LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
39928,MAIN,1-Jan-10,12721 COMETA,12' W/CL COMETA,291 N/CL FERMONT,6,C.I.,1961,80341,"CLAMP, ROUND CRACK",1,,,FAIS,DG,OREGON,222-156,7,24.5,"EXCAVATED HOLE AROUND MAIN, EXPOSED ROUND CRACK & MADE REPAIRS WITH 360 REPAIR CLAMP. BACKFILLED & TEMP OIL, CLEANED UP SITE & MADE SAFE. SMALL AMOUNT OF DEBRIS TO BE PICKED UP.",34.30135361,-118.42798
60543,MAIN,2-Jan-10,3129 W 78TH PLACE,270' E/E 10TH AVE,16' N/S W 78TH PLACE,6,C.I.,1936,54550,ROUND CRACK,1,,,,,BRONKO ANDERSON,100-186,8,16,"FOUND A ROUND CRACK IN 6"" CI MAIN, REPAIRED WITH 6"" 360 DEGREE CLAMP BACKFILLED AND TEMPED COMPLETED JOB.",33.96813681,-118.3276484
42776,MAIN,3-Jan-10,608 W 49TH ST,,517' W/W FIGUEROA ST,6,C.I.,1925,35629,ROUND CRACK,1,,,,ADOBE,R.MCCALL,110-201,5,10,"UPON ARRIVAL, SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK ON MAIN. PLACED REPAIR CLAMP OVER LEAK.",33.9987202,-118.284554
41953,MAIN,4-Jan-10,4800 COLLEGE VIEW AV,,5' NN LAVERNA AV,6,C.I.,,,ROUND CRACK,1,,,,GRANITE,MCCALL,160-219,7,14,"INVESTIGATED LEAK DRILLED HOLES OVER MAIN PINPOINTED LEAK BROKE OUT STREET EXCAVATED TO MAIN AND FOUND ROUND CRACK, CLEANED PIPE & PLACED REPAIR CLAMP OVER LEAK.",34.13448627,-118.2206619
39934,MAIN,4-Jan-10,6657 NORWICH AVE,12' W/CL NORWICH AVE,40 S/CL LEMAY STR,6,C.I.,1951,62310,"ROUND CRACK, TREE ROOTS",1,,,,,CRUZ,182-147,8,23,"FOUND LARGE TREE ROOTS UNDER MAIN ROUND CRACK. ALIGNMENT OFF BY 1/2"" OR MORE. APROX 6"" DIAMETER ROOT UNDER MAIN (LIQUID AMBER TREE)",34.19199698,-118.4607653
41650,MAIN,4-Jan-10,4848 ST ELMO DR,17 N/S/ ST ELMO DR,54 E/E LONGWOOD AVE,6,C.I.,1928,47450,ROUND CRACK,1,,,,,J CASTRUITA,128-183,4,8,"SET UP TRAFFIC, LOCATED MAIN, LOCATED LEAKS, EXCAVATED, MADE REPAIR, BACKFILLED AND TAMPED, CLEANED AND LEFT JOB SAFE.",34.04357183,-118.3436729
41652,MAIN,4-Jan-10,5742 VIRGINIA AV,20' N/S VIRGINIA,195' E/E VAN NESS,4,C.I.,1926,42947,ROUND CRACK,1,,,,,J JIMENEZ,144-192,9,15,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4X8 CLAMP",34.09175723,-118.314982
41655,MAIN,4-Jan-10,1360 MONTE PLACENTIA WY,12 W /E MONTE PLACENTIA WY,145 S/S HIGHLAND GORGE DR,2,STEEL,1927,45047,RUST HOLE,1,,,,,J JIMENEZ,146-162,5,15,"FOUND RUST HOLE ON 2"" STL WM, REPAIRED W/ 2X8 CLAMP. ALSO REPLACED A 5/8 MTR THAT WAS CLOGGED DUE TO LEAK.",34.09562436,-118.4151428
41680,MAIN,5-Jan-10,11440 SAN VICENTE BL,43 E/W SAN VICENTE BL,56 W/W W. COSHEN AVE,8,A.C.,1956,74125,CLAMP,1,,,0,CLAY,M. SPEARS,130-147,9,36,CREW BROKE OUT A 10X4 EXCAVATION AND EXCAVATED FOR LEAK REPAIR FOUND AND OLD DOUBLE BACK CLAMP THAT WAS LEAKING WE CAULK BACK THE LEAD BACKFILL AND TEMP.,34.05185705,-118.4601336
61574,MAIN,5-Jan-10,10301 STRATHMORE,21' NS STRATHMORE,71' WW COMSTOCK,,,,,,1,,,,,SALDIVAR,136-156,6.5,19.5,"SET UP TRAFFIC, DRILLED HOLES, BROKE OUT, DUG OUT, AND MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL, AND LEFT JOB SITE SAFE & CLEAN.",34.07029356,-118.4275345
41660,MAIN,5-Jan-10,5300 LA BREA,18 E/W LA BREA,14 S/S OLYMPIC,6,C.I.,1922,30375,SPLIT,1,,,,,J JIMENEZ,132-183,8,24,"FOUND SPLIT ON 6"" WM LEADING INTO 6"" FH GV, REPAIRED W/ 6X8 REPAIR CLAMP.",,
41657,MAIN,5-Jan-10,1251 N FULLER ST,E SIDE FULLER ST,21' W/E FULLER,6,A.C.,1959,78272,,1,,,,C,AUBREY,146-180,7,22,LOCATE LEAK ON AC MAIN COMING FROM TAP CLAMP ON FS 19228 AT 1251 N FULLER ATTEMPT TO BE CALLED OUT COULD NOT STOP WATER AT BOTTOM OF CLAMP. BACKFILL & MAKE SAFE. K1280 NOTIFIED. NEED TO REPLACE TALSGTVALVE.,34.09403581,-118.3500617
41956,MAIN,5-Jan-10,4082 GLENALBYN DR,,313' W/E AVE 41,2,C.I.,1926,42711,CLAMP,1,,,,,MCCALL,146-222,9,18,INVESTIGATED LEAK SOURCE PIN POINTED. BROKE OUT PREVIOUS REPAIR PATCH EXCAVATED. FOUND WATER LEAKING FROM CLAMP. STOPPED LEAK.,34.09534523,-118.2131282
42978,MAIN,5-Jan-10,971 TERRACE 49,18' N/S TERRACE 49,746' W/W CLELAND,4,C.I.,1928,47427,ROUND CRACK,1,,,,,CHESTERTON,154-222,,,ROUND CRACK AT CORP. USED VENTED 360. HOOKED UP SERVICE.,34.11530049,-118.2137421
60544,MAIN,5-Jan-10,1050 N. ALAMEDA,16' W/E ALAMEDA,18' N/N GRANT,6,C.I.,1923,31405,,1,,,,,KIRKSEY,034-213,14.5,49.5,"FOUND 13"" HOLE NEXT TO 2"" TAP CUT & REMOVE 4' CI W/ TAP INSTALLED 4"" DI W/ 2EA MECH. COUPLING 6X 1 1/2"" SADDLE W/ CORP MADE TAP RECONNECTED SERVICE BACKFILLED WITH BASE & OIL TEMP JOB LEFT SAFE.",33.7848667,-118.2431798
42784,MAIN,6-Jan-10,963 NORDICA DR,,337' W/W PALMERO DR,4,C.I.,1927,45509,,1,,,,,DOSE ARIAS,152-219,2,8,"CORP. VALVE  BLEW OUT OF 4"" CAST IRON MAIN, SERVICE WAS IN PROCESS OF BEING RETAPPED TO NEW 6"" DI WATER MAIN.",34.11313447,-118.2192542
41665,MAIN,6-Jan-10,739 N. LA BREA AVE,32' E/W LABREA AVE,378' N/N MELROSE AVE,6,C.I.,1922,30664,,1,,,,,J CASTRUITA,142-183,4.5,13.5,"SET UP TRAFFIC, REMOVED PLATE FROM EXCAVATION, EXCAVATED AROUND MAIN, REMOVED CORPORATION VALVE TO INSTALL REPAIR CLAMP, BACKFILLED AND CLEANED UP LEFT JOB SAFE.",34.08457261,-118.3441098
41664,MAIN,6-Jan-10,11450 CHENAULT ST,19 N/S CHENAULT ST,476 W/W BELOIT AVE,6,D.I.,,,CLAMP,1,,,,,M. SPEARS,134-147,3,12,CREW FOUND A LEAK AT THE MECH CLPG FOR BLOW OFF. CREW R&R THAT BROKE NMECH,34.06131383,-118.4608202
41662,MAIN,6-Jan-10,2209 VIRGINIA RD,23 E/W VIRGINIA RD,196 N/N 23RD ST,4,C.I.,1915,21480,SPLIT,1,,,,,J JIMENEZ,124-183,6,12,"FOUND SPLIT ON 4"" CI WM W/ 1-1"" SERVICE INVOLVED, REPAIRS COMPLETE",34.03626576,-118.3369815
41345,MAIN,7-Jan-10,INTERSTATE LENNOX AV & VOSE ST,1000' S CL SHERMAN WAY,150' W CL VOSE ST,6,C.I.,,,ROUND CRACK,1,,,,,CRUZ,184-150,8,16,STREET TRAFFIC. MADE WORK AREA SAFE. BACKFILLED WITH 20 YARDS OF SAND 20 YARDS OF BASE AND 10 YARDS OF TEMP ASPHALT & OIL. CLEANED UP EXCESS DEBRIS ON STREET. PICK UP TRAFFIC AND ALL EXCESS DELINEATION. LEFT JOB SAFE.,,
42979,MAIN,7-Jan-10,917 ALEGRE PL.,,100' N/N PALMERO DR.,2,COPPER,1953,70890,,1,,,,,MCCALL,154-219,9,18,"SET UP TRAFFIC, INVESTIGATED LEAK BROKE OUT ASPHALT, EXCAVATED, FOUND HOLE IN MAIN. REPLACED SECTION ON MAIN.",34.11449448,-118.2214067
41666,MAIN,7-Jan-10,5638 BRIARCLIFF RD,11 W/E BRIARCLIFF RD,500 S/S VERDE OAK DR,4,STEEL,1924,34659,,1,,,,C,R. GONZALES,152-192,8,16,"FOUND LEAK ON 4"" STL MAIN AT ABOW CORP STOP USED PLUG TO MAKE REPAIRS",34.10878255,-118.3134566
41672,MAIN,8-Jan-10,1025 S VICTORIA AV,W SIDE VICTORIA AV,150 S/S OLYMPIC,,,,,,1,,,,,AUBREY,132-189,8.5,25.5,"LOCATE, EXCAVATE, REMOVE & INSTALL CLAMPED REPAIR CLAMP. BACKFILL TEMP.",34.05431023,-118.3246246
60545,MAIN,10-Jan-10,2107 S. DENKER AVE,W DENKER AVE,125' S/S 211TH ST,8,C.I.,1949,67019,RUPTURE,1,,,NONE,SANDY LOAM,KELLY,052-195,15,60.5,"LARGE RUPTURE IN 8"" C.I. MAIN. CUT IN 10 FEET OF 8"" DI PIPE W/ 2 MECHANICAL COUPLINGS; CLEANED UP AREA AND PUT TEMP OIL IN (3) DRIVEWAYS",33.83780331,-118.3039166
43044,MAIN,11-Jan-10,4720 TOLAND WAY,22' N/S TOLAND WAY,86' W/W ARMADALE AVE.,6,C.I.,1926,42998,CLAMP,1,,,,CLAY,CHESTERTON,154-222,,,"360 REPAIR HAD SMALL LEAK, TIGHTEN IT UP AND IT WAS HOLDING BACK FILLED.",34.11971037,-118.2135985
43045,MAIN,11-Jan-10,4720 TOLAND WAY,22' N/S TOLAND WAY,73' W/W ARMADALE AVE.,6,C.I.,1926,42998,SPLIT,1,,,,CALY,CHESTERTON,154-222,,,"10"" SMALL SPLIT, CUT IN 30"" PIECE.",34.11967837,-118.2135773
41962,MAIN,11-Jan-10,639 S.COMMONWEALTH,23' E/W S. COMMONWEALTH AVE,75' S/S 6TH ST,6,C.I.,1927,44657,SPLIT,1,,,BAD,CLAY,PRECIADO,134-201,4,8,"FOUND SMALL SPLIT AT BOTTOM OF 6"" MAIN INSTALLED 1-360 DEGREE CLAMP & BACKFILLED WITH CON ROCK ALSO LEAD OUT 1-3/4"" SERVICE.",34.06338669,-118.2857078
39937,MAIN,11-Jan-10,3392 FLOYD TERRACE,13' S/CL FLOYD TERRACE,97' W/CL VELMA DR,6,C.I.,1958,78110,SPLIT,1,,,,,OBREGON,160-183,11,33,"FOUND SPLIT, CUT IN 30"" OF 6"" CI PIPE, BACKFILLED, CLEAN AREA, JOB COMPLETE",34.13394465,-118.3444146
41674,MAIN,11-Jan-10,108 S LAS PALMAS AV,20' E/W LAS PALMAS AV,75' S/S 1ST ST,6,C.I.,1924,35161,ROUND CRACK,1,,,,C,R. GONZALES,138-186,5,10,"FOUND ROUND CRACK ON 6"" CI MAIN USED 6X12 CLAMP FOR REPAIR",34.07329145,-118.3358943
60546,MAIN,11-Jan-10,240 W. 84TH PL.,19' N/S 84TH PL,182' E/E BROADWAY,6,C.I.,1924,34993,RUST HOLE,1,,,,LOAM,REYES,098-201,9,18,"SET UP TRAFFIC DELINEATION, EXCAVATED 3X 6 SECTION, LOCATED LEAK. INSTALLED 6""X 12"" 360 DEGREE CLAMP. BACKFILLED WITH CON-ROCK AND 6"" OF TEMP OIL. PICK UP TRAFFIC & LEFT SITE CLEAN & SAFE.",33.96233167,-118.2775099
41959,MAIN,11-Jan-10,3350 SAN FERNANDO RD,,405' S/S TREADWELL,8,D.I.,1928,46348,RUBBER,1,,,,,HOOVER,154-210,8,16,"INSTALLED 16"" BELL CLAMP TO REPAIR LEAK.",34.11849237,-118.2495146
41676,MAIN,12-Jan-10,101 S RIDGEWOOD,W SIDE RIDGEWOOD,26 S/S 1ST ST,4,C.I.,1915,22577,,1,,,,C,C,138-192,4,12,"4"" CI MAIN REPAIR. BACKFILL. TEMP. NEED TO PICK UP MUD AND ASPHALT AT THIS LOCATION PICK UP MADE SAFE.",34.07287962,-118.3145861
41677,MAIN,12-Jan-10,1804 PREUSS RD,W/SIDE PREUSS RD,80' S/S 18TH ST,6,C.I.,1925,41026,,1,,,,C,AUBREY,128-171,4,12,"6"" CI MAIN REPAIR. BACKFILL & TEMP",34.04616331,-118.3852043
41966,MAIN,12-Jan-10,577 N. KENMORE AV,,35' S/S CLINTON ST,6,C.I.,1923,31430,RUST HOLE,1,,,,,SOLIS,140-198,,,"DRILL HOLES, EXCAVATE FOUND LEAK; INVOLVE INSERT CORP. 1"". ALSO SPLIT REPLACE 24"" OF 6"" CI W/6"" D.I. PIPE. 1""X 6"" SADDLE FOR SERV AND CORP.",34.08103816,-118.296707
39941,MAIN,12-Jan-10,3151 CAHUENGA BLVD,W/CL CAHUENGA BLVD,50' S/CL BARBARA CT,8,C.I.,1934,38844,ROUND CRACK,1,,,,,GARCIA,158-180,,,"FOUND LEAK ON 8"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA.",34.12787864,-118.3467232
41964,MAIN,12-Jan-10,800 CESAR CHAVEZ,20' NS CESAR CHAVEZ,192' W/W BUNKER HILL AVE,8,C.I.,,,,1,,,,,PRECIADO,134-213,12,24,"UPON ARRIVAL NOTICE GOOD AMOUNT OF ST. DAMAGE. INSTALLED 12FT OF 8"" DI PIE & TWO 8"" DRESSERS. SLURRY BACKFILLED & PAVE.",34.06162698,-118.2452032
60547,MAIN,13-Jan-10,7003 S. MADDEN AVE,6' SS 70TH ST,20' EW MADDEN AVE,4,C.I.,1924,34138,RUPTURE,1,,,,,LUCERO,102-189,11.5,22.5,"ARRIVED ON JOB, SET UP TRAFFIC LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR, BACKFILLED AND TEMPED CLEANED UP, LEFT JOB SAFE.",33.97627377,-118.3255519
41682,MAIN,13-Jan-10,2222 VERDE OAK DR,15 W/E VERDE OAK DR,738 N/W BRIARCLIFF RD,6,STEEL,1923,34123,,1,,,,,R. GONZALES,152-192,4.5,13.5,"FOUND LEAK ON CORP STOP ON 6"" STL TURNED OF TO STOP LEAK ABONDAND SERVICE",34.11042446,-118.3120983
39943,MAIN,13-Jan-10,3809 RHODES AVE,4' W/CL RHODES AVE,822' S/CL LAUREL TERRACE DR,4,C.I.,,,"JOINT, RUST HOLE",1,,,,,CRUZ,162-165,5.5,11,"STOPPED LEAK AT 4"" CI MAIN & RE HOOKED UP 1"" SERVICE",34.13944764,-118.4031118
41968,MAIN,13-Jan-10,810 S. ALAMEDA ST,,179' S/S 8TH ST,6,C.I.,,,ROUND CRACK,1,,,,,MCCALL,122-213,10.5,21,"SET UP TRAFFIC. INVESTIGATED LEAK. DRILLED HOLES PIN POINTED LEAK EXCAVATED FOUND ROUND CRACK ON PIPE. PIPE WAS ENCASED IN CONCRETE, BROKE CONCRETE AROUND PIPE AND PLACED A REPAIR CLAMP OVER LEAK.",34.02950861,-118.2390229
39945,MAIN,14-Jan-10,3151 CAHUENGA BLVD,W/CL CAHUENGA BLVD,50' S/CL BARBARA CT,8,C.I.,,,RUST HOLE,1,,,,,GARCIA,158-180,,,"FOUND LEAK ON 8"" CI MAIN. MADE REPAIRS UNABLE TO SHUT-OFF WATER TILL 5PM TO ACCOMADATE BUSINESSES. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA.",34.12787864,-118.3467232
39947,MAIN,14-Jan-10,3949 LAUREL GROVE AVE,6' W/CL LAUREL GROVE AVE,109' S/CL VENTURA BLVD,8,C.I.,1959,78106,SPLIT,1,,,,CLAY,OBREGON,164-165,12,60,"CUT IN 20' OF 8"" DI PIPE. BACKFILLED, STREET MAINT. NEEDS TO REPLACE STREET 80'X30'X6""",34.14277149,-118.4008119
41684,MAIN,14-Jan-10,11922 WESTMINSTER PL,S/SIDE WESTMINSTER PL,48 E/E STONER AVE,4,C.I.,1946,69585,ROUND CRACK,1,,,,,M. SPEARS,116-156,8,8,"REPAIRED 4"" ROUND CRACK LEAK WITH 4X12 360 CLAMP",34.01230166,-118.4324817
41711,MAIN,14-Jan-10,1802 ALSACE AV,21 W/E PICKFORD ST,70 N/N REDONDO,6,C.I.,,52518,ROUND CRACK,1,,,,,J JIMENEZ,128-180,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X12 REPAIR CLAMP.",34.04349963,-118.3509179
41712,MAIN,14-Jan-10,3377 LAS FLORES CT,W SIDE LAS FLORES CT,106 N/N VENICE BL,2,C.I.,1922,69558,RUST HOLE,1,,,,C,DAVID A AUBREY,114-189,5,13,FOUND MAIN LEAK AFTER SV REPAIR. BACKFILL & TEMP.,,
39949,MAIN,14-Jan-10,4171 WILKINSON AVE,10 W/CL WILKINSON AVE,64 S/CL VALLEY SPRING,6,C.I.,1969,88282,SPLIT,1,,,,,LOPEZ,164-165,8.5,46,"REPLACED 77"" OF 6"" CI WM. CUT IN 6"" DI W/2-MECH COUPLGS. MADE SAFE & RETAPED 1-SERVICE #1 TO 3/4 SERV #3029399",34.14655946,-118.4041726
60548,MAIN,15-Jan-10,240 W 84TH PLACE,18' N/S 84TH PLACE,186' E/E BROADWAY,6,C.I.,1924,34993,SPLIT,1,,,RUST,CLAY,BRONKO ANDERSON,098-201,7,14,"FOUND SMALL SPLIT IN 6"" C.I. MAIN. MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP BACKFILLED JOB AND COMPLETED.",33.96233167,-118.2774994
41367,MAIN,15-Jan-10,6060 COLFAX AVE,37' S CL CALVERT ST,37' W CL COLFAX AVE,6,C.I.,,,ROUND CRACK,1,,,BAD,SILT,OBREGON,178-168,,,"FOUND ROUND CRACK NEXT TO CORY CLAMP. CUT OUT CORY CLAMP, INSTALLED 3' OF 6"" D.I. PIPE.",34.18112151,-118.3877983
41713,MAIN,15-Jan-10,5680 VALLEY OAK DR,N/S VALLEY OAK DR,,4,STEEL,,,,1,,,,,M HUGHES,152-192,7,14,"NEEDS TEMP, PAVE.",34.10954338,-118.3131068
41970,MAIN,15-Jan-10,1906 ESCARPA DR,7' EW ESCARPA RD,97' NN CAMPUS RD L/E,6,C.I.,1933,52472,SPLIT,1,,,,,CHESTERTON,158-222,,,"FOUND SMALL SPLIT ON BOTTOM NEXT TO BELL CUT OUT BELL PUT IN 24"" CP DI.",34.13070966,-118.2091586
41715,MAIN,15-Jan-10,YUCCA ST,,14 E/W MCCADDEN PL,4,C.I.,,,JOINT,1,,,,,C KIRKLAND,148-183,4.5,18,"CREW REMOVED LEAKING TEE. JOB COMPLETE, LEFT JOB PLATED FOR POWER CREW",34.10315807,-118.3374638
41718,MAIN,15-Jan-10,5076 PICKFORD ST,21 N/S PICKFORD ST,9 E/W ALSACE AVE,6,C.I.,,18,,1,,,N/A,B,T.SMITH,128-180,8,16,"LOCATE LEAK, DUG OUT, INSTALLED 6X12 CLAMP. BACKFILLED EXCAVATION. STREET SERVICES TO PAVE.",34.04348254,-118.3508533
41930,MAIN,17-Jan-10,5512 MONTE VISTA ST,14' N/S MONTEVISTA,200' W/W AVE 56,8,C.I.,1937,54820,ROUND CRACK,1,,,OK,CLAY,PRECIADO,152-228,16,8,FOUND ROUND CRACK ON MAIN. INSTALLED ONE 360 DEGREE CLAMP.,34.11075585,-118.1963949
41971,MAIN,19-Jan-10,4200 W. MELROSE BL,7' N/S MELROSE AVE,26' E/W BERENDO ST,6,C.I.,1916,23348,SPLIT,1,,,,,SOLIS,142-198,,,"REMOVE 7' OF 6"" C.I. / INSTALL 7' OF 6"" D.I.",34.08351998,-118.2940818
41740,MAIN,20-Jan-10,249 S IRVING,W SIDE IRVING,307 N/N 3RD ST,6,C.I.,1975,92337,,1,,,,C,DAVID A AUBREY,136-189,5,13,"LOCATE, EXCAVATE, REMOVE & INSTALL 5.5 OF DI PIPE 6"". BACKFILL & TEMP. MUD CLEAN UP.",34.06992595,-118.318416
41744,MAIN,21-Jan-10,10532 GARWOOD PL,S/ GARWOOD PL,230 EE THAYER AVE,6,C.I.,1948,66251,SPLIT,1,,,BAD,ADOBE,WASHINGTON,136-156,5,15.5,"FOUND BAD SPLIT ON 4"" CI MAIN MADE SHUT OFF 1 GATE DUGOUT INSTALLED 4' OF 4"" DI & CPLGS NEED LARGE PICK UP & OIL ONLY",34.0682252,-118.4346267
60550,MAIN,22-Jan-10,2609  HYDE PARK BLVD,22' S/N HYDE PARK BLVD,132' E/E 5TH AVE,6,,1924,33920,RUST HOLE,1,,,RUST,CLAY,KIRKSEY,104-189,9.5,17.5,"FOUND 4' HOLE ON TOP OF 6"" CI CUT & REMOVED 68 1/2"" CI INSTALLED 68"" 6""DI W/2 EA MECH COUPLING BACKFILLED WITH BASE DUE TO HEAVY RAIN LEFT SAFE WITH BARRICADES AND CAUTION TAPE.",33.98197398,-118.3220961
41745,MAIN,22-Jan-10,10929 PICO BLVD,W/ PICO BLVD,14 E/E KELTON AVE,6,C.I.,1923,31348,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,126-156,6,16,REPAIRED ROUND CRACK WITH 4X8 360 CLAMP MADE PICK UP & CLEAN UP BACKFILL COMPLETE,34.03932974,-118.4303616
60549,MAIN,22-Jan-10,2719 HYDE PARK BLVD,43' E/E 6TH AVE,22' S/N HYDE PARK BLVD,6,C.I.,1924,33980,RUPTURE,1,,,,,FLOWERS,104-189,8,16,"FOUND LARGE RUPTURE ON A 6"" CI PIPE, APPROXIMATELY 2' LONG MADE REPAIRS BY CUTTING OUT AND INSTALLING 4' OF 6"" DI PIPE WITH TWO 6"" MECH CPLGS.",33.98139478,-118.323331
41746,MAIN,23-Jan-10,5842 LA MIRADA AVE,19' N/S LA MIRADA AVE,175' E/E BRONSON AVE,6,C.I.,1925,35718,SPLIT,1,,,,,E. ALVAREZ,146-189,12.5,25,"SET UP TRAFFIC, LOCATED MAIN. LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, TAMPED, CLEANED UP DRIVEWAYS, PICKED UP TRAFFIC SET UP. LEFT JOB SAFE.",34.09372892,-118.3172252
60551,MAIN,23-Jan-10,9149 LA SALLE,19' E/W LA SALLE,94' N/N 92ND STREET,6,C.I.,1927,43988,"SPLIT, RUPTURE",1,,,RUST,CLAY,BRONKO ANDERSON,094-195,,,"FOUND RUPTURE IN 6"" C.I. MAIN, MADE REPAIRS BY CUTTING IN A 3 FOOT PIECE OF DI PIPE WITH TOW MECH COUPLINGS.",33.95307802,-118.3057773
42980,MAIN,23-Jan-10,853 S. HOBART,212' W/W HOBART,25' S/N JAMES WOOD,8,C.I.,1929,47894,SPLIT,1,,,,,,132-195,10,40,"ARRIVED AT 7:30AM. SET UP TRAFFIC CONES, BARRICADED, EXCAVATED 10'X15' REPAIRED 8"" MAIN WITH 2 MECH COUPLING AND 1-4"" 360 REPAIR CLAMP.",34.05590195,-118.306152
41755,MAIN,23-Jan-10,4084 7TH ST,17 S/N PROPERTY,106 E/E NORTON AVE,4,C.I.,1906,9357,,1,,,,,T. BLACK,134-189,9,18,"SET UP TRAFFIC, MADE SITE SAFE. LOCATE LEAK BREAK AND CG FOUND CORP SEPERATED FROM MAIN. PUT ON VENTED CLAMP NEW CORP RECONNECT COPPER BACKFILL CLEAN-UP MAKE SITE SAFE.",34.0599183,-118.3171304
42981,MAIN,23-Jan-10,3200 WARWICK AVE.,?' N/W WARWICK AVE.,28' W/W CRONUS ST.,6,C.I.,1922,29998,ROUND CRACK,1,,,BAD,CLAY,PRECIADO,142-234,8.5,17,"FOUND ROUND CRACK ON 6"" MAIN. INSTALLED ONE 360 CLAMP, BACKFILLED WITH CON-ROCK AND TEMP. CLEAN JOB SET.",34.0831342,-118.1679251
60553,MAIN,23-Jan-10,2719 HYDE PARK BLVD,23' E/E 6TH AVE,22' S/N HYDE PARK BLVD,6,C.I.,1924,33980,RUPTURE,1,,,,SANDY,FLOWERS,104-189,5,5,"FOUND A LARGE RUPTURE ON A 6"" CI PIPE APPROXIMATELY 2' LONG MADE REPAIRS BY CUTTING OUT INSTALLING 5' OF 6"" DI PIPE WITH TWO 6"" MECH CPLGS",33.98136529,-118.3233939
60552,MAIN,23-Jan-10,149TH ST & ESTRELLA AV,W OF ESTRELLA AV,0' N OF 149TH STREET,6,C.I.,1949,66713,ROUND CRACK,1,,,,,KELLY,074-201,12,31,"REPAIRED ROUND CRACK ON 6"" C.I. WATER MAIN. PLACED ONE 6""X 12"" 360 DEGREE REPAIR CLAMP.",33.89677917,-118.2857632
41751,MAIN,23-Jan-10,1951 HILLCREST RD,W/S HILLCREST RD,700 N/N FRANKLIN AVE,8,C.I.,1929,48771,,1,,,,,M. SPEARS,150-183,8,24,"CUT IN 10' OF DI PIPE 8"" TO REPAIR MAIN LEAK.",34.10624106,-118.3396883
42982,MAIN,25-Jan-10,241 TERRACE 52,20' S/S TERRACE 52,5' W/E TERRACE 52,2,STEEL,1925,35686,,1,,,,,PRECIADO,150-228,15.5,31,"THIS 2"" GALV. MAIN HAD SEVERAL LEAK. REPLACED 20' WITH COPPER TUBING. CONNECTED INTO GALV. MAIN. SOME WATER DAMAGE TO 241 TERRACE 52.",34.10475569,-118.1965544
60554,MAIN,25-Jan-10,10520 S. FIGUEROA ST,93' N/N 106TH,27' W/E FIGUEROA,6,C.I.,1924,33114,SPLIT,1,,,RUST,CLAY,KIRKSEY,090-201,6,13,"BROKE OUT & EXCAVATED FOUND SPLIT ON 6"" CI @ 1 1/2 TAP CUT & REMOVED 6' CI W/TAP INSTALLED 6' DI W/2 EA MECH COUPLINGS, 6X 1 1/2"" SADDLE, 3' 1 1/2"" COPPER, 1 1/2"" COMP COUPLING. BACKFILLED W/ SAND, BASE, OIL TEMP LEFT JOB SAFE.",33.94043121,-118.282522
60555,MAIN,25-Jan-10,948 MC DONALD AVE,6' E/E MC DONALD AVE,17' N/S OPP ST,6,C.I.,1925,35879,ROUND CRACK,1,,,,,BROWN,032-204,9,17,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT , DUG DOWN TO THE MAIN. FOUND ROUND CRACK. INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED EXCAVATION LEFT SITE SAFE.",33.782397,-118.2710435
41768,MAIN,25-Jan-10,8188 MELROSE AVE,23' S/N MELROSE AVE,73' E/E KILKEA PL,8,C.I.,1923,31122,CLAMP,1,,,,SANDY LOAM,C. SCHWEINBOLD,142-174,9,27,"REPLACED BROKEN VENTED CLAMP WT NEW ONE & NEW 1"" CORP. REHOOKED UP SERV LAT FLUSHED SERV BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED AREA UP.",34.08378496,-118.3665955
43241,MAIN,25-Jan-10,BALMORAL LN.,10' S/C BALMORAL LN.,20' E/C GREEN VISTA CIR.,8,,1961,80763,SPLIT,1,,,NONE,ADOBE,NINE,184-093,8,32,,34.19766441,-118.6405339
42984,MAIN,25-Jan-10,2466 MEDLOW AVE.,4' W/E MEDLOW,40' N/N LANGDALE,6,C.I.,1954,70679,ROUND CRACK,1,,,,,ROGERS,158-219,8,16,"FIXED LEAK. JOB COMPLETE. BACKFILLED CON WITH CON-ROCK, THEN OILED EXCAVATION, LEFT JOB SAFE.",34.13002671,-118.2226137
41973,MAIN,25-Jan-10,3419 ROSEVIEW AVE,,28' S/S PLEASANT VIEW,6,C.I.,1925,35532,ROUND CRACK,1,,,,MIX,BUSTILLO,146-219,8,40,"PROSPECTED, EXCAVATED AND REPAIRED 6 INCH C.I. MAIN LEAK BACKFILLED WITH BASE TEMP OIL. LEFT JOB SITE CLEAN AND SAFE.",34.09606273,-118.2246106
42983,MAIN,25-Jan-10,2301 BELLEVUE AVE.,27' N/S BELLEVUE AVE.,10' W/W WALK WAY,4,C.I.,1924,33837,ROUND CRACK,1,,,BAD,CALY,PRECIADO,138-204,8,16,"FOUND ROUND CRACK ON 4"" MAIN ON HILLSIDE. INSTALLED 360 CLAMP.",34.074362,-118.2702585
42985,MAIN,25-Jan-10,3200 N. BROADWAY,?' N/S BROADWAY,182' E/E E. LAKE,24,C.I.,1924,34560,SPLIT,1,,,,CLAY,SALAS,138-222,15,65,"SET DELINATION USING ARROW BOARD, HEAVY TRAFFIC. EXCAVATED AROUND 24"" MONO PIPE. FOUND 2"" COPPER AND N. GAS.",,
41977,MAIN,25-Jan-10,5622 IRVINGTON PL,20' NS IRVINGTON PL,215' EE AVE 56,6,C.I.,1925,35887,ROUND CRACK,1,,,,CLAY,CHESTERTON,154-228,,,LOCATED LEAK ROUND CRACK USED 360 DEGREE REPAIR CLAMP.,34.11530873,-118.1969073
41980,MAIN,25-Jan-10,5622 IRVINGTON PL,20' WS IRVINGTON PL,205' EE AVE 56,6,C.I.,1925,35887,ROUND CRACK,1,,,,SHALE,CHESTERTON,154-228,,,LOCATED LEAK FOUND ROUND CRACK PUT 360 DEGREE REPAIR CLAMP.,34.11531478,-118.1969414
42441,MAIN,25-Jan-10,3705 NICOLET AV,19' E/W NICOLET AV,7' S/S MARTIN LUTHER KING BL,8,C.I.,1951,68078,FITTING,1,,,,C,GONZALES,118-180,13.5,40.5,"FOUND LEAK ON 8""X 8""X 6"" F/H TEE CUT IN NEW 8""X 8""X 6"" TEE RECONNECTED F/H LATERAL ROD & YOKED GATE.",34.01955205,-118.3496478
41763,MAIN,25-Jan-10,2912 S SEPULVEDA BL,E SIDE SEPULVEDA,358 N/N NATIONAL,6,C.I.,1948,65517,,1,,,,C,DAVID A AUBREY,122-156,9,25,"6"" CI WM REPAIR. BACKFILL & TEMP. MUD CLEAN UP.",34.02835104,-118.4292209
41975,MAIN,25-Jan-10,3407 GARDEN SIDE LN,15 NS GARDEN SIDE LN,77' EE GLEN FLEIZ BL,4,C.I.,1923,31275,"ROUND CRACK, RUST HOLE, SPLIT",1,,,,,CHESTERTON,156-207,,,"CUT IN 52"" PC 4"" DI/ FOUND 3' SPLIT TOOK OUT BELL MADE 1"" RETAP / ENERGIZED MAIN FOUND ROUND CRACK 2' WEST USED 360 DEGREE CLAMP.",34.12078005,-118.2659351
41170,MAIN,26-Jan-10,2316 FARGO ST.,28' N/S FARGO ST.,195' W/W APEX ST.,4,,1928,46526,CLAMP,1,,,,CALY,ROGERS,146-207,4,8,"SETUP TRAFFIC, EXCAVATED TRENCH 4'X8'. REPAIRED MAIN LEAK WITH 4"" VANTED SERVICE SADDLE. BACKFILLED, LEFT JOB SAFE.",34.09314632,-118.2614714
60557,MAIN,26-Jan-10,1630 W. 67TH ST,300' EE HARVARD,17' NS 67TH ST,4,C.I.,1923,31084,,1,,,,,BROWN,104-195,6,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND RUPTURE AT CORP VALVE, CUT IN NEW PIPE AND MADE RETAP. BACKFILLED AND TEMPED. CLEANED UP. LET SITE SAFE.",33.9784737,-118.3057232
60587,MAIN,26-Jan-10,1638 W 65TH ST,18' NS 65TH ST,179' EE HARVARD BLVD,8,C.I.,1931,50482,"SPLIT, RUPTURE",1,,,,C,VILLESCAS/SHAVELY,104-195,27,235,"1ST REPORT - MADE REPAIRS ON 8"" C.I. MAIN, BLOW OUT, CLEAN UP, SIDELINE BARRICADED LEFT SAFE HAVE TO RETURN ON 01-27-2010 FOR CLEAN UP.
2ND REPORT - FIRST TWO HOURS OF SHIFT (0.5 SAFETY-1.5 COMM MEETING). SET UP TRAFFIC, CLEANED UP MUD & DEBRIS BEFORE EXCAVATING DOWN TO MAIN-CREW INSTALLED 12'-7"" SECTION OF 8"" D.I., FLUSHED MAIN & BACK IN SERVICE AT 3:30 PM - BACKFILLED WITH 50 YDS SLURRY CREW TO RETURN TODAY FOR MORE CLEAN-UP.",33.97979063,-118.3060295
60564,MAIN,26-Jan-10,1441 SUNNYSIDE TERR,18' N/N ALBERTA ST,18' E/W SUNNYSIDE TERR,8,C.I.,1946,64348,SPLIT,1,,,,,KIRKSEY,014-192,6.5,13,"FOUND SPLIT ON TOP OF 8"" CI WATER MAIN CUT & REMOVED 7' CI INSTALLED 7' DI W/ 2EA MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP - MAJOR STREET DAMAGE JOB LEFT SAFE.",33.73075246,-118.3093132
42443,MAIN,26-Jan-10,631 N. SIERRA BONITA,20 E/W SIERRA BONITA,280' S/S MELROSE,6,C.I.,1924,34000,,1,,,,,JIMENEZ,142-180,5,15,"FOUND SMALL RUPTURE ON 6"" CI WM. REPAIRED WITH 6X12 CLAMP.
",34.08277852,-118.3542895
60562,MAIN,26-Jan-10,840 W. OPP ST,30' EE GULF,17' NS OPP,6,C.I.,1925,35879,ROUND CRACK,1,,,RUST,CLAY,KIRKSEY,032-204,2.5,7.5,"BROKE OUT & EXCAVATED FOUND ROUND CRACK ON 6"" CI @ 37""P INSTALLED 6X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE.",33.782306,-118.2728772
42442,MAIN,26-Jan-10,1128 NOWITA PL,,236' W PENMAR,6,C.I.,,,,1,,,SEVERE,B,FORTSON,112-147,2,4,HOLE PARTIALLY BACKFILLED & PLATED,33.99993857,-118.4559169
60569,MAIN,26-Jan-10,151 N. CABRILLO AVE,88' S/S SANTA CRUZ ST,17' E/W CABRILLO ST,6,C.I.,,,SPLIT,1,,,,,FLOWERS,018-198,8,15.5,"FOUND A SMALL SPLIT 8"" LONG ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING A 6X 12"" 360 DEGREE REPAIR CLAMP",33.74430632,-118.2945618
42986,MAIN,26-Jan-10,128 W. AVE. 41,15' N/S AVE 41,?' W/W SHELBURN CT.,4,C.I.,1924,35129,ROUND CRACK,1,,,,CLAY,MCCALL,146-222,8,16,"ARRIVED ON JOB, PARKED TRUCK, SET UP TRAFFIC DELINIATION, BUGGED OUT MAIN. DRILLED HOLES OVER MAIN, PIN-POINTED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK, PLACED REPAIR CLAMP OVER LEAK.",34.09341339,-118.2108617
42987,MAIN,26-Jan-10,4422 LINCOLN AVE.,,232' E/E EAGLE ROCK,6,C.I.,1931,50677,ROUND CRACK,1,,,,,SOLIS,156-219,,,"CONCRETE ST. DRILL HOLE, PIN-POINT, BROKE OUT, EXCAVATE, FOUND CONCRETE AND REBAR AROUND 6"" WATER MAIN.",34.12322418,-118.2206096
41169,MAIN,27-Jan-10,230 N. AVE. 52,19' N/S AVE. 52,80' E/E MONTE VISTA ST.,6,C.I.,1925,41217,ROUND CRACK,1,,,,,ROGERS,150-225,8,16,"SETUP TRAFFIC, EXCAVATED BY HAND 4'X5' TRENCH. FOUND ROUND CRACK, REPAIRED WITH 8""X6"" 360 REPAIR CLAMP. BACKFILLED, LEFT JOB SAFE.",34.10817161,-118.2008932
42446,MAIN,27-Jan-10,9100 S CORDELL DR,26' N/S CORDELL DR,910' E/E DOHENY DR,6,C.I.,1939,56488,ROUND CRACK,1,,,,,JIMENEZ,146-168,5.5,16,"FOUND ROUND CRACK ON 6"" CI WM W/ 1 - 1"" SERVICE INVOLVED. REPAIRS COMPLETE, BACKFILLED OILED, & CLEAN UP.",34.09395391,-118.3902041
42445,MAIN,27-Jan-10,1177 ROBERTO LN,9' EW ROBERTO LN,771' SS VICENZA WY,4,STEEL,1962,82026,RUST HOLE,1,,,THIN,ROCK & SAND,SCHWEINBOLD,146-147,9,18,"APPLIED LRG SCREW PIN IN 2"" WELD COUPLING ON 4"" STL. WM BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.09493587,-118.4597195
42988,MAIN,27-Jan-10,3931 ROME CT.,15' N/S ROME CT.,39' E/E ROME DR.,2,STEEL,1950,67769,CLAMP,1,,,,CLAY,CHESTERTON,148-222,5,5,BROKE OUT CONCRETE TO TRY AMD SHUT DOWN MAIN. MADE REPAIRS BEFORE MAIN WAS SHUT DOWN.,34.10250241,-118.2150739
42444,MAIN,27-Jan-10,8101 MCCONNELL AVE,19' E/W MCCONNELL AV,80' S/S CREIGHTON AV,12,C.I.,1945,64167,JOINT,1,,,,C,GONZALES,098-162,6,18,"FOUND LEAK ON BELL OF 12"" C.I. MAIN REPACKED LEAD JOINT TO STOP LEAK.",33.96481368,-118.4120843
42989,MAIN,27-Jan-10,1913 HEIDLEMAN RD.,10' E/W HEIDLEMAN RD.,432' N/N SELDNER ST.,6,C.I.,1928,47637,ROUND CRACK,1,,,,SHALE,CHESTERTON,134-234,,,"ROUND CRACK ON 6"" C.I. W.M. USED 360 REPAIR CLAMP, BROKE OUT ALL UNDERMINED ASPHALT.",34.06465599,-118.1749038
41949,MAIN,27-Jan-10,509 CAMULOS ST,,78' S/S LANFRANCO ST,4,C.I.,1931,50582,ROUND CRACK,1,,,,,MCCALL,124-225,4.5,9,"SET-UP TRAFFIC, INVESTIGATED LEAK DRILLED HOLES OVER MAIN, PIN POINTED LEAK BROKE OUT STREET & EXCAVATED FOUND ROUND CRACK, WHILE EXCAVATING DAMAGED COPPER SERVICE, REPAIRED MAIN AND SERVICE.",34.0357131,-118.2075983
42994,MAIN,28-Jan-10,4915 EL CANTO DR.,,14' S/S EL ROBLE DR.,2,STEEL,1948,66130,"CLAMP, RUST HOLE",1,,,,GRANITE,MCCALL,162-219,12,24,"INVESTIGATED HILLSIDE LEAK, DRILLED OVER MAIN, PIN-POINTED LEAK, BROKE OUT ASPHALT, EXCAVATED, FOUND SEVERAL HOLES ON STEEL MAIN. REPLACED SECTION OF MAIN. ENERGIZED MAIN, NOTICED ADDITIONAL LEAK.",34.13891169,-118.2241047
60592,MAIN,28-Jan-10,7711 8TH AVE,113' S/S 77TH ST,18' E/W 8TH AVE,6,C.I.,1924,34562,SPLIT,1,,,,,BROWN/KIRKSEY,100-186,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT. CUT IN 6' OF DI PIPE. BACKFILLED EXCAVATION AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.96960398,-118.326514
42992,MAIN,28-Jan-10,515 WITMER ST.,20' E/W WITMER ST.,109' N/N 6TH ST.,6,C.I.,1914,19600,RUPTURE,1,,,POOR,CLAY,CHESTERTON,132-207,,,"RELIEVE D. SOLIS, 6"" RUPTURE, CUT IN 15' PIECE, TOOK OUT 2-360 AND 1-DRESSER AND BELL.",34.05590847,-118.2654407
42448,MAIN,28-Jan-10,2529 STONER AVE,14' E/W STONER AVE,165' N/N GATEWAY BLVD,,C.I.,1948,66205,ROUND CRACK,1,,,,,HUGHES,122-153,11,20.5,LEFT PICK UP AND BACKFILL FOR PM CREW.,34.02793415,-118.4441267
42993,MAIN,28-Jan-10,4933 ALDAMA ST.,19' S/N ALDAMA ST.,332' E/E TERRACE 49,4,C.I.,1913,18891,ROUND CRACK,1,,,FAIR,DG,MATCHIE,152-222,4,8,REPAIRED MAIN LEAK WITH 360 CLAMP.,34.11095547,-118.208791
42990,MAIN,28-Jan-10,5910 WEAVER ST.,22' N/S WEAVER ST.,70' W/W ALDAMA ST.,4,C.I.,1925,35808,ROUND CRACK,1,,,,,SCHAMBER,156-228,,,"LOCATE AND REPAIR ROUND CRACK ON 4"" MAIN. BACKFILLED AND MADE SITE SAFE.",34.12113961,-118.189375
42447,MAIN,28-Jan-10,10308 WALAVISTA RD,17 S/N WALAVISTA RD,54' W/W MOTOR AVE,6,C.I.,1939,56142,SPLIT,1,,,,,SCHWEINBOLD,124-162,9,18,"REPLACED 6' OF CI WITH 6"" OF DI & 2 MECH COUPLINGS. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03246274,-118.4115371
42991,MAIN,28-Jan-10,550 WITMER ST.,,69' N/N 6TH ST.,6,C.I.,1914,19600,RUST HOLE,1,,,,,SOLIS,132-207,,,"REPAIR ONE LEAK ON 6"" W.M. OTHER LEAKS ON SAME W.M. CREW #181 VERN CHESTERTON RELIEVE ME.",34.0558183,-118.2654964
42450,MAIN,29-Jan-10,8630 CADILLAC AVE,22' N/S CADILLAC AVE,50' E/E GARTH AVE,10,C.I.,1925,41025,LARGE RUPTURE,1,,,BAD,ADOBE,WASHINGTON,126-171,8,40,"REPAIRED 10"" BLOW OUT - CUT IN 4' OF 10"" DI & CPLGS & INSTALLED 10""X 12"" 360 DEGREE CLAMP OVER SMALL HOLE - RELIEVED BY 281 & FINISHED WORK ON BACKFILL AND CLEAN UP.",34.03868007,-118.3789148
60602,MAIN,29-Jan-10,735 W. 33RD ST,179' W/W PECK AVE,17' N/S 33RD ST,4,C.I.,1952,69084,"ROUND CRACK, RUST HOLE",1,,,,,BROWN,008-198,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES. LOCATED LEAK. BROKE OUT. DUG DOWN TO THE MAIN. FOUND ROUND CRACK, INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.71423319,-118.2922708
42998,MAIN,29-Jan-10,280 RAMPART BL.,27' W/E RAMPART BL.,?' N/N 3RD ST.,8,C.I.,1931,51306,BLOW OUT,1,,,,,NUNEZ,136-201,13.5,29.5,"8"" C.I. BLOWOUT. FT RUPTURE AT THE BOTTOM OF PIPE. CUT OUT LEAD JOINT. CUT IN 9' OF 8"" D.I. PIPE WITH 2-8"" MECH. COUPLINGS.",34.06663495,-118.2785097
42449,MAIN,29-Jan-10,1617 CASALE DR,30' W/E CASALE RD,305' S/S CAPRI,6,STEEL,1927,45860,,1,,,,,JIMENEZ,134-135,5,15,"FOUND SMALL RUST ON 6"" STL WM, REPAIR COMPLETE.",34.06146963,-118.5026642
42995,MAIN,29-Jan-10,1450 PORTIA ST.,,25' E/E PORTIA ST.,6,C.I.,,54544,,1,,,,,SOLIS,140-210,,,"DRILL HOLE, EXCAVATE, REPAIR, CLEAN-UP.",34.07854877,-118.2522293
42997,MAIN,29-Jan-10,5015 MARATHON ST.,23' S/N MARATHON ST.,130' W/W OXFORD,6,C.I.,1921,27724,,1,,,,,MCCALL,142-192,2,10,"SHUT MAIN DOWN, REPAIRED FAILED INSERT WITH SERVICE CLAMP AND MULLER PLUG.",34.08452218,-118.3082905
39951,MAIN,30-Jan-10,LAKESIDE PLAZA DR,S BANK/LA RIVER CHANNEL/RETAINING WALL,600' W/BARHAM BRIDGE,12,PLASTIC,,,SPLIT,1,,,,,WEBER,164-183,13.5,119.5,"REPLACE 19'-12"" PVC W/ 19' 122"" DI, REPLACE 12"" FLG. VLV - BONNET SPLIT OPEN BY WATER HAMMER.",,
42999,MAIN,30-Jan-10,2122 VESTAL AVE.,33' E/W VESTAL AVE.,107' S/S CHAMPLAIN,4,C.I.,1924,33664,ROUND CRACK,1,,,,SHALE,CHESTERTON,144-210,4.5,9,"REPAIRED 4"" C.I. MAIN.",34.09062957,-118.2510975
42451,MAIN,31-Jan-10,616 N. DETROIT,23' E/W DETROIT,150' N/N CLINTON,4,C.I.,1924,34000,RUPTURE,1,,,,,JIMENEZ,142-183,8,23,"FOUND RUPTURE ON 4"" CI WM, REPAIRS COMPLETE. FOUND LEAK ON DCI COMPLETE SHUT OFF AT THE CORP & SIDELINED PROPERTY.",34.08235275,-118.3451738
40758,MAIN,31-Jan-10,7747 YOLANDA AVE,145' N/C STAGG,14' E/C YOLANDA AVE.,6,C.I.,1931,38278,SPLIT,1,,,,,L. JOSEPH,188-123,10,24,"CUT IN 10' OF 6"" D.I. PIPE.",34.21149839,-118.5403847
60605,MAIN,31-Jan-10,700 W 2ND STREET,17' N/S 2ND STREET,70' W/W GAFFEY,6,C.I.,1930,49687,RUPTURE,1,,,,CLAY,BRONKO ANDERSON,018-198,13,26,"FOUND 6"" CI MAIN BLOW OUT MADE REPAIRS CUT IN 5 FOOT PIECE OF DI PIPE WITH 2 MECH COUPLINGS",33.74236318,-118.2926999
60604,MAIN,31-Jan-10,1225 WILMINGTON BLVD,21' E/W WILMINGTON,50' N/N PAPEETE ST,12,C.I.,1931,51216,ROUND CRACK,1,,,,,KIRKSEY,034-204,7,14,FOUND ROUND CRACK @ DCI SERV TAP (ABAND) CUT & REMOVED SADDLE INSTALLED 12X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE.,33.78724452,-118.2748707
42456,MAIN,31-Jan-10,3100 MOTOR,19' E/W MOTOR,12' S/S WALAVISTA,8,C.I.,1939,56158,JOINT,1,,,,,JIMENEZ,124-162,9,36,"REPACK LEAD JOINT ON 8"" CI WM TEE.",34.0323082,-118.4113121
61251,MAIN,1-Feb-10,1658 N. EUDORA ST,5' S/S R ST,11' E/W EUDORA ST,6,A.C.,1971,89549,ROUND CRACK,1,,,,,BROWN,038-201,9,8,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT. DUG DOWN TO THE MAIN. FOUND ROUND CRACK. INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.79653617,-118.2807348
40365,MAIN,1-Feb-10,7221 DECELIS PL,15 W/CL DECELIS PL,266 N/CL SHERMAN WAY,6,C.I.,1953,38597,ROUND CRACK,1,,,,,R. DURAN,186-138,7,21,FOUND ROUND CRACK,34.20200121,-118.4946255
41641,MAIN,1-Feb-10,2531 STONER,14' E/W STONER,300' S/S PEARL,4,C.I.,1948,66205,ROUND CRACK,1,,,,,J JIMENEZ,122-153,5,15,"FOUND ROUND CRACK ON 4"" C.I. W.M. REPAIRED WITH 4""X12"" REPAIR CLAMP.",34.02793147,-118.4441246
41640,MAIN,1-Feb-10,1343 WARNER AVE.,20' E/W WARNER AVE,350' N/N ROCHESTER AVE.,6,C.I.,1925,35426,"CLAMP, RUST HOLE, SPLIT",1,,,,,GONZALES,134-156,8.5,15.5,"FOUND SPLIT ON 6"" C.I. CUT IN 9' D.I. WITH TWO UNIONS. FOUND LEAK ON D.C.I. CORP. STOP CUT OUT CORP. STOP USED 6""X12"" CLAMP FOR REPAIRS. ALSO USED 6""X8"" CLAMP.",34.06181139,-118.4295479
43000,MAIN,2-Feb-10,2431 LOMBARDY,20' E/W LOMBARDY,74' N/N ITHACA AVE.,12,C.I.,1924,34294,COUPLING,1,,,,SAND,CHESTERTON,138-234,,,"FOUND MECHANICAL DRESSER LEAKING FROM PRIOR BLOWOUT. TIGHTENED BOLTS, STOPPED LEAK, BACKFILLED, OILED, NEED TO REPLACE 11'X20' OF ASPHALT.",34.07435367,-118.1733294
40366,MAIN,2-Feb-10,19501 PRAIRIE ST,PRAIRIE ST,100 W/CL SHIRLEY ST,8,C.I.,1967,86243,SPLIT,1,,,,,HARDY,198-117,,,,34.23907247,-118.5582626
41645,MAIN,2-Feb-10,8090 MULHOLLAND DR.,20' N/S MULHOLLAND DR.,20' W/E WOODROW WILSON,8,STEEL,1930,49624,JOINT,1,,,,C,J JIMENEZ,156-174,14.5,43.5,"MADE REPAIRS ON 8"" STL MAIN CONNECTING TO 8"" D.I.",34.12358041,-118.3749651
40367,MAIN,2-Feb-10,7759 MELVIN AVE,14 W/CL MELVIN AVE,127 N/CL STAGG,6,C.I.,1952,63552,SPLIT,1,,,,,G. LAROCHELLE,188-117,,,"CUT IN 6""X18"" NIPPLE D.I. & 1"" RENEWAL.",34.21165937,-118.5603841
41642,MAIN,2-Feb-10,2501 3RD AVE.,19' E/W 3RD AVE.,49' S/S 25TH ST.,6,C.I.,1925,42246,RUPTURE,1,,,,,J JIMENEZ,124-189,6,18,"FOUND RUPTURE ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.03414663,-118.3200882
41643,MAIN,2-Feb-10,3665 MCLAUGHLIN AVE.,W/SIDE MCLAUGHLIN AVE.,131' N/N VICTORIA AVE.,8,C.I.,1929,69378,,1,,,,,AUBREY,116-156,15.5,31,"LOCATE/EXCAVATE MAIN BLEW OUT WHILE EXCAVATING. HAD TO SHUT MAIN DOWN. CUT IN 7' OF D.I. PIPE. BACKFILLED, TEMP. MUD CLEAN UP.",34.01092257,-118.4265253
41644,MAIN,2-Feb-10,2412 THURMAN AVE.,17' E/W THURMON AVE.,148' S/S WASHINGTON BL.,4,C.I.,1963,82975,CLAMP,1,,,THICK,CONROCK,SCHWEINBOLD,124-174,6,12,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.03525759,-118.3669309
43002,MAIN,3-Feb-10,575 MILTON CT.,,W/W MUSEUM DR.,2,COPPER,1958,77513,JOINT,1,,,,,MCCALL,150-222,12,24,"SET UP TRAFFIC DELINIATION, BUGGED OUT MAIN, DRILLED HOLES OVER MAIN, BROKE OUT, EXCAVATED, FOUND SOLDER JOINT LEAK, SHUT MAIN, REPLACED SECTION OF MAIN.",34.10437273,-118.2104361
43001,MAIN,3-Feb-10,3810 EAGLE ROCK BL.,20' N/S EAGLE ROCK BL.,265' E/E VERDUGO RD.,4,C.I.,1926,43215,ROUND CRACK,1,,,,CLAY,CHESTERTON,154-216,,,"LOCATED 4: C.I. MAIN LEAK, MADE REPAIRS.",34.11873895,-118.2312699
41647,MAIN,3-Feb-10,10440 HEBRON LN,7' N/S HEBRON LN,390' W/W BEVERLY GLEN,4,STEEL,1928,47072,RUST HOLE,1,,,,,J JIMENEZ,150-150,4.5,9,"FOUND RUST HOLE ON 4"" STEEL W.M. REPAIRS COMPLETE.",34.10440899,-118.4473022
41648,MAIN,3-Feb-10,7809 KITTYHAWK,S/N KITTYHAWK,100' W/W 79TH ST.,6,C.I.,1946,64699,CLAMP,1,,,,,HUGHES,100-171,8,24,"ON 6"" MAIN WITH 1"" SERVICE AFTER MAIN LINE REPAIRS.",33.9678114,-118.3816176
41646,MAIN,3-Feb-10,10440 HEBRON LN,7' N/S HEBRON LN,392' W/W BEVERLY GLEN,4,STEEL,1928,47072,COUPLING,1,,,,,J JIMENEZ,150-150,3,6,"FOUND ABANDON SERVICE LEAK ON 1"" COPPER VALVE WELD NIPPLE THREADS REPAIRS COMPLETE.",34.10440964,-118.4473055
40368,MAIN,3-Feb-10,7719 YOLANDA AVE,E/SIDE YOLANDA AVE,130 N/CL STAGG ST,6,C.I.,1931,38278,RUPTURE,1,,,VERY POOR,ADOBE,K. SNYDER,188-123,5,10,"FOUND SMALL RUPTURE IN 6"" CI MAIN-REPAIRED WITH 6""X12"" 360 DEGREE REPAIR CLAMP-BACKFILLED-ST. MAINT. PAVING STREET.",34.21145913,-118.5403846
40372,MAIN,4-Feb-10,17636 CHATSWORTH ST,30 S/CL CHATSWORTH ST,349 E/CL WHITE OAK,8,C.I.,1931,38342,ROUND CRACK,1,,,,,G. HARDY,208-129,,,,34.26479296,-118.5185881
40374,MAIN,4-Feb-10,16656 LOS ALIMOS ST,12 S/CL LOS ALIMOS ST,362 W/CL GERNA AVE,6,C.I.,1952,63434,,1,,,,SHALE,J. GARCIA,208-135,14.5,29,"SHUT THE MAIN DOWN-EXCAVATED. CUT THE BLOWN PIECE OF PIPE OUT INSTALL THE NEW PIECE, FLUSHED THE MAIN AND ENERGIZE THE MAIN P.S. (GAS-PUMP. NEVER SHOW-UP)",34.26555563,-118.4957567
40373,MAIN,4-Feb-10,11141 WHITE OAK AVE,W SIDE WHITE OAK AVE,24' N/CL LAHEY ST,8,C.I.,1939,39803,ROUND CRACK,1,,,,ADOBE,K. SNYDER,210-129,5.5,16.5,"LOC. LEAK BROKE OUT GAS....HAD NOT SHOWN UP CALLED TROUBLE BOARD STILL NO GAS BY 10:00-DUG OUT BY HAND REPAIRED ROUND CRACK WITH 8""X12"" 360 DEGREE CLAMP 541 BACKFILLED & TEMP",34.27340977,-118.5197784
41704,MAIN,4-Feb-10,6200 FOUNTAIN AVE.,20' S/N FOUNTAIN AVE.,29' E/E VINE ST.,6,C.I.,1933,52508,SPLIT,1,,,,C,GONZALES,146-189,5,15,"FOUND LEAK ON 6"" C.I. LATERAL OF FIRE HYDRANT. USED 6""X12"" CLAMP FOR REPAIRS.",34.0943803,-118.326379
43004,MAIN,4-Feb-10,2827 GRIFFITH PARK BL.,,322' S/S ST GEORGE ST.,6,C.I.,1969,87975,ROUND CRACK,1,,,,,MCCALL,150-204,9,26,"SET UP TRAFFIC, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PIN-POINTED, BROKE OUT AND EXCAVATED, FOUND ROUND CRACK, CLEANED MAIN, PLACED REPAIR CLAMP OVER LEAK.",34.10821822,-118.2741072
61252,MAIN,4-Feb-10,2719 HYDE PARK BLVD,52' E/E 6TH AVE,22' S/N HYDE PARK BLVD,6,C.I.,1924,33980,SPLIT,1,,,,,BROWN,104-189,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. BROKE OUT, DUG DOWN TO THE MAIN, CHECKED MECH. COUPLING, FOUND SMALL SPLIT, INSTALLED REPAIR, BACKFILLED AND TEMPED, CLEANED UP. LEFT SITE SAFE.",33.98140329,-118.3233129
40369,MAIN,4-Feb-10,7909 RESEDA AVE,RESEDA AVE,150 N/CL ARMINTA,16,C.I.,1947,19347,SPLIT,1,,,,B,M. CARRANO,190-123,16.5,60,"WATER SHUT DOWN @ 12:00 MADE REPAIRS, RESCIDENTS IN WATER BY 7:00PM, BACKFILLED, CLEAN UP, IN YARD BY 12:30AM",34.214242,-118.5361445
40370,MAIN,4-Feb-10,7753 YOLANDA AVE.,14' E/CL YOLANDA AVE,146' S/CL INGOMAR ST,6,C.I.,1931,38278,SPLIT,1,,,,,HIDALGO,188-123,5,15,"FOUND SPLIT IN 6"" C.I. MAIN. CUT IN A 7"" PIEDI, SINSTALLED USING TWO MUCH. COUP. BLOCKED, BACKFILLED, MADE SAFE.",34.21160784,-118.5403848
43003,MAIN,4-Feb-10,2735 E. 11TH ST.,,237' E/E SOTO ST.,8,C.I.,,,ROUND CRACK,1,,,,,TRICE,120-222,4,8,"REPAIRED A 8"" C.I. MAIN LEAK.",34.02297547,-118.2190271
43005,MAIN,4-Feb-10,2735 E. 11TH ST.,1' S/S 11TH ST.,20' W/W ORME AVE.,8,C.I.,,,,1,,,,SANDY,TRICE,120-219,16.5,25,"REPAIRED A 8"" C.I. MAIN LEAK.",34.02267838,-118.2183391
40371,MAIN,4-Feb-10,19118 STRATHERN ST,10 S/CL STRATHERN ST,220 W/CL VANALDEN,8,C.I.,1968,87122,RUST HOLE,1,,,,,G. HARDY,190-120,,,,34.21559537,-118.5499038
43007,MAIN,5-Feb-10,1664 COLORADO BL.,27' N/S COLORADO BL.,153' W/W VINCENT AVE.,16,STEEL,1924,34695,RUST HOLE,1,,,POOR,DECOMP GRANITE,ZEPEDA,162-225,11.5,46,MADE THE REPAIR USING A 360 REPAIR CLAMP AND TWO PIECES OF DUMMY RUBBER.,34.13933718,-118.2031689
41915,MAIN,5-Feb-10,WASHINGTON & FLOWER,14' E/W FLOWER ST,13' N/S WASHINGTON BL,16,C.I.,1931,50932,CLAMP,1,,,,,LEROY,124-204,16,8,"REPLACED BOLTS ON 15"" MECHANICAL DRESSER.",34.03373354,-118.2709731
43006,MAIN,5-Feb-10,400 S KINGSLEY DR,,43' S/S 4TH ST.,6,C.I.,1972,90456,RUPTURE,1,,,,,MCCALL,136-195,16,32,"DRILLED HOLES OVER MAIN, BROKE OUT AND EXCAVATED, LEAK FURTHER SOUTH, DRILLED MORE HOLES, EXCAVATED, FOUND WATER COMING FROM LARGE FIRE SERVICE. REPLACED SECTION OF PIPE.",34.06697441,-118.3029012
41705,MAIN,6-Feb-10,8631 CADILLAC AVE.,N/S CADILLAC AVE.,20' E/E CORNING,10,C.I.,,,ROUND CRACK,1,,,,,HUGHES,126-171,9,27,SAME EXCAVATION AS BLOWOUT.,,
41649,MAIN,8-Feb-10,6921 CLINTON,23' N/S CLINTON,140' E/E SYCAMORE AVE.,8,C.I.,1932,51613,ROUND CRACK,1,,,,,J JIMENEZ,142-183,3,6,"FOUND ROUND CRACK ON 8"" C.I. W.M. REPAIRS COMPLETE. NO PAVING NEEDED.",34.08185012,-118.3422125
41653,MAIN,8-Feb-10,7200 MARSHFIELD WY.,10' N/S MARSHFIELD WY.,6' W/E FORMOSA AVE.,4,C.I.,1924,33780,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,148-180,6,17,"APPLIED REPAIR CLAMP TO ROUND CRACK ON W.M. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10030014,-118.3467045
61253,MAIN,8-Feb-10,3331 PECK AVE,W/SIDE OF PECK AVE,23' N/N 34TH STREET,6,C.I.,1958,77790,ROUND CRACK,1,,,,SANDY SOIL,KELLY,008-198,8,16,"MADE REPAIR ON 6"" C.I. WATER MAIN: (1) ROUND CRACK USED (1) 6""X 8"" 360 DEGREE REPAIR CLAMP - GAS CO. WILL HAUL AWAY SPOIL AND BACKFILL EXCAVATION.",33.71349794,-118.2916374
40375,MAIN,8-Feb-10,77727 YOLANDA AVE,16 N/CL YOLANDA AVE,41 S/CL STAGG ST,6,C.I.,1931,38278,SPLIT,1,,,,,L. JOSEPH,188-123,8,16,"FIX 6: MAIN LEAK WITH 3"" PIECE OF PIPE AND MECH COUPLING",34.21098943,-118.5403839
41658,MAIN,8-Feb-10,8112 MELROSE AVE.,22' S/N MELROSE AVE.,126' W/E CRESCENT HTS.,8,C.I.,1923,31122,CLAMP,1,,,,,SPEARS,142-174,5,20,"CREW EXCAVATED FOR LEAK FOUND THE CLAMP LEAK CREW READJUSTED THE CLAMP TO STOP THE LEAK HAUL AWAY THE MUD, BACKFILLED AND TEMP LEFT JOB SAFE AND CLEAN.",34.08378749,-118.3664308
41651,MAIN,8-Feb-10,8515 SUNSET AVE.,20' N/S SUNSET AVE. ALLEY WAY,366' E/W LINCOLN BL.,4,C.I.,1925,68965,ROUND CRACK,1,,,,,J JIMENEZ,112-147,5,10,"FOUND ROUND CRACK ON 4"" C.I. W.M. REPAIRS COMPLETE.",34.00109155,-118.4645869
41654,MAIN,8-Feb-10,1290 ANGELO DR.,5' W/E ANGELO DR.,50' S/S DAVIES DR.,6,STEEL,1960,67612,,1,,,,C,GONZALES,146-153,4,12,"FOUND LEAK ON 6"" STEEL LATERAL FOR F.H. USED 6""X12"" CLAMP FOR REPAIR.",34.09368973,-118.4359993
61254,MAIN,8-Feb-10,6236 ST. ANDREWS PL,17' E/W ST. ADREWS PL,97' N/N GAGE AV,6,C.I.,1923,32546,SPLIT,1,,,,,FLOWERS,104-192,4,8,"FOUND LEAK ON A 6' CI MAIN. A 8' SPLIT, MADE REPAIR'S BY INSTALLING A 6""X 12"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.98220783,-118.3115219
41656,MAIN,8-Feb-10,601 MIDVALE AVE.,20' E/W MIDVALE AVE.,25' N/S LEVERING AVE.,6,STEEL,1928,46203,,1,,,,C,GONZALES,136-150,4,12,"FOUND LEAK ON 6"" STEEL MAIN, USED 6""X12"" CLAMP FOR REPAIRS.",34.066401,-118.4519987
41926,MAIN,8-Feb-10,474 HARTFORD AVE,19' W/E HARTFORD,95' N/N 5TH ST,6,A.C.,1972,90435,,1,,,,,NUNEZ,132-207,25,,"EXCAVATED AROUND AC MAIN AND 6"" AC MAIN BLEW OUT AT HE COLLAR.",34.05601875,-118.2642723
61256,MAIN,9-Feb-10,12237 ARBOR PL,84' E/E HOOVER ST,10' N/S ARBOR PL,2,COPPER,1952,68969,,1,,,,SANDY,FLOWERS,082-198,7.5,15,"PROSPECTED, EXCAVATED A 4X 3 & 3X 3 TRENCH, FOUND LEAK ON A 2"" COPPER MAIN (JOINT), MADE REPAIRS BY INSTALLING A 2""X 6"" 360 REPAIR CLAMP.",33.92093512,-118.286617
41661,MAIN,9-Feb-10,2420 WHITMAN PL.,300' S/N WHITMAN PL.,TUXEDO TER.,12,STEEL,1933,52689,CLAMP,1,,,GOOD,DECOMP GRANITE,SCHWEINBOLD,154-189,5,15,"REPLACED REPAIR CLAMP ON 12"" STEEL W.M. THATS BEHIND 2420 HOUSE ON R/W. BACKFILLED WITH BROKEN CONCRETE AND NATIVE SOIL. ANODE BURNED ON W.M.",34.11498559,-118.3180297
41659,MAIN,9-Feb-10,4621 EXPOSITION BL.,N/S EXPOSITION BL.,47' E/E FIELD AVE.,4,COPPER,1924,35470,,1,,,,C,AUBREY,120-180,5,15,"4"" C.I. MAIN REPAIR, CONCRETE STREET, BACKFILL AND TEMP.",34.02420236,-118.346837
61255,MAIN,9-Feb-10,130 N. MEYLER,125' N/N 1ST ST,21' E/W MEYLER,20,C.I.,1925,41809,SPLIT,1,,CLAY,,,KIRKSEY,018-198,8,24,"DRILLED HOLES BROKE OUT & EXCAVATED FOUND 8' SPLIT ON 20"" CI CUT & REMOVED 10' CI INSTALLED 10' DI W/ 2 EA MECH COUPLINGS ID FOR LEAKS NO LEAKS SET PLATES OVER EXCAVATION LEFT JOB SAFE",33.74374253,-118.2967543
41663,MAIN,10-Feb-10,7250 BEVERLY BL.,30' N/S BEVERLY BL.,29' E/W ALTA VISTA BL.,6,C.I.,1925,21282,ROUND CRACK,1,,,,C,GONZALES,140-180,9.5,28.5,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X12"" CLAMP FOR REPAIRS.",34.0760991,-118.3474236
40376,MAIN,10-Feb-10,7747 YOLANDA AVE,E/SIDE YOLANDA AVE,109 S/CL STAGG ST,6,C.I.,1931,38278,SPLIT,1,,,,,K. SNYDER,188-123,6,18,"FOUND SPLIT IN 6: C.I. MAIN. CUT IN 4'6"" PIECE OF D.I. WITH 2 MECH COUPLINGS-BACKFILLED-ST MAINT PAVING ST. NO PAVING NEEDED.",34.21080238,-118.5403836
61258,MAIN,11-Feb-10,4001 PACIFIC AVE,29' E/E PACIFIC AVE,29' S/N 40TH ST,6,A.C.,1936,54525,JOINT,1,,,,,BROWN,006-198,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND LEAK ON COLLAR, INSTALLED REPAIR CLAMP. BACKFILED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.70787921,-118.2879952
41667,MAIN,11-Feb-10,1327-9 5TH AVE.,W/S 5TH AVE,280' S/S PICO BL.,12,C.I.,1915,21480,,1,,,,C,AUBREY,128-189,9.5,27.5,"12"" C.I. MAIN REPAIR, GATE AND LK SUPV. NOTIFIED. LOCATE, EXCAVATE, REPAIR MADE. BACKFILL AND TEMP. MUD CLEAN-UP.",34.04655565,-118.322522
43008,MAIN,11-Feb-10,4949 LINCOLN AVE.,,20' W/W AVE. 50,4,C.I.,1925,35637,ROUND CRACK,1,,,,,SOLIS,156-225,,,"PREVIOUS REPAIR ABOUT 5 FEET EAST. HAD TO RE-EXCAVATE, MADE REPAIRS, BACKFILL AND TEMP. JOB SITE CLEAN AND SAFE.",34.12070382,-118.207489
40377,MAIN,11-Feb-10,7122 DARBY AVE,6 E/CL DARBY AVE,412 S/CL SHERMAN WAY,6,C.I.,1956,73956,ROUND CRACK,1,,,,,G. HARDY,184-126,,,,34.19998979,-118.533518
41669,MAIN,11-Feb-10,14253 SUNSET BL. (W. ROGERS ST. PK.),1310' N/N SUNSET BL.,14' W/W ROMANY DR. (R/W),8,PLASTIC,,,COUPLING,1,,,,SANDY LOAM,SCHWEINBOLD,130-132,8,16,"SLID 8"" PLASTIC PIPE BACK IN 8"" GATE AND RETIGHTENED COLLAR AROUND PIPE GATE. BARRICADED AND TAPED OFF. W558 R. CALDAS STILL WORKING ON CHANGING OUT METER IN VAULT.",,
61257,MAIN,11-Feb-10,6565 4TH AVE,20' EW 4TH AVE,161' S/S 65TH PL,4,C.I.,1924,32859,CRACK NEAR SADDLE,1,,,,,TOLENTINO,104-189,9,17,"CREW FOUND SMALL CRACK NEAR D.C.I. SADDLE CREW THEN REMOVED SADDLE & MADE REPAIR WITH 360 CLAMP. CREW BACKFILLED, CLEANED UP - AREA SAFE.",33.97945542,-118.3216427
41670,MAIN,11-Feb-10,1919 FOXHILL DR.,22' E/W FOXHILL DR.,110' N/N DUNKIRK,6,C.I.,1924,32926,SPLIT,1,,,,,J JIMENEZ,132-159,4,16,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.05678924,-118.4201894
41668,MAIN,11-Feb-10,8112 W. 3RD ST.,19' N/S 3RD ST.,155' W/W CRESCENT HTS.,6,C.I.,1925,35910,RUPTURE,1,,,,B,SMITH,134-177,8,16,"DUG OUT LEAK, MAIN SHUT OFF REQUIRED. INSTALLED 6""X12"" CLAMP. 2ND LEAK SMALL PREPPED EXCAVATION FOR P.M. CREW TO SHIFT OFF AT MIDNIGHT.",,
41671,MAIN,12-Feb-10,7898 WILLOW GLEN,N WILLOW GLEN,17' W/W WOODSTOCK,6,STEEL,1928,47672,RUST HOLE,1,,,BAD,SANDSTONE,WASHINGTON,154-174,6,18,"REQUIRED LARGE HOLE IN MAIN WITH 6'X8"" 360 CLAMP. BACKFILL, PICK UP COMPLETE.",34.11826357,-118.3697881
41673,MAIN,12-Feb-10,1335 CITRUS AVE.,16' E/W CITRUS AVE.,23' N/N HIGMAN AVE.,4,C.I.,1915,22133,"SPLIT, RUPTURE",1,,,,,J JIMENEZ,146-183,8,18,"FOUND RUPTURE AND SPLIT ON 4"" C.I. W.M. REPAIRS COMPLETE. BACKFILL, OILED, CLEAN UP.",34.095398,-118.3398283
40380,MAIN,12-Feb-10,22329 KITTRIDGE ST,MIDDLE OF INTERSECTION,CL/CRISWELL ST,6,C.I.,1956,75120,,1,,,,,J. HERNANDEZ,182-102,8,32,REPLACED 2' SECTION OF CI PIPE WITH DI PIPE TAPPING CLAMP AND SERVICE CHANGE OVER,34.19147148,-118.6132461
40378,MAIN,12-Feb-10,11627 GERALD AVE,8 W/CL GERALD AVE,40 N/CL ARMSTEAD,6,C.I.,1959,79038,,1,,,,,F. HERNANDEZ,214-138,7,28,"WHILE INSTALLING A 8"" MAIN ON GERALD AVE OLD 6"" CI MAIN SPRANG A LEAK",34.28188653,-118.494506
40379,MAIN,12-Feb-10,19800 MAYALL ST,30 N/CL MAYALL ST,9 W/CL JOMILLA AVE,6,C.I.,1967,86278,ROUND CRACK,1,,,,,L. JOSEPH,204-117,9.5,17.5,"FIX 6"" MAIN LEAK WITH 6X12 360 CLAMP",34.25370955,-118.563767
41808,MAIN,12-Feb-10,1480 S DOHENY DR,W/SIDE DOHENY DR,124' N/N CASHIO,4,C.I.,1945,64183,,1,,,,CLAY,AUBREY,130-168,13.5,13,"4"" CI MAIN REPAIR. BACKFILLED AND TAMPED.",34.05286628,-118.3903098
41807,MAIN,13-Feb-10,6340 W 6TH ST,17' N/S 6TH ST,422' E/E LA JOLLA,6,C.I.,1925,35910,RUPTURE,1,,,,,JIMENEZ,136-174,36,,"FOUND RUPTURE ON 6"" CI WATER MAIN. COMPLETED REPAIRS. AFTER BACKFILLING MAIN BLEW OUT AGAIN. RE-EXCAVATED AND FOUND ANOTHER RUPTURE. COMPLETED REPAIRS.",34.06541991,-118.3664736
43009,MAIN,13-Feb-10,1950 TALMADGE ST.,INTERSECTION,18' S/N CLARISSA,6,C.I.,1923,32646,"ROUND CRACK, RUST HOLE",1,,,,,MCCALL,150-201,9,18,"UPON ARRIVAL, STREET CLOSED TO THROUGH TRAFFIC. DRILLED HOLES OVER MAIN, BROKE OUT AND EXCAVATED, FOUND HOLE AND ROUND CRACK. MADE REPAIRS.",34.10689499,-118.2830788
39985,MAIN,13-Feb-10,4013 GOODLAND PL,15' E/C GOODLAND PL,225' S/C GOODLAND AVE,6,D.I.,1938,39510,ROUND CRACK,1,,,WET,CLAY,ARRIOLA,164-162,26,,UNINTELLIGIBLE NOTES,34.14294896,-118.4115727
41810,MAIN,14-Feb-10,715 DEVON AVE,22' EW DEVON AVE,186' N/N LINDBROOK,4,C.I.,1926,42713,RUPTURE,1,,,,,JIMENEZ,136-156,11,,"FOUND RUPTURE ON 4"" CI MAIN. COMPLETED REPAIRS.",34.06992265,-118.4290694
