LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
39982,MAIN,14-Feb-10,9631 HELEN AVE,12' EC HELEN AVE,388' NC SUNLAND BL,6,C.I.,1958,77061,ROUND CRACK,1,,,GOOD,SAND,MARTINEZ,200-177,31,15,,34.24528372,-118.3650584
41814,MAIN,15-Feb-10,1829 HOLT AVE,21' E/W HOLT AVE,282' S/S 18TH ST,6,C.I.,1969,88164,SPLIT,1,,,BAD,ADOBE,WASHINGTON,128-171,15,15,"CUT IN 3"" OF DI PIPE AND INSTALLED 6"" X 1"" VENTED CLAMP. REFITTED 1"" SERVICE AND MADE PARTIAL BACKFILL. CREW AND DITCH INSPECTORS TO COMPLETE.",34.0442731,-118.380298
41811,MAIN,15-Feb-10,2935 PALMGROVE,22 E/W  PALM GROVE,242' N/N WESTHAVEN,4,C.I.,1915,21480,ROUND CRACK,1,,,,,HUGHES,122-180,16,16,"FOUND ROUND CRACK ON 4"" HIGH PRESSURE MAIN. NEED LARGE PICK-UP.",34.02751078,-118.3485215
41934,MAIN,15-Feb-10,6129 TOLTEC WAY,5' E/W TOLTEC WAY,79' S/S HARDISON,4,C.I.,1927,45363,SPLIT,1,,,,,ROGERS,150-231,14,,"SET UP TRAFFIC. EXCAVATED 2' X 9' TRENCH. FOUND SPLIT ON 4"" CI MAIN. REPAIRED WITH 2' OF CI PIPE, TWO 4"" DRESSERS. BACKFILLED AND OILED. LEFT SITE SAFE.",34.10785049,-118.1834772
43010,MAIN,15-Feb-10,6137 TOLTEC WAY,5' E/W TOLTEC WAY,79' S/S HARDISON,4,C.I.,1937,45363,RUST HOLE,1,,,,,ROGERS,150-231,7,14,"SET UP TRAFFIC, EXCAVATED TRENCH 3'X9'. CUT OUT 2' OF C.I. PIPE. INSTALLED 2' OF D.I. PIPE AND 2-4"" MECH DRESSERS. SITE SAFE.",34.10785905,-118.183471
41812,MAIN,15-Feb-10,1017 S LA CIENEGA BL,29' E/W LA CIENEGA BL,147' S/S OLYMPIC BL,6,C.I.,1924,32911,CLAMP,1,,,FAIR,CLAY,CALDARONELLO,132-174,,,COMPLETED REPAIRS.,34.05890432,-118.376244
41937,MAIN,15-Feb-10,4002 VERDUGO RD,20' S/N VERDUGO RD,78' W/W DELEVAN DR,8,C.I.,1928,47113,"SPLIT, RUPTURE",1,,,,RIVER BED,CHESTERTON,156-216,,,"FOUND SPLIT AND RUPTURE. CUT IN 7' PIECE OF 8"" DI PIPE.",34.12304143,-118.2312036
41813,MAIN,15-Feb-10,10581 BRADBURY RD,19' E/W BRADBURY RD.,160' N/N MANNING AVE,6,C.I.,1924,34573,RUPTURE,1,,,,,JIMENEZ,126-159,24.5,,"FOUND RUPTURE ON 6"" CI WATER MAIN. COMPLETED REPAIRS.",34.03827927,-118.4175613
41939,MAIN,16-Feb-10,1267 N VIRGIL AVE,20' EW VIRGIL AVE,100' S/S FOUNTAIN AVE,8,C.I.,1930,50162,ROUND CRACK,1,,,OK,CLAY,PRECIADO,146-198,14,28,"FOUND ROUND CRACK ON 8"" MAIN. INSTALLED 360 DEGREE REPAIR CLAMP (8"" X 20""). BACKFILLED WITH CONROCK AND TAMPED.",34.0953709,-118.2866634
39981,MAIN,16-Feb-10,12870 KAMLOOPS ST,S/C KAMLOOPS ST,50' WC EL DORADO AVE,6,C.I.,,,ROUND CRACK,1,,,,,GARCIA,204-162,,,"FOUND LEAK ON 6"" MAIN. MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP. FOUND HEAVY (TREE?) ROOTS.",34.25429265,-118.412885
40381,MAIN,16-Feb-10,19214 LUDLOW ST,10 S/CL LUDLOW ST,8 W/CL BATON ROUGE AVE,6,C.I.,1965,85159,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,210-120,5,10,,34.27054362,-118.5514026
40385,MAIN,16-Feb-10,6724 SHOUP AVE,67 E/CL SHOUP AVE,375 N/CL KITTRIDGE,2,COPPER,1977,93665,COUPLING,1,,,,,L. GOLDBECK,182-099,8,16,"CAME IN AS SERVICE LEAK-LOUD ON SERVICE-HAD TO CHASE LEAK BY HAND IN CLAY SOIL-FOUND LEAK ON SOLDER JOINT-CUT IN NEW PIECE OF 2"" COPPER",34.19253322,-118.614421
43012,MAIN,16-Feb-10,2400 LOMBARDY BL.,,150' N/N ALHAMBRA AVE.,12,C.I.,1924,342941,SPLIT,1,,,,ADOBE,MCCALL,138-234,16.5,41,"UPON ARRIVAL, STREET HAD SINK HOLE. CLOSED OFF STREET TO THROUGH TRAFFIC. BACKHOE REMOVED ASPHALT AND EXCAVATED, FOUND SPLIT AND RUPTURE ON BOTTOM OF MAIN. REPLACED SECTION OF PIPE.",34.07391662,-118.1728488
41816,MAIN,16-Feb-10,6000 COMEY AVE,17' E/W COMEY AVE,910' S/S VENICE BL,6,C.I.,1966,85675,CLAMP,1,,,,SANDY CONROCK,SCHWEINBOLD,124-174,18.5,22,"REPLACED BROKEN CLAMP WITH 3' OF 6"" DI PIPE AND TWO MECHANICAL COUPLINGS. BACKFILLED, BARRICADED AND CONED OFF PARKWAY AT END OF STREET.",34.03393939,-118.3747737
43011,MAIN,16-Feb-10,WILSHIRE BL & BONNIE BRAE,11' N/S WILSHIRE BL.,20' BONNIE BRAE,8,C.I.,1934,53376,"ROUND CRACK, RUST HOLE, RUPTURE",1,,,,SHALE,CHESTERTON,132-204,,,"ADDED 162"" TO D. SOLIS 85"". TOTAL 247"". HAD 4 LEAKS / 3 RUPTURES / 1 ROUND CRACK.",34.05683438,-118.273671
40383,MAIN,16-Feb-10,7221 DECILIS PL,W/SIDE DECELIS PL,252 N/CL SHERMAN WAY,6,C.I.,1953,38687,ROUND CRACK,1,,,POOR,ADOBE,K. SNYDER,186-138,5,10,"ROUND CRACK-PINCHED MAIN INSTALLED 6""X12"" 360 DEGREE REPAIR CLAMP TUNED MAIN BACK ON NOTIFIED 542 TO BACKFILL & MAKE P/U",34.20196274,-118.4946255
41819,MAIN,16-Feb-10,356 S WESTGATE AVE,12' W/E WESTGATE,186' N/N CURRITUCK DR,8,C.I.,1933,52369,SPLIT,1,,,,,JIMENEZ,132-144,24,,"FOUND SPLIT ON 8"" CI MAIN. COMPLETED REPAIRS.",34.05639669,-118.4714921
41941,MAIN,16-Feb-10,BONNIE BRAE & WILSHIRE,11' N/S WISHIRE BL,20' E/W BONNIE BRAE,8,C.I.,1934,53376,"ROUND CRACK, RUST HOLE, RUPTURE",1,,,,SHALE,CHESTERTON,132-204,,,"BLEW OUT AFTER BACKFILL AND AFTER GATE MAN ENERGIZED WATER MAIN. ADDED 162"" TO MR. SOLIS' 85"" (TOTAL 242""). HAD FOUR LEAKS: THREE RUPTURES AND ONE ROUND CRACK.",34.05683383,-118.2736713
43013,MAIN,17-Feb-10,5100 FRANKLIN AVE.,,6' W/W NORMANDIE AVE.,8,C.I.,1969,88443,SPLIT,1,,,,ADOBE,MCCALL,150-195,13.5,27,"ARRIVED ON JOB. SET UP TRAFFIC, DRILLED HOLES OVER MAIN, PIN-POINTED LEAK. BROKE OUT AND EXCAVATED, FOUND SPLIT ON MAIN. REPLACED SECTION OF MAIN.",34.1053363,-118.3006954
61259,MAIN,17-Feb-10,S/W COR EDGEMAR AV,24' S/S 58TH PL,17' E/W EDGEMAR AV,6,C.I.,,,,1,,,,CLAY,FLOWERS,108-180,8,8,"PROSPECTED AND EXCAVATED A 5'X 3' TRENCH, FOUND A ROUND CRACK ON A 6"" CI MAIN, MADE REPAIR'S BY INSTALLING A 6X 8"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.98783279,-118.3500636
39983,MAIN,17-Feb-10,9631 HELEN AVE,WC HELEN AVE,NC SUNLAND BL,6,C.I.,1958,77061,"CLAMP, ROUND CRACK",1,,,,,GARCIA,200-177,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA. USED POWER SEAL CLAMP, 6"" X 12"". ORIGINALLY TIGHTENED TO 75 FT/LBS.",,
40387,MAIN,17-Feb-10,6515 DESOTO AVE,60 W/CL DESOTO AVE,12 N/CL DEERING CIR,6,C.I.,1930,38014,ROUND CRACK,1,,,POOR,CLAY,R. CERVANTES,180-108,8.5,24.5,REPAIRED ROUND CRACK,,
41831,MAIN,17-Feb-10,7890 TORREYSON DR,8' N/S TORREYSON DR,1000' W/E TORREYSON PL,8,C.I.,1949,66924,SPLIT,1,,,,CLAY,GONZALES,158-174,43.5,28,"FOUND SPLIT ON 8"" CI MAIN. CUT IN 8"" DI WITH TWO UNIONS. STREET DAMAGE WAS BAD.",34.12873116,-118.3692608
41836,MAIN,18-Feb-10,8512 BEVERLYWOOD ST,20' E/W BEVERLYWOOD ST,192' S/S CHARITON ST,6,A.C.,1964,83812,ROUND CRACK,1,,,,LOAMY CLAY,SCHWEINBOLD,124-171,21,21,"REPAIRED 6"" AC MAIN WITH CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH SITE PICK-UP.",34.03579112,-118.3784756
41833,MAIN,18-Feb-10,8020 WILLOW GLEN RD,10' WE WILLOW GLEN RD,590' N/N THAMES PL,6,STEEL,1926,43070,,1,,,,,ALVAREZ,154-174,6.5,13,"SET UP TRAFFIC CONTROL AND LOCATED LEAK. BROKE OUT ASPHALT, EXCAVATED TO MAIN AND MADE REPAIRS. BACKFILLED, CLEANED UP AND LEFT JOB SITE SAFE.",34.11918995,-118.3714775
41835,MAIN,18-Feb-10,3535 BUTLER AVE,14' E/W BUTLER AVE,314' S/S WESTMINSTER,4,C.I.,1930,69585,,1,,,,,AUBREY,116-156,19,12,"4"" CI MAIN REPAIR.",34.01459863,-118.4260489
40390,MAIN,18-Feb-10,9747 FRANKIRST AVE,57 E/CL FRANKIRST L/S,10 N/CL FRANKIRST AVE,6,C.I.,1963,82203,RUST HOLE,1,,,FAIR,LOAM,R. CORVANTES,202-138,5,10,1: W/S AT THIS ADDRESS. RECONNECED DUE TO MAIN LK,34.24750544,-118.4886362
41837,MAIN,18-Feb-10,4252 EDGEHILL DR,19' E/W EDGEHILL DR,519' S/S STOCKER,6,C.I.,1929,48303,ROUND CRACK,1,,,,CLAY,GONZALES,114-186,18,12,"FOUND ROUND CRACK ON 6""  CI MAIN. USED 6"" X 12"" CLAMP FOR REPAIR.",34.0068996,-118.3304779
40389,MAIN,18-Feb-10,11627 GERALD AVE,8 W/CL GERALD AVE,50 N/CL ARMSTEAD ST,6,C.I.,1959,79038,,1,,,,,J. HERNANDEZ,214-138,5.5,22,"REPAIRED LEAK AT 11627 GERALD 2-17-10 3:00 PM 8:30 PM INSTALLING 8"" MAIN ON THIS ST",34.2819129,-118.4945153
43015,MAIN,19-Feb-10,3615 BEVERLY BL.,,167' W/W VIRGIL AVE.,6,C.I.,,,BAILS,1,,,,,MCCALL,138-201,8,16,"INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PIN-POINTED LEAK, BROKE OUT ASPHALT AND EXCAVTED. FOUND BROKEN BAILS ON SERVICE CLAMP. REPLACED CLAMP.",34.07522683,-118.2870812
41838,MAIN,19-Feb-10,2144 NICHOLS CYN RD,4' N/S WATTLES DR,540' E/E NICHOLS CYN DR,6,STEEL,1927,45260,RUST HOLE,1,,,,DG,FIERBOZ,152-177,3,,INSTALLED A SCREW PIN BUT IT BLEW OUT. WE USED A COUPLING.,34.11018094,-118.3602341
40392,MAIN,19-Feb-10,11853 STONEGATE WY,15 S/CL STONEGATE WY,690 W/CL EAGLE RIDGE WY,8,D.I.,1989,99796,RUST HOLE,1,,,,,G. HARDY,216-114,,,,34.289094,-118.5671756
43028,MAIN,19-Feb-10,7909 RESEDA BL.,23' W/C RESEDA BL.,130' N/C ARMINTA ST.,16,D.I.,,,COUPLING,1,,,GOOD,SAND,CERVANTES,190-123,16,43,"RE-TIGHTEN 16"" MECH COUPLING AND RESET BLOCKING UNDER 16"" W.M.",34.21418125,-118.5361444
43016,MAIN,19-Feb-10,400 WHEELING WAY,2' N/N WHEELING WAY,10' W/E BUSHNELL WAY,6,STEEL,1982,96773,,1,,,GOOD,SANDY,ROGERS,150-228,12,24,"ARRIVED AT WHEELING WAY, INVESTIGATED LEAK IN PARKWAY, FOUND LEAK IN PARKWAY, EXCAVATED TRENCH 6'X5' ON STEEL MAIN, NEEDED SUPPORT FROM WELDER AND PROTECTIVE COATING WORKER. REPAIRED LEAK, BACKFILLED, SAND, STONE, LEFT JOB SAFE.",34.1034816,-118.1877509
41840,MAIN,20-Feb-10,1353 WARNER AVE,20' E/W WARNER AVE,217' N/N ROCHESTER AVE,6,C.I.,1925,35426,RUST HOLE,1,,,POOR,,HUGHES,134-156,20,10,EXTENDED ORIGINAL EXCAVATION FOR REPAIRS ON SECOND LEAK.,34.0614831,-118.4293549
41841,MAIN,21-Feb-10,919 LEVERING AVE,25' E/W LEVERING AVE,485' N/N WEYBURN AVE,6,C.I.,1928,47359,RUPTURE,1,,,,,GONZALES,134-150,31.5,21,"FOUND RUPTURE ON 6"" CI MAIN. CUT IN 3' OF 6"" DI PIPE WITH TWO DRESSERS.",34.06321634,-118.4487617
41845,MAIN,21-Feb-10,1333 WARNER AVE,20' E/W WARNER AVE,275' S/S WELLWORTH AVE,6,C.I.,1925,35426,SPLIT,1,,,,,ALVAREZ,134-156,6,,"LOCATED LEAK, EXCAVATED, AND MADE REPAIRS.BACKFILLED, TAMPED AND CLEANED UP. LEFT JOB SITE SAFE.",34.06214459,-118.4297438
41844,MAIN,21-Feb-10,4818 ST ELMO DR,17 N/S/ ST ELMO DR,201' W /W CURB RIMPAU,6,C.I.,1928,47450,SPLIT,1,,,,CLAY,KIRKWOOD,128-183,21,14,"EXCAVATED TO MAIN AND INSTALLED 4' OF 6"" DI PIPE. BACKFILLED AND CLEANED AREA.",34.04327066,-118.3425799
61260,MAIN,22-Feb-10,9801 S. BROADWAY,8' N/S 98TH ST,20' E/W BROADWAY,6,C.I.,1929,47699,ROUND CRACK,1,,,,,BROWN,092-201,,,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND LEAK, INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.94718262,-118.2784511
40394,MAIN,22-Feb-10,20256 GILMORE ST,S/SIDE GILMORE ST,10 E/CL OSO AVE,6,C.I.,1955,73278,ROUND CRACK,1,,,POOR,ADOBE,K. SNYDER,180-111,9,26,"REPAIRED ROUND CRACK ON HEAVILY RUSTED 6"" CI MAIN WITH 6""X12"" 360 DEGREE REPAIR CLAMP-TURNED MAIN BACK ON BACKFILLE 4'X4' EXCAVATION BARRACADED SAFE NOTIFIED 541 FOR P/U & TEMP",34.18900491,-118.575327
41846,MAIN,22-Feb-10,VIA DE LA PAZ & SUNSET,18' E/W VIA DE LA PAZ,79' N/N SUNSET BL,8,C.I.,1922,29906,SPLIT,1,,,,,JIMENEZ,128-126,9,,"FOUND SPLIT ON 8"" CI MAIN. COMPLETED REPAIRS.",34.04835819,-118.5268442
40395,MAIN,22-Feb-10,7113 RIVOL RD,10 E/CL RIVOL RD,895 N/CL HIGHLANDER RD,6,STEEL,1962,80989,COUPLING,1,,,GOOD,LOAM,R. CERVANTES,184-087,7,14,"REFILLED 1"" COP W/S DUE TO MAIN LK",34.19801823,-118.6544372
41847,MAIN,22-Feb-10,5612 BOWCRAFT ST,19' N/S BOWCRAFT ST,157' W/W CARMONA AVE,4,C.I.,1948,66284,"RUST HOLE, SPLIT",1,,,THICK,CLAYISH SAND,SCHWEINBOLD,118-174,14,14,"REPAIRED RUPTURE WITH 4"" X 8"" CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH CLEAN UP.",34.02013132,-118.3677584
41848,MAIN,23-Feb-10,1225 N CHEROKEE AVE,17' E/W CHEROKEE AVE,270' N/N LEXINGTON AVE,4,C.I.,1915,22044,ROUND CRACK,1,,,,CLAY,GONZALES,146-186,15,10,"FOUND ROUND CRACK ON 4"" CI MAIN. USED 4"" X 12"" CLAMP FOR REPAIRS.",34.09339639,-118.3352516
40607,MAIN,23-Feb-10,16352 ROYAL HILLS DR,ROYAL HILLS DR,48 N/CL WHITE ROSE DR,8,C.I.,1958,77389,JOINT,1,,,,CONROCK,R. CERVANTES,160-138,9,18,,34.13480989,-118.4892049
39986,MAIN,24-Feb-10,11530 DONA TERESA DR,5' SC DONA TERESA DR,37' EC DONA DOLORES PL,6,C.I.,1959,79480,"RUST HOLE, SPLIT",1,,,,CLAY,OBREGON,160-171,18,18,"CUT IN 6"" D.I. PIPE.",34.13076951,-118.3846293
41852,MAIN,24-Feb-10,937 N CITRUS AVE,17' E/W CITRUS AVE,198' S/S ROMAINE ST,8,C.I.,,49818,SPLIT,1,,,THICK,CLAY,HUGHES,144-183,11,11,"REPAIRED 8"" CI MAIN WITH CLAMP. BACKFILLED, TAMPED, OILED AND HELPED WITH CLEAN UP.",34.08827661,-118.3397123
39984,MAIN,24-Feb-10,4013 GOODLAND PL,E/C GOODLAND PL,181' S/C GOODLAND AVE,6,C.I.,1938,39510,"CLAMP, ROUND CRACK",1,,,,,GARCIA,164-162,,,"FOUND LEAK ON 6"" MAIN. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",34.14306981,-118.4115727
39987,MAIN,25-Feb-10,3177 LAKE HOLLYWOOD DR,12' S/C LAKE HOLLYWOOD DR,190' E/C PRIMERA AVE,6,C.I.,1967,86929,ROUND CRACK,1,,,,CLAY,OBREGON,160-183,,,FOUND 360 DEGREE REPAIR CLAMP LEAKING. MADE REPAIRS AND COMPLETED JOB.,34.1319242,-118.3427296
40397,MAIN,25-Feb-10,VANDORF PL,6' N/CL VANDORF PL,25' W/CL SEPULVEDA BLVD,4,C.I.,1949,61303,ROUND CRACK,1,,,FAIR,LOAM,R. CERVANTES,164-144,9.5,35,,34.14478233,-118.4733407
43017,MAIN,25-Feb-10,2439 IVANHOE DR,10' N/S IVANHOE DR,30' W/W LINDSAY AVE.,6,C.I.,1937,54972,ROUND CRACK,1,,,BAD,,PRECIADO,148-207,6,12,"INSTALLED ONE 360 6""X20"" REPAIR CLAMP. BACKFILLED AND TEMP.",34.10264583,-118.2608532
43018,MAIN,25-Feb-10,GLASSELL ST.,,16' N/N OCCIDENTAL BL.,4,C.I.,1925,35342,"ROUND CRACK, RUST HOLE, RUPTURE",1,,,,,SOLIS,138-201,,,"2 LEAK OPPOSITE SIDE FROM EXCAVATION. INSTALL 150"" OF 4"" D.I. PIPE AND 2-4"" MECH. COUPLINGS.",34.07151604,-118.2789558
41865,MAIN,25-Feb-10,12104 BEATRICE ST,18' N/S BEATRICE ST,217' E/E RANDELL ST,,A.C.,1952,69609,CORP BLOW OUT,1,,,,SANDY LOAM,SCHWEINBOLD,106-162,21,11,"DUG OUT AND FOUND A BLOWN 1"" CORP AT 6"" AC MAIN. APPLIED A 6"" X 15"" REPAIR CLAMP. APPLIED A 6"" X 1/2"" SERVICE CLAMP AND BUSHED DOWN TO 1"" CORP. RETAPPED AND HOOKED 3/4"" COPPER SERVICE. BACKFILLED, TAMPED AND OILED. HELPED WITH CLEAN UP.",33.98367327,-118.408509
43019,MAIN,25-Feb-10,2748 GLASSELL ST.,,42' E/E OCCIDENTAL BL.,4,C.I.,,,SPLIT,1,,,,,MCCALL,138-201,5,15,"DRILLED HOLES OVER MAIN. PIN-POINTED LEAK, BROKE OUT STREET, EXCAVATED, FOUND SPLIT ON PIPE. CUT OUT SECTION OF PIPE AND REPLACED.",34.07127234,-118.2787982
39988,MAIN,25-Feb-10,4326 COLBATH AVE,18' W/C COLBATH AVE,282' N/C VENTURA BL,6,C.I.,1924,28507,CORP,1,,,,,LOPEZ,166-153,9,,THIS MAIN CURRENTLY IN THE PROCESS OF REPLACEMENT. WILL BE ABANDONED APPROXIMATELY APRIL 15 2010.,34.14982969,-118.4366083
41868,MAIN,26-Feb-10,217 S MCCADDEN PL,W SIDE MCCADDEN PL,214' S/S 2ND ST,4,C.I.,1934,53387,,1,,,,CLAY,AUBREY,138-183,24,16,"4"" CI MAIN REPAIR WITH 4"" X 12"" 360 DEGREE CLAMP.",34.07043237,-118.3371953
41867,MAIN,26-Feb-10,51 PARK AVE,10' S/N PARK AVE,2' W/W PACIFIC AVE,2,STEEL,1908,68721,JOINT,1,,,,,JIMENEZ,108-141,24,,"FOUND LEAK ON 2"" STEEL MAIN. COMPLETED REPAIRS.",33.99226061,-118.4759987
43020,MAIN,26-Feb-10,ROSENELL,,18' N/N TEMPLE ST.,4,C.I.,1930,49435,"RUST HOLE, SPLIT",1,,,,,SOLIS,138-204,,,"DRILL HOLE, FOUND, EXCAVATE, REPAIR, BACKFILL, LEFT CLEAN AND SAFE.",34.07157769,-118.2714003
43014,MAIN,27-Feb-10,1932 KENT ST.,19' N/S KENT ST.,169' E/E ALVARADO ST.,6,C.I.,,,SPLIT,1,,,,,ROGERS,138-207,7.5,15,"ARRIVED ON JOB SITE AT 8:30AM. SET UP TRAFFIC, FOUND LEAK, REPAIRED LEAK WITH 6"" OF D.I. PIPE, 2-6"" MECHS. BACKFILLED TRENCH. 8'X5' TRENCH. TEMP, OIL, LEFT JOB SAFE.",34.07435035,-118.2646485
41869,MAIN,27-Feb-10,105 S MEDIO DR,8' E/W MEDIO DR,80' S/S SUNSET BL,4,C.I.,1923,32075,,1,,,,,JIMENEZ,132-141,,,"FOUND MAIN LEAK ON 4"" CI PIPE. WATER MAIN BLEW AGAIN AFTER INITIAL REPAIRS. COMPLETED REPAIRS.",34.05731733,-118.4820076
43023,MAIN,1-Mar-10,4916 NOVGOROD ST.,18' N/S NOVGOROD ST.,149' E/E SERENO AVE.,10,C.I.,1917,25027,BAILS,1,,,GOOD,CLAY,CHESTERTON,144-234,,,FOUND OLD D.C.I. CLAMP WITH RUSTED BAILS. REMOVED AND PUT 360 REPAIR CLAMP.,34.08885904,-118.1775432
43025,MAIN,1-Mar-10,4800 EAGLE ROCK BL.,,17' N/N LAVERNA AVE.,12,D.I.,1999,104284,COUPLING,1,,,,,SOLIS,160-222,,,"DRILL HOLES, FOUND, EXCAVATED, CEMENT CONT. INSTALL 12"" TEE. ONE 12"" MECH COUPLING LOOSE, LEAKING, FIX, BACKFILL, LEFT JOB CLEAN AND SAFE.",,
43024,MAIN,1-Mar-10,HARVARD BL,20' E/W HARVARD BL.,282' S/S WILSHIRE BL.,4,C.I.,1907,,ROUND CRACK,1,,,,CLAY,ROGERS,134-195,,,"INVESTIGATED SMALL LEAK. FOUND SMALL ROUND CRACK, REPAIRED WITH 360 REPAIR CLAMP. BACKFILLED, TAMPED, OILED, LEFT JOB SAFE.",34.0608425,-118.304204
41639,MAIN,1-Mar-10,8320 HOLLYWOOD BL,8' S/N HOLLYWOOD BL.,12' W/E MARMOUNT AVE.,2,STEEL,1968,87664,RUST HOLE,1,,,,C,GONZALES,148-174,8,24,"FOUND LEAK ON 2"" BYPASS USED 2""X4"" CLAMP FOR REPAIR.",34.09947568,-118.3711666
39989,MAIN,1-Mar-10,10852 PEACHGROVE AVE,9' S/CL PEACHGROVE AVE,94' E/CL CLEON AVE,4,C.I.,1925,28868,ROUND CRACK,1,,,,,OBREGON,170-174,,,"FOUND 4"" ROUND CRACK IN CASE IN TREE ROOTS, CUT OUT TREE ROOT AND MADE REPAIRS, JOB COMPLETE
",34.15898296,-118.367755
43022,MAIN,1-Mar-10,1409 HOBART BL.,21' E/W HOBART BL.,370' S/S SUNSET AVE.,4,C.I.,1921,29817,SPLIT,1,,,BAD,MIX,PRECIADO,146-195,10,20,"INSTALLED 14' OF 4"" D.I. PIPE AND TWO 4"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP. CLEAN UP AND TEMP.",34.09695552,-118.3056779
41552,MAIN,2-Mar-10,7000 HOLLYWOOD BL.,138' S/S HOLLYWOOD BL.,35' W/E ORANGE DR.,6,C.I.,1925,41179,ROUND CRACK,1,,,,CLAY,GONZALES,148-183,8,24,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.10102276,-118.3413611
41550,MAIN,2-Mar-10,7000 HOLLYWOOD BL.,138' S/S HOLLYWOOD BL.,35' W/E ORANGE DR.,6,C.I.,1925,41179,ROUND CRACK,1,,,,CLAY,GONZALES,148-183,8,24,,34.10102222,-118.3413611
41638,MAIN,2-Mar-10,LINCOLN AND MANCHESTER,MANCHESTER BL.,150' W/W LINCOLN BL.,6,C.I.,1931,50851,HIT,1,,,,,HUGHES,096-159,4,8,"HIT MAIN, REPAIRED, BACKFILLED BY CONTRACTOR.",33.95989267,-118.4201039
41551,MAIN,2-Mar-10,7000 HOLLYWOOD BL.,138' S/S HOLLYWOOD BL.,35' W/E ORANGE DR.,6,C.I.,1925,41179,ROUND CRACK,1,,,,CLAY,GONZALES,148-183,8,24,,34.10102323,-118.3413611
40588,MAIN,2-Mar-10,18654 ARMENTA ST,15 S/CL ARMENTA ST,E/SIDE YOLANDA AVE,6,C.I.,1955,72696,,1,,,POOR,ADOBE,K. SNYDER,190-123,,,"LEAK ON F.H. TEE LEAD JOINT ON S/E YOLANDA & ARMENTA-TRIED TO REPACK LEAD LEAK BURNED GROOVE IN AC MAIN-DUG OUT TEE CUT OUT TEE INSTALLED PIECE OF 6"" DI-F.H. WILL BE REPLACED NEW MAIN BEING INSTALLED-BACKFILL WITH SAND-NO PAVING NEEDED ST. MAINT. REPAVING ST.",34.21378411,-118.5403887
40591,MAIN,3-Mar-10,4798 REGALO RD,N/SIDE REGALO RD,110' E/CL EXCELENTE DR,6,C.I.,1956,74910,JOINT,1,,,GOOD,ADOBE,K. SNYDER,168-099,6,12,FOUND LEAD JOINT LEAK-REPACKED LEAD JOINT STOPPED LEAK 541 BACKFILLED MADE P/U COMPLETE,34.15572411,-118.6170946
40593,MAIN,3-Mar-10,22209 VICTORY BLVD/RANDI AVE,20 S/CL VICTORY BLVD-IN INTERSECTION,13 W/CL RANDI AVE,8,C.I.,1966,85462,SPLIT,1,,,,,G. HARDY,180-102,,,,34.18643566,-118.6103026
41747,MAIN,3-Mar-10,1125 N DETROIT ST,19' E/W DETROIT ST,240' N/N SANTA MONICA,8,C.I.,1928,46893,,1,,,,,D. AUBREY,144-183,1.5,3,INVESTIGATED. COULD NOT GET A SOUND ON MAIN OR SERVICE. WILL NEED TO CORRELATE.  NOT A LEAK.,,
61271,MAIN,3-Mar-10,6727 3RD AV,19' E/W OF 6727 3RD AV,240' S/S 67TH ST,6,C.I.,1924,34129,ABANDON D.C.I.,1,,,,,RODRIGUEZ,104-189,9,18,"BROKE OUT, DUG DOWN & EXPOSED 6"" C.I. MAIN. FOUND LEAK (ABANDON) D.C.I. CORP. SHUT-OFF & USED 2"" REDWOOD PLUG INTO LATERAL TO STOP LEAK, WILL NEED FOLLOW UP",33.97744618,-118.3206832
39990,MAIN,3-Mar-10,9700 GLENOAKS BLVD,28 W/CL GLENOAKS BLVD,315 S/CL SHALOON ST,8,C.I.,1960,79738,SPLIT,1,,,,SANDY ROCK,CRUZ,200-171,8.5,70,"*"" CI MAIN BLOW OUT/SPLIT, 8' SPLIT",34.24573776,-118.3833299
43026,MAIN,3-Mar-10,2683 MOSS AVE.,20' E/W MOSS AVE.,376' N/N EAGLE ROCK,6,C.I.,1916,23809,SPLIT,1,,,,CLAY,CHESTERTON,152-213,,,"SMALL SPLIT BY CORP. AND OLD DISCONNECT CORP NEXT TO IT. CUT IN 24"" D.I. PIPE AND NEW SADDLE AND CORP.",34.11136403,-118.2380806
39991,MAIN,4-Mar-10,VALLEY VISTA BLVD,VALLEY VISTA BLVD,SAUGUS AVE,8,C.I.,1937,39315,,1,,,GOOD,B,TONY,166-144,,,FOUND BROKEN AIR VALVE-REPAIRED WITH NEW FITTINGS-BACKFILLED WITH SAND & TEMP,34.14844621,-118.4658784
41748,MAIN,4-Mar-10,846 COMMONWEALTH,COMMONWEALTH,386 EE LINCOLN BLVD,,,,,,1,,,,,D. AUBREY,112-144,2,4,NEED GT WITH OUT TOW COMPRESSOR TO GET IN ALLEY TO DO THIS JOB. WILL HOLD. DOING NO DAMAGE.,34.0029174,-118.4685322
41561,MAIN,4-Mar-10,1120 NOWITA PL.,S/S NOWITA PL.,1314' E/E LINCOLN BL.,6,,1930,68974,,1,,,,C,AUBREY,112-147,6,12,"WHILE CLEANING MAIN, MAIN BLEW. SHUT DOWN, MADE REPAIR. ALSO HAD TO RETAP FOR 1121 NOWITA PL. #104990",33.99973114,-118.4560612
40594,MAIN,5-Mar-10,19038 BASSETT ST,6 S/CL BASSETT ST,237 E/CL VANALDEN AVE,6,C.I.,1949,61669,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,182-120,8,16,"BLOW OUT REITTED 2 EA 1"" COP. SERV & MADE 2 EA NEW TAPS",34.19544703,-118.5483519
41564,MAIN,5-Mar-10,1500 S. ALVIRA ST.,6' W/E ALVIRA ST.,2' N/S HORNER ST.,6,A.C.,1958,78060,CLAMP,1,,,,CLAY & CONROCK,SCHWEINBOLD,130-174,7,21,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.04952369,-118.3746289
41839,MAIN,5-Mar-10,900 N BROADWAY AVE,15 WE N BROADWAY AVE,8 N/N COLLEGE ST,40,STEEL,1910,13659,SEAM RIVITS,1,,,,ADOBE,C.RUBIO,134-213,18,126,"FOUND LEAK ON 40"" RIVITED STEEL WATER MAIN. WELDERS REPAIRED WITH 4X4.5 PIECE OF STEEL PLATE",34.06408502,-118.2373404
41563,MAIN,5-Mar-10,1157 COLE AVE.,10' E/W COLE AVE.,90' S/S LEXINGTON AVE.,8,C.I.,1930,49940,SPLIT,1,,,,,GONZALES,146-186,13,26,"FOUND LEAK ON 8"" C.I. MAIN WHILE EXCAVATING 8"" C.I. MAIN SPLI OPEN. SHUT DOWN MAIN FOR REPAIRS.",34.09222961,-118.3299722
41566,MAIN,8-Mar-10,5866 W. LINDENHURST AVE.,13' S/S LINDENHURST AVE.,30' W/E ALANDELE,8,C.I.,1943,58543,ROUND CRACK,1,,,,,RODRIGUEZ,136-177,6.5,19.5,"FOUND LEAK ON 8"" C.I. MAIN. REPAIR WITH 8""X12"" 360 CLAMP. NEW LEAK APPROX. 5' NORTH OF REPAIR. LEAK ON F.H. LATERAL.",34.06619228,-118.3565318
61270,MAIN,9-Mar-10,1134 N. 85TH ST,21' N/S 85TH ST,184' E/E BUDLONG,4,C.I.,1922,29562,ROUND CRACK,1,,,RUST,CLAY,KIRKSEY,098-198,5.5,11,DRILLED HOLES SOUNDED SERVICES & MAIN LOCATED LEAK WITH AMP SYSTEM. BROKE OUT & EXCAVATED FOUND SMALL CRACK ON ABANDON CORP INSTALLED 4X 8 360 DEGREE REPAIR STOPPED LEAK BACKFILLED,33.96091934,-118.2951695
40599,MAIN,9-Mar-10,19313 LOS ALIMOS ST.,10' N/CL LOS ALIMOS ST,177' W/CL KEY WEST,6,C.I.,1965,84051,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,208-120,,,"CORP VALVE LEAKING AT INSERT-ON 6"" C.I. W.M RECONNECT 1"" W/S SER.#3-236929",34.26685853,-118.5539694
41571,MAIN,9-Mar-10,1628 SUNSET PLAZA DR.,6' S/N SUNSET PLAZA DR.,65' E/E VIEWSITE DR.,6,STEEL,1927,44765,RUST HOLE,1,,,,,SCHWEINBOLD,148-171,7,28,"REPAIRED 6"" STEEL W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10063935,-118.3815225
61269,MAIN,10-Mar-10,1900 W. MANCHESTER AVE,13' EW ST ANDREWS PL,12' NS MANCHESTER AVE,6,C.I.,1949,66709,ROUND CRACK,1,,,,,BROWN,096-192,8.5,17,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND ROUND CRACK. INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",,
41578,MAIN,10-Mar-10,6700 SANTA MONICA BL.,19' N/S SANTA MONICA BL.,35' W/W LAS PALMAS,6,C.I.,1920,27053,SPLIT,1,,,,,RODRIGUEZ,144-186,10,30,"SET CONES AND WARNING SIGS DRILL HOLES, BROKE OUT AND EXCAVATE, FOUND LEAK ON 6"" MAIN CUT OUT 4""(SPLIT) REPAIR WITH 4' OF D.I. AND 2 MECHANICALS, BACKFILLED, CLEANED AND LEFT JOB SITE SAFE.",34.09066042,-118.3365024
41579,MAIN,10-Mar-10,5147 W. 21ST. ST.,22' S/N 21ST ST,77' E/E REDONDO,4,C.I.,1927,44030,RUST HOLE,1,,,,CALY,GONZALES,126-180,5,15,"FOUND LEAK ON ""Y"" C.I. MAIN USED TWO 4""X12"" CLAMPS FOR REPAIRS.",34.03927787,-118.3532104
41575,MAIN,10-Mar-10,881 LEMON GROVE,15' N/S LEMON GROVE,21' W/W WESTERN AVE.,6,C.I.,1923,30900,SPLIT,1,,,,,J JIMENEZ,142-192,5,15,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.08664495,-118.3093928
41573,MAIN,10-Mar-10,5342 LEMON GROVE,13' N/S LEMON GROVE,435' W/W WESTERN AVE.,6,C.I.,1923,30900,SPLIT,1,,,,,HUGHES,142-192,9,27,"NEEDS ADDITIONAL BACKFILL (92 SQ. YDS.) CLEAN UP, AND TEMP.",34.08664546,-118.3107564
41577,MAIN,10-Mar-10,154 LAYTON DR.,13' S/N LAYTON DR.,287' W/W WOODBURN DR.,6,C.I.,1937,54891,ROUND CRACK,1,,,THICK,DECMP/ROCKS,SCHWEINBOLD,136-144,9,27,"REPAIRED 6"" C.I. W.M. WITH CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK UP.",34.06780419,-118.4681857
40628,MAIN,11-Mar-10,7918 MENCKEN AVE,14 E/CL MENCKEN AVE,67 N/CL ARMINTA,6,STEEL,1984,97196,,1,,,,,L. JOSEPH,190-090,6,12,"FIX 1"" SER LEAK IN STREET INSULATOR",34.21397269,-118.6495002
41580,MAIN,13-Mar-10,2125 PATRICIA,22' E/W PATRICIA,195' N/N LOUISIANA,4,C.I.,1924,32801,RUPTURE,1,,,,,J JIMENEZ,130-159,8,16,"FOUND RUPTURE ON 4"" C.I. W.M. CUT IN 9' OF D.I. PIPE, BACKFILLED, OILED, CLEAN-UP. MADE JOB SAFE.",34.05035381,-118.4233582
61268,MAIN,15-Mar-10,826 W 104TH PL,315' WW BARING CROSS,20' NS 104TH STREET,6,D.I.,1924,32858,OLD DCI,1,,,RUST,CLAY,ANDERSON,090-198,4,8,"FOUND MAIN LEAKING AT OLD DCI CLAMP, REMOVED CLAMP INSTALLED 360 DEGREE REPAIR CLAMP AND FIXED LEAK, BACKFILLED STREET SERVICES WILL PAVE STREET.",33.94148692,-118.2905008
40600,MAIN,15-Mar-10,6325 TOPANGA CYN BLVD,TOPANGA CYN BLVD,619 S/CL VICTORY BLVD,8,C.I.,1929,37719,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,178-102,16,48,"9' OF 8"" D.I.",34.18524473,-118.6059382
43027,MAIN,15-Mar-10,1819 NORMANDIE AVE.,17' E/W NORMANDIE AVE.,S/S FRANKLIN AVE.,8,C.I.,1925,41545,,1,,,,CLAY,CHESTERTON,150-195,,,"CUT IN 30"" PIECE OF 8"" D.I. FOUND SPLIT AT BELL, CUT BELL OUT.",34.10409389,-118.3005887
39992,MAIN,16-Mar-10,14528 ARCHWOOD ST,19 ARCHWOOD ST,360 E/CL VESPER AVE,,C.I.,1925,36215,,1,,,,,OBRYN,182-150,,,"FOUND ROUND CRACK, MADE REPAIRS",34.19290655,-118.4497442
41582,MAIN,16-Mar-10,1251 FULLER AVE.,21' W/E FULLER AVE.,98' S/S FOUNTAIN AVE.,6,A.C.,1959,78272,JOINT,1,,,,,SCHWEINBOLD,146-180,9,27,"RECUALKED 6"" A.C. W.M. INTO 6"" DBL. BACK. VERY SMALL JOINT ON BOTTOM STILL LEAKING. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP, BARRICADED.",34.09404914,-118.3500618
40602,MAIN,16-Mar-10,8651 CASABA AVE,W/SIDE CASABA AVE,368 N/CL BRYANT ST,4,C.I.,1954,71656,,1,,,,ADOBE,K. SNYDER,194-111,6.5,19.5,"WHILE BREAKING OUT EXCAVATION LEAK ON 2"" BLOWOFF-LET GO-HAD TO SHUT DOWN-DUG OUT-REPLACED ENTIRE BLOWFF (4-12"" NIPPLES-2"" C.V.) REPLACED YOKE TURNED MAIN ON-FLUSHED MAIN & DEAD END 541 MADE P/U & BACKFILL",34.22799702,-118.576378
39993,MAIN,16-Mar-10,10748 DE HAVEN AVE,W/CL DE HAVEN AVE,144 S/CL GLAMIS ST,8,C.I.,1964,84269,SPLIT,1,,,,,GARCIA,208-165,,,"FOUND LEAK ON 8' CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA
",34.2655842,-118.4043074
43030,MAIN,17-Mar-10,738 S. UNION,34' E/W S. UNION,19' N/S CAMBRIA ST.,6,C.I.,1936,54250,ROUND CRACK,1,,,,CLAY,CHESTERTON,130-204,,,"INVESTIGATED, FOUND ROUND CRACK, USED 360 REPAIR CLAMP.",34.05296854,-118.2714548
61267,MAIN,17-Mar-10,1337 W 3RD ST,17' N/S 3RD ST,240' W/W WALKER,6,C.I.,1933,52591,SPLIT,1,,,RUST,CLAY,KIRKSEY,018-195,4,8,DRILLED HOLES LOCATED LEAK EXCAVATED 5X 3 FOUND SMALL SPLIT CUT BOTH ENDS INSTALLED 6X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE.,33.74149333,-118.3051542
41618,MAIN,17-Mar-10,10416 HEBRON LN,7' N/S HEBRON LN,350 WW BEVERLY GLEN BLVD,4,STEEL,1927,45126,RUST HOLE,1,,,,C,R. GONZALES,150-150,4,12,"FOUND LEAK ON 4"" STEEL MAIN USED 4""X12"" CLAMP FOR REPAIRS. NO NEED FOR PAVING WHOLE STREET HAS EXCAVATION WITH TEMP OIL.",34.10438191,-118.4471648
41619,MAIN,17-Mar-10,268 BEL AIR RD,20' EW BEL AIR RD,171' S/S SAINT CLOUD RD,6,STEEL,1925,41611,RUST HOLE,1,,,,,J. RODRIGUEZ,142-153,,,"SET CONES AND WARNING SIGNS. FLAGMEN NEEDED FOR JOB. FOUND RUST HOLE IN 6"" STEEL MAIN. REPAIRED WITH REDWOOD AND HIGH PRESSURE 360 DEGREE CLAMP.",34.08302593,-118.4381576
61266,MAIN,17-Mar-10,12236 ARBOR PL,66' EE HOOVER ST,11' NS ARBOR PL,2,COPPER,1952,68969,CLAMP,1,,,,,BROWN,082-198,4.5,8.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DUG DOWN HAS OLD LEAK PATCH, FOUND REPAIR CLAMP LEAKING, TIGHTENED CLAMP, STOPPED LEAK. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.92092211,-118.2866704
41584,MAIN,17-Mar-10,12305 ROCHEDALE LN.,9' E/W ROCHEDALE LN.,792' S/S BROOM WAY,6,C.I.,1949,66918,ROUND CRACK,1,,,,,RODRIGUEZ,138-141,11.5,34.5,"REPAIR 6"" C.I. WITH 6""X8"" 360. FOUND ROUND CRACK.",34.07413996,-118.4835276
41620,MAIN,17-Mar-10,6921 CLINTON ST,23' N/S CLINTON ST,127' E/E SYCAMORE AVE,8,C.I.,1932,51613,CLAMP,1,,,,CLAY & CONROCK,C. SCHWEINBOLD,142-183,7.5,22.5,"REPLACED BROKEN CLAMP WITH NEW CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08184995,-118.3422545
41701,MAIN,18-Mar-10,,12 SN 20TH ST,0 EW OPANCE DR,4,C.I.,,,ROUND CRACK,1,,,,,M HUGHES,126-180,12,22.5,,,
39994,MAIN,18-Mar-10,14650 GILMORE ST,S/CL GILMORE ST,145 E/CL CEDROS AVE,6,,1930,38063,"CLAMP, ROUND CRACK",1,,,,,GARCIA,180-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA",34.1876202,-118.4526386
41621,MAIN,19-Mar-10,1612 SUNSET PLAZA DR,8' W/E SUNSET PLAZA DR.,16 S/S SUNSET PLAZA TERR.,6,STEEL,1927,44765,RUST HOLE,1,,,,,C. SCHWEINBOLD,148-171,6.5,26,"APPLIED REDWOOD AND CLAMP TO BOTTOM OF 6"" STEEL WATER MAIN. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.10052762,-118.3807485
61265,MAIN,19-Mar-10,826 W. 104 TH ST,314' W/W BARING CROSS AVE,22' N/S 104TH ST,6,C.I.,1924,32770,CLAMP,1,,,,,LUCERO,090-198,8,16,"ARRIVED ON JOB, SET-UP TRAFFIC, EXCAVATED, FOUND LEAK ON EXISTING 360 DEGREE CLAMP, REPLACED WITH NEW 6""X 12"" 360 DEGREE CLAMP, BACKFILLED, LEFT JOB SAFE. (STREET SERVICE PAVING)",33.94230022,-118.290478
39995,MAIN,19-Mar-10,4440 COLBATH AVE,12 W/CL COLBATH,380 N/CL MORRPARK ST,6,C.I.,1924,28507,,1,,,,,LOPEZ,166-153,5,20,"THIS MAIN CURRENTLY IN PROCESS OF RE**** WILL BE ABANDONED APPROX APRIL 15, 2010",34.15150259,-118.4366123
41770,MAIN,19-Mar-10,3200 WASHINGTON BLVD,15 NS WASHINGTON BLVD,318 EE 3RD AVE,12,D.I.,2009,,JOINT,1,,,,,J. RODRIGUEZ,126-189,9,27,"GOUND LEAK ON 12"" DI. REPAIRED WITH 12"" BELL CLAMP 5.4"" DEEP. SLURRY",,
40606,MAIN,19-Mar-10,5733 GEYSER AVE,W/SIDE GEYSER,60 S/CL MIRANDA ST,6,C.I.,1950,61782,CLAMP,1,,,POOR,ADOBE,K. SNYDER,176-123,7,14,"BROKE & DUG OUT 4'X5' EXCAVATION FOUND OLD 6""X8"" 360 DEGREE CLAMP LEAKING-RUSTED AWAY AT BOLTS-REMOVED CLAMP-INSTALLED 6""X12"" 360 DEGREE REPAIR CLAMP-TURNED MAIN BACK ON-FLUSHED MAIN 542 BACKFILLED & MADE P/U",34.17551075,-118.5426589
42102,MAIN,20-Mar-10,VERMONT & EXPOSITION,15' S/S EXPOSITION BLVD,21' E/W VERMONT BLVD,12,C.I.,1929,48406,,1,,,,,ROGERS,118-198,5,10,"PACKED 12"" LEAD JOINT. EXCAVATED BY CONTRACTOR.",34.01803009,-118.2915986
41622,MAIN,20-Mar-10,6612 EMMET TER,3' N/S EMMET TER,90' W/W WHITLEY AVE,6,C.I.,1925,41245,RUPTURE,1,,,,,R. GONZALES,150-186,10.5,31.5,"FOUND RUPTURE ON 6"" CI MAIN CUT IN 12 DI WITH 2 UNIONS.",34.10648508,-118.33372
41625,MAIN,21-Mar-10,1914 LAS PALMAS AVE,10' E/W LAS PALMAS AVE,180' N/N FRANKLIN AVE,6,C.I.,1925,41245,SPLIT,1,,,,,R. GONZALES,150-186,12.5,50,"FOUND SPLIT ON 6"" CI MAIN. CUT IN 8-6"" DI WITH 2 UNIONS.",34.10566651,-118.3364271
41842,MAIN,21-Mar-10,2439 IVANHOE DR,10' N/S IVANHOE DR,45' W/W LINDSAY AVE,6,C.I.,1937,54792,ROUND CRACK,1,,,,CLAY,ROGERS,148-207,8,16,"SET UP TRAFFIC. INVESTIGATED AND FOUND LEAK. EXCAVATED TRENCH 5X1 30"" DEPTH. REPAIRED ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. LEFT SITE SAFE AND CLEAN",34.10262389,-118.2608958
41626,MAIN,21-Mar-10,5454 HOMESIDE AVE,17' N/S HOMESIDE AVE,60' E/E RIGELEY DR,6,C.I.,1926,42938,SPLIT,1,,,,SANDY LOAM,E.YBARBO,122-177,4,8,"MADE REPAIRS 12"" SPLIT. BACKFILLED AND TEMP OIL. LEFT JOB SAFE AND CLEAN.",34.02749798,-118.363028
41843,MAIN,21-Mar-10,1955 MONON ST,10' E/W MANON ST,240' S/S W HOLLY KNOLL DR,6,C.I.,1929,48790,"RUST HOLE, BLOW OUT",1,,,,,ROGERS,150-201,8,16,"SET UP TRAFFIC. EXCAVATED TRENCH 8X4 REPAIRED BLOWOUT HOLE. 6"" CI PIPE WITH 69"" OF DUCTILE IRON PIPE. 2 EACH 6"" MECHANICAL DRESSERS. BACKFILL WITH CON ===?=== LEFT JOB SITE SAFE.",34.10687832,-118.2788231
43031,MAIN,21-Mar-10,BONNIE BRAE,20' E/W BONNIE BRAE,357' S/S COURT ST.,4,C.I.,1910,14143,RUST HOLE,1,,,,CLAY,PRECIADO,136-207,8,16,"4"" MAIN BLOWOUT. REPLACE 4' OF 4"" PIPE AND RETAP TWO 1"" SERVICES. ALSO REMOVED OLD D.S.I. BACKFILLED.",34.06731878,-118.2668911
41700,MAIN,22-Mar-10,4151 ARLINGTON AVE,22 EW ARLINGTON AVE,20 NS 41ST ST,4,C.I.,1922,30462,ROUND CRACK,1,,,,C,R. GONZALES,114-189,3,9,"CONTRACTOR UNCOVERED 4"" CI MAIN LEAK. CUT IN 7' OF 4"" DI WITH 2 UNIONS",34.00898235,-118.3182487
41627,MAIN,22-Mar-10,2530 ALSACE AVE,23' E/W ALSACE AVE,85 N/N ADAMS BLVD,4,C.I.,1915,21480,RUST HOLE,1,,,,C,R. GONZALES,124-180,5,15,"FOUND LEAK ON 4"" CI MAIN. USED 4""X12"" CLAMP FOR REPAIR.",34.03288073,-118.3550471
39996,MAIN,22-Mar-10,8160 FOOTHILL BLVD,S/CL FOOTHILL BLVD,5 W/CL MCVINE AVE,8,D.I.,1975,92932,ROUND CRACK,1,,,,,GARCIA,206-192,,,"FOUND LEAK ON 8"" MAIN, MADE REPAIRS, BACKFILLED & CLEANED-UP AREA. HEAVY TRAFFIC & THICK ASPHALT",34.25967153,-118.3113941
61264,MAIN,23-Mar-10,100 E. D STREET,19' N/S D STREET,40' E/E AVALON BL,6,C.I.,1913,17103,SPLIT,1,,,,,LUCERO,030-207,8,15,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS, BACKFILLED AND TEMPED, PICKED UP TRAFFIC, LEFT JOB SAFE. (J. LUCERO 1HR MED VAN)",33.77414612,-118.2617059
41849,MAIN,23-Mar-10,4789 CRYSTAL SPRINGS DR,3 WE CURB CRYSTAL SPRINGS DR,1100 NN GRIFFITH PARK DR,12,D.I.,2008,105929,DRESSER,1,,,,SLURRY,MINGO,162-201,,,"FOUND 12"" DRESSER LEAK. TIGHTENED BOLTS, REWRAPPED WITH PLASTIC.",34.13841411,-118.2824138
61263,MAIN,24-Mar-10,2353 108TH ST,3' W/E WEIGAND AVE,4' S/N 108TH ST,4,A.C.,1953,69315,CLAMP,1,,,,,BROWN,088-216,7.5,15,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT SIDEWALK, DUG DOWN TO THE MAIN. FOUND CLAMP LEAKING ON 4"" AC MAIN, TIGHTENED CLAMP AND STOPPED LEAK. BACKFILLED AND TEMPED. LEFT SITE SAFE.",33.93704804,-118.2301178
41702,MAIN,24-Mar-10,937 SYCAMORE AVE,20 EW SYCAMORE AVE,221 SS ROMAINE ST,4,C.I.,1994,102135,RUST HOLE,1,,,,,J. RODRIGUEZ,144-183,9,18,"REPAIRED 4"" CI MAIN WITH 360 DEGREE 6X12 CLAMP.",34.08820624,-118.3428141
39997,MAIN,25-Mar-10,14313 FRIAR ST,10 S/CL FRIAR ST,146 W/CL TYRONE AVE,6,C.I.,1995,102530,,1,,,,C,CRUZ,178-153,8,24,"INSTALL REDUCER PLUG AT 6"" CI MINA INTO CORP & SLANT 1"" CORP",34.18564586,-118.4448383
40609,MAIN,25-Mar-10,19250 CALIFA ST,14 S/CL CALIFA ST,100 E/CL TAMPA AVE,4,D.I.,1988,99105,RUST HOLE,1,,,,,G. HARDY,176-120,,,,34.17779745,-118.5531417
41703,MAIN,25-Mar-10,1800 FRANKLIN CANYON DR,20 EW FRANKLIN CANYON DR,720 NN BEVERLY DR,4,STEEL,1927,44699,,1,,,,,T.SMITH,148-159,6,12,"LOCATED LEAK, DUG OUT, MAIN PINCHED DOWN, INSTALLED CLAMP, BACK FILLED AND TEMPED. JOB COMPLETE, P/U MADE.",34.10339752,-118.4169108
41706,MAIN,26-Mar-10,4151 ARLINGTON AVE,22 EW ARLINGTON AVE,10 NS,4,C.I.,1922,30462,ROUND CRACK,1,,,,,T.SMITH,114-189,4,8,"LOCATED LEAK, DUG OUT, INSTALLED 4""X12"" CLAMP BACKILLED AND TEMP.",34.00895641,-118.3182485
43785,MAIN,27-Mar-10,2400 BEACH CT,5 E/W P/L OCEAN CT,105 S/S P/L MILDRED,3,C.I.,1921,68991,RUPTURE,1,,,,,JIMENEZ,106-147,8,16,"FOUND LEAK ON 4"" CI WM, REPAIRS COMPLETE.",33.9868007,-118.4631988
43032,MAIN,29-Mar-10,2840 W. SILVERLAKE DR.,12' E/W SILVERLAKE DR.,97' S/S ROWENA,16,COPPER,1923,32114,HIT,1,,,,,ROGERS,150-204,4,7,"SERVICE HIT BY CONTRACTOR, NO EXCAVATION NEEDED. 16"" W/M SERVICE PULLED OUT, REPAIRED W/ 16"" SERVICE CLAMP. 4' COP, 3/4""X1"" COUPLING.",34.1076669,-118.2671584
41716,MAIN,29-Mar-10,1849 FOXHILLS DR,22' E/W  FOXHILLS DR,65' N/N  LA GRANGE AVE,6,C.I.,1924,32926,,1,,,,,J JIMENEZ,132-159,4,12,"FOUND SPLIT ON 6"" CI WATER MAIN. WATER MAIN DISTURBED BY CONTRACTOR EXCAVATING. MADE REPAIRS, NO BACKFILLING, PAVINGING OR PICK UP NEEDED. COMPLETE.",34.05744769,-118.4207568
43033,MAIN,29-Mar-10,2970 8TH ST.,,214' E/E VERMONT AVE.,4,C.I.,1905,7558,RUST HOLE,1,,,,,SOLIS,132-198,,,"CONTRATOR, TAKE CARE OF BACKFILL AND PAVING.",34.05768203,-118.2907859
41853,MAIN,29-Mar-10,4720 BALTIMORE ST,17' S/N BALTIMORE ST,148' E/E TOLAND WAY,6,C.I.,1926,42931,RUST HOLE,1,,,,,CHESTERTON,154-222,,,"WHILE EXCAVATING FOR SERVICE, MAIN BLEW (RUST HOLE). SHUT MAIN DOWN FOR REPAIRS. USED 360 DEGREE REPAIR CLAMP, PLATED AND USED SLURRY BACK FILL TO FILL IN UNDERMINED AREA.",34.11849722,-118.2124845
41714,MAIN,29-Mar-10,16824 LIVORNO DR,19' W/E LIVORNO DR,227' S/S IDA ST,6,C.I.,1946,64762,,1,,,,,J JIMENEZ,128-120,8,24,"FOUND RUPTURE ON 6"" CI WATER MAIN WITH 1-1"" SERVICE INVOLVED. MADE REPAIRS ON WATER MAIN AND RETAPPED SERVICE. REPAIRS COMPLETE.",34.044154,-118.5452991
40610,MAIN,29-Mar-10,YOLANDA AVE,12 W/CL YOLANDA AVE,13 S/CL KESWICK ST,6,C.I.,,,ROUND CRACK,1,,,,ADOBE,M.DOVE,188-123,4.5,18,"EXCAVATED & REPAIRED ROUND CRACK ON 6"" C.I. MAIN. SLURRED & PAVED.",34.21015676,-118.5404686
43034,MAIN,30-Mar-10,516 BERENDO,25' E/W BERENDO,196' N/N ROSEWOOD AVE.,6,D.I.,1974,91928,,1,,,,,ROGERS,140-198,9.5,27,"WORK TODAY 7:45. INSTALL NEW RENEWAL OF 2"" F.S. (BETTERMENT)",34.07970062,-118.2940834
41854,MAIN,30-Mar-10,2529 N COMMONWEALTH AVE,,10 NN DUNDEE DR,12,C.I.,1964,84165,JOINT,1,,,,,D. SOLIS,154-201,,,LEAK ON BELL (CEMENT JOINT) HARD SLURRY; GAS SERVICE IN EXCAVATION; HAND PROSPECT. REPAIRED AND BACKFILLED.,34.11699465,-118.2859752
41719,MAIN,30-Mar-10,565 MARQUETTE ST,17 E/W MARQUETTE ST,635 N/N LAS CASAS AVE,6,C.I.,1941,57618,CLAMP,1,,,,ADOBE,M. SPEARS,128-123,1.5,4.5,HAD TO REMOVE AND REPLACE A REPAIR CLAMP THAT WAS LEAKING.,34.04532441,-118.5422428
39998,MAIN,30-Mar-10,14528 ARCHWOOD ST,19 S/CL ARCHWOOD ST,360 E/CL VESPER AVE,4,C.I.,1925,36215,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,182-150,8,16,"FOUND LEAK OF REPAIR CLAMP, MADE REPAIRS. JOB COMPLETE.",34.19290653,-118.4497409
41717,MAIN,30-Mar-10,1835 LONGWOOD AVE,20 W/E LONGWOOD AVE,24 S/S PICKFORD ST,6,C.I.,,,CLAMP,1,,,,CLAY,C. SCHWEINBOLD,126-183,4,12,"REPLACED BROKEN BAILS ON SHUT 2"" DCI. BACKFILLED, TAMPED AND BARRICADED. HELP MAKE PICK UP.",34.04174807,-118.3446266
61262,MAIN,30-Mar-10,22ND ST,10' S/S 22ND ST,28' E/W LELAND,16,C.I.,1958,77174,,1,,,,,KIRKSEY,012-195,9,27,"SET UP TRAFFIC CLOSED STREET. MOVED PLATES CUT & REMOVED 100"" 16"" CI INSTALLED 16"" HORIZ FLG GATE 2 EA B/F ADAPTER 18""X 16"" NIPPLE & 64""X 16"" NIPPLE 2EA LONG BARREL MECH COUPLING REPLACED LEFT JOB SAFE.",33.72417423,-118.3012333
61261,MAIN,31-Mar-10,826 W. 104 TH ST,22' N/S 104TH ST,289' E/E VERMONT AVE,6,C.I.,1924,32770,CLAMP,1,,,,,LUCERO,090-198,6.5,13,"ARRIVED ON JOB; SET UP TRAFFIC, LOCATED MAIN LEAK, EXCAVATED, MADE REPAIRS, BACKFILLED AND BARRICADED JOB, LEFT JOB SAFE. (NO TEMP NECESSARY DUE TO STREET SERVICES PAVING).",33.94230051,-118.2904068
41074,MAIN,31-Mar-10,3400 MIDVALE AVE,17' E/W MIDVALE AVE,24' S/N WOODBINE ST,6,C.I.,1940,57220,SPLIT,1,,,THICK,CLAY,SCHWEINBOLD,120-159,8.5,25.5,"REPLACED 5' OF PIPE WITH 6"" PLUG. BLOCKED IN PLACE. BACKFILLED, TAMPED, & OILED. HELP MAKE PICKUP.",34.0238127,-118.4168205
41721,MAIN,31-Mar-10,3400 MIDVALE AVE,17' E/W MIDVALE AVE,24' S/N WOODBINE ST,6,C.I.,1940,57220,SPLIT,1,,,THICK,CLAY,C. SCHWEINBOLD,120-159,8.5,25.5,"REPLACED 5' OF PIPE WITH 6"" PLUG. BLOCKED IN PLACE. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.02379541,-118.4168069
40459,MAIN,1-Apr-10,4352 CHERRY HILLS LN,,598' NC GREENBRIAR DR,4,STEEL,1968,87823,RUST HOLE,1,,,,,HARDY,166-117,,,,34.14925987,-118.5621179
40953,MAIN,1-Apr-10,2228 VISTA DEL MAR AVE,10' N/S VISTA DEL MAR AVE,42' E/E VISTA DEL MAR PL,4,C.I.,1924,33942,CLAMP,1,,,,CONROCK,SCHWEINBOLD,152-189,7,21,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED, & OILED BOTH EXCAVATIONS. HELP MAKE PICK-UP.",34.11105081,-118.323795
40959,MAIN,2-Apr-10,315 N. SIERRA BONITA AVE,20' EW SIERRA BONITA AV,70' NN BEVERLY BL,6,C.I.,1924,34000,SPLIT,1,,,,C,GONZALES,140-180,6.5,13,"FOUND SPLIT ON 6"" C.I. MAIN CUT IN 5'- 6"" D.I. WITH TWO UNIONS.",34.07646572,-118.3542761
41541,MAIN,2-Apr-10,4200 FRANKLIN AVE.,FRANKLIN AVE.,TALMADGE ST.,6,C.I.,1944,58912,,1,,,,,TRICE,150-201,9,26,"REPAIRED A 6"" C.I. WATER MAIN, CLEANED UP, LEFT SITE SAFE.",34.10539183,-118.2810023
40956,MAIN,2-Apr-10,545 MARQUETTE ST,17 E/W MARQUETTE ST,431' NN LAS CASAS AVE,6,C.I.,1941,57618,RUST HOLE,1,,,,,SPEARS,128-123,4,16,"OLD 6"" C.I. MAIN BLOW OUT AT CORP. VALVE. REPAIRED MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.04477411,-118.5422731
41542,MAIN,2-Apr-10,1413 L. RON HUBBARD WY.,19' E/W L. RON HUBBARD WY.,48' S/S SUNSET BL.,6,C.I.,1928,46376,RUST HOLE,1,,,,CLAY,ROGERS,148-198,8,16,SET UP TRAFFIC.,34.09787889,-118.2939715
41496,MAIN,4-Apr-10,FLOWER AND WASHINGTON,25' S/N WASHINGTON BL.,18' W/E FLOWER ST.,8,C.I.,,,HIT,1,,,,,ROGERS,124-204,15.5,42,"ARRIVED AT 2:45 PM AT CONTRACTORS WORK SITE. NO TRAFFIC SET UP NEEDED. WAITED FOR SHUT DOWN, REPAIRED MAIN WITH PLUG. PUT BACK IN SERVICE/SLURRY. LEFT JOB SAFE AND CLEAN.",34.03385831,-118.2706974
61280,MAIN,4-Apr-10,6909 DENKER,22' EW DENKER,120' SS 69TH ST,8,C.I.,1932,50482,BLOW OUT,1,,,RUST,CLAY,KIRKSEY,104-195,10,30,"FOUND 8"" BLOW OUT CUT & REMOVED2 EA BELL JOINTS & 1 EA 1"" SERVICE INSTALLED 17' 8"" DI W/2EA MECH COUPLINGS 8X 1 SADDLE 1"" COMP CORP 12' 1"" COPPER & SERVICE HEAD BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE",33.97659851,-118.3046548
40962,MAIN,5-Apr-10,551 MARQUETTE ST,17 E/W MARQUETTE ST,491' N/N LAS CASAS AVE,6,C.I.,1941,57618,ROUND CRACK,1,,,,,SPEARS,128-123,3,9,"REPAIRED ROUND CRACK LEAK ON 6"" C.I. MAIN.",34.04494603,-118.5422468
41072,MAIN,5-Apr-10,1769 SHERBOURNE DR,22' E/W SHERBOURNE DR,203' N/S 18TH ST,6,C.I.,1929,48138,,1,,,,,BLACK,128-171,3,12,"FOUND LEAK ON 6"" CI MAIN WHILE EXCAV FOR RETAPS EXCAV MADE REPAIRS.",34.04595547,-118.3808965
40460,MAIN,6-Apr-10,9753 LANGDON AV,WS LANGDON AV,148' SC LABRADOR,6,C.I.,1954,71674,JOINT,1,,,,ADOBE,SNYDER,202-144,8,16,"LOC. LEAK - BROKE & DUG 4'X5' EXCAVATION - FOUND LEAK AT CORP (1"") REPAIRED WITH TAILPIECE & 12"" OF 1"" COP. 542 BACKFILLED & MADE P/U - STILL HEAR FAINT SOUND, GARY HARDY CAME AND USED CORRALATER - DRILLED HOLES NO WATER NEED MORE INVESTIGATION.",34.24878398,-118.4698361
41070,MAIN,6-Apr-10,1759 SHERBOURNE DR,22' E/W SHERBOURNE DR,333' N/N 18TH ST,6,C.I.,1929,48138,,1,,,,,BLACK,128-171,3,12,LEAK ON ABANDONED INSERT REMOVED & INSTALLED 360 DEGREE CLAMP.,34.04629582,-118.3808096
61279,MAIN,7-Apr-10,838 W 93RD STREET,22' N/S W 93RD ST,237' E/E VERMONT AVE,4,C.I.,1923,31482,RUPTURE,1,,,,,ANDERSON,094-198,11.5,23,"CALLED OUT TO A 4"" CI MAIN BREAK, CUT IN FIVE FOOT PIECE OF DI PIPE AND INSTALLED IT WITH TWO 4"" MECH COUPLINGS",33.95186637,-118.2906205
40968,MAIN,7-Apr-10,362 COPA DE ORO,20' SN COPA DE ORO,165' EE BELAGIO RD,6,STEEL,1925,41611,RUST HOLE,1,,,,B,SMITH,142-153,7,14,"DUG OUT LEAK, INSTALLED 6""X 12"" CLAMP, BACKFILL & TEMP, P/U MADE, FLUSHED MAIN AFTER REPAIR.",34.08241387,-118.4407611
39999,MAIN,7-Apr-10,PYRAMID/PARKWOOD,0 W/CL PYRAMID,40' N/CL PARKWOOD,6,STEEL,1928,46300,RUST HOLE,1,,,,,LOPEZ,156-180,,,"FOUND RUST HOLE ON THE BOTTOM OF OLD 6"" MAIN WHILE EXCAVATING FOR MAIN RPLACEMENT. FOUND/FIXED IN FIR**",34.12237842,-118.3517046
61278,MAIN,8-Apr-10,FIGUEROA PL,451' S/S,34' W/W FIGUEROA PL,6,,1948,66173,,1,,,,,KIRKSEY,034-201,8,16,"BROKE OUT & EXCAVATED 4X 5 FOUND 6"" GATE HUB END W/ RODS/YOKES TURNED OFF GATE CUT & REMOVED 2' CI INSTALLED 6"" BELL YOKE & RODS, BLIND COUPLING, CROSS BAR, REMOVED F.H. TOP BACKFILLED W/ NATIVE SOIL",33.78469763,-118.2816603
40000,MAIN,8-Apr-10,4837 CALHOUN AVE,12' W/CL CALHOUN AVE,280' S/CL HUSTON ST,6,,1938,39681,,1,,,,,OBREGON,170-153,8,41,"FOUND 7' SPLIT AT BOTTOM OF 6"" CI MAIN, NO GAS MARKS. HAD TO EXCAV BY HAND, CUT IN 7"" OF D.I. BACKFILLED, SAND OIL, JOB COMPLETE, EXTENSIVE DAMAGE TO STREET. 24X18X6"" OF PAVING NEEDED",34.15864873,-118.4421874
40001,MAIN,8-Apr-10,PACKWOOD/PYRAMID,PACKWOOD,PYRAMID,6,STEEL,1928,46300,RUST HOLE,1,,,,,LOPEZ,156-180,,,"FOUND PINHOLE LEAK IN MAIN WHILE EXCAVATING FOR 6"" STEEL REPLACEMENT (MAINLINE). MADE REPAIRS BY USE OF 6X8 CLAMP. DO NOT PLOT - FOR RECORD ONLY.",34.12240718,-118.3516905
40977,MAIN,9-Apr-10,5501 ADAMS BL,13' N/N ADAMS BL,21' E/W HAUSER,12,C.I.,1988,99815,JOINT,1,,,,,JIMENEZ,124-177,4,12,"FOUND LEAK ON 12"" G.V., REPAIRS COMPLETE.",34.03265634,-118.3625563
40973,MAIN,9-Apr-10,3200 W. WASHINGTON BLVD,165' SS WASHINGTON BLVD,17' EW 2ND AVE,6,C.I.,1925,35802,RUPTURE,1,,,,,JIMENEZ,126-189,3,9,"FOUND RUPTURE ON 6"" CI WATER MAIN, REPAIRS COMPLETE. NO BACKFILL NEEDED OR TEMP OIL. CONTRACTOR SITE.",,
61277,MAIN,9-Apr-10,9006 STANFORD AVE,134' S/S 90TH ST,16' W/E STANFORD AVE,6,A.C.,1963,82146,COUPLING,1,,,,,BROWN,094-207,4,12,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN. FOUND LEAK ON COLLAR, REMOVED COLLAR AND INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.95424664,-118.2629217
40980,MAIN,10-Apr-10,1251 FULLER,102' S/S FOUNTAIN,21' W/E FULLER,6,A.C.,1959,78272,SPLIT,1,,,,,JIMENEZ,146-180,11,33,"FOUND LEAK ON 6"" CI W/ 4"" FS INVOLVED, REPAIRS COMPLETE. BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.09402718,-118.3500617
40984,MAIN,11-Apr-10,16634 AKON,8' N/S AKRON,398' E/E LACHMAN,6,C.I.,1953,69720,,1,,,,,JIMENEZ,130-120,8,16,"FOUND RUPTURE ON 6"" CI WATER MAIN, REPAIRS COMPLETE W/1 - 1"" SERVICE INVOLVED. EXTENSIVE STREET CLEAN UP & 4 LOADS AT BACKFILLED COMPLETE.",34.05011986,-118.5443661
41498,MAIN,12-Apr-10,455 BERENDO ST.,23' E/W BERENDO ST.,94' N/N 5TH ST.,6,C.I.,1925,35344,SPLIT,1,,,RUST BAD,DG,CHESTERTON,136-198,,,"INVESTIGATED LEAK, FOUND SMALL SPLIT, RUPTURED WHILE WORKING ON MAIN, CUT IN 6"" D.I. 56'. MAIN IS IN BAD CONDITION.",34.06574752,-118.294183
40462,MAIN,12-Apr-10,22320 BRYANT ST,6' NC BRYANT ST,121' WC RUDNICK,2,C.I.,1960,79871,JOINT,1,,POOR,,ADOBE,SNYDER,194-102,9,18,"BROKE & DUG OUT 4'X5"" LEAK ON 2"" GALV. NIPPLE FROM MAIN ON B/O - SHUT DOWN MAIN - REBUILT BLOWOFF - TURNED MAIN BACK ON 541 BACKFILLED MADE P/U - WATER SYSTEM = 1305",34.22709837,-118.6134577
40461,MAIN,12-Apr-10,9753 LANGDON AV,12' WC LANGDON AV,25' NC KINZIE ST,6,C.I.,1954,71674,RUST HOLE,1,,,,,LOAM,202-144,9,18,"REPAIRED RUST HOLE ON 6"" CAST IRON WATER MAIN.",34.2480031,-118.4697594
40986,MAIN,12-Apr-10,3865 NORTON AV,18' E/W NORTON,268' N/N 39TH ST,6,C.I.,1941,57890,SPLIT,1,,,,,JIMENEZ,118-186,7,14,"FOUND SPLIT ON 6"" CI WATER MAIN, REPAIRS COMPLETE.",34.0154232,-118.3329352
40463,MAIN,12-Apr-10,YOLANDA AV,12' SC KESWICK ST,12' WC YOLANDA AV,6,C.I.,,,,1,,GOOD,,ADOBE,NINE,188-123,6,36,JOB STANDARD SHOWED ARMINTA ST. (INCORRECT),34.21007968,-118.5404685
40993,MAIN,13-Apr-10,650 N. SEPULVEDA,E SEPULVEDA,188' SS MORAGA,8,C.I.,1957,75826,CORP,1,,,,SLURRY / ADOBE,WASHINGTON,140-144,6.5,25.5,MADE REPAIRS ON MAIN AND SERVICE COMPLETE BACKFILL COMPLETE.,34.0770748,-118.4688473
40991,MAIN,13-Apr-10,2001 MALCOLM AVE.,22' E/W MALCOLM AVE.,70' S/S LA GRANGE AVE.,4,C.I.,1923,31560,,1,,,,,JIMENEZ,128-156,3,9,"FOUND SPLIT ON 4"" CI WATER MAIN, REPAIRS COMPLETE. NO PAVING NEEDED TILL FURTHER NOTICE.",34.04752024,-118.432182
40988,MAIN,13-Apr-10,911 N. SYCAMORE AVE,20 EW SYCAMORE AVE,9' S/N WILLOUGHBY,4,C.I.,1927,44664,SPLIT,1,,,N/A,B,SMITH,144-183,5,10,"LOCATE LEAK, DUG OUT, INSTALL 4""X 12"" CLAMP. BACKFILL & P/U MADE.",34.08713732,-118.3428121
40994,MAIN,14-Apr-10,3427 MENTONE AVE,ALLEY BEHIND,WOODBINE,4,,1926,69666,,1,,,,,KIRKWOOD,122-162,8.5,25.5,"CREW REPAIRED LEAK ON 4"" CI MAIN.",34.02625422,-118.4107039
40996,MAIN,15-Apr-10,3411 MIDVALE AV,17' E/W MIDVALE AV,200' N/N WOODBINE ST,6,C.I.,1940,57220,SPLIT,1,,,,C,GONZALES,120-159,8,36,"BLOW OUT ON 6"" CI MAIN CUT IN 6' - 6"" D.I. WITH TWO UNIONS NEED TO GO BACK AND CLEAN UP.",34.02429424,-118.4172027
40997,MAIN,15-Apr-10,1745 SHERBOURNE DR,23' E/W SHERBOURNE,463' N/N 18TH ST,6,C.I.,1929,48138,,1,,,,,BLACK,128-171,3,6,"FOUND LEAK ON MAIN AT INSERT. REMOVE CAP, INSTALL 360 DEGREE REPAIR CLAMP.",34.04664846,-118.3807195
41001,MAIN,16-Apr-10,915 SYCAMORE AVE,20 EW SYCAMORE AVE,159' N/N WILLOUGHBY AVE,4,C.I.,1927,44664,"RUST HOLE, SPLIT",1,,,TICK,CLAY,SCHWEINBOLD,144-183,8,24,"REPALCED 3' OF 4"" CI WATER MAIN WITH 4"" DI & 2 MECH. COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.08759896,-118.342813
41167,MAIN,16-Apr-10,4199 3RD AV,22; EW 3RD AV,2' NN 42ND ST,4,,,,,1,,,,,SALDIVAR,114-189,9.5,19,"REPLACED 1 - 4"" GATE VALVE, BACKFILLED AND TEMP OIL TRENCH (JOB COMPLETED) LEFT JOB SITE SAFE & CLEAN.",34.00733787,-118.320374
41012,MAIN,16-Apr-10,627 MARQUETTE ST,17 E/W MARQUETTE ST,544' SS BIENVENEDA,,,,,PLUG,1,,,,,SPEARS,128-123,6,24,"CREW HAD TO SHUT THE MAIN DOWN TO REMOVE A 6"" PLUG AT THE END OF THE MAIN THAT WAS LEAKING, SO WE INSTALLED A",34.04636759,-118.5414338
