LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
40464,MAIN,17-Apr-10,5655 PENFIELD AV,7' WC PENFIELD AV,75' NC MARTHA,6,C.I.,1949,61194,ROUND CRACK,1,,,,POOR,ADOBE,174-114,6,22,"BROKE & DUG OUT 4'X5' EXCAVATION FOUND ROUND CRACK ON 6"" CI PIPE REPAIRED WITH 6""X12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON BACKFILL & TEMP EXCAVATION MADE P/U",34.17330624,-118.569042
41014,MAIN,17-Apr-10,570 S. VAN NESS AV,23' S/N 6TH ST,24' E/W VAN NESS AV,8,C.I.,1934,53289,SPLIT,1,,,,C,GONZALES,134-192,11,44,"BLOW OUT ON 8"" C.I. MAIN CUT IN 13' OF 8"" D.I WITH TWO UNIONS.",34.06322356,-118.3154499
41017,MAIN,18-Apr-10,504 SWEETZER AV,19' W/E SWEETZER AV,48' N/N ROSEWOOD AV,4,C.I.,1924,33346,JOINT,1,,,,C,GONZALES,140-174,5.5,11,"FOUND LEAK ON 4"" C.I. MAIN AT SERVICE CLAMP SHUT DOWN MAIN REPLACED SERVICE CLAMP AND CONNECTED SERVICE.",34.08030273,-118.3702712
41540,MAIN,19-Apr-10,GRIFFITH PARK DR.,5' S/N CURB GRIFFITH PARK DR.,1800' W/W CRYSTAL SPRINGS,12,STEEL,,,JOINT,1,,,POOR,D.G./CLAY,CHESTERTON,160-198,,,"PIN HOLE ON WELD JOINT BEND WELDED 3 PATCHES, PUT ANODE AND PROTECTIVE COATING.",34.1362028,-118.2875333
61276,MAIN,19-Apr-10,HARRY BRIDGES BL & FRIES AVE,15' N/S HARRY BRIDGES BL,93' W/W FRIES AVE,16,,1913,17197,LARGE OPERATING GEAR,1,,,,,ARMIJO,028-207,2.5,2.5,"REMOVED BROKEN OPERATING GEAR, FROM 16"" VERTICAL GATE VALVE, AND REPLACED WITH ""USED - GOOD GEAR"". OPERATED VALVE & JOB COMPLETE.",33.77106024,-118.264756
41019,MAIN,20-Apr-10,RUNYON CYN,8' E/W RUNYON CYN,300' S/S MULHOLLAND,6,STEEL,1926,43116,,1,,,,C,GONZALES,154-180,4,12,"FOUND LEAK ON 6"" STL MAIN USED 6""X12"" CLAMP FOR REPAIR.",34.11861596,-118.3526858
40465,MAIN,20-Apr-10,YOLANDA AV,14' WC YOLANDA AV,28' SC BLYTHE ST,6,D.I.,2010,101972,JOINT,1,,NEW,,ADOBE,NINE,190-123,2.5,10,"6' SECTION OF 6"" D.I. MAIN JUST PRIOR TO B.O. CAME APART WHEN PRESSURIZING LOK GASKET NOT INSTALLED. RE-INSTALLED WITH LOK GASKET.",34.21462535,-118.5403901
61274,MAIN,21-Apr-10,224TH & HARVARD BLVD,22' E/W HARVARD BLVD,0' N/N 224TH,6,C.I.,1939,56667,,1,,,,,KIRKSEY,048-195,3.5,10.5,"MOVED PLATE CUT & REMOVED BROKEN VALVE INSTALLED NEW 6"" HUB END CLOW GATE W/2EA 6X 18 NIPPLE, 2 EA 6"" MECH COUPLINGS RESET PLATE AFTER POURING SLURRY LEFT JOB SAFE.",33.82341408,-118.3063831
41021,MAIN,21-Apr-10,1804 HAUSER AVE,22' WE HAUSER AVE,25' NS COLONE ST,8,STEEL,1922,30436,,1,,,,,RODRIGUEZ,126-177,8.5,25.5,"FOUND LEAK ON 8"" STL. MAIN REPAIR WITH 360 DEGREE 8""X 12"" CLAMP.",34.04169742,-118.3595368
41024,MAIN,21-Apr-10,2731 7TH ST,17' E/W 7TH ST,27' S/N MONTCLAIR ST,6,C.I.,1927,44398,,1,,,,C,GONZALES,122-189,7.5,22.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIRS STREET DAMAGE",34.02965444,-118.3248172
40002,MAIN,21-Apr-10,13728 FILMORE ST,6 S/CL FILMORE ST,54 E/CL HADDON AVE,20,C.I.,,,JOINT,1,,,GOOD,SANDY ROCK,OBREGON,208-156,8,16,"HIT LEAD JOINT BACK IN, STOP LEAK, JOB COMPLETE",34.26424062,-118.4318407
61275,MAIN,21-Apr-10,222ND ST & HARVARD BLVD,20' N/S 222ND,22' E/W HARVARD BLVD,6,C.I.,1957,76461,,1,,,,,KIRKSEY,048-195,3,9,"MOVED [LATE CUT & REMOVED BROKEN 6"" GATE. INSTALLED NEW CLOW 6"" HUB END W/ 6""X 18"" NIPPLE 2EA, 6"" MECH COUPLING 2EA, 4EA 7/8X 18 RODS POURED SLURRY RESET PLATE LEFT JOB SAFE.",33.82559836,-118.3064096
41032,MAIN,22-Apr-10,2922 WICKLOW,E WICKLOW,200' SS GLENBAR,4,C.I.,1924,34913,SPLIT,1,,,BAD,ADOBE,WASHINGTON,126-162,8,24.5,"MADE SHUT OFF ON 2"" D.C.I./& SIDELINED 2918 & 2922 FROM 2908 WICKLOW ALSO SMALL SPLIT ON 4"" C.I. NAIN REPAIRED WITH 4""X 8"" 360 DEGREE CLAMP BACKFILL & 2 EXCAVATIONS VERY LARGE PICK UP NEEDED.",34.03912561,-118.4086734
41027,MAIN,22-Apr-10,800 MANNING AVE,21' NS MANNING AVE,53' EE HILGARD AVE,6,C.I.,1928,47350,"CLAMP, COUPLING",1,,,,,SCHWEINBOLD,136-153,9,27,"REPLACED 2' OF 6"" CI WATER MAIN 2 - 6"" DI WATER MAIN 2 - 6"" MECH. COUPLING BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.06646612,-118.4392886
41500,MAIN,22-Apr-10,568 MT. WASHINGTON DR.,W/S MT. WASHINGTON DR.,148' S/S GLENALBYN DR.,8,STEEL,1963,84158,COUPLING,1,,,,,SOLIS,146-222,,,"REPLACE BAD MECH. COUPLING AND PIPE THAT WAS DAMAGE BY WATER. INSTALL 2-8"" MECH. COUPLING AND 12"" OF 8"" STEEL NIP. BACKFILL AND CLEAN UP.",34.09742616,-118.2168713
61273,MAIN,22-Apr-10,S/E CORNER 79TH ST,0' EE MAIN ST,22' NS 79TH ST,4,C.I.,1923,31385,4,1,,,,,BROWN,100-204,9,25,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. BROKE OUT, DUG DOWN TO GATE VALVE, REPLACED 4"" GATE VALVE. BACKFILLED AND TEMPED EXCAVATION, CLEANED UP. LEFT SITE SAFE.",33.96783831,-118.2737635
41029,MAIN,22-Apr-10,363 COPA DE ORO,20' E/W COPA DE ORO,140' N/N BELLAGIO RD,6,STEEL,1925,41611,RUST HOLE,1,,,,SHALE,YBARBO,142-153,,,MADE REPAIRS ON MAIN BACKFILLED AND TEMP OIL AND LEFT SAFE FOR TRAFFIC.,34.08238718,-118.4407794
43036,MAIN,23-Apr-10,3500 W. 6TH ST.,36' S/S W. 6TH ST.,23' W/E MARIPOSA BL.,6,A.C.,1961,80539,,1,,,,SAND,CHESTERTON,134-195,,,"FOUND LEAK ON 6"" REDWOOD PLUG, ADDED A FEW WEDGES AND A SMALL PIECE OF REDWOOD TO STOP LEAK.",34.06337942,-118.2991401
40003,MAIN,24-Apr-10,13666 FILMORE ST,6 S/CL FILMORE ST,10 E/CL KEWWN AVE,20,C.I.,1959,78575,JOINT,1,,,GOOD,ROCK & SAND,OBREGON,208-156,8,16,"FOUND 20"" LEAD JOINT LEAK, POUNDED LEAK BACK HOME,STOP LEAK. JOB COMPLETE",34.26535273,-118.4303163
41043,MAIN,25-Apr-10,2425 OCEAN CT,5' E/W OCEAN CT,105' S/S MILDRED,3,C.I.,1921,68991,RUPTURE,1,,,,,JIMENEZ,106-147,8,24,"FOUND RUPTURE ON 3"" CI TEE, CUT TEE OUT FOR TEMP FIX SO THAT CONSUMERS NOT OUT OF WATER TILL FURTHER NOTICE, PLUGGED WATER MAIN ON BOTH SIDES W/ REDWOOD PLUG TEMP FIX NO BACKFILL OR TEMP OIL NEEDED OR PAVING.",33.98677936,-118.4642263
41503,MAIN,25-Apr-10,728 N. BUNKER HILL AVE.,16' E/W BUNKER HILL AVE,27' S/S ALPINE,6,C.I.,1927,45247,RUPTURE,1,,,,SHALE,CHESTERTON,134-213,,,"CUT IN 54"" OF 6"" D/I/ FOR BLOW OUT REPAIR, LIFTED ASPHALT APPROX. 20'-60'.",34.06355676,-118.2441428
41034,MAIN,25-Apr-10,8580 WALNUT DR,10' N/S WALNUT DR,25' E/E BRIER DR,2,STEEL,1948,66311,"CLAMP, RUST HOLE",1,,,,,JIMENEZ,150-171,4,8,"FOUND LEAK ON 2"" STL RUST HOLE REPAIRS COMPLETE.",34.10451219,-118.3787838
41049,MAIN,26-Apr-10,754 TORTUOSO WAY,7 N/S TORTUOSO WY,259' E/E STONE CANYON,8,STEEL,1934,53505,,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIRS",34.08619001,-118.4443215
40004,MAIN,26-Apr-10,4852 CALHOUN AVE,W/CL CALHOUN AVE,100' S/CL HUSTON ST,6,C.I.,1940,40153,SPLIT,1,,,,,GARCIA,170-153,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED SERVICE & MAIN. BACKFILLED & CLEANED-UP. HEAVY DEBRIS IN AREA",34.15914203,-118.4421877
41047,MAIN,26-Apr-10,734 TORTUOSO WAY,7' N/S TORTUOSO WAY,223' E/E STONE CANYON,8,STEEL,1934,53505,,1,,,,,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIR.",34.08614934,-118.4443965
41045,MAIN,26-Apr-10,1647 SUNSET PLAZA DR,350' EW EVANVIEW DR,6' E/W SUNSET PLAZA DR,6,STEEL,1927,44765,RUST HOLE,1,,,,,JIMENEZ,148-171,5,15,"FOUND RUST HOLE ON 6"" STL WM, REPAIRS COMPLETE.",,
40006,MAIN,27-Apr-10,13573 FILMORE ST,6 S/CL FILMORE ST,68 E/CL TELFAIR AVE,24,C.I.,1959,78575,JOINT,1,,,,,CRUZ,208-156,8,31.5,REPACKED LEAKING BELL LEAD JOINT,34.26665966,-118.428525
40005,MAIN,27-Apr-10,13468 FILMORE ST.,5 S/CL FILMORE ST,362 W/CL SAN FERNANDO RD,24,C.I.,1959,78575,JOINT,1,,,,SANDY ROCK,CRUZ,208-156,7,14,"REPACKED 20"" BELL JOINT AND ADDED 40 ** OF LEAD TO JOINT",34.268391,-118.4261517
41061,MAIN,27-Apr-10,268 BEL AIR RD,20' EW BEL AIR RD,270' S/S SAINT CLOUD ROAD,6,STEEL,1925,41611,,1,,,,,ALVAREZ,142-153,6,21,"SET UP TRAFFIC LOCATED LEAK. EXCAVATED. REPAIR MAIN, BACKFILL. TAMPED. CLEAN UP, LEFT JOB SAFE.",34.08295529,-118.4379947
40466,MAIN,27-Apr-10,10937 WHITEOAK AV,42' WC WHITEOAK AV,54' SC HORACE ST,8,STEEL,1954,71364,JOINT,1,,,,GOOD,ADOBE,210-129,8,16,"FOUND LEAK ON THREADS AT WELD COUP. - REG & GATE SEC. SHUT MAIN & REG STATION DOWN - WELDER REMOVED & REPLACED 1"" WELD COUPLING - WE INSTALLED NEW 1"" CORP - 1"", 1"" INSULATOR USED 1"" BS RECONNECTED TO PILOT CONTROL WITH 2' OF 1"" COPPER AND 1"" COMP COUP - BACKFILLED & TEMP MADE P/U COMPLETE 1445 SYSTEM.",34.26953074,-118.5197666
40467,MAIN,28-Apr-10,17071 COUNTESS PL,,388' WC EMPRESS AVE,4,C.I.,,,,1,,,,,LAROCHELLE,166-132,9.5,19,REPALCED BLOW-OFF ASSEMBLY AND CROSSBAR. WATER SYSTEM ZONE #1240,34.15015094,-118.5053042
41065,MAIN,28-Apr-10,500 BLK OF LEVERING AVE,25' NS LEVERING AVE,43' W/W KELTON AVE,6,C.I.,1928,46203,RUST HOLE,1,,,,,SCHWEINBOLD,136-150,5.5,16.5,"REPAIRED RUPTURE WITH WOOD & CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.06653392,-118.4535965
41062,MAIN,28-Apr-10,355 SAINT CLOUD RD,560' E/E BEL AIR RD,20' S/N SAINT CLOUD RD,6,STEEL,1925,41611,,1,,,,C,GONZALES,142-153,5.5,16.5,"FOUND LEAK ON6"" STL MAIN USED TWO CLAMPS 6""X 12"" & 6""X 8"".",34.0848179,-118.438137
61272,MAIN,29-Apr-10,114TH ST / COMPTON AV,29' E/W COMPTON AV,23' N/S 114TH ST,4,STEEL,,,,1,,,,SANDY,FLOWERS,086-213,9,17,"FOUND LEAK ON 4"" STEEL MAIN, MADE REPAIRS BY INSTALLING A 4"" STEEL BLIND FLANGE ON 90 DEGREE 4"" BEND, AND STOP THE LEAK.",33.9311392,-118.2462472
41507,MAIN,29-Apr-10,513 S. LAKE ST.,,221' N/N 6TH ST.,8,C.I.,1932,51882,"CLAMP, COUPLING",1,,,,,SOLIS,134-204,,,"OLD ABANDON D.C.I. LEAKING, REMOVE AND INSTALL 8""-360 REPAIR CLAMP. BACKFILL AND TEMP. LEFT JOB SITE CLEAN AND SAFE.",34.06072628,-118.2756475
40468,MAIN,30-Apr-10,18755 FRANKFORT,16' SC FRANKFORT,RHEA AV,2,COPPER,,,COUPLING,1,,,,,LAROCHELLE,192-123,7,14,"REPAIRED 2"" COPPER WATER MAIN. CUT IN 24"" PIECE OF COPPER LEAK ON RHEA AVE. W.S. ZONE #1134.",34.22131152,-118.5423358
40671,MAIN,3-May-10,8000 VALLEY CIRCLE BL,12' E/CL VALLEY CIRCLE BL,32' N/CL STRATHERN ST,2,COPPER,1984,97193,RUST HOLE,1,,,GOOD,GRANITE,SNYDER,190-090,9,9,"SET UP TRAFFIC. WHILE TRYING TO LOCATE 2"" COPPER MAIN, MR. KERNES PUNCHED HOLE IN 2"" COPPER. BROKE OUT AND DUG OUT AND REPAIRED THAT LEAK WITH 2"" X 6"" 360 DEGREE CLAMP. LOCATED MAIN LEAK AND BROKE AND DUG 2ND EXCAVATION. REPAIRED HOLE IN 2"" COPPER WITH 2"" X 6"" 360 DEGREE CLAMP. 541 AND 542 BACKFILLED AND TEMPED BOTH EXCAVATIONS. MADE PICK UP AND TRAFFIC.",34.21512634,-118.6449918
40893,MAIN,3-May-10,STONE CYN RES.,PUMP STATION,,8,STEEL,1932,52194,RUST HOLE,1,,,,,M. SPEARS,150-150,6.5,13,"USED 8X12 360 DEGREE CLAMP TO REPAIR LEAK ON BOTTOM OF 8"" STEEL MAIN",34.10423398,-118.4545418
40890,MAIN,3-May-10,5742 COLISEUM ST,19' N/S COLISEUM ST,157' E/E GENESEE AVE,6,C.I.,1948,65617,ROUND CRACK,1,,,,ADOBE,E.YBARBO,118-174,8,16,FOUND OLD CORP ROUND CRACK REMOVED CORP AND INSTALLED 6X12 REPAIR CLAMP,34.01940253,-118.3711679
40891,MAIN,3-May-10,1108 WILTON PL,20' E/W WILTON PL,62' N/N SANTA MONICA,16,C.I.,1915,21769,,1,,,,,RODRIGUEZ,144-192,7,21,REPLACE CORP VALVE AT MAIN,34.09104082,-118.3135899
40892,MAIN,4-May-10,STONE CANYON RESERVOIR,,,,STEEL,,,RUST HOLE,1,,,,,RODRIGUEZ,150-147,7,21,"DUG OUT EXPOSED 8"" STL MAIN",,
40055,MAIN,4-May-10,4491 COLBATH AV,W/C COLBATH AV,43 S/C MILLBANK ST,6,C.I.,1924,28507,RUST HOLE,1,,,,,E. GARCIA,168-153,,,"FOUND LEAK ON 6"" MAIN., MADE REPAIRS. BACKFILLED & CLEANED-UP AREA.",34.15289848,-118.4366096
40028,MAIN,4-May-10,421 BEECH ST,BEECH ST.,74' S/S S. GLORIOSA LN.,2,COPPER,1924,34628,HIT,1,,,,,PRECIADO,144-222,4,8,"HIT 2"" COPPER MAIN, INSTALLED 6' OF 2"" TUBING AND RECONNECTED 1"" SERVICE.",34.09053949,-118.2172765
61548,MAIN,5-May-10,17885 CASTELLAMRE,0' EW CASTELLAMRE RD,351 SS TRAMANTO,4,STEEL,1989,99898,RUST HOLE,1,,,,N/A,SMITH,126-114,2,4,"INSTALLED 4""X 12"" CLAMP ON ABOVE GROUND MAIN. CLEAN-UP.",34.04233349,-118.5652269
40894,MAIN,5-May-10,700 BLK BURNSIDE AVE,22 E/W BURNSIDE AVE,128 S/S WILSHIRE BLVD,4,C.I.,1926,42576,,1,,,,,GONZALES,134-180,3,9,"CONTRACTOR HIT 4"" C.I. MAIN CUT IN 2-4"" D.I. TWO UNIONS",34.06184679,-118.349612
40895,MAIN,5-May-10,700 BLK BURNSIDE AVE,22 E/W BURNSIDE AVE,140 S/S WILSHIRE BLVD,4,C.I.,1926,42576,,1,,,,C,GONZALES,134-180,2.5,7.5,"CONTRACTOR HIT 4"" C.I. MAIN USED 4X12 CLAMP",34.06181406,-118.349625
40896,MAIN,6-May-10,CAPRI DR & ROMANY,23 E/W CAPRI DR,25 N/N ROMANY DR,8,D.I.,1926,43951,CLAMP,1,,,,,RODRIGUEZ,132-135,4,12,"EXCAVED, WHILE EXCAVADING HIT ABANDONDED SERVICE CLAMP. REMOVED OLD SERVICE CLAMP AND INSTALLED 8X12 360 CLAMP",34.05484865,-118.5026402
40904,MAIN,7-May-10,4826 SATURN ST,20 N/S SATURN ST,380 W/W RIMPAU BLVD,6,C.I.,,,BLOW OUT,1,,,,,M. TAYLOR,128-183,8,24,BLOW OUT. REPLACED 4' OF PIPE. NEEDS MAJOR STREET REPAIR,34.0442436,-118.3425432
40053,MAIN,9-May-10,3724 LOADSTONE DR,8 W/C LOADSTONE DR,265 S/C STONE CANYON,8,C.I.,1953,70099,RUST HOLE,1,,,VERY BAD,CLAY,MALZ,162-147,12.5,46,"FOUND 8"" MAIN BREAK, MADE REPAIRS, ALSO BACKFILLED GATE VALVE REPAIRS, MADE BY GATE SECTION, IN COMPLETE (CUTIN 4' OF 8"" D.I. PIPE)",34.13874621,-118.4597499
40672,MAIN,10-May-10,18413 ERWIN,12' S/CL ERWIN,177' E/CL CANBY,8,A.C.,1950,62122,SPLIT,1,,,,,JOSEPH,178-126,12.5,8,"FIXED 8"" MAIN WITH O.D. 10.20. HAD TO FIND BIG ROOTS IN AND AROUND MAIN AND HAD TO RELOCATE 1"" SERVICE.",34.18384398,-118.5342452
40905,MAIN,10-May-10,743 CLOVERDALE AVE,17 E/W PROPERTY LINE,136 NN 8TH ST,6,C.I.,1921,29285,RUST HOLE,1,,,RUST,ADOBE,S. SAMIA,134-180,3.5,9.5,FOUND SMALL LEAK ON MAIN 1 FOOT OVER FROM ORIGINAL LEAK MADE REPAIR,34.06101838,-118.3466794
61550,MAIN,10-May-10,743 CLOVERDALE AVE,17' EW CLOVERDALE AVE,177' NN 8TH ST,6,C.I.,,,RUST HOLE,1,,,,,SCHWEINBOLD,134-180,,,"REPAIRED WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0611161,-118.3466405
40907,MAIN,11-May-10,133 N. CARMELINA AVE,9 E/W CARMELINA AVE,2 N/S 20 HELENA DR,8,C.I.,1929,48093,CLAMP,1,,,,,J. RODRIGUEZ,132-141,8,16,"FOUND LEAK ON 8"" CLAMP. REMOVE OLD CLAMP AND INSTALL SMALLER DIAMETER 360",34.05858145,-118.4812898
40912,MAIN,11-May-10,11803 FOLKSTONE LN,8 S/N FOLKSTONE LN,20 W/W DEVONPORT LN,6,STEEL,1988,100140,JOINT,1,,,,C,R. GONZALES,154-144,5,10,"FOUND LEAK ON 2"" CORP STOP AT WELD NECK PINCHED DOWN MAIN REPLACED 2"" CORP STOP CUT IN 2' OF 2"" COPPER AND 2"" UNION",34.11518468,-118.474289
40910,MAIN,11-May-10,5520 ARBOR VITAE ST,19' N/S ARBOR VITAE ST,204' E/E AVIATION BLVD,6,A.C.,1948,65921,CLAMP,1,,,,,J. RODRIGUEZ,094-171,10.5,31.5,INSTALLED 2 360 6X12 CLAMPS ON OLD SERVICES (LEAK) ALSO RETAP 2 COPP. SERV.,33.95259084,-118.3762453
40914,MAIN,12-May-10,1209 S. ST ANDREWS PL,,,8,C.I.,1931,50780,,1,,,,,M. HUGITIS,130-192,11.5,34,"NEED TEMP. AND PICK UP. SOME STREET DAMAGE NEEDS FURTHER ASSESSMENT. DCT INVOLVED, NEED RENEWAL",34.04894444,-118.3116457
40675,MAIN,12-May-10,4529 CANOGA DR,10' S/CL CANOGA DR,250' E/CL ARGENTINE RD,6,C.I.,1961,80652,SPLIT,1,,,BAD,ADOBE,LAROCHELLE,166-105,8,8,"FOUND HAIRLINE SPLIT APPROX. 4"" LONG.",34.14933092,-118.6012221
40916,MAIN,12-May-10,1829 HOLT AVE,21' E/W HOLT AVE,282' S/S 18TH ST,6,C.I.,1940,57088,CLAMP,1,,,,C,R. GONZALES,128-171,6,18,FOUND LEAK ON 6X12 VENTED CLAMP CLAMP LOOSE TIGHTENED UP CLAMP,34.04427133,-118.3802989
40674,MAIN,12-May-10,17619 RINALDI ST,5' W/CL RIDGEWAY RD,158' N/CL RINALDI ST,6,STEEL,1929,37502,RUST HOLE,1,,,BAD,DIRTY CON ROCK,JOSEPH,214-129,8,8,"REPAIRED RUST HOLE ON 6"" STEEL MAIN WITH A LARGE SCREW PIN. SHUT GATE VALVE #26 ON GATE SECTION 217-131. LEFT GATE SHUT. STEEL MAIN IS ABANDONED.",34.27996909,-118.5179996
40673,MAIN,12-May-10,12056 TURTLE SPRINGS LANE,12' E/CL TURTLE SPRINGS LANE,190' S/CL TURTLE SPRINGS WAY,4,D.I.,1986,98079,RUST HOLE,1,,,,ROCKY,JOSEPH,218-117,8,8,"BLOW OUT ON A 4"" D.I. MAIN. FOUND 1.5"" RUST HOLE AND PIPE HAD RUST PITS. CUT IN 2.5' OF 4"" PIPE. STREET WAS LIFTED AND HAD TO BREAK OUT BAD AREA OF STREET AND MAKE SAFE.",34.29218345,-118.5624389
61547,MAIN,13-May-10,4834 ST ELMO BL,35' W/W RIMPAU BL,16' N/S PROPERTY LINE,6,C.I.,1928,47450,,1,,,,,BLACK,128-183,2,8,"WHILE EXCAVATING TRENCH FOR NEW MAIN. OLD MAIN LEW OUT. LOCATED EXCAVATED, MADE REPAIR.",34.04312713,-118.342059
61546,MAIN,14-May-10,400 4TH STREET,22' NS 4TH STREET,5' EE ROSSMORE AVE,8,C.I.,1930,49560,ROUND CRACK,1,,,THICK,CLAY,SCHWEINBOLD,136-186,8,16,"BROKE OUT & DUG DOWN ON DRY 8"" WM. DRILLED MORE HOLES. BROKE OUT & DUG DOWN TO 1/2 CRACK ON WM 2ND SHIFT APPLIED CLAMP & BACKFILLED.",34.06710537,-118.3271571
40031,MAIN,15-May-10,1903 WILSHIRE BLVD.,3' S/N WILSHIRE BLVD.,20' E/W BONNIE BRAE,8,D.I.,,,RUST HOLE,1,,,,CLAY,ROGERS,132-204,14.5,22.5,"FIRST MADE SITE SAFE, SET UP TRAFFIC. FOUND LEAK, EXCAVATED 12'X12'. REPAIRED LEAK WITH 2-8"" MECH'S AND 4' OF 8' D.I. PIPE. EXCAVATED THROUGH TRAFFIC LOOP, HAD TO WAIT FOR POWER AND STREET SERVICES 3 HRS.",34.05701118,-118.2735608
40917,MAIN,16-May-10,517 N SIERRA BONITA,20 E/W SIERRA BONITA,170 N/N ROSEWOOD AVE,6,C.I.,1924,34000,SPLIT,1,,,,B,T.SMITH,140-180,8,16,"LOCATE LEAK. L.A.P.D. MOVED CAR, DUG OUT. CUT IN 5' W/CPLGS. BACKFILL & TEMP, MUD CLEAN-UP",34.08077357,-118.354285
40922,MAIN,16-May-10,421 N. VISTA AVE,20 E/W N. VISTA AVE,160 N/N OAKWOOD AVE,8,C.I.,1962,81659,SPLIT,1,,,,C,R. GONZALES,140-180,13.5,27,"FOUND BLOWOUT ON 8"" CI. MAIN CUT IN 10-8"" D.I. WITH TWO UNIONS. RENEWED SERVICE AT 421 N. VISTA AVE. DUE TO BLOWOUT",34.0787579,-118.3522527
40918,MAIN,16-May-10,1527 SUNSET PLAZA DR,SUNSET PLAZA DR,372 N/W STEBBINS TERR,6,STEEL,1927,44765,RUST HOLE,1,,,,,M. SPEARS,148-171,7,14,"REPAIRED 6"" STEEL MAIN LEAK WITH MEDIUM SCREWPIN",34.09868436,-118.3815271
40919,MAIN,17-May-10,1643 SUNSET PLAZA DR,8' E/W SUNSET PLAZA DR,137 S/S HASLAM TERR,6,STEEL,1927,44765,RUST HOLE,1,,,,DG,C. SCHWEINBOLD,148-171,9,27,"REPAIRED 6"" STL. WM UT. WOOD & CLAMP. BACKFILLED, TEMPT & OILED. HELPED MAKE PICK-UP",34.10127355,-118.38139
40920,MAIN,18-May-10,754 TORTUOSO WAY,7' N/S TORTUOSO WAY,230' E/E STONE CYN RD,8,STEEL,1934,53505,RUST HOLE,1,,,LITTLE,CLAY,C. SCHWEINBOLD,142-153,6,18,"REPAIRED 8"" WM UT WOOD & CLAMP. BACKFILLED, TEMP & OILED. HELP MAKE PICK-UP",34.08615139,-118.4443903
40676,MAIN,18-May-10,7100 PLATT AVE,24' W/CL PLATT AVE,6' S/CL BALMORAL LN,8,C.I.,1961,80763,RUPTURE,1,,,POOR,,5/18/2010,184-093,10,10,"RELIEVED CREW WELDER. WELDED FLANGE TO IJ. WE INSTALLED WELD FLANGE, IJ AND 7' OF PIPE FROM GATE TO OLD MAIN WITH 8"" DRESSER COUPLING. INSTALLED ANODE ON WELD FLANGE. ENAMELER DID HIS JOB. COVERED MAIN WITH SAND-DUMPED 30 YARDS OF SLURRY. BROUGHT EXCAVATION UP TO STREET WITH CON ROCK. BARRACADED AREA SAFE. NEED SUNKEN ASPHALT BROKE OUT EXTRA SAND AND CON ROCK PICK UP.",34.19814629,-118.6393077
40035,MAIN,18-May-10,GRIFFITH PARK DRIVE,4' S/S CURB GRIFFITH PARK DR.,1800' W/W CRYSTAL SPRINGS,12,STEEL,,,,1,,,,SHALE,CHESTERTON,160-198,,,"WELDERS PUT PATCH ON TWO HOLES. 12"" MAIN WAS LESS THAN 1"" FROM 6"" MAIN. LEAK IS ON PIPE THAT DWP INHERITED FROM REC & PARKS. NOT ON WATER SERVICE MAP.",34.13620157,-118.287532
40921,MAIN,19-May-10,1616 CASALE RD,10' S/N CASALE RD,302' E/E CAPRI DR,6,STEEL,1927,45860,RUST HOLE,1,,,MED,SANDY CLAY,C. SCHWEINBOLD,134-135,8.5,25.5,"REPAIRED 6"" STL WM UT. WOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP",34.06145515,-118.5026983
61545,MAIN,19-May-10,4848 ST ELMO DR,153' E/E LONGWOOD AVE,16' N/S PROPERTY LINE,6,C.I.,1928,47450,,1,,,,,BLACK,128-183,6.5,39,"WHEN ARRIVING ON JOB SITE FOUND WATER FLOWING DOWN STREET. INVESTIGATE & LOCATE LEAK. FOUND SPLIT, BREAK OUT & EXCAVATE MORE. CUT IN 5 1/2 FT OF 6"" DUCTILE IRON PIPE.",34.04348645,-118.3433631
40924,MAIN,20-May-10,CAPRI & UMEO,22' E/W CAPRI,45' N/S UMEO RD,6,STEEL,1927,45860,RUST HOLE,1,,,,,WASHINGTON,134-135,6.5,13,"DUG OUT REPAIRED 6"" STL MAIN WITH 6X8 360 CLAMP-BACKFILLED 4'X4' EXCAVATION",34.06087967,-118.5034256
40923,MAIN,20-May-10,153 N. LUCERNE BLVD,22 E/W LUCERNE BLVD,512 N/N 1ST ST,4,C.I.,1920,26869,SPLIT,1,,,,,J. RODRIGUEZ,138-189,4.5,13.5,"FOUND SPLIT ON4"" CI.I. MAIN. REPAIRED WITH 4X20 360",34.07451587,-118.3248647
40056,MAIN,21-May-10,5259 LANKERSHIM B,40 W/C LANKERSHIM BL,270 S/C WEDDINGTON,8,C.I.,1925,28914,RUST HOLE,1,,,,,S.ARRIOLA,172-174,7,20,,34.16630598,-118.3755665
40029,MAIN,22-May-10,5120 MARTIN ST.,22' N/S MARTIN ST.,13' E/W BUDAU ST.,6,C.I.,1925,41914,SPLIT,1,,,POOR,SHALE,CHESTERTON,140-234,,,"MAIN IN POOR CONDITION INTERNAL AND EXTERNAL. 45"" SPLIT ON BOTTOM. CUT IN 55' PIECE D.I. PIPE.",34.08056812,-118.1710848
40925,MAIN,24-May-10,534 N. LAUREL AVE,21' E/W LAUREL AVE,171' S/S CLINTON ST,4,C.I.,1922,30281,SPLIT,1,,,,,K. FORTSON,140-177,2,4,SMALL SPLIT FOUND WHILE CLEANING MAIN,34.08104426,-118.3648213
40057,MAIN,24-May-10,11283 PHILLIPPI AVE,15 W/C PHILLIPPI AVE,227 S/C CARL ST,4,,,,SPLIT,1,,,,CLAY,R. CRUZ,212-165,11.5,23,"CUT IN 18"" OF 4"" D.I. PIPE DISINFECTED NEW PIPE AND DRESSER COUPLINGS BACKFILLED WITH AND TEMPED LEFT FOR CALAGARF I PAVING",34.27524595,-118.4047372
40054,MAIN,24-May-10,BARHAM BLVD / LAKESHORE PLAZA DR,75 W/C BARHAM BLVD,600 N/N FOREST LAWN DR,16,STEEL,1992,101366,COUPLING,1,,,,N/A,C. WEBER,164-183,9.5,36,"DISASSEMBLE 12"" FLG 45 BEND, 12"" MECH. COUPL. REPLACE ENTIRE ASSEMBLY WITHOUT MECHANICAL COUPL. (LOCATION JUST ADJACENT TO UNDERSIDE OF BARHAM BRIDGE AT 12"" ENTERING UNIV. STUDIOS PROPERTY)[GREEN BELT LINE VALVE REPAIR AT STA. 243+48]",34.1445737,-118.3411372
61544,MAIN,24-May-10,4808 ST ELMO DR,87' W/W RIMPAU BLVD,17' N/S  ST. ELMO,6,C.I.,1928,47450,,1,,,,,BLACK,128-183,2,8,WHILE EXCAVATING MAINLINE TRENCH FOUND LEAK ON OLD MAIN AND MADE REPAIR USING 360 DEGREE CLAMP.,34.04317354,-118.3422274
40927,MAIN,25-May-10,1125 LAS PULGAS RD,10' E/W LAS PULGAS RD,261' N/E LAS PULGAS PL,6,C.I.,1957,76737,,1,,,,C,R. GONZALES,130-123,6,18,"FOUND BLOW OUT ON 6"" C.I. MAIN CUT IN 7' D.I. WITH TWO UNIONS RETAPPED 1"" SERVICE",34.05306209,-118.538617
40697,MAIN,26-May-10,4174 ALONZA AVE,14' E/CL ALONZA AVE,297' S/CL MEDLEY DR,16,COPPER,1968,87474,COUPLING,1,,,GOOD,GRANITE,SNYDER,166-129,5,5,"WAITED FOR WELDER TO WELD 1.5"" WELD COUPLING ON 16"" MAIN. SHUT OFF CORP ON SERVICE. RECONNECTED SERVICE TO NEW CORP WITH INSULATOR. TURNED CORP BACK ON. FLUSHED SERVICE. NOTIFIED 541 FOR BACKFILL.",34.14711408,-118.5235759
40926,MAIN,26-May-10,1600 CAPRI DR,10' E/W CAPRI DR,7' S/S CASALE RD,6,STEEL,1927,45860,RUST HOLE,1,,,,DG,C. SCHWEINBOLD,134-135,7,11,"REPAIRED ST WM UT. WOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP",34.06095985,-118.5036062
40030,MAIN,26-May-10,637 ROBINSON ST.,ROBINSON ST.,370' N/N BELLEVUE AVE.,6,C.I.,1925,42169,SPLIT,1,,,,CLAY,PRECIADO,140-201,8,16,"FOUND 6"" MAIN SLOW OUT. REPLACE 100"" OF PIPE AND INSTALLED 2 6"" DRESSER. BACKFILLED WITH BASE AND TEMP.",34.07978989,-118.2794889
61281,MAIN,27-May-10,MONA ALLEY  S/O 115TH,15; S/N MONA ALLEY,60' E/E MONA,4,STEEL,1942,86523,,1,,,,,KIRKSEY,086-216,4.5,15,"BROKE OUT & EXCAVATED FOUND GATE OFF ON MONA BROKE OUT & EXCAVATED IN ALLEY FOUND 4"" STL CUT & REMOVED 3' INSTALLED PLUG STOPPED LEAK BACKFILLED WITH NATIVE SOIL TEMP LEFT JOB SAFE.",33.92933584,-118.2301282
40928,MAIN,27-May-10,420 ROBINWOOD DR,12' W/E ROBINWOOD DR,434' N/E KENTER AVE,6,C.I.,1956,75384,,1,,,,,R. GONZALES,136-141,12.5,37.5,"FOUND BLOWOUT ON 6"" C.I. MAIN CUT IN 5' D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 421 ROBINWOOD DR",34.06620135,-118.483315
40929,MAIN,27-May-10,1919 CARSON AVE,14 E/W CARSON AVE,191 N/N/ CARSON PL,6,STEEL,1926,43929,RUST HOLE,1,,,,,J. RODRIGUEZ,150-180,9,18,"FOUND LEAK ON 6"" STEEL MAIN, REPAIRED WITH REDWOOD PLY AMD 60 CLAMP",,
40931,MAIN,29-May-10,132 BROOKS AVE,6' S/S BROOKS AVE,19' E/W MAIN ST,12,C.I.,1965,68728,CLAMP,1,,,,,R. GONZALES,108-144,16,64,"CUT OUT 12"" GATE AND REPLACED WITH NEW ONE",33.99219948,-118.4741044
41000,MAIN,1-Jun-10,5778 CORBETT ST.,19' N/S CORBETT ST.,103' E/E LA CIENEGA BL.,6,A.C.,1948,65735,CLAMP,1,,,,CLAY,GONZALES,120-174,8,24,"FOUND LEAK ON BACK TO BACK SERVICE CLAMP FROM LEAD CUT OUT CLAMP. INSTALLED 6""X1.5"" SERVICE CLAMP CONNECTED 1.5"" COPPER SERVICE.",34.02505545,-118.3716539
40523,MAIN,2-Jun-10,17611 LUDLOW ST,10' SC LUDLOW ST,244' WC SHOSHONE AV,6,STEEL,1928,37306,JOINT,1,,POOR,,GRANITE,SNYDER,210-129,4.5,9,"PINCHES MAIN REMOVED SERVICE CLAMP HAD WELD COUP. WELDED ON STL MAIN - RECONNECTED TO SERVICE WITH 1"" INSULATOR. BACKFILLLED & TEMP CLEANED UP.",34.27090829,-118.5183131
40535,MAIN,2-Jun-10,11000 SHOSHONE AV,12' WC SHOSHONE AV,10' NC LUDLOW ST,,,,,,1,,,,,SNYDER,210-129,5,10,WHILE PINCHING DOWN MAIN GATE PACKING FLANGE CRACKED - DUG OUT GATEMAN REPLACED FLANGE 7 BOLTS BACKFILLED & TEMP. CLEANED UP.,34.27095249,-118.5175389
40524,MAIN,2-Jun-10,20201 LORENZANA DR,150' WC LORENZANA DR,14' SC SANTA RITA ST,6,C.I.,1957,77323,"SPLIT, RUPTURE",1,,BAD,,ADOBE,LAROCHELLE,172-114,9,52,"6"" CAST IRON MAIN BLOW OUT. INSTALLED 15' OF 6"" D.I. OF 6"" D.I. MAIN W/2 MECH. CPLGS. BACKFILLED WITH SAND & CON ROCK. 1123 SYSTEM ZONE",34.1667605,-118.5748041
41004,MAIN,2-Jun-10,2420 MARVIN AVE,15' E/W MARVIN AVE.,118' N/N APPLE ST.,8,A.C.,1947,65490,SPLIT,1,,,,CLAY,GONZALES,124-177,12,47.5,"FOUND SPLIT ON 8"" A/C MAIN. CUT IN 10' OF 8"" D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 2420 MARVIN AVE.",34.03492888,-118.3640387
61282,MAIN,2-Jun-10,1934 W 65TH ST,266' E/E GRAMERCY PL,17' N/S 65TH PL,6,C.I.,1925,35489,RUST HOLE,1,,,RUST,SANDY LOAM,KIRKSEY,104-192,5.5,16.5,"DRILLED HOLES LOCATED LEAK BROKE OUT 4X 5 EXCAVATED FOUND 2"" HOLE NEXT TO DCI CORP. CUT & REMOVED TAP INSTALLED 6X 12 360 DEGREE STOPPED LEAK STREET UNDERMINED BROKE OUT EXCAVATION 4X 7 BACKFILLED LEFT JOB SAFE",33.97979233,-118.3123689
61283,MAIN,3-Jun-10,PACIFIC AVE & 10TH ST,19' E/W PACIFIC AVE,0 S/S 10TH STREET,16,,,,SMALL REDUCTION GEAR,1,,,,,ARMIJO,014-198,2,2,"REPLACED MISSING REDUCTION GEAR, ON 16"" GATE VALVE, THAT WAS MISSING. OPERATED VALVE 25%. JOB COMPLETE.",33.73499582,-118.2879895
41006,MAIN,4-Jun-10,13174 MULHOLLAND DR.,12' N/S MULHOLLAND DR.,1366' W/W BEVERLY RARK (PRIVATE),12,C.I.,1926,42263,,1,,,,,J JIMENEZ,158-159,9,26,"FOUND LEAK ON 12"" W.M. BELL (LEAD). REPAIRS COMPLETE.",34.12747181,-118.4193053
40525,MAIN,5-Jun-10,23724 CARARD ST,5' SC CARARD ST,131' RAMARA AVE,4,C.I.,1960,79543,SPLIT,1,,,,,JOSEPH,174-090,10.5,65.5,"REPAIR 4"" C.I. LEAK BY PUTTING IN A 7 FOOT OF 4"" PIPE. SYSTEM 1305.",34.17294018,-118.6456112
41351,MAIN,6-Jun-10,620 N. HOOVER ST.,16' W/E HOOVER ST.,21' S/S LUCILLE ST.,6,C.I.,1924,36038,SPLIT,1,,,POOR,RIVER BED,CHESTERTON,142-201,,,"CUT IN 50"" PIECE OF D.I. 46"" SPLIT AND CORP. BLEW OUT, MADE 1"" TAP, COMPLETED SERVICE.",34.08236067,-118.2844068
41357,MAIN,7-Jun-10,1925 LANSDOWNE AVE.,10' N/N LANSDOWNE AVE.,8' N/S BARNETT,6,C.I.,,,,1,,,BAD,CLAY,PRECIADO,136-234,10,20,"6"" MAIN BLOW OUT. CUT IN 9' OF C.I. PIPE AND INSTALLED 9' OF D.I. PIPE AND TWO 6"" DRESSER. BACKFILLED WITH CON ROCK AND TEMP.",34.06549582,-118.1735366
41353,MAIN,7-Jun-10,602 N. HOOVER ST.,16' W/E HOOVER ST.,30' N/S CLINTON ST.,6,C.I.,1924,35038,RUST HOLE,1,,,,CLAY,CHESTERTON,142-201,6,12,"LOCATED LEAK, EXCAVATED, FOUND 360 REPAIR CLAMP LEAKING. CLEANED IT AND TIGHTEN/STOP LEAK.",34.08177594,-118.2844014
41354,MAIN,7-Jun-10,2751 LANCASTER ST.,,400' E/E MURCHISON ST.,8,C.I.,1940,57280,"SPLIT, RUPTURE",1,,,,ADOBE,MCCALL,132-228,14.5,47.5,"ACCESSED JOB SITE, SET UP TRAFFIC DELINEATION. DRILLED HOLES OVER MAIN, BROKE OUT ASPHALT, EXCAVATED, FOUND RUPTURE, MADE REPAIRS. ENERGIZED MAIN TO FIND ADDITIONAL SPLIT, BROKE OUT, EXCAVATED, REPLACED MORE PIPE.",34.05729552,-118.1955158
41362,MAIN,8-Jun-10,2024 MEADOW VALLEY TE,,769' S/S PANORAMA TE,4,C.I.,1924,34705,RUPTURE,1,,,,ADOBE,MCCALL,146-204,5,10,"UPON ARRIVAL, FOUND DAMAGED MAIN. EXCAVATED AROUND PIPE, CUT AND REMOVED DAMAGED PIPE. REPLACED SECTION ON MAIN.",34.09750373,-118.2719922
41483,MAIN,8-Jun-10,GRIFFITH PARK,138' E/E CENTER LINE,101' N/N CENTER LINE,4,STEEL,,,,1,,,,ROCKY,PRECIADO,168-195,8,16,"FOUND TWO SEPARATE LEAKS ON 4"" STEEL PIPE IN PARK HILLSIDE. INSTALLED TWO HIGH PRESSURE STEEL CLAMPS.",,
40566,MAIN,8-Jun-10,MASON & TRENTINO LANE,27' SC TRENTINO LANE,47' EC MASON,16,D.I.,,,,1,,,,SAND,JOSEPH,214-111,9,18,BROKE OUT & WORKED WITH GATEMAN,34.28273512,-118.5828342
41007,MAIN,9-Jun-10,2224 LINCOLN BLVD.,9' E/W LINCOLN BLVD.,19' N/S LUCILLE,8,C.I.,1922,69546,CLAMP,1,,,,,KIRKWOOD,110-150,8.5,17,OLD SERVICE LEAK IN STREET. MADE REPAIR LEAD OUT.,33.99464422,-118.4541046
41364,MAIN,9-Jun-10,1861 PARK DR.,,,6,STEEL,,,,1,,,,,SOLIS,142-210,,,"6"" STEEL IN ELYSIAN PARK, NO RECORDS, NO MEASUREMENT, HAD TO WALK UP HILLSIDE.",,
40522,MAIN,10-Jun-10,5741 LARRYAN DR,9' EC LARRYAN DR,483' WC CROSSON DR,6,C.I.,1960,79543,SPLIT,1,,,,,BRUCK,176-090,,,,34.17595381,-118.6489883
61541,MAIN,10-Jun-10,4847 ST ELMO DR,180' EE LONGWOOD AVE,17' N/S PROPERTY LINE,6,C.I.,1928,47450,,1,,,,,BLACK,128-183,2,6,"FOUND LEAK ON 6"" CI MAIN",34.04346002,-118.3432671
41010,MAIN,10-Jun-10,651 BURLINGAME,W BURLINGAME,288' S/S BALTIC AVE.,4,C.I.,1923,31517,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,128-141,8,16,"REPAIRED 4"" C.I. RUPTURE WITH 4""X12"" 360 CLAMP. BACKFILLED 5'X5' CONROCK ONLY. NEED VERY LARGE PICK-UP AND LARGE SCOOP OF OIL.",34.04500951,-118.4844344
61542,MAIN,11-Jun-10,4846 ST. ELMO DR,188' E/E LONGWOOD AVE,17' N/S PROPERTY LINE,6,C.I.,1928,47450,,1,,,,,BLACK,128-183,3,9,FOUND LEAK ON ABANDONED INSERT (DIRECT) VALVE. REMOVED AND REPLACED WITH 360 DEGREE CLAMP.,34.04345452,-118.3432472
41015,MAIN,11-Jun-10,4828 ST. ELMO DR.,12' N/S PROPERTY LINE,277' W/W RIMPAU BLVD.,6,C.I.,1928,47450,,1,,,,,BLACK,128-183,3,9,"FOUND SMALL LEAK ON 6"" MAIN. MADE REPAIR WITH 6""X12"" 360.",34.04333629,-118.3428181
40565,MAIN,11-Jun-10,8400 JOAN LN,11' EC JOAN LN,309' NC CHASE ST,4,STEEL,1966,85843,JOINT,1,,,,CLAY,HERNANDEZ,192-093,10,40,"MAIN LEAK WAS LOCATED AT BULK HEAD, 2"" COUPLING AND BULK HEAD WERE REPLACED BY WELDER. BLOW OFF AND VALVE WERE REPLACED ALSO.",34.22243523,-118.6345323
61540,MAIN,12-Jun-10,1215 HIGHLAND AV,60' N/N LEXINGTON AV,36' E/W HIGHLAND AV,8,C.I.,1924,34091,SPLIT,1,,,,,GONZALES,146-183,14,42,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 12' OF 8"" D.I. WITH TWO UNIONS.",34.09280825,-118.3386572
41020,MAIN,13-Jun-10,636 N. ST. ANDREWS PL.,12' W/E ST. ANDREWS PL.,230' S/S MELROSE AVE.,8,C.I.,1931,50926,SPLIT,1,,,,CLAY,GONZALES,142-192,11.5,45.5,"BLOWOUT ON 8"" C.I. MAIN. CUT IN 10' 0F 8"" D.I. WITH TWO UNIONS. STREET DAMAGE.",34.08275859,-118.3111516
40526,MAIN,14-Jun-10,9137 JELLICO AV,4' WC JELLICO AV,260' NC DEARBORN ST,6,C.I.,1956,75156,RUST HOLE,1,,,,,HIDALGO,198-129,7.5,30,"REPLACED, HYD, TEE, 6"" GATE, 3-6""X18"" NIP., 6""X4"" REDUCER.",,
41022,MAIN,14-Jun-10,359 GRAMERCY PL.,24' E/W GRAMERCY PL.,4' N/N 4TH ST.,8,C.I.,1964,82974,"ROUND CRACK, SPLIT",1,,,,,J JIMENEZ,136-192,4,16,"FOUND SMALL ROUND CRACK ON 8"" C.I. W.M. REPAIRS COMPLETE.",34.06724439,-118.3128602
41366,MAIN,14-Jun-10,6304 CRESCENT ST.,19' N/S CRESCENT ST.,50' E/E AVE. 63,6,C.I.,1929,47757,,1,,,,,PRECIADO,154-231,6,12,"6"" C.I. MAIN BREAK. CUT IN 9' D.I. PIPE AND INSTALLED 2-6"" DRESSERS. RETAP 1-3/4 SERVICE AND BACKFILLED WITH CON ROCK AND TEMP.",34.11749406,-118.1807814
40527,MAIN,14-Jun-10,10660 CORALINE PL,9' WC CORALINE PL,252' NC CORALINE CT,4,,1963,82737,"RUST HOLE, SPLIT",1,,BAD,,SHALE,HARDY,208-111,9,45,"REMOVE 3' CAST IRON PIPE & BELL JOINT, HIT UNMARKED POWER LINE.ZONE 1445",34.26400541,-118.5792596
41025,MAIN,14-Jun-10,2610 JALMIA DR,17' E/W JALMIA DR.,172' N/N JALMIA WAY,6,STEEL,1946,64525,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,154-177,5,15,"REPAIRED STEEL W.M. WITH WOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.11827078,-118.3603208
41030,MAIN,15-Jun-10,401 N SIERRA BONITA AVE,20' E/W SIERRA BONITA AVE.,20' N/S OAKWOOD AVE.,6,C.I.,,,,1,,,,,YBARBO,140-180,8,24,"FOUND A LOT OF STREET DAMAGE. 6"" C.I. MAIN BLOWOUT, MADE REPAIRS AND LEFT JOB SAFE FOR TRAFFIC AND PEDESTRIANS.",34.07819937,-118.3542798
61539,MAIN,15-Jun-10,17878 CASTELLAMARE,0 EW CASTELLAMARE,377' SS TRAMONTO DR,4,STEEL,1989,99898,RUST HOLE,1,,,,,SMITH,126-114,2,4,"INSTALLED 4""X 12"" CLAMP ON ABOVE GROUND MAIN, CLEAN-UP.",34.0423666,-118.5650622
40528,MAIN,15-Jun-10,TRENTINO LN & TRAPANI (PVT),35' SC TRENTINO LN,57' WC TRAPANI LN,2,D.I.,2003,104801,BLOW OFF,1,,,,,SNYDER,214-111,3,6,"NEW HOUSING TRACT CONSTRUCTION SITE - WATER TRUCK PULLED AWAY WITH 2 1/2"" FIRE STILL CONNECTED TO B/O RISER - BROKE 2"" RISER OFF AT COUP. WITH TEMP METER REPLACED 2""X 24"" BRASS RISER WITH 2"" COUPLING AND 2"" C.V. RECONNECTED TO TEMP METER.",34.28267145,-118.5848674
61538,MAIN,15-Jun-10,4820 ST ELMO,262' W/W RIMPAU BLVD,17' N/S PROPERTY LINE,6,C.I.,1928,47450,RUST HOLE,1,,,,CLAY,LOPEZ,128-183,2,8,FOUND LEAK ON CAST IRON MAIN. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP.,34.04332473,-118.3427761
61537,MAIN,16-Jun-10,4827 ST. ELMO DR,270' W/W RIMPAU BLVD,17' N/S PROPERTY LINE,6,C.I.,1928,47450,,1,,,,,BLACK,128-183,3,12,FOUND SMALL SPLIT NEXT TO ABANDONED CORP VALVE. REMOVED VALVE REPLACE WITH 360 DEGREE REPAIR CLAMP.,34.04333249,-118.3428041
41033,MAIN,16-Jun-10,1332 S. CURSON AVE.,18' E/W CURSON AVE.,325' S/S PACKARD ST.,6,C.I.,1923,32542,CLAMP,1,,,,CLAY,SCHWEINBOLD,130-177,7,21,"REPAIRED LEAK IN DRIVEWAY AND STREET BY CHANGED 6"" BAILS. CHANGED OUT 3/4"" METER, FLUSHED SERVICE, RESET BOX. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.05113336,-118.3595714
61284,MAIN,16-Jun-10,846 W. 84TH ST,458' W/W HOOVER,17' N/S 84TH ST,6,C.I.,1922,30569,,1,,,RUST,CLAY,RODRIGUEZ,098-198,7,14,CREW FOUND SMALL SPLIT IN MAIN LINE. MADE REPAIRS WITH 360 REPAIR CLAMP.,33.96241733,-118.2887126
61285,MAIN,16-Jun-10,5TH AV,11NS 75TH ST,20' EW 5TH AV,6,C.I.,,,SPLIT,1,,,,,FLOWERS,102-189,8,16,"FOUND A SMALL LEAK SPLIT 13.5' ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING 14"" OF 6"" DI PIPE TO STOP THE LEAK.",33.97181462,-118.3221323
40529,MAIN,16-Jun-10,STRATHERN & RESEDA,6' SC STRATHERN,32' WC RESEDA BL,8,A.C.,1968,87197,JOINT,1,,,,ADOBE,SNYDER,190-123,8.5,23.5,"BROKE OUT 20""-24"" ASPHALT DUG OUT FOUND LEAD JOINT LEAK ON AC MAIN AT OFFSET ON IJ REPACKED LEAD BACKFILLED & TEMP 541/542 P/U & TEMP.",34.21560781,-118.5362034
41035,MAIN,17-Jun-10,5922 WILLOUGHBY AVE.,22' N/S WILLOUGHBY AVE.,242' EL CENTRO AVE.,4,C.I.,1924,34600,SPLIT,1,,,THICK,CLAY,SCHWEINBOLD,144-189,9,27,"REPAIRED SPLIT ON 4"" C.I. WITH CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.08709473,-118.3253331
41039,MAIN,19-Jun-10,6011 AIRDROME,22' S/N AIRDROME,7' W/W STEARNS DR.,8,,1925,35950,RUPTURE,1,,,,,J JIMENEZ,128-174,8,16,"FOUND BLOW OUT ON 8"" W.M. CUT IN 6' OF D.I. REPAIRS COMPLETE.",34.04646913,-118.3727958
41041,MAIN,20-Jun-10,625 N. HARPER,22' E/W HARPER,260' N/N CLINTON,4,C.I.,1924,33346,RUPTURE,1,,,,,J JIMENEZ,142-174,8,16,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE.",34.08229573,-118.36908
41050,MAIN,21-Jun-10,BOLLINGER/MARQUEZ TERRACE,20' S/N MARQUEZ TERRACE,39' W/E BOLLINGER DR,4,D.I.,1952,69721,SPLIT,1,,,,,KIRKWOOD,128-120,7.5,30,"FOUND SPLIT EXCAV. AND INSTALLED 7' OF 4"" D.I.",34.04825424,-118.5450947
41054,MAIN,21-Jun-10,PASEO MIRAMAR,1' W/W PASEO MIRAMAR,300' S/S ESPERA AVE.,8,STEEL,1969,88189,RUST HOLE,1,,,,CLAY,GONZALES,128-117,7,33,"FOUND LEAK ON 8"" STEEL MAIN, USED 8""X12"" CLAMP FOR REPAIRS.",34.04485387,-118.5569887
41044,MAIN,21-Jun-10,1600 AMALFI DR.,25' N/S AMALFI DR.,22' E/W CAPRI DR.,6,C.I.,1926,42890,,1,,,,,CASTILLO,134-135,3,18,"WE FOUND A SMALL LEAK ON 6"" C.I. MAIN. INSTALLED A REPAIR CLAMP. HAD TO PINCH DOWN THE MAIN.",34.06041243,-118.5027514
40567,MAIN,22-Jun-10,TRENTINO LN & MASON AV,17' SC TRENTINO LANE,47' EC MASON,16,,,,,1,,,,SAND,JOSEPH,214-111,5,10,"FIX BYPASS ON 16"" GATE VALVE WITH GATE MAN. 3"" BYPASS BLOWN GASKET AND BOLTS.",34.28274105,-118.5828122
41052,MAIN,22-Jun-10,2202 BEVERLY GLEN PL,11' W/E BEVERLY GLEN PL.,58' N/N SEABURY LN.,6,STEEL,1927,44430,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,152-150,9,27,"REPAIRED W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.1097325,-118.4469358
41368,MAIN,22-Jun-10,1055 N. ALEXANDRIA AVE.,20' E/W ALEXANDRIA AVE.,153' S/S SANTA MONICA BL.,8,C.I.,1929,48618,"RUST HOLE, SPLIT",1,,,,,CHESTERTON,144-195,14,57,"BLOW OUT - 153', TWO RUST HOLES, BE ENERGIZED AND SECOND BLOW OUT 130'. CUT IN 24"". SLURY BACKFILL. HPD TO PAVE 6-23 OR 24.",34.09027888,-118.2978925
40531,MAIN,23-Jun-10,6152 BECKFORD AV,9' EC BECKFORD AV,9' SC DELANO ST,6,C.I.,,,RUST HOLE,1,,FAIR,,LOAM,CERVANTES,178-120,9,27,"REPAIRED RUST HOLE ON 6"" CAST IRON WATER MAIN GAS LINE ON TOP OF WATER MAIN. SYS ZONE #947",34.18260397,-118.5513643
40551,MAIN,23-Jun-10,22009 ROMAR ST,124' EC BROOKE AV,5' SC ROMAR ST,4,A.C.,1977,93283,,,,,,CLAY,JOSEPH,204-102,3,6,"FIX 1"" SERV. LEAK ON COPPER. SYS 1123",34.25431232,-118.6065522
61286,MAIN,23-Jun-10,5969-5965 CRENSHAW BLVD,110' NN 60 TH STREET,32' EW CRENSHAW BLVD,12,C.I.,1993,100879,,1,,,,,ANDERSON,106-186,8,22.5,"FOUND DCI CLAMP LEAKING ON 12"" MAIN, REMOVED CLAMP INSTALLED 12"" 360 DEGREE STOPPED LEAK. SIDELINED TWO HOUSES FROM AN OLD SERVICE.",33.9857702,-118.3309925
40568,MAIN,23-Jun-10,TRENTINO LN & MASON AV,27' SC TRENTINO LANE,47' EC MASON,16,GASKET,,,,1,,,,SAND,JOSEPH,214-111,7.5,15,"WORK WITH GATE MAN & FIX 2 - 16"" GATES.",34.28273512,-118.5828342
41058,MAIN,24-Jun-10,600 LEVERING AVE.,25' NS LEVERING AVE,13' E/W MIDVALE AVE.,6,C.I.,1928,46203,RUST HOLE,1,,,MED,CLAY,SCHWEINBOLD,136-150,9,27,"REPAIRED 6"" W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP. BACK SHUT GATES. GATE STEM BROKEN.",34.06640099,-118.4520011
41056,MAIN,24-Jun-10,723 N. ORANGE DR.,22' E/W ORANGE DR,250' N/N MELROSE AVE.,4,C.I.,1922,30063,SPLIT,1,,,,CLAY,GONZALES,142-183,8,24,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 5' OF 4"" D.I. WITH TWO UNIONS.",34.08424471,-118.3416209
40530,MAIN,24-Jun-10,15724 MORRISON ST,12' S/C MORRISON ST,290' W/C HASKELL AVE,6,C.I.,1931,38376,SPLIT,1,,,,,SNYDER,170-141,8,16,"NO SOUND ON SERVICES OR MAIN DUG 4'X 6' EXTENDED TO 4'X 10' FOUND SMALL SPLIT ON TOP OF MAIN NEAR CORP - SHUT DOWN 6"" MAIN - REMOVED CORP & SERVICE - INSTALLED 6""X 12"" VENTED CLAMP - TURNED MAIN ON - FLUSHING MAIN - RECONNECTED SERVICE WITH 3' OF 1"" COP - FLUSHED SERVICE & PROP PIPE - 541 MADE P/U WILL RETURN TO BACKFILL LEFT BARRICADES & CONES SAFE.",34.16074079,-118.4758537
41344,MAIN,25-Jun-10,5901 VENICE BL.,18' S/N VENICE BL.,50' W/W FAIRFAX,8,C.I.,1941,57723,,1,,,,CLAY,GONZALES,126-174,8,32,"FOUND LEAK ON 8"" C.I. MAIN. CUT IN 16' OF D.I. WITH TWO UNIONS.",34.03988544,-118.370078
40558,MAIN,25-Jun-10,RINZLER ST / MCLENNAN AV,10' WC MCLENNAN AV,@ RINZLER ST & MCLENNAN AV,4,C.I.,1961,80184,SLIP DISC,1,,,,,HARDY,200-135,8,24,"REPLACE BROKEN 4"" GATE VALVE.",34.24578796,-118.5013271
41374,MAIN,25-Jun-10,2975 LEEWARD ST.,28' N/S LEEWARD ST.,108' WESTMORLAND AVE.,6,A.C.,1965,84579,,1,,,,,ROGERS,132-198,6.5,13,"SET UP TRAFFIC, REPAIRED MAIN WITH 2"" NEW CURB. 2' 2"" COPPER. SHUT MAIN APPROX 20 MIN. OPEN MAIN, FLUSHED SERVICE, CLEANED UP.",34.05867943,-118.288618
41059,MAIN,25-Jun-10,6356 W. 6TH ST.,17' N/S W. 6TH ST.,305' E/W LA JOLLA AVE.,6,C.I.,1925,35910,SPLIT,1,,,,CLAY,KIRKWOOD,136-174,11,22,"SET UP TRAFFIC, DRILL HOLES, EXCAV. AND INSTALLED 6""X12"" 360 CLAMP.",34.06548237,-118.3670269
41371,MAIN,25-Jun-10,680 E. 47TH ST.,20' N/S 47TH ST.,405' E/E AVALON,4,C.I.,1915,22794,CLAMP,1,,,FAIR,CLAY & SAND,ROGERS,112-207,4,8,"SET UP TRAFFIC ON CURB SIDE. EXCAVATED 3'X4', FOUND LEAK, REPAIRED, SHUT MAIN/OPENED MAIN MAIN, LEFT JOB SAFE, CLEANED UP.",34.0006741,-118.2637357
41063,MAIN,26-Jun-10,1527 MIDVALE AVE.,20' E/W MIDVALE,238' S/S OHIO,6,C.I.,1928,47073,CLAMP,1,,,,,RAMIREZ,130-153,9,18,"STARTED OUT AS A D.C.I. LEAK WHICH WAS REPAIRED AND SIDELINED IN THE WHOLE, THEN IT BLEW OUT AT THE TAP BELL OVER WORN OUT PLACE CLAMP ON MAIN AND SIDELINED FROM HOSE BIB.",34.05294816,-118.4410582
41078,MAIN,27-Jun-10,443 S. CLOVERDALE AVE.,17' EW CLOVERDALE AVE,209' N/N 6TH ST.,6,C.I.,1924,34230,SPLIT,1,,,,B,SMITH,136-183,9.5,19,"6"" MAIN LEAK, L.A.P.D. MOVED CAR, LOCATE AND DUG OUT LEAK, CUT IN 4' WITH CPLGS. SAMPLE TAKEN BACK FILL AND TEMP. 8'X12' ASHALT NEEDS REPLACEMENT.",34.06555838,-118.3462056
41080,MAIN,27-Jun-10,8456 BLACKRURN AVE.,18' N/S BLACKBURN AVE.,163' E/E LA CIENEGA BLVD.,6,C.I.,1925,35910,SPLIT,1,,,,CLAY,GONZALES,138-174,8,16,"FOUND SPLIT ON 6"" C.I. MAIN. CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.07234093,-118.3757552
41376,MAIN,27-Jun-10,102 OXFORD AVE.,122' E/E OXFORD AVE.,18/ N/S 1ST,8,,,,,1,,,FAIR,SANDY,ROGERS,138-192,7,13,"SET UP TRAFFIC, SHUT MAIN, REPAIRED 8"" SPLIT, CUT IN 9' OF 8"", BACKFILLED, CLEANED UP, LEFT SAFE, 14'X66' STREET DAMAGE.",34.0736634,-118.3073944
41090,MAIN,27-Jun-10,6172 SAN VICENTE BLVD.,23' NS SAN VICENTE BLVD,25' E/E CARMEL WAY,4,C.I.,1923,32059,SPLIT,1,,,,CLAY,GONZALES,134-177,5.5,16.5,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X20"" CLAMP FOR REPAIR.",34.05977577,-118.3656476
41083,MAIN,28-Jun-10,600 N. HARPER AVE.,22' E/W HARPER AVE.,15' N/S MELROSE,4,C.I.,1924,33346,RUPTURE,1,,,,,J JIMENEZ,142-174,8,24,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE. VERY THICK STREET AND HEAVY TRAFFIC DELINIATION.",34.08363275,-118.3690878
41093,MAIN,28-Jun-10,960 BEL AIR RD,E/S BEL AIR RD.,786' N/E NIMES RD.,8,STEEL,1934,53456,RUST HOLE,1,,,BAD,ROCKY,SPEARS,144-153,9,36,"REPAIRED LEAK ON BOTTOM OF 8"" STEEL MAIN WITH LARGE SCREWPIN.",34.09121906,-118.4411128
41087,MAIN,28-Jun-10,6643 W. OLYMPIC BLVD.,44' S/N W. OLYMPIC BLVD.,75' W/W ORLANDO AVE.,6,C.I.,1923,32059,ROUND CRACK,1,,,THICK,CALY,SCHWEINBOLD,132-174,9,18,"REPAIRED 6"" C.I. W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.05936332,-118.3740187
61536,MAIN,29-Jun-10,BELOIT AVE / BURHAM ST,INTERSECTION BELOIT AVE / BURHAM,16' N/S BURHAM ST,6,D.I.,2008,106094,JOINT,1,,,,,SPEARS,134-147,9,36,"CUT IN 6"" GATE VALVE TO REPAIR LEAK ON 6"" CROSS",34.06264296,-118.4600331
61287,MAIN,29-Jun-10,1838 W. 68TH ST,196' E/E ST ANDREWS PL,19' N/S 68TH ST,4,C.I.,1925,35893,,1,,,,CLAY,FLOWERS,104-192,8,16,"FOUND LEAK (SMALL SPLIT 7"") ON A 4"" CI MAIN, MADE REPAIRS BY INSTALLING A 4X 12"" 360 REPAIR CLAMP TO STOP LEAK.",33.97776945,-118.310417
41094,MAIN,29-Jun-10,4722 ST. CHARLES PL.,20' N/S ST. CHARLES PL.,168' E/E RIMPAU,6,C.I.,1926,42638,RUPTURE,1,,,,,J JIMENEZ,128-183,6.5,19.5,"FOUND RUPTURE ON 6"" C.I. W.M. MADE REPAIRS, BACKFILLED, OILED, EXTENSIVE CLEAN-UP, JOB SITE SAFE.",34.04556748,-118.3401779
40532,MAIN,29-Jun-10,RUFFNER AV & ROMAR ST,10' EC RUFFNER,31' NC ROMAR ST,6,C.I.,1957,76840,GATE BLEW APART AT BONNETT BODY,1,,GOOD,,ADOBE,SNYDER,204-135,4.5,12.5,"FOUND TOP OF BONNETT CRACKED APART FROM GATE BODY - DUG OUT CUT IN NEW 6"" GATE WITH 2-6""X 12"" NIPPLES, 2-6"" DRESSER COUP AND ROD & YOKES BACKFILLED MADE SAFE NEEDS TEMP.",34.25511797,-118.4968283
61288,MAIN,30-Jun-10,131 E. 105TH STREET,17' N/S 105TH STREET,323' E/E MAIN STREET,6,C.I.,1926,43526,SPLIT,1,,,,,KELLY,090-204,9,18,"PINPOINTED SMALL 4"" SPLIT ON 6"" C.I. WATER MAIN. PLACE (1) 6X 12"" 360 DEGREE REPAIR CLAMP. JOB COMPLETE.",33.94102424,-118.2726666
41379,MAIN,30-Jun-10,2910 W 8TH ST,20' W. 8TH ST.,200' W/W WESTMORLAND,4,C.I.,1905,50130,SPLIT,1,,,,,PRECIADO,132-198,7.5,15,"FOUND SMALL SPLIT ON 4"" MAIN. MAIN IS LOCATED DIRECTLY UNDER FIBER OPTIC LINE.",34.05768669,-118.2898419
40712,MAIN,1-Jul-10,12885 JOLETTE AV,13' SC DORIC ST,97' WC JOLETTE AV,6,STEEL,1969,88013,,1,,,,SAND,JOSEPH,222-132,5,15,"FIX 1"" INSULATOR LEAK",34.30391002,-118.5149699
40949,MAIN,1-Jul-10,735 SYCAMORE AVE,22' E/W SYCAMORE AVE,207' S/S WARING AVE,6,,1922,30063,RUST HOLE,1,,,,,J.SMITH,142-183,2,8,"WHILE CLEANING THE OLD MAIN FOR A RETAP, IT BLOWS OUT. THE CREW MADE THE REPAIR WITH A 360 REPAIR CLAMP",34.08462804,-118.342801
40954,MAIN,1-Jul-10,1701 PREUSS,22 E/W PREUSS RD,10 N/S  (LW) AIRDOME,,C.I.,1925,41026,RUPTURE,1,,,,,J JIMENEZ,130-171,3.5,9.5,"FOUND HIT 6"" WM BY CONTRACTOR, CUT IN 5' D.I. PIPE, REPAIRS COMPLETE. NO BACKFILL OR OIL NEEDED.",34.04866167,-118.3845953
61289,MAIN,1-Jul-10,3670 W 60TH ST.,25' S/N W 60TH ST.,15' E/W DEANE AVE.,8,C.I.,,99829,SPLIT,1,,,,,ANDERSON,106-183,15,45,"8"" C.I. MAIN BREAK, FOUND SPLIT WITH RUPTURE IN 8"" MAIN, CUT OUT 6' OF BAD PIPE AND INSTALLED 6' NEW DI AWWA PIPE. BACKFILLED WITH SLURRY.",33.9853734,-118.3378463
41008,MAIN,1-Jul-10,754 TORTUOSO WAY,10 N/S TORTUOSO WY,247 E/E STONE CANYON RD,8,STEEL,1934,53505,RUST HOLE,1,,,,DECOMP GRANITE,C. SCHWEINBOLD,142-153,7,14,"REPAIRED 8"" STL. WM.CUT REDWOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08616326,-118.4443621
40946,MAIN,1-Jul-10,200 FREDERICK ST,FREDERICK ST (AT ALLEY),ROSE AVE,6,C.I.,,,6,1,,,MED,ADOBE,C. SCHWEINBOLD,112-144,8.5,25.5,"CUT OUT 4' OF 6"" C.I. WM AND REPLCE AT GATE  AND NIPPLES AND  MECHANICAL COUPLINGS. SLURRIED EXCAVATION. BARRICADED AND TAPPED OFF",,
40943,MAIN,1-Jul-10,5170 VERONICA,VERONICA,LA BREA AVE,6,C.I.,1951,68137,SPLIT,1,,,BAD,ADOBE,WASHINGTON,116-177,9.5,28.5,"DUGOUT LARGE UNDERMINED EXC. CUT IN 8' OF 6"" D.I. AND COUPLINGS- LARGE. BACKFILL OIL AND SOME CLEAN UP.",34.01335899,-118.3583192
61290,MAIN,2-Jul-10,230 W 107TH ST,19' N/S 107TH ST.,210' E/E BROADWAY,6,C.I.,1931,69086,ROUND CRACK,1,,,,C,REYES,090-204,11.5,22.5,"SET UP TRAFFIC, FOUND AREA LEAKING, EXCAVATED, FOUND 6' CRACK IN MAIN. CUT OUT SECTION, INSTALLED NEW SECTION WITH MECHANICAL COUPLINGS. CLEANED-UP AND LEFT SITE SAFE.",33.93917337,-118.2772848
40958,MAIN,3-Jul-10,ALSACE & ADAMS,115 N/N LP ADAMS,23 E/W LP ALSACE,,C.I.,1915,21480,RUPTURE,1,,,,,J JIMENEZ,124-180,4.5,13.5,"FOUND RUPTURE ON 4"" C.I. WM, CUT IN 3' D.I. PIPE, REPAIRS COMPLETE, OILED, EXTENSIVE CLEAN UP. JOBSITE SAFE.",34.03295903,-118.3550162
40703,MAIN,3-Jul-10,23360 OSTRONIC DR,12' S/C OSTRONIC DR,516' E/C LEONORA DR,6,C.I.,1950,61808,SPLIT,1,,,POOR,ADOBE,SNYDER,170-093,10.4,39.7,"CALLED OUT FOR 6"" CI MAIN BREAK - DRILLED HOLES LOC. LEAK BROKE & DUG OUT 6'X 12' EXCAVATION FOUND SPLIT ON 6"" CI MAIN CUT IN 6' OF DI WITH 2 MECH. COUP. BACKFILLED (2 LOADS) TURNED MAIN BACK ON FLUSH BOTH STREETS - NEEDS TEMP ON TUES - BARRICADED SAFE.",34.16215272,-118.6362442
40704,MAIN,4-Jul-10,10359 MONOGRAM,10' WC MONOGRAM,214' C BALCKHAWK ST,6,C.I.,1957,76397,RUST HOLE,1,,,,SAND,JOSEPH,206-138,14.5,38,"REPAIRED 6"" MAIN BLOW OUT, WAIT FOR U.S.A. GAS GOT THERE AT 8:00AM DID LARGE CLEAN-UP. SYS 1134",34.25899086,-118.4924715
40961,MAIN,4-Jul-10,4306 8TH AVE,18 WE 8TH AVE,262 NN 43RD PL,6,C.I.,,,SPLIT,1,,,,C,R. GONZALES,114-189,14.5,41,"BLOW OUT ON 6""C.I. MAIN. CUT IN 16 +- OF D.I. WITH TWO UNIONS. RETAPPED SERVICE",34.00521815,-118.3256363
61291,MAIN,4-Jul-10,9302 S. MAIN ST.,16' E/W MAIN ST.,35' S/S 93RD ST,8,C.I.,1930,49579,RUST HOLE,1,,,,CLAY,ANDERSON,094-204,12,36,"FOUND 8"" MAIN LEAK, MADE REPAIR WITH 360 CLAMP, STOPPED LEAK, BACKFILLED, AREA SAFE.",33.95175599,-118.2739464
40966,MAIN,4-Jul-10,661 CLOVERDALE,17 E/W LP CLOVERDALE,225 N/N LP WILSHIRE,6,C.I.,1924,34230,RUPTURE,1,,,,,J JIMENEZ,134-183,7,21,"FOUND RUPTURE ON 6""C.I. WM, REPAIRS COMPLETE, EXTENSIVE CLEAN UP. BACKFILLED, OILED, JOBSITE SAFE.",34.06302439,-118.3462008
40969,MAIN,5-Jul-10,5652 LA MIRADA,19' N/S LA MIRADA,211' E/E WILTON,6,C.I.,1927,44111,SPLIT,1,,,,,J JIMENEZ,146-192,8,21,"FOUND SPLIT ON 6"" C.I. EM. CUT IN 6' OF D.I. BACKFILLED, OILED, EXTENSIVE CLEAN UP. JOB SITE SAFE.",34.09373754,-118.3127406
41478,MAIN,6-Jul-10,KAGEL CANYON ST,12' S/C KAGEL CANYON ST,77' E/C ELDRIDGE AVE,8,C.I.,1955,72538,,1,,,GOOD,"CLASS ""C""",MARTINEZ,212-171,8,8,LEAK POSSIBLY CAUSED BY CONTRACTOR'S HEAVY GRADING EQUIPMENT. PAVING AND PROPER BACKFILL TO BE DONE BY CONTRACTOR.,34.27922652,-118.3823034
40705,MAIN,6-Jul-10,OXNARD ST & WILBUR AV,12' SC OXNARD ST,359' EC WILBUR AVE,6,C.I.,1951,62689,RUST HOLE,1,,,,SANDY LOAM,HARDY,176-123,8,40,"REMOVED 7' OF CAST IRON PIPE LARGE RUST HOLE (6"") INSTALLED 7' NEW DUCTILE PIPE (6"") WATER SYSTEM ZONE #1075",34.18015459,-118.5435456
40971,MAIN,6-Jul-10,903 S HIGHLAND,14' W/W HIGHLAND,7' N/N 9TH ST,8,C.I.,1922,30400,SPLIT,1,,,,,C.KIRKWOOD,132-183,11,22,EXCAVATED AND INSTALLED 8X6 TEE ON FH LATERAL.,34.05873749,-118.3395575
41076,MAIN,7-Jul-10,2420 MARVIN AVE,44' W/E MARVIN AVE,110' N/N APPLE ST,8,A.C.,1947,65490,CLAMP,1,,,,CONROCK,M. SPEARS,124-177,5.5,22,PREVIOUS REPAIR. FOUND MECHANICAL LOOSE AND TIGHTENED TILL LEAK STOPPED. BACKFILLED WITH 12 YARDS SAND SLURRY. BARRICADED AND LEFT FOR CAT #1.,34.03491479,-118.3640438
41417,MAIN,7-Jul-10,726 ALDAMA TERR.,17' E/W ALDAMA TERR.,32' S/S IRVINGTON PL.,4,C.I.,1924,34395,"RUST HOLE, SPLIT",1,,,,CLAY,CHESTERTON,154-225,,,"FOUND SMALL RUST HOLE WITH SMALL SPLIT ON BOTTOM OF MAIN. USED 4""X12"" 360 REPAIR CLAMP.",34.11532533,-118.2008832
40974,MAIN,7-Jul-10,9854 VIDOR DR,17 N/S LP VIDOR,278 E/E BEVERLY GREEN,6,C.I.,1939,56483,RUPTURE,1,,,,,JIMENEZ,132-165,4.5,13.5,"FOUND RUPTURE ON 6"" C.I. WM. REPAIRS COMPLETE.",34.05404336,-118.4044881
