LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
40979,MAIN,8-Jul-10,130 SEPULVEDA BLVD,14' E/E SEPULVEDA BLVD,10' S/N BROWNWOOD,6,C.I.,1937,55016,,1,,,,,M HUGHES,138-144,3,6,EXCAVATION FOR DISCOVERING DAMAGED COPP STOP. REPAIRED LEAK ON MAIN.,34.0719615,-118.4649272
61292,MAIN,9-Jul-10,427  W. 40TH ST.,N/S 40TH ST.,144' W/W BLUFF PLACE,4,C.I.,1938,55612,"ROUND CRACK, RUST HOLE",1,,,NONE,SHALE,KELLY,006-201,8,21.5,"DISCOVERED (3) RUST HOLES ON 4"" C.I. MAIN AND (1) ROUND CRACK, PLACED (2) 360 CLAMPS, (1) 4""X8"" AND (1) 4""X24"" ON MAIN, STOPPED LEAK.",33.70784785,-118.2868688
40707,MAIN,9-Jul-10,6118 JUMILLA AVE,9' E/C JUMILLA AVE,151' S/C JUMILLA AVE,6,C.I.,1954,72031,SPLIT,1,,POOR,,ADOBE,SNYDER,178-117,9,54,"BROKE & DUG OUT 6"" CI MAIN FOUND 6' SPLIT - CUT IN 6' OF D.I. PIPE WITH 2 MECH COUP - BACKFILLED (2LOADS 1-1 1/2 HR TURN AROUND FOR DUMP) CLEANED UP MUD AROUND EXCAVATION - MUD ON SIDE STREETS & TEMP MONDAY.",34.1818246,-118.5635633
61535,MAIN,9-Jul-10,WARNER AV,20' E/W WARNER AV,30' N/S THAYER AV,4,C.I.,1924,34362,ROUND CRACK,1,,,,,LOPEZ,132-156,2,6,FOUND LEAK ON JOB SITE EXCAV. & MADE REPAIRS.,34.0593199,-118.4289537
40706,MAIN,9-Jul-10,6055 JUMILLA AVE,10' SC CALVERT ST,14' WC JUMILLA AV,6,C.I.,1949,61303,RUST HOLE,1,,,,LOAM,HARDY,178-117,14,56,,34.18113956,-118.5635961
40708,MAIN,11-Jul-10,6719 RUDNICK AV,4' W/C RUDNICK AV,128' S/C WELBY WY,6,C.I.,,,RUST HOLE,1,,POOR,,ADOBE,CERVANTES,182-102,16.5,33,,34.19247475,-118.612437
61293,MAIN,11-Jul-10,5915 7TH AVE.,18' EW 7TH AVE,146' S/S 59TH ST.,4,C.I.,,,SPLIT,1,,,,,FLOWERS,106-189,8.5,17,"FOUND LEAK ON A 4"" C.I. MAIN (2' SPLIT) MADE REPAIRS BY CUTTING OUT AND INSTALLING TWO FEET OF 4"" D.I. PIPE AND TWO 4"" MECH CPLGS TO STOP THE LEAK.",33.98677177,-118.3245065
61775,MAIN,12-Jul-10,11488 KAGEL CYN,15' S CL KAGEL CYN,,6,C.I.,1955,72538,,1,,,,,CRUZ,214-171,,,CHANGED OUT F.H. LATERAL VALVE. IT WAS DAMAGED AT THE BONNET.,34.27967403,-118.3816892
41418,MAIN,13-Jul-10,2516 MALLORY ST.,,134' N/N LADD AVE.,4,C.I.,1924,34712,RUST HOLE,1,,,,,SOLIS,138-234,,,"DRILL HOLES, FOUND LEAK, DUG OUT, REPAIR. BACKFILL AND TEMP. LEFT JOB SITE SAFE AND CLEAN.",34.07553516,-118.1775966
61531,MAIN,13-Jul-10,8357 YUCCA TRAIL,,646 W/W YUCCA TE L/N,4,STEEL,,,RUST HOLE,1,,,,,MENDEZ,150-174,7.5,15,,34.10425732,-118.3723124
41423,MAIN,13-Jul-10,AVE. 45,,ALUMNI,12,C.I.,1937,54851,SPLIT,1,,,,ADOBE,MCCALL,156-219,,,"UPON ARRIVAL, STREET FLOODING. LAFD AND PARKING ENFORCEMENT ON SITE. INVESTIGATED LEAK AND FOUND. BROKE CONCRETE, EXCAVATED, DEWATERED WHOLE SPLIT ON BOTTOM OF MAIN. REPLACED 15' OF 12"" MAIN.",,
41057,MAIN,13-Jul-10,4520 W 11PL,12' N/S 4520 W 11PL,162' E/W QUEEN ANNE,4,C.I.,1923,32240,COUPLING,1,,,,,C.KIRKWOOD,130-186,7,14,"EXCAVATED 5'X4'. MADE REPAIRS.4"" DRESSER. INSTALLED ONE 4'X20"" 360 CLAMP.",34.05244163,-118.3303655
41425,MAIN,14-Jul-10,BROADWAY PL.,,OLYMPIC BL.,12,C.I.,1893,49,,1,,,,SANDY,PRECIADO,126-207,,,"INSTALLED 14' OF 12"" D.I. PIPE AND 2-12"" DRESSER. BACKFILLED WITH SLURRY. THIS MAIN SHOULD BE REPLACED A.S.A.P.",34.04100447,-118.2574049
61529,MAIN,14-Jul-10,6145 MULHOLLAND HWY,109' NN LEGDEWOOD DR,,4,STEEL,,,CLAMP,1,,,,,MENDEZ,158-189,11.5,34.5,,34.13021507,-118.3215377
61528,MAIN,14-Jul-10,4823 ARLINGTON,,219' SS 48TH ST,4,C.I.,,,SPLIT,1,,,,,KIRKWOOD,112-189,11,22,,33.99933666,-118.3181613
40983,MAIN,14-Jul-10,2169 BALSAM,22' E/W  BALSAM,62' N/N  OLYMPIC,6,C.I.,1924,32801,,1,,,,,J JIMENEZ,130-159,8,29,"FOUND BLOW OUT ON 6""C.I. WM, CUT IN 15' OF D.I. PIPE AND EXTENSIVE CLEAN UP, BACKFILL, OILED, JOBSITE SAFE.",34.04884436,-118.4239332
40709,MAIN,15-Jul-10,19004 BRYANT ST,5' SC BRYANT ST,20' WC WYSTONE AVE,6,C.I.,1962,80941,RUST HOLE,1,,,,,JOSEPH,194-120,8,51.5,"6"" CI MAIN LEAK REPAIR WITH 6X 12 360 DEGREE & CLEAN UP. SYS 1134",34.22716934,-118.5471129
41098,MAIN,15-Jul-10,1103 LACHMAN LN,10 WE LACHMAN LN,14 NN GLEN HAVEN,12,STEEL,1960,80211,RUST HOLE,1,,,,,J.RAMIREZ,132-120,9.5,19,"MADE TEMPORARY REPAIR ON A 8"" STEEL MAIN. WILL HOLD FOR TOMORROW. JOB INCOMPLETE.",,
40987,MAIN,15-Jul-10,1829 LONGWOOD,20 W/E LP LONGWOOD,48 N/N LP PICKFORD,6,C.I.,1926,43353,SPLIT,1,,,,,J JIMENEZ,126-183,8,24,"FOUND SPLIT ON 6"" C.I. WM, REPAIRS COMPLETE.",34.04209371,-118.3444944
40989,MAIN,15-Jul-10,121 CHURCH LN,20' E/W CHURCH LN,310' S/S SUNSET,4,C.I.,1955,73909,HIT,1,,,,,C.KIRKWOOD,138-144,8.5,17,CONTRACTOR HIT MAIN.,34.07173771,-118.4665388
61527,MAIN,15-Jul-10,11200 W. PICO BLVD,12' NS PICO BLVD,,2,STEEL,,,,1,,,,,SMITH,124-153,8,16,"REPAIRED 2"" STEEL MAIN WITH 2X 8 360 DEGREE CLP",,
40710,MAIN,16-Jul-10,8101 KENTLAND AV,7' W/C KENTLAND AV,218' N/C BALTAR ST,8,C.I.,1960,79046,SPLIT,1,,,,SANDY,JOSEPH,190-099,11.5,55,"WAIT FOR U.S.A. REPAIR 8"" CI MAIN LEAK BY PUT IN 11' OF DI 8"".
SYS 1123",34.21660364,-118.6180166
40990,MAIN,16-Jul-10,1103 LACHMAN LN,14 N W. LACHMAN LN,25 W/W GLENHAVE DR,8,STEEL,,,,1,,,,,C.KIRKWOOD,132-120,15.5,39,WELD PLATES ON STEEL MAIN,34.05505876,-118.5469218
40985,MAIN,17-Jul-10,4823 ARLINGTON,23' E/W ARLINGTON,211' S/S 48TH ST,4,C.I.,1913,78651,SPLIT,1,,,,,C.KIRKWOOD,112-189,11,22,PIPE IS IN BAD SHAPE,33.99935977,-118.3181612
40992,MAIN,17-Jul-10,12536 SHORT,19' N/S SHORT,39' E/E MASSAGNI,8,C.I.,1941,57468,BLOW OUT,1,,,,,J JIMENEZ,108-156,8,16,"ARRIVED AT THE JOB SITE. SET UP HEAVE TRAFFIC DELINIATION. LOCATED WM AND SERVICE. DRILLED MULTIPLE HOLES, LOCATED LEAK, BROKE OUT, EXCAVATED, PROSPECT, FOUND SPLIT ON 8"" C.I. WM. W/1-1""SERVICE INSTALLED. REPAIRS COMPLETE. BACKFILLED, OILED, CLEANED UP, JOBSITE SAFE.",33.99083649,-118.4273651
41429,MAIN,17-Jul-10,MALTMAN AVE.,,28' N/N BELLEVUE,6,C.I.,1916,23011,SPLIT,1,,,,,MCCALL,140-201,11,22,"ARRIVED ON JOB SITE, SET UP TRAFFIC DELINIATION, DRILLED HOLES OVER MAIN AND PINPOINTED LEAK. BROKE OUT CONCRETE STREET, EXCAVATED, FOUND SPLIT ON BOTTOM OF MAIN, REPLACED SECTION OF PIPE.",34.08032291,-118.2831406
40998,MAIN,18-Jul-10,1117 MC CADDEN PL,14' E/W MCCADDEN PL,143' N/N SANTA MONICA BLVD,4,C.I.,1927,44764,RUPTURE,1,,,,,J JIMENEZ,144-183,8,16,"FOUND RUPTURE ON 4""C.I. WM, REPAIRS COMPLETE, BACKFILLED, OILED, CLEANED UP. NEEDS BIG SPOIL PICK UP.",34.09121582,-118.3374791
40995,MAIN,18-Jul-10,7000 WILLOUGHBY AVE,15' S/N WILOUGHBY,20' E/W SYCAMORE,4,C.I.,1927,44664,,1,,,,,C.KIRKWOOD,144-183,13,25,,34.08712485,-118.3428121
61525,MAIN,19-Jul-10,1400 WARNER AVE,55' S/S ROCHESTER AVE,20' E/W PROPERTY LINE,4,C.I.,1924,34491,,1,,,,,BLACK,134-156,2,10,WHILE DIGGING TRENCH FOUND MAIN LEAK DUG-OUT AND MADE REPAIR USING 360 DEGREE REPAIR CLAMP.,34.06066626,-118.4288747
41432,MAIN,19-Jul-10,4056 RANDOLPH AVE.,,YOAKUM,2,,1992,101744,RUST HOLE,1,,,,,PRECIADO,146-231,8,16,"CUT IN NEW 2"" BRASS CURB VALVE, TWO 2"" ELLS, 1-2"" ST EL, 2-2"" DRESSER ROD AND YOKES. BACKFILLED NATURAL SOIL.",34.09429933,-118.1785698
40737,MAIN,19-Jul-10,12251 TURTLE RIDGE PL,12' WC TURTLE RIDGE PL,145' NC TURTLE RIDGE LN,2,,1984,97514,GATE VALVE,1,,,,,HARDY,218-117,7,21,REPLACE BLOW-OFF ASSEMBLY,34.29563161,-118.5581735
61296,MAIN,19-Jul-10,10025 S. BROADWAY,20' E/W S. BROADWAY,188' S/S CENTURY BL.,6,C.I.,1926,42842,SPLIT,1,,,,,UNGSON,092-201,11,22,"SET UP TRAFFIC, LOCATED LEAK ON THE 6"" MAIN, PUT WATER MAIN AT LOW VOLUME, BROKE OUT A 5'X5' AND EXCAVATED DOWN TO MAIN, FOUND A 15' SPLIT, INSTALLED A 6""X24"" 360 REPAIR CLAMP, PUT MAIN BACK AT FULL PRESSURE, CHECKED FOR LEAKS, BACKFILLED WITH CONROCK, TEMP OIL, CLEANED UP, LEFT SITE SAFE.",33.9448863,-118.2784464
41437,MAIN,19-Jul-10,1037 NORDIC DR.,5' W/E NORDIC DR.,210' N/N PALMERO DR.,6,C.I.,1927,45471,SPLIT,1,,,,,ROGERS,154-219,9,18,"SET UP TRAFFIC, EXCAVATED TRENCH 3'X10'. REPAIRED 6"" W.M. WITH 5' OF D.I. PIPE. BACKFILLED AND SPRAYED TO DISINFECT PIPE. CLEANED UP, LEFT JOB SAFE.",34.11435418,-118.2181539
41005,MAIN,19-Jul-10,2264 BEVERLY GLEN PL,E BEVERLY GLEN PL,776 N/N SEABURY,6,STEEL,1930,49742,RUST HOLE,1,,,,,J.RAMIREZ,152-150,4.5,9,"PLACED SCREW PIN. BACKFILLED, CLEANED UP. SITE SAFE. NEEDS OIL ON A 3X6",34.11170274,-118.4472172
40999,MAIN,19-Jul-10,1201 ARLINGTON,20' E/W ARLINGTON,35' S/N 12 ST,6,C.I.,1909,13194,RUST HOLE,1,,,,,C.KIRKWOOD,130-189,9,18,EXCAVATED. MADE REPAIRS. INSTALLED SERVICE CLAMP.,34.04914005,-118.3167908
41002,MAIN,19-Jul-10,7001 SYCAMORE AVE,22' E/W SYCAMORE AVE,50' N/N MELROSE AVE,6,C.I.,1922,30063,,1,,,,,DEISCH,142-183,2,4,"WHEN THE BACK HOE WAS DIGGING OUT THE SERVICE, AN OLD INSERTED CORP. BLEW OUT THE MAIN. THE CREW HAD TO REPAIR BY INSTALLIN A 6X12 360 CLAMP.",34.08368116,-118.3427991
41003,MAIN,19-Jul-10,713 SYCAMORE,22' E/W SYCAMORE,148' N/N MELROSE,6,C.I.,1922,30063,,1,,,,,KENT,142-183,,,THE OLD WATER HAD A ROUND CRACK. WHEN THE MAIN LINE CREW ARRIVED AT THE JOB AND INSTALLED A 360 CLAMP TO MAKE REPAIR.,34.08395548,-118.3427996
41439,MAIN,19-Jul-10,611 MICHELTORENA ST.,,145' N/N BELLEVUE,6,C.I.,1925,42168,SPLIT,1,,,,,MCCALL,140-201,10.5,31.5,"EXTENSIVE STREET DAMAGE ON BLOWOUT. BROKE OUT AND EXCAVATED ASPHALT, ALSO PROSPECTED AROUND GAS SERVICE, FOUND SPLIT ON BOTTOM OF MAIN. REPLACED LARGE SECTION OF MAIN.",34.07967033,-118.280817
61294,MAIN,19-Jul-10,573 ARCADIA DR.,6' W/E ARCADIA DR.,137' N/N CANNON DR.,4,C.I.,1924,35135,SPLIT,1,,,RUST,CLAY,ANDERSON,016-195,8,16,"FOUND SMALL SPLIT ABOVE SERVICES INSERT. INSTALLED 4X8X1 VENTED CLAMP AND ADDED NEW ONE IN COPPER AND TIED IN TO OTHER 1"" COPPER.",33.73975096,-118.3005712
61297,MAIN,20-Jul-10,6515 RAYMOND AVE.,22' E/W RAYMOND AVE.,52' S/S 65TH ST.,4,C.I.,1922,30733,SPLIT,1,,,RUST,CLAY,ANDERSON,104-195,8,31,"4"" MAIN BREAK, SEVERE STREET DAMAGE AND MUD FLOW, INSTALLED 6' PIECE OF 4"" D.I. PIPE WITH TWO MECH COUPLINGS, BACKFILLED AND OILED.",33.98039327,-118.2980803
61524,MAIN,20-Jul-10,746 SYCAMORE,149' S/S WARING,23' E/W SYCAMORE,6,C.I.,1922,30063,,1,,,,,NUNEZ,142-183,,,THE MAIN BLEW WHEN THE CREW WAS DIGGING THE RETAP HOLES AND THEY INSTALLED A 6X 12 360 DEGREE CLAMP. THE MAIN WILL BE ABANDON ON 09/10/2010.,34.08479119,-118.3428008
41479,MAIN,21-Jul-10,11488 KAGEL CANYON,14' S/C KAGEL CANYON ST,60' E/C ELDRIDGE AVE,8,C.I.,1955,72538,CLAMP,1,,,,,GARCIA,212-171,,,"FOUND LEAK ON 8"" CI MAIN AND MADE REPAIRS. CONTRACTOR EXPANDING STREET (PADILLA CONTRACTOR) WILL BACKFILL AND COMPACT TO SPECIFICATIONS. BARRICADED AND CONED AREA AND LEFT JOB SITE SAFE.",34.27919569,-118.3823457
61523,MAIN,21-Jul-10,BELOIT AV / CHENAULT ST,IN INTERSECTION,,6,D.I.,2008,106094,JOINT,1,,,,,SPEARS,134-147,9,45,"JOINT LEAK ON NEWER 6"" MAIN. INSTALLED 2 NIPPLES & A NEW GATE VALVE.",34.06209175,-118.4595591
41011,MAIN,21-Jul-10,1299 MONTE CIELO DR,10 SN MONTE CIELO DR,11 WW COLDWATER CANYON DR,6,STEEL,1930,19242,RUST HOLE,1,,,LIGHT,DECOMP GRANITE,C. SCHWEINBOLD,148-162,8,16,"REPAIRED 6""STL. WM. CUT REDWOOD AND CLAMP. BACKFILLED, TAMPED  AND OILED. HELP MAKE PICKUP.",34.1014879,-118.4063467
40711,MAIN,21-Jul-10,VICTORY BL & CANOGA AV,25' NC VICTORY BL,230' WC CANOGA AV,12,,1955,73671,CLAMP,1,,,EX,ADOBE/CLAY,NINE,180-105,5.5,22,"WHILE EXCAVATING FOR MAIN LINE INSTALLATION BACKHOE HIT 2"" COPPER SERVICE PULLING CORPORATION VLV OUT OF MAIN 12"" A.C.",34.1883814,-118.5982306
61522,MAIN,21-Jul-10,2820 BEVERLY DR,230' S/N MULHOLLAND DR,,2,COPPER,1978,93952,,1,,,,,BLACK,158-162,6.5,19.5,"CONTRACTOR HIT MAIN. AFTER PUMPING. MADE REPAIR USING COPPER TO IRON AND CURB VALVE TO GIVE CONSUMER WATER, MUST RETURN TO COMPLETE BLOW-OFF WHEN CONSTRUCTION ENDS.",34.12575752,-118.4159543
41009,MAIN,21-Jul-10,7808 WARING AVE,17' NS WARING AVE,60' W/W OGDEN DR,8,C.I.,1930,49129,SPLIT,1,,,,C,R. GONZALES,142-177,8,16,"FOUND LEAK ON 8""C.I. MAIN. CUT IN 10' OF D.I. WITH TWO UNIONS. DRIVEWAY FOR HOUSE AT 751 OGDEN DR DAMAGED.",34.08537273,-118.3597516
43039,MAIN,21-Jul-10,1505 EDGEMONT ST.,13' E/W EDGEMONT ST.,25' S/N SUNSET BL.,8,C.I.,1958,77881,BLOW OUT,1,,,,CLAY,ZEPEDA,148-198,20,123,"EXCAVATED THE AREA AND FOUND THAT THE L.S. HAD BLOWN APART. WE MADE THE REPAIR USING 2-45 DEGREE BENDS, 2-8"" HUB GATE VALVES, 10' OF D.I. PIPE, AND TWO MECH. COUPLINGS.",34.09823568,-118.2961745
61521,MAIN,22-Jul-10,1364 WARNER AVE,150' N/N ROCHESTER AVE,20' E/W PROPERTY LINE,6,C.I.,1925,35426,,1,,,,,BLACK,134-156,,,"WHILE REMOVING DIRT FORM TRENCH MAIN BLEW OPEN, FOUND SPLIT. CUT OUT A 30"" SECTION AND REPLACED WITH DI.",34.06131163,-118.4292541
41013,MAIN,22-Jul-10,858 BEDFORD ST,24 E\W BEDFORD ST,48 N\N CHALMERS DR,6,C.I.,1925,41473,CORP,1,,,,C,R. GONZALES,134-171,6,12,"FOUND ABANDONED CORP LEAK. USED 6""X12"" CLAMP FOR REPAIRS.",34.0611497,-118.3802895
41480,MAIN,22-Jul-10,4487 COLBATH AVE,12' W/C COLBATH AVE,45' S/C MILLBANK ST,6,C.I.,1924,28507,CLAMP,1,,,GRAPHITE,SANDY LOAM,GARCIA,168-153,,,"FOUND LEAK ON 6"" CI MAIN IN VERY POOR CONDITION. MADE REPAIRS, BACKFILLED, CLEANED UP AND LEFT AREA SAFE.",34.15314474,-118.4366097
61520,MAIN,23-Jul-10,1359 WARNER AVE,157' N/N ROCHESTER AVE,20' E/W PROPERTY LINE,6,C.I.,1925,35426,,1,,,,,BLACK,134-156,,,WHILE PULLING PLATES. FOUND WATER IN HOLE. INVESTIGATED FOUND BELLSON DCI MISSING. REPLACED ALSO REPAIRED SERV. & RETAP.,34.0613357,-118.4292682
41016,MAIN,23-Jul-10,611 LEVERING AVE,25' NS LEVERING AVE,112' E/E KELTON AVE,6,STEEL,1928,46203,RUST HOLE,1,,,,C,R. GONZALES,136-150,5,15,"FOUND LEAK ON 6"" STL. MAIN. USED 6""X12"" CLAMP.",34.06639745,-118.452946
41449,MAIN,23-Jul-10,4924 SAN RAFAEL AVE.,,152' W/W AVE. 50,6,C.I.,1913,18912,,1,,,,,MCCALL,152-222,,,"CALLED FROM HOME, ARRIVED ON JOB, STREET FLOODING, BUGGED OUT MAIN, DRILLED HOLES OVER MAIN AND PINPOINTED LEAK. BROKE OUT ASPHALT, EXCAVATED, FOUND SPLIT ON BOTTOM, REPLACED SECTION OF MAIN.",34.11279444,-118.208577
41018,MAIN,23-Jul-10,1945 CURSON AVE,14' EW CURSON AVE,254 S/S CURSON PL,6,STEEL,1926,43929,RUST HOLE,1,,,,DECOMP GRANITE,C. SCHWEINBOLD,150-180,9,26,"REPAIRED 6""STL. WM. CUT WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICKUP.",34.10722901,-118.3553753
41443,MAIN,24-Jul-10,850 BANKS COURT DR.,7' S/N BANKS COURT DR.,210' S/S AVE. 50,4,C.I.,1935,53701,SPLIT,1,,,,,ROGERS,154-222,10.5,21,"REPAIRED 4"" C.I. W.M. BREAK. CLEANED UP, LEFT JOB SAFE.",34.11464816,-118.2084474
41450,MAIN,24-Jul-10,MONTEREY RD.,,9' W/E BRUNSWICK AVE.,12,C.I.,1916,23518,,1,,,,,HOOVER,152-234,17,77,"12"" C.I. MAIN BROKE. MADE REPAIRS, INSTALLED 15' OF D.I.. BACKFILLED, MADE SAFE. WATER MAIN IS LOCATED IN S. PASADENA IN RIGHT OF WAY.",34.10968552,-118.1762569
41485,MAIN,24-Jul-10,4301 MONROE ST.,,201' W/W VERMONT AVE.,8,C.I.,1931,51408,SPLIT,1,,,,,SOLIS,142-198,,,"DRILL HOLES, FOUND LEAK (SLPI), BROKE OUT, EXCAVATE, REPLACE OLD C.I. SPLIT WITH 12' OF D.I. AND 2-8"" MECH. DRESSER. BACKFILL, LEFT JOB SITE CLEAN AND SAFE.",34.08585153,-118.2925501
41023,MAIN,24-Jul-10,157 CARMELINA,CARMELINA,709 NN SUNSET BLVD.,8,C.I.,1929,48342,RUPTURE,1,,,BAD,ADOBE,A. WASHINGTON,134-141,8,27.5,"DUGOUT AND REPAIRED 8""C.I. MAIN LEAK, HIT D.C.I. MAIN CORP. MAIN SHUT OFF AND SIDELINED. 2 LONG SIDE RENEWALLS NEEDED. DONE ASAP.",34.05926719,-118.4825065
41028,MAIN,25-Jul-10,500 W 5TH ST,26 NS 5TH ST,20 WE 601 NORTON AVE,6,C.I.,,,ROUND CRACK,1,,,,,C.KIRKWOOD,136-189,16.5,33,,34.06528701,-118.3169362
41453,MAIN,25-Jul-10,669 N. BERENDO ST.,26' E/W BERENDO ST.,1' N/S MELROSE AVE.,6,C.I.,1991,101113,BLOW OUT,1,,,,,PRECIADO,142-198,14.5,29,"6"" MAIN BLOW OUT. CUT OUT OLD GATE VALVE AND 5' OF 6"" PIPE AND ONE SLIP SLEEVE. INSTALL 10' OD D.I. PIPE AND TWO 6"" DRESSERS.",34.0834867,-118.2940817
41040,MAIN,25-Jul-10,1812 LONGWOOD AVE,19 W/E LONGWOOD AVE,117 S/S 18TH ST,6,C.I.,1926,43353,,1,,,,C,R. GONZALES,126-183,13,50,"MADE REPAIRS ON 6""C.I. MAIN. CUT IN 10' OF 6"" D.I. WITH 2 UNIONS. RETAPPED 2 SERVICES.",34.04239408,-118.344379
41456,MAIN,26-Jul-10,3RD ST,5' W/W BOYLE,20' N/S 3RD ST.,2,C.I.,1946,63411,,1,,,,,ROGERS,128-219,8,16,"SET UP TRAFFIC, RE-EXCAVATED 2"" MAIN LINE. REPAIRED 2"" MAIN WITH 4' OF NEW PIPE. CLEANED UP, LEFT JOB SAFE.",34.04540855,-118.219928
61519,MAIN,26-Jul-10,17885 CASTELLAMMARE DR,,,,,,,,1,,,,,GRIFFIN,126-114,2,4,"FOUND CLAMP LEAKING ON ABOVE GROUND WM, RE-ADJUSTED CLAMP & TIGHTENED: STOPPED LEAK, ASSISTED BY B. HANNA",,
41042,MAIN,26-Jul-10,851 SUNSET AVE,20 WW ALLEY OF SUNSET AVE,312 NN LP LINCOLN,4,C.I.,1925,68962,RUPTURE,1,,,,,J JIMENEZ,112-147,8,24,"FOUND RUPTURE ON 4"" C.I. WM. W/1-1"" SERVICE INVOLVED, REPAIRS COMPLETE.",34.00096142,-118.4646773
61298,MAIN,26-Jul-10,621 E. CENTURY BL.,34' N/N CENTURY BL.,19' E/W PALOMA AVE.,6,C.I.,1945,59387,RUPTURE,1,,,,,FLOWERS,092-207,8,16,"FOUND LEAK (RUPTURE) ON A 6' C.I. MAIN, MADE REPAIR BY INSTALLING A 6""X12"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.94595401,-118.2638012
61299,MAIN,27-Jul-10,6507 S. VERMONT AVE.,17' E/W VERMONT AVE.,5' N/N 65TH ST.,6,C.I.,1925,41269,RUST HOLE,1,,,,,KELLY,104-198,14.5,46.5,"PINPOINTED LEAK, CUT OUT 41"" OF C.I. PIPE, REPLACED IT WITH 41"" OF D.I. PIPE, BACKFILLED AND OILED AND CLEANED UP AREA, JOB COMPLETE.",33.98061081,-118.2918793
41046,MAIN,27-Jul-10,6721 DREXEL AVE,S/SIDE DREXEL AVE,45' E/E ORLAND AVE,6,C.I.,1925,35910,SPLIT,1,,,,,M. SPEARS,136-174,4,12,"REPAIRED SMALL SPLIT ON MAIN WITH 6""X20"" CLAMP.",34.06954992,-118.373454
41457,MAIN,27-Jul-10,4760 TOLAND WAY,22' E/W TOLAND WAY,200' N/N BALTIMORE,6,C.I.,1926,42997,,1,,,,,PRECIADO,154-222,8,16,"FOUND SMALL LEAK AT BOTTOM OF PIPE. INSTALLED 1-360 6""X20"" CLAMP. BACKFILL WITH CON ROCK AND TEMP.",34.11880968,-118.2130813
41141,MAIN,27-Jul-10,6721 DREXEL AVE,SS DREXEL AVE,45 EE ORLANDO AVE,,C.I.,,,SPLIT,1,,,,,M. SPEARS,136-174,5,15,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",,
41048,MAIN,28-Jul-10,7310 MULHOLLAND DR,40' N/S MULHOLLAND DR,INTERSECTION AT RUNYON CANYON,6,STEEL,1926,43776,RUST HOLE,1,,,,,J JIMENEZ,156-180,5,15,"FOUND RUST HOLE ON 6"" STL. WM. REPAIRS COMPLETE. NO PAVING NEEDED.",34.11950086,-118.3530082
61518,MAIN,28-Jul-10,1841 POINTVIEW ST,370' SS 18TH ST,22' EW PROPERTY LINE,6,,1940,56991,,1,,,,,BLACK,126-174,11.5,46,FOUND SPLIT ON BOTTOM OF CAST IRON PIPE. MAJOR STREET DAMAGE. DIRTY STREET. MADE REPAIRS TO MAIN. FIXED AND CLEAN STREET. SITE SAFE.,34.04267709,-118.37284
41055,MAIN,29-Jul-10,1644 CASALE RD,10' S/N CASALE RD,105' W/W ALTA MURA RD,6,STEEL,1927,45860,RUST HOLE,1,,,,ROCKY,P. FIERROZ,134-135,1,3,WE UNCOVERED A LEAK ON THE OLD MAIN WOOD AND CLAMP. LEFT JOB SAFE AND CLEAN.,34.06184336,-118.5018821
41051,MAIN,29-Jul-10,5320 ROSEWOOD AVE,18' N/S ROSEWOOD AVE,73' E/E LUCERNE BLVD,4,C.I.,1923,31242,"SPLIT, RUPTURE",1,,,THICK,CLAY AND SAND,C. SCHWEINBOLD,140-189,9,27,"REMOVED AND RPLACED 4""C.I. WITH 4"" D.I. AND 2 MECHANICAL COUPLINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.07891266,-118.3244884
41053,MAIN,29-Jul-10,333 N WILTON PL,2 EW WILTON PL,262 NS BEVERLY,20,C.I.,,,,1,,,,,C.KIRKWOOD,140-192,15.5,31,"EXCAVATED AND MAED REPAIRS ON 20"" MAIN. SERVICE RECONNECT.",34.07688117,-118.3135365
61517,MAIN,30-Jul-10,16767 MARQUEZ TERRACE,36' EE JACON WAY,20' SN PROPERTY LINE,6,C.I.,1953,69720,,1,,,,,BLACK,128-120,9,54,FOUND STREET BLOWN OUT CURB TO CURB OUT 10' OF CI REPLACED WITH 10' OF DI. RETAP AND HOOK UP SERVICE. BACKFILL REPAIR STREET. CLEAN STREET MAKE SITE SAFE.,34.04690891,-118.5464032
41487,MAIN,31-Jul-10,1517 W. 12TH PL.,20' N/S 12TH PL.,278' W/W VALENCIA AVE.,4,C.I.,1907,10428,SPLIT,1,,,RUST,,CHESTERTON,128-204,,,"FOUND 30' SPLIT ON BOTTOM 4"" C.I. CUT OUT BELL, INSTALLED 60"" D.I. 3""-4"" OF RUST SURROUNDING PIPE.",34.04503448,-118.2756366
40809,MAIN,1-Aug-10,8230 BLACKBURN,17' N/S BLACKBURN,248' W/W LA JOLLA,6,C.I.,1925,35910,RUPTURE,1,,,,,J JIMENEZ,138-174,8,16,"FOUND RUPTURE ON 6"" C.I. W.N. REPAIRS COMPLETE.",34.07154921,-118.3687648
40813,MAIN,2-Aug-10,2617 HARLESDEN CT,85' N/N WILLOW GLEN,8' E/W HARLESDEN CT.,4,STEEL,1928,47673,RUST HOLE,1,,,,,J JIMENEZ,134-174,5,15,"FOUND RUST HOLE 4"" STL. W.M. REPAIRS COMPLETE.",,
40572,MAIN,2-Aug-10,15524 OTSEGO ST,9' N/C OTSEGO ST,586' E/C HASKELL AV,4,C.I.,1959,78743,RUPTURE,1,,POOR,,ADOBE/CLAY,SNYDER,170-144,11,55,"RUPTURE PN 4"" CI PIPE IN VERY BAD CONDITION HAD BEEN REPAIRED 3 TIMES PRIOR - BROKE & DUG 6'X 15' EXCAVATION CUT IN 10' OF 4"" DI - CUT OUT 2 REPAIR CLAMP BELL AND ANOTHER BAD SPOT READY TO BLOW - TAPPED 1"" SER. RECONNECTED TO EXISTING COP SER - TURNED MAIN ON FLUSHED FROM 1"" CORP - BACKFILLED & TEMP EXCAVATION - CLEAN UP MUD IN GUTTERS EXTENSIVE ST. DAMAGE - REPAVE CUL-DE-SAC.",34.16298334,-118.4731616
40810,MAIN,2-Aug-10,818 N. SYCAMORE AVE.,169' N/N WARING,20' E/W SYCAMORE AVE.,6,C.I.,1922,30063,,1,,,,,,142-183,,,DO NOT PLOT - THIS IS A DUPLICATE REPORT - SEE 40811 AS ORIGINAL.,,
40812,MAIN,2-Aug-10,1279 MULLEN AVE.,330' S/S DOCKWEILER ST.,17' E/W MULLEN AVE.,4,C.I.,1921,29507,ROUND CRACK,1,,,,CLAY,GONZALES,130-186,4,12,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",34.0497823,-118.3353681
40811,MAIN,2-Aug-10,818 N. SYCAMORE AVE.,169' N/N WARING,20' E/W SYCAMORE,,,,,,1,,,,,LOPEZ,142-183,,,"REPAIR LEAK BY INSTALLING 360 CLAMP. WHEN THE CREW TURN OFF CORP. VALVE, THE CORP. BROKE.",34.08580721,-118.3428032
40814,MAIN,2-Aug-10,STONE CYN. RESERVOIR,60' N/N MACADAM RD.,90' S/S CARETAKERS HOUSE,8,STEEL,1932,52194,RUST HOLE,1,,,,,SCHWEINBOLD,150-150,9,18,APPLIED 1 LARGE SCREW PIN TO ST. W.M. UNDER FALLEN TREE ON R/W.,34.10547731,-118.4550841
40816,MAIN,3-Aug-10,1524 BURNSIDE AVE.,225' S/S SATURN,17' W/E BURNSIDE AVE.,4,C.I.,,30321,,1,,,,,J JIMENEZ,128-180,5,10,"FOUND LEAK 4"" C.I. W.M. REPAIRS COMPLETE.",34.04594751,-118.355693
40577,MAIN,3-Aug-10,18806 VINTAGE ST,6' WC RHEA AVE,6' SC VINTAGE ST,6,C.I.,1967,86753,RUST HOLE,1,,,POOR,EARTH,JOSEPH,202-123,10,60,,34.25094931,-118.5431554
40815,MAIN,3-Aug-10,1106 N. HUDSON AVE.,50' N/N SANTA MONICA BL.,11' E/W HUDSON AVE.,8,C.I.,1929,48961,SPLIT,1,,,,CLAY,GONZALES,144-186,12,36,"FOUND LEAK ON 8"" C.I. MAIN. CUT IN 10' OF 8"" D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 1106 HUDSON.",34.09097509,-118.3324607
61300,MAIN,3-Aug-10,1057 GOLDEN ROSE ST.,379' W/W GOLDEN ROSE ST.,S/ GOLDEN ROSE ST.,8,D.I.,1980,95150,RUST HOLE,1,,,,,KELLY,022-195,4,12,"REPAIRED 8"" D.I. WATER MAIN, 3X3 RUPTURE USE (1) 8""X12"" 360 REPAIR CLAMP, BACKFILLED AND CLEANED UP, JOB COMPLETE.",33.75239315,-118.3001487
40817,MAIN,3-Aug-10,813 WILCOX,185' N/S WARING,15' E/W WILCOX,4,C.I.,1922,30566,,1,,,,,KIRKWOOD,142-186,9,18,"MADE REPAIR ON 4"" MAIN.",34.08571768,-118.3310101
40819,MAIN,3-Aug-10,1414 SUNSET PLAZA DR,10' S/N SUNSET PLAZA DR.,770' E/E RISING GLEN,6,STEEL,1929,48083,RUST HOLE,1,,,,,J. JIMEMEZ,146-171,4,12,"FOUND RUST HOLE ON 6"" STL. W.M. REPAIRS COMPLETE.",34.09612693,-118.3823707
40818,MAIN,3-Aug-10,2300 GRAND CANAL,24' S/S CARROLL CANAL,9' E/W GRAND CANAL,4,C.I.,1994,101895,RUST HOLE,1,,,,CLAY,GONZALES,106-144,4.5,13.5,"FOUND LEAK ON 4"" D.I. MAIN. CUT OUT LEAK, USED Y REDWOOD PLUG TO PLUG END OF MAIN.",33.98445335,-118.4679714
41401,MAIN,4-Aug-10,609 N LA FAYETTE,19 EW N LA FAYETTE,180 N BELLEVUE,6,C.I.,1926,42597,SPLIT,1,,,GOOD,,ROGERS,140-204,8,16,SET UP TRAFFIC. INVESTIGATED MAIN LEAK. EXCAVATED 9'X3' TRENCH. REPAIRED MAIN/CHLORINATED NEW PIPE. CLEANED UP. LEFT JOB SAFE. CAT #1 SLURRY,34.07697398,-118.2744561
40820,MAIN,4-Aug-10,283 BEL AIR RD,224' E/E ST. CLOUD,20' N/S BEL AIR RD.,6,STEEL,1925,41611,RUST HOLE,1,,,,,J JIMENEZ,142-153,4,16,"FOUND RUST HOLE ON 6"" STL. W.M. REPAIRS COMPLETE.",34.08299194,-118.4380735
40822,MAIN,5-Aug-10,583 FAIRFAX,3' S/N 6TH ST.,20' E/W FAIRFAX,12,C.I.,1925,35347,SPLIT,1,,,,CLAY,GONZALES,136-177,11.5,34.5,"FOUND SMALL SPLIT ON 12"" C.I. MAIN. USED 12""X12"" CLAMP FOR REPAIRS.",34.06495788,-118.3614495
40578,MAIN,5-Aug-10,15724 MORRISON ST,12' S/C MORRISON ST,290' W/C HASKELL AVE,6,C.I.,1931,38376,CLAMP,1,,,,ADOBE,HARDY,170-141,6,18,REPAIR LEAKING 360 DEGREE CLAMP.,34.16074077,-118.4758513
40821,MAIN,5-Aug-10,583 FAIRFAX,3' S/N 6TH ST.,20,,,,,,1,,,,,,136-177,,,,,
61301,MAIN,5-Aug-10,450 W. 76TH ST.,20' N/S 76TH ST.,50' E/E FIGUEROA ST.,6,C.I.,1915,21356,JOINT,1,,,,,FLOWERS,100-201,8.5,17,"FOUND LEAK ON THE JOINT OF A 6"" MAIN, MADE REPAIRS BY RE-CAULKING LEAD IN JOINT, MAIN SHALLOW, RUPTURE MAIN WITH STAR DRILL, INSTALLED A CLAMP TO STOP THE LEAK.",33.97075937,-118.2823558
40823,MAIN,6-Aug-10,3940 DUBLIN AVE.,420' S/S 39TH ST.,18' E/W DUBLIN AVE.,6,C.I.,1936,54440,SPLIT,1,,,,CLAY,GONZALES,116-189,5,15,"FOUND SMALL SPLIT ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.01335897,-118.3222437
41406,MAIN,6-Aug-10,121' E 6TH ST,22' S/N E 6TH ST,123' W/W LOS ANGELES ST,12,C.I.,,65812,SPLIT,1,,,BAD,MIXED,F.PRECRDO,128-210,,,"12"" MAIN BLOW OUT. INSTALLED 14' 12 DI PIPE AND 2 15"" DRESSERS. BACKFILLED WITH  --- ROCK AND BASE COAT. SOME WATER DAMAGE TO AREA.  BUSS",34.04490976,-118.2493811
41407,MAIN,7-Aug-10,510 S VERMONT AVE,,40 SS 5TH ST,30,C.I.,1918,48574,,1,,,,,R.MCCALL,136-198,9.5,18.5,"CALLED FROM HOME TO RESPOND TO HIT SERVICE OFF OF 30"" MAIN, BROKE OUT AND EXCAVATED AROUND MAIN. PLACED SERVICE SADDLE WITH MULLER PLUG.",34.06520428,-118.2915694
40580,MAIN,7-Aug-10,18614 TULSA ST,9' SC TULSA ST,178' WC BAIRD AVE,6,C.I.,1959,78485,,1,,,FAIR,SAND / SANDSTONE,SNYDER,208-123,10.4,45.8,"6"" CI MAIN BLOWOUT - EXTENSIVE ST DAMAGE - SPLIT ON 6"" CI MAIN INTO 1"" CORP - CORP BLEW OUT CAUSING A LOT OF MUD UP & DOWN STREET CUT IN 7' OF DI PIPE W/2 MECH COUP - TAPPED MAIN  REFIT SERVICE MAIN BACK ON - BACKFILLED 15'X 25' EXCAVATION - EXTENSIVE CLEAN UP OF MUD - NEED STREET SWEEPER ON MONDAY BARRICADED SAFE.",34.26777261,-118.5378657
41410,MAIN,7-Aug-10,4217 VIRGINIA AVE,17' N/S VIRGINIA AVE,170' W/E MYRA ST,4,C.I.,1922,30456,,1,,,,,ROGERS,144-201,1,2,"SET UP TRAFFIC. REPAIRED 4"" CI WATER MAIN CUT IN 6' OF DI PIPE. CHLORINATED PIPE. BACKFILLED, CLEANED UP. LEFT JOB SAFE.",34.09237239,-118.2834847
40824,MAIN,8-Aug-10,1709 BELOIT AVE.,70' S/S SANTA MONICA BL.,18' E/W BELOIT AVE.,6,C.I.,1957,76970,RUST HOLE,1,,,,CLAY,GONZALES,128-150,8.8,25.5,"FOUND RUPTURE ON 6"" C.I. USED 6""X20"" CLAMP FOR REPAIRS. LOTS OF MUD AND CLEAN UP.",34.04651389,-118.447047
40585,MAIN,8-Aug-10,7141 KILTY AVE,10' WC KILTY AVE,65' SC KILTY PL,6,C.I.,1963,82708,RUPTURE,,,,FAIR,ADOBE,SNYDER,184-093,8,24,"RUPTURE ON 6"" CI - REPAIRED WITH 6""X 12"" 360 DEGREE CLAMP TURNED MAIN BACK ON - BACKFILLED NEEDS P/U & TEMP FOR 7'X 8' EXCAVATION EXTENSIVE ST RAISED - 15'X 45'",34.1996659,-118.6377187
40586,MAIN,8-Aug-10,7031 JORDAN AV,6' WC JORDAN AV,346' SC GAULT,6,C.I.,1972,90561,RUST HOLE,1,,,POOR,CLAY,DURAN,184-105,11,44,FOUND A HOLE ON TOP OF MAIN AND SOME BAD AREAS ON MAIN CUT IN 6' SECTION OF PIPE BACKFILLED EXCAVATION AND MADE SAFE.,34.19824555,-118.6028706
61302,MAIN,8-Aug-10,9500 S. FIGUEROA ST.,26' W/E FIGUEROA ST.,44' S/S 95TH ST.,6,C.I.,1924,32862,RUPTURE,1,,,,,FLOWERS,094-201,14,27.5,"FOUND LEAK ON A 6"" C.I. MAIN (RUPTURE), MADE REPAIRS BY CUTTING OUT AND INSTALLING 4' OF 6"" D.I. PIPE TO STOP THE LEAK.",33.94985936,-118.2826077
41415,MAIN,9-Aug-10,501 GLENDALE AVE,20' E/W GLENDALE AVE,20' S/N TEMPLE ST,8,C.I.,1932,52094,SPLIT,1,,,,MIXED,F.PRECADO,136-207,16,32,"THIS WAS AN 8"" MAIN BLOW OUT. INSTALLED 11' 8"" DI PIPE AND 2 DRESSERS. SLURRY BACKFILLED. DAMAGE TO POWER VAULT REPAIRED BY POWER.",34.06823695,-118.260943
40590,MAIN,9-Aug-10,18850 PARTHENIA ST,14' EC WILBUR AVE,25' SC PARTHENIA ST,8,C.I.,1934,38825,SPLIT,1,,,FAIR,ADOBE/CLAY,LAROCHELLE,194-120,13.5,63,"CUT IN 8' OF 8"" DI ALSO REMOVED 2 ABANDONED 6"" GATES.",34.22812732,-118.544778
40826,MAIN,10-Aug-10,10370 LOUISIANA AVE.,53' E/E BENECIA AVE.,16' N/S LOUISIANA AVE.,4,C.I.,1924,32905,SPLIT,1,,,,,GONZALES,130-159,5,15,"FOUND SPLIT ON 4"" C.I. MAIN. USED 4""X20"" CLAMP FOR REPAIRS.",34.0521413,-118.4203889
40827,MAIN,10-Aug-10,170 SYCAMORE AVE.,17' E/W SYCAMORE AVE.,178' S/S BEVERLY BLVD.,6,C.I.,1970,89254,SPLIT,1,,,,,J JIMENEZ,138-183,6,12,"FOUND SPLIT ON 6"" C.I. W.M. WITH 1-1"" SERVICE INVOLVED. REPAIRS COMPLETE. NO PAVING NEED, TRUNK LINE WILL TAKE CARE OF JOB. ALSO STANDBY FOR PARKED CARS TO BE MOVED AND TRUNK LINE EQUIPMENT.",34.07554138,-118.3429871
40825,MAIN,10-Aug-10,1641 CASALE RD,12' S/N CASALE RD.,61' W/W SAN REMO DR,8,C.I.,2010,106907,,1,,,,,FIERROZ,134-135,6,30,(PLR NOT PLOTTED) THEY REFITTED THE MAIN BACK WITH A NEW GASKET AFTER THEY DUG OUT THE TRENCH. ON NEW PLR 106907(10),,
40828,MAIN,11-Aug-10,910 SYCAMORE AVE.,60' N/N WILLOUGHBY,20' E/W SYCAMORE AVE.,,C.I.,,44646,"CLAMP, RUST HOLE",1,,,,,NUNEZ,134-183,,,THE MAIN WAS OLD AND WHEN BACKHOE MOVE THE DIRT THE RUST FILL THE MAIN AND CAUSE A LEAK.,,
40829,MAIN,11-Aug-10,170 SYCAMORE AVE.,7' E/W SYCAMORE AVE.,178' S/S BEVERLY BLVD.,6,C.I.,1970,89254,CLAMP,1,,,,,J JIMENEZ,138-183,5.5,11,"FOUND LEAK ON PREVIOUS REPAIR CLAMP ON W.M. REPAIRS COMPLETE WITH 1-1"" SERVICE INVOLVED.",34.07553341,-118.3429871
40831,MAIN,11-Aug-10,254 BELAIRE RD.,20' E/W BELAIRE RD.,301' S/S ST. CLOUD RD.,6,STEEL,1925,41611,RUST HOLE,1,,,,B,SMITH,142-153,6,16.5,"FLAGMEN REQUIRED. LOCATE LEAK, DUG OUT, INSTALL 6""X12"" CLAMP, BACKFILL AND TEMP. P/U MADE MUD CLEAN-UP.",34.08285852,-118.4378268
40830,MAIN,11-Aug-10,1600 COMSTOCK,20' N/S WARNALL,20' W/E COMSTOCK,6,C.I.,1924,34736,SPLIT,1,,,,,J JIMENEZ,134-159,7,21,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.06211519,-118.423676
41419,MAIN,12-Aug-10,2912 MANITOU AVE,21' N/S MANITOU AVE,134' E/E GRIFFIN AVE,8,C.I.,1933,52702,SPLIT,1,,,,CLAY,D.MATCHIE,138-222,9.5,34,"ARRIVED AT JOB. MAJOR STREET DAMAGE. CLOSED OFF STREET. BROKE OUT DAMAGED STREET. EXCAVATED FOR LEAK. CUT OUT 7 1/2' FO CI MAIN. REPLACED WITH 8"" DI. BACKFILLED AND TEMPED.",34.0718841,-118.211068
40832,MAIN,12-Aug-10,1651 UMEO RD.,7' N/S UMEO RD.,22' E/W CAPRI DR.,6,STEEL,1926,42890,RUST HOLE,1,,,,FILL AND ROCK,FIERROZ,134-135,4,20,"THEY FOUND A LEAK ON 6"" STL. MAIN. INSTALLED A 6"" 360 REPAIR CLAMP. DID NOT HAVE TO PINCH DOWN THE MAIN. THE GATE MAN DID NOT WANT TO SHUT DOWN THE MAIN.",34.06082869,-118.5033108
40833,MAIN,12-Aug-10,2100 OCEAN FRONT WK.,24' W/E OCEAN FRONT,N/S OF N. VENICE,4,STEEL,1954,71316,RUST HOLE,1,,,,,J JIMENEZ,106-144,4.5,14.5,"FOUND RUPTURE ON 4"" STL/ W.N. REPAIRS COMPLETE.",33.98445105,-118.4711115
42903,MAIN,12-Aug-10,2806 SUNDAY TRAIL,1' W/C SUNDAY TRAIL,60' S/C PACKWOOD TRAIL.,4,STEEL,1928,46295,RUST HOLE,1,,,NONE,BLUE STONE,WEBER,156-180,9,9,"SHUT MAIN OFF, LEFT PERMANENTS OUT OF SERVICE, SIDELINED 2 HOUSES NEW MAIN RENEWAL PROJECT COMPLETED 2 WEEKS LATER.",34.12211343,-118.3514081
61303,MAIN,12-Aug-10,7500 FIGUEROA,26' W/E FIGUEROA,37' S/S 95TH ST.,6,C.I.,9124,32862,"RUST HOLE, SPLIT",1,,,RUST,CLAY,ANDERSON,094-201,9,18,"FOUND AN 8"" SPLIT AND RUST HOLE IN C.I. MAIN, MADE REPAIR WITH 6""X12"" 360 REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH SLURRY, COMPLETED JOB, WILL RETURN TO OIL.",,
40837,MAIN,13-Aug-10,1601 CASALE RD.,13' N/S CASALE RD.,22' E/W CAPRI DR.,6,STEEL,1926,42890,,1,,,,,FIERROZ,134-135,3,15,THE MAIN HAD A LEAK THAT WE HAD TO FIX BEFORE WE COULD CONTINUE OR EXCAVATION FOR OUR CONNECTION HOLE.,34.06093613,-118.5037115
40835,MAIN,13-Aug-10,5812 W. 77TH PLACE,77TH PLACE,228' N/N 78TH STREET,6,C.I.,1949,66542,SPLIT,1,,,BAD,ADOBE,WASHINGTON,100-171,8,45,"CUT IN 6' OF 6"" D.I. AND CPLGS, VERY LARGE BACKFILL/PICKUPS AND VERY LARGE CLEAN UPS. SUPERVISOR NEED TO MEET WITH STREET MAINT. REGARDING PERM. STREET REPAIRS.",33.9698873,-118.3837315
40836,MAIN,13-Aug-10,1354 MILLER PL,6' N/S MILLER PL,55' E/E MILLER DR.,4,STEEL,1926,43778,RUST HOLE,1,,,POOR,SANDY,YBARBO,146-171,4.5,13.5,"REPAIRED 4"" STL. MAIN. BACKFILLED AND TEMP OIL, LEFT SAFE FOR TRAFFIC.",,
40834,MAIN,13-Aug-10,5662 AIRDROME ST.,22' S/N AIRDROME ST.,65' SPAULDING AVE.,8,C.I.,1924,34959,SPLIT,1,,,,CLAY,YBARBO,128-177,5.5,11,"MADE REPAIRS ON 8"" C.I. MAIN. BACKFILLED AND LEFT SAFE.",34.04483054,-118.3637959
41482,MAIN,14-Aug-10,6886 FARMDALE AVE,14' E/C FARMDALE AVE,480' S/C HART ST,6,C.I.,1948,60473,SPLIT,1,,,,SAND,WILLES,182-171,72.5,32,"CUT IN 104"" OF 6"" PIPE. RENEWED 1"" SERVICE.",34.19624789,-118.3811837
40838,MAIN,15-Aug-10,521 CASADA WAY,W CASADA WAY,863' N/N GLENROY AVE.,4,C.I.,1950,67758,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,140-147,8,21,"CUT IN 6' OF 6"" D.I. AND CPLGS. MADE 2 TRIPS FOR BACKFILL DEEP HOLE NEEDS VERY LARGE PICK UP FOR TOMORROW.",34.08066628,-118.4618534
41431,MAIN,15-Aug-10,2756 ROWENA,,80' W/W GLENDALE BLVD,6,C.I.,1923,31939,SPLIT,1,,,,,D. SOLIS,150-207,,,"DRILLED HOLES. EXCAVATED. ROMOVED SPLIT CI PIPE. REPLACED 6' OF 6"" DI PIPE WITH 2 MECHANICAL COUPLINGS. BACKFILLED AND TEMPED.",34.10729365,-118.263796
41422,MAIN,15-Aug-10,2808 GLENDALE BLVD,15' E/W GLENDALE BLVD,2' W/W ROWENA,6,C.I.,1927,45271,RUPTURE,1,,,POOR,CLAY,MINGE,150-207,,,"CUT IN 86"" DI PIPE, 6"" CI BLOWOUT (WHOLE TOP OF PIPE BLOWN OUT). NO CEMENT LINING. VERY CORRODED.",34.10738855,-118.2635382
42900,MAIN,17-Aug-10,10137 WHEATLAND WAY,10' W/C WHEATLAND AVE.,661' S/S LA CANADA WAY,12,C.I.,1944,40847,SPLIT,1,,,GOOD,CLAY,OBREGON,204-177,13.5,34,"CUT IN 29.5"" NIPPLE 12"" RETAP 1.5"" SERVICE, RENEWED 1.5"" SERVICE AND 2 MECH COUPLING 12"", BACKFILLED, JOB COMPLETE. SPLIT THROUGH 12"" CEMENT JOINT BELL.",34.25510687,-118.3574995
40839,MAIN,17-Aug-10,341 N. LUCERNE BL.,520' S/S ROSEWOOD AVE.,22' E/W LUCERNE BL.,4,C.I.,1920,26694,RUPTURE,1,,,,,J JIMENEZ,140-189,6.5,13,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE.",34.0774367,-118.3248749
40840,MAIN,17-Aug-10,2200 GUTHRIE DR.,,334' S DUXBURY RD.,8,C.I.,,,RUST HOLE,1,,,,B,FORTSON,128-168,5,10,LEAK CUASED WHILE CLEANING MAIN FOR CLAMP INSTALLATION. METER REMOVAL AND ROOT JOB TO COMPLETE ORDER.,34.04311979,-118.392683
40841,MAIN,18-Aug-10,5455 WILSHIRE BLVD.,125' N/N WILSHIRE,17' E/W COCHRAN,6,C.I.,1924,34178,SPLIT,1,,,,,J JIMENEZ,134-180,3.5,10.5,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE, NO PAVING NEEDED, ST. LIGHTING WILL PAVE DUE TO FUTURE CONSTRUCTION.",34.06277308,-118.3472571
41433,MAIN,18-Aug-10,244 W 53RD ST,W 53RD ST,,6,C.I.,1907,9765,RUST HOLE,1,,,,,F.PRECNDO,110-201,7.5,7.5,CONTRACTOR PUT DRILL HOLE IN MAIN TO VERIFY IF IT WAS LIVE. INSTALLED SERVICE CLAMP AND PLUG TO  REPAIR.,33.99417537,-118.2776453
40842,MAIN,18-Aug-10,5455 WILSHIRE BLVD.,W COCHRAN,128' N/N WILSHIRE BLVD.,6,C.I.,1924,34178,COUPLING,1,,,BAD,ADOBE,WASHINGTON,134-180,7.5,22.5,"FOUND BAD 6"" MECHANICAL CPLG, REMOVED CPLG. AND INSTALLED 6""X12"" 360 CLAMP SITE. MADE SAFE FOR DISTRICT FOLLOW UP.",34.06277869,-118.3472572
61304,MAIN,19-Aug-10,825 GARDENA BLVD,20' N/S ALLEY,35' E/E AINSWORTH ST. IN ALLEY,6,C.I.,1930,68619,ROUND CRACK,1,,,,,FLOWERS,068-198,6.5,13,"FOUND LEAK ON 6"" C.I. MAIN, MADE REPAIRS BY INSTALLING 3' OF 6"" D.I. PIPE AND TWO 6"" MECH CPLGS.",33.88210735,-118.2900138
40845,MAIN,19-Aug-10,6239,18' S/N  BANNER AVE.,183' E/E VINE ST.,8,C.I.,1936,53890,SPLIT,1,,,,C,GONZALES,144-189,8,24,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X20"" CLAMP FOR REPAIRS.",34.09166073,-118.3258585
40843,MAIN,19-Aug-10,5914 FOOTHILL DR.,S FOOTHILL DR.,159' BRONSON AVE.,4,C.I.,1921,29010,RUPTURE,1,,,POOR,ADOBE,WASHINGTON,150-189,6,12,"REPAIRED LARGE RUPTURE AT INSERT WITH 6""X12""X1"" TAPPED 360 CLAMP. REFFITED 3/4 SERVICE AND BACKFILLED 5X5 EXCAVATION. NEEDS SCOOP OF OIL AND PICK UP.",34.10826475,-118.3185469
40844,MAIN,19-Aug-10,1955 GARTH AVE.,17' EW GARTH AVE,286' N/N GUTHRIE,4,C.I.,1929,48434,,1,,,,,KIRKWOOD,126-171,9,27,"EXCAVATED, MADE REPAIR, BACKFILL.",34.04157772,-118.3789117
40846,MAIN,21-Aug-10,16648 MARQUEZ AVE.,18' NS MARQUEZ AVE,8' E/W BOLLINGER DR.,4,C.I.,1925,41036,RUST HOLE,1,,,,B,SMITH,128-120,8,16,"JOB DELAY, GAS CO. TO LOCATE PLASTIC GAS MAIN IN EXCAVATION. 4"" MAIN 6' DEEP. DUG OUT, INSTALL 4""X12"" CLAMP. RELEIVED BY W285.",34.04793022,-118.5450418
40847,MAIN,22-Aug-10,1955 N. WILTON PL.,550' N/N FRANKLIN AVE.,21' E/W WILTON PL.,6,C.I.,,46954,SPLIT,1,,,,C,GONZALES,150-192,8,16,"FOUND SPLIT ON 6"" C.I. MAIN CUT IN 6' OF 6"" D.I. WITH TWO UNIONS.",34.10696241,-118.3136673
61305,MAIN,22-Aug-10,440 W. 105TH ST.,19' N/S W. 105TH ST.,189' E/E FIGUEROA ST.,6,C.I.,1931,68933,SPLIT,1,,,,,LUCERO,090-201,14,33.5,"ARRIVED ON JOB, SET UP TRAFFIC, DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS (CUT IN 6' OF PIPE AND RE-TAPPED TWO SERVICES INVOLVED). BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.94097047,-118.2818097
40848,MAIN,22-Aug-10,10442 HEBRON LN.,400' W/W BEVERLY GLEN,7' HEBRON LN.,4,STEEL,1928,47072,,1,,,,C,GONZALES,150-150,2,4,"FOUND LEAK ON 4"" STL. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",34.10441148,-118.4473148
41434,MAIN,23-Aug-10,CAMULOS ST,CAMULOS ST,5 S/S WHITTIER BLVD,6,C.I.,1912,16991,,1,,,,,D. SOLIS,122-222,,,"CONTRACTOR HIT 6"" WATER MAIN INVOLVING WHITTIER BLVD. HAD TO WAIT FOR BUSINESSES AND SCHOOLS IN THE AREA. MADE REPAIRS. BACKFILLED AND TEMPED WITH OIL. LEFT SAFE AND CLEAN.",34.0317334,-118.2101529
40849,MAIN,24-Aug-10,611 LEVERING,156' W/W MIDVALE,25' N/S LEVERING,6,C.I.,1928,46203,RUPTURE,1,,,,,J JIMENEZ,136-150,6,18,"FOUND RUPTURE ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.0663885,-118.452548
41436,MAIN,24-Aug-10,,20 EW SAN JULIAN,295 NN IS ST,6,C.I.,1911,15610,"RUST HOLE, SPLIT",1,,,POOR,SAND,CHESTERTON,124-210,,,"3' SPLIT WITH RUST HOLE BLOWOUT. CUT IN 5'. BACKFILLED, LEFT AREA SAFE.",,
40850,MAIN,25-Aug-10,11026 STRATHMORE DR,20' NS STRATHMORE DR,360' LEVERING AVE.,6,STEEL,1928,46198,RUST HOLE,1,,,,B,SMITH,134-150,8,16,"LOCATE LEAK, BROKE OUT, MAIN SHUT OFF REQUIRED. DUG OUT, INSTALL 6""X8"" CLAMP. BACKFILL AND TEMP. NEEDS P/U.",34.06450493,-118.4508155
41438,MAIN,25-Aug-10,2471 RIVERSIDE PL,,7 EE SILVERLAKE AVE,6,C.I.,1960,79341,ROUND CRACK,1,,,,ADOBE,R.MCCALL,148-210,6,12,ARRIVED ON THE JOB. PARKED TRUCK. SET UP TRAFFIC CONES. LOCATED AND DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. INSTALLED REPAIR CLAMP OVER BREAK.,34.1021581,-118.2530386
40851,MAIN,26-Aug-10,1349 WARNER AVE.,20' E/W WARNER AVE,270' N/N ROCHESTER AVE.,6,C.I.,1925,35426,,1,,,,,YBARBO,134-156,,,"REPAIRED 6"" C.I. MAIN. CUT IN 5' OF PIPE. BACKFILLED AND TEMP OIL. MADE SAFE AND CLEAN UP.",34.06161392,-118.4294318
40853,MAIN,26-Aug-10,4119 DON JOSE DR.,354' E/E DON RODOLFO,15' S/N DON JOSE,6,C.I.,1956,78026,BLOW OUT,1,,,,,J JIMENEZ,116-180,8,32.5,"FOUND BLOW OUT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.01068916,-118.3529744
40852,MAIN,26-Aug-10,133 WOOSTER ST.,507' N/N PICO BLVD.,24' E/W PROPERTY LINE,24,STEEL,1930,49481,,1,,,,,LOPEZ,132-171,11.5,58.5,"SET UP TRAFFIC, CHECK SOURCE, BREAK PAVEMENT, EXCAVATE REPAIR HOLE, MADE REPAIR ON ABANDON SERVICE CORP. VALVE, BACKFILL, CLEAN-UP, LEFT SAFE.",34.05610345,-118.3825628
40596,MAIN,26-Aug-10,21616 NORDOFF ST,15' NC NORDOFF ST,31' EC OWNESMOUTH AV,12,C.I.,1962,80946,,1,,,GOOD,EARTH,CERVANTES,198-105,9,27,"LEAK WAS ON 1 1/2 AIR VALVE TURN CORP. VA;VE OFF, AND PLUGGED TAIL PIECE WITH 1 1/2 PLUG.",34.23549084,-118.6015369
41441,MAIN,27-Aug-10,1180 ONEONTA DR,,12' S/S EL PASO,4,C.I.,1927,45476,ROUND CRACK,1,,,VERY POOR,CLAY,MINGO,154-222,,,ROUND CRACK UNDER ABANDONED STORM DRAIN WITH CONCRETE ALL AROUND S.D. AND ON TOP OF MAIN. MAIN IN VERY POOR CONDITION.,34.11742433,-118.2171128
40854,MAIN,27-Aug-10,919 FLOWER AVE.,194' E/E FREDRICK,,6,C.I.,,,,1,,,,,KIRKWOOD,112-147,9,18,EXCAVATED 7X5 AND INSTALLED,34.00262648,-118.4643828
40598,MAIN,28-Aug-10,23700 CALVERT ST,12' N/C CLAVERT ST,69' W/C PLATT,6,A.C.,1960,79384,ROUND CRACK,1,,,GOOD,ADOBE/CLAY,SNYDER,178-093,8.1,22.5,"LOCATED BROKE & DUG OUT 5'X 5' EXCAVATION FOUND ROUND CRACK ON 6"" AC MAIN - REPAIRED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED & TEMP TURNED MAIN ON - BARRICADED MUD & ASPHALT NEED P/U FOR MONDAY.",34.18156848,-118.6432646
40855,MAIN,28-Aug-10,1647 SUNSET PLAZA DR,340' E/E VIEWSITE DR.,30' SUNSET PLAZA DR.,6,STEEL,1927,44765,RUST HOLE,1,,,,,J JIMENEZ,148-171,5,15,"FOUND RUST HOLE ON 6"" STL. W.M. REPAIRS COMPLETE.",34.10131932,-118.3813391
41484,MAIN,29-Aug-10,7891 VARNA AVE,9' W/C VARNA AVE,282' N/C VARNA AVE,6,C.I.,1954,71104,ROUND CRACK,1,,,,SAND,OBREGON,190-159,21,15,"EXCAVATED AND FOUND 6"" MAIN LEAK CAUSED BY TREE ROOT (BELONGING TO CUSTOMER). INSTALLED 6"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND COMPLETED JOB.",34.21361401,-118.4257697
40857,MAIN,29-Aug-10,972 EL CENTRO,W EL CENTRO,70' S/S ROMAINE ST.,4,,1918,25728,SPLIT,1,,,BAD,ADOBE,WASHINGTON,144-189,9.5,28.5,"CUT IN 5' OF 4"" D.I. PLUS CPLGS. BROKE OUT LARGE VOID UNDER CONCRTE, VERY LARGE CLEAN UP OF MUD ON STREET, NEEDS LARGE SCOOP OF OIL AND LARGE PICK UP.",34.08865574,-118.3244649
40856,MAIN,29-Aug-10,5301 ROSEWOOD,100' W/W LARCHMONT,17' N/S ROSEWOOD,4,,1923,31242,RUPTURE,1,,,,,J JIMENEZ,140-189,8,24,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE. LARGE SPILL PICK UP NEEDED, REF TO 280.",34.07891349,-118.324128
40859,MAIN,30-Aug-10,8221 YUCCA TRAIL,13' E/W YUCCA TRAIL,40' N/S YUCCA LN,6,STEEL,1932,52074,RUST HOLE,1,,,,CLAY,GONZALES,150-174,9.5,32.5,"FOUND LEAK ON 6"" STL. MAIN. USED TWO 6""X12"" CLAMPS FOR REPAIRS. NO NEED FOR PAVING.",34.1052669,-118.3711759
40858,MAIN,30-Aug-10,107 S. MANSFIELD,,113' S/S 1ST,6,C.I.,,,,1,,,,,KIRKWOOD,138-183,12.5,36.5,,34.07319132,-118.3408092
40601,MAIN,30-Aug-10,10401 RUBIO AV,9' WC RUBIO AV,367' NC BLACKHAWK,6,C.I.,1957,76453,SPLIT,1,,,FAIR,MUCK,JOSEPH,206-135,7,33.8,"FIX 6"" MAIN LEAK.",34.25939356,-118.4958336
41486,MAIN,30-Aug-10,STONEHURST & PEORIA,32' W/C STONEHURST,14' S/C PEORIA,2,STEEL,1982,96426,RUST HOLE,1,2,,BAD,,LOPEZ,202-174,,,"CREW FOUND LEAK ON 2"" BYPASS OFF OF 12"" STEEL MAIN. CUT OUT BYPASS AND PLUGGED BOTH ENDS. INSTALLED TWO ANODES AND BACKFILLED. PLATED EXCAVATION AND BARRICADED.",34.24666184,-118.3691161
40603,MAIN,31-Aug-10,20812 EXHIBIT CT,6' SC EXHIBIT CT,575' EC EXHIBIT PL,6,STEEL,1962,80803,RUST HOLE,1,,,EX,SAND / SANDSTONE,SNYDER,176-111,12,27,"ASST. WELDERS WITH REPLACING 6"" F.H. STEEL TEE - SHUT MAIN TEE WAS ALREADY REMOVED - REMOVED PLUGS & BLOCKING FROM MAIN DUG EXCAVATION DEEPER FOR WELDERS - WAITED FOR WELDERS TO INSTALL TEE - TURNED MAIN ON - WAITED FOR ENAMELER TO DO HIS JOB - LEFT BARRICADED.",34.17805662,-118.5856753
40861,MAIN,31-Aug-10,8700 FRANKLIN AVE,S/S FRANKLIN AVE.,410' W/W MOUNTAINCREST AVE.,6,STEEL,1931,51334,,1,,,,,RAMIREZ,148-171,5,10,"PLACE 6""X8"" CLAMP TO STOP LEAK. ALSO NEED CLEANUP AND PICKUP IN FRONT AT 8720 HOLLYWOOD BLVD.",34.09812637,-118.3793461
41447,MAIN,31-Aug-10,3437 LEE ST,,369' E/E LORENA ST.,6,C.I.,1913,17901,SPLIT,1,,,,,D. SOLIS,120-225,,,"DRILLED HOLES. PINPOINTED LEAK. BROKE OUT. EXCAVATED. REMOVED 7' OF BAD 6"" CI AND INSTALLED 7' OF 6"" DI PIPE WITH 2 MECHANICAL DRESSERS. 6"" BACKFILL AND TEMP.",34.02567761,-118.2008016
41445,MAIN,31-Aug-10,3426 LEE ST,,284' E/E LORENA ST,6,C.I.,1913,17901,SPLIT,1,,,,,D. SOLIS,120-225,,,"2ND LEAK. DRILLED HOLES. BROKE OUT. EXCAVATED. REMOVED 6' OF BAD 6"" CI (SPLIT). INSTALLED 6' DI WITH MECHANICAL DRESSER. BACKFILLED AND TEMP. LEFT JOBSITE SAFE",34.02577518,-118.2010248
61306,MAIN,31-Aug-10,3106 W. 59TH PL.,15' N/S W. 59TH PL.,53' W/W 8TH AVE.,4,C.I.,1925,35435,JOINT,1,,,,,UNGSON,106-186,12.5,25,"SET UP TRAFFIC AND EXCAVATED DOWN TO 4"" C.I. MAIN, FOUND ABANDONED D.C.I. LEAKING AT MAIN, PINCHED MAIN DOWN AND REMOVED D.C.I. AND INSTALLED 4X12 360 CLAMP. BACKFILLED, TEMPED, LEFT SAFE.",33.98629042,-118.326709
41510,MAIN,31-Aug-10,1523 W 22 PL,,,0.75,D.I.,,,,1,,,,,F.PRECRDO,124-198,2,4,SHUT DOWN MAIN TO REPLACE NEW C/U AND 1' PIPE AND COMPRESSIONS. ALSO REPAIRED PROPERTY.,,
43040,MAIN,31-Aug-10,2301 BELLEVUE AVE.,?' N/S BELLEVUE AVE.,?' W/W WATERLOO,4,C.I.,,,,1,,,,,PRECIADO,138-204,4,8,"CUT IN 5' OF 4"" D.I. PIPE AND 2-4"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP.",34.07413545,-118.2697017
41448,MAIN,31-Aug-10,4410 CLINTON ST,25 NS CLINTON ST,152 WW ALEXANDRIA AVE,,,,,,1,,,,,S. HOOVER,140-195,14,56,"THE CREW CUT IN 11' OF PIPE. BACKFILLED, OILED AND HAD EXTENSIVE CLEAN UP. THEY LEFT THE SITE SAFE WITH BARRICADE S AND CAUTION TAPE.",34.08120978,-118.2986848
40860,MAIN,31-Aug-10,228 GRAND BLVD.,,200' E/E MAIN ST.,6,C.I.,,,SPLIT,1,,,,,KIRKWOOD,108-144,8,24,,,
40604,MAIN,31-Aug-10,6000 LASAINE AVE,12' WC LASAINE AVE,10' NC TIARA ST,6,C.I.,1949,61347,SPLIT,1,,,GOOD,ADOBE/CLAY,LAROCHELLE,176-132,8,16,"ATTEMPTED TO MAKE REPAIRS W/ POWER SEAL REPAIR CLAMP, CLAMP FAILED TO SEAL LEAK. TIRED 2ND REPAIR CLAMP FOR POWER SEAL W/ SAME RESULTS. MADE FINAL REPAIR W/ SMITH/BLAIR REPAIR CLAMP.",34.17899395,-118.5104699
41240,MAIN,1-Sep-10,10426 TROON AVE,17 NS TROON AVE,137 EE WIGTOWN RD,,C.I.,1924,34916,"RUST HOLE, SPLIT",1,,,,,C. SCHWEINBOLD,126-162,9,33.5,"CUT OUT 5' OF 6"" CI AND REMOVED 2-6""X12"" REPAIR CLAMPS. REPLACED WITH 5'OF 6L DI PIPE WITH MECHANICAL COUPLINGS. BLOCKED IN PLACE. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.03937518,-118.4118168
41235,MAIN,1-Sep-10,1251 MULLEN AVE,,375' N/N PICO,4,C.I.,1921,29507,SPLIT,1,,,,,C.KIRKWOOD,130-186,5.5,16.5,SMALL SPLIT,34.04984617,-118.3353427
40654,MAIN,1-Sep-10,5351 DONNA AVE,12' W/CL DONNA AVE,268'  N/CL SANTA RITA ST,6,C.I.,1952,63007,RUST HOLE,1,,,FAIR,CLAY,LAROCHELLE,172-120,12,12,PIPE RUPTURED WHILE CLEANING PIPE FOR REPAIRS. RUPTURE WAS SEVERE AND REQUIRED A SHUT DOWN. BACKFILLED AND PICKED UP COMPLETE.,34.16839582,-118.5485084
40668,MAIN,1-Sep-10,6740 HAYVENHURST AVE,17' W/CL HAYVENHURST AVE,120' N/CL ARCHWOOD ST,6,C.I.,1950,61767,RUST HOLE,1,,,FAIR,EARTH,CERVANTES,182-138,10,10,,34.19325068,-118.492443
41244,MAIN,2-Sep-10,571 WASHINGTON BLVD,15' S/N WASHINGTON BLVD,600' W/W WILSON AVE,6,A.C.,1955,73332,ROUND CRACK,1,,,,SAND AND SEA SHELLS,C. SCHWEINBOLD,106-147,9,36,"REPAIRED LEAK WITH CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",33.98394845,-118.4591167
40655,MAIN,2-Sep-10,11529 RUFFNER AVE,12' W/CL RUFFNER AVE,32' N/CL FLANDERS ST,6,C.I.,1956,75731,COUPLING,1,,,GOOD,SAND,LAROCHELLE,214-135,3.5,3.5,"FOUND 6"" MECHANICAL COUPLING LEAKING. CUT IN 6"" X 20"" D.I. MAIN PINCHDOWN - 4 GATE OPERATIONS.",34.28026325,-118.498017
41249,MAIN,3-Sep-10,1936 WHITLEY AVE,,25' S/N EMMET TER.,6,C.I.,1927,45773,ROUND CRACK,1,,,,,C.KIRKWOOD,150-186,9,26,,34.10648118,-118.3333713
41247,MAIN,3-Sep-10,3201 VIOLA PL,18' E/W VIOLA PL,30' S/S OXFORD,4,A.C.,1967,86391,SPLIT,1,,,,,R. GONZALES,106-150,7.5,22.5,"FOUND LEAK ON 4"" A/C MAIN. CUT IN 2' DI. WITH 2 UNIONS.",33.98583724,-118.4506171
41488,MAIN,3-Sep-10,11020 MCBROOM ST,15' S/C MCBROOM ST,455' E/C CLYBOURNE AVE,12,C.I.,1941,40453,JOINT,1,,,,SANDY,CRUZ,206-174,13,13,"RE-CAULKED LEAD INTO LEAD JOINT ON 12"" CI PIPE. NO EXTRA MATERIALS NEEDED ONLY LABOR.",34.26070762,-118.3701596
42899,MAIN,3-Sep-10,GLENOAKS BLVD.,28' W/C GLENOAKS BLVD.,180' S/C SHELDON,8,C.I.,1960,79738,SPLIT,1,,,NONE,ROCK & SAND,WEBER,202-171,14.5,14.5,REPLACE 7' PIPE WITH COUPLINGS.,34.2460164,-118.3836248
40670,MAIN,3-Sep-10,SYLMAR FILTRATION PLANT,,,6,C.I.,,,COUPLING,1,,,,ADOBE/CLAY,SNYDER,226-138,6,6,"6"" TAP PLUG IN 6"" TEE LEAKING. REMOVED 6"" PLUG. INSTALLED 6"" BLIND FLANGE PLUG WITH 6"" FIELD LOCK GASKET AT LADWP FILTRATION PLANT. HAD A LOT OF TROUBLE REMOVING PLUG. HAD FILTRATION PLATE WELDER BURN PLUG AND GASKET TO REMOVE.",,
41251,MAIN,4-Sep-10,1919 WEEPAH WAY,7 W/W WEEPAH WAY,100 N/N RIDPATH DR.,2,STEEL,1926,42788,RUST HOLE,1,,,,C,R. GONZALES,150-174,2,4,"FOUND LEAK ON 2"" STEEL MAIN USED 2""X8"" CLAMP FOR REPAIRS.",34.10678591,-118.3739971
40669,MAIN,5-Sep-10,6767 HAYVENHURST AVE,17' W/CL HAYVENHURST AVE,36' N/CL ARCHWOOD ST,6,C.I.,1970,88815,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,182-138,11.5,11,EXTENSIVE STREET DAMAGE.,34.19301958,-118.4924428
41253,MAIN,5-Sep-10,782 ALMAR AVE,21' E/W ALMAR AVE,150' S/S SUNSET BLVD,6,C.I.,1925,42561,SPLIT,1,,,,,R. GONZALES,130-126,8.5,25.5,"FOUND SPLIT ON 6"" CI MAIN. CUT IN 6' OF DI WITH 2 UNIONS FOR REPAIRS.",34.04832653,-118.5342805
41255,MAIN,6-Sep-10,2510 HARGRAVE AVE,11 EW HARGRAVE AVE,256 NN RINCONIA DR,6,STEEL,1956,74452,RUST HOLE,1,,,,B,T.SMITH,154-189,7,14,"DUG OUT LEAK ON 6"" MAIN 5' DEEP. MAIN SHUT OFF REQUIRED. INSTALLED 6""X8"" CLAMP. BACKFILLED AND TEMP. P/N MADE.",34.1148639,-118.3247413
40656,MAIN,6-Sep-10,6769 HAYVENHURST AVE,17' W/CL HAYVENHURST AVE,50' N/CL ARCHWOOD ST,6,C.I.,1970,88815,RUST HOLE,1,,,NOT APPLIED,EARTH,CERVANTES,182-138,12,12,,,
41490,MAIN,7-Sep-10,6846 SUNNYSLOPE AVE,13' E/C SUNNYSLOPE AVE,147' N/C HARTLAND,2,COPPER,1956,73969,RUST HOLE,1,,,,,ARRIOLA,182-156,12.5,9,"ARRIVED AT JOB SITE, SET UP TRAFFIC CONTROL, DRILLED HOLES AND PROSPECTED FOR LEAKS. LOCATED LEAK AND BROKE OUT EXCAVATION. DUG DOWN TO MAIN AND PLACED A 360 DEGREE REPAIR CLAMP ON MAIN UNDER PRESSURE. BACKFILLED, CLEANED UP AND LEFT JOB SITE SAFE. COMPLETED JOB.",34.1952987,-118.4268415
