LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
41420,MAIN,7-Sep-10,2429 GRIFFIN AV,25' E/W GRIFFIN AV,272' S/S ALTURA ST,10,,1922,29731,RUST HOLE,1,,,,ADOBE,SMITH,138-222,5,20,LEAK ON OLD MAIN WHILE EXCAVATING FOR RETAPS. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP.,34.07464799,-118.2118216
41414,MAIN,7-Sep-10,730 CATALINA,22' E/W CATALINA ST,230' S/S 7TH ST,8,C.I.,1928,46161,"CLAMP, SPLIT",1,,,FAIR,,ROGERS,132-198,12.5,25,ARRIVED ON TAB SITE (SUPPORT FROM PARKING ENF. ASSISTANCE) CALLED (EMERGENCY U.S.A.)( L.A.P.D. FOR CCI MOVING) REPAIRED 2 W/M LEAKS 2 EXCAVATION CLEANED UP LEFT JOB SAFE,34.05900581,-118.2954401
61311,MAIN,7-Sep-10,443 W. 95TH ST.,22' N/S 95TH ST.,84' E/E FIGUEROA,4,C.I.,1928,47040,RUST HOLE,1,,,RUST,CLAY,KIRKSEY,094-201,7,14,"DRILLED HOLES, LOCATED LEAK, BROKE OUT 3X7, DURING EXCAVATION, 4"" C.I. RUPTURE, TURNED MAIN TO LOW PRESSURE, INSTALLED 4X12 360 REPAIR, BACKFILLED WITH SAND AND BASE AND OIL, TEMP, TURNED MAIN BACK ON, LEFT JOB SAFE.",33.95004743,-118.2822532
41266,MAIN,7-Sep-10,8074 WILLOW GLEN RD,,65' W/W THAMES,6,STEEL,1926,43070,CLAMP,1,,,,,C.KIRKWOOD,154-174,9,25,,34.11805238,-118.372228
41493,MAIN,7-Sep-10,12605 OSBORNE ST,3' N/C OSBORNE ST,98' W/C RALSTON AVE,6,STEEL,1956,75436,RUST HOLE,1,2,,,,GARCIA,204-162,,,"FOUND LEAK ON 6"" STEEL MAIN. MADE REPAIRS BY INSTALLING ANODES TO PREVENT CORROSION. BACKFILLED AND CLEANED UP AREA.",,
41416,MAIN,8-Sep-10,134 W. 56TH ST,20' N/S 56TH ST,356' W/W MAIN ST,6,C.I.,1907,9981,CORP. VLV.,1,,,,,SOLIS,108-204,,,"COPPER BURN AT TAIL PIECE AN D3/4"" CORP VLV. LEAKING AND SWEATING AT 6"" W.M. INSERT.",33.99146568,-118.2752407
41495,MAIN,9-Sep-10,12605 OSBORNE ST,14' S/C OSBORNE ST,98' W/C RALSTON AVE,6,STEEL,1956,75436,RUST HOLE,1,,,BAD,SAND,OBREGON,204-162,10,10,FOUND LEAK AT BOTTOM OF MAIN AND MADE REPAIRS.,,
40657,MAIN,9-Sep-10,23640 VICTORY BL,30' S/CL VICTORY BL,197' E/CL PLATT AVE,30,STEEL,1959,79084,,1,,,,ADOBE,HARDY,180-093,10,10,"REPAIRED LEAK ON CONTROL LINE 1"" COPPER.",,
41268,MAIN,9-Sep-10,11286 WESTMINSTER,17' N/S WESTMINSTER,150' E/E SAWTELLE,4,A.C.,1949,69585,RUPTURE,1,,,,,J JIMENEZ,118-159,3,7,"FOUND RUPTURE ON 4"" AC WATER MAIN. REPAIRS COMPLETE.",34.0170016,-118.4233609
40658,MAIN,9-Sep-10,22230 HARTLAND ST,10' S/CL HARTLAND ST,332' W/CL FARRALONE AVE,6,A.C.,1960,79455,ROUND CRACK,1,,,GOOD,ADOBE/CLAY,SNYDER,182-102,5.5,5.5,"CALLED OFF WORKING WITH CREW AT VICTORY AND PLATT - CAME BACK TO YARD. GOT GANG TRUCK AND TMX UPON ARRIVAL - DRILLED HOLES AND LOCATED LEAK AND SHUT MAIN. BROKE AND DUG 3' X 5' EXCAVATION. REPAIRED ROUND CRACK WITH 6"" X 12"" 360 DEGREE CLAMP. TURNED MAIN ON AND FLUSHED IT. NOTIFIED 542 FOR BACKFILL AND PICK UP.",34.19458219,-118.611378
41270,MAIN,9-Sep-10,11037/11050 STRATHMORE,,600/804 EE VETERAN AVE,6,STEEL,1928,46198,RUST HOLE,1,,,,,C.KIRKWOOD,134-150,12,36,,34.06432283,-118.4510048
41421,MAIN,10-Sep-10,2504 GATES ST,,,2,STEEL,1937,55164,,1,,,,,PRECIADO,138-225,2,4,"FOUND RUST HOLE AT BOTTOM OF 2"" GALV. MAIN INSTALLED 1-2"" REPAIR CLAMP & BACKFILLED WITH DIRT.",34.07547206,-118.2065122
41172,MAIN,10-Sep-10,7906 WILLOW GLEN RD,10' NS WILLOW GLEN RD,,6,STEEL,1928,47672,RUST HOLE,1,,,,,J JIMENEZ,154-174,6,8,"ROUND RUST HOLE ON 6"" STEEL WATER MAIN. REPAIRS COMPLETE. PLEASE NOTE: 430' E/E THAMES DEEMED INACCURATE LOCATION OF LEAK.",34.11874345,-118.3700139
41273,MAIN,10-Sep-10,507 CURSON AVE,20 EW LP W CURSON AVE,90 NN LP ROSEWOOD,4,C.I.,1924,84000,,1,,,,,J JIMENEZ,140-180,7,14,"FOUND SPLIT ON 4"" CI WATER MAIN. REPAIRS COMPLETE.",34.08054926,-118.3553248
41173,MAIN,11-Sep-10,WILSHIRE BLVD,N WILSHIRE BLVD,10 E/E WILTON PL,8,C.I.,1959,78684,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,134-192,7.5,22.5,INSTALLED 8' SECTION OF DI. ALL ADDITIONAL TIME WAS BACKFILL AND PICKING UP TRAFFIC DELINIATION.,34.06178264,-118.3138746
61310,MAIN,12-Sep-10,714 W. 111TH ST.,16' N/S 111TH ST.,230' W/W HOOVER ST.,6,C.I.,1937,55362,SPLIT,1,,,,,ANDERSON,088-198,14.5,40,"FOUND 6"" MAIN BREAK, EXCAVATED DOWN TO MAIN, FOUND A 7.5 FOOT SPLIT WITH ONE SERVICE INVOLVED, REPLACED OLD PIPE WITH NEW AND RETAPPED SERVICES.",33.93456025,-118.287862
41176,MAIN,12-Sep-10,11359 THURSTON CIR,THURSTON CIR,360' W/W THURSTON AVE,6,C.I.,1941,58055,SPLIT,1,,,BAD,SANDY LOAM,A. WASHINGTON,138-147,12.5,51,"CUT IN 10' OF 6"" DI AND COUPLINGS. MULTIPLE TRIPS TO YARD FOR BACKFILL. CLEANED UP WORST OF STREET. STREET STILL NEEDS LARGE CLEAN UP.",34.0738571,-118.4655219
41499,MAIN,13-Sep-10,13807 MAGNOLIA AVE,6' W/C MATILIJA ST,20' N/C MAGNOLIA BL,6,C.I.,1955,72848,CLAMP,1,,,,,GARCIA,172-156,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS AND FLUSHED OUT MAIN. BACKFILLED, CLEANED UP AREA.",34.16492143,-118.4334398
41175,MAIN,13-Sep-10,3115 CASTLE HEIGHTS AVE,16 E/W CASTLE HEIGHTS AVE,620 N/N NATIONAL BLVD,6,C.I.,1925,35452,SPLIT,1,,,,C,R. GONZALES,124-165,13.5,40.5,"FOUND SPLIT ON 6"" CI. MAIN. CUT IN 10' OF 6"" DI. WITH TWO UNIONS.",34.03308379,-118.3992041
41501,MAIN,13-Sep-10,4250 COLFAX AVE,13' W/C COLFAX AVE,100' N/N VALLEY SPRING LN,8,,1960,79370,JOINT,1,,,,CLAY & SAND,CRUZ,164-168,2,2,"INSTALLED 1.5 X 1"" BUSHING AND 1"" PLUG TO CAP OFF 1.5' CORP THAT WAS LEAKING (42' COVER ON 6"" CI MAIN).",34.1470156,-118.3877541
42898,MAIN,13-Sep-10,6455 ELMER AVE.,W/C ELMER AVE.,57' S/C HAMLIN ST.,6,C.I.,1941,40374,,1,,,FAIR,,GARCIA,180-171,,,"FOUND 6"" C.I. MAIN LEAK. MADE REPAIRS. RENEWED SERVICE TO 1"" COPPER. CHANGED METER AND RESET METER BOX. FLUSHED SERVICE AND MAIN. BACKFILLED AND CLEANED UP AREA. HEAVY ROOTS.",34.18836921,-118.3768623
40659,MAIN,13-Sep-10,18624 MAYALL ST,6' S/CL MAYALL ST,20' E/CL GLADBECK AVE,8,C.I.,1968,87439,SPLIT,1,,,FAIR,MUCK,JOSEPH,204-123,8,8,"REPAIRED AND HAND DUG TO GET BY SUB TO FIND SMALL SPLIT ON 8"" C.I. MAIN.",34.25324068,-118.539223
41497,MAIN,13-Sep-10,12733 SAN FERNANDO RD,12' S/C LAKESIDE ST,44' W/C SAN FERNANDO RD,6,C.I.,1937,39437,AIR VALVE LEAK,1,,,,,OBREGON,220-147,10,10,"FOUND 1"" AIR VALVE LEAK. REMOVED AND INSTALLED 1"" CORP.",34.30088393,-118.4616671
41424,MAIN,14-Sep-10,508 MILWAUKEE,20' EW MILWAUKEE,100' NN ALDAMA,4,C.I.,1927,45936,SPLIT,1,,,BAD,CLAY,PRECIADO,154-228,8,16,"FOUND 6FT SPLIT ON TOP OF 4"" MAIN CAUSE ST. DAMAGE INSTALLED 6FT DI & TWO DRESSERS BACKFILLED WITH CON ROCK & TEMP.",34.1165515,-118.1924107
41177,MAIN,14-Sep-10,3009 ORANGE DR,22' E/W ORANGE DR,167' N/N JEFFERSON BLVD,4,C.I.,1922,29842,SPLIT,1,,,THICK,CLAY,C. SCHWEINBOLD,120-180,7.5,15,"REPAIRED SMALL SPLIT ON 4"" CI. WATEN MAIN CLAMP. BACKFILLED, TAMPED AND OILED. HALP MAKE PICK UP.",34.02604697,-118.3557904
41171,MAIN,14-Sep-10,1177 S. BEVERLY DR.,W BEVERLY DR.,95' N/N PICO BLVD.,6,C.I.,1924,33892,SPLIT,1,,,BAD,ADOBE,WASHINGTON,132-168,8.5,23.5,"INSTALLED 6""X12"" 360 CLAMP. BACKFILLED, OILED. 5'X5' EXCAVATION, COMPLETE.",34.05560033,-118.3957423
42897,MAIN,14-Sep-10,3512 MULTIVIEW DR.,3' S/S RW,150' E/C MULTIVIEW DR.,4,STEEL,1955,73307,,1,,,GOOD,B,MARTINEZ,158-177,3,11,"CONTRACTOR CUT INTO 4"" W.M. REPAIRS MADE WIELDED CUT AND REPLACED PROTECTIVE COATING. JOB COMPLETE. CONTRACTOR BACKFILL ABD PAVE.",34.12836713,-118.3591805
41426,MAIN,15-Sep-10,2141 RIVERSIDE PL,2' SS SILVERLAKE AV,12' EW RIVERSIDE PL,6,C.I.,1960,79341,ROUND CRACK,1,,,,,ROGERS,148-210,7.5,15,SET UP TRAFFIC EXCAVATED TRENCH 5'X7' FOUND 360 DEGREE REPAIR CLAMP LEAKING. CUT OUT 3 FT OF C.I. INSTALLED 3 FT D.I. CLEANED UP. BACKFILLED LEFT JOB SAFE. DISINFECTED NEW PIPE.,,
40661,MAIN,15-Sep-10,22230 HARTLAND ST,10' S/CL HARTLAND ST,338' W/CL FARRALONE AVE,6,C.I.,1960,79455,ROUND CRACK,1,,,GOOD,ADOBE,SNYDER,182-102,4,4,"REPAIRED LEAK ON 9-9-2010. LEAKING AGAIN-DUG OUT AND FOUND DEFECTIVE CLAMP LEAKING. REMOVED CLAMP AND INSTALLED NEW POWERSEAL. WHILE TIGHTENING BOLTS, EAR BROKE. REMOVED THAT CLAMP AND INSTALLED THIRD CLAMP. TURNED MAIN BACK ON AND WAITED 20 MINUTES. RETIGHTENED BOLTS AND THEY ARE HOLDING UP. 542 BACKFILLED AND PICKED UP. WILL RETURN TO TEMP.",34.19458217,-118.611398
41182,MAIN,15-Sep-10,5630 VALLEY OAK DR,8' NS VALLEY OAK DR,356' W/W VERDE OAK DR.,4,STEEL,1927,44584,RUST HOLE,1,,,,,SCHWEINBOLD,152-192,9,26,"REPAIRED W.M. WITH WOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.11112664,-118.3123139
41174,MAIN,15-Sep-10,12947 BONAPARTE AVE.,N/S BONAPARTE AVE.,157' E/E ALLA RD.,6,C.I.,1929,49114,ROUND CRACK,1,,,,,POWELL,106-156,7,49,CREW FOUND MAIN LEAK WHILE INSTALLING NEW WATER MAIN AT LOCATION. SEE STDS FOR FUTURE INFO.,33.98535895,-118.430658
41427,MAIN,15-Sep-10,466 CASANOVA ST,,516' WW OF ALLEY W/O BROADWAY,4,D.I.,1996,102779,SPLIT,1,,,,,SOLIS,138-216,,,"DRILL HOLES, EXCAVATE, REPAIR, BACKFILL & TEMP W/OIL LEFT JOB SITE SAFE & CLEAN.",34.07305406,-118.2303911
40660,MAIN,15-Sep-10,5700 LARAMIE AVE,5' E/CL LARAMIE AVE,294' N/CL MCDONIE AVE,4,C.I.,1957,76163,ROUND CRACK,1,,,POOR,ADOBE/MUCK,HARDY,176-111,5,5,REPAIRED CLAMP ON RUST HOLES.,,
41430,MAIN,15-Sep-10,1038 NORDICA DR,15' E/W NORDICA DR,250' S/S OLANCHA DR,6,D.I.,1927,45471,JOINT,1,,,,,UNGSON,154-219,5,25,"FOUND LEAK ON A 6"" D.I. WATER JOINT; BROKE OUT & EXCAVATED DOWN TO W/MAIN JOINT; A 3'X 4' EXCAVATION,PLATED THE TRENCH WEDGED & OILS IT, CLEANED UP; SITE SAFE; WILL RETURN TOMORROW TO COMPLETE REPAIRS. LINKED TO R#41435. PLOT REMOVED FROM WSM.",,
40662,MAIN,16-Sep-10,15528 OTSEGO ST,6' S/CL OTSEGO ST,557' E/CL HASKELL AVE,4,D.I.,1959,78748,CLAMP,1,,,GOOD,CLAY,HARDY,170-144,9,9,REPAIRED LEAKING VENTED CLAMP AND SERVICE CONNECTION. LEAK OCCURRED AT SERVICE CONNECTION (COPPER PIPE AND SERVICE NO. 145732). JOINT LEAK TYPE OCCURRING ON DOMESTIC SERVICE.,34.16298749,-118.473168
41428,MAIN,16-Sep-10,1807 MICHELTORENA,20' E/W MICHELTORENA,62' N/N DAHLIA,4,C.I.,1927,29009,RUST HOLE,1,,,,,ROGERS,146-204,8,16,"SET UP TRAFFIC EXCAVATED TRENCH 4X 3 REPAIRED 4"" WM DISINFECTED TOOK SAMPLE CLEANED UP LEFT JOB SAFE.",34.09323806,-118.2722646
41435,MAIN,16-Sep-10,1038 NORDICA DR,15' E/W NORDICA DR,250' S/S OLANCHA DR,6,D.I.,,,JOINT,1,,,,,UNGSON,154-219,3,9,"FOUND LEAK IN A 6"" D.I. WATER MAIN JOINT; BROKE OUT & EXCAVATED DOWN TO MAIN JOINT; INSTALLED A 6"" BELL CLAMP; STOPPED THE LEAK; CLEANED UP; PLATED THE EXCAVATION; LEFT SITE SAFE.  LINKED TO R#41430",34.11476515,-118.2181101
41440,MAIN,17-Sep-10,1512 SPENCE ST,20' E/W SPENCE,91' S/S 15TH ST,6,C.I.,1922,29988,SPLIT,1,,,,,ROGERS,118-225,8,16,"SET UP TRAFFIC, EXCAVATE 8'X 3' TRENCH REPAIRED 6"" W/M LEAK WITH (2) 360 DEGREE REPAIR CLAMPS. CLEANED UP SPRAY DISINFECTED PIPE 360.",34.01553176,-118.2027945
41200,MAIN,17-Sep-10,1520 GILCREST DR.,9' W/E GILCREST DR.,247' S/S LLOYD CREST DR.,4,STEEL,1928,45914,COUPLING,1,,,,ROCKY,FIERROZ,148-165,4,24,HAD LEAK ON WELD COUPLING. HAD TO HAVE WELDER CUT OLD COUPLING OFF AND WELD A NEW COUPLING. REFITTED SERVICE.,34.09865018,-118.4024553
40663,MAIN,17-Sep-10,20715 TIARA ST,10' N/CL TIARA ST,174' W/CL KELVIN AVE,6,STEEL,1961,80658,,1,,,GOOD,CLAY,LAROCHELLE,176-111,4,4,"FOUND LEAK AT INSULATOR. INSULATOR INSTALLED INTO 1.5' WELD COUPLING, BETWEEN WELD COUPLING AND CORPORATE VALVE. INSTALLED 1.5"" STANDARD PLUG IN 1.5"" WELD COUPLING AND RENEWED SERVICE WITH WELDER INSTALLING A NEW 1"" WELD COUPLING.",34.17718366,-118.5837623
41195,MAIN,17-Sep-10,647 HARPER AVE.,22' E/W HARPER AVE.,255' S/S MELROSE AVE.,4,C.I.,1924,33346,CLAMP,1,,,,,GONZALES,142-174,4,8,"FOUND OLD D.C.I. CLAMP LEAKING. REMOVED CLAMP AND USED 4""X12"" CLAMP FOR REPAIRS.",34.08289363,-118.3690836
41185,MAIN,17-Sep-10,EASTERN CT. / ALLEY,,20' S/S SHERMAN,6,A.C.,1964,82054,RUST HOLE,1,,,,,KIRKWOOD,106-147,10,30,,33.98447076,-118.4632672
41257,MAIN,19-Sep-10,6900 SANTA MONICA BL.,,10' W/W MANSFIELD,6,C.I.,1919,26242,BLOW OUT,1,,,,,KIRKWOOD,144-183,15,29,,34.0906504,-118.3405691
41205,MAIN,20-Sep-10,7928 MELROSE AVE.,20' S/N MELROSE AVE,40' E/E HAYWORTH AVE.,8,C.I.,1922,30426,RUST HOLE,1,,,,CLAY,ALVAREZ,142-177,3,12,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, CLEANED UP, LEFT JOB SAFE.",34.0838475,-118.3624414
41201,MAIN,20-Sep-10,521 CASCADA WY.,9' E/W CASCADA WY.,856' N/N GLENROY AVE.,4,C.I.,1950,67757,CLAMP,1,,,,CLAY,SCHWEINBOLD,140-147,9,26,"REPLACED BROKEN 4""X12"" CLAMP WITH NEW ONE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.08064951,-118.46184
41502,MAIN,20-Sep-10,13312 WOODBRIDGE ST,S/C WOODBRIDGE ST,208' W/C FULTON AVE,4,C.I.,1945,40956,CLAMP,1,,,,B,WOODS,166-159,2,2,OLD MAIN BEING REPLACED AND HAS NOT YET BEEN ABANDONED. CREW WORKING AT LOCATION FOUND MAIN LEAKING (FEEDS SERVICE TO NEARBY SCHOOL).,34.14758034,-118.4231068
41504,MAIN,20-Sep-10,12605 OSBORNE ST,S/C OSBORNE ST,96' W/C RALSTON AVE,6,C.I.,1956,75436,,1,,,,,GARCIA,204-162,,,"FOUND LEAK ON 6"" STEEL MAIN AND MADE REPAIRS. FLUSHED SERVICE, BACKFILLED, AND CLEANED UP AREA.",,
41442,MAIN,20-Sep-10,2600 LOCKSLEY PL,,FARWELL AV,4,C.I.,,,RUPTURE,1,,,,SHALE,MCCALL,150-207,6.5,13,"UPON ARRIVAL FOUND HOLE IN STREET & FLOODING. SET UP TRAFFIC AFTER MAIN WAS SHUT OFF DEWATERED EXCAVATION FOUND RUPTURE HOLE, REPLACED SECTION OF MAIN.",34.10549793,-118.2587053
41206,MAIN,20-Sep-10,543 N. HARPER AVE.,19' E/W HARPER AVE.,17' N/S CLINTON AVE.,6,C.I.,1930,49254,RUST HOLE,1,,,,CLAY,GONZALES,142-174,7.5,15,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X20"" CLAMP FOR REPAIRS.",34.08149635,-118.3690956
41208,MAIN,20-Sep-10,730 N. EDINBURGH AVE.,21' E/W EDINBURGH AVE,250' N/N MELROSE AVE.,6,C.I.,1922,29910,SPLIT,1,,,,CLAY,ALVAREZ,142-177,3,15,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, CLEANED UP. PICKED UP TRAFFIC, LEFT JOB SAFE.",34.08457479,-118.3637826
61309,MAIN,21-Sep-10,152 E. 102ND ST.,21' N/S 102ND ST.,44' W/W WALL ST.,6,C.I.,1964,83058,,1,,,,CLAY,FLOWERS,090-204,7.5,15,"PROSPECTED AND EXCAVATED, FOUND A LEAK ON A 6"" C.I. MAIN (4"" SPLIT), MADE REPAIRS BY INSTALLING A 360 REPAIR CLAMP TO STOP THE LEAK.",33.9437309,-118.271924
41210,MAIN,21-Sep-10,2905 GENESSEE AVE.,18' E/W GENESSEE AVE.,270' N/N BODEN ST.,6,C.I.,1941,57583,CLAMP,1,,,,CLAY,SCHWEINBOLD,122-174,4,12,"REPLACED BROKEN SKINNER CLAMP WITH 6""X12"" REPAIR CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.02897836,-118.3709335
41444,MAIN,21-Sep-10,2719 LOCKSLEY PL,14' N/S LOCKSLEY PL,750' W/W FARWELL AVE,4,C.I.,1923,31381,,1,,,BAD,CLAY,PRECIADO,150-207,8,14.5,"FOUND 8 FT SPLIT ON 4"" MAIN INSTALLED 8FT DI PIPE & TWO 4"" DRESSER, BACKFILLED W CONROCK TEMP CLEAN UP",34.10744075,-118.2620757
41213,MAIN,21-Sep-10,1145 SYCAMORE AVE.,23' EW SYCAMORE AVE,131' S/S LEXINGTON AVE.,6,C.I.,1927,45284,,1,,,,,YBARBO,144-183,,,THE CREW PULL OUT A CORP. VALVE WHILE DIGGING THE MAIN LINE TRENCH. THE COPPER LINE WAS RIGHT UNDER THE ASPHALT.,34.09214554,-118.3428165
41446,MAIN,21-Sep-10,6101 TOLTEC WAY,5' E/W TOLTEC WAY,420' S/S HARDISON WAY,4,C.I.,1929,47677,SPLIT,1,,,,,PRECIADO,150-231,6.5,13,CUT IN 4 FT O FDI PIPE & TWO DRESSER. BACKFILLED WITH CONROCK & TEMP MAIN NEEDS TO BE REPLACE ASAP.,34.10719407,-118.1839556
61308,MAIN,21-Sep-10,18712 BRIGHTON AVE.,5' W/E BRIGHTON AVE.,133' S/S 187TH ST.,4,C.I.,1954,88621,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,060-195,8,16,"EXCAVATED DOWN TO 4"" MAIN, FOUND ROUND CRACK, CLEARED AROUND MAIN, INSTALLED 360 CLAMP, STOPPED LEAK, BACKFILLED, MADE AREA SAFE.",33.8607343,-118.2998707
40665,MAIN,22-Sep-10,9201 WINNETKA AVE,13' W/CL WINNETKA AVE,340' S/CL PRAIRIE ST,12,C.I.,1964,83269,,1,,,NOT APPLIED,CLAY,LAROCHELLE,198-114,6,6,FOUND LEAK ON ABANDONED SERVICE (FIRE SERVICE) GATE. REPLACED GASKET FOR BLIND FLANGE.,34.23826477,-118.5710977
41258,MAIN,22-Sep-10,2421 CHEREMOYA AVE.,,27' N/N DETOUR DR.,6,C.I.,1925,41019,ROUND CRACK,1,,,,,KIRKWOOD,152-189,7,21,"EXCAVATED AND INSTALL 6""X12"" CLAMP.",34.11372631,-118.3204253
41215,MAIN,22-Sep-10,1100 N. HUDSON AVE.,17' E/W HUDSON AVE.,100' N/N SANTA MONICA BL.,8,C.I.,1929,48961,RUPTURE,1,,,BAD,CLAY,YBARBO,144-186,,,"MAJOR STREET DAMAGE, REPAIRED MAIN WATER FLOWING BY 10:30 AM. CUT IN 8' OF D.I. AND ALSO HAD MAJOR CLEAN UP, JOB LEFT SAFE.",34.09111212,-118.3324613
41583,MAIN,22-Sep-10,903 S HIGHLAND AVE,50 EE HIGHLAND AVE,22' N/S 9TH ST,8,C.I.,1922,30400,SPLIT,1,,,,C,R. GONZALES,132-183,2.5,7.5,"FOUND SMALL SPLIT ON 8"" CI MAIN. STREET SERVICES PROFILING STREET MAIN. VEY SHALLOW USED 8""X20"" CLAMP FOR REPAIRS.",,
40664,MAIN,22-Sep-10,5201 ELVIRA RD,3' S/CL ELVIRA RD,95' W/CL TENDILLA AVE,4,C.I.,1927,36838,RUPTURE,1,,,FAIR,ADOBE/CLAY,SNYDER,170-105,7,7,"LOCATED LEAK AND BROKE AND DUG OUT 4' X 5' EXCAVATION. FOUND SMALL RUPTURE AND SPLIT ON 4"" C.I. MAIN. INSTALLED 4"" X 12"" 360 DEGREE REPAIR CLAMP. AFTER PUMPING WATER FROM EXCAVATION, MR. SNYDER FOUND BUBBLES COMING UP FROM STREET APPROX. 30 FEET FROM EXCAVATION. SMELLED GAS ODOR AND CALLED TROUBLE BOARD FOR GAS COMPANY TO RESPOND IMMEDIATELY. UPON ARRIVAL THEY CALLED FOR CREW TO REPAIR. UNABLE TO MOVE TRUCK OR TMX UNTIL CREW ARRIVED.",34.16347439,-118.6020973
41585,MAIN,22-Sep-10,903 HIGHLAND AVE,70' E/E HIGHLAND AVE,22' N/S 9TH ST,8,C.I.,1922,30400,,1,,,,C,R. GONZALES,132-183,2.5,7.5,"FOUND LEAK ON 8"" CI MAIN. STREET SERVICE PROFILING STREET. USED 8""X12"" CLAMP.",34.05872909,-118.3391239
41588,MAIN,23-Sep-10,1600 CHEROKEE AVE,17' E/W CHEROKEE AVE,55' N/N SELMA AVE,6,C.I.,1925,35510,"RUST HOLE, SPLIT",1,,,,,C. SCHWEINBOLD,148-186,9,18,"CUT IN 10' OF DI 6"" TO CI AND 2 MECHANICAL COUPLINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.09993348,-118.3350475
41720,MAIN,23-Sep-10,134 W. 56TH ST,,358' W/W MAIN ST.,6,C.I.,1907,9981,,1,,,,SANDY,MCCALL,108-204,7,13,"UPON ARRIVAL FOUND WATER COMING FROM PATCH IN STREET SET UP TRAFFIC CONES, INVESTIGATED REMOVED ASPHALT & EXCAVATED FOUND LEAK ON CLAMP, STOPPED LEAK.",33.99146564,-118.2752486
41587,MAIN,23-Sep-10,451 N SYCAMORE,,124 SN ROSEWOOD,4,C.I.,,,SPLIT,1,,,,,C.KIRKWOOD,140-183,5,15,"EXCAVATED AND INSTALLED 4X20"" 360 DEGREE CLAMP.",34.07984813,-118.3429848
41586,MAIN,23-Sep-10,NINTH ST,13' E/E  HIGHLAND AVE,22' N/S  NINTH ST,8,C.I.,1922,30400,RUPTURE,1,,,,,J JIMENEZ,132-183,,,"FOUND RUPTURE ON 8L CI WATERMAIN. REPAIRS COMPLETE. BACKFILLED, OILED, CLEANED UP. NO PAVING REQUESTED NEEDED. STMTNC WILL TAKE CARE OF IT.",34.05873161,-118.339254
41592,MAIN,25-Sep-10,2528 THURMAN AVE,16' E/W  THURMAN,380' N/N  ADAMS,4,C.I.,1927,44459,RUPTURE,1,,,,,J JIMENEZ,124-174,8,16,"FOUND RUPTURE ON 4"" CI WATER MAIN. REPAIRS COMPLETE.",34.03358994,-118.3675507
41505,MAIN,26-Sep-10,3553 DE LA CUMBRE PL,7' W/C DE LA CUMBRE PL,65' N/C GLORIETTA DR,6,C.I.,1953,63787,RUST HOLE,1,,,BAD,CLAY,OBREGON,160-150,39,39,,34.13536681,-118.4463189
40666,MAIN,27-Sep-10,DUMETZ RD,8' N/CL CAMPO RD,176' E/CL DUMETZ RD,12,STEEL,1963,82789,JOINT,1,,,GOOD,GRANITE/FILL,SNYDER,168-105,10,9.5,"12"" STEEL MAIN LEAK. LOCATED LEAK WHILE DIGGING BETWEEN ABANDONED 6"" AND THE 12"" MAIN. HIT AND CRACKED 1"" COUPLING. SERVICE FOR 12531 DUMTEZ RD TAPPED OFF 12"" ON CAMPO RD. HAD 572 SHUT DOWN 12"" MAIN. UNABLE TO GET GOOD SHUT OFF DUE TO BAD GATES. HAD TO OPEN 2.5"" X 4"" ON FIRE HYDRANT. INSTALLED NEW 1"" CORPORATE AND INSULATOR WITH 4' OF 1"" COPPER. 572 TURNED MAIN ON. NO DITCH INSPECTION AVAILABLE. BARRACADED AND LEFT SITE SAFE.",34.15761058,-118.5986992
40667,MAIN,27-Sep-10,6808 DELCO AVE,6' E/CL DELCO AVE,154' S/CL HARTLAND ST,4,A.C.,1953,63850,CLAMP,1,,,FAIR,MUCK,JOSEPH,182-111,9,9,"FIXED AC MAIN WITH 3' OF 4"" DI PIPE. RECONNECTED 1"" SERVICE.",34.19428588,-118.5778071
41594,MAIN,27-Sep-10,345 ST. PIERRE RD,20' N/S ST. PIERRE PL,52' W/W ST. PIERRE RD,6,STEEL,1925,41611,RUST HOLE,1,,,,DECOMP GRANITE,C. SCHWEINBOLD,142-153,9,18,"REPAIRED 6"" STEEL WATER MAIN WITH WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08534059,-118.4372172
41725,MAIN,28-Sep-10,2845 WAVERLY DR,,44' W/E AUBURN ST L/S,6,C.I.,1923,32341,,1,,,,ADOBE,MCCALL,152-207,6,12,"UPON ARRIVAL FOUND MAIN SHUTOFF, AFTER CONTRACTOR HIT CORPORATION VALVE ON ABANDONED SERVICE. EXCAVATED AND CLEANED MAIN PLACED REPAIR CLAMP.",34.10935105,-118.2652716
41722,MAIN,28-Sep-10,4151 HOLLY KNOLL DR,4' N/N HOLLY KNOLL DR,532' W/W MYRA AVE,4,C.I.,1923,32717,,1,,,,,PRECIADO,150-201,6,12,"FOUND RUST HOLE ON CORP. INSTALLED 1-360 DEGREE CLAMP & RETAP 1"" SER. BACKFILLED WITH CON ROCK & TEMP.",34.10741889,-118.2817222
61307,MAIN,29-Sep-10,812 W. 110TH ST.,19' N/S 110TH ST.,145' W/W BARING CROSS,6,C.I.,1937,55362,,1,,,,,ANDERSON,088-198,12,24,"REPAIRED 6"" C.I., FOUND 7' SPLIT IN BOTTOM OF PIPE, REMOVED BAD PIPE AND INSTALLED 7' PIECE OF D.I. PIPE, REPAIRED LEAK.",33.93555202,-118.289944
41593,MAIN,29-Sep-10,535 N EDINBURGH AVE,21' E/W EDINBURGH AVE,135 S/S CLINTON ST,6,C.I.,1922,30281,SPLIT,1,,,,,R. GONZALES,140-177,5,15,"FOUND SMALL SPLIT ON 6"" CI MAIN USED 6""X20"" CLAMP FOR REPAIRS.",34.08116097,-118.3637595
41596,MAIN,30-Sep-10,900 ARBOR VITAE,,,,CONCRETE,,,CLAMP,1,,,,,R.S.KENT,094-174,9,18,"LEAKING TAPPING SLEEVE (WRONG SIZE). TOO BIG FOR MAIN. 4"" CONCRETE AC 5.25 OD. PLATED EXCAVATION FOR LATER REPAIR. MADE SAFE.",,
41729,MAIN,30-Sep-10,3914 MARATHON ST,,208' W/W HOOVER ST,8,D.I.,1992,101706,,1,,,,,MCCALL,142-201,5,10,"UPON ARRIVAL STREET FLOODING, ASPHALT RAISED AT GUTTER. SET UP TRAFFIC, REMOVED ASPHALT, WATER BLEW OUT OF EXCAVATION HITTING HOUSE. SHUT MAIN REPLACED SERVICE SADDLE & CORPORATION VALVE.",34.08459565,-118.2852604
41600,MAIN,30-Sep-10,500 VETERAN AVE,12' W/E VETERAN AVE,25' N/S LEVERING,6,STEEL,1928,46203,RUST HOLE,1,,,SCALEY,,C. SCHWEINBOLD,136-150,9,27,"REPAIRED 6"" STEEL WATER MAIN WITH WOOD AND CLAMP.BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.06675175,-118.4545962
41727,MAIN,30-Sep-10,700 N. ALEXANDRIA AVE,22' E/W N. ALEXANDRIA AVE,170' N/N MELROSE AVE,8,C.I.,1930,50048,SPLIT,1,,,,CLAY,PRECIADO,142-195,6,12,"FOUND SMALL LEAK ON 8"" MAIN INSTALLED 1 - 360 DEGREE X 8""X 20"" CLAMP BACKFILLED WITH CON ROCK & TEMP.",34.08412246,-118.2978687
41511,MAIN,30-Sep-10,14700 ARMINTA ST,15' W/C WILLIS AVE,220' S/C ARMINTA ST,8,STEEL,1996,103348,VANDALIZED,1,,,,,OBREGON,188-150,6,6,"FOUND 1"" CORP. BROKEN OFF 6"" MAIN. INSTALLED 1"" PLUG (ABOVE GROUND).",34.21321731,-118.4553353
41599,MAIN,30-Sep-10,401 S WINDSOR BLVD,33 EW WINDSOR BLVD,55 SS 4TH ST,8,C.I.,,,SPLIT,1,,,,,E. ALVAREZ,136-189,2,6,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED AND MADE REPAIRS.",34.06689292,-118.3214483
61776,MAIN,1-Oct-10,8142 LAUREL VIEW DR,692' EE CRESCENT HGTS BL,10' SN LAUREL VIEW DR,4,STEEL,1926,43658,RUST HOLE,1,,,,C,GONZALES,148-174,4,8,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIRS",34.1012412,-118.3665813
40569,MAIN,1-Oct-10,19800 DELANO ST.,14' N/CL DELANO ST.,12' W/CL OAKDALE AVE.,6,C.I.,1954,74031,SPLIT,1,,,,D. EARTH,R. CERVANTES,178-114,10,40,,34.18244058,-118.5648685
41514,MAIN,1-Oct-10,12TH ST,12TH ST,12' E/E GRANDVIEW ST.,6,A.C.,1959,80631,,1,,,,ADOBE,R.MCCALL,130-201,14,28,"ARRIVED ON JOB. SET UP TRAFFIC. DRILLED HOLES OVER MAIN. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK AT THE BELL OF THE TEE. REPLACED TEE, FIRE HYDRANT GATE VALVE AND DI PIPE.",34.04966472,-118.2838002
61762,MAIN,1-Oct-10,257 REDLANDS ST,8' N/S REDLANDS ST,240' W/W TRASK,6,C.I.,,,COUPLING,1,,,,,ELEUTERIO,094-153,3,6,"REPAIRED 6"" C.I. MAIN.",33.95333517,-118.4449067
41192,MAIN,1-Oct-10,500 LEVERING AVE,25' NS LEVERING AVE,36' W/W KELTON AVE,6,STEEL,1928,46203,RUST HOLE,1,,,,SANDY LOAM,C. SCHWEINBOLD,136-150,7,14,"REPAIRED LEAK ON 6"" STEEL WATER MAIN WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.06653032,-118.4535821
41520,MAIN,2-Oct-10,2832 WAVERLY DR,22' N/S WAVERLY DR,410' E/E AUBURN,6,C.I.,1924,33926,ROUND CRACK,1,,,,,ROGERS,150-207,5,10,"SET UP TRAFFIC. CALLED FOR EMERGENCY USA. EXCAVATED TRENCH 6'X3'. REPAIRED 6"" WATER MAIN. ROUND CRACK WITH 360 DEGREE REPAIR.",34.10843139,-118.2643184
41194,MAIN,3-Oct-10,629 N LAUREL AVE,21' E/W LAUREL AVE,274' N/N CLINTON ST,4,C.I.,1922,30281,SPLIT,1,,,,,R. GONZALES,142-177,8,24,"FOUND SPLIT ON 4"" CI MAIN. CUT IN 5' OF DS WITH 2 UNIONS.",34.08240699,-118.3648299
61312,MAIN,3-Oct-10,856 W 84TH ST,20' N/S 84TH ST.,553' W/W HOOVER ST.,6,C.I.,1922,30569,SPLIT,1,,,,,FLOWERS,098-198,12,40.5,"FOUND A SPLIT ON A 6"" C.I. MAIN, MADE REPAIRS BY CUTTING OUT AND INSTALLING 4' OF D.I. PIPE WITH TWO 6"" MECH CPLGS.",33.96241539,-118.2890159
41198,MAIN,4-Oct-10,,150 NN LP SANTA MONICA,17 EW LP GORDON ST,8,C.I.,1929,47679,JOINT,1,,,,,J JIMENEZ,144-189,4,12,"FOUND LEAK ON ABANDONED SERVICE THREADS ON 1"" CORP, REPLACED CORP. COMPLETE.",34.09128139,-118.3201294
61313,MAIN,4-Oct-10,1081 W. 19TH ST.,10' N/S 19TH ST.,103' E/E LELAND AVE.,6,A.C.,1969,88630,,1,,,,,KELLY,012-195,8,16,"UPON ARRIVAL, MODERATE WATER FLOWING FROM STREET, PINPOINTED LEAK, EXCAVATED TO MAIN, REMOVED DAMAGED COUPLING, REPLACED COUPLING WITH 360 CLAMP, BACKFILLED, OILED, AND CLEANED-UP AREA.",33.72695466,-118.3007492
41196,MAIN,4-Oct-10,,147 NN LP SANTA MONICA,17 EW LP GORDON,8,C.I.,1929,47679,RUPTURE,1,,,,,J JIMENEZ,144-189,4,12,"FOUND SMALL RUPTURE ON 8"" CI. WATER MAIN. REPAIRS COMPLETE.",34.09126411,-118.3201293
40570,MAIN,4-Oct-10,6712 JUMILLA AVE.,12' W/CL JUMILLA AVE.,117' N/CL ARCHWOOD ST.,6,A.C.,1952,63172,,1,,,FAIR,CLAY,R. CERVANTES,182-117,,,,34.19233825,-118.5633864
41224,MAIN,4-Oct-10,ENTRANCE TO GETTY CENTER DR,24 S/N GETTY CENTER DR,264 W/W SEPULVEDA BL,2,STEEL,1983,102110,,1,,,,CLAY,GONZALES,144-141,28.5,19,"FOUND LEAK ON 2"" BYPASS OFF 16"" STEEL MAIN. USED 2"" X 5"" CLAMP FOR REPAIR.",34.08861943,-118.4754189
41202,MAIN,4-Oct-10,902 S HIGHLAND AVE,80' E/E HIGHLAND AVE,22' N/S 9TH ST,8,C.I.,1922,30400,RUST HOLE,1,,,,B,T.SMITH,132-183,6,12,JOB DELAY 4.0 HOURS POWER LOCATOR. DUG OUT LEAKS. INSTALLED CLAMP. BACKFILLED AND P/U. CLEAN-UP STREET SERVICE TO PAVE.,34.05872719,-118.3390266
41204,MAIN,4-Oct-10,903 S HIGHLAND AVE,95' W/W HIGHLAND AVE,22' N/S  NINTH ST,8,C.I.,1922,30400,SPLIT,1,,,,B,T.SMITH,132-183,7,14,"8"" MAIN LEAK. SHUT DOWN MAIN 6"" GATE VALVE.  DUG OUT. CUT IN 3"" W/ COUPLINGS. BACKFILLED AND P/U. STREET SERVICES TO PAVE.",34.05874255,-118.339819
41222,MAIN,4-Oct-10,1563 SUNSET PLAZA,6' WE SUNSET PLAZA DR,34 S\S FOREST KNOLL DR,6,STEEL,1927,44765,RUST HOLE,1,,,SCALEY,DECOMP GRANITE,SCHWEINBOLD,148-171,35,18,"REPAIRED 6"" WATER MAIN WITH REDWOOD CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH PICK-UP.",34.0988507,-118.3802862
41523,MAIN,4-Oct-10,2452 GATES ST,40' E/W GATES ST,,2,GALVANIZED,1937,55164,COUPLING,1,,,POOR,,CHESTERTON,138-225,,,"2"" GALVANIZED MAIN GOING UP DIRT ROAD. CUT IN 12"" BRASS NIPPLE AT BAD COUPLING.",34.07542516,-118.2065113
61314,MAIN,5-Oct-10,2521 E. 109TH ST.,130' N/N 109TH ST.,160' W/W ALAMEDA ST.,2,C.I.,1936,86512,RUST HOLE,1,,,,,ANDERSON,088-219,9,18,"FOUND 2"" C.I. MAIN LEAK BEHIND CONSUMERS HOUSE, REPAIRED WITH 2X6 360 REPAIR CLAMP.(PREVIOUSLY ABANDON MAIN).",,
41519,MAIN,5-Oct-10,15211 SAN FERNANDO MISSION BL,S/C SAN FERNANDO MISSION BL,16' E/C COLUMBUS AVE,16,C.I.,1963,83556,CUT & PLUG,1,,,,,GARCIA,210-147,,,"FOUND LEAK ON 16"" CI MAIN. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",34.27272544,-118.4627142
41227,MAIN,5-Oct-10,4801 2ND AVE,17' E/W 2ND AVE,25' N/S 48TH ST,4,C.I.,1962,81129,ROUND CRACK,1,,,,CLAY,GONZALES,112-189,15,10,"FOUND LEAK ON 4"" CI MAIN. USED 4"" X 20"" CLAMP FOR REPAIRS",34.00000472,-118.3192835
41231,MAIN,5-Oct-10,229 S MCCADDEN PL,20' E/W MCCADDEN PL,370' N/N 3RD ST,4,C.I.,1924,34310,RUST HOLE,1,,,,B,SMITH,136-183,17,17,LOCATED LEAK AND BROKE OUT. TOB DELAY ONE TD UTILITY MARKING DUG OUT. INSTALLED CLAMP. BACKFILLED AND CLEANED UP.,34.07004154,-118.3371937
41525,MAIN,5-Oct-10,1339 N HOBART,21 EW N. HOBART,125 SS DE LONGPRE,4,C.I.,1921,29817,SPLIT,1,,,,OILY,ROGERS,146-195,9,18,"SET UP TRAFFIC. EXCAVATED BY HAND 4'X3' TO REPAIR 4"" CI WATER MAIN LEAK. CUT IN 2"" DI PIPE. BACKFILLED. CLEANED UP, LEFT JOBSITE SAFE.",34.09622671,-118.3056728
40571,MAIN,6-Oct-10,7056 TOPANGA CYN.,13' E/CL TOPANGA CYN.,6' S/CL GAULT,6,C.I.,1986,98086,SPLIT,1,,,POOR,CLAY,K. SNYDER,184-102,12,36,"6"" C.I. ,AIN BREAK WITH 12"" BLOWOUT. DUG OUT MAIN 7' DEEP. HAD TO SHORE EXCAVATION. CUT IN 3' OF D.I. WITH 2 MECH COUP. BACKFILLED, TEMP.",34.19916926,-118.6058847
41239,MAIN,7-Oct-10,1300 N SAINT ANDREWS PL,18' S/N  FERNWOOD AVE,31' W/E ST ANDREWS PL,6,C.I.,1923,32569,SPLIT,1,,,THICK,SANDY LOAM,SCHWEINBOLD,146-192,18,27,"REPAIRED SMALL SPLIT ON 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH PICK-UP.",34.09580392,-118.31094
43046,MAIN,7-Oct-10,7131 TOPANGA CANYON,34' W/C TOPANGA CANYON,5' N/C ALLEY,12,C.I.,1962,81549,SPLIT,1,,,FAIR,CLAY,DUVAN,184-102,16,96,"FOUND SPLIT ON 12"" C.I. MAIN ON STATE HWY TOPANGA CANYON BL. HUGE EXCAVATION, RAINY DAY.",34.20028349,-118.6060433
60473,MAIN,7-Oct-10,7131 TOPANGA CANYON,34' W/CL TOPANGA CANYON,5' N/CL ALLEY,12,C.I.,1962,81549,SPLIT,1,,,FAIR,CLAY,DURAN,184-102,16,96,"FOUND SPLIT ON 12"" C.I. MAIN ON STATE HWY TOPANGA CANYON BL. HUGE EXCAVATION RAINY DAY.",34.20028585,-118.6060433
41527,MAIN,7-Oct-10,1620 CORDOVA ST,16 S/N CORDOVA ST,196 W/W VERMONT,8,C.I.,1928,46032,CLAMP,1,,,POOR,RIVER BED,CHESTERTON,126-198,,,FOUND AN OLD LEAD SADDLER WITH RUSTED OUT BAILS. CUT IT OUT AND INSTALLED NEW SERVICE SADDLE. HOOKED SERVICE BACK UP.,34.03909217,-118.2923374
61763,MAIN,7-Oct-10,INTERSECTION OF FOOTHILL X MORGAN HILL DR,4' W/E TAFT AV,7' N/S FOOTHILL DR,4,C.I.,1919,21480,RUPTURE,1,,,,,JIMENEZ,150-192,6,18,"FOUND RUPTURE 4"" CI WM, REPAIRS COMPLETE. NO PAVING NEEDED STREET MAINTENANCE WILL RENEW STREET.",34.10734384,-118.3146609
61771,MAIN,7-Oct-10,637 LEVERING AVE,26' NS LEVERING AVE,7' EW MIDVALE AVE,,,,,,1,,,,,JIMENEZ,136-150,4,12,"REPLACED 6"" GV, BACKFILLED, OILED CLEAN UP JOB SITE SAFE.",34.06639179,-118.4520653
61766,MAIN,8-Oct-10,GILCREST DR,8' NS GILCREST DR,78' WW LLOYDCREST DR,6,STEEL,,,,1,,,,,FIERROZ,148-165,1,2,,34.09934584,-118.4025439
61765,MAIN,8-Oct-10,10372 STRATHMORE,22' NS STRATHMORE,289' EE BEVERLY GLEN,6,C.I.,1926,43669,ROUND CRACK,1,,,BAD,ADOBE,RAMIREZ,138-156,6,15,"REPAIRED 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP. BACKFILLED 4'X 2' EXCAVATION, NEEDS OIL & PICK UP FOR TUESDAY.",34.07047823,-118.4300315
41178,MAIN,8-Oct-10,7606 ZORADA CT,20' E/W ZORADA CT,10' NS WILLOW GLEN RD,2,STEEL,1950,67466,RUPTURE,1,,,,,JIMENEZ,154-177,5,10,"FOUND RUPTURE ON 2"" STL WM, REPAIRS COMPLETE.",34.11535809,-118.3613403
61764,MAIN,8-Oct-10,933 FOSTER DR,23' S/S COMMODORE SLOAT DR,,6,C.I.,1923,32059,ROUND CRACK,1,,,,,KIRKWOOD,134-174,9,26,,34.06059037,-118.3690643
60474,MAIN,9-Oct-10,21720 OWENSMOUTH AV,16' WCL OWENSMOUTH AV,280' SCL VICTORY BL,8,C.I.,1972,90519,SPLIT,1,,,FAIR,MUCK,JOSEPH,180-105,11.3,19.3,"FIX 8"" CI MAIN LEAK WITH 360 DEGREE CLAMP.",,
61767,MAIN,9-Oct-10,2610 JALMIA,15' NN NICHOLAS CYN,16' WE JALMIA,6,STEEL,1946,64525,RUST HOLE,1,,,,,JIMENEZ,154-177,5,10,"FOUND RUST HOLE ON 6"" STL. WM. REPAIRS COMPLETE.",34.11791439,-118.3601065
43047,MAIN,9-Oct-10,21720 OWENSMOUTH AVE.,16' W/C OWENSMOUTH,280' S/C VICTORY BL.,8,C.I.,1972,90519,SPLIT,1,,,FAIR,MUCK,JOSEPH,180-105,11.3,19.3,"FIX 8"" C.I. MAIN LEAK WITH 360 CLAMP.",34.18694757,-118.6015806
41528,MAIN,9-Oct-10,116 S VENDOME ST,20 EW VENDOME ST,114 SS BEVERLY BLVD,6,C.I.,1913,17119,RUPTURE,1,,,POOR,CLAY,CHESTERTON,138-201,,,"FOUND RUPTURE ON 6"" CI. CUT IN 36' DI. LIFTED ABOUT 35' ASPHALT AT GUTTER.",34.07145705,-118.2824666
61768,MAIN,10-Oct-10,8016 WILLOW GLEN,40' NN THAMES,10' WE WILLOW GLEN,6,STEEL,1926,43070,RUST HOLE,1,,,,,JIMENEZ,154-174,8,16,"FOUND 2 LEAK ON 6"" STL WM, REPAIRS COMPLETE.",34.11799394,-118.3722141
40573,MAIN,10-Oct-10,5635 RAMARA AVE.,9' W/CL RAMARA AVE.,125' N/CL CARARD ST.,6,C.I.,1960,79543,SPLIT,1,,,FAIR,SANDSTONE,K. SNYDER,174-090,15,59,"FND LG. SINK HOLE. USA MARKS EXCEPT GAS.TROUBLE BOARD CALL GAS CO. THEY REFUSED TO CALL ANYONE OUT UNTIL AFTER 7:00AM. HAD GAS SVC IN SINK HOLE. PATCH ACROSS ST. COULD TELL GAS MAIN ON OPP SIDE OF ST. DUG OUT EXCA, FND SPLIT ON 6"" MAIN, CUT IN 10'6"" OF D.I. PIPE W 2 MECH COUP. TURNED WATER ON, BACKFILLED & TEMP 10'X18' EXCA, STREET RAISED BOTH SIDES OF ST. END OF ST. RAISED 8"". PUT TEMP AROUND RAISED END OF ST. CONED OFF EDGE, CLEANED UP A LOT OF MUD AROUND CORNER IN CULDESAC.",34.17344263,-118.6459268
61769,MAIN,11-Oct-10,INTERSECTION ZORADA CT X WILLOW GLEN RD,20' E/W ZORADA CT,30' NS WILLOW GLEN RD,2,STEEL,1950,67466,RUST HOLE,1,,,,,JIMENEZ,154-177,8,16,"FOUND RUST HOLE ON 2"" STL WM, REPAIRS COMPLETE.",34.11531081,-118.3613075
41531,MAIN,12-Oct-10,,COLORADO BLVD,LOLETZ AVE,6,D.I.,,,,1,,,,,R.NUNEZ,162-225,3,9,"CUT AND PLUG ON 6"" DI MAIN WAS LEAKING. INSTALLED A 6"" COUPLING END CAP. BACKFILLED AND MADE JOB SITE SAFE. CUT AND PLUG WILL DIE WITH OLD 16"" STEEL",,
41242,MAIN,12-Oct-10,3706 MCLAUGHLIN AVE,11 N/N VICTORIA AV,20' W/E MCLAUGHLIN AVE,8,D.I.,1929,69378,SPLIT,1,,,,CLAY,GONZALES,116-156,28.5,28,"FOUND SPLIT ON 8"" CI MAIN. CUT IN 4' OF 8"" DI WITH TWO UNIONS. PAVING TO BE DONE BY T. BUTLER.",34.0106757,-118.4263303
61315,MAIN,13-Oct-10,906 W. 62ND,11' S/S 62ND,W/O MENLO AVE.,4,C.I.,1922,30624,HIT BY ST. SERV.,1,,,,SANDY LOAM,KELLY,106-198,10.5,18.5,"STREET SERVICES HIT 4"" C.I. MAIN WHILE PROFILING STREET. EXCAVATED TO MAIN, CUT OUT 2' SECTION, REPLACED IT WITH NEW PIPE, CONED OFF AREA, SAFELY.",33.98270462,-118.289248
41533,MAIN,13-Oct-10,3336 DESCANSO,10' W/E DESCANSO,142' S/S ROBINSON ST,6,C.I.,1922,30477,CORP,1,,,,,ROGERS,142-204,7.5,15,"SET UP TRAFFIC. EXCAVATED TRENCH 3'X6'. REPAIRED LEAK WITH NEW SERVICE CLAMP AND 2"" 1"" COPPER . PINCHED DOWN MAIN. BACKFILLED, CLEANED UP AND LEFT JOB SAFE.",34.08404246,-118.276476
43064,MAIN,13-Oct-10,12715 GOETHE PL.,8' E/C GOETHE PL.,190' S/C JOLETTE AVE.,4,STEEL,1966,85857,JOINT,1,,,GOOD,GRANITE,RASTELLINI,222-132,5,24,"REPLACED 2"" VALVE AT BLOW OFF.",34.30150971,-118.5107215
40574,MAIN,13-Oct-10,4400 BROOKFORD AVE.,100' S/CL MULHOLLAND DR.,7' W/CL BROOKFORD AVE.,6,C.I.,1959,78626,SPLIT,1,,,POOR,CLAY,R. CERVANTES,166-096,,,,34.1508555,-118.6257943
61316,MAIN,13-Oct-10,GRAND AVE & 107TH,22' E/W GRAND AVE.,66' N/N 107TH ST.,8,C.I.,1930,49547,SPLIT,1,,,RUST,CLAY,ANDERSON,090-201,12,24,"8"" CAST IRON MAIN LEAK, EXCAVATED DOWN TO 8"" C.I. MAIN, FOUND 9 FOOT SPLIT AND A BELL. REMOVED SPLIT AND BELL, CUT IN A 10 FOOT PIECE OF D.I. PIPE, BACKFILLED.",33.93945247,-118.2805368
41246,MAIN,13-Oct-10,3128 FEDERAL AVE,19' W/E FEDERAL AVE,306' S/S CLOVER AVE,6,C.I.,1947,65702,CLAMP,1,,,,,RAMIREZ,120-156,14,20,"6"" MAIN RUPTURE ABOVE CORPORATE VALVE. PLACED 6"" X 12"" 1"" OUTLET. PLACED NEW CORPORATE VALVE. CUT IN ONE FOOT OF COPPER. BACKFILLED AND LEFT JOB SITE SAFE.",34.02205565,-118.4353713
41252,MAIN,13-Oct-10,2720 CARDIFF AVE,19' E/W CARDIFF AVE,214' N/N HARGIS ST,6,C.I.,1948,65627,SPLIT,1,,,,,KIRKWOOD,126-168,30,20,,34.03786191,-118.3949358
40575,MAIN,13-Oct-10,4947 DUNMAN AVE.,2' N/CL DUNMAN AVE.,410' CALABASH ST.,6,C.I.,1957,76619,RUST HOLE,1,,,FAIR,MUCK,L. JOSEPH,170-096,20,100,"REPAIRED 6"" MAIN LEAK, HAD TO WAIT FOR STREET LIGHTING FOR UNMARKED SERV.",34.16084329,-118.6276303
41262,MAIN,14-Oct-10,755 LILLIAN WAY,22' E/W LILLIAN WAY,60' S/S WARING AVE,6,C.I.,1924,34894,"ROUND CRACK, SPLIT",1,,,,SANDY LOAM,SCHWEINBOLD,142-186,18,18,HELPED CUT IN DI PIPE WITH MECHANICAL COUPLINGS. REPAIRED ROUND CRACK WITH CLAMP. HELPED START BACKFILL.,34.08504261,-118.3277332
41543,MAIN,15-Oct-10,600 S MARIPOSA AVE,,25 S/S 6TH ST,6,A.C.,1961,80539,RUST HOLE,1,,,,ADOBE,R.MCCALL,134-195,8,16,REMOVED STEEL STREET PLATE FOR EXCAVATION. EXCAVATED DEWATERED EXCAVATION. SHUT MAIN. REMOVED REDWOOD PLUG. PLACED SECTION OF PIPE,34.06340965,-118.2991402
61317,MAIN,15-Oct-10,7513 / 7501 NORMANDIE,25' E/W NORMANDIE,269' N/N 76TH ST.,6,C.I.,1925,41757,RUST HOLE,1,,,,CLAY,KIRKSEY,102-195,8,24,"LOCATED LEAK, BROKE OUT AND EXCAVATED, FOUND HOLE NEXT TO MECH COUPLING. REMOVED PRIOR REPAIR, INSTALLED 4' OF 6"" D.I. WITH 2-EA MECH COUPLINGS, BACKFILLED WITH BASE AND OIL AND TEMP. JOB LEFT SAFE.",33.9717455,-118.300345
40579,MAIN,15-Oct-10,19456 CALVERT ST.,12' S/CL CALVERT ST.,9' W/CL SHIRLEY AVE.,6,C.I.,1955,73358,RUST HOLE,1,,,FAIR,D. EARTH,R. CERVANTES,178-117,15.5,39.5,,34.18313288,-118.5575094
40576,MAIN,15-Oct-10,7300 HYANNIS DR.,8' W/CL HYANNIS DR.,38' S/CL DRACO WAY.,6,STEEL,1969,88014,CORP VALVE,1,,,FAIR,SHALE,G. LAROCHELLE,186-093,8,16,"HAD TO REPLACE CORP. VALVE, LEAKING AT MAIN, MAIN SHUTDOWN FOR REPAIRS. ALSO REPAIRED INSULATOR LEAK.",34.20324137,-118.6403761
41263,MAIN,16-Oct-10,1723  S STANLEY AVE,19' E/W STANLEY AVE,230' S/S AIRDROME ST,4,C.I.,1923,32799,,1,,,,CLAY,GONZALES,128-177,21,14,"FOUND LEAK ON 4"" CI MAIN. CUT IN 6' OF 4"" DI AND RETAPPED 2"" AND 1"" SERVICES.",34.04403468,-118.3635922
41271,MAIN,17-Oct-10,1707 RIDGELEY DR,17' E/W RIDGELEY DR,150' N/N COLOGNE ST,4,C.I.,1922,30730,SPLIT,1,,,,CLAY,GONZALES,126-177,15,10,"FOUND LEAK ON 4"" CI MAIN. CUT IN 4' OF 4"" DI WITH TWO UNIONS.",34.04271518,-118.3579743
41274,MAIN,18-Oct-10,700 BLCK HAUSER BL,32' E/W HAUSER BL,252' S/S WILSHIRE BL,6,C.I.,1924,32732,SPLIT,1,,,,CLAY,GONZALES,134-180,27,18,"FOUND LEAK ON 6"" CI MAIN. CUT IN 5' OF 6"" DI WITH TWO UNIONS.",34.06154831,-118.3517543
41545,MAIN,18-Oct-10,4151 HOOPER AVE,,305' S/S 41ST ST,12,C.I.,1925,41928,SPLIT,1,,,,,D. SOLIS,114-210,14.5,34.5,"DRILLED HOLES. FOUND LEAK. EXCAVATED. WAITED FOR - TO GO DOWN ON 12"". BAD. SHUT DOWN. INSTALLED 28"" 12""DI PIPE, 2 12"" MECHANICAL DRESSERS. BACKFILLED AND TEMPED. LEFT JOB SITE SAFE AND CLEAN.",34.00833867,-118.2521572
41278,MAIN,18-Oct-10,355 ST. CLOUD RD,20' S/N ST. CLOUD RD,367' E/E BEL-AIR RD,6,STEEL,1925,41611,"CLAMP, RUST HOLE",1,,,MEDIUM,CONROCK,SCHWEINBOLD,142-153,27,18,"REPLACED BROKEN 6"" X 8"" CLAMP AND MEDIUM REDUCED. BACKFILLED, TAMPED & OILED. HELPED WITH PICK-UP.",34.08417253,-118.4383723
41544,MAIN,18-Oct-10,800 N GLENDALE AVE,24 EW GLENDALE AVE,16 NS SANTA YNEZ,8,C.I.,1928,46920,SPLIT,1,,,BAD,CLAY,F.PRECIADO,138-207,11.5,31,"FOUND 8"" BLOW OUT. INSTALLED 9' 8""DI AND 2 8"" DRESSERS. STREET DAMAGE IN THE INTERSECTION",34.07435588,-118.2617711
41183,MAIN,19-Oct-10,1251 ARLINGTON AVE.,15' E/W ARLINGTON AVE.,193' N/N PICO BL,6,,1909,13194,CORP,1,,,,,HUGHES,128-189,5,10,"PULLED CORP. REPAIRED WITH 360 DEGREE REPAIR CLAMP, NO BACKFILL, PLATED (SERVICE TAP IN EXCAVATION).",34.04778364,-118.3173787
41521,MAIN,19-Oct-10,10457 HELENDALE AVE,15' W/C HELENDALE AVE,12' S/C SUMMITROSE ST,6,D.I.,1997,104915,SPLIT,1,,,GOOD,SANDY LOAM,GARCIA,206-198,,,"FOUND LEAK ON 2"" BRASS BLOW-OFF ASSEMBLY. REMOVED AND REPLACED. FLUSHED 6"" MAIN, BACKFILLED AND CLEANED UP AREA. HEAVY RAIN AND TRAFFIC.",34.25955101,-118.2960951
41188,MAIN,19-Oct-10,3000 RIMPAU BLVD,22' EW RIMPAU BLVD,52' N/N JEFFERSON BLVD,4,C.I.,1924,33915,ROUND CRACK,1,,,THICK,SANDY ROCK,SCHWEINBOLD,120-180,5.5,11,"REPAIRED 4"" CI WM. WITH ROUND CRACK WITH CLAMP. BACKFILLED, & TAMPED. BARRICADED & TAPED OFF.",34.02577498,-118.3520451
41179,MAIN,19-Oct-10,ARBOR VITAE,,144' E/W HINDRY PL.,4,A.C.,,,SPLIT,1,,,,,KIRKWOOD,094-174,9,27,,33.95248611,-118.3721646
41524,MAIN,19-Oct-10,7821 OWENS ST,N/C OWENS ST,230' W/C MT GLEASON,6,C.I.,1961,80348,ROUND CRACK,1,,,GOOD,SANDY ROCK,GARCIA,208-195,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS AND FLUSHED MAIN. BACKFILLED AND CLEANED UP AREA.",34.26387265,-118.3034537
41186,MAIN,19-Oct-10,585 IRVING BLVD,22' E/W IRVING BLVD,98' S/S CLINTON ST,4,C.I.,1923,30920,SPLIT,1,,,,,JIMENEZ,140-189,6,18,"FOUND SPLIT ON 4"" CI WM, CUT IN 4' OF DI PIPE, REPAIRS COMPLETE.",34.08133189,-118.3187414
41526,MAIN,20-Oct-10,FULTON & MAGNOLIA,20' W/C FULTON AVE,35' S/C MAGNOLIA BL,8,C.I.,1949,61178,JOINT,1,,,,CLAY,CRUZ,172-159,28,21,"RE-CAULKED 8"" LEAD JOINT. BACKFILLED WITH SAND. TAMPED IN 6"" LIFTS AND TEMP ASPHALTED. PICKED UP EXTENSIVE TRAFFIC SET UP. LEFT JOB SITE SAFE.",34.16476541,-118.4225521
43042,MAIN,20-Oct-10,946 SPENCE ST.,20' E/W SPENCE ST.,77' S/S SISKIYOU ST.,6,C.I.,1910,14345,"RUST HOLE, SPLIT",1,,,POOR,ADOBE,CHESTERTON,120-225,,,"FOUND CORP. BLOWN WITH SPLIT FROM 6"" MAIN, CUT IN 48"" PIECE D.I. AND MADE 1"" TAP AND HOOKED UP SERVICE.",34.02540746,-118.1993639
40582,MAIN,21-Oct-10,22100 INDEPENDENCIA ST.,42' S/CL INDEPENCIA ST.,23' W/CL AVE. MORELOS,8,C.I.,1936,39098,"JOINT, ROUND CRACK",1,,,POOR,D. EARTH,R. CERVANTES,168-102,9,44,,34.15292034,-118.6078643
40581,MAIN,21-Oct-10,VENTURA BLVD.,4 W/CL ENCINO AVE,16 S/CL VENTURA BLVD,24,STEEL,1960,24980,RUST HOLE,1,,,NOT APPLIED,,M. WEAKLEY,170-132,4,8,,34.16145824,-118.5141945
41189,MAIN,21-Oct-10,8523 BRIER DR,5' S/N BRIER DR,200' W/W OAK ST,4,STEEL,1926,43779,RUST HOLE,1,,,N/A,B,SMITH,150-171,6,12,"LOCATE LEAK, DUG OUT, MAIN PINCH DOWN, REQUIRED. INSTALLED 4""X 12"" CLAMP, BACKFILLED & CLEAN-UP.",34.10419359,-118.3769594
43048,MAIN,21-Oct-10,22100 INDEPENDENCIA ST.,42' S/C INDEPENDENCIA,23' W/C AVE MORELOS,8,C.I.,1936,39098,"JOINT, ROUND CRACK",1,,,POOR,D. EARTH,CERVANTES,168-102,9,44,,34.15291587,-118.6078622
41536,MAIN,21-Oct-10,14936 SHERMAN WAY,40' S/C SHERMAN WAY,300' W/C KESTER AVE,12,C.I.,1937,39308,SPLIT,1,,,,SILTY,CRUZ,184-147,62,46.5,"CUT IN 14' OF CI PIPE. INSTALLED TWO 12"" MECHANICAL DRESSERS.",34.20104087,-118.4584512
41193,MAIN,22-Oct-10,937 N. CITRUS,,25' S/N ROMAINE,8,C.I.,1987,98944,SPLIT,1,,,,,KIRKWOOD,144-183,6.5,19.5,,34.08890307,-118.3397135
40583,MAIN,22-Oct-10,22100 INDEPENDENCIA ST.,42' S/CL INDEPENCIA ST.,23' W/CL AVE. MORELOS,8,,1936,39098,"JOINT, ROUND CRACK",1,,,POOR,D. EARTH,R. CERVANTES,168-102,17,68,,34.15291384,-118.6078612
43049,MAIN,22-Oct-10,22100 INDEPENDENCIA ST.,42' S/C INDEPENDENCIA ST.,23' W/C AVE MORELOS,8,C.I.,1936,39098,"JOINT, ROUND CRACK",1,,,POOR,D. EARTH,CERVANTES,168-102,17,68,,34.15291807,-118.6078632
41191,MAIN,22-Oct-10,1100 N CITRUS,,46' N/N SANTA MONICA,8,C.I.,1935,53763,SPLIT,1,,,,,KIRKWOOD,144-183,,,,34.09097098,-118.3398024
41197,MAIN,22-Oct-10,8100 LAUREL VIEW DR,10' S/N LAUREL VIEW,10' E/E CRESCENT HEIGHTS,4,STEEL,1926,43658,RUST HOLE,1,,,,,JIMENEZ,148-174,8,22,"FOUND RUPTURE ON 4"" STL WM REPAIRS COMPLETE NO PAVING NEEDED TILL FURTHER DUE TO FH LEAK NEXT TO WM LEAK NEEDS REPAIR.",34.10210186,-118.3665491
41546,MAIN,23-Oct-10,2800 GLENDALE BLVD,,142' N/S ROWENA AVE,6,C.I.,1927,45271,SPLIT,1,,,,,S. HOOVER,150-207,12,24,"FOUND 6"" CI MAIN WITH 6' SPLIT. REPLACED WITH DI. BACKFILLED. MADE SAFE.",34.10775368,-118.2636037
41199,MAIN,23-Oct-10,8936 THRASHER AVE,9' E/W THRASHER AVE,123' N/N TANAGER WAY,6,C.I.,1960,79322,ROUND CRACK,1,,,,,JIMENEZ,146-168,6,12,"FOUND ROUND CRACK CAUSED BY BIG ROOT UNDERNEATH WM, REPAIRS COMPLETE. NEED TEMP OIL & LARGE PICK UP (SPOIL).",34.09805654,-118.3861318
40584,MAIN,25-Oct-10,18245 HIAWATHA ST.,14' N/CL HIAWATHA ST,176' E/CL ETIWANDA,6,D.I.,1978,94215,RUST HOLE,1,,,POOR,D. EARTH,R. CERVANTES,206-126,9,36,,34.25911249,-118.5311428
41203,MAIN,25-Oct-10,1305 N. HIGHLAND AV,19' E/W HIGHLAND,54' N/N FOUNTAIN,8,C.I.,1937,55104,SPLIT,1,,,,,JIMENEZ,146-183,15,60,"ATTEMPT TO REPAIR SMALL SPLIT ON 8"" CI WM WHEN PINCHED DOWN WM BLEW. CUT IN 10' OF 8"" DI PIPE ALSO MADE DISCONNECT ON ABANDONED 1"" SERVICE LARGE EXCAVATION ALSO BROKE OUT VERY THICK STREET AFTER REPAIRS DUE TO UNDERMINE BACKFILLED OILED CLEAN UP.",34.09465177,-118.3387267
41547,MAIN,25-Oct-10,870 N BUNKER HILL,15 E/W BUNKER HILL,73 N/N NEW DEPOT ST,6,C.I.,1927,45247,SPLIT,1,,,FAIR,SHALE,MINGO,134-213,,,"MADE REPAIRS ON 6' SPLIT ON 6"" CI. CUT IN DI. SEWER MAIN SEPERATED FROM BLOW OUT. LA CITY TO MAKE REPAIRS AND BACKFILL.",34.06473648,-118.2419688
61318,MAIN,26-Oct-10,746-750 139TH ST.,209' E/E 138TH ST.,28' N/S 139TH ST.,4,C.I.,1947,65466,"RUST HOLE, SPLIT",1,,,RUST,CLAY,KIRKSEY,078-198,5,10,"LOCATED LEAK, BROKE OUT AND EXCAVATED 3X5, FOUND SMALL SPLIT AND HOLE ON BOTTOM OF 4"" C.I. CUT AND REMOVED 4' C.I. INSTALLED 4' D.I. WITH 2-EA 4"" MECH COUPLINGS, BACKFILLED WITH SAND AND BASE AND OIL TEMP, LEFT JOB SAFE.",33.9055782,-118.2887174
40587,MAIN,26-Oct-10,18500 CLYMER ST.,9' S/CL CLYMER ST.,18' E/CL YOLANDA AVE.,4,C.I.,1961,80449,RUST HOLE,1,,,,D. EARTH,R. CERVANTES,208-123,9,34,,34.26268364,-118.5387933
41207,MAIN,26-Oct-10,915 CITRUS AV,17' E/W CITRUS AV,160' N/N WILLOUGHBY AV,8,C.I.,1930,49818,,1,,,,C,GONZALES,144-183,11.5,46,"FOUND SPLIT ON 8"" CI MAIN CUT IN 9' OF 8"" D.I. WITH TWO UNIONS HEAVY STREET DAMAGE.",34.0876097,-118.3397111
41212,MAIN,26-Oct-10,5345 BRYNHURST AVE,W/S BRYNHURST AVE,172' N/N 54TH ST,4,C.I.,1923,31300,"RUST HOLE, SPLIT",2,,,,,SPEARS,110-186,6,23,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 30"" AND 4""X 12"" 360 DEGREE CLAMPS.",33.99368761,-118.3333261
61320,MAIN,26-Oct-10,MANHATTAN WELL #4,50' E/E GRAMERCY,180' S/S 62ND,20,STEEL,,1158238,,1,,,,,KIRKSEY,106-192,9,18,"WELDER WELDED REDUCER ON STEEL SIDE TO MATCH OD OF CONCRETE PIPE O.D 22.65 INSTALLED 2-EA 10"" 360 REPAIR CLAMP TOGETHER TO JOIN STEEL/CONCRETE. LEFT SAFE WITH",33.98289548,-118.3131571
41209,MAIN,26-Oct-10,COEUR D ALENE & OAKWOOD,,,4,,1926,69138,"CLAMP, SPLIT",1,,,,,KENT,108-150,12,24,EXCAVATION NEEDS TO BE SLURRIED DUE TO DEPTH OF SEWER LATERAL ABOVE THE MAIN. HEAVY TRUCK TRAFFIC.,33.98994056,-118.4540634
41529,MAIN,27-Oct-10,9425 GLENOAKS BL,18' S/C PEORIA ST,34' W/C GLENOAKS BL,12,STEEL,1966,85512,RUST HOLE,1,,,POOR,,GARCIA,198-171,,,"FOUND LEAK ON 2"" BYPASS TO 12"" STEEL MAIN. REMOVED AND REPLACED BYPASS STEEL 2"" 90 DEGREE STEEL FLANGE AND 2"" X 16"" STEEL PIPE. PLATED AND LEFT JOB SITE SAFE.",34.24038377,-118.3776829
61319,MAIN,27-Oct-10,205 E. 109TH ST.,10' N/S 109TH ST.,522' W/W SAN PEDRO ST.,6,C.I.,1926,42813,,1,,,,C,PEACOCK,088-204,5,27,"NOTICED OLD 6"" WATER MAIN LEAKING AT STREET AT START OF JOB SITE. SO INSTEAD OF BREAKING THE STREET AT THE LEAK. WE JUST CUT AND PLUGGED THE MAIN NEAR THE RETAP.",33.93738095,-118.2713732
41214,MAIN,27-Oct-10,117 BROOKS AVE,E/W BROOKS ALLEY,63' N/S ROYAL CT,2,STEEL,1908,68728,,1,,,,,JIMENEZ,108-144,4.5,28.5,"FOUND SPLIT ON 2"" STL. WM WITH 1 - 1"" GALVANIZED SERVICE, REPAIRS COMPLETE & RENEW SERVICE. BACKFILLED OILED CLEAN UP JOB SITE SAFE.",33.99209953,-118.4750429
40592,MAIN,28-Oct-10,11100 AMESTOY AVE.,12' W/CL AMESTOY AVE.,41' N/CL DONMETZ,6,C.I.,1954,71615,SPLIT,1,,,,ADOBE,G. HARDY,210-132,11,33,REPLACE TEE AND PARTIAL HYDRANT LATERAL.,,
40589,MAIN,28-Oct-10,10736 CREBBS AVE.,9' W/CL CREBBS AVE.,183' S/CL BERMUDA ST.,6,C.I.,1969,88008,ROUND CRACK,1,,,FAIR,ADOBE,G. LAROCHELLE,208-123,6,12,,34.26563758,-118.5413448
41548,MAIN,28-Oct-10,262 S RAMPART BLVD,,235 NN 3RD ST,8,C.I.,,,RUPTURE,1,,,,ADOBE,R.MCCALL,136-201,9,27,"UPON ARRIVAL STREET FLOODING PARKED VEHICLE. SET UP TRAFFIC, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, LOCATED LEAK, BROKE OUT AND EXCAVATED. FOUND RUPTURE ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.0669042,-118.2783374
41534,MAIN,28-Oct-10,6570 LAKERIDGE RD,5' E/C LAKERIDGE RD,35' S/C LONGDALE LANE,12,STEEL,1956,74232,"JOINT, RUST HOLE",1,,,,GREY SHALE,CRUZ,156-183,84.5,34,"INSTALLED 4 6"" X 12"" STEEL HALVES BUT WELDED TOGETHER FOR REPAIRS TO 12"" STEEL MAIN.",34.12378442,-118.3391714
41219,MAIN,29-Oct-10,READING AVE,19' N/S READING AVE,20' E/W RAMSGATE AVE,6,A.C.,1948,66279,,1,,,,,MARTINEZ,096-171,3,12,WHILE DIGGING FOR FH INSTALLATION  1 1/2 OLD ABND. SERV. WAS HIT BY BACKHOE. REPAIR WITH 6X 8 360 DEGREE CLAMP.,33.95899306,-118.3826917
41226,MAIN,29-Oct-10,12210 IDAHO AVE.,,103' W/W AMHER AVE.,8,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,126-147,7,14,,34.03782269,-118.4623689
41549,MAIN,29-Oct-10,2222 COLORADO BLVD,,194 WW EAGLE ROCK BLVD,12,STEEL,,,,1,,,,ADOBE,R.MCCALL,162-222,8,32,"ON ARRIVAL PARKED VEHICLE, SET UP TRAFFIC, LOCATED MAIN, DRILLED HOLES, PINPOINTED LEAK, BROKE OUT AND EXCAVATED, FOUND LEAK ON THREADS. CORPORATION VALVE. REFITTED SERVICE.",34.13915205,-118.2149152
41230,MAIN,29-Oct-10,8494 MAGNOLIA DR,3' E/W MAGNOLIA DR,50' S/S COLE CREST DR,4,STEEL,1929,47678,RUST HOLE,1,,,,C,GONZALES,148-171,4,12,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.10254113,-118.3772091
41216,MAIN,29-Oct-10,9749 PICO BL,7' S/N PICO BL,25' W/W DANIELS DR,6,C.I.,1936,54276,ROUND CRACK,1,,,,C,GONZALES,132-165,6,18,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 8"" CLAMP. MAIN IN PARKWAY ROOTS AND SIDEWALK DAMAGED.",34.05452549,-118.4008842
61745,MAIN,1-Nov-10,871 2ND STREET,15' N/S 2ND STREET,120' E/E MEYLER STREET,6,C.I.,1930,49687,SPLIT,1,,,,,ANDERSON,018-198,8,16,"6"" MAIN BREAK, 7 FOOT SPLIT, REMOVED BAD PIPE. INSTALLED NEW PIPE DI AWWA, RETAPPED ONE SERVICE.",33.7423743,-118.2962059
63196,MAIN,1-Nov-10,871 2ND STREET,15' N/S 2ND STREET,120' EE MYLER ST,6,C.I.,1930,49687,SPLIT,1,,,,,ANDERSON,018-198,8,16,"6"" MAIN BREAK, 7 FOOT SPLIT, REMOVED BAD PIPE INSTALLED NEW PIPE DI AWWA, RETAPPED ONE SERVICE.",33.74237432,-118.2962092
