LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
42517,MAIN,1-Nov-10,4107 EXPOSITION BLVD,17 SN EXPOSITION BLVD,40 EW BUCKINGHAM RD,4,C.I.,1925,35470,ROUND CRACK,1,,,,B,T.SMITH,120-183,4,8,"4"" MAIN LEAK ENCASED IN CEMENT MANHOLE. CHIPPED OUT CEMENT, INSTALLED CLAMP. CONTRACTOR TO BACKFILL. OPEN 3 GATE VALVE MAIN BACK IN SERVICE.",34.02351924,-118.3404858
60420,MAIN,1-Nov-10,16933 SAN JOSE ST,2' N/CL SAN JOSE ST,12' W/CL MCLENNAN AV,2,,,,RUST HOLE,1,,,,,HARDY,206-135,9,27,"REPLACE COMPLETE BLOW-OFF ASSEMBLY
G.S.- 207-135 G.V.#153
",34.26110942,-118.5012132
42520,MAIN,2-Nov-10,2240 VERDE OAK DR,15 WE LP VERDE OAK DR,813 NN LP BRIARCLIFF,6,STEEL,1923,34123,RUST HOLE,1,,,,,J JIMENEZ,152-192,6,18,"FOUND RUSTHOLE ON 6"" STEEL WATER MAIN. REPAIRS COMPLETE.",34.11079791,-118.3118677
42519,MAIN,2-Nov-10,10305 WALAVISTA RD,17 S/N WALAVISTA RD,60 WE MOTOR AVE,6,C.I.,1939,56142,,1,,,,C,R. GONZALES,124-162,11.5,26,"FOUND SPLIT ON 6"" CI MAIN. CUT IN 10' OF 6"" DI, 2 UNIONS AND FOUND A SMALL SPLIT ON 6"" CI MAIN. USED 6""X12"" CLAMP.",,
41319,MAIN,3-Nov-10,,20 SE PEORIA ST,40 WCL GLENOAKS BLVD,12,STEEL,,,"RUST HOLE, SPLIT",1,,,,,R. CRUZ,198-171,7.5,22.5,,,
42524,MAIN,3-Nov-10,187 S. ROCKINGHAM,10 W/E S. ROCKINGHAM,200 N/N MARLBORO ST,6,C.I.,1927,45042,CLAMP,1,,,,,R. GONZALES,132-138,3.5,10.5,"FOUND LEAK ON 6"" CI MAIN FROM ABANDONED CORP STOP. SHUT OFF CORP STOP AND CHANGED BAILS.",34.0542471,-118.4924375
42521,MAIN,3-Nov-10,1271 STONER AVE,20 E/W STONER AVE,20 N/N TEXAS AVE,6,C.I.,1934,53447,ROUND CRACK,1,,,,C,R. GONZALES,128-147,6,18,"FOUND ROUND CRACK ON 6"" CI MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.04670078,-118.4600675
41537,MAIN,3-Nov-10,10201 VALLEY SPRING LN,W/C FORMAN AVE,64' N/C VALLEY SPRING LN,6,C.I.,1970,89310,ROUND CRACK,1,,,FAIR,,GARCIA,164-180,,,"FOUND LEAK ON 6"" CI MAIN AND MADE REPAIRS. FLUSHED MAINS, BACKFILLED AND CLEANED UP AREA. 6"" CI MAIN IN FAIR CONDITION.",34.14694495,-118.3527169
43281,MAIN,3-Nov-10,VAN NORMAN RESERVOIR  VNPP#2,9' E/C VAC. BREAKER,17' N/S V.N.P.S.#2 DISCH.,6,D.I.,1994,101930,COUPLING,1,,,,D. EARTH,CERVANTES,220-138,9,26,,34.29998025,-118.4898752
42529,MAIN,4-Nov-10,11045 STRATHMORE DR,20' NS STRATHMORE DR,204 WW MIDVALE,6,STEEL,1928,46198,RUST HOLE,1,,,,B,T.SMITH,134-150,5,10,"MAIN SHUT OFF REQUIRED. LOCATED LEAK, BROKE OUT, DUG OUT, INSTALLED 6""X8"" CLAMP. BACKFILLED AND TEMPED. PICK UP MADE.",34.06428356,-118.4510865
42526,MAIN,4-Nov-10,710 DEVON AVE,22' EW DEVON AVE,215 NN BIRCHWOOD,4,C.I.,1926,42713,ROUND CRACK,1,,,,B,T.SMITH,136-156,4.5,9,"LOCATED LEAK, BROKE OUT, DUG OUT, INSTALLED 4""X12"" CLAMP. BACKFILLED AND TEMP. PICK UP MADE.",34.07023545,-118.4292148
42528,MAIN,4-Nov-10,HAUSER BLVD,19.5' E/W  HAUSER BLVD,14' N/N CARLIN ST,6,C.I.,1925,41120,ROUND CRACK,1,,,,,J JIMENEZ,122-177,8,24,"FOUND ROUND CRACK ON 6"" CI WATER MAIN. REPAIRS COMPLETE.",34.03106092,-118.3632235
42533,MAIN,5-Nov-10,2433 WILSON,,,6,D.I.,1948,68991,"COUPLING, SPLIT",1,,,FAIR,SANDY,WASHINGTON,106-147,9,27,"CUT IN 7' OF 6"" DI AND COUPLINGS. INSTALLED 6""X20"" 360 DEGREE CLAMP ON SECOND LEAK. LARGE BACKFILLS AND CLEAN UP. NEEDS MON. PICK UP AND OIL FOR 9'X4' MONDAY.",33.98558386,-118.4582043
43283,MAIN,7-Nov-10,17500 SUPERIOR ST.,10 NC SUPERIOR ST,30' W/C ENCINO AVE.,8,C.I.,1960,80182,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,202-129,14.5,43.5,"FIX 8"" C.I. MAIN LEAK, HAD TO WAIT FOR U.S.A. AND BIG CLEAN-UP.",34.24674368,-118.5156393
43282,MAIN,7-Nov-10,15530 OTSEGO ST.,6' S/C OTSEGO ST.,557' E/C HASKELL AVE.,4,D.I.,1959,78743,RUST HOLE,1,,,,SAND,CERVANTES,170-144,8.5,17,,34.16299126,-118.4731738
42534,MAIN,8-Nov-10,6206 W 6TH,,638' W/W FAIRFAX AVE,6,C.I.,1925,35910,SPLIT,1,,,,,C.KIRKWOOD,136-177,5,17,,34.06509545,-118.3635999
42535,MAIN,8-Nov-10,1215 VAN NESS,17' E/W VAN NESS,114' N/N LEXINGTON,4,C.I.,1923,31537,ROUND CRACK,1,,,,,J JIMENEZ,146-192,6,24,"FOUND SPLIT ON 4"" CI WATER MAIN. REPAIRS COMPLETE.",34.09316836,-118.3157847
61746,MAIN,8-Nov-10,241 N WESTERN AVE,33' E/W WESTERN AVENUE,334' S/S SUMMERLAND AVE,6,C.I.,1952,68913,RUPTURE,1,,,,SHALE/CLAY,SHAVELY,018-192,8,45,"6"" BLOW OUT - SREW SET UP TRAFFIC, PARKING ENFORCEMENT DIRECTING TRAFFIC. 2-ARROW BOARDS IN USE. BACKHOE BROKE OUT PAVEMENT & EXCAVATED DOWN TO MAIN - CREW FOUND RUPTURE - INSTALLED 8' OF 6"" D.I. - USED 1 - DRESSER COUPLING & DI BELL TO SECURE PIPE. BACKFILLED /W CONROCK & TEMP. OIL SITE SAFE REOPENED SOUTH BOUND LANES TO TRAFFIC.",33.74617876,-118.3096827
43284,MAIN,8-Nov-10,22147 MULHOLLAND DR.,5' N/C MULHOLLAND DR.,628' W/C TOPANGA CYN.,8,C.I.,1938,39563,SPLIT,1,,,,ADOBE,HARDY,166-102,13,39,"REPAIR SPLIT AT CORP. INSERT, RETAP 2"" SERVICE.",34.15181994,-118.6064682
42540,MAIN,8-Nov-10,,22' E/W FOX HILLS,10' S/S LA GRANGE,6,C.I.,1924,32926,"SPLIT, RUPTURE",1,,,,ADOBE,J.RAMIREZ,132-159,13,39,"2 CPS NUMBERS 870428-870429 - REPAIRED 6"" CI MAIN WITH 6""X20"" 360 DEGREE CLAMP. MAIN BLEW OUT WHEN ENERGIZING. INSTALLED 7' OF 6"" DI. MADE VERY LARGE BACKFILL AND CLEANED UP. NEEDS LARGE PICK UP AND OIL.",34.05715565,-118.4205051
63197,MAIN,8-Nov-10,241 N WESTERN AVE,33' E/W WESTERN AVENUE,334' S/S SUMMERLAND AVE,6,C.I.,1952,68913,RUPTURE,1,,,,CLAY / SHALE,SHAVELY,018-192,13.5,45.5,"6"" BLOWOUT - CREW SET UP TRAFFIC, PARKING ENFORCEMENT DIRECTING TRAFFIC, 2-ARROW BOARDS IN USE. BACKHOE BROKE OUT PAVEMENT & EXCAVATED DOWN TO MAIN - CREW FROUND RUPTURE - INSTALLED 8' OF 6"" D.I. - USED 1-DRESSER COUPLING & DI BELL TO SECURE PIPE. BACKFILLED W/CONROCK & TEMP. OILED STREET RE-MARKED SOUTH BOUND LANES.",33.74616595,-118.3096828
42645,MAIN,9-Nov-10,3700 AMESBURY RD,6 SN AMESBURY RD,85 WW CARMAVON,6,C.I.,1926,44058,RUST HOLE,1,,,BAD,,SHALE ROCK,154-201,9,18,"6"" MAIN BREAK. FOUND RUST HOLE ON TOP OF MAIN. INSTALLED 1 360 DEGREE 6X20 CLAMP. BACKFILLED WITH CONROCK.",34.11689605,-118.2790637
42545,MAIN,9-Nov-10,5200 MELROSE AVE,18' N/S MELROSE AVE,25' E/W WILTON PL,20,C.I.,1915,21686,JOINT,1,,,,C,R. GONZALES,142-192,12.5,39.5,"CUT IN 3"" OF 20"" DI WITH 2 UNION.",34.08344159,-118.3135484
42547,MAIN,9-Nov-10,335 S VAN NESS AVE,22 EW LP VAN NESS AVE,219 NN LP FOURTH ST,4,C.I.,,,RUPTURE,1,,,,,J JIMENEZ,136-192,4.5,13.5,"FOUND RUPTURE ON 4"" CI WATER MAIN WITH 1-1"" SERVICE INVOLVED, REPAIRED COMPLETE ALSO RENEWED SERVICE.",34.06782751,-118.3151899
42550,MAIN,10-Nov-10,,18 S/N VENICE BLVD,330 EE,8,,1941,57773,CLAMP,1,,,,,J.RAMIREZ,126-174,8,16,"REPLACED 8""X8"" LEAKY CLAMP WITH 8""X12"" CLAMP TO STOP LEAK. DID ALL THE WORK IN POWER DIFE EXCAVATION. LEFT SITE BARRICADED. TAPED AND PLYWOOD COVER. WHOLE UNSURE IF POWER SIDE IS FINISH WITH EXCAVATION.",34.0397823,-118.3702599
41322,MAIN,10-Nov-10,13434 MOOR PARK ST,20 S/CL MOOR PARK ST,66 W/CL GREENBUSH AVE,8,C.I.,1931,38291,ROUND CRACK,1,,,OK,CLAY LIKE,R. CRUZ,166-156,8.5,24.5,"INSTALLED 360 REPAIR CLAMP ON CAST IRON 8"" MAIN (39"" COVER). BACKFILLED WITH SAND (6"" LIFTS TAMPED). TEMPORARY ASPHALT EXCAVATION (6'X4'). PICKED UP TRAFFIC. LEFT JOB SAFE.",34.15031,-118.4261399
61747,MAIN,10-Nov-10,1323 S WALKER AVE,25' E/W WALKER AVE,134' N/N 14TH STREET,12,C.I.,1925,41147,SPLIT,1,,,,CLAY / SHALE,ANDERSON,014-195,13.5,54,"SET UP TRAFFIC - EXCAVATED AROUND 12"" C.I. MAIN - CUT OUT & REMOVED ONE 13' SECTION OF PIPE (SPLIT) & INSTALLED 13' OF 12"" & 2-12"" DRESSER COUPLINGS - BACKFILLED & TEMPED EXCAVATION LEFT AREA SAFE.",33.73200795,-118.3034116
42555,MAIN,10-Nov-10,1510 FOREST KNOLL DR,,244 S/S HOLLY VISTA ST,4,STEEL,1927,44767,RUST HOLE,1,,,,,C.KIRKWOOD,148-171,8,24,#1210217,34.09814927,-118.3802851
42552,MAIN,10-Nov-10,727 S. GRAMERCY PL,22 E/W GRAMERCY PL,215 N/N 8TH ST,4,C.I.,1920,27374,,1,,,,,R. GONZALES,132-192,8,16,"FOUND LEAK ON 4"" CI MAIN. CUT IN 5' OF 4"" DI WITH 2 UNIONS. #1210440",34.05873464,-118.3132182
61760,MAIN,10-Nov-10,617 VICTORIA AV,17' W/E VICTORIA AV,136' S/S SHELL,6,A.C.,1955,73021,CLAMP,1,,,,,SALDIVAR,108-147,4,8,"MADE REPAIRS ON A 6"" A.C. MAIN.",33.99010102,-118.4581228
41325,MAIN,10-Nov-10,,MUDDY WATERS DR,,12,PLASTIC,1992,102993,SPLIT,1,,,,B,P. LOPEZ,164-183,12.5,48,"CREW RESPONDED TO RECYCLED WATER MAIN BREAK. FOUND SPLIT. CREW EXCAVATED AND INSTALLED 17' OF 12"" DI PIPE ALONG WITH A 12"" 90 DEGREE BEND USING 2 12"" MECHANICAL COUPLINGS.",,
42646,MAIN,11-Nov-10,4106 MONTEREY RD,27 EW MONTEREY RD,1800 NN EDISON ST,8,C.I.,,,ROUND CRACK,1,,,OK,CLAY,F.PRECADO,146-228,12,24,"FOUND ROUND CRACK ON 8"" MAIN AT CORP. INSTALLED 1-8""X20"" REPAIR CLAMP AND RETAPPED SERVICE. BACKFILLED AND TEMPED.",34.09512177,-118.1903393
42605,MAIN,11-Nov-10,2315 S. HOLT AVE,17' E/W HOLT AVE,100' S/S CADILLAC AVE,4,C.I.,1924,33738,,1,,,,,R. GONZALES,126-171,7.5,22.5,"FOUND LEAK ON 4"" CI MAIN. CUT IN 6' OF 4"" DI WITH 2 UNIONS #1211279",34.03898829,-118.3813197
63198,MAIN,11-Nov-10,1323 S WALKER AVE,25' E/W WALKER AVENUE,134' N/N 14TH STREET,12,C.I.,1925,41147,SPLIT,1,,,,CLAY / SHALE,ANDERSON,014-195,13.5,54,"SET UP TRAFFIC - EXCAVATED AROUND 12"" C.I. MAIN - CUT OUT & REMOVED ON 12' SECTION OF PIPE (SPLIT) & INSTALLED 12' OF 12"" DI & 2-12"" DRESSER COUPLINGS - BACKFILLED & TEMPED EXCAVATION LEFT AREA SAFE.",33.73200646,-118.3034116
41328,MAIN,12-Nov-10,10452 IRMA AVE,E/C IRMA AVE,122 S/C SUMMIT ROSE ST,6,C.I.,1965,84224,,1,,,GOOD,,E. GARCIA,206-195,,,"FOUND HIT 6"" CI MAIN AT ABANDONED SERVICE 1"" COPPER. MADE REPAIRS. LAFD PINCHED DOWN MAIN UPON ARRIVAL. FLUSHED MAIN. CONTRACTOR TO BACKFILL ON COMPLETION OF JOB.",34.25927337,-118.30075
42558,MAIN,12-Nov-10,267 BELOIT,15' W/E BELOIT,16' N/S HOMEDALE,8,COPPER,1994,102148,CLAMP,1,,,,,WASHINGTON,136-144,5,10,"CONTRACTOR PULLED CORP AND COPPER. REPLACED AND INSTALLED 8""X12""X1 VENTED CLAMP AND INSTALLED 10' OF 1"" COPPER.",34.06792818,-118.4660221
42606,MAIN,12-Nov-10,5479 ADAMS BLVD,20' N/N ADAMS BLVD,HAUSER,12,C.I.,1925,41860,,1,,,,,C.KIRKWOOD,124-177,12,32,,34.03254328,-118.362422
42559,MAIN,12-Nov-10,4242 BEETHOVEN ST,8' W/E BEETHOVEN ST,369' N/N MAXELLA AVE,4,C.I.,1934,69533,,1,,,,,R. GONZALES,108-156,5.5,16.5,"FOUND 4"" CI MAIN LEAK. USED 4""X30"" CLAMP FOR REPAIRS.",33.99163512,-118.4338833
43285,MAIN,12-Nov-10,6712 JUMILLA AVE.,12' W/C JUMILLA AVE.,177' N/C ARCHWOOD ST.,6,A.C.,1952,63172,CLAMP,1,,,FAIR,D. EARTH,CERVANTES,182-117,8,22,,34.19250307,-118.5633867
42560,MAIN,13-Nov-10,3613 MAPLEWOOD AVE,5' E/W MAPLEWOOD AVE,109' S/S MARCO PL,6,C.I.,1939,69038,,1,,,,,R. GONZALES,112-150,7,19,"FOUND ROUND CRACK. A CORP STOP FOR 3612 MAPLEWOOD AVE. USED 6""X12"" VENTED CLAMP. REFITTED SERVICE AT MAIN.",34.00273412,-118.4471187
42562,MAIN,15-Nov-10,303 BROOKS AVE,81' N/N BROOKS AVE,20' E/W DOUGLAS PL,2,STEEL,1908,68862,RUST HOLE,1,,,,B,T.SMITH,108-144,5,10,"LOCATED LEAK, DUG OUT, MULTIPLE LEAKS, INSTALLED 2 2""X8"" CLAMP. BACKFILLED. NEED PICK UP AND TEMP OIL.",33.99334422,-118.4733066
42607,MAIN,15-Nov-10,7958 BEVERLY BLVD,,109' W/W HAYWORTH AVE,6,C.I.,1924,33763,,1,,,,,C.KIRKWOOD,140-177,3,6,,34.07602025,-118.3630873
43286,MAIN,15-Nov-10,16400 LAHEY ST.,12' S/C LAHEY ST.,52' W/C GOTHIC AVE.,6,C.I.,1955,72617,ROUND CRACK,1,,,,D. EARTH,CERVANTES,210-138,5,10,,34.27280457,-118.4891498
41339,MAIN,15-Nov-10,RIVERSIDE DR,24 W/C VAN NUYS BLVD,17 S/C RIVERSIDE DR,12,STEEL,1952,62954,JOINT,1,,,,,P. LOPEZ,168-150,,,"CREW EXCAVATED AND FOUND LEAD JOINT LEAK OFF CI TEE. DUE TO STEEL MAIN MOVING OUT OF TEE APPROXIMATLY 3"". CREW CUT STEEL MAIN APPROXIMATLY 30"" FROM THE TEE AND UP 3 1/2"" GAP. RODDED STEEL PIPE TO CI TEE.",34.15797151,-118.4487954
42566,MAIN,16-Nov-10,3165 MOTOR AVE,8' E/W MOTOR AVE,50' S/S WALAVISTA RD,2,C.I.,1948,65686,RUST HOLE,1,,,,C,R. GONZALES,124-162,6,18,"ROUND LEAK ON 2"" STEEL MAIN. USED 2""X8"" CLAMP.",34.03215114,-118.4113886
42564,MAIN,16-Nov-10,1036 3RD AVE,22 EW 3RD AVE,360' S/S OLYMPIC BLVD,4,C.I.,1913,17690,ROUND CRACK,1,,,,,T.SMITH,130-189,4,8,"LOCATED LEAK, PINCHED DOWN MAIN 2-GATE VALVE, DUG OUT. INSTALLED 4""X12"" CLAMP. BACKFILLED AND TEMP. NEED PICK UP.",34.05167347,-118.318091
43287,MAIN,16-Nov-10,5000 BASCULE AVE.,14' E/C BASCULE AVE.,41' N/C DEFOREST ST.,6,C.I.,1965,85128,RUST HOLE,1,,,POOR,D. EARTH,CERVANTES,170-108,7,14,,34.16108834,-118.58629
42565,MAIN,16-Nov-10,8135 LAUREL VIEW DR,,701' E/W CRESCENT HEIGHTS,4,STEEL,1952,69447,RUST HOLE,1,,,,,C.KIRKWOOD,148-174,9,27,,34.10132232,-118.3665261
42563,MAIN,16-Nov-10,8901 SUNSET BLVD,18 SN SUNSET BLVD,14 EW CLARK ST,6,C.I.,1979,94314,ROUND CRACK,1,,,,,R. GONZALES,144-171,6.5,26,"FOUND TWO ROUND CRACK ON 6"" CI MAIN. USED 2 6""X12"" CLAMPS FOR REPAIR.",34.09071606,-118.3855539
42608,MAIN,17-Nov-10,GRAMMERCY DR.,21 E/W GRAMMERCY DR,22 S/S COUNTRY CLUB DR,8,,1927,45033,SPLIT,1,,,,,E.YBARBO,130-192,,,FOUND SPLIT INCASED IN CONCRETE FROM STORM DRAIN.,34.04967407,-118.312191
42575,MAIN,17-Nov-10,621 CURSON AVE,20' EW CURSON AVE,377' S/S MELROSE AVE,4,C.I.,1924,34000,COUPLING,1,,,,CLAYISH,C. SCHWEINBOLD,142-180,4.5,9,"REPLACED CORP WITH 4'X8X1' VENTED CLAMP AND REHOOKED UP 3/4"" SERVICE. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08253695,-118.3553293
42647,MAIN,17-Nov-10,1534 SPENCE ST,17' E/W SPENCE ST,13' S/N 16TH ST,6,C.I.,1922,29988,ROUND CRACK,1,,,OK,CLAY,F.PRECIADO,116-225,8,16,"FOUND ROUND CRACK APPROXIMATELY 3' FROM GATE VALVE ON 16TH ST TEE. INSTALLED 1-6""X20"" REPAIR CLAMP. BACKFILLED WITH CONROCK AND TEMP.",34.01508234,-118.2027839
42577,MAIN,17-Nov-10,1845 LA CIENEGA BL,79 WW LA CIENEGA BL,19 NS SAWYER ST,8,C.I.,1944,57258,SPLIT,1,,,,C,R. GONZALES,126-171,6,18,"FOUND LEAK ON 8"" CI MAIN. USED 8""X12"" CLAMP FOR REPAIRS.",34.04259555,-118.376789
42578,MAIN,19-Nov-10,3428 WEST BLVD,22 EW LP WEST BLVD,325 SS LP JEFFERSON,6,C.I.,1924,33692,ROUND CRACK,1,,,,,J JIMENEZ,120-183,3,9,"FOUND ROUND CRACK ON 6"" CI WATER MAIN. REPAIRED WITH 6X12 CLAMP COMPLETE.",34.02455649,-118.3417168
43288,MAIN,20-Nov-10,INGOMAR AVE.,15' W/C VARIEL AVE.,5' N/C INGOMAR AVE.,6,C.I.,1957,76446,SPLIT,1,,,FAIR,MUCK,JOSEPH,188-108,12,48,"FIX 6"" BLOW OUT WITH 1' OF 6"" D.I. PIPE AND 2-MECH. COUPLINGS AND CLEAN-UP AND TEMP JOB.",34.21196072,-118.5929006
42581,MAIN,21-Nov-10,511 ARDEN,22' E/W  ARDEN,168' N/N  ROSEWOOD,4,C.I.,1915,21480,RUPTURE,1,,,,,J JIMENEZ,140-189,8,16,"FOUND RUPTURE ON 4"" CI WATER MAIN WITH 1-3/4"" SERVICE INVOLVED CUT IN 4'DI AND RETAPPED 1 SERVICE. COMPLETE.",34.079492,-118.3260399
61759,MAIN,22-Nov-10,3417 HILLCREST DR,,140 SS JEFFERSON,6,A.C.,,,ROUND CRACK,1,,,,,KIRKWOOD,120-183,9,25,1212238,34.02505493,-118.3428974
42648,MAIN,22-Nov-10,2801 E 12TH ST,,473' E/E SOTO ST,8,C.I.,1930,49720,ROUND CRACK,1,,,,,D. SOLIS,120-219,7,14,DRILLED HOLES. BROKE OUT. EXCAVATED. MADE REPAIRS. BACKFILL. LEFT JOB SITE CLEAN AND SAFE.,34.02134115,-118.2184676
42600,MAIN,22-Nov-10,3417 HILLCREST DR,,140 SS JEFFERSON,6,A.C.,,,ROUND CRACK,1,,,,,C.KIRKWOOD,120-183,9,25,,34.02505663,-118.3428974
42591,MAIN,22-Nov-10,401 ST. CLOUD RD,25' E/W LP ST. CLOUD RD,20 N/S LP ST. PIERRE RD,6,STEEL,1925,41611,RUST HOLE,1,,,,,J JIMENEZ,142-153,9,25,"FOUND RUST HOLE ON 6"" STEEL WATER MAIN. REPAIRS COMPLETE.",34.08524259,-118.4379546
42592,MAIN,23-Nov-10,4151 3RD AVE,22 EW 3RD AVE,20 NS 41ST AVE,4,C.I.,,,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,114-189,5,15,"REPAIRED SPLIT ON 4"" MAIN. ALSO HAD TO REFIT 1 1/2"" SERVICE. MADE 3 GATE SHUT OFF AND PUT MAIN BACK IN SERVICE AND BACKFILLED.",34.00895383,-118.320375
42583,MAIN,23-Nov-10,8500 MAGNOLIA,4 E/E MAGNOLIA,255 S/S COLE CREST DR,4,STEEL,1929,47628,RUST HOLE,1,,,,,HUGHES,150-174,9,25,,34.10214651,-118.376838
42593,MAIN,24-Nov-10,1012 LAS PULGAS RD,10' W/E LAS PULGAS RD,199' N/N MARONEY LN,8,C.I.,1952,69401,ROUND CRACK,1,,,,,R. GONZALES,130-123,8,16,"FOUND ROUND CRACK ON 8"" CI MAIN. USED 8""X12"" CLAMP FOR REPAIRS.",34.05149211,-118.5379194
42609,MAIN,24-Nov-10,180 S GRANVILLE AVE,,727 S/S SUNSET BLVD,6,C.I.,,,ROUND CRACK,1,,,,,C.KIRKWOOD,134-144,9,27,,34.06176255,-118.4708385
43289,MAIN,24-Nov-10,17434 MAYFLOWER DR.,7' S/C MAYFLOWER DR.,578' N/C ANDASOL AVE.,4,C.I.,1957,76839,JOINT,1,,,FAIR,ADOBE/CLAY,SNYDER,214-132,10,22,"BROKE OUT 5'X5'. WHILE DIGGING, FOUND ENTIRE BLOWOFF ENCASED IN CONCRETE 2' WIDE X 1' THICK. PINCHED MAIN, BROKE OUT CONCRETE, 2"" NIPPLE FROM MAIN AT 2"" C.V. BLEW OUT. SHUT DOWN MAIN, FINISHED BREAKING CONCRETE, REBUILT BLOWOFF FROM MAIN. TURNED MAIN BACK ON, FLUSHED FROM BLOWOFF, BACKFILLED AND TEMPED, MADE P/U, CLEANED UP SITE.",34.28223724,-118.5141106
43290,MAIN,26-Nov-10,S/W COR. HARTLAND ST.,8' S/C HARTLAND ST.,80' E/C WOODLEY AVE.,6,C.I.,1968,87142,ROUND CRACK,1,,,GOOD,ADOBE/CLAY,SNYDER,182-141,6,16.5,"BROKE AND DUG 5'X5' EXCAVATION. REPAIRED ROUND CRACK ON 6"" MAIN WITH 6""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN FROM F.H. BACKFILLED AND TEMP. EXCAVATION. MADE P/U, CLEANED-UP SITE, COMPLETE.",34.19499625,-118.4833904
42594,MAIN,26-Nov-10,5075 PICKFORD ST,20 NS PICKFORD ST,100 WW SYCAMORE AVE,6,C.I.,,52518,SPLIT,1,,,,C,R. GONZALES,128-180,9,27,"FOUND BLOW OUT ON 6"" CI MAIN. CUT IN 13' OF 6"" DI WITH 2 UNIONS.",34.04332339,-118.3502527
42599,MAIN,26-Nov-10,3641 VICTORIA AVE,19 EW VICTORIA AVE,132 NN RODEO RD,6,C.I.,1937,54826,SPLIT,1,,,,B,T.SMITH,120-183,9,18,"6"" MAIN BLOW OUT. HEAVY STREET DAMAGE. CUT IN 10' PIPE WITH COUPLINGS. REFIT 1 1/2"" SERVICE. BACKFILLED.",34.02192658,-118.3363554
42649,MAIN,26-Nov-10,1450 PORTIAS,33 EE PORTIAS,17 NS SCOTT AVE,6,,1936,54544,,1,,,GOOD,CLAY,ROGERS,140-210,8.5,17,"SET UP TRAFFIC. INVESTIGATED LEAK. EXCAVATED TRENCH 5'X6'. REPAIRED 6"" ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. CLEANED UP LEFT JOB SAFE.",34.07851639,-118.2522094
42596,MAIN,26-Nov-10,2810 PALM GROVE,22 E/W  PALM GROVE,113 S/S HICKORY,4,C.I.,1915,21480,SPLIT,1,,,,ADOBE,RAMIREZ,122-180,6.5,16.5,"REPAIRED 4"" CI MAIN WITH 4""X20"" 360 DEGREE CLAMP. BACKFILLED 5'X2' EXCAVATION. NEEDS SMALL SCOOP OF OIL AND LARGE PICK UP.",34.02963599,-118.3469006
43291,MAIN,27-Nov-10,11419 WISTFUL VISTA WAY,7' E/C WISTFUL VISTA WAY,80' S/C AUTUMN GLEN CT.,6,D.I.,2002,104496,RUST HOLE,1,,,EXCELLENT,ADOBE/CLAY,SNYDER,214-114,9,16,"UPON ARRIVAL, FOUND WHAT LOOKED LIKE POSS. SPLIT ON MAIN. SHUT DOWN MAIN, HAD MR. KERNES BRING GANG TRUCK, CALLED 580 FOR BACKHOE AND HOT WAGON. BROKE AND DUG 6'X8', FOUND SERVICE CLAMP BROKE. WATER BURNED 2 HOLES IN MAIN. CUT IN 18"" OF 6"" D.I. PIPE. RETAPPED SERVICE, CONNECTED TO EXISTING SERVICE, TURNED MAIN BACK ON, FLUSHED, BACKFILLED AND TEMP. CLEANED-UP MUD ON STREET.",34.27874397,-118.569569
42597,MAIN,27-Nov-10,5308 CARLIN,19' N/S CARLIN,3' E/E DURAY PL,6,C.I.,1927,45504,ROUND CRACK,1,,,,,J JIMENEZ,122-177,8,16,"FOUND ROUND CRACK ON 6"" CI WATER MAIN. REPAIRS COMPLETE.",34.0300095,-118.3599215
42610,MAIN,27-Nov-10,2340 CORNING ST,20' E/W CORNING ST,248' N/N BEVERLYWOOD,8,C.I.,1964,83825,"ROUND CRACK, RUST HOLE",1,,,,,HUGHES,126-171,10.5,29.5,2ND CPS NUMBER 874934.,34.03789871,-118.3807747
41341,MAIN,27-Nov-10,15352 STONEWOOD TERR,53 SC STONEWOOD TERR,4 EC LISA PL,4,C.I.,1956,74027,ROUND CRACK,1,,,FAIR,VERY HARD,E. GARCIA,160-144,,,"FOUND LEAK ON 4"" CI MAIN. MADE REPAIRS. VARY HARD SOIL. BACKFILLED AND CLEANED UP AREA.",34.13416767,-118.4677185
42611,MAIN,28-Nov-10,10309 WALAVISTA RD,17 S/N WALAVISTA RD,140 W/W MOTOR AVE,6,C.I.,1939,56142,SPLIT,1,,,,,E. SALDIVAR,124-162,9,18,"MADE REPAIRS ON A 6"" CI WATER MAIN.",34.03241808,-118.4117984
42650,MAIN,29-Nov-10,2038 HOLLENBECK,15 N/S HOLLENBECK,131 W/W ST LOUIS ST,2,C.I.,1914,19184,SPLIT,1,,,,CLAY,ROGERS,126-219,4.5,9,"SET UP TRAFFIC. EXCAVATED AND REPAIRED 2"" CI WATER MAIN. CLEANED UP. LEFT JOB SITE SAFE. COMPLETE.",34.03779944,-118.2187312
43292,MAIN,29-Nov-10,22780 CALABASH ST.,9' W/C BECKLEY AVE.,17' N/C CALABASH ST.,4,C.I.,1956,74939,ROUND CRACK,1,,,,CLAY,HARDY,170-099,4.5,9,"REPAIR ROUND CRACK 4"" C.I. MAIN.",34.15996607,-118.6228249
63199,MAIN,29-Nov-10,HOOVER / 59TH ST,14' NS 59TH ST,26' WE HOOVER ST,8,C.I.,1932,51532,RUST HOLE,1,,,,SANDY LOAM,KIRKSEY,106-198,4.5,11,"LOCATED LEAK BROKE OUT EXCAVATED FOUND NO RODS FROM CUT IN GATE OFF 12"" MAIN. INSTALLED RODS & YOKES MADE SAFE. CUT & REMOVED 4' CI INSTALLED 4' DI W/COUPLINGS POURED SLURRY SET PLATE. LEFT JOB SAFE.",33.98731844,-118.2870594
42598,MAIN,29-Nov-10,10346 LOUISANA AVE,17' N/S LOUISIANA AVE,120' E/E KERWOOD,4,C.I.,1924,32906,"RUST HOLE, SPLIT",1,,,,C,R. GONZALES,130-159,7,26.5,"FOUND 2 LEAKS ON 4"" CI MAIN. USED (1) 4""X12"" CLAMP (1) 4""X20"" CLAMP.",34.05288311,-118.4194426
61748,MAIN,29-Nov-10,HOOVER / 59TH ST,14' NS 59TH ST,26' WE HOOVER ST,8,C.I.,1932,51532,RUST HOLE,1,,,,SANDY LOAM,KIRKSEY,106-198,4.5,11,"LOCATED LEAK BROKE OUT EXCAVATED FOUND NO RODS FROM CUT IN GATE OFF 12"" MAIN. INSTALLED RODS & YOKES MADE SAFE. CUT & REMOVED 4' CI INSTALLED 4"" DI W/COUPLINGS POURED SLURRY SET PLATE LEFT JOB SAFE",33.98731844,-118.2870598
42654,MAIN,29-Nov-10,535 N. HOBART,14 EW N. HOBART,305 NN MAPLE,8,C.I.,1975,92647,,1,,,,CLAY,ROGERS,140-195,7,14,"SET UP TRAFFIC. RE-EXCAVATED BLOW OUT. REPAIRED ON 11-22-10. FOUND 8"" MECHANICAL COUPLING LEAKING BADLY. REPAIRED =?= IN MECHANICAL COUPLING. WAIT FOR OIL WAGON 3 HOURS. CLEANED UP. LEFT JOB SAFE.",34.08088566,-118.3057852
43293,MAIN,29-Nov-10,7733 ATRON AVE.,11' W/C ATRON AVE.,854' N/C KESWICK ST.,4,C.I.,1990,100298,RUST HOLE,1,,,FAIR,D. EARTH,CERVANTES,188-093,5.5,10.5,,34.21132437,-118.6379734
42651,MAIN,29-Nov-10,,S. VERMONT AVE,53 NN 2ND ST,6,C.I.,1915,21480,"RUST HOLE, SPLIT",1,,,,SHALE,R.MCCALL,138-198,11,22,"UPON ARRIVAL, PARKED VEHICLES, SET UP DELINEATION AND ARROW BOARD, LOCATED MAIN, DRILLED HOLES, PINPOINTED LEAK, BROKE OUT ASPHALT, EXCAVATED AND FOUND RUPTURE AND SPLIT.  REPLACED SECTION OF MAIN. STREET READY FOR TRAFFIC.",34.0706003,-118.2917328
42601,MAIN,29-Nov-10,512 S VETERAN AVE,7' E/W VETERAN AVE,125' N/N LEVERING AVE,12,C.I.,1961,81112,,1,,,,,DANIEL. N,136-150,14.5,43.5,"RUPTURE ON A 12"" MAIN. CUT IN 4' OF PIPE. CLEANED THE STREET DOWN TO WILSHIRE BLVD. MADE SAFE AND COMPLETE.",34.06726544,-118.4548158
42603,MAIN,30-Nov-10,4363 COOLIDGE AVE,14' N/S COOLIDGE AVE,100' W/W ALLEY,6,C.I.,1931,69646,SPLIT,1,,,NONE,CLAY,E. ALVAREZ,112-162,6.5,26,"SET UP TRAFFIC, LOCATED LEAK, BACKFILLED, TAMPED, CLEANED UP, LEFT JOB SAFE.",33.99969351,-118.4152624
43295,MAIN,30-Nov-10,7118 JELLICO AVE.,12' W/C JELLICO AVE.,820' N/C HART ST.,4,C.I.,1961,80494,ROUND CRACK,1,,,POOR,D. EARTH,CERVATES,184-129,9,18,"ROUND CRACK, POWERSEAL 360 VENTED NOT SEALING. USE SMITH-BLAIR. RETAP FOR SERVICE.",34.19968777,-118.5175511
43294,MAIN,30-Nov-10,9400 VALJEAN AVE.,11' W/C VALJEAN AVE.,15' S/C VINCENNES ST.,6,C.I.,1956,74448,BLOW OFF,1,,,FAIR,D. GRANITE,SNYDER,200-138,4.5,10.5,"STREET SERVICES PAVING STREET. BLOWOOF IN MIDDLE OF STREET BLEW OUT. 561 SHUT MAIN. WE REMOVED BLOWOFF, INSTALLED 2""X8"" 2"" NIPPLE, 2"" COUPLING, 2"" PLUG, NEW RODS AND YOKE. BACKFILLED, STREET SERVICES WILL PAVE AND PICK-UP.",34.24113926,-118.4873075
42652,MAIN,30-Nov-10,4009 BERENICE PL,20 WE BERENICE PL,550 NN AVE 39,4,C.I.,1927,44408,ROUND CRACK,1,,,,,ROGERS,144-225,7,14,"SET UP HILLSIDE TRAFFIC. INVESTIGATED LEAK / EXCAVATED TRENCH 5'X2'. REPAIRED 4"" ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. CLEANED UP, LEFT JOB SAFE. MUD ON HILLSIDE. OVERTIME 1 HOUR.",34.08871906,-118.2040774
42602,MAIN,30-Nov-10,2056 GARTH AVE,17' EW GARTH AVE,51' N/N CADILLAC,4,C.I.,1925,41521,ROUND CRACK,1,,,,B,T.SMITH,126-171,6,12,"LOCATE LEAK, DUG OUT, INSTALLED 4""X12"" CLAMP, BACKFILLED AND TEMP EXCAVATION. PICK UP MADE. MUD CLEAN UP.",34.03912605,-118.3795812
42604,MAIN,30-Nov-10,3768 DUBLIN AVE,18' W/E DUBLIN AVE,52' S/S RODEO RD,6,C.I.,1937,54857,ROUND CRACK,1,,,,,J. RODRIGUEZ,118-189,4,12,"REPAIRED 6"" CI LEAK WITH 3X8 360 REPAIR CLAMP.",34.0181993,-118.3223633
61749,MAIN,1-Dec-10,846 LONGWOOD AVE,2' N/S 9TH ST,33' E/E LONGWOOD AVE (LN),8,C.I.,1922,30400,,1,,,,,FIERROZ,132-183,4,24,FOUND A ROUND CRACK AT SERV TAP,34.05888824,-118.3380073
61750,MAIN,1-Dec-10,LINCOLN & ROSE INTERSECTION,6' EW LINCOLN BLVD,18' NS ROSE CT,6,C.I.,,,"CLAMP, ROUND CRACK",1,,,,,LOPEZ,112-144,11,33,"SET UP TRAFFIC, LOCATED LEAK, BROKE OUT 6'X 12' CONCRETE & PROSPECTED FOUND 3 CONDUIT SUBS & 6"" MAIN RESTING ON A BIG SEWER LINE, MADE REPAIR WITH 6X 12"" REPAIR CLAMP VERY LITTLE SPACE BETWEEN SEWER LINE & WATER MAIN. ON OTHER UTILITIES WERE DAMAGED. BACKFILLED EXCAVATION & TEMP STREET, CLEANED STREET PICK UP TRAFFIC SET UP & LEFT SITE SAFE & COMPLETE.",34.00127477,-118.4680088
42554,MAIN,1-Dec-10,2255 VERDE OAK DR.,18' W/E VERDE OAK DR.,269' N/N VALLEY OAK,6,STEEL,1923,34123,RUST HOLE,1,,,,,J JIMENEZ,152-192,6.5,19.5,"FOUND RUST HOLE ON 6"" STEEL W.M. REPAIRED WITH 6""X12"" 360 CLAMP. COMPLETE.",34.11117371,-118.3115711
42542,MAIN,1-Dec-10,4076 EAST BLVD.,8' W/E EAST BLVD.,730' S/S WASHINGTON PL.,6,C.I.,1936,69500,ROUND CRACK,1,,,,,J JIMENEZ,112-159,7,21,"FOUND ROUND CRACK ON 6"" C.I. W.M. REPAIRED WITH 6""X12"" REPAIR CLAMP. NO PAVING NEEDED, W.M. IN PARKWAY.",34.00197598,-118.4208882
42546,MAIN,1-Dec-10,13051 VENICE BLVD.,50' N/N VENICE BL.,6' E/W ROSEWOOD AVE.,4,C.I.,1936,69552,ROUND CRACK,1,,,,C,GONZALES,112-153,7.5,22.5,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",33.99904092,-118.44358
42548,MAIN,1-Dec-10,730 DEVON AVE.,22' W/W DEVON AVE.,15' N/N LINDBROOKE DR.,4,C.I.,1926,42713,SPLIT,1,,,,,YBARBO,136-156,,,"FOUND SPLIT ON MAIN 4"" C.I. CUT IN FIVE FEET OF D.I. MAIN 4"". BACKFILLED AND LEFT SAFE.",34.0694782,-118.4288631
42551,MAIN,1-Dec-10,2425 CRESTON DR,10' E/W CRESTON DR.,177' S/S QUEBEC DR.,6,C.I.,,,SPLIT,1,,,,SHALE,YBARBO,152-189,,,"FOUND 6"" MAIN LEAK, CUT IN 4' OF D.I. CLEANED UP, BIG MESS, BACKFILLED AND LEFT SAFE FOR TRAFFIC.",34.11384019,-118.3246543
42539,MAIN,1-Dec-10,1275 MULLEN AVE.,,301' S/S DOCKWEILER,4,C.I.,1921,29507,RUST HOLE,1,,,,,KIRKWOOD,130-186,6.5,13,,34.04985888,-118.3353377
42541,MAIN,1-Dec-10,3127 GLENDON AVE.,,255' N/N QUEENSLAND ST.,8,C.I.,1940,56911,ROUND CRACK,1,,,,,KIRKWOOD,122-159,6,15.5,,34.0288088,-118.4198138
42712,MAIN,2-Dec-10,1532 N AVE 45,22' E/W N AVE 45,345' N/N YORK BLVD,6,CONCRETE,1940,57254,SPLIT,1,,,,CLAY,F.PRECRDO,156-219,8,16,"CUT IN 4' OF 6"" DI PIPE AND INSTALLED 2 6"" DRESSERS. BACKFILLED WITH CONROCK AND TEMP. CLEANED UP. SAFE.",34.1247045,-118.218071
42711,MAIN,2-Dec-10,421 BEECH ST,,9' S/S  VISTA GLORIOSA DR,2,COPPER,1965,85390,,1,,,,,D. SOLIS,144-222,,,BUGGED OUT; DRILLED HOLE; EXCAVATED; REPAIRED; BACKFILL. LEFT SAFE AND CLEAN.,34.09068147,-118.2174148
42713,MAIN,2-Dec-10,3236 CHAPMAN ST,17' N/S CHAPMAN ST,360' E/E AVE 32,6,C.I.,1968,87531,ROUND CRACK,1,,,OK,CLAY,F.PRECIADO,156-213,7,14,"FOUND ROUND CRACK AT BOTTOM OF 6"" PIPE. INSTALLED 1 - 360 DEGREE 6X20 REPAIR CLAMP. BACKFILLED AND TEMP. LEFT CLEAN.",34.12026966,-118.2449887
42714,MAIN,2-Dec-10,577 MT WASHINGTON DR,60' N/N MT WASHINGTON DR,GLEN ALBYN PL,2,C.I.,1925,41279,RUST HOLE,1,,,,ADOBE,R.MCCALL,148-222,9,18,"UPON ARRIVAL, SET UP TRAFFIC DELINEATION. BUGGED OUT MAIN AND LOCATED. DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND HOLE IN MAIN. CLEANED PIPE. PLACED REPAIR CLAMP OVER LEAK.",34.098365,-118.2161656
41343,MAIN,2-Dec-10,11750 HESBY ST,7 S/C HESBY ST,149 E/C MORELLA AVE,6,C.I.,1937,39287,RUST HOLE,1,,,GOOD,SANDY LOAM,OBREGON,170-168,7,14,"FOUND MAIN LEAK GOING GOOD. EXCAVATED. FOUND ROUND CRACK CAUSED BY TREE ROOTS. CUT ROOTS, INSTALLED 360 DEGREE REPAIR CLAMP. BACKFILLED, TAMPED AND OILED. CLEANED AREA. JOB COMPLETE.",34.16212684,-118.3894771
43311,MAIN,3-Dec-10,1031 W 82ND ST,20' N/S 82ST,0' W/W NEW HAMPSHIRE,6,C.I.,1928,46757,SPLIT,1,,,,,BRONKO ANDERSON,098-198,8.5,31,"FOUND A 6"" MAIN BREAK. CONCRETE STREET. EXCAVATED DOWN AROUND MAIN. REPLACED A 4 FOOT SPLIT WITH A 4 FOOT PIECE OF DI PIPR. FIXED MAIN AND BACKFILLED.",33.96437726,-118.292979
43237,MAIN,3-Dec-10,10747 CREBS AVE.,9' W/C CREBS AVE.,61' S/C BERMUDA ST.,6,C.I.,1969,88008,RUST HOLE,1,,,POOR,CLAY,CERVANTES,208-123,8,16,,34.26593912,-118.541454
61774,MAIN,3-Dec-10,11488 KAGEL CYN,15' S CL KAGEL CYN,,8,C.I.,1955,72538,CLAMP,1,,,,,OBREGON,214-171,,,EXCAVATE AND FOUND LEAKING 360 REPAIR CLAMP. REMOVED AND REPLACED CLAMP. BACKFILL AND LEFT SAFE.,34.27940726,-118.3820553
42556,MAIN,3-Dec-10,10531 BRADBURY RD.,19' E/W BRADBURY RD.,116' S/S PROSSER,6,C.I.,1924,34573,RUPTURE,1,,,,,J JIMENEZ,126-159,8,24,"FOUND RUPTURE ON 6"" C.I. W.M. CUT IN 4' D.I. PIPE. BACKFILLED, OILED, CLEANED UP, JOB SITE SAFE",34.03989801,-118.4171582
41346,MAIN,4-Dec-10,8053 ELLENBOGEN ST,10' N/C ELLENBOGEN ST,18' W LANGMUIR AVE,6,C.I.,1971,89937,"ROUND CRACK, RUST HOLE",1,,,,,OBREGON,210-192,9,36,"FOUND 6"" MAIN LEAK RUNNING GOOD. MADE AREA SAFE. PINCHED DOWN MAIN. EXCAVATED. MADE REPAIRS. BACKFILLED, COMPACTED, TEMPED AND OILED. JOB COMPLETE.",34.27143474,-118.3087696
43313,MAIN,4-Dec-10,240 E 91ST ST,19 NS 91ST ST,171' W/W SAN PEDRO,6,C.I.,1928,41210,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,094-204,7.5,17.5,"FOUND 6"" CI MAIN BREAK IN FIELD. EXCAVATED DOWN TO MAIN. FOUND A ROUND CRACK AT ABANDONED DCI CLAMP. REMOVED CLAMP AND INSTALLED 360 DEGREE CLAMP. STOPPED LEAK.",33.95375085,-118.2702327
61751,MAIN,5-Dec-10,456 SKYEWIAY,10' E/W SKYEWIAY,198' SS BONHILL RD,4,C.I.,1925,41831,ROUND CRACK,1,,,,,JIMENEZ,136-141,8,16,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4X 12 CLAMP",34.06734546,-118.4812589
43315,MAIN,6-Dec-10,1870 W 94TH ST,18' N/S 94TH ST,251' W/W MAHATTAN PL,8,A.C.,1940,56950,COLLAR LEAK,1,,,,CLAY,KIRKSEY,094-192,4,8,"LOCATED LEAK, BROKE OUT AND EXCAVATED 4X4. FOUND LEAK AT COLLAR, REMOVED. INSTALLED 2 EACH 4X12 360 DEGREE REPAIR. BACKFILLED WITH SAND AND BASE AND OIL.",33.95119677,-118.3109706
42715,MAIN,6-Dec-10,1666 COLORADO BLVD,27 NS COLORADO BLVD,84 EE MT. ROYAL DR,16,STEEL,1924,34695,RUST HOLE,1,,,BAD,CORROSIVE,O. SALAS,162-225,9,36,"WELDERS ARRIVED AND INSTALLED STEEL PLATE ON 16"" STEEL WATER MAIN.",34.13933275,-118.203321
42568,MAIN,6-Dec-10,1626 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,198' W/W SUNSET PLAZA TER.,6,STEEL,1927,44765,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-171,8,32,"APPLIED REDWOOD AND CLAMP TO RUPTURE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10081494,-118.3814105
42561,MAIN,6-Dec-10,709 N. SIERRA BONITA AVE.,20' E/W SIERRA BONITA AVE.,50' N/N MELROSE AVE,4,C.I.,1922,30568,,1,,,,C,GONZALES,142-180,6,18,"FOUND LEAK ON 4"" C.I. MAIN, CUT IN 2' OF 4"" D.I. WITH TWO DRESSERS.",34.0839066,-118.3542919
42557,MAIN,6-Dec-10,6130 WARNER DR.,22' N/S WARNER DR.,75' E/E SAN DIEGO WY,6,C.I.,1923,32059,SPLIT,1,,,,C,GONZALES,134-177,4,12,"FOUND SMALL SPLIT ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.06210455,-118.3632692
42895,MAIN,6-Dec-10,14164 COHASSET ST.,N/C COHASSET ST,331' W/C STANSBURY AVE.,6,C.I.,1956,74669,ROUND CRACK,1,,,FAIR,,GARCIA,186-153,,,"FOUND LEAK ON 6"" C.I. MAIN. MADE REPAIRS. ROOTS UPLIFTED 6"" C.I. MAIN AT 1"" COPPER SERVICE. REPAIRED 6"" C.I. MAIN, RECONNECTED 1"" COPPER SERVICE. FLUSHED MAIN AND SERVICE. BACKFILLED AND CLEANED UP AREA.",34.20660371,-118.4420296
41347,MAIN,6-Dec-10,5501 BEVIS AVE,12 W/C BEVIS,69 N/C ALBERS ST,4,C.I.,1951,62274,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,174-147,,,FOUND ROUND CRACK. INSTALL.,34.17048573,-118.4563825
43316,MAIN,6-Dec-10,88TH PL,20' S/N 88TH PL,78' E/E CROCKER ST,6,C.I.,1949,68695,ROUND CRACK,1,,,,,D.FLOWERS,096-204,8,16,"PROSPECTED AND EXCAVATED A 5X4 TRENCH. FOUND A ROUND CRACK LEAK ON A 6"" CI MAIN. MADE REPAIRS BY STALLING A 6X8 360 DEGREE REPAIR CLAMP TO STOP THE LEAK.",33.95650714,-118.2676939
42567,MAIN,6-Dec-10,3962 ALLA RD.,,254' N/N WASHINGTON BL.,6,C.I.,1931,69561,,1,,,,,KIRKWOOD,110-153,6,18,,33.99517224,-118.4402942
42569,MAIN,7-Dec-10,825 LE DOUX RD.,W/O 1209690,241' S/S GREGORY WY.,8,A.C.,1969,88186,ROUND CRACK,1,,,,,KIRKWOOD,134-171,14,37,"INSTALLED 4"" GATE TAPPING SLEEVE, SHORT NIPPLE.",34.06221124,-118.3773522
43238,MAIN,7-Dec-10,9539 VASSAR AVE.,16' W/C VASSAR AVE.,434' N/C PLUMMER ST.,8,D.I.,1982,96530,RUST HOLE,1,,,GOOD,SANDSTONE,SNYDER,200-102,8,24,"LOCATED MAIN, DRILLED HOLE, BROKE OUT 6'X8' EXCAVATION. HAD TO DIG OUT BY HAND DUE TO ATT IN MIDDLE OF EXCAVATION, ALSO GAS SO DID NOT SHOW UP UNTIL 1:00P.M. FOUND RUPTURE ON TOP OF 8"" D.I. MAIN. REPAIRED WITH 8""X12"" 360 REPAIR CLAMP. 572 TURNED MAIN ON, FLUSHED FROM B/O. BACKFILLED AND TEMP EXCAVATION, EXTENSIVE ST. DAMAGE APPROX. 34'X30' IN FRONT OF DRIVEWAYS. CLEANED-UP AREA, SAFE.",34.24389367,-118.6047037
42570,MAIN,7-Dec-10,10654 EASTBOURNE,20' N/S EASTBOURNE,159' E/E MANNING,6,C.I.,1924,34631,ROUND CRACK,1,,,,,J JIMENEZ,130-156,7.5,15,"FOUND ROUND LEAK CRACK ON 6"" C.I. W.M. REPAIRED WITH 6""X12"" CLAMP. BACKFILLED. OILED, CLEAN UP, JOB SITE SAFE.",34.05357498,-118.431651
43239,MAIN,7-Dec-10,4791 REGALO RD.,6' W/C REGALO RD.,224' S/C EXCELENTE,4,C.I.,1956,74910,ROUND CRACK,1,,,FAIR,ROCKY,JOSEPH,168-099,8,16,"FIX 4"" C.I. MAIN WITH 360 VENTED CLAMP AND HOOK BACK UP 1"" SERVICE AND BACKFILLED.",34.15542024,-118.6170154
42717,MAIN,7-Dec-10,4349 MT EAGLE PL,,1020' W/W AVE 45,6,D.I.,1998,103104,CLAMP,1,,,,SLURRY,R.MCCALL,156-219,9,18,"UPON ARRIVAL, SET UP TRAFFIC CONES. INVESTIGATED LEAK, BROKE OUT AND EXCAVATED. FOUND WATER SPRAYING BETWEEN MAIN AND SERVICE CLAMP. SHUT MAIN. REPLACED CLAMP. REFITTED SERVICE.",34.12046278,-118.2201738
42716,MAIN,7-Dec-10,3800 MONTEREY RD,,20 NS MC KENZIE AVE,8,C.I.,1975,93161,"CLAMP, ROUND CRACK",1,,,,,D. SOLIS,144-228,,,DRILLED HOLE; EXCAVATED; REMOVED AND INSTALLED; BACK AND TEMP WITH OIL. LEFT JOB SITE CLEAN AND SAFE; OPEN TO TRAFFIC.,34.0906841,-118.1880384
42572,MAIN,7-Dec-10,1635 SUNSET PLAZA DR.,6' E/W SUNSET PLAZA DR.,126' N/N VIEWSITE DR.,6,STEEL,1927,44765,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-171,9,27,"REPAIRED LEAK WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10080436,-118.3817402
42571,MAIN,7-Dec-10,9600 HIGHLAND GORGE DR.,30' S/S HIGHLAND GORGE DR.,13' W/E MONTE PLACENTIA,2,STEEL,1927,45047,RUST HOLE,1,,,,B,SMITH,146-162,7,14,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL AND TEMP. PICK-UP MADE, MUD CLEAN-UP.",34.09583505,-118.4150843
42576,MAIN,8-Dec-10,N. SYCAMORE AND WILSHIRE,22' E/W N. SYCAMORE,15' N/N WILSHIRE,4,C.I.,1922,30693,RUPTURE,1,,,,,J JIMENEZ,134-183,8,27,"FOUND RUPTURE ON 4"" C.I. W.M. CUT IN 2' D.I. PIPE. REPAIRS COMPLETE.",34.0623827,-118.3429467
42573,MAIN,8-Dec-10,3501 MONTCLAIR ST.,17' S/N MONTCLAIR ST.,23' W/E 5TH AVE.,8,C.I.,1965,86042,ROUND CRACK,1,,,,C,GONZALES,122-189,7,21,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X12"" CLAMP FOR REPAIR.",34.02966989,-118.3223875
43240,MAIN,8-Dec-10,8741 GLORIA AVE.,12 WC GLORIA AVE,77' N/C LONDELIUS ST.,6,C.I.,1958,77280,ROUND CRACK,1,,,GOOD,ADOBE/CLAY,SNYDER,194-141,7,14,"FOUND LEAK ON 6""X12"" POWERSEAL CLAMP PREVIOUSLY INSTALLED. SHUT MAIN, REMOVED CLAMP, FOUND ROUND CRACK, ALSO BAD SPOT ON MAIN BY ROUND CRACK. CUT OUT 18"" OF MAIN INSTALLED 6""X18"" NIPPLE WITH 2-6"" MECH. COUPLINGS. 561 TURNED MAIN BACK ON. 542 BACKFILLED EXCAVATION, BARRICADED, SAFE. 542 WILL RETURN TO TEMP.",34.22960155,-118.480729
41349,MAIN,8-Dec-10,14944 NAPA ST,SC NAPA ST,147 WC SOLOMA AVE,4,,1955,72644,,1,,,FAIR,,E. GARCIA,194-147,,,"FOUND LEAK ON 2""GATE VALVE ON BLOW OFF ASSEMBLY. REMOVED AND REPLACED ASSEMBLY. BACKFILLED AND CLEANED UP AREA.",34.22647087,-118.4588628
61752,MAIN,8-Dec-10,435 N. ORANGE DR,285' SS ROSEWOOD AV,20' EW ORANGE DR,6,C.I.,1924,34587,RUST HOLE,1,,,,,BUTLER,140-183,4,24,"THE CREW REPAIRED A 6"" CI MAIN LEAK AT THEIR ADDRESS.",34.07940883,-118.3419094
42587,MAIN,9-Dec-10,1020 LAS PULGAS RD.,10' W/E LAS PULGAS RD,200' N/N MARONEY LN.,8,C.I.,1952,69401,CLAMP,1,,,,CONROCK,SCHWEINBOLD,130-123,7,21,"REPLACED BOLTS AND NUTS ON 8""X12"" CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.05149372,-118.5379219
42718,MAIN,9-Dec-10,520 S LA FAYETTE PARK PL,,162 N/N 6TH ST,8,C.I.,1930,53057,ROUND CRACK,1,,,,ADOBE,R.MCCALL,134-201,10.5,21,"UPON ARRIVAL, SAFELY PARKED TRUCK, SET UP TRAFFIC DELINEATIONS, LOCATED MAIN, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT AND EXCAVATED, FOUND ROUND CRACK, CLEANED PIPE, PLACED REPAIR CLAMP OVER CRACK AND STOPPED LEAK.",34.06368508,-118.2826843
42765,MAIN,9-Dec-10,3266 SILVERLAKE,22' W/E SILVERLAKE,55' S/S PERLITA,6,C.I.,1928,46907,ROUND CRACK,1,,,FAIR,CLAY,ROGERS,154-210,7.5,25,SET UP TRAFFIC. INVESTIGATED LEAK. FOUND LEAK. REPAIRED LEAK WITH 360. BAACKFILLED. CLEANED UP. LEFT SITE SAFE.,34.11462223,-118.2536182
41356,MAIN,9-Dec-10,13919 WEDDINGTON ST,20' N/CL WEDDINGTON ST,160' W/CL RANCHITO AVE,6,C.I.,1935,38935,SPLIT,1,,,,B,T. VELAZQUEZ,172-153,7,28,"FOUND 5' SPLIT ON 6"" CI MAIN. SHUT MAIN DOWN AND CUT IN 6' SECTIONS AND INSTALLED 2 DRESSINGS. BACKFILLED ROCK AND SAND.",34.16671515,-118.4361341
42580,MAIN,9-Dec-10,1313 COLLINGWOOD,8' W/E COLLINGWOOD PL.,6' N/S COLLINGWOOD DR.,12,C.I.,1952,69630,,1,,,,,NUNEZ,146-171,,,THE CREW REPAIRED A RUST HOLE WITH A 360 CLAMP. THE MAIN STARTED TO LEAK AFTER A SHUT OFF FOR A CUT AND PLUG.,34.09526582,-118.3838449
42585,MAIN,9-Dec-10,570 N. MAPLETON,W/S MAPLETON,432' N/N CLUB VIEW,6,C.I.,,,,1,,,BAD,ADOBE,WASHINGTON,138-156,8,16,"FOUND LEAK ON DOUBLE BACK CLAMP. MADE 2 GATE SHUT OFF, REMOVED CLAMP AND INSTALLED 360 CLAMP. BACKFILLED, NEEDS LARGE PICK-UP TOMORROW.",34.07404103,-118.4287494
42628,MAIN,9-Dec-10,3165 MOTOR,25' W/W MOTOR IN THE ALLEY,WALLA VISTA,2,C.I.,1948,65686,RUST HOLE,1,,,,,KIRKWOOD,124-162,5,15,,34.03204277,-118.4114364
42719,MAIN,9-Dec-10,712 E. WASHINGTON BLVD,25 N/S E. WASHINGTON BLVD,99 E/E SAN SEDRO ST,12,,,,,1,,,,,R.NUNEZ,122-210,9,36,"ARRIVED AT JOB SITE, SET UP DELINEATION, HEAVY TRAFFIC,  LOCATED LEAK ON 2"" DCI OFF OF AN 12"" CI MAIN. SHUT OFF AT THE MAIN, SIDE LINED SERVICE, MARKED OUT FOR RENEWAL.",34.02741313,-118.2569679
61753,MAIN,9-Dec-10,1270 WARNER,120' N/N WELLWORTH AV,20' E/W WARNER,6,C.I.,1934,53544,SERV SADDLE,1,,,,,LOPEZ,134-156,,,"ARRIVED TO JOBSITE & FOUND WATER RUNNING DOWN THE STREET. LOCATED LEAK, BROKE OUT PAVEMENT & EXCAVATED 3X 8' HOLE. BAIL FROM SADDLE FAILED. INSTALLED NEW SERVICE SADDLE & CORP VALVE & RESTORED SERVICE AT 1270 WARNER.",34.0632715,-118.4303989
43242,MAIN,10-Dec-10,17124 LISETTE ST.,12' S/C LISETTE ST.,698' E/C JOLETTE AVE.,8,C.I.,1963,81981,RUST HOLE,1,,,POOR,D. EARTH,CERVANTES,222-132,8,24,,34.30305258,-118.5053497
42720,MAIN,10-Dec-10,1311 CYPRESS AVE,17 SN CYPRESS AVE,90 WW ARIVA ST,4,C.I.,1925,35517,ROUND CRACK,1,,,,,ROGERS,146-216,10,21,"SET UP TRAFFIC. EXCAVATED IN PARKWAY 8'X8'. REPAIRED 4"" WATER MAIN. CUT IN 3' 4"" PIPE. CLEANED UP, LEFT JOB SAFE.",34.09670947,-118.2299313
42588,MAIN,10-Dec-10,9107 CATTARAUGUS AVE.,22' S/N CATTARAUGUS AVE.,470' W/W RODBERSON,10,C.I.,1924,33637,,1,,,,,NUNEZ,124-168,,,"THE CREW INSTALLED A 10""X12"" 360 CLAMP AFTER THE MAIN CRACK WHEN THE CREW WAS TAPPING THE MAIN.",34.03530051,-118.3909292
42747,MAIN,10-Dec-10,2425 HUNTER ST,,280 EE SANTA FE,1,COPPER,,,,1,,,,,R.MCCALL,122-216,5,10,"UPON ARRIVAL FOUND DAMAGED 1"" COPPER SERVICE. REPLACED SECTION OF SERVICE. GAS COMPANY WILL BACKFILL EXCAVATION.",,
43319,MAIN,10-Dec-10,526 93RD ST,14' N/S 93RD ST,229' W/W FIGUEROA,6,C.I.,1950,67558,ROUND CRACK,1,,,,CLAY,KIRKSEY,094-201,4,12,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED 4X4. FOUND 6"" CI AT 40""P WITH ROUND CRACK. INSTALLED 6X12 360 DEGREE REPAIR CLAMP. STOPPED LEAK. BACKFILLED WITH SAND AND BASE AND OIL. TEMP",33.95188801,-118.2836082
43317,MAIN,10-Dec-10,2042 W 68TH ST,19' N/S 68TH ST,249' E/E CIMARRON,4,C.I.,1925,35893,ROUND CRACK,1,,,,CLAY,KIRKSEY,104-192,4,12,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED 4X5. FOUND 4"" AT 32"" P WITH ROUND CRACK. INSTALLED 4X8 360 DEGREE REPAIR CLAMP. STOPPED LEAK. BACKFILLED WITH SAND AND BASE AND OIL.",33.97778091,-118.3149421
42589,MAIN,11-Dec-10,9460 HIDDEN VALLEY PL.,10' N/S HIDDEN VALLEY PL.,200' E/E COLD WATER CYN. DR.,4,C.I.,1955,73008,ROUND CRACK,1,,,,C,GONZALES,156-165,4,12,"FOUND ROUND CRACK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",34.12081939,-118.3997341
42676,MAIN,11-Dec-10,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,604 E/E RISING GLEN RD,6,STEEL,1929,48083,RUST HOLE,1,,,,B,T.SMITH,146-171,6.5,26,"LOCATED LEAK, DUG OUT, MAIN PINCHED DOWN REQUIRED. INSTALLED 6""X12"" CLAMP. BACKFILLED AND TEMP. PICK UP MADE. FILL TRENCH SOUTH OF LEAK THAT WAS WASHED OUT.",34.09652515,-118.3829171
43243,MAIN,11-Dec-10,4699 WHITE OAK AVE.,15' W/C WHITE OAK AVE.,478' N/C HIDDEN OAK RD.,8,C.I.,1937,39314,ROUND CRACK,1,,,,D. EARTH,CERVANTES,168-129,12,12,,34.15581025,-118.5166355
42721,MAIN,11-Dec-10,,8' W/W BIXEL,23' N/E 6TH ST,8,C.I.,1955,73759,RUST HOLE,1,,,GOOD,,ROGERS,132-207,10,20.5,"SET UP TRAFFIC. INVESTIGATED LEAK IN 8"" WATER MAINS. REPAIRED LEAK. CUT IN 2' OF 9 DI PIPE. SPARYED WITH DISENFECTIVE. CLEANED UP LEFT JOB SAFE.",34.05406178,-118.2622654
43320,MAIN,13-Dec-10,10117 CLOVIS AVE,20' W/E CLOVIS AVE,153' S/S 101ST ST,8,C.I.,1929,68852,RUST HOLE,1,,,,,D.FLOWERS,092-210,8,16,"PROSPECTED AND EXCAVATED A 5X4 TRENCH. MAIN BLEW OUT, MADE REPAIRS BY CUTTING OUT AND INSTALLING 2' OF 8"" DI PIPE WITH TWO 8"" MECHANICAL COUPLINGS. SLURRY. BACKFILLED. MADE ===",33.94442969,-118.2564409
42722,MAIN,13-Dec-10,210 N PARK VIEW ST,20' E/W N PARK VIEW ST,50' N/N COUNCIL ST,8,C.I.,1971,90046,RUST HOLE,1,,,BAD,CLAY,F.PRECIADO,136-204,11.5,23,"FOUND RUST HOLE ON SIDE OF 8"" CI MAIN. ALSO 1"" COPPER STEEL . DAMAGE DUE TO BREAK . REPAIRED MAIN AND =?= SERVICE.",34.06993453,-118.2729166
42677,MAIN,13-Dec-10,12016 HERBERT ST,15' N/S HERBERT ST,150' W/W INGLEWOOD BL,4,C.I.,1935,69485,ROUND CRACK,1,,,,,J JIMENEZ,112-159,8,24,"FOUND ROUND CRACK ON 4"" CI WATER MAIN. REPAIRED WITH 4X12 CLAMP.",33.99992076,-118.4246764
42725,MAIN,13-Dec-10,1301 N WESTERN AVE,,40' N/N FOUNTAIN,8,C.I.,1926,43901,ROUND CRACK,1,,,,ADOBE,R.MCCALL,146-192,8,16,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC DELINEATION, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT STREET AND EXCAVATED. FOUND ROUND CRACK, CLEANED PIPE AND PLACED REPAIR CLAMP.",34.09509385,-118.3092956
42723,MAIN,13-Dec-10,,20' S/N 5TH ST,8' W/E HARTFORD ST,6,C.I.,1925,35857,ROUND CRACK,1,,,,,ROGERS,132-207,5.5,11,"1ST LEAK. SET UP TRAFFIC. EXCAVATED TRENCH 3'X3'. REPAIRED LEAK WITH 360 DEGREE REPAIR. CLEANED UP. LEFT JOB SITE SAFE.
",34.05569358,-118.2644783
41360,MAIN,13-Dec-10,11578 CANTON DR,7' E/C CANTON DR,63' S/C LAURELVALE ST,6,C.I.,1946,59670,ROUND CRACK,1,,,,,OBREGON,160-168,8,16,"FOUND ROUND CRACK. OLD CLAMP WAS LEAKING. INSTALLED NEW 6""X12"" REPAIR CLAMP. REMOVED 6""X8"" OLD REPAIR CLAMP. JOB COMPLETE.",34.13294136,-118.3865009
42678,MAIN,14-Dec-10,1222 N FAIRFAX,,250' N/N NORTON,12,C.I.,1929,47779,RUST HOLE,1,,,,,C.KIRKWOOD,146-177,9,27,,34.09261988,-118.3615745
43321,MAIN,14-Dec-10,1042 FLORENCE AVE,38' N/S FLORENCE AVE,72' E/E KANSAS AVE,12,C.I.,1920,26788,RUST HOLE,1,,,,,BRONKO ANDERSON,102-198,8.5,17,"FOUND SINKING PATCH IN STREET. EXCAVATED DOWN TO MAIN. FOUND RUST HOLE IN 12"" CI MAIN. MADE REPAIRS. BACKFILLED WITH BASE OILED AND COMPLETED JOB.",33.974578,-118.2933515
41361,MAIN,14-Dec-10,11257 CHIVERS AVE,9 WC CHIVERS AVE,268 SC CARL ST,4,C.I.,1966,85950,ROUND CRACK,1,,,POOR,CLAY,OBREGON,210-165,6.5,19.5,"FOUND 4""X12"" 360 DEGREE REAPIR CLAMP. VENT SMALL LEAK. FOUND BOLTS LOOSE. MADE REPAIRS. JOB COMPLETE.",,
42679,MAIN,14-Dec-10,8909 SUNSET BLVD,6 SN SUNSET BLVD,14 EW SAN VICENTE,6,C.I.,1957,23669,ROUND CRACK,1,,,,B,T.SMITH,144-171,8,40.5,"DUG OUT LEAK. 3 ROUND CRACKS, CUT IN 17' PIPE WITH COUPLINGS. PLATED EXCAVATION, PINNED AND OILED. NEED 12YD SLURRY.",34.09074824,-118.3855449
43322,MAIN,15-Dec-10,335 N MESA ST,17' E/W MESA ST,46' S/S O FARRELL ST,6,C.I.,1923,35592,ROUND CRACK,1,,,,CLAY,KIRKSEY,018-201,8.5,17,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED. FOUND SMALL ROUND CRACK BEHIND DCI SADDLED. CUT AND REMOVED SADDLE, INSTALLED 8X6 360 DEGREE REPAIR. BACKFILLED WITH BASE AND OIL TEMP. LEFT JOB ===",33.74579634,-118.2857069
42680,MAIN,15-Dec-10,WILSHIRE & WILTON,18 S/N LP WILSHIRE BLVD,2 E/W LP WILTON,8,C.I.,1959,78684,RUPTURE,1,,,,,J JIMENEZ,134-192,8,24,"FOUND RUPTURE ON 8"" CI WATER MAIN. CUT IN 2' DUCTILE IRON. REPAIRS COMPLETE.",34.06178288,-118.3142671
42681,MAIN,15-Dec-10,10306 TENNESSEE,,161 W/W FOX HILL DR,4,C.I.,1924,32843,ROUND CRACK,1,,,,,C.KIRKWOOD,130-162,,,,34.05047994,-118.4154934
42682,MAIN,15-Dec-10,9610 HIGHLAND GORGE DR,31 SS HIGHLAND GORGE DR,,2,STEEL,,,CLAMP,1,,,,,T. MENDEZ,146-162,7.5,22.5,,34.0958325,-118.4150837
61754,MAIN,15-Dec-10,3165 MOTOR AV,30' W/W MOTOR AV,WALAVISTA,2,STEEL,1948,65686,,1,,,,,KIRKWOOD,124-162,5.5,16.5,,34.03203303,-118.4114407
43244,MAIN,16-Dec-10,16661 VENTURA BL.,40' N/C VENTURA BL.,190' W/C PETIT AVE.,8,C.I.,1949,61138,RUST HOLE,1,,,FAIR,D. EARTH,CERVANTES,170-135,3.5,3.5,"REPLACE 8"" 360 CLAMP (SMITH-BLAIR) WITH A POWERSEAL 2003.",34.15830872,-118.4966499
43323,MAIN,16-Dec-10,WESTERN & FLORENCE,37' S/N FLORENCE AVE,15' E/W WESTERN,6,A.C.,1957,76789,ROUND CRACK,1,,,,,BRONKO ANDERSON,102-192,15,51.5,"FOUND A ROUND CRACK IN 6"" AC MAIN. EXCAVATED DOWN TO MAIN. MADE REPAIR WITH 6""X8"" 360 DEGREE REPAIR CLAMP. BACKFILLED EXCAVATION AND OILED.",33.97459929,-118.3090496
64406,MAIN,16-Dec-10,2924 ANGUS ST,6' NS ANGUS ST,229' WW MORENO DR,6,C.I.,1926,43544,"RUST HOLE, SPLIT",1,,,,,CHESTERTON,150-204,,,"6"" BLOWOUT HOLE IN SIDE OF MAIN UNDERMINE APRON 12'X 15' CUT IN 6' DI PIPE",34.10739849,-118.2696803
42726,MAIN,17-Dec-10,968 MAYO ST,,194 NS SAN RAFAEL,4,C.I.,1928,47041,SPLIT,1,,,,SHALE,R.MCCALL,152-222,8,24,"UPON ARRIVAL, STREET FLOODING, INVESTIGATED AND PINPOINTED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND SPLIT ON MAIN. REPLACED SECTION OF WATER MAIN.",34.1131929,-118.2110208
42707,MAIN,17-Dec-10,1551 N LA BREA,,,6,C.I.,,,ROUND CRACK,1,,,,,C.KIRKWOOD,148-183,9,26,,,
42727,MAIN,18-Dec-10,1411 MENLO AVE,17 E/W MENLO AVE,450 S/S PICO BLVD,6,C.I.,1909,12972,SPLIT,1,,,OK,CLAY,F.PRECIADO,128-198,10,42,"HAD A 6"" MAIN BLOW OUT. INSTALLED 9' 6"" DI PIPE AND 2 6"" DRESSERS ALSO REN A 1"" COPPER SERVICE. BACKFILLED WITH CONROCK AND BARRICADED RAIN.",34.04591781,-118.2904773
42683,MAIN,19-Dec-10,9819 WANDA PARK,N WANDA PARK,784 EE BENEDICT CANYON,6,C.I.,1959,78521,SPLIT,1,,,BAD,ADOBE,WASHINGTON,154-156,12,38.5,"REPAIRED 6"" CI MAIN BREAK. CUT 4' OF 6"" DI AND COUPLINGS. VERY LARGE. BACKFILL AND CLEAN UP. ADDITIONAL WORK REQUIRED.",34.11583081,-118.4327495
42728,MAIN,20-Dec-10,2322 LEMOYNE,5' W/E RW LEMOYNE,260' N/N RW CERRO GORDO,6,A.C.,1957,76038,ROUND CRACK,1,,,GOOD,CLAY,ROGERS,146-210,13,13,"RIGHT OF WAY 6"" AC WATER MAIN UNDER PINE TREE 75'. HEAVY ROOTS. REPAIRED LEAK. CLEANED UP. LEFT JOB SAFE.",34.09412714,-118.251191
42740,MAIN,20-Dec-10,335 N JUANITA AVE,21' E/W JUANITA AVE,229' N/N BEVERLY BLVD,6,C.I.,1927,44154,SPLIT,1,,,BAD,CLAY,F.PRECIADO,140-198,,,"FOUND SPLIT ON BOTTOM OF 6"" CI PIPE. CUT IN 8' AND INSTALLED 2 6"" DRESSERS. BACKFILLED WITH CONROCK AND BARRICADED.",34.07707578,-118.2905237
42891,MAIN,20-Dec-10,4230 GENTRY AVE.,9' W/C GENTRY,108' S/C WOODBRIDGE ST.,6,C.I.,1968,87377,,1,,,GOOD,SAND,MARTINEZ,166-168,12.5,55,BLOW OUT CAUSED BY TREE ROOTS.,34.14825574,-118.3932028
42729,MAIN,21-Dec-10,1224 W 40TH PL,,285' W/W BUDLONG AVE,6,C.I.,1924,34749,ROUND CRACK,1,,,,,R.MCCALL,116-198,9,34,"UPON ARRIVAL, NOTICED WATER COMMING THROUGH STREET. DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK ON 6"" MAIN/ PLACED REPAIR CLAMP OVER LEAK.",34.00988122,-118.2969465
42755,MAIN,21-Dec-10,883 W 23RD ST,13 N/S W 23RD ST,20 E/W SC,8,,1982,96779,,1,,,,,S. HOOVER,124-201,6,30,"THEY CUT IN A 8"" GATE. S.HOOVER WAS THE SENIOR ON THE JOB.",34.03328401,-118.2797964
42684,MAIN,21-Dec-10,WHITLEY TERR,13 E/W WHITLEY TERR,238 S/N CAHUENGA AVE,8,C.I.,1927,45885,SPLIT,1,,,BAD,ADOBE,WASHINGTON,152-186,14,52,,34.11073032,-118.3334491
42730,MAIN,22-Dec-10,1864 E 22ND ST,143' W/W 22ND ST,ALAMEDA,6,C.I.,,78706,ROUND CRACK,1,,,,,R.MCCALL,118-216,8.5,25.5,"UPON ARRIVAL SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK, DRILLED HOLE OVER PIPE, LOCATED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. PLACED REPAIR CLAMP OVER LEAK.",34.01653983,-118.2372483
42887,MAIN,23-Dec-10,11050 SHARP AVE,12' W/CL SHARP AVE.,80' N/S WOLFSKILL,6,C.I.,1953,63743,ROUND CRACK,1,,,,MUD,ARRIOLA,210-150,,,"FOUND MAIN BREAK ON 4"" C.I. INSTALLED 360 REPAIR CLAMP. BACKFILLED AND LEFT SAFE AND CLEAN.",34.27092768,-118.4502302
41370,MAIN,23-Dec-10,11050 SHARP AVE,20 EC SHARP AVE,1 NC WOLFSKULL AVE,4,C.I.,1955,72922,CLAMP,1,,,,,S.ARRIOLA,210-150,10.5,27.5,"5""X5"" EXCAVATION FOR 4"" CI MAIN REPAIR. PUT 4""X12"" CLAMP ON MAIN, STOPPED LEAK. BACKFILLED, TURNED ON SERVICES AND CLEANED UP. SITE SAFE. JOB COMPLETE.",34.27079608,-118.4499499
