LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
43246,MAIN,23-Dec-10,15536 VALERIO ST.,18' S/C VALERIO ST.,285' E/C FIRMAMENT AVE.,6,C.I.,1933,38702,ROUND CRACK,1,,,POOR,SAND,SNYDER,186-144,5,15,"LOCATED AND BROKE OUT 3'X5' EXCAVATION, FOUND ROUND CRACK ON 6"" C.I. MAIN. SHUT DOWN MAIN, REPAIRED WITH 6""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN, BACKFILLED EXCAVATION. CLEANED-UP A LOT OF MUD, LEFT SOME MUD TOO SLOPPY TO P/U, LEFT CONED AND BARRICADED, NEED P/U AFTER IT DRIES OUT.",34.20478149,-118.4718057
43245,MAIN,23-Dec-10,9656 SWINTON AVE.,14' S/C SUPERIOR ST.,75' E/C SWINTON AVE.,8,C.I.,1963,82734,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,202-138,7.5,20.5,"LEAK IS ON SUPERIOR ST. APPROX. 75' EAST OF CL OF SWINTON. BROKE  AND DUG OUT BY HAND DUE TO GAS CO. DID NOT SHOW UP UNTIL 9:45 PM. SHUT OFF MAIN, REPAIRED WITH 8""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON AND FUSHED MAIN. BACKFILLED, BARRICADED, SAFE. NEED P/U OF SLOPPY MUD AND TEMP EXCAVATION.",34.24645704,-118.4858691
43325,MAIN,23-Dec-10,88TH ST & VERMONT,22' N/S 88TH ST,9' W/W VERMONT AVE,6,C.I.,1928,46311,ROUND CRACK,1,,,,,D.FLOWERS,096-198,11.5,23,"FOUND A LEAK (ROUND CRACK) ON A 6"" CI MAIN. MADE REPAIRS BY INSTALLING A 360 6"" REPAIR CLAMP TO STOP THE LEAK.",33.95790646,-118.2914409
42685,MAIN,23-Dec-10,6855 WHITLEY TER,13' E/W WHITLEY TER,208' S/S CAHUENGA BLVD,8,MONO,1927,45885,"CLAMP, ROUND CRACK",1,,,POOR,CLAY,DANIEL NUNEZ,152-186,14.5,58,DRILLED HOLES. LOCATED LEAK. BROKE OUT. REPAIRED LEAK WITH 360 DEGREE CLAMP. BACKFILLED AND TEMP OIL. MADE SAFE.,34.11061065,-118.3334272
41373,MAIN,24-Dec-10,,12 W/C FENTON AVE,35 S/C GOLETA ST,8,C.I.,1961,80335,SPLIT,1,,,,CLAY / SHALE,R. CRUZ,212-168,10.5,17.5,"SET UP TRAFFIC MADE WORK AREA SAFE. LOCATED 8"" CI MAIN. DRILLED HOLES. BROKE OUT. 5X14 EXCAVATION. REMOVED 10' OF SPLIT 8"" PIPE. INSTALLED NEW 8"" DI PIPE. BACKFILLED WITH SAND. LEFT JOB SAFE.",34.27759076,-118.3867842
41375,MAIN,24-Dec-10,13333 FENTON AVE,12 W/C FENTON AVE,200 N/C HUBBARD ST,8,C.I.,1956,75123,ROUND CRACK,1,,,,,R. CRUZ,226-159,8,23,"LOCATED 8"" CI MAIN. DRILLED HOLES. BROKE OUT APPROXIMATLY 11'X20' EXCAVATION. SLOPED BACK DUE TO COVER OF 5.5'. INSTALLED 360 DEGREE CLAMP. BACKFILLED WITH SAND. LEFT JOB SAFE.",34.31309444,-118.4248369
42686,MAIN,24-Dec-10,1125 GREEN ACRE AVE,14' E/W GREEN ACRE AVE,240' N/N SANTA MONICA BLVD,6,C.I.,1939,56754,ROUND CRACK,1,,,,C,R. GONZALES,144-180,4,12,"FOUND LEAK ON 6"" CI MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.09153378,-118.3491137
43249,MAIN,24-Dec-10,10736 CREBS AVE.,9' W/C CREBS AVE.,152' S/C BERMUDA ST.,6,C.I.,1969,88008,ROUND CRACK,1,,,FAIR,SAND,SNYDER,208-123,4,8,"DUG OUT EXISTING PATCH, TUNNELED UNDER STORM DRAIN, REMOVED DEFECTIVE 6""X12"" 360 REPAIR CLAMP, INSTALLED NEW CLAMP, TURNED MAIN BACK ON, FLUSHED MAIN. 542 BACKFILLED AND TEMP, MADE P/U.",34.26570491,-118.5413692
43250,MAIN,24-Dec-10,8337 DENSMORE AVE.,9' W/C DENSMORE AVE.,125' S/C COMMUNITY ST.,4,C.I.,1952,63470,ROUND CRACK,1,,,FAIR,ADOBE,SNYDER,192-141,5.5,9.5,"LOCATED LEAK, BROKE AND DUG 4'X5' EXCAVATION, FOUND ROUND CRACK ON 4"" C.I. MAIN. SHUT MAIN, REPAIRED WITH 4""X12"" 360 REPAIR CLAMP, TURNED MAIN BACK ON, FLUSHED MAIN. MR. KERNS WENT TO YARD TO GO HOME, MR. SNYDER WAITED FOR 542 TO BACKFILL AND P/U EXCAVATION. WAS IN FRONT OF DRIVEWAY.",34.22255401,-118.4787304
42732,MAIN,24-Dec-10,2520 W 8TH ST,33 NS 8TH ST,106 WW CARONDELET,6,C.I.,1913,185321,,1,,,,,ROGERS,132-201,6,12,"SET UP TRAFFIC. EXCAVATED TRENCH. 5'X3'. REPAIRED WATER MAIN WITH 360. REPAIRED ROUND CRACK. BACKFILLED, CLEANED UP AND LEFT JOB SAFE.",34.05691976,-118.282477
42731,MAIN,24-Dec-10,1339 N HOBART BLVD,21 EW HOBART BLVD,120 SS DE LONGPRE,4,C.I.,1921,29817,,1,,,VERY BAD,CLAY MIX,F.PRECIADO,146-195,9,18,"INSTALLED 1 4""X20"" 360 DEGREE CLAMP AND BACKFILLED WITH CONROCK. THIS MAIN HAS SEVERAL LEAKS. SHOULDE BE ===?",34.09624292,-118.3056729
43247,MAIN,24-Dec-10,8000 AMESTOY AVE.,14' E/C AMESTOY AVE.,9' S/C BALTAR ST.,6,C.I.,1952,63440,ROUND CRACK,1,,,,D. EARTH,CERVANTES,190-132,,,"INSTALLED 6"" SMITH-BLAIR CLAMP.",34.21643182,-118.5054537
43248,MAIN,24-Dec-10,5300 OTIS AVE.,8' W/C OTIS AVE.,50' S/C VENTURA BL.,6,C.I.,1925,36106,ROUND CRACK,1,,,,ADOBE/CLAY,LAROCHELLE,172-123,9,16,,34.16830351,-118.5355633
43252,MAIN,25-Dec-10,5177 AVENIDA HACIENDA,10' W/C AVENIDA HACIENDA,75' S/C LINNET ST.,6,C.I.,1950,61915,ROUND CRACK,1,,,,ADOBE/CLAY,LAROCHELLE,172-126,9.5,16.5,,34.16552462,-118.5336388
42733,MAIN,25-Dec-10,1413 N EDGEMONT ST,17 W/E EDGEMONT ST PL,373 S/S SUNSET BLVD,6,C.I.,1925,35499,SPLIT,1,,,,,D. SOLIS,146-198,19,58,"DRILLED HOLES; BROKE OUT; EXCAVATED; REMOVED SPLIT ON 6"" CI; INSTALLED 6"" DI PIPE 11',2-6"" MECHANICAL COUPLINGS; BACKFILLED AND TEMP WITH OIL. LEFT CLEAN.",34.09697617,-118.29616
41378,MAIN,25-Dec-10,12714 VAN OWEN AVE,37 S/C VAN OWEN AVE,230 W/C BELLAIRE AVE,16,C.I.,1985,98628,,1,,,,,S.ARRIOLA,182-162,6.5,24,"MADE 9'X2.5' EXCAVATION. REPLACED 16"" SERVICE SADDLE. 1 1/2"" X2"" CORP, 32"" OR 2"" COPPER. BACKFILLED, CLEANED UP, SITE SAFE.",34.19386884,-118.4101824
43251,MAIN,25-Dec-10,8126 TUNNEY AVE.,9' E/C TUNNEY AVE.,120' N/C LANARK ST.,6,C.I.,1955,72694,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,190-117,,,"LOCATED AND BROKE 4'X5', USA MARKING, VERY BUSY, ARRIVED BETWEEN 8:30-9:00, DUG OUT, SHUT MAIN, REPAIRED WITH 6""X12"" 360 REPAIR CLAMP. TURNED MAIN ON, FLUSHED MAIN, 542 BACKFILLED AND TEMP. MADE P/U, CLEANED UP SITE.",34.21776424,-118.5555471
42708,MAIN,25-Dec-10,1657 OGDEN DR,22 EW OGDEN DR,60 NN AIRDROME ST,6,C.I.,1923,32413,ROUND CRACK,1,,,,C,R. GONZALES,128-174,8,24,"FOUND LEAK ON 6"" CI MAIN. USED 6""X20"" CLAMP.",34.04549632,-118.3660617
61755,MAIN,25-Dec-10,4646 DON LORENZO,,30' EE DON ZAREMBO DR,6,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,112-177,9.5,19,,34.00165621,-118.3569491
43326,MAIN,26-Dec-10,324 W 102ND ST,17' N/S W 102ND ST,38' E/E OLIVE ST,4,C.I.,1931,58856,,1,,,,,J.GATFIELD,090-201,10,27,"ROUND CRACK ON 4"" CI. PINPOINTED AND REPAIRED. DEBRIS PICKED UP; BACKFILLED AND OILED AND WORK AREA CLEANED UP. JOB COMPLETED.",33.94369737,-118.2791668
42769,MAIN,26-Dec-10,VIRGINIA AVE,24' W/E WESTERN AVE,18' S/N VIRGINIA AVE,8,C.I.,1933,52671,SPLIT,1,,,BAD,,F.PRECIADO,144-192,15.5,31,"INSTALLED 8.5' OF 8"" DI PIPE AND 2 8"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP. NO PROPERTY DAMAGE.",34.09195721,-118.3091426
43253,MAIN,27-Dec-10,18222 BERMUDA ST.,10' S/C BERMUDA ST.,281' W/C CHIMINES AVE.,4,C.I.,1960,78867,RUPTURE,1,,,FAIR,ADOBE/CLAY,SNYDER,208-126,9,42,"FOUND 4"" C.I. BLOWOUT, PUMPED OUT, FOUND RUPTURE ON BOTTOM OF 4"" C.I. MAIN, CUT IN 3' OF 4"" D.I. WITH 2-MECH COUPLINGS, ALSO INSTALLED 4""X12"" 360 REPAIR CLAMP ON ANOTHER BAD SPOT AWAY FROM PIECE CUT IN. 561 TURNED MAIN BACK ON, WE BACKFILLED, REMOVED ASPHALT DAMAGED APPROX. 12'X50', CLEANED-UP SLOPPY MUD AS GOOD AS POSS. WILL HAVE TO RETURN TOMORROW TO TEMP AND COMPLETE CLEAN-UP.",34.26628152,-118.5306081
42737,MAIN,27-Dec-10,2327 GATEWOOD ST,,250' E/E BLAKE,,C.I.,1923,31368,ROUND CRACK,1,,,,,R.MCCALL,144-216,9,18,"UPON ARRIVAL, SAFELY PARKED THE VEHICLE. INVESTIGATED LEAK. DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. CLEANED PIPE. PLACED REPAIR CLAMP OVER LEAK.",34.08866143,-118.2319639
42687,MAIN,27-Dec-10,7308 BEVERLY BLVD,30 NS BEVERLY BLVD,107 WW POINSETTIA,6,C.I.,1925,41282,ROUND CRACK,1,,,,C,R. GONZALES,140-180,11.5,34.5,"FOUND LEAK ON 6"" CI MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.07609483,-118.3490962
43329,MAIN,27-Dec-10,121 W 88TH PL,23' N/S 88TH PL,211' W/W MAIN ST,6,C.I.,1925,35980,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,096-204,8,16,"POSSIBLE MAIN LEAK. FOUND 6"" MAIN LEAK, BROKE OUT CONCRETE STREET, FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 6""X8"" 360 DEGREE CLAMP. BACKFILLED AND OILED.",33.95643351,-118.2747022
43328,MAIN,27-Dec-10,3455 W 79TH ST,20' S/N 79TH ST,29' E/E VICTORIA AVE,4,C.I.,1925,41753,ROUND CRACK,1,,,,,D.FLOWERS,100-186,8,16,"FOUND A ROUND CRACK ON A 4"" CI MAIN. MADE REPAIRS BY INSTALLING A 4X8"" 360 DEGREE REPAIR CLAMP TO STOP THE LEAK.",33.96727737,-118.3328355
42688,MAIN,27-Dec-10,7161 ROSEWOOD,,125 WE DETROIT,,,,,SPLIT,1,,,,,R.S.KENT,140-183,9,17,JEWISH NEIGHBORHOOD! A LOT OF FOOT TRAFFIC. SIDELINED HOSE IN SIGHT. 150' WORTH.,34.0802391,-118.3456571
43327,MAIN,27-Dec-10,438 W 93RD ST,17' N/S 93RD ST,192' E/E FIGUEROA ST,4,C.I.,1923,31051,,1,,,,,A.REYES,094-201,9,17,"PINPOINTED ROUND CRACK ON 4"" CAST IRON MAIN; EXCAVATED TO WATER MAIN AND PLACED 1 4X8"" 360 REPAIR CLAMP TO LEAK AND STOPPED IT. BACKFILLED AND OILED AND CLEANED AREA.",33.95187783,-118.2818904
42735,MAIN,27-Dec-10,511 MADISON,16' E/W MADISON,153' N/N MIDDLEBURY,8,D.I.,1929,49043,SPLIT,1,,,BAD,,ROGERS,140-198,8.5,17,"SET UP TRAFFIC. EXCAVATED TRENCH 4'X5'. REPAIRED 8"" WATER MAIN LEAK WITH 20"" 360 REPAIR CLAMP. CLEANED UP. BACKFILLED. LEFT JOB SAFE.",34.08032715,-118.2892279
41380,MAIN,27-Dec-10,10080 VALLEY SPRING LN,13 S/C VALLEY SPRING LN,109 E/C NAVAJO ST,4,C.I.,1925,28795,CLAMP,1,,,,SANDY SILT,R. CRUZ,164-180,9,18,"INSTALLED NEW 1 1/2""X4"" SERVICE REPAIR CLAMP AND 1 1/2"" COMPRESSION UNION. FOUND BROKEN BAIL ON CLAMP. BACKFILLED WITH SAND AND TEMPORARY ASPHALTED.",34.14600842,-118.3500105
42734,MAIN,27-Dec-10,1337 WILSHIRE BLVD,22 SN WILLSHIRE BLVD,261 EE VALENCIA,8,,1934,53474,ROUND CRACK,1,,,GOOD,CLAY,ROGERS,132-204,9.5,19,"SET UP TRAFFIC. FOUND 8"" WATER MAIN LEAK. 261' E/E VALENCIA. REPAIRED WITH 360 REPAIR CLAMP. BACKFILLED. CLEANED UP. LEFT JOB SAFE.",34.05424825,-118.2674746
61756,MAIN,28-Dec-10,4372 COOLIDGE AV,15' N/N CULVER BL,14' E/W COOLIDGE AV,6,C.I.,1931,69646,ROUND CRACK,1,,,,,SAMIA,112-162,9,27,"FOUND ROUND CRACK ON 6"" C.I. PIPE REPAIRED USING 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMP. CLEAN UP AND SAFE.",33.99942118,-118.4146697
43333,MAIN,28-Dec-10,9100 S LA SALLE AVE,LA SALLE AVE,17 N/N 91ST ST,8,C.I.,1931,50741,"ROUND CRACK, RUST HOLE",1,,,,,A.REYES,094-195,11,22,"PINPOINTED LEAK ON 8"" CI MAIN; EXCAVATED TO MAIN; FOUND 1 ROUND CRACK AND 1 RUPTURE NEXT TO IT; USED 1 360 DEGREE CLAMP AND STOPPED LEAK.",33.95450154,-118.3054305
43340,MAIN,28-Dec-10,7001 S ST ANDREWS PL,19' EW ST ANDREWS PL,78' N/N 70TH ST,6,C.I.,1932,52205,RUPTURE,1,,,,,D.FLOWERS,102-192,7.5,15,"FOUND A ROUND CRACK WITH LOTS OF RUST ON A 6"" CAST IRON MAIN, CHIPPED AWAY RUSTED MAIN, BLEW OUT CAUSING A 4""X2"" RUPTURE. HAD TO PINCH DOWN MAIN, DUG BACK OUT AND INSTALLED A 6X12"" ===",33.97647994,-118.3112004
43331,MAIN,28-Dec-10,23700 WESTERN AVE,155' E/E WESTERN AVE,16' N/S 237TH ST,6,A.C.,1971,89542,ROUND CRACK,1,,,,,BRONKO ANDERSON,042-192,,,"FOUND MAIN LEAK ON 6"" AC MAIN. EXCAVATED DOWN TO MAIN AND FOUND A ROUND CRACK. MADE REPAIRS WITH 6""X12"" 360 DEGREE REPAIR CLAMP. STOPPED LEAK AND BACKFILLED.",33.81030679,-118.3078887
43343,MAIN,29-Dec-10,160 W 99TH ST,17' N/S 99TH ST,574' W/W MAIN ST,6,C.I.,,,BLOW OUT,1,,,,,D.FLOWERS,092-204,5,9,"FOUND A BLOW OUT ON A 6"" CAST IRON MAIN. MADE REPAIRS BY CUTTING OUT AND INSTALLING 3' OF DI PIPE WITH 2 6"" MECHANICAL COUPLINGS. ALSO RECONNECTED A 3/4"" COPPER SERVICE.",33.9464322,-118.2759083
42690,MAIN,29-Dec-10,12741 CULVER BLVD,18' E/W CULVER BLVD,100' N/N MCCONNELL,6,C.I.,1929,49114,RUPTURE,1,,,,,J JIMENEZ,106-156,3.5,10.5,"FOUND RUPTURE ON 6"" CI WATER MAIN. REPAIRS COMPLETE.",33.98580582,-118.4255511
43255,MAIN,29-Dec-10,22103 SHERMAN WAY,32' N/C SHERMAN WAY,18' W/C GLADE AVE.,6,A.C.,1937,87488,RUST HOLE,1,,,FAIR,SLATE,JOSEPH,184-102,13,58.5,"REPAIRED 6"" A.C. MAIN LEAK BY USING 6"" BELL TO FLANGE ADAPTER. 21 DI BACKFILLED TEMP AND LEFT JOB SAFE.",,
61757,MAIN,30-Dec-10,2416 MARVIN AV,15' W/W MARVIN AV,181' N/N APPLE ST,8,A.C.,1947,65490,MAIN BLOW OUT,1,,,,,SALDIVAR,124-177,12.5,29,"BROKE OUT, DUG OUT, CUT 11' OF 8"" AC PIPE TO MAKE REPAIRS. USED 2 MECHANICALS AND 11' OF 8"" D.I. PIPE. LEFT COMPLETED CLEAN & SAFE.",34.03509286,-118.3639799
42691,MAIN,30-Dec-10,5131 W 21ST ST,15' N/S 21ST ST,23' E/W ALSACE AVE,4,C.I.,1915,21480,RUPTURE,1,,,,,J JIMENEZ,126-180,7.5,15,"FOUND RUPTURE ON 4"" CI WATER MAIN. CUT IN A GATE VALVE DUE TO LINE GATE WAS NOT HOLDING. COMPLETE.",34.03910974,-118.3525853
42741,MAIN,30-Dec-10,,21 EW RAMPART BLVD,47 SN BELLEVUE AVE,6,C.I.,1949,66785,"SPLIT, RUPTURE",1,,,POOR,CLAY,RICHARD NUNEZ,138-204,12.5,87.5,"8' SPLIT ON 6"" CI PIPE. CUT IN 9' OF 6"" DI PIPE WITH 2-6"" MECHANICAL COUPLINGS.",34.07550147,-118.2727466
42692,MAIN,30-Dec-10,11800 OLYMPIC BLVD,5 E/W LP GRANVILLE AVE,100 S/S LP OLYMPIC,8,C.I.,1938,56034,ROUND CRACK,1,,,,,J JIMENEZ,124-150,0.5,1,"FOUND ROUND CRACK ON 8"" CI WATER MAIN IN THE PARK WAY UNDER SIDE WALK. VERY HEAVY ROOT JOB. REPAIRS COMPLETE. NO PAVING NEEDED.",34.03280305,-118.4495888
43344,MAIN,30-Dec-10,2038 W 66TH ST,14' N/S 66TH ST,338' E/E CIMMERON ST,6,C.I.,1925,35490,ROUND CRACK,1,,,,,D.FLOWERS,104-192,8,16,"FOUND A ROUND CRACK ON A 6"" CAST IRON MAIN. MADE REPAIRS BY INSTALLING A 6X8"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.97910386,-118.3146388
43256,MAIN,30-Dec-10,6525 RUFFNER AVE.,10' W/C RUFFNER AVE.,36' N/C HAYNES ST.,6,C.I.,1950,61767,ROUND CRACK,1,,,,MUCK,JOSEPH,180-135,8,16,"FIX 6"" MAIN LEAK WITH 6""X12"" 360 CLAMP. BACKFILLED, TEMP, LEFT JOB SAFE. GAS DID NOT GET THERE UNTIL 3:00PM.",34.18940476,-118.4959747
43257,MAIN,31-Dec-10,19549 SEMINOLE OL.,10' S/C SEMINOLE PL.,129' W/C SEMINOLE CIR.,4,STEEL,1969,88301,INSULATOR,1,,,,ROCKY,JOSEPH,214-117,11,31,"FIX 4"" STEEL MAIN LEAK AND 1-INSULATOR LEAK. MANY SUB IN THE WAY, HAD TO HAND DIG IN ROCK. MAIN AT 5'. BACKFILLED AND TEMP., LEFT JOB SAFE.",34.2823251,-118.5595135
42884,MAIN,31-Dec-10,9808 LEMONA AVE.,,X LASSEN ST.,6,C.I.,,,ROUND CRACK,1,,,,,VELAZQUEZ,202-147,7,14,"FOUND ROUND CRACK ON 6"" C.I. MAIN. MADE REPAIRS WITH 360 REPAIR CLAMP. BACKFILLED WITH SAND AND TEMP.",34.24828605,-118.4587694
42693,MAIN,31-Dec-10,635 N JUNE,22' E/W JUNE,136' N/N CLINTON,4,C.I.,1924,34000,ROUND CRACK,1,,,,,J JIMENEZ,142-186,4,12,"FOUND ROUND CRACK ON 4"" CI WATER MAIN. REPAIRED WITH 4X12 360 DEGREE CLAMP. COMPLETE.",34.08235254,-118.3341868
41384,MAIN,1-Jan-11,9431 WHEATLAND AVE,7 W/C WHEATLAND AVE,287 SC DITSON ST,8,C.I.,1960,78969,,1,,,GOOD,ROCKY,A. MARTINEZ,200-177,,,MADE REPAIR. S.ARRIOLA DID THE BACKFILL AND CLEANED UP.,34.24135378,-118.3609141
41386,MAIN,1-Jan-11,10957 JAMIE AVE,10 W/C JAMIE AVE,218 S/C GAIN ST,6,C.I.,1957,76297,BLOW OUT,1,,,,C,S.ARRIOLA,210-162,8,22.3,"10'X200' OF DAMAGED ASPHALT. CUT IN 5' OF 6"" DI PIPE. INSTALLED 2 6"" CI TO DI MECHANICAL COUPLINGS. BACKFILLED. DID EXTENSIVE CLEAN UP. MADE SITE SAFE.",34.26922106,-118.4058521
43350,MAIN,1-Jan-11,1146 69TH ST,20' N/S  69TH ST,180' E/E BUDLONG,8,C.I.,1964,83635,SPLIT,1,,,RUST,SANDY LOAM,BRONKO ANDERSON,104-198,16,78.1,"8"" CAST IRON MAIN, 7 FOOT SPLIT ON SIDE, SEVERE STREET AND PROPERTY DAMAGE. MADE REPAIRS WITH 7 FOOT PIECE OF 8"" DI PIPE AND 2 8"" MECHANICAL COUPLINGS. PUT MAIN BACK IN SERVICE.",33.97699899,-118.2951798
62718,MAIN,1-Jan-11,9559 SHERWOOD FOREST LN,N/S SHERWOOD FOREST LN,179' EE COLDWATER CYN. DR,6,C.I.,1951,68259,ROUND CRACK,1,,,,,SPEARS,152-165,2,4,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.11342261,-118.4034105
43575,MAIN,1-Jan-11,3135 GREEN FIELD,19' E/W GREENFIELD,126' N/N QUEENS LAND,8,C.I.,1931,50618,RUPTURE,1,,,,,J JIMENEZ,122-159,13.5,40.5,"FOUND LARGE RUPTURE ON 8"" C.I. W.M. WITH 1-1"" SERVICE INVOLVED. CUT IN 6' D.I., RETAP SERVICE, OVERSIZED EXCAVATION, 4 TRUCK LOADS OF BACKFILL, TEMP OILED. EXTENSIVE CLEAN-UP, JOB SITE SAFE.",34.026691,-118.4226917
62717,MAIN,1-Jan-11,4711 DON PORTIRIO PL,W/S DON PORTIRIO PL,651' NN DON LORENZO DR,4,C.I.,1956,74472,ROUND CRACK,1,,,,,SPEARS,112-180,6,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.00238841,-118.3553779
42773,MAIN,1-Jan-11,4543 WILLOW BROOK AVE,,275' E/E VERMONT AVE,4,C.I.,1916,23872,"ROUND CRACK, RUST HOLE",1,,,,ADOBE,R.MCCALL,144-198,12,24,CALLED OUT TO REPAIR MAIN BREAK. SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK. BROKE OUT CONCRETE. EXCAVATED. FOUND ROUND CREACK WITH SMALL HOLE. PLACED REPAIR CLAMP OVER LEAK.,34.08972049,-118.2906574
43364,MAIN,2-Jan-11,,11' E/W  PARK WESTERN DR,70' S/S VIA NAVARRA,6,D.I.,1943,58579,SPLIT,1,,,RUST,CLAY,BRONKO ANDERSON,022-195,16,52,"6"" CAST IRON MAIN BREAK. EXCAVATED DOWN TO MAIN. REMOVED 3' SPLIT FROM MAIN AND INSTALLED 3' DI PIPE WITH 6"" MECHANICAL COUPLINGS.",33.75416017,-118.2989691
41387,MAIN,2-Jan-11,8953 BARTEE AVE,9 WC BARTEE AVE,232 NC TONOPAH ST,4,C.I.,1954,71339,ROUND CRACK,1,,,,,S.ARRIOLA,196-162,6,13,"4"" ROUND CRACK AT CORP. REPAIRED. NEEDS TEMP AND OIL.",34.23236797,-118.4134023
62721,MAIN,2-Jan-11,157 N MCCADDEN PL,MCCADDEN PL,270' SS BEVERLY BLVD,6,C.I.,1925,35240,ROUND CRACK,1,,,,ADOBE,WASHINGTON,138-183,4.5,13.5,"REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE CLAMP BACKFILLED 7'X 7' EXCAVATION, NEEDS LARGE PICK UP AND OIL.",34.07526893,-118.3372667
62719,MAIN,2-Jan-11,272 FORRESTER DR,308' NN CRESTA DR,W FORREST DR,4,C.I.,,35975,RUPTURE,1,,,,,NAVAR,128-165,10,28,"INSTALLED 4""X 12"" 360 REPAIR CLAMP 4"" CI MAIN (2) INSTALLED 4' OF 4"" DI PIPE. INSTALLED 4""X 1 SERVICE SADDLE REFITTED 1"" COP SERVICE BACKFILLED 4'X 4' EXCAVATION, LEFT SAFE.",34.04334016,-118.4037345
62720,MAIN,2-Jan-11,2727 FORRESTER DR,W FORRESTER DR,308' NN CRESTA DR,4,C.I.,1925,35975,RUPTURE,1,,,,,NAVAR,128-165,10,28,"INSTALLED 4""X 12"" 360 REPAIR CLAMP 4"" CI MAIN (2) INSTALLED 4' OF 4"" DI PIPE. INSTALLED 4""X 1 SERVICE SADDLE REFITTED 1"" COP SERVICE BACKFILLED 4'X 4' EXCAVATION, LEFT SAFE.",34.04333951,-118.4037338
43389,MAIN,3-Jan-11,16770 ADDISON ST.,14' N/C ADDISON ST.,743' E/C BALBOA BL.,6,C.I.,1949,61135,ROUND CRACK,1,,,,D. EARTH,CERVANTES,170-135,7,28,,34.16252459,-118.4988441
43578,MAIN,3-Jan-11,2852 HADDINGTON DR.,W/O 1216696,70' E/W CHEVIOT DR.,6,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,126-162,8,16,,34.03832249,-118.4114717
62723,MAIN,3-Jan-11,5720 CRENSHAW BL,22' W/E CRENSHAW BL,214' SS 57TH ST,4,C.I.,1923,31300,SPLIT,1,,,,CLAY,SPEARS,108-186,7,14,"REPAIRED 4"" C.I. MAIN SPLIT WITH 4""X 12"" 360 DEGREE CLAMP.",33.99020093,-118.3305856
43576,MAIN,3-Jan-11,1835 OGDEN,19' E/W OGDEN,20' N/N VENICE BL.,6,C.I.,1941,57783,RUPTURE,1,,,,,J JIMENEZ,126-174,6.5,19.5,"EXCAVATED OVERSIZED HOLE, FOUND LARGE RUPTURE ON 6"" C.I. W.M. CUT IN 4' OF 6"" D.I. PIPE, ALSO RECAULKED 2 LEAD JOINTS, REPAIRS COMPLETE.",34.04137995,-118.3676424
42777,MAIN,3-Jan-11,3757 WILSHIRE BLVD,49 N/N WILSHIRE BLVD,27 E/E OXFORD,4,C.I.,1915,21480,,1,,,,,S. HOOVER,134-192,4.5,27,"REPAIRED LEAK ON 4"" CI MAIN. REPAIRED WITH 4"" 360 DEGREE CLAMP. BACKFILLED MADE SAFE. LEAK WAS ON OXFORD 49' NN OF WILSHIRE.",34.06197101,-118.3078745
42774,MAIN,3-Jan-11,907 LARKER AVE,11 NS LARKER AVE,93 NN EASY ST,6,C.I.,1961,81032,ROUND CRACK,1,,,,,F.PRECIADO,156-234,8,16,"FOUND ROUND CRACK  ON 6"" MAIN. INSTALLED 1 360 DEGREE CLAMP. BACKFILLED WITH CONROCK AND TEMP.",34.12241167,-118.1703683
43577,MAIN,3-Jan-11,10422 EASTBOURNE AVE.,S/SIDE EASTBOURNE AVE.,244' W/W BEVERLY GLEN BL.,6,C.I.,1924,35002,ROUND CRACK,1,,,,,SPEARS,132-159,8,24,"REPAIRED ROUND CRACK LEAK ON 6"" C.I. MAIN WITH 6""X12"" 360 CLAMP.",34.05782955,-118.425461
43402,MAIN,4-Jan-11,8408 HILLCRAFT DR.,ON OLD HORSE TRAIL,TRAIL CALLED GLAMOR TRAIL,2,STEEL,1937,39365,RUST HOLE,1,,,,SHALE/ SLATE,SNYDER,194-090,3,6,"PIN HOLE LEAK ON TOP OF 2"" STEEL MAIN. R/W GOING DOWN HILLSIDE, DUG OUT, INSTALLED 2""X6"" REPAIR CLAMP. BACKFILLED WITH EXISTING DIRT.",34.22463649,-118.6524637
42779,MAIN,4-Jan-11,4759 TOLAND WAY,22' S/N TOLAND WAY,120' E/E ARMADALE AVE,6,C.I.,1926,42997,,1,,,BAD,CLAY,LEROY,154-222,,,BLOWN CORP FROM MAIN. USED 360 DEGREE VENTED. CONTRACTOR TO TAKE CARE OF PAVING.,34.11897239,-118.2131386
61573,MAIN,4-Jan-11,1269 WARNER,150' N/N WELLWORTH,20' E/W WARNER,6,C.I.,1934,53544,"RUST HOLE, NEAR CORP VALVE",1,,,,,LOPEZ,134-156,3,12,"LEAKING INSERT CORP VALVE BAD THREAD ON OLD MAIN. REPLACED CORP WITH6X 8"" REPAIR CLAMP. RESTORED SERVICE ON NEW 6"" DI MAIN.",34.06334707,-118.4304433
43579,MAIN,4-Jan-11,2786 MONTEMAR TER.,,146' S/S MONTEMAR PL.,6,C.I.,1925,41698,ROUND CRACK,1,,,,ADOBE,WASHINGTON,126-165,8,24,"RELIEVED 282 ON LEAK, 6"" C.I. MAIN, FULL OF ROOTS. REPAIRED WITH 6""X7"" 360 CLAMP. BACKFILLED EXCAVATION, 2 TRIPS, NEED DITCH INSPECTION TO COMPLETE.",34.04230153,-118.4006967
43399,MAIN,4-Jan-11,5330 BOTHWELL RD.,8' E/C BOTHWELL RD.,17' S/C LINNET ST.,6,C.I.,1957,76143,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,172-117,,,"LOCATE LEAK, BROKE AND DUG OUT 4'X6', FOUND ROUND CRACK, INSTALLED 6""X12"" 360 REPAIR CLAMP. 563 TURNED MAIN BACK ON. 541 BACKFILLED AND TEMP. MADE P/U, CLEANED-UP SITE.",34.16826399,-118.561072
42780,MAIN,4-Jan-11,1654 WILSHIRE BLVD,73 SS WILSHIRE BLVD,LITTLE ST,8,C.I.,1936,54240,ROUND CRACK,1,,,,,R.MCCALL,132-204,8.5,17,"UPON ARRIVAL INVESTIGATED LEAK, SET UP TRAFFIC DELINEATION, PINPOINTED LEAK, BROKE OUT AT EXCAVATED. FOUND ROUND CRACK AT SPIGOT TO BELL. CUT OUT SECTION OF MAIN. REPLACED WITH DUCTILE IRON AND MECHANICAL COUPLINGS.",34.05590394,-118.2720956
41392,MAIN,4-Jan-11,13873 GAVINA,,,,,,,,1,,,,,R. CRUZ,230-162,7,24,"BACKFILLED EXCAVATION WITH 15 YARDS OF BASE (TAMPED SAND AND BASE IN LIFTS OF 6""). TEMP OILED 5 YARDS OF TEMP OIL. PICKED UP TRAFFIC. LEFT JOB SAFE.",,
43397,MAIN,4-Jan-11,10318 RESEDA BL.,25' W/C RESEDA BL.,818' N/C DEVONSHIRE ST.,20,C.I.,1958,77330,JOINT,1,,,,,HARDY,206-123,10,62.5,REPAIR LEAD JOINT (REPACK LEAD SEAL).,,
42782,MAIN,4-Jan-11,4327 AVOCADO ST,19 SN AVOCADO ST,156 EE COMMONWEALTH AVE,4,C.I.,1924,33774,ROUND CRACK,1,,,VERY POOR,CLAY,CHESTERTON,152-201,,,"FOUND ROUND CRACK ON CI 4"" MAIN. VERY POOR CONDITION. MADE REPAIRS WITH 360 DEGREE.",34.11137203,-118.2847632
41391,MAIN,4-Jan-11,,10 NC RAJAH ST,22 EC CRANSTON AVE,4,C.I.,,,ROUND CRACK,1,,,,,R. CRUZ,224-159,2,7,"INSTALLED 4"" 360 DEGREE REPAIR CLAMP ON 4"" CI MAIN.",,
43617,MAIN,4-Jan-11,1438 GOWER,W101217016,272' N/N DE LONGPRE,,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,146-189,5,10,INSIDE PVT. ST.,34.09702695,-118.3222316
62726,MAIN,4-Jan-11,3401 MOUNTAIN VIEW AV,W/S MOUNTAIN VIEW AV,406' NN LAWLER ST,6,C.I.,1947,65128,ROUND CRACK,1,,,NONE,CLAY,SPEARS,116-153,7.5,15,"REPAIRED LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.01401107,-118.437134
61575,MAIN,5-Jan-11,323 OCEANO DR,260' S/S OCEANO PL,7' E/W OCEANO DR (FACE OF CURB),6,C.I.,1940,57269,SPLIT,1,,,,,LOPEZ,132-144,6,24,"SET UP TRAFFIC, LOCATED LEAK, BROKE OUT PAVEMENT, FOUND 6"" SPLIT ON 6"" MAIN, INSTALLED 6""X 20"" 360 DEGREE REPAIR CLAMP, BACKFILL & TEMP 4'X 6' HOLE, CLEANED UP, PICK UP TRAFFIC.",34.05682125,-118.4731777
43618,MAIN,5-Jan-11,3406 INGLEWOOD,17' W/E INGLEWOOD BL.,360' W/W LAWLER,8,C.I.,1946,69518,ROUND CRACK,1,,,,,GONZALES,116-156,4,12,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X12"" CLAMP.",34.0146545,-118.4355871
43408,MAIN,5-Jan-11,6439 ZELZAH AVE.,12' W/C ZELZAH AVE.,377' S/C TELLEZ ST.,8,C.I.,1950,61883,RUST HOLE,1,,,N/A,D. EARTH,CERVATES,180-129,,57,"2-1"" COMPRESSION COUPLING.",34.18779718,-118.5225326
43405,MAIN,5-Jan-11,16721 LABRADOR ST.,12' S/C LABRADOR ST.,430' E/C PETIT AVE.,6,C.I.,1956,74436,ROUND CRACK,1,,,FAIR,ADOBE,SNYDER,202-135,7,21,"BROKE AND DUG OUT 4'X5', FOUND ROUND CRACK ON 6"" C.I. MAIN. SHUT MAIN, INSTALLED 6""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN, BACKFILLED AND TEMP., MADE P/U, CLEANED-UP SITE.",34.24929242,-118.4966187
43582,MAIN,5-Jan-11,1343 GOUCHER ST,W/S GOUCHER ST.,643' N/N MC KENDREE,6,C.I.,1953,69302,ROUND CRACK,1,,,,,SPEARS,130-129,9.5,35,"REPAIRED 2-6"" C.I. ROUND CRACK LEAKS WITH 6""X12"" 360 CLAMP.",34.05348595,-118.5226202
43407,MAIN,5-Jan-11,11521 OAKFORD LN.,7' W/C OAKFORD LN.,27' S/C BERINGER WAY,6,D.I.,2002,104496,CLAMP,1,,,EX,SAND / SANDSTONE,SNYDER,214-114,8,21,"BROKE AND DUG OUT 6"" MAIN AT 1"" SERVICE. SHUT DOWN MAIN, FOUND 8 YEAR OLD BAIL GONE ON 1"" SERVICE SADDLE. REPLACED WITH 6""X12"" 360 VENTED CLAMP, TURNED MAIN ON, CLAMP LEAKED. SHUT MAIN DOWN, REPLACED 360 CLAMP. TURNED MAIN BACK ON. RECONNECTED SERVICE WITH 2' OF 1"" COPPER AND 1"" COMP. COUP. TURNED SERVICE ON, FLUSHED, BACKFILLED AND TEMP. CLEANED-UP STREET.",34.28018455,-118.5676229
43411,MAIN,5-Jan-11,5221 DONNA AVE.,9' W/C DONNA AVE.,170' S/C SPRAGUE,6,C.I.,1952,63080,ROUND CRACK,1,,,N/A,D. EARTH,CERVANTES,172-120,6,12,,34.16517421,-118.5479003
43583,MAIN,5-Jan-11,12930 STANWOOD DR.,19' W/E STANWOOD DR.,38' N/N ROSEWOOD AVE.,6,C.I.,1953,69410,,1,,,,,GONZALES,116-150,5,15,"FOUND LEAK ON 6"" C.I. MAIN, USED 6""X12"" VENTED CLAMP.",34.0110161,-118.4505907
43365,MAIN,5-Jan-11,7315 DENKER AVE,27' E/W DENKER AVE,107' N/N 74TH ST,4,C.I.,1924,33009,"RUST HOLE, SPLIT",1,,,RUST,CLAY,BRONKO ANDERSON,102-195,10,30,"4"" CAST IRON MAIN LEAK. EXCAVATED DOWN, FOUND A 3' SPLIT WITH A HOLE ON TOP. MADE REPAIRS BY INSTALLING 3' PIECE OF DI PIPE. FIXED MAIN.",33.97313832,-118.3046662
43580,MAIN,5-Jan-11,4315 COOLIDGE AVE.,,,6,C.I.,,,ROUND CRACK,1,,,,CLAY,KENT,112-159,9,27,"SENT TO COOLIDGE TO FIX MAIN LEAK, FIXED, MADE SAFE, RETURNED YARD.",,
41394,MAIN,5-Jan-11,15047 ROMAR ST,10 SC ROMAR ST,180 WC LEMONA,6,C.I.,1953,63716,ROUND CRACK,1,,,NO RUST,SANDY LOAM,T.J. KRAUS,204-147,,,SET UP TRAFFIC. LOCATED MAIN. DRILLED HOLES. EXCAVATED 7'X3'. FOUND ROUND CRACK. INSTALLED 6'X12' 360 DEGREE REPAIR CLAMP. BACKFILLED. CLEANED. MADE JOBSITE SAFE.,,
43412,MAIN,5-Jan-11,7921 COZYCROFT AVE,9' W/C COZYCROFT AVE.,246' N/C ARMINTA,6,C.I.,1954,71672,SPLIT,1,,,,ADOBE,HARDY,190-111,9,27,"REPLACE 24' SECTION PIPE, RETAP FOR SERVICE. BLOWOUT, MAJOR STREET DAMAGE.",34.21424223,-118.5818455
43581,MAIN,5-Jan-11,11550 SUNSET BL.,S/S SUNSET BL.,50' E/E LAYTON DR.,6,C.I.,1937,54891,ROUND CRACK,1,,,,,SPEARS,136-144,9,34,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X6"" 360 CLAMP.",34.0685774,-118.4696064
43586,MAIN,6-Jan-11,10524 WILKINS,20' N/S WILKINS,150' E/E FAIRBURN,6,C.I.,1924,34630,ROUND CRACK,1,,,,,GONZALES,132-156,8,16,"FOUND ROUND CRACK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP.",34.05849214,-118.4294774
42872,MAIN,6-Jan-11,2421 E 16TH ST,40' S/N 16TH ST,105' W/W 15TH ST,6,C.I.,1963,41763,ROUND CRACK,1,,,,,ROGERS,118-216,8,16,"SET UP TRAFFIC. INVESTIGATED 6"" WATER MAIN LEAK ON 16TH ST. REPAIRED LEAK 45"" COVER CI MAIN ROUND CRACK. BACKFILLED. CLEANED UP. LEFT JOB SAFE.",34.01969716,-118.2290487
43585,MAIN,6-Jan-11,5176 VERONICA,W/O 1217340,833' E/E SYCAMORE AVE.,6,C.I.,1951,68137,ROUND CRACK,1,,,,,KIRKWOOD,116-177,6,18,,34.01333386,-118.358086
42783,MAIN,6-Jan-11,146 E 55TH ST,,480' E/E MAIN ST,24,C.I.,1922,29806,,1,,,,,R.MCCALL,108-204,17,75,"UPON ARRIVAL PARKED VEHICLE; SET UP TRAFFIC DELINEATION; INVESTIGATED MAIN LEAK. DRILLED HOLES OVER MAIN. BROKE OUT ASPHALT AND EXCAVATED. FOUND ROUND CRACK DEVELOPING ON BOTTOM OF 24"" MAIN. CLEANED. MADE AND PLACED REPAIR CLAMP OVER LEAK.",33.99242022,-118.2722201
41395,MAIN,6-Jan-11,,5 NC VOSE ST,13 WC LENNOX AVE,6,C.I.,1931,38371,ROUND CRACK,1,,,,C,S.ARRIOLA,184-153,15.5,37,"EXCAVATED A 9'X13' HOLE. INSTALLED 6""X12"" 360 DEGREE REPAIR CLAMP. DURING CLEAN UP, HIT AN UNMARKED 2"" PLASTIC HIGH PRESSURE GAS MAIN. WAITED FOR GAS COMPANY TO MAKE REPAIRS. FURTHER CLEAN UP AND BACKAFILL TO FOLLOW TOMORROW.",34.19847733,-118.4454909
43470,MAIN,6-Jan-11,7656 HASKELL AVE.,23' W/C HASKELL AVE.,494' N/C SATICOY ST.,1.5,COPPER,1941,40329,JOINT,1,,,,,CERVANTES,188-144,,,7650 HASKELL AVE.,34.20979758,-118.4750107
41398,MAIN,6-Jan-11,11468 DONA TERESA DR.,7 SC DONA TERESA DR,387 EC DONA DOLORES PL,6,C.I.,1959,79480,ROUND CRACK,1,,,,,R. CRUZ,158-171,9,26,"INSTALLED 360 DEGREE REPAIR CLAMP ON 6"" CI ROUND CRACK.",34.13032853,-118.3836086
43588,MAIN,6-Jan-11,GETTY CTR DR / SPULVEDA BL.,20' S/S GETTY  CTR. DR.,40' E/W SEPULVEDA BL.,,STEEL,1962,82520,ROUND CRACK,1,,,,,YBARBO,144-144,,,"REPAIRED 16"" STEEL MAIN WITH 16"" BUTT STRAP WELDED AND ALSO PUT PROTECTIVE COATING ON MAIN. BACKFILLED, LEFT SAFE.",34.08867967,-118.47483
61576,MAIN,6-Jan-11,5613 VALLEY OAK DR,8' EW VALLEY OAK DR,372' VERDE OAK,4,STEEL,,,RUST HOLE,1,,,,,SALDIVAR,152-192,7,14,"MADE REPAIRS ON A 4"" STEEL LEAKING MAIN. BACKFILLED, TEMP. OIL, PICKED UP SPOIL, LEFT SAFE & CLEAN.",34.11125327,-118.3121318
43584,MAIN,6-Jan-11,1845 MIDDLETON PL.,22' S/N MIDDLETON PL.,450' W/W GRAMERCY PL.,6,C.I.,1912,16154,RUST HOLE,1,,,,,FIERROZ,118-192,4,16,"MADE REPAIR ON 6"" C.I. MAIN RIGHT NEXT TO CORP. VALVE. HAD TO RENEW THE SERVICE.",34.01556706,-118.3148353
43415,MAIN,6-Jan-11,10527 BLUCHER AVE.,9' W/C BLUCHER AVE.,305' N/C SAN JOSE,6,,1954,71365,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,206-144,7,14,"FIX 6"" MAIN LEAK WITH 6""X12"" 360 CLAMP.",34.26170512,-118.4731741
43366,MAIN,6-Jan-11,109TH ST,18' S/S 109TH ST,41'/46' W/W MAIN ST,6,C.I.,1926,42813,ROUND CRACK,2,,,,,J. MCEACHERN,088-204,9,45,"FOUND 2 ROUND CRACKS ON OLD 6"" WATER MAIN. REPAIRED WITH 2-6"" 360 DEGREE REPAIR CLAMPS. THE MAIN WILL DIE WHEN WE DO FINAL CROSS CONNECTION.",33.93737528,-118.2741386
43587,MAIN,6-Jan-11,630 W. 96TH ST.,24' N/S 96TH ST.,6' W/W ALVERSTONE AVE.,8,C.I.,1941,57929,ROUND CRACK,1,,,,C,GONZALES,092-165,8,24,,33.94858731,-118.3972522
42816,MAIN,6-Jan-11,1333 N KENMORE,16 EW KENMORE,345 NN FOUNTAIN,,COPPER,,,JOINT,1,,,,,ROGERS,146-195,4,8,SERVICE LEAK IN METER BOX REPAIRED. CHANGED METER AND CURB VALVE.,34.09640197,-118.2972577
43589,MAIN,7-Jan-11,740 S. BURNSIDE,,187' S/S 8TH ST.,4,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,134-180,7,14,,34.06003806,-118.350331
42871,MAIN,7-Jan-11,915 NORDICA DR,,215' E/E PALMERO DR,4,C.I.,1927,45509,,1,,,,,JOSE ARIAS,152-219,2,12,"EXCAVATED 6X12, HAND PROSPECTED FOR GAS SERVICE. FOUND CORP VALVE BLOWN OUT ON 4"" CAST IRON MAIN. INSTALLED 4X12 360 REPAIR CLAMP.",34.11325983,-118.2188897
43367,MAIN,7-Jan-11,6825 WESTERN AVE,15' E/W WESTERN AVE,23' N/N 69TH ST,6,A.C.,1957,76789,ROUND CRACK,1,,,,CLAY,KIRKSEY,104-192,6,18,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED 4X4. FOUND 6"" AC AT 36""P WITH ROUND CRACK. INSTALLED 6X12 360 DEGREE REPAIR. BACKFILLED WITH SAND AND BASE OIL. TEMP. LEFT JOB SAFE.",33.97713266,-118.309044
43419,MAIN,7-Jan-11,19313 LOS ALIMOS ST.,10' S/C LOS ALIMOS ST.,177' W/C KEY WEST,6,C.I.,1965,84051,CLAMP,1,,,FAIR,SAND,SNYDER,208-120,5,15,"BROKE AND DUG OUT RECENT PATCH, FOUND DEFECTIVE POWERSEAL CLAMP, SHUT DOWN MAIN. REPLACED WITH 6""X12"" VENTED POWERSEAL CLAMP. RECONNECT TO SERVICE WITH 2' OF 1"" COPPER AND COMP. COUPLING. TURNED MAIN BACK ON, FLUSHED MAIN, NOTIFIED 542 FOR P/U AND BACKFILL, LEFT CONED OFF, SAFE.",34.2668365,-118.5539119
41326,MAIN,7-Jan-11,INTERSECTION COLUMBUS & ERWIN ST,14' EC COLUMBUS AVE,19' NC ERWIN ST,6,C.I.,1947,59943,CLAMP,1,,,N/A,C,ARRIOLA,178-147,7,28,"7'X6"" EXCAVATION FOR 6"" CI ROUND CRACK REPAIR, INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP. FOUND ABANDONED GAS PIPE IN TRENCH, GAS COMPANY CALLED OUT TO INVESTIGATE, GIVEN ALL CLEAR, BACKFILLED, EXTENSIVE CLEAN UP, SITE SAFE.",34.18307681,-118.4639481
43420,MAIN,7-Jan-11,20501 MIRANDA PL.,6' S/C MIRANDA ST.,20' W/C MIRANDA PL.,6,C.I.,1960,79685,"ROUND CRACK, SPLIT",1,,,,ADOBE,HARDY,174-111,8,24,"REPAIR 3"" SPLIT 360 CLAMP.",34.17307622,-118.5803167
43591,MAIN,7-Jan-11,2033 RIDGLEY DR.,13' E/W RIDGLEY DR.,403' S/S WASHINGTON BL.,6,C.I.,1946,64369,RUST HOLE,1,,,,C,GONZALES,126-177,8,32,"FOUND RUPTURE ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR. CALLED OUT AT 10:30 PM 01/06/2011.",34.03846061,-118.359454
43592,MAIN,7-Jan-11,2124 NARCISUS CT.,13' N/S NARCISUS CT.,20' W/W VICTORIA AVE.,4,C.I.,1925,68384,RUST HOLE,1,,,,C,GONZALES,108-147,8,24,"FOUND LEAK ON 4"" C.I. MAIN, USED 4""X20"" CLAMP.",33.98864434,-118.4592798
43590,MAIN,7-Jan-11,2137 BANYAN,11' E/W BAYAN,485' N/N WESTRIDGE RD.,6,C.I.,1957,77403,ROUND CRACK,1,,,,,J JIMENEZ,138-135,5,30,"FOUND ROUND CRACK ON 6"" C.I. W.M. W.M. VERY DEEP 60"" COVER HAD TO BREAK OUT OVERSIZED HOLE DUE TO UNDERMINE, 5 YD. AND 10 YD. TRUCK OF BACKFILL AND OIL. CLEAN-UP JOB SITE SAFE.",34.07476974,-118.5024826
42785,MAIN,7-Jan-11,641 ALPINE ST,23 SN ALPINE ST,175 W/W CLEVELAND ST,6,D.I.,1974,91944,,1,,,BAD,SLURRY,F.PRECIADO,134-213,9,18,"FOUND SPLIT ON BOTTOM OF PIPE. INSTALLED 4' OF 6"" DI PIPE AND 2 6"" DRESSERS. BACKFILLED WITH CONROCK AND TEMP.",34.06362478,-118.2422139
43616,MAIN,7-Jan-11,100 S. LAYTON DR.,,87' S/S SUNSET,6,C.I.,1937,54891,ROUND CRACK,1,,,,,KIRKWOOD,136-144,8.5,17,,34.06855472,-118.4694953
61577,MAIN,7-Jan-11,3752 HUGHES AV,395' NN VENICE BL,6' WE HUGHES AV,8,C.I.,,,ROUND CRACK,1,,,RUST,,SAMIA,120-165,8,16,"FOUND ROUND CRACK ON 8"" C.I. MAIN, EXCAVATED IN PARKWAY REPAIRED USING 360 DEGREE CLAMP BACKFILLED WITH BASE AND REPLACE SOD MADE SAFE",34.02448171,-118.3995802
41331,MAIN,7-Jan-11,KURT ST,,300' W CL JEFF ST,8,C.I.,1963,82387,ROUND CRACK,1,,,O,B,VELAQUEZ,214-174,,,"FOUND ROUND CRACK ON 8"" CAST IRON MAIN - MADE REPAIRS BY SHUT MAIN DOWN MYSELF & INSTALLED 12X 8 REPAIR CLAMP (360 DEGREE) & BACKFILLED SAND & TEMP.",34.28006474,-118.3658827
41348,MAIN,8-Jan-11,4101 SHADYGLADE AVE,10' W/C SHADYGLADE AVE,419' N/C VALLEYHEART DR,6,C.I.,1944,40911,CLAMP,1,,,N/A,C,ARRIOLA,164-165,10,29.5,"6'X 5' EXCAVATION FOR 6"" C.I. MAIN REPAIR, INSTALL 6""X 12"" 360 DEGREE REPAIR CLAMP, BACKFILLED, EXCESSIVE CLEAN UP, SITE SAFE, SERVICE RESTORED.",34.14525165,-118.4019224
43593,MAIN,8-Jan-11,2311 PURDUE ST.,19' E/W PURDUE ST.,128' S/S TENNESSEE AVE.,6,C.I.,1928,47033,"CLAMP, ROUND CRACK",1,,,,,MENDEZ,124-153,7,14,"6"" MAIN REPAIR C.I.",34.03519349,-118.4416079
43594,MAIN,8-Jan-11,5270 12TH ST.,22' N/S 12TH ST,45' E/E MEADOWBROOK AVE.,6,C.I.,1927,45648,ROUND CRACK,1,,,,,MENDEZ,130-180,7,14,"6"" MAIN REPAIR C.I.",34.0534606,-118.3480328
43421,MAIN,8-Jan-11,17545 ROSCO BL.,6' N/C ROSCO BL.,492' W/C ENCINO AVE.,4,C.I.,1958,78137,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,192-129,7.5,24.5,"SET UP TRAFFIC CONES, HIGH RISE AND SIGNS. LOCATED LEAK, BROKE AND DUG OUT 4'X8' EXCAVATION. FOUND ROUND CRACK AT 1"" SERVICE. SHUT DOWN MAIN, REMOVED OLD CORP., INSTALLED 4""X12"" 360 VENTED CLAMP WITH NEW 1"" CORP.. REFITTED TO 1"" SERVICE WITH 2' OF 1"" COPPER AND 1"" COMP. COUPLING. TURNED MAIN BACK ON, FLUSHED MAIN. 542 BACKFILLED AND TEMP, MADE P/U A LOT OF TRAFFIC SET UP.",,
41372,MAIN,8-Jan-11,3058 HOLLYCREST PL,106' E CL HOLLYCREST DR,7' N CL HOLLYCREST PL,4,C.I.,1932,51745,ROUND CRACK,1,,,BAD,CLAY,OBREGON,158-183,8,24,"FOUND 4"" ROUND CRACK.",34.12702962,-118.3435665
42787,MAIN,8-Jan-11,788 MONTECITO,15 NS MONTECITO,836 EE SINOVA,6,C.I.,1918,65543,JOINT,1,,,,,ROGERS,144-225,8.5,17,"SET UP TRAFFIC. INVESTIGATED 6"" WATER MAIN LEAK. FOUND LEAD JOINT LEAK. REPAIRED. PUT BACK IN SERVICE. CLEANED UP. LEFT SAFE. STREET GRINDING NO NEED TO PAVE.",34.09097623,-118.1997988
43595,MAIN,9-Jan-11,1705 SUMMITRIDGE DR.,12' E/W SUMMITRIDGE DR.,876' N/N FERRARI DR.,6,C.I.,1934,53371,ROUND CRACK,1,,,,B,SMITH,148-159,7,14,"LOCATE LEAK, DUG OUT, PINCH DOWN MAIN, INSTALL 6""X12"" CLAMP. BACKFILL AND TEMP. NEEDS P/U. PUT MAIN BACK ON FULL PRESSURE.",34.1015076,-118.4198165
43596,MAIN,9-Jan-11,10644 WILKINS AVE.,20' N/S WILKINS AVE.,474' E/E MANNING AVE.,6,C.I.,1924,34630,"RUST HOLE, RUPTURE",1,,,,B,SMITH,132-156,8,16,"LOCATE LEAK, BROKE OUT 7'X7', FOUND SMALL RUPTURE, INSTALL CLAMP, BACKFILL AND TEMP. P/U MADE, FLUSHED MAIN, PUT BACK IN SERVICE.",34.05661846,-118.4330553
42791,MAIN,10-Jan-11,940 W. 6TH ST,14 S/N W. 6TH ST NE LINE,69 W/E FREMONT AVE,8,C.I.,1929,68651,SPLIT,1,,,,,S. HOOVER,130-207,9,49.5,"2 CPS NUMBERS 882984. FOUND SPLIT ON 8"" CI MAIN. MAIN CONTINUED TO DEAD END. CUT AND REDWOOD PLUG MAIN. BACKFILLED. MADE SAFE. MAIN LOCATED IN ISLAND AT LEAK.",34.05152358,-118.2593192
43424,MAIN,10-Jan-11,8308 RATHBURN,12' E/C RATHBRUN,190' S/C SHOENBORN,4,C.I.,1956,75087,RUST HOLE,1,,,POOR,ADOBE,JOSEPH,192-126,5.5,11,"REPAIR LEAK ON 4"" C.I. MAIN WITH 360 CLAMP.",34.22135098,-118.5327477
60421,MAIN,10-Jan-11,5101 AVENIDA HACIENDA / WELLS DR,9' W/CL AVENIDA HACIENDA,25' N/CL WELLS DR,6,,1950,61915,,1,,,,,SNYDER,170-126,9,36,"BROKE & DUG OUT 5'X 6"" FOR GATE LEAK REPLACEMENT - CUT IN NEW 6"" GATE VALVE WITH 2-6""X 18"" NIPPLES, 2 DRESSER COUPLING BACKFILLED & TEMP EXCAVATION - P/U LG PILE OF MUD & ASPHALT CLEANED UP SITE MR. HAGENBECK TURNED MAIN ON.
G.S.-170-129 G.V.#51",34.16330504,-118.5340702
43597,MAIN,10-Jan-11,1501 REXFORD DR.,19' E/W REXFORD DR.,4' S/S CASHIO ST.,6,C.I.,1925,35567,ROUND CRACK,1,,,,C,GONZALES,130-168,7,21,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X12"" CLAMP.",34.05235627,-118.3942952
41350,MAIN,10-Jan-11,14226 AETNA ST,10' S CL AETNA,627' E CL TYRONE AVE,6,C.I.,1930,37928,"ROUND CRACK, RUPTURE",1,,,,CLAY,KRAUS,176-153,,,SET UP TRAFFIC. EXCAVATED 4'X 5' FOUND ROUND CRACK WITH 2'X 3' PIECE OF PIPE ISSING. INSTALLED 18' DI NIPPLE WITH 2 MECH. DRESSERS. BACKFILLED MADE JOB SAFE. CLEANED AREA.,34.18011918,-118.4422773
42792,MAIN,10-Jan-11,3433 CHADWICK DR,20' E/W CHADWICK DR,330' N/N TEMPLETON ST,6,C.I.,1922,29994,RUST HOLE,1,,,,CORROSIVE,R.AGUILAR,142-234,1,2,"WHILE EXCAVATING FOR RETAP CHANGE OVERS, FOUND LEAK ON 6"" CAST IRON WATER MAIN. INSTALLED 360 DEGREE REPAIR CLAMP.",34.0857695,-118.1699838
43368,MAIN,10-Jan-11,9100 HOBART BLVD,2' E/E  HOBART BLVD,16' N/S  91ST ST,8,C.I.,1931,50741,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,094-192,10.5,30.5,"8"" MAIN LEAK. EXCAVATED DOWN TO MAIN, FOUND ROUND CRACK.  REPAIRED WITH 360 DEGREE REPAIR CLAMP. FIXED LEAK.",33.95449114,-118.307739
43369,MAIN,10-Jan-11,3635 W 62ND ST,N W 62ND ST,348' W/W WEST BLVD,6,C.I.,1935,52802,ROUND CRACK,1,,,,,D.FLOWERS,106-183,10,20,"PINPOINTED ROUND CRACK LEAK ON 6"" CAST IRON MAIN. EXCAVATED TO MAIN; PLACED 1 6X8"" 360 DEGREE REPAIR CLAMP TO WATER MAIN. BACK FILLED AND OILED EXCAVATION. CLEANED AREA.",33.98360526,-118.3364879
43371,MAIN,10-Jan-11,MANHATTAN WELLS,117' E/E GRAMERCY PL,141' S/S 62ND ST,20,CONCRETE,,,"JOINT, SPLIT",1,,,,SANDY LOAM,KIRKSEY,106-192,9,18,"FOUND VARIOUS LEAKS ON 80' CONCRETE PIPE. REMOVED AGED CONCRETE. INSTALLED IN PLACE 80' 20"" DI WITH 2 EACH TRANS COUPLINGS. BACKFILLED WITH NATIVE ===",33.982897,-118.3129444
43598,MAIN,10-Jan-11,51 PARK AVE,N/S PARK AVE,32' W/W PACIFIC AVE,2,STEEL,1908,68721,RUST HOLE,1,,,,,SPEARS,108-141,4,8,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X8"" 360 CLAMP.",33.99220491,-118.4760759
43431,MAIN,10-Jan-11,21729 VANOWEN ST.,15' W/C JORDAN AVE.,25' N/C VANOWEN ST.,4,C.I.,1953,63713,ROUND CRACK,1,,,,MUCK,HARDY,182-105,9,27,"REPAIR ROUND CRACK ON 4"" C.I. MAIN BETWEEN 2 ATT CERAMIC DUCTS. ATT TO COMPLETE BACKFILL AND PAVING.",34.19382165,-118.602885
43615,MAIN,10-Jan-11,2814 BEACH AVE.,E/S BEACH AVE.,111' S/S 28TH ST.,4,C.I.,1947,68724,,1,,,,,SPEARS,106-147,7,14,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X8"" 360 CLAMP.",33.98430959,-118.4614694
43434,MAIN,10-Jan-11,16816 HALPER ST.,8' S/C HALPER ST.,129' W/C FORBES AVE.,4,C.I.,1952,63362,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,172-135,4,8,"BROKE AND DUG 4'X5' BY HAND (GAS CO. NEVER ARRIVED FOR MARKING). REPAIRED ROUND CRACK WITH 4""X8"" 360 REPAIR CLAMP. TURNED MAIN ON, 541 BACKFILLED AND TEMP., MADE P/U, COMPLETE.",34.16656916,-118.4995667
43599,MAIN,10-Jan-11,2701 LAUREL CYN. BL.,15' E/W LAUREL CYN. BL.,2' S/N EL RITA DR.,6,STEEL,1962,82006,,1,,,,,ALVAREZ,156-174,5,30,"CREW SET UP TRAFFIC, EXCAVATED, ASSISTED WELDERS, INSTALLED 2"" AIR VALVE TO REPLACE OLD ONE. JOB COMPLETED, JAVIER WAS THE WELDER, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.11964281,-118.3756246
42823,MAIN,10-Jan-11,1515 W 8TH ST,15 NS 8TH ST,122 WW VELENCIA ST,2,COPPER,,,,1,,,,,ROGERS,130-204,8,16,"SET UP TRAFFIC. FIRE SERVICE NO WATER. EXCAVATED 2"" FIRE SERVICE. RETOPPED 2"" SERVICE. CUT IN 4"" COPPER TUBING. RESTORED SERVICE. FIRE SERIVE PSI 60 =?= FROM METER SHOP.",,
42790,MAIN,10-Jan-11,2296 CAZADOR DR,,185 S/S AVE 33,6,C.I.,1929,48107,SPLIT,1,,,,ADOBE,R.MCCALL,150-216,11.5,23,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC CONES AND HIGH RISE. LOCATED MAIN, DRILLED HOLES, PINPOINTED LEAK, BROKE OUT STREET, EXCAVATED. DOUND SPLIT ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.10777243,-118.2333586
43614,MAIN,11-Jan-11,1261 S. WESTWOOD BL.,,100' S/S ASHTON,8,C.I.,1951,68028,ROUND CRACK,1,,,,,KIRKWOOD,132-153,14,42,,34.05746075,-118.4431585
43443,MAIN,11-Jan-11,22616 AVENUE SAN LUIS,9' S/C AVE. SAN LUIS,187' W/C SALE AVE.,12,C.I.,1953,63944,JOINT,1,,,,FILL,HARDY,172-099,9,27,REPAIR LEAK JOINT LEAK.,34.16555887,-118.6185669
41352,MAIN,11-Jan-11,14145 JANNA WAY,6' W/C JANNA WAY,404' N/C HERRON ST,4,C.I.,1973,91127,2,1,,,,,GARCIA,232-162,,,"FOUND BROKEN 2"" G.V. AT B.O. ASSEMBLY R/REPLACED 2"" G.V. & RENEWED B.O. ASSEMBLY. FLUSHED 4"" C.I. MAIN. BACKFILLED & CLEAN-UP AREA.",34.32893259,-118.4117762
41355,MAIN,11-Jan-11,4455 ST. CLAIR AVE,11' W/CL ST. CLAIR AVE,95' S/CL LANDALE ST,6,C.I.,1941,40479,ROUND CRACK,1,,,1/4 RUST COAT PIPE W,SILTY SAND,KRAUS,166-165,9,18,"SET UP TRAFFIC, LOCATED MAIN DRILLED HOLES EXCAVATED 2.5'X 4' IN STREET. FIND ROUND CRACK, INSTALLED 360 DEGREE REPAIR CLAMP. SAND BACKFILL, TAMPED. LEFT JOB SITE SAFE. TO BE TEMPED THE FOLLOWING DAY.",34.15188902,-118.399849
43440,MAIN,11-Jan-11,4512 SAN FELICIANO DR.,12' W/C SAN FELICIANO DR.,254' N/C MULHOLLAND DR.,6,STEEL,1962,80931,JOINT,1,,,,D. EARTH,CERVANTES,166-099,11.5,39,,34.15010608,-118.614022
61578,MAIN,11-Jan-11,1039 NOWITA PL,14' NS NOWITA PL,380' EE LINCOLN BL,6,C.I.,,,,1,,,,,SALDIVAR,110-147,12,28.5,"SET UP TRAFFIC, DRILLED HOLES FOUND A BLOWN MAIN COVERED WITH RUST. CUT A SECTION AND REPLACED WITH A 4' D.I. NEW PIPE.",33.99771295,-118.457465
43456,MAIN,11-Jan-11,20300 RINALDI ST.,36' N/C RINALDI ST.,1095' E/C MASON,,,,,,1,,,,,CARRANO,210-111,20,60,"HYDRANT ON SO. SIDE OF 16"" MAIN HAS 90' STEEL LATERAL. GROUND SHIFTED, LATERAL FORCES, SPLIT VALVE VERTICALLY IN HALF. LATERAL HAD TO BE MODIFIED BY WELDER TO LINE UP WITH WELD NECK ON GATE. USED RENTAL CRANE AND 3-AXLE DUMP.",34.27471952,-118.5751772
43254,MAIN,11-Jan-11,4512 SAN FELICIANO DR.,12' W/C SAN FELICIANO DR.,254' N/C MULHOLLAND DR.,6,STEEL,1962,80931,JOINT,1,,,FAIR,D. EARTH,CERVANTES,166-099,11.5,39,,34.15010511,-118.6140235
43600,MAIN,11-Jan-11,4013 LEEWARD AVE.,S/S LEEWARD AVE.,176' W/W WILTON PL.,6,C.I.,1925,35956,ROUND CRACK,1,,,,,SPEARS,132-192,8,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X12"" 360 CLAMP.",34.05893891,-118.3149538
43446,MAIN,12-Jan-11,16705 SEPTO ST.,11' S/C SEPTO ST.,195' E/C RUFFNER AVE.,4,C.I.,1965,84745,ROUND CRACK,1,,,,,SNYDER,202-135,3.5,7,"BROKE AND DUG OUT 4'X5' EXCAVATION. FOUND ROUND CRACK. INSTALLED 4""X12"" 360 REPAIR CLAMP. TURNED MAIN ON 100 PER CENT. NOTOFED 542 FOR BACKFILL AND P/U.",34.25109623,-118.4959485
42793,MAIN,12-Jan-11,823 BEAUDRY AVE,20 E/W BEAUDRY AVE,210 N/N ALPINE ST,6,C.I.,1927,45522,,1,,,,,S. HOOVER,136-213,6.5,26,"FOUND LEAK ON 6"" CI MAIN. CUT IN 101"" OF 6"" DI. BACKFILLED MADE SAFE. ALSO RETAPPED 1"" COPPER SERVICE.",34.06685125,-118.2471618
41358,MAIN,12-Jan-11,14410 CARLSBAD ST,8' S/CL CARLSBAD ST,158' W/CL AZTEC ST,6,C.I.,1949,61023,"ROUND CRACK, CRACK WAS OFFSET",1,,,PIPE IN GOOD CONITIO,,KRAUS,218-150,4.5,9,"SET TRAFFIC, LOCATED MAIN. DRILLED HOLES, EXCAVATED 2'X 3' FOUND AN OFFSET ROUND CRACK - OUT OF ALIGNMENT. CUT IN A PIECE OF PIPE 8' W/2 MECHANICALS. DUE TO UNDERMINE WE MADE THE HOLE LARGER 4'X 5'.",34.29468976,-118.4469956
43436,MAIN,12-Jan-11,11420 VALJEAN,6' W/C VALJEAN,64' N/C KALISHER,4,,1955,73438,,1,,,N/A,ADOBE/CLAY,JOSEPH,212-138,12.3,25,"REPAIRED 4"" C.I. MAIN SPLIT WITH 6' OF 4"" D.I. MAIN AND REPAIR 2 SERVICES. BACKFILLED, LEFT JOB SAFE. GROUND WA HARD, TOOK TIME TO FIND LEAK AND BREAK OUT.",34.27792152,-118.487154
43638,MAIN,12-Jan-11,455 N. BARRINGTON AVE,S/S BARRINGTON AVE,923' N/N CRESCENDA ST,6,C.I.,1925,35550,ROUND CRACK,1,,,,,SPEARS,138-144,6,18,"REPAIRED 6"" ROUND CRACK LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.07039448,-118.4741814
43450,MAIN,12-Jan-11,7111 WOODLEY AVE.,15' W/C WOODLEY AVE.,42' N/C GAULT ST.,,C.I.,1962,81586,SPLIT,1,,,,,CARRANO,184-141,8,40,"WHILE INSTALLING RETAP AND CHANGE OVERS, RON JUVERA WAS CLEANING AROUND CORP WITH SHOVEL, THE 8"" C.I. MAIN LET GO, BLOW A 5"" PIECE OF THE PIPE.",34.19945711,-118.4837079
43601,MAIN,12-Jan-11,715 DEVON AVE,,62' S/S BIRCHWOOD,4,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,136-156,7,21,,34.06947277,-118.4288605
61585,MAIN,12-Jan-11,155 S. SALTAIR AV,198 NE BUNDY DR,8' EW SALTAIR AV,6,C.I.,1951,68150,ROUND CRACK,1,,,RUST,,SAMIA,134-141,9,18,"FOUND ROUND CRACK ON 6"" C.I. PIPE REPAIRED WITH 360 DEGREE REPAIR CLAMP.",34.05977323,-118.4752822
43640,MAIN,12-Jan-11,10424 VENICE BL,15' N/S VENICE BL,40' E/E MENTONE,8,C.I.,1933,69558,ROUND CRACK,1,,,,,SMITH,118-165,8,24,"LEAK IN PARKWAY - DELAYED WAITING FOR U.S.A. LOCATORS. LOCATE LEAK, DUG OUT, INSTALL 8""X 12"" CLAMP, BACKFILL NATIVE SOIL NEED GRASS & SPRINKLER REPAIR.",34.01979159,-118.4046661
43641,MAIN,12-Jan-11,2553 THURMAN AVE,18' E/W THURMAN AVE,98' N/N ADAMS BL,4,C.I.,1927,44459,RUPTURE,1,,,N/A,B,SMITH,124-174,8,16,"SHUT DOWN MAIN - 2-G.V. LOCATE & DUG OUT LEAK, INSTALL 4""X 20"" CLAMP. BACKFILL & TEMP EXCAVATION, FLUSH MAIN. NEED LARGE P/U 1ST JOB 1-13-11",34.03285083,-118.3678254
43645,MAIN,13-Jan-11,1736 LONGWOOD AVE,E/S LONGWOOD AVE,33' SS ST ELMO DR,6,C.I.,1923,32368,ROUND CRACK,1,,,,,SPEARS,128-183,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.04350424,-118.3439482
61587,MAIN,13-Jan-11,12725 SUNSET BL,24' NS SUNSET BL,172' WW CLIFFWOOD AV,,C.I.,,,ROUND CRACK,1,,,,,WATERS,132-138,7,14,"SET UP TRAFFIC, INVESTIGATED JOB TO SOUND MAIN. BROKE OUT EXCAVATION MADE REPAIRS BACKFILLED LEFT JOB CLEAN AND SAFE.",34.05695777,-118.4862565
42794,MAIN,13-Jan-11,2401 W. COLORADO BLVD,60' N/N COLORADO BLVD,ELLENWOOD DR,6,C.I.,1924,34235,ROUND CRACK,1,,,,GRANITE,R.MCCALL,162-219,9,18,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC CONES AND HIGH WARNING SIGN. INVESTIGATED LEAK, LOCATED MAIN, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND ROUND CRACK CLOSE TO ABANDONED CORPERATION VALVE. REMOVED VALVE. PLACED REPAIR CLAMP.",34.14033781,-118.2189734
43453,MAIN,13-Jan-11,16423 DONMETZ ST.,6' N/C DONMETZ ST.,99' E/C DEBRA AVE.,6,C.I.,1955,72617,ROUND CRACK,1,,,FAIR,D. EARTH,CERVANTES,212-138,9.5,19,,34.27366628,-118.489356
43642,MAIN,13-Jan-11,10808 TABOR ST,15' N/S TABOR ST,60' W/W GLENDON AVE,4,C.I.,1924,69590,SPLIT,1,,,THICK,CLAYISH,SCHWEINBOLD,120-162,9,27,"DUG OUT 1ST HOLE & MISSED LEAK. 2ND HOLE APPLIED CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0218419,-118.4129954
41363,MAIN,13-Jan-11,14618 GILMORE ST,14' S/CL GILMORE ST,223' W CL VESPER AVE,6,C.I.,1930,38063,CLAMP,1,,,,,KRAUS,180-150,4,12,"WHILE TAMPING SAND ON MAIN BREAK EXCAVATION, ON 5TH LIFT OF TAMPING WE SAW WATER BLOWING OUT OF STREET AGAIN. OUR 360 DEGREE CLAMP DID NOT LEAK THE BAIL ON SERV. CLAMP BROKE. WE HAD TO CUT A PIECE.",34.18762076,-118.4516351
41365,MAIN,13-Jan-11,14622 GILMORE ST,12' S CL GILMORE ST,223' W CL VESPER AVE,6,C.I.,1930,38063,,1,,GOOD NO RUST,,DIRT,KRAUS,180-150,6,18,"SET UP TRAFFIC, LOCATED MAIN, DRILLED HOLES EXCAVATED 7'X 5' DUE TO UNDERMINED STREET. INSTALLED 6""X 12"" REPAIR CLAMP ON ROUND CRACK BACKFILLED W/ SAND.",34.18762076,-118.4516346
43373,MAIN,13-Jan-11,25223 S WESTERN AVE,39' E/W P/LINE WESTERN AVE,51' S/S P/LINE ST,6,C.I.,1932,52050,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,038-192,11.5,23,"6"" MAIN LEAK. EXCAVATED DOWN TO MAIN. FOUND ROUND CRACK IN 6"" MAIN. MADE REPAIRS WITH 6""X12"" 360 DEGREE REPAIR CLAMP. BACK FILLED AND OILED. MADE SAFE.",33.79558223,-118.307604
43647,MAIN,13-Jan-11,1213 RIMMER AVE,11' E/W RIMMER AVE,119' N/N BESTOR BLVD,6,C.I.,1948,65989,ROUND CRACK,1,,,GOOD,SHALE,YBARBO,130-126,,,"REPAIRED 6"" MAIN REMOVED SHORING BACKFILLED AND TEMP OIL LEFT JOB SAFE FOR TRAFFIC. MAIN WAS DEEP.",34.0517222,-118.5271381
42938,MAIN,13-Jan-11,616 S WESTMORELAND,,247 S/S 6TH ST,4,C.I.,,,,1,,,,,CHESTERTON,134-198,8,16,FOUND ROUND CRACK WHERE PIPE CROSSED . POWER CUT IN 4' DI PIPE TO MAKE REPAIR.,34.06290944,-118.28847
43454,MAIN,13-Jan-11,11101 CABRIOLE AVE.,9' E/C CARBRIOLE AVE.,87' N/C KENYA AVE.,6,C.I.,1962,81913,SPLIT,1,,,,ADOBE,HARDY,210-123,13.5,63,"REPLACE 8' SECTION SPLIT PIPE. MAJOR STREET DAMAGE, BLOWOUT.",34.2715473,-118.5403961
43455,MAIN,13-Jan-11,11027 SHESHONE AVE.,12' SHESHONE AVE.,130' S/C LUDLOW,4,C.I.,1952,63472,ROUND CRACK,1,,,,CLAY,JOSEPH,210-129,8,16,"FIX 4"" MAIN LEAK WITH 360 4""X12"" CLAMP. BACKFILLED AND TEMP, JOB SAFE.",34.27057444,-118.517549
