LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
43374,MAIN,13-Jan-11,10207 BROADWAY,21' E/W BROADWAY,72' S/S 102ND ST,6,C.I.,1926,42842,RUST HOLE,1,,,,CLAY,KIRKSEY,090-201,9,36,"LOCATED LEAK, BROKE OUT AND EXCAVATED 4X5. FOUND HOLE ON TOP OF 6"" CI AT 41""P. INSTALLED 6X12 360 DEGREE REPAIR CLAMP. BACKFILLED WITH SAND AND BASE AND OIL TEMP ===",33.94345295,-118.2784437
43646,MAIN,13-Jan-11,11205 SARDIS AVE,,145' W/W SEPULVEDA BL,6,C.I.,1930,49955,ROUND CRACK,1,,,,,KIRKWOOD,122-156,13,39,,34.02958917,-118.4305354
43643,MAIN,13-Jan-11,4506 RODEO LN,S/S RODEO LN,177' W/W CHESAPEAKE AVE,6,C.I.,1951,68081,ROUND CRACK,1,,,,,SPEARS,118-183,4,12,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.0202718,-118.3458717
43452,MAIN,13-Jan-11,6559 RANDI AVE.,12' W/C RANDI AVE.,201' S/C HANNA AVE.,6,C.I.,1954,71022,ROUND CRACK,1,,,FAIR,D. EARTH,CERVANTES,180-102,7.5,15,,34.18974106,-118.6078506
42796,MAIN,14-Jan-11,2125 GRIFFITH PARK BLVD,25' E/W GRIFFITH PARK BLVD,225' S/S LYRIC AVE,8,C.I.,1926,43423,ROUND CRACK,1,,,POOR,CLAY,CHESTERTON,148-204,,,"FOUND LEAK ON 8"" CI MAIN. VERY CORROSIVE ON OUT SIDE. USED 360 REPAIR CLAMP. BACKFILLED.",34.0980595,-118.2733891
43654,MAIN,14-Jan-11,1215 VAN NESS AV,,101' N/N LEXINGTON,4,C.I.,1923,31537,SPLIT,1,,,,,KIRKWOOD,146-192,8,24,,34.09313264,-118.3157844
42795,MAIN,14-Jan-11,1333 COLORADO BLVD,42' S/N COLORADO BLVD,281' E/E EAGLE VISTA DR,16,C.I.,1924,34695,,1,,,,,R.AGUILAR,162-228,9,26,"EXCAVATED AND FOUND MAIN LEAK ON 16"" STEEL WATER MAIN. MADE REPAIRD AND MADE JOB SITE SAFE.",34.13931615,-118.194128
43657,MAIN,14-Jan-11,10268 DUNLEER AVE,17' N/S DUNLEER AVE,184' W/W QUEENSBURY,6,C.I.,1925,41050,"ROUND CRACK, RUPTURE",1,,,BAD,ADOBE,WASHINGTON,124-162,6.5,13,REPAIRED ROUND CRACK WITH LARGE RUPTURE WITH 360 DEGREE CLAMP. BROKE OUT ALL UNDERMINED SECTION OF STREET MADE PARTIAL BACKFILL.,34.03572457,-118.4079543
61597,MAIN,14-Jan-11,12017 MARSHALL ST,7' EW ALLEY (WEST OF INGLEWOOD),14' SN MARSHALL,8,C.I.,1944,69543,ROUND CRACK,1,,,,,RODRIGUEZ,108-162,7.5,22.5,"FOUND LEAK ON 8"" C.I. MAIN REPAIR WITH 360 DEGREE CLAMP. BACKFILL, CLEANED AND LEFT JOB SITE SAFE.",33.99173213,-118.4142278
43655,MAIN,14-Jan-11,460 BARRINGTON,HALVERN,69' N/N BARRINGTON,6,C.I.,1925,35549,ROUND CRACK,1,,,,,KIRKWOOD,138-144,7.5,22.5,,34.07092319,-118.474472
43458,MAIN,14-Jan-11,4519 SAN FELICIANO DR.,12' W/C SAN FELICIANO DR.,256' N/C MULHOLLAND DR.,6,STEEL,1962,80931,RUST HOLE,1,,,FAIR,GRVL,DURAN,166-099,15.5,27.5,"FOUND RUST HOLE ON TOP OF 6"" STEEL MAIN, HAD TO WELD HALF OF A BUTT STRAP ON PIPE TO FIX HOLE. NEEDED A P.C. WORKER TO CUT STEEL PIPE. BACKFILLED EXCAVATION AND MADE SAFE. ALSO HAD TO DO SOME CLEAN UP OF MUD.",34.15010713,-118.6140204
43651,MAIN,14-Jan-11,1929 GARTH AVE,W/S GARTH AVE,272 SS SAWYER ST,4,C.I.,1929,48434,ROUND CRACK,1,,,,,SPEARS,126-171,24,12,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.04214597,-118.3787562
43656,MAIN,14-Jan-11,2799 ELLISON DR,11' EW ELLISON DR,182' NN ARBY,4,STEEL,1962,81192,,1,,,,,DEISCH,156-159,,,THE CREW CUT OUT ONE FOOT OF STEEL MAIN. THEN THEY PLUGGED AND TA[[ED THE END OF THE MAIN. THEN THEY REPLACED THE BLOW OFF.,34.12229252,-118.425261
61591,MAIN,14-Jan-11,1029 VILLA VIEW DR,W/S VILLA VIEW DR,14' SW VILLA VIEW DR,4,C.I.,1951,68437,ROUND CRACK,1,,,,,SPEARS,130-132,4,8,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.04869298,-118.513901
43457,MAIN,14-Jan-11,8001 JELLICO AVE.,12' W/C JELLICO AVE.,19' N/C STRATHERN ST.,6,C.I.,1952,63148,ROUND CRACK,1,,,FAIR,D. EARTH,CERVANTES,190-129,10,25,,34.2157149,-118.5175869
61595,MAIN,14-Jan-11,2939 BEVERWIL DR,6' EW BEVERWIL,5' NN ALTMAN AV,6,C.I.,1962,81649,BLOW,1,,,,CLAY,FIERROZ,124-165,13.5,35,"HAD TO CUT IN 5' OF 6"" PIPE DI THE OLD PIPE HAD A BLOW OUT.",34.03639556,-118.3982393
43652,MAIN,14-Jan-11,2604 PROSSER AVE,19' NS PROSSER AVE,226' WE BRADBURY,6,C.I.,1924,34576,ROUND CRACK,1,,,FAIR,ADOBE,WASHINGTON,126-159,6.5,13,"REPAIRED 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP - BROKE",34.04058768,-118.4177461
61607,MAIN,15-Jan-11,10268 DUNLEER DR,17' N/S DUNLEER DR,176' W/W QUEENSBURY DR,6,C.I.,1925,41050,ROUND CRACK,1,,,,,FIERROZ,124-162,3,11,MADE REPAIR ON A ROUND CRACK,34.03571851,-118.407943
42798,MAIN,16-Jan-11,CONCORD ST & 8TH ST,25' S/N 8TH ST,21' E/W CONCORD ST,8,C.I.,1933,52489,ROUND CRACK,1,,,FAIR,CLAY,J. UNGSON,120-225,11.5,43.5,"FOUND ROUND CRACK. USED 360 DEGREE FOR REPAIRS. ASPHALT WAS THICK (18""). BACKFILLED WITH CONROCK; COMPACTED IT; TEMP; OILED; CLEANED UP; LEFT SITE SAFE.",34.02259934,-118.2069553
43376,MAIN,16-Jan-11,8912 MAIN ST,30' E/W MAIN ST,188' N/N 90TH ST,8,C.I.,1930,49815,,1,,,,CLAY,KIRKSEY,096-204,6.5,26,"DRILLED HOLES, LOCATED LEAK, BROKE OUT 3X2, FOUND MISSING BAIL ON CLAMP. INSTALLED NEW BAIL, TIGHTENED, STOPPED LEAK. BACKFILLED WITH BASE AND OIL TEMP.",33.95521334,-118.2739204
43658,MAIN,16-Jan-11,1527 SUNSET PLAZA DR,E/S SUNSET PLAZA DR,1115' N/N STEBBINS TER,6,STEEL,1927,44765,"CLAMP, RUST HOLE",1,,,,,SPEARS,150-171,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09848393,-118.3814726
43666,MAIN,18-Jan-11,364 SAINT PIERRE PL,E/S SAINT PIERRE PL,570' NN BEL AIR RD,6,STEEL,1925,41611,RUST HOLE,1,,,,,SPEARS,142-153,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" CLAMP.",34.08313736,-118.4361745
43659,MAIN,18-Jan-11,9324 AIRDROME ST,26' S/N AIRDROME ST,16' E/E GLENVILLE DR,6,C.I.,1924,35974,ROUND CRACK,1,,C,,,GONZALES,130-168,8,24,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05025445,-118.3930112
42801,MAIN,18-Jan-11,105' S MATHEWS ST,,85' S/S 1ST ST.,4,C.I.,1927,44825,ROUND CRACK,1,,,,ADOBE,R.MCCALL,128-222,5,10,"UPON ARRIVAL, SET UP TRAFFIC DELINEATION, LOCATED MAIN, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT ASPHALT, EXCAVATED, FOUND ROUND CRACK, CLEANED MAIN AND PLACED REPAIR CLAMP OVER LEAK.",34.04289888,-118.2088237
43459,MAIN,18-Jan-11,16932 RINZLER ST,9' S/C RINZLER ST,59' W/C MCLENNAN,4,C.I.,1961,80184,RUST HOLE,1,,,,CLAY,HARDY,200-135,6,12,"REPAIR 4"" C.I. 360 REPAIR CLAMP.",34.24578853,-118.5014484
43675,MAIN,18-Jan-11,10268 DUNLEER DR,17' N/S DUNLEER DR,178' W/W QUEENSBURY DR,6,C.I.,1925,41050,,1,,,,,FIERROZ,124-162,15.5,71,"WE HAD TO CUT IN 16' OF 6"" DI PIPE. BACKFILL WITH SAND BUT WHEN WE ENERGIZED IT , IT KEPT BLOWING OUT. WE HAD TO KEEP BREAKING IT OUT FOLLOWING THE LEAK. IT KEPT BREAKING.",34.03572089,-118.4079475
43662,MAIN,18-Jan-11,10878 DUNLEER,DUNLEER,160' E/E QUEENSBURY,6,C.I.,1925,41050,,1,,,,ADOBE,WASHINGTON,124-162,5,14,"RELIVED CREW - CUT IN PARTIAL 10' OF 6"" D.I. PUT MAIN BACK IN SERVICE / BACKFILLED 2 LOADS OF SAND BARRICADED SAFE.",34.03570237,-118.407913
61608,MAIN,18-Jan-11,INTERSECTION OF 8TH & MANHATTAN PL,16' NS 8TH ST,8' EW MANHATTAN PL,36,STEEL,1930,50267,,1,,,,,BLACK,132-192,24,96,"ARRIVED AT SITE, MADE SAFE PUMPED OUT HOLE, FINISHED DIGGING AROUND PIPE, WELDER'S MADE REPAIRS TO 36"" STEEL PIPE. INSTALLED ANODES, ENAMEL, BACKFILL, CLEAN SITE, LEFT SAFE.",34.05796659,-118.3102138
60475,MAIN,18-Jan-11,16320 KALISHER ST,12' SCL KALISHER ST,27' ECL SOPHIA AV,6,C.I.,1955,73437,,1,,,,,CERVANTES,212-138,9,18,REPLACED GATE VALVE,34.27771927,-118.4879058
41369,MAIN,18-Jan-11,14651 SHERMAN WAY,51' N/CL SHERMAN WAY,1392' E/CL KESTER AVE,8,C.I.,1934,38780,CLAMP,1,,,GOOD,LOAMY SAND,GARCIA,184-150,,,"FOUND LEAK ON 8"" C.I. MAIN IN SIDEWALK RIGHT OF WAY, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.20134366,-118.4528615
43379,MAIN,18-Jan-11,MAR VISTA AVE,18' N/S HARRY BRIDGES BLVD,7' W/E MAR VISTA AVE,12,C.I.,1943,58654,BROKEN BOLTS AND PACKINGS,1,,,,,M.ARMIDO,028-201,7,7,"SET UP TRAFFIC DELINEATION AND BROKE OUT ASPHALT AND EXCAVATED BELOW BONNET OF 12"" GATE VALVE (GSM 026-203, #50). REPLACED BROKEN RETAINER BOLTS AND INSTALLED NEW PACKING. BACKFILLED AND PICKED UP TRAFFIC DELINEATION AND LEFT JOB SITE SAFE",33.77041323,-118.2772794
42943,MAIN,18-Jan-11,2418 SILVER RIDGE AVE,12 EW SILVER RIDGE AVE,908 NN SILVER RIDGE WAY,6,C.I.,1925,35804,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,148-210,,,"FOUND ROUND CRACK 3' FROM SERVICE. USED 6""X12"" 360 AND RETAPPED SERVICE.",34.10067428,-118.2553605
42829,MAIN,18-Jan-11,2803 BLANCHARD ST,,33 EE FOREST,1,COPPER,,,,1,,,,,R.MCCALL,130-225,6.5,13,"PARKED VEHICLE SAFELY, SET UP TRAFFIC DELINEATION AND HIGH RISE. BUGGED OUT SERVICE, LOCATED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND PINHOLE IN COPPER. PLACED CLAMP OVER LEAK.",,
43660,MAIN,18-Jan-11,1855 HOLT AVE,,45' S/S SAWYER AVE,6,C.I.,1940,57088,ROUND CRACK,1,,,,,KIRKWOOD,128-171,,,,34.04317186,-118.3808122
42802,MAIN,19-Jan-11,VERMONT & 43RD,20' N/S 43RD ST,27' W/E VERMONT AVE,4,C.I.,1914,20126,"ROUND CRACK, RUST HOLE",1,,,FAIR,SAND,CHESTERTON,114-198,,,"LOCATED LEAK ON 4"" CI MAIN. ROUND CRACK WITH RUST HOLE FACING DOWN. USED 360 FOR REPAIRS.",34.00544244,-118.291498
43461,MAIN,19-Jan-11,16232 MALDEN ST.,9' S/C MALDEN ST.,257' E/C VALJEAN AVE.,4,C.I.,1961,80587,CLAMP,1,,,,BF-SAND,HARDY,194-138,6,18,REPAIR CLAMP LEAKING (POWER-SEAL).,34.22576357,-118.4863839
43460,MAIN,19-Jan-11,19209 WOODMONT DR.,10' WOODMONT DR.,110' W/C PEBBLE BEACH PL.,6,D.I.,1985,98063,SPLIT,1,,,GOOD,CLAY/D. GRNTE,SNYDER,216-120,6.5,13,"BROKE AND DUG OUT 4'X5' EXCAVATION FOUND LARGE  BAD AREA ON D.I. PIPE. COATING MAY HAVE BEEN CHIPPED AWAY WHEN MAIN WAS INSTALLED. PIPE BADLY EATIN UP. INSTALLED 2 DIFFERENT POWER SEAL CLAMPS OVER SMALL SPLIT, CLAMPS LEAKED. CUT OUT AND REPLACED 6""X18"" PIECE OF D.I. PIPE WITH 2 MECH COUPLINGS AND TURNED MAIN BACK ON, FLUSHED. 542 BACKFILLED AND MADE P/U.",34.28702265,-118.5519217
43673,MAIN,19-Jan-11,1474 DONHILL DR,S/S DONHILL DR,830' EE LAUREL WAY,4,STEEL,1961,80373,COUPLING,1,,,,,SPEARS,148-159,4,12,"REPAIRED LEAK ON 4"" STEEL MAIN, REPLACED 1 1/2"" WELD COUPLING.",34.09826521,-118.416503
43462,MAIN,19-Jan-11,22201 DEVONSHIRE ST.,15' N/C DEVONSHIRE,6' W/C FARRALONE AVE.,8,C.I.,1955,72781,ROUND CRACK,1,,,,MUCK,JOSEPH,206-102,8,16,"FIX 8"" MAIN LEAK BY CUTTING IN A 18"" D.I. PIPE.",34.25728797,-118.6104685
42803,MAIN,19-Jan-11,3750 W 6TH ST,17' N/S W. 6TH ST.,140 /EE HOBART AVE,12,C.I.,1930,49806,ROUND CRACK,1,,,OK,CLAY,F.PRECIADO,134-195,8,16,"FOUND ROUND CRACK ON NORTH SIDE OF 12"" MAIN. INSTALLED 1-360 DEGREE 12""X20"" CLAMP. BACKFILLED WITH CONROCK AND TEMP. CLEANED UP.",34.06349183,-118.3047626
43672,MAIN,19-Jan-11,1465 DONHILL DR,N/S DONHILL DR,783' EE LAUREL WAY,4,STEEL,1961,807373,COUPLING,1,,,,,SPEARS,148-159,2.5,7.5,"REPAIRED LEAK ON 4"" STEEL MAIN, REPLACED 1 1/2"" WELD COUPLING",34.09825833,-118.4165064
41377,MAIN,19-Jan-11,12902 ALTANO ST,6' S/CL ALTANO ST,108' E/CL CRANSTON AVE,4,C.I.,1959,,BLOW OFF,1,,,,,CRUZ,222-162,17.5,44,"REBUILT BLOW OFF ASSEMBLY THAT WAS LEAKING. INSTALLED NEW SLIP SLEEVES AND BACKFILLED WITH SAND 6"" LIFTS TAMPED SAND TEMP ASPHALT.",34.30573609,-118.4139782
43676,MAIN,20-Jan-11,542 LA JOLLA,15' EE LA JOLLA,17' N/S CLINTON ST,4,C.I.,1927,44754,RUST HOLE,1,,,,C,GONZALES,142-174,5.5,16.5,"FOUND SMALL RUPTURE ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.08151528,-118.3678366
42867,MAIN,20-Jan-11,3671 PRIMAVERA AVE,10 N/S PRIMAVERA,849 E/E DIVISION ST,,COPPER,1964,84192,RUPTURE,1,,,,,ROGERS,150-219,8.5,15.5,"INVESTIGATED SERVICE LEAK. FOUND CORP LEAK AT 8"" WATER MAIN. STEEL REPLACED TAIL PIECE. CUT IN 1' 1"" COPPER. REPAIRED LEAK. COMPLETE.",34.10750358,-118.2200852
43677,MAIN,21-Jan-11,10309 NATIONAL BL,91' W/W VINTON AV,16' S/N NATIONAL BL,8,C.I.,1947,64877,OLD MECH,1,,,,,JIMENEZ,122-162,,,"FOUND CORRODED MECHANICAL COUPLING BOLTS ON 8"" MONO PIPE, REPAIRS COMPLETE.",34.02924312,-118.4094382
43463,MAIN,21-Jan-11,20430 BASSETT ST.,12' W/C DELCO AVE.,56' S/C BASSETT ST.,8,A.C.,1953,63847,,1,,,N/A,ADOBE/CLAY,LAROCHELLE,182-111,6,15,"CMPLETED, BACKFILL AND PICK-UP. RENEWED AND RETAPPED SERVICE AT 20430 BASSETT ST. RETAPPED SERVICE AT 6868 DELCO.",34.19560305,-118.5782885
43678,MAIN,22-Jan-11,2607 S. MANSFIELD AV,24' E/W MANSFIELD AVE,39' S/N ADAMS BL,4,C.I.,1915,21480,"CLAMP, RUST HOLE, RUPTURE",1,,,,B,MENDEZ,124-180,8,16,,34.03252026,-118.3524041
43680,MAIN,23-Jan-11,8457 BRIER DR,6' W/E BRIER DR,247' N/N OAK ST,4,STEEL,1930,49567,RUST HOLE,1,,,N/A,B,SMITH,150-174,5,10,"LOCATE LEAK, HAND DUG 4'X 4'X 4' DEEP EXCAVATION, INSTALL 4""X 8"" CLAMP. BACKFILL & TEMP. EXCAVATION, MADE P/U - THREW DEBRIS INTO DUMP TRUCK.",34.10437906,-118.375454
43683,MAIN,24-Jan-11,16622 AKRON ST,8' N/S AKRON ST,543 E/E LACHMAN LN,6,C.I.,1953,69720,ROUND CRACK,1,,,,C,GONZALES,130-120,6,18,"FOUND LEAK ON 6"" C.I. MAIN AT SERVICE FOR 16622 AKRON ST USED 6""X 12"" VENTED CLAMP RECONNECTED 1"" SERVICE.",34.05034112,-118.5439683
43464,MAIN,24-Jan-11,19313 LOS ALIMOS ST.,9' N/C LOS ALIMOS ST.,177' W/C KEY WEST ST.,6,C.I.,1965,84051,CLAMP,1,,,FAIR,GRVL,SNYDER,208-120,5,10,"DUG OUT RECENT PATCH, FOUND 6""X12"" VENTED POWERSEAL CLAMP LEAKING. DISCONNECTED FROM 1"" SERVICE. PINCHED MAIN, CHANGED CLAMP, TURNED MAIN BACK ON, REFITTED 1"" SERVICE WITH 2' OF 1"" COPPER AND COMP. COUP. NOTIFIED 542 FOR P/U AND BACKFILL, PAVING ALREADY PENDING.",34.26683756,-118.5539149
41393,MAIN,25-Jan-11,13421 CRANSTON AVE,290' S/CL BEAVER ST,6' N/CL CRANSTON AVE,4,C.I.,1961,80782,,1,,HARD,,,CRUZ,226-159,15.5,32,"4"" CI BLOWOUT INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP. RETAPPED 1"" COP SERVICE AT 13420 CRANSTON AVE. BACKFILLED AND TEMP ASPHALTED.",34.31564526,-118.4230053
43684,MAIN,25-Jan-11,9024 VENICE BL,14' S/S VENICE BL,205' E/E CULVER BL,8,C.I.,1933,69635,ROUND CRACK,1,,,,C,GONZALES,122-168,8.5,52.5,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X 12"" CLAMP FOR REPAIRS.",34.02715874,-118.3917177
43465,MAIN,25-Jan-11,21602 YUCATAN AVE.,6' W/C YUCATAN AVE.,364' W/C SALAMANCA AVE.,4,C.I.,1956,74694,JOINT,1,,,,,CERVANTES,168-105,,,,34.15561372,-118.5992366
42865,MAIN,25-Jan-11,228 S MARIPOSA AVE,26 EW MARIPOSA AVE,283 NN 3RD ST,1.5,COPPER,,,RUPTURE,1,,,,,ROGERS,136-195,8,16,"INVESTIGATED 1 1/2"" SERVICE LEAK ON 6"" AC WATER MAIN. FOUND SMALL LEAK 7' FROM CORP VALVE. REPAIRED WITH 360 CLAMP.",34.06991747,-118.2991723
41389,MAIN,25-Jan-11,UNIVERSAL STUDIO,,,12,PLASTIC,,,SPLIT,1,,,,,GARCIA,162-180,,,"FOUND LEAK ON 12"" PL. MAIN. RECLAIMED LINE AT UNIVERSAL STUDIOS. MADE REPAIRS. FLUSHED MAIN PRESSURIZED MAIN. BACKFILLED. CLEANED-UP AREA.",,
43686,MAIN,25-Jan-11,1531 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,372 N/N STEBBINS TERR,6,STEEL,1927,44765,RUST HOLE,1,,,,,SPEARS,148-171,4,8,"REPAIRED 6"" STL. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09868645,-118.381527
41396,MAIN,26-Jan-11,10983 TUXFORD ST,11' S CL TUXFORD ST,500' E CL GLENOAKS BL,12,C.I.,1965,84613,SPLIT,1,,,,SANDY ROCK,CRUZ,198-174,9,26.5,"SET UP TRAFFIC MADE WORK AREA SAFE, PICKED UP DEBRIS IN TRENCH AND ON STREET. JETTED SAND AROUND MAIN. BACKFILLED EXCAVATION WITH SLURRY 27 YARDS. RECONNECTED AROUND TRENCH PICKED UP TRAFFIC. LEFT JOB SAFE.",34.23541303,-118.370053
61609,MAIN,26-Jan-11,1944 GLENCOE WY,122' EE HILLCREST RD,6' NS OF GLENCOE WY,4,C.I.,1924,33299,CLAMP,1,,,,,BLACK,150-183,5.5,22,"SET UP TRAFFIC, LOCATE LEAK, FOUND SMALL LEAK ON MAIN. MADE REPAIR USING 360 REPAIR CLAMP.",34.10602001,-118.3392732
43687,MAIN,26-Jan-11,10764 WOODBINE ST,99' E/E GLENDON,16' N/S WOODBINE ST,8,C.I.,1924,69590,SPLIT,1,,,,,GONZLAES,120-162,7.5,22.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 3' OF 8"" D.I. WITH TWO UNIONS AND RETAPPED SERVICE AT THIS ADDRESS.",34.02492717,-118.4145593
41400,MAIN,26-Jan-11,11478 SIERRA RANCH VIEW DR,8' S/CL SIERRA RANCH VIEW DR,344' E/CL ROCKY MTN VIEW DR,6,C.I.,2005,104998,CLAMP,1,,,,,GARCIA,212-195,,,"FOUND LEAK ON 6"" CI MAIN AT 1"" COP. SERV., MADE REPAIRS. FLUSHED MAIN & SERVICE. BACKFILLED & CLEANED-UP AREA.",34.27686177,-118.2980923
60422,MAIN,27-Jan-11,8433 CREBS,9' W C/L CREBS AV,370' N C/L COMMUNITY ST,2,,1964,83245,,1,,,,,JOSEPH,192-123,4,8,"REPLACED THE OLD BLOW OFF 2"" WITH NEW 2"" CURB VLV & 2"" BRASS PIPE. G.S.-197-123 G.V.#156",34.22376902,-118.5437711
42807,MAIN,27-Jan-11,724 S. MARIPOSA AVE,,410 N/N 8TH ST,4,C.I.,,,ROUND CRACK,1,,,,ADOBE,R.MCCALL,132-195,7.5,15,"UPON ARRIVAL, PARKED VEHICLE, SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK, DRILLED HOLES OVER PIPE, PINPOINTED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. MADE REPAIRS.",,
42901,MAIN,27-Jan-11,3420 BELLEVUE AVE,27' N/N BELLEVUE AVE,75' E/E TULAROSA DR,6,C.I.,1916,23011,,1,,,,,JOSE ARIAS,140-201,4,12,"3/4 SERVICE HIT AND DAMAGED AT MAIN, SERVICE NOT ACTIVE. INSTALLED 6""X12"" REPAIR CLAMP. ALSO FOR 3429 BELLEVUE AV.",34.0795126,-118.2818801
43689,MAIN,28-Jan-11,1234 WETHERLY DR,E N. WETHERLY DR,396' S/S ST. IVES,2,COPPER,1950,67465,,1,,,SAND,,NAVAR,146-168,5,10,"FOUND LEAK ON 2"" MAIN MADE REPAIRS BACKFILLED MADE JOB SAFE AND JOB COMPLETE.",34.09282924,-118.3885554
61610,MAIN,28-Jan-11,1020 LAS PULGAS DR,E/S LAS PULGAS RD,230' NW MARONEY LN,8,C.I.,1952,69401,CLAMP,1,,,,,SPEARS,130-123,8,24,"CUT IN 3' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN LEAK.",34.05154489,-118.5380023
41402,MAIN,28-Jan-11,14545 MORRISON ST,19' W/CL VISTA DEL MONTE AVE,12' S/CL MORRISON ST,6,C.I.,1949,61663,ROUND CRACK,1,,,POOR,CLAY,OBREGON,170-150,,,"FOUND ROUND CRACK AT OLD CLAMP INSTALLED NEW CLAMP 6""X 12"", JOB COMPLETE.",34.16028725,-118.4503701
42935,MAIN,28-Jan-11,4252 FRANKLIN AVE,22' N/S FRANKLIN AVE,108' E/E TALMADGE ST,6,C.I.,1926,43185,RUPTURE,1,,,,SHALE,CHESTERTON,150-201,,,"FOUND ABOUT 18"" RUPTURE WITH A SPLIT. CUT OUT BELL. CUT IN 62"" PC DI. NEVER BEEN CEMENT LINED. INTERNAL CORROSION.",34.10540985,-118.2825945
43691,MAIN,29-Jan-11,1807 SAWTELLE BLVD.,21' E/W SAWTELLE BLVD.,50' S/S NEBRASKA AVE.,8,D.I.,1944,66342,SPLIT,1,,,BAD,ADOBE,WASHINGTON,128-150,9,38,"FIRST SIDELINE RESTAURANT AT 1803 SAWTELLE FROM 11300 NEBRASKA, CUT IN 3' OF 8"" DI & 2-8"" MECHANICAL CPLGS. MADE VERY LARGE, BACKFILL, CLEAN UP TOOK OFF SIDELINE. JOB COMPLETE.",34.04371978,-118.4460675
61611,MAIN,29-Jan-11,2243 S. SYCAMORE AV,W/S SYCAMORE AV,73' N/N BANGOR ST,4,C.I.,1915,21480,ROUND CRACK,1,,,,,TAPIA,124-180,8,16,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.03629584,-118.3526132
42810,MAIN,30-Jan-11,2325 W 6TH ST,95 NN W 6TH ST,70 SS OF ALLEY,8,COPPER,1932,51882,BLOW OUT,1,,,POOR,RIVER ROCK + DECOM,R. ZEPEDA,134-204,13.5,40.5,"LOCATED THE LEAK AND MADE THE REPAIR USING 10' OF DI PIPE AND 2 DRESSER COUPLINGS. BACKFILLED, MADE THE JOB SITE SAFE.",,
42843,MAIN,31-Jan-11,114 N AVE 58,,100' S/S MARMION WAY,2,C.I.,1928,47258,,1,,,,,R.MCCALL,152-228,8,16,"UPON ARRIVAL, FOUND HIT ABANDONED SERVICE. SET UP TRAFFIC, BUGGED OUT SERVICE, BROKE OUT ASPHALT AND EXCAVATED. SHUT OFF CORPORATION VALVE.",34.11068565,-118.1923197
43695,MAIN,31-Jan-11,10432 HEBRON LN,5' N/S HEBRON LN,310' W/W BEVERLY GLEN,4,STEEL,1927,45126,RUST HOLE,1,,,,C,GONZALES,150-150,3,9,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" FOR REPAIR.",34.10435524,-118.4470296
61612,MAIN,31-Jan-11,901 HUDSON AV,22' NS 9TH ST,35' W/W HUDSON AVE,6,C.I.,1927,45893,SPLIT,1,,,,,FIERROZ,132-186,4,12,"FOUND A SPLIT ON 8"" CI MAIN CUT IN 4' OF 8"" DI PIPE.",34.05904616,-118.334356
43694,MAIN,31-Jan-11,537 N. ARDEN BL,22' E/W ARDEN BL,406' N/N ROSEWOOD,4,C.I.,1915,21480,ROUND CRACK,1,,,,C,GONZALES,140-189,6,18,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X 12"" CLAMP FOR REPAIRS.",34.0801436,-118.3260423
42845,MAIN,31-Jan-11,555 S BREED ST,21 E/W BREED ST,91 N/N 6TH ST,2,C.I.,,,RUPTURE,1,,,,,ROGERS,126-222,9.5,19,"SET UP TRAFFIC. EXCAVATED BY HAND AND DUG UNDER GUTTER TO REPAIR 2"" WATER LEAK ON CI WITH 360 (REPAIR).CLEANED UP, LEFT JOB SAFE.",34.03833986,-118.2148753
43788,MAIN,1-Feb-11,257 BEL AIR RD.,W/S BEL AIR RD,283' S/S ST. CLOUD RD.,6,STEEL,1925,41611,RUST HOLE,1,,,,,SPEARS,142-153,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X12"" 360 CLAMP.",34.08290966,-118.4379088
43787,MAIN,1-Feb-11,856 MANSFIELD AVE.,22' E/W MANSFIELD AVE.,6' N/N 9TH ST.,4,C.I.,1924,33010,,1,,,,,FIERROZ,132-183,3,9,"WE HAD TO MAKE REPAIR ON 4"" C.I. MAIN AND ABANDON CORP. BLEW OUT. HAD TO SHUT OFF THE MAIN TO MAKE REPAIR.",34.05891822,-118.3418918
43382,MAIN,1-Feb-11,FIGUEROA & E ST.,31' S/N E ST,56' W/E FIGUEROA PL,6,C.I.,1955,72571,ROUND CRACK,1,,,CLAY,RUST,DENNIS FLOWERS,030-201,8,24,"FOUND 6"" ROUND CRACK IN CAST IRON MAIN. MADE REPAIRS WITH 6X12 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED. MADE SAFE.",33.77464925,-118.2802645
43197,MAIN,1-Feb-11,16440 VANOWEN ST.,26' S/C VANOWEN ST.,200' E/C HAYVENHURST AVE.,20,C.I.,1964,83423,BELL CRACK,1,,,FAIR,D. EARTH,CERVANTES,182-138,18,144,"REPLACED 7' OF 20"" D.I. PIPE AND 7' OF 1"" FOR W/S.",34.1938257,-118.4917281
43786,MAIN,1-Feb-11,16821 EDGAR ST.,20' S/N EDGAR,203' S/S IDA ST.,6,C.I.,1947,65420,SPLIT,1,,,,,KIRKWOOD,128-120,10,30,,34.04532288,-118.5468701
43385,MAIN,2-Feb-11,1524 W 60TH ST,22' N.S 60TH ST,271' W/W HALLDALE,8,C.I.,1933,52916,CLAMP,1,,,RUST,SAND,DENNIS FLOWERS,106-195,8,16,"POSSIBLE 8"" MAIN LEAK. TUNNELED UNDER STREET THROUGH PLUMBER'S OPEN EXCAVATION. FOUND 8X12 360 DEGREE REPAIR CLAMP. LEAKING. TIGHTENED UP, STOPPED LEAK, PLUMBER WILL BACKFILL.",33.98585955,-118.303378
43196,MAIN,2-Feb-11,10986 VANALDEN AVE.,12' E/C VANALDEN AVE.,30' S/C KENYA,6,C.I.,1965,85159,SPLIT,1,,,,ADOBE/CLAY,LAROCHELLE,210-120,7.5,15,,34.27030222,-118.5472533
42906,MAIN,2-Feb-11,1228 7TH ST,25 NS 7TH ST,108 WW GAILAND,0.75,COPPER,,,RUPTURE,1,,,,,ROGERS,130-207,7.5,15,SET UP TRAFFIC. INVESTIGATED SERVICE LEAK. FOUND 3/4 COPPER RUPTURE. REPAIRED WITH 360 REPAIR CLAMP. NEEDS TO BE RENEWED. SECONDED REPAIR ON THIS SERVICE NEEDED.,,
43789,MAIN,3-Feb-11,373 SKYEWAY RD.,10' E/W SKYEWAY RD.,82' S/S RENFREW RD.,6,C.I.,1925,41831,,1,,,,,CALDARONELLO,136-141,,,REPAIRED A MAIN LEAK AFTER THE CREW HIT AN UNMARKED WATER SERVICE.,34.06539348,-118.4811704
42878,MAIN,3-Feb-11,4495 CATO ST,10' S/N CATO ST,61' W/W KEWANEE,4,C.I.,1923,32579,INSERT,1,,,,,ROGERS,140-228,8,16,"CLOSED STREET, EXCAVATED 4'X5' TRENCH, REPAIRED 4"" WATER MAIN AND SERVICE WITH 360 VENTED. CUT IN 2' 3/4 CORP. CLEANED UP LEFT JOB SAFE.",34.08135745,-118.1886158
43790,MAIN,3-Feb-11,1563 SUNSET PLAZA DR.,,70' S/N SUNSET PLAZA PL.,6,STEEL,1927,44765,RUST HOLE,1,,,,,KIRKWOOD,148-171,7,28,,34.09913896,-118.3801255
42879,MAIN,3-Feb-11,423 E 52ND ST,,220' E/E TOWNE AVE,4,C.I.,1903,4870,JOINT,1,,,,ADOBE,R.MCCALL,110-207,6,12,"UPON ARRIVAL, STREET WAS UNDERGOING CONSTRUCTION (PAVING). INVESTIGATED, FOUND JOINT LEAKING ON 4"" CAST IRON MAIN, EXCAVATED, CAULKED JOINT, STOPPED LEAK.",33.99525946,-118.2665645
43388,MAIN,3-Feb-11,FIGUEROA & E ST.,5' E/W FIGUEROA,27' N/S E ST,6,C.I.,1955,72571,CLAMP,1,,,,,KIRKSEY,030-201,4.5,9,"EXCAVATED, FOUND LEAKING 360 DEGREE REPAIR. TRIED TO ADJUST OVER CRACK. UNABLE TO USE CLAMP. REMOVED CLAMP. FOUND RUST AND DEBRIS ON PIPE. CLEANED, INSTALLED NEW 360 DEGREE REPAIR ===",33.77465126,-118.2802647
43209,MAIN,4-Feb-11,11457 SOPHIA AVE.,6' W/C SOPHIA AVE.,416' N/C KALISHER ST.,4,C.I.,1955,73438,,1,,,FAIR,D. EARTH,CERVANTES,214-138,8,24,"REPLACED 2"" BLOW-OFF ASSEMBLY ON 4"" C.I. W/M.",34.2788923,-118.4880053
42881,MAIN,4-Feb-11,5109 ADKINS,10' E/W ADKINS,2' N/S CHESTER,6,C.I.,1948,65651,ROUND CRACK,1,,,,,ROGERS,140-234,8,16,"SET UP TRAFFIC EAST BOUND LANE CHESTER STREET. EXCAVATED 3'X4' TRENCH. REPAIRED 6"" ROUND CRACK WITH 360 REPAIR CLAMP. CLEANED UP. LEFT JOB SAFE.",34.07869668,-118.1718267
43825,MAIN,4-Feb-11,11500 CULVER BL.,,20' E/W DAWES,6,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,112-162,8,24,,33.99945481,-118.4145005
43824,MAIN,4-Feb-11,1661 CRESCENT HEIGHTS BL.,ON AIRDROME,60' CRESCENT HEIGHTS HEIGHTS BL.,8,A.C.,,,ROUND CRACK,1,,,,,KIRKWOOD,128-174,8,16,,34.04675914,-118.3740832
42883,MAIN,6-Feb-11,3726 RICHARDSON,114 EE RICHARDSON ST,,2,C.I.,1949,66589,SPLIT,1,,,,,ROGERS,152-219,5,10,"2"" WATER MAIN LEAK ON EASEMENT PROPERLY REPAIRED. COMPLETED. CLEANED UP. LEFT BACK YARD SAFE.",34.11060245,-118.2258753
43791,MAIN,7-Feb-11,8340 BEVERLY BL.,S/SIDE  BEVERLY BL.,129' W/W FLORES ST.,8,C.I.,1928,47365,"CLAMP, JOINT",1,,,,,SPEARS,140-174,5.5,16,"REMOVED DOUBLE BACK CLAMP LEAKING AT MAIN. REPAIRED WITH 8""X8"" 360 CLAMP.",34.07598261,-118.3715903
43793,MAIN,7-Feb-11,2700 RUNYON CYN. DR.,ON FIRE ROAD,2010' S/S MULHOLLAND DR.,6,STEEL,1926,43116,RUST HOLE,1,,,,,GONZALES,154-180,4,12,"FOUND ANOTHER LEAK 10' S OF FIRST LEAK. USED 8""X12"" CLAMP FOR REPAIRS.",34.11452672,-118.3510075
43792,MAIN,7-Feb-11,2700 RUNYON CYN. RD.,ON FIRE ROAD,2000' S/S MULHOLLAND DR.,6,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,154-180,4,12,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X8"" CLAMP.",34.11454962,-118.3510232
43794,MAIN,8-Feb-11,1163 S. ROBERTSON BL.,22' E/W ROBERTSON BL.,196' N/N PICO BL.,6,C.I.,1924,35123,CLAMP,1,,,,C,GONZLAES,132-171,5,15,"FOUND LEAK ON 6"" MAIN AT CORP. STOP USED 6""X12"" VENTED CLAMP FOR REPAIRS. RECONNECTED 1"" COPPER SERVICE.",34.05547116,-118.3837518
42885,MAIN,8-Feb-11,3019 GARCIA ST,20' E/W GARCIA ST,137' S/S HOLLYDALE DR,6,C.I.,1936,54592,ROUND CRACK,1,,,OK,CLAY,F.PRECIADO,152-207,6,12,"FOUND ROUND CRACK ON 6"" MAIN. INSTALLED 1-360 DEGREE CLAMP. BACKFILLED AND TEMP.
",34.11165129,-118.2595298
43795,MAIN,8-Feb-11,9101 HAZEN DR,,234' N/N BRIARCREST,6,C.I.,1935,53963,JOINT,1,,,,,KIRKWOOD,154-168,14.5,52.5,,34.1183154,-118.3955179
42934,MAIN,8-Feb-11,,20 NN MOUNT HOLLYWOOD DR,17 EE VISTA DEL VALLE DR,4,STEEL,,,RUST HOLE,1,,,,,F.PRECIADO,160-195,6,12,FOUND ROUND HOLE AT BOTTOM OF STEEL MAIN. INSTALLED ONE 360 DEGREE STEEL REPAIR CLAMP.,,
42915,MAIN,9-Feb-11,4882 LOLETA AVE,,33 SS LINDA ROSA AVE,1,COPPER,,,,1,,,,,R.MCCALL,160-225,4,8,PARKED TRUCK SAFELY. SET UP TRAFFIC CONES. INVESTIGATED LEAK. EXCAVATED BEHIND CURB. FOUND HOLE IN COPPER BENEATH CURB. PLACED CLAMP OVER LEAK.,34.13500952,-118.1981252
42889,MAIN,9-Feb-11,5263 ALDAMA ST,15' S/N ALDAMA ST,117' W/E  AVE 53,6,C.I.,1948,66237,SPLIT,1,,,,,S. HOOVER,152-225,8,32,"REPAIRED LEAK ON 6"" CI MAIN. REPLACED 5' OF 6"" CI WITH 6"" DI. BACKFILLED. MADE SAFE.",34.11341067,-118.2020978
43826,MAIN,9-Feb-11,2922 BEACH AVE,,208' N/N WASHINGTON,4,C.I.,1947,68724,ROUND CRACK,1,,,,,KIRKWOOD,106-147,5,10,,33.98358104,-118.4608316
43796,MAIN,10-Feb-11,10416 HEBRON LN,S/S HEBRON LN,138' W/ BEVERLY GLEN BL.,4,STEEL,1927,45126,RUST HOLE,1,,,,,SPEARS,150-150,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH SCREW PIN.",34.10429515,-118.4464911
42944,MAIN,10-Feb-11,5111 MARTIN ST,20' S/N MARTIN ST,25' W/E BUDAU AVE,2,COPPER,1926,42774,,1,,,,,R.NUNEZ,140-234,3,9,"WHEN DIGGING NEXT TO 2"" COPPER WATER MAIN, THE COPPER RUPTURED, SHUT OFF WATER MAIN, EXCAVATED AROUND MAIN AND INSTALLED 2"" REPAIR CLAMP.",34.080619,-118.1714042
43219,MAIN,10-Feb-11,169660 LIGGETT ST.,9' S/C LIGGETT ST.,310' W/C MCLENNAN AVE.,4,C.I.,1955,73659,,1,,,FAIR,CALY,SNYDER,198-135,8,16,"BROKE AND DUG OUT 5'X5' EXCAVATION REPLACED B/O AT END OF 4"" MAIN. 541 AND 542 BACKFILLED AND TEMP.",34.24009983,-118.5019421
43220,MAIN,11-Feb-11,9502 RUFFNER AVE.,6' W/C RUFFNEY AVE.,442' S/C HALSTED ST.,4,C.I.,1955,73893,,1,,,,D. EARTH,CERVANTES,200-135,8,16,"REPLACED 2"" BLOW-OFF ASSEMBLY ON 4"" C.I. W/M.",34.2433466,-118.4969924
43797,MAIN,12-Feb-11,10619 BRADBURY RD.,19' E/W BRADBURY RD.,154' S/S MANNING AVE.,6,C.I.,1924,34518,SPLIT,1,,,,C,GONZALES,124-159,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 6' OF D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 10620 BRADBURY.",34.03728384,-118.4179315
43620,MAIN,13-Feb-11,15233 VENTURA BL,240' E/C SEPULVEDA,8' S NORTH PL,8,C.I.,1939,39848,LEAK AT CORP,1,,,GOOD,CLAY,OBREGON,168-147,8,24,"FOUND LEAK AT CORP, MADE REPAIRS, JOB COMPLETE.",34.15377163,-118.4652312
43798,MAIN,13-Feb-11,4833 MARTIN LUTHER KING JR. BL.,S/S M.L.K. JR. BL.,180' W/W NICOLET AVE.,6,C.I.,1951,68081,ROUND CRACK,1,,,,,SPEARS,118-180,5,15,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X8"" 360 CLAMP.",34.01990919,-118.3499893
43621,MAIN,14-Feb-11,12546 CARL ST,12' S/C CARL ST,160' E/C BORDEN AV,6,C.I.,1966,85950,"CLAMP, ROUND CRACK",1,,,FAIR,,GARCIA,212-162,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED - UP AREA.",34.274807,-118.4064166
43803,MAIN,14-Feb-11,5319 VICTORIA ST,,6' N/S 52ND ST,4,C.I.,1923,31300,ROUND CRACK,1,,,,,KIRKWOOD,110-186,6,18,,33.99488792,-118.3322014
43222,MAIN,14-Feb-11,9457 WHITAKER AVE.,9' W/C WHITAKER AVE.,230' N/C GLEDHILL ST.,4,C.I.,1956,75441,JOINT,1,,,GOOD,D. GRANITE,SNYDER,200-135,8,16,"REPLACED BLOW OFF AT END OF 4"" MAIN. BROKE AND DUG 5'X5' EXCAVATION. FOUND B/O ENCASED IN CONCRETE, BROKE OUT CONCRETE, REPLACE B/O AND STANDPIPE, BACKFILLED, 542 MADE P/U AND TEMP.",34.24259133,-118.4989648
42892,MAIN,15-Feb-11,3371 DESCANSO DR,6' N/S DESCANSO DR,551' S/S ROBINSON,6,C.I.,1922,30477,,1,,,,,F.PRECIADO,142-204,5,10,"6"" MAIN WAS LEAKING AT COPPER INSERT. REMOVED OLD CORP AND INSTALLED 1-6""X1"" SERVICE CLAMP AND REHOOKED UP COPPER.",34.08335805,-118.2759324
43807,MAIN,15-Feb-11,9600 MONTE PLACENTIA WY,,223' WW BEVERLY DR,2,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,146-159,7,21,,34.09560899,-118.4151788
43622,MAIN,15-Feb-11,5306 NOBLE AVE,8' W/C NOBLE AVE,181' S/C WEDDINGTON ST,8,C.I.,1940,40104,BLOCKAGE,1,,,,HARD CLAY,OBREGON,172-147,7.5,15,"FOUND BLOCKAGE AT CORP REMOVED CORP, INSTALLED NEW 1"" CORP, REMOVED BLOCKAGE. JOB COMPLETE.",34.16679358,-118.4618366
43805,MAIN,15-Feb-11,1351 MASSELIN AV,W MASSELIN AV,371 N/N PICO BLVD,4,C.I.,1923,32295,RUPTURE,1,,,,ADOBE,NAVAR,130-177,4,8,"FOUND 4"" CI LEAK INSTALLED 4""X 6"" REPAIR CLAMP, NEED LARGE PICK-UP.",34.05033609,-118.3579242
43391,MAIN,15-Feb-11,1870 W 94TH ST,19' N/S 94TH ST,250' W/W MANHATTAN PL,8,A.C.,1940,56950,CLAMP,1,,,,CLAY,KIRKSEY,094-192,6,12,"EXCAVATED PRIOR REPAIR PATCH. FOUND RUBBER ON 360 DEGREE REPAIR. PUSHED OUT LEAKING ON TOP, REMOVED AND REPLACED 360 DEGREE CLAMP WITH NEW V-D FOR LEAKS, FOUND NONE. BACKFILLED WITH BASE AND ===",33.95119675,-118.3109595
43839,MAIN,15-Feb-11,1352 MASSELIN AVE,W MASSELIN AVE,351' NN PICO BLVD,2,GALV,,,SPLIT,1,,,,,NAVAR,130-177,4.5,9,MADE SHUT OFF AND DISCONNECT ON DCI REFER TO DISTRICT FOR RENEWAL. SIDELINE 1346 FROM 1342 AND SIDELINE 1352 FROM 1356.,,
43810,MAIN,16-Feb-11,9828 SAN CIR,6' N/S SAN CIR,358' W/W SAN YSIDRO DR,4,C.I.,1953,70868,SPLIT,1,,,,C,GONZALES,150-159,6.5,19.5,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 5' OF 4"" D.I. WITH TWO UNIONS.",34.10562926,-118.4251715
43236,MAIN,17-Feb-11,PLATT AVE.,21' W/C PLATT AVE.,30' N/C BALMORAL LN.,8,D.I.,2011,80763,JOINT,1,,,EXCELLENT,ADOBE,HARDY,184-093,,,"WHILE CHLORINATING NEW D.I. MAIN, FIELD LOK JOINT CAME APART. REMOVED AND REPLACED FIELD LOK GASKET AND PUSHED PIPE BACK TOGETHER.",34.19823691,-118.6392942
43224,MAIN,17-Feb-11,16964 DEARBORN ST.,9' S/C DEARBORN ST.,390' W/C MCLENNAN AVE.,4,C.I.,1954,72008,JOINT,1,,,,D. GRANITE,SNYDER,198-135,9,26.5,"BROKE AND DUG OUT 5'X5' EXCAVATION. REPLACED 2"" BLOW-OFF AT END OF 4"" MAIN. BACKFILLED 542 MADE P/U AND TEMP.",34.23776867,-118.5022211
60423,MAIN,17-Feb-11,9149 MCLENNAN AVE,12' W/CL MCLENNAN AVE,30' N/CL CALAHAN ST,6,,1954,72007,,1,,,,,LAROCHELLE,198-135,9.5,17,"REPLACED 6"" GATE VALVE. COMPLETED PICK UP, BACKFILL & TEMP.
G.S.-202-135 G.V.#101",34.23698043,-118.5010739
43812,MAIN,17-Feb-11,11922 WESTMINSTER PL,12' N/S WESTMINSTER PL,55' E/E STONER AV,4,C.I.,1946,69585,CLAMP,1,,,,C,GONZALES,116-156,4,12,"FOUND CLAMP LEAKING, REPLACED CLAMP.",34.01230967,-118.4324712
43624,MAIN,17-Feb-11,13420 CRANSTON AVE,6' NC CRANSTON AVE,290' SC BEAVER,4,C.I.,1961,80782,,1,,,,CLAY,CRUZ,226-159,8,16,"RESET AND STOPPED LEAK ON 360 DEGREE REPAIR CLAMP 4"" ON CI MAIN. BACKFILLED WITH SAND AND TEMP ASPHALTED. PICK UP TRAFFIC LEFT JOB SAFE.",34.31565231,-118.4230145
43814,MAIN,18-Feb-11,780 TORTUOSO WAY,7' N/S TORTUOSO WAY,205' EE STONE CANYON,8,STEEL,1934,53505,RUST HOLE,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN. USED 8""X 12"" CLAMP FOR REPAIR. NO NEED FOR PAVING.",34.08614284,-118.4444219
43817,MAIN,18-Feb-11,5630 VALLEY OAK DR,,213' NN WALK,4,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,152-192,8,16,,34.11124119,-118.3120856
43819,MAIN,19-Feb-11,611 WESTMOUNT DR,15' EW WESTMOUNT DR,114' NN MELROSE AV,6,C.I.,1965,84350,ROUND CRACK,1,,,,,GONZALES,142-171,7,21,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.08237185,-118.3786777
43823,MAIN,21-Feb-11,930 WESTCHESTER PL,23' E/W WESTCHESTER PL,72' N/N SAN MARINO ST,4,C.I.,1913,17478,ROUND CRACK,1,,,,,GONZALES,132-192,4,12,"FOUND ROUND CRACK ON 4"" C.I. MAIN USED 4""X 8"" CLAMP FOR REPAIRS.",34.05471632,-118.3154748
43199,MAIN,21-Feb-11,18424 KINGSBURY ST.,12' N/C KINGSBURY ST.,15' W/C CANBY AVE.,6,C.I.,1958,77585,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,208-126,5,13,"BROKE AND DUG OUT 4'X6' EXCAVATION BY HAND. GAS CO. COULD NOT RESPOND TO MARK. REPAIRED ROUND CRACK ON 6"" C.I. MAIN WITH 4""X6"" 360 REPAIR CLAMP. TURNED MAIN ON, FLUSHED MAIN, 542 BACKFILLED AND TEMP, MADE P/U.",34.26273956,-118.5351194
43198,MAIN,21-Feb-11,10601 GARDEN GROVE AVE.,10' W/C GARDEN GROVE AVE.,26' N/C KINGSBURY,4,C.I.,1962,80948,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,208-126,5,15,"LARGE BLOW OUT. PATCH RECENTLY PAVED. BROKE AND DUG OUT 4'X6' EXCAVATION, FOUND AND REPAIRED ROUND CRACK ON 4"" MAIN WITH 4""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN, 542 BACKFILLED AND TEMP. MADE P/U.",34.2625851,-118.529858
43821,MAIN,21-Feb-11,1615 RIDGELEY DR,17' E/W RIDGELEY DR,159' S/S VENICE BL,4,C.I.,1922,30730,RUPTURE,1,,,,C,GONZALES,128-177,5,15,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.04355915,-118.3576632
43828,MAIN,22-Feb-11,5432 ROMAINE ST,S/SIDE ROMAINE ST,321' W/W WESTERN AVE,6,C.I.,1925,35222,,1,,,,,SPEARS,144-192,7,27,"REPAIRED 6"" C.I. MAIN LEAK AT ABANDONED 2"" CORP. VALVE. SHUT CORP. VALVE AND PLACED REDWOOD PLUG IN CORP.",34.08846315,-118.3103623
43626,MAIN,22-Feb-11,7857 BURNET AV,W/C BURNET AV,50' S/C RAYMER ST,6,C.I.,1964,83566,ROUND CRACK,1,,,FAIR,MUD,GARCIA,190-147,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA.",34.21385122,-118.4629596
43200,MAIN,22-Feb-11,5600 RESEDA BL.,25' E/C RESEDA BL.,15' S/C COLLINS ST.,6,C.I.,1931,38404,ROUND CRACK,1,,,FAIR,D. EARTH,CERVANTES,176-123,10.5,23.5,,34.17486572,-118.5359266
43393,MAIN,22-Feb-11,419 W 98TH ST,39' S/N  98TH ST,336' W/W FLOWER ST,6,C.I.,1930,49810,SPLIT,1,,,RUST,CLAY,BRONKO ANDERSON,092-201,8,16,"FOUND 6"" CAST IRON MAIN WITH 8"" SPLIT. MADE REPAIRS WITH 6X12 360 DEGREE REPAIR CLAMP. STOPPED LEAK. BACKFILL COMPLETED. MAIN IN PARKWAY.",33.94733215,-118.2813775
43827,MAIN,22-Feb-11,6614 EMMET TER,7' N/S EMMET TER,145' W/W WHITLEY,6,C.I.,1925,41245,SPLIT,1,,,,C,GONZALES,150-186,7,21,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 8' OF D.I. WITH TWO UNIONS.",34.10640598,-118.333855
42894,MAIN,22-Feb-11,2003 N OXFORD AVE,19 E/W N OXFORD AVE,48 S/S LOS FELIZ BLVD,4,C.I.,1920,27311,RUST HOLE,1,,,FAIR,CLAY,CHESTERTON,150-192,,,FOUND RUST HOLE. USED 360 TO MAKE REPAIRS.,34.10766384,-118.3082094
43201,MAIN,23-Feb-11,9552 MCLENNAN AVE.,10' E/C MCLENNAN AVE.,69' S/C ITASCA ST.,6,C.I.,1961,80184,ROUND CRACK,1,,,,CHLK,HARDY,200-135,5,15,REPAIR ROUND CRACK.,34.24472939,-118.5012929
42896,MAIN,23-Feb-11,4441 CALEDONIO WAY,17 WE CALEDONIO WAY,75 NN TERZILLA PL,4,C.I.,1926,42291,RUST HOLE,1,,,VERY BAD,SHALD ROCK,F.PRECIADO,160-216,8,16,"FOUND ROUND CRACK ON SIDE OF 4"" MAIN. CUT IN 4' OF 4"" DI PIPE.",34.13138036,-118.2348459
43830,MAIN,23-Feb-11,7310 MULHOLLAND DR,200' S/S MULHOLLAND DR,4' E/W RUNYON CYN RD,6,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,154-180,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11891072,-118.3528022
43831,MAIN,23-Feb-11,8607 FRANKLIN AV,60' W/E QUEENS RD,,6,STEEL,1925,41529,RUST HOLE,1,,,,,KIRKWOOD,148-171,6,18,,34.10066724,-118.3778076
43829,MAIN,23-Feb-11,1663 FAIRFAX AV,14' EW FAIRFAX AV,23' SN AIRDROME,8,C.I.,1925,41024,SPLIT,1,,,,C,GONZALES,128-174,9.5,38,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 8' OF 8"" D.I. WITH TWO UNIONS.",34.04567036,-118.3682513
62670,MAIN,24-Feb-11,11050 STRATHMORE DR,17' NS STRATHMORE DR,127' EW MIDVALE AVE,6,STEEL,1928,43198,RUST HOLE,1,,,OK,,MENDEZ,134-150,6,12,"T. MENDEZ WUW, B. MITCHELL 6"" STL. MAIN LEAK.",34.06423746,-118.451349
43832,MAIN,24-Feb-11,1360 MONTE PLACENTIA WY,ES MONTE PLACENTIA WY,5' SS HIGHLAND GORGE DR,2,STEEL,1927,45047,RUST HOLE,1,,,,,SPEARS,146-159,4,12,"REPAIRED PINHOLE LEAK IN 2"" STEEL MAIN WITH 2""X 8"" 360 DEGREE CLAMP.",34.09591347,-118.4151024
43833,MAIN,24-Feb-11,1360 MONTE PLACENTIA WY,ES MONTE PLACENTIA WY,15' SS HIGHLAND GORGE DR,2,STEEL,1927,45047,"CLAMP, RUST HOLE",1,,,,,SPEARS,146-159,4,12,"CUT IN 5' OF 2"" GALVANIZED STEEL TO REPAIR 2"" STEEL MAIN LEAK.",34.09588777,-118.4150965
43395,MAIN,25-Feb-11,6407 10TH AVE,17' E/W 10 TH AVE,324' N/N  HYDE PARK,4,C.I.,1924,34354,"ROUND CRACK, RUST HOLE",1,,,RUST,CLAY,BRONKO ANDERSON,104-186,9.5,19,"FOUND 4"" CAST IRON MAIN LEAK. EXCAVATED DOWN TO MAIN FOUND ROUND CRACK WITH RUST HOLE. BLOWN OUT, MADE REPAIRS WITH 4X12 360 DEGREE REPAIR CLAMP. BACKFILLED ===",33.98161106,-118.3279546
43413,MAIN,26-Feb-11,1200 E 118 ST,13' N/S P/LINE 118 ST,25' W/E P/LINE CENTRAL AVE,6,C.I.,1928,46587,RUPTURE,1,,,,,BRONKO ANDERSON,084-210,15,30,"6"" CAST IRON MAIN BREAK. EXCAVATED DOWN TO MAIN AND MADE REPAIRS. AFTER MAKING REPAIRS, PRIP BLEW OUT AGAIN ANOTHER 4' AWAY FROM OUR REPAIR ===",33.92633239,-118.2542198
43834,MAIN,27-Feb-11,HIGHLAND N/O SANTA MONICA BLVD,HIGHLAND AVE,SANTA MONICA BLVD,8,C.I.,1924,34091,SPLIT,1,,,,,WASHINGTON,144-183,10,44.5,"MADE 4 GATE SHUT OFF, CUT IN 8' OF 8"" D.I. & CPLGS. BROKE OUT 15'X 11' UNDERMINED SECT. OF STREET. LARGE CLEAN UP & PUT MAIN BACK IN SERVICE.",,
43835,MAIN,27-Feb-11,5642 WENLOCK ST,S/SIDE WENLOCK ST,207' E/E CLYDE AVE,4,C.I.,1948,65615,RUST HOLE,1,,,,,SPEARS,118-174,4,8,"REPAIRED SMALL HOLE IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.01947212,-118.3686695
43416,MAIN,27-Feb-11,118TH ST,16' N/S 118TH ST,19' W/E CENTRAL,6,C.I.,1928,46587,HOLE,1,,,,,KIRKSEY,084-210,10.5,27,"DRILLED HOLES, LOCATED VOID, BROKE OUT AND EXCAVATED. FOUND HOLE IN TOP OF CAST IRON. CUT AND REMOVED PRIOR REPAIR. INSTALLED 12' 6"" DI WITH 2 EACH MECHANICAL COUPLINGS. BACKFILLED WITH SAND AND BASE AND OIL TEMP. JOB LEFT SAFE.",33.92633235,-118.2542009
43628,MAIN,27-Feb-11,14342 KITTRIDGE ST,S/C KITTRIDGE ST,201' E/C SYLMAR AV,6,C.I.,1930,38067,ROUND CRACK,1,,,FAIR,,GARCIA,180-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.19064684,-118.4458702
43627,MAIN,27-Feb-11,14762 VANOWEN AVE,606' W/C CEDROS AVE,21' S/C VANOWEN,12,C.I.,1964,83941,"SPLIT, RUPTURE",1,,,N/A,SANDY LOAM,OBREGON,182-150,16,57,"CUT IN 12' OF D.I. PIPE, BACKFILLED, JOB COMPLETE.",34.19386565,-118.4551221
43418,MAIN,27-Feb-11,6613 3RD AVE,18' E/W  3RD AVE,182' N/N  67TH ST,6,C.I.,1924,32859,,1,,,RUST,CLAY,BRONKO ANDERSON,104-189,12,32.5,"FOUND 6"" MAIN BREAK. 6"" CAST IRON MAIN BREAK HAD A 2' HOLE. BLOWN OUT ON TOP OF MAIN. REPLACED WITH 4' OF DI PIPE. BACK FILLED AND COMPLETED JOB.",33.97878461,-118.3206742
43836,MAIN,28-Feb-11,1449 REDONDO BL,489' SS PICO BL,W/O 1224265,6,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,128-180,6,18,,34.0465547,-118.3498741
43481,MAIN,28-Feb-11,621 MALTMAN AVE,,266' N/N BELLEVUE AVE,6,C.I.,1916,23011,BLOW OUT,1,,,,,JOSE ARIAS,140-201,9,36,"INVESTIGATED, FOUND EXISTING 6"" CAST IRON MAIN HAD BLOWN OUT. CUT OUT 6' OF CAST IRON MAIN. INSTALLED 6' OF 6"" DUCTILE IRON AND 2 MECHANICAL COUPLINGS.",34.08090198,-118.2827752
43202,MAIN,28-Feb-11,16510 SAN JOSE ST.,12' N/C SAN JOSE ST.,70' E/C MONOGRAM AVE.,6,C.I.,1957,76166,ROUND CRACK,1,,,N/A,ADOBE/CLAY,LAROCHELLE,206-138,8,16,"COMPLETED, BACKFILL AND PICKUP.",34.2611416,-118.4922797
43855,MAIN,1-Mar-11,18900 CHATSWORTH ST,21' S/CL CHATSWORTH ST,60' W CL WILBUR AV,8,C.I.,1964,84051,,1,,,,EARTH,CERVANTES,208-123,25,130,"BLOW-OUT AT OFF-SET ON 8"" W/M C.I.",34.26446067,-118.5450405
43870,MAIN,1-Mar-11,7010 COZYCROFT AVE,12' W/CL COZYCROFT AVE,352' N/CL HART ST,1,COPPER,,,JOINT,1,,,,,SNYDER,184-111,,,ANGLE VALVE LEAK - DUG OUT MTR & SERVICE IN ROOTS PINCHED MAIN DOWN - CUT IN NEW SERVICE HEAD - INSTALLED NEW MTR & ERT - TURNED MAIN BACK ON - RESET #2 BOX - BACKFILLED RESET GRASS CLEANED UP SITE.,34.19744152,-118.5821542
60095,MAIN,1-Mar-11,660 CLOVERDALE AV,17' EW CLOVERDALE AVE,210' N/N WILSHIRE BL,6,C.I.,1924,34230,SPLIT,1,,,,C,R. GONZALES,134-183,8,24,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 7' OF 6"" D.I. WITH TWO UNIONS.",34.06298317,-118.3462007
60100,MAIN,1-Mar-11,1035 ANGELO DR,W/S ANGELO DR,162' N/N BROOKLAWN DR,6,C.I.,1952,69623,ROUND CRACK,1,,,,,M. SPEARS,144-156,4,12,"REPAIRED 6"" C.I. MAIN LEAK ROUND CRACK WITH 6"" X 6"" 360 DEGREE CLAMP.",34.08752133,-118.4289732
43854,MAIN,1-Mar-11,8408 HILLCROFT DR,7' W CL HILLCROFT DR,135' S CL JENSEN DR,2,STEEL,1937,39365,RUST HOLE,1,,,,DG,SNYDER,194-090,2,4,"2"" MAIN GOES DOWN HILLSIDE FROM HILLCROFT TO TEXANIO TR 2ND TIME IN 3 MONTHS HAD LEAK - REPAIRED RUST HOLE WITH 2""X 6"" REPAIR CLAMP - CONTRACTOR WILL BE POURING CONCRETE FOR BLOCK WALL.",34.22463986,-118.6524597
43857,MAIN,2-Mar-11,6300 RANDI AV,12' W CL RANDI AV,90' S CL VICTORY BL,8,C.I.,1966,85462,SPLIT,1,,,,MUCK,JOSEPH,180-102,17,52.5,"FIX 8"" C.I. MAIN BLOW OUT. WAITED FOR USA SET UP TRAFFIC DUG OUT HOLE & HAD TO WAIT FOR BACK HOE DUG OUT. PUT IN 31 FEET OF  8"" DI & BACKFILL CLEAN UP & LET JOB SAFE. WAS TOLD THAT A CAR WAS TOWED OUT OF HOLE DID NOT SEE.",34.18621185,-118.6103008
43483,MAIN,2-Mar-11,611 HELEOTROPE DR,17' E/W HELEOTROPE DR,50' N/N CLINTON AVE,8,C.I.,1929,48308,,1,,,BAD,CLAY,F.PRECIADO,140-198,13,26,"8"" BLOW OUT. REPLACED 12' OF 8"" PIPE AND INSTALLED 1 11 DEGREE BEND AND 1 - 8""X12"" NIPPLE. BACKFILLED AND TEMPED.",34.08123971,-118.2953642
43484,MAIN,2-Mar-11,2116 OAK GLEN PL,23' N/S OAK GLEN PL,196' E/E ALLENSANDRO ST,6,C.I.,1929,48250,SPLIT,1,,,BAD,ROCKY,F.PRECIRADO,146-210,8.5,17,"FOUND SPLIT ON 6"" MAIN. ALDO INVOLVED 1"" COPPER SERVICE. INSTALLED 8' 6"" PIPE AND RETAPPED 1"" SERVICE.",34.09347657,-118.254387
60693,MAIN,2-Mar-11,1455 REDONDO BL.,27' E/W REDONDO BL.,495' S/S PICO BL.,6,C.I.,,44245,SPLIT,1,,,,C,GONZALES,128-180,8.5,25.5,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.0465484,-118.3498766
43858,MAIN,3-Mar-11,7300 WOODLEY AVE,15' W/CL WOODLEY AVE,74' N/CL WYANDOTTE ST,8,C.I.,1959,78441,SPLIT,1,,,,ADOBE/CLAY,LAROCHELLE,186-141,18.5,46,JOB STARTED ON 3/2/11 AND COMPLETED ON 3/3/11 @ 1:00AM.,34.20319592,-118.483712
43639,MAIN,3-Mar-11,6541 BRYNHURST AVE,18' E/W BRYNHURST AVE,450' S/S HYDE PARK BLVD,6,C.I.,1924,34565,RUST HOLE,1,,,,CLAY,KIRKSEY,104-186,11,22,"LOCATED LEAK FOUND 36"" HOLE ON TOP OF 6"" CI CUT & REMOVED 4' CI INSTALLED 4' DI W/ 2EA 6"" MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE",33.97928067,-118.3338175
43644,MAIN,3-Mar-11,ALAMEDA/YOUNG,16' N/S YOUNG ST,50' W/E ALAMEDA,24,D.I.,1984,98112,JOINT,1,,,,CLAY,KIRKSEY,034-213,9,25,"BROKE OUT & EXCAVATED OVER 24"" TEE. FOUND LEAK ON JOINT REPACKED LEAD STOPPED LEAK 24"" NIPPLE DAMAGED FROM LEAK LEFT JOB OPEN SET 2 EA 8X10 PLATES OVER EXCAVATION LEFT TRAFFIC ON PLACE JOB SAFE",33.78631528,-118.2427298
43648,MAIN,3-Mar-11,9004 SAN PEDRO,17' N/S 90TH ST,15' W/E SAN PEDRO,8,C.I.,1931,68826,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,094-204,4.5,9,"8"" MAIN LEAK, BROKE OUT CONCRETE STREET EXCAVATED DOWN TO MAIN, FOUND A LARGE CRACK IN MAIN. MADE REPAIRS WITH 8""X12"" 360 DEGREE REPAIR CLAMP.",33.95464522,-118.2694321
43629,MAIN,3-Mar-11,3601 GLENRIDGE DR,EC GLENRIDGE DR,1703' SC DEER AV,6,C.I.,1951,62333,"CLAMP, ROUND CRACK",1,,,FAIR,,GARCIA,160-156,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. BACKFILLED & CLEANED-UP AREA. JOB COMPLETE.",34.13561697,-118.4325185
43486,MAIN,3-Mar-11,1456 OAKGROVE DR,,357 EE LOLETA AVE,6,C.I.,1925,35814,ROUND CRACK,1,,,,ADOBE,R.MCCALL,160-225,4,8,RESPONDED TO A MAIN LEAK WHERE STREET MAINTENANCE WAS PAVING STREET. EXCAVATED TO MAIN AND FOUND ROUND CRACK ON CAST IRON. CLEANED MAIN AND PLACED REPAIR CLAMP OVER LEAK.,34.13117675,-118.1974083
60716,MAIN,3-Mar-11,LONGWOOD (LS),22' E/E LONGWOOD AVE.,16' N/S NINTH ST.,4,C.I.,1923,30954,,1,,,POOR,CLAY,CASTRO,132-183,5,20,"WHILE EXCAVATING MAIN LINE TRENCH, CREW FOUND WATER POURING INTO EXCAVATION. UPON FURTHER INVESTIGATION, CREW FOUND LEAK ON 4"" MAIN LATERAL. CREW MADE TEMP REPAIRS, CLEANED UP AND LEFT JOB SITE SAFE.",34.05880156,-118.3379061
43856,MAIN,3-Mar-11,6859 VALJEAN AV,14' W CL VALJEAN AV,646' N CL VANOWEN ST,6,C.I.,1955,72047,,1,,,,ADOBE/CLAY,RINKER,182-138,15.5,73.5,"REPLACED 6' OF 6"" CI PIPE WITH 2 MECH. COUPLINGS.",34.1956908,-118.4858833
60694,MAIN,3-Mar-11,1375 BEVERLY ESTATE,268' S/W TOWER GROVE DR.,,12,C.I.,,,SPLIT,1,,,,,KIRKWOOD,146-156,9,18,,34.09759537,-118.4277407
60102,MAIN,4-Mar-11,1052 LILIAN WAY,22' E/W LILIAN WAY,150' S/S SANTA MONICA BL,4,C.I.,1915,21480,SPLIT,1,,,,C,R. GONZALES,144-186,5,15,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP. STREET MAINTENANCE GRINDING STREET.",34.090212,-118.3277559
43650,MAIN,4-Mar-11,ALAMEDA/YOUNG,50' W/E ALAMEDA,16' N/S YOUNG,24,D.I.,,,,1,,,,,KIRKSEY,034-213,8,16,MOVED PLATES NOTIFIED SHAVELY FOR INSPECTION - OK'D BACKFILL. BACKFILLED WITH SAND & BASE & OIL TEMP PICKED UP TRAFFIC JOB LEFT SAFE,33.78631449,-118.2427266
43859,MAIN,4-Mar-11,16554 HAMLIN ST,9' SCL HAMLIN ST,271' W/CL GERALD AV,6,C.I.,1951,62507,ROUND CRACK,1,,,,EARTH,CERVANTES,180-138,8,24,,34.18841578,-118.4943803
60103,MAIN,5-Mar-11,17734 PORTO MARINA,3' N/S PORTO MARINA,185' W/W BREYE WAY,2,STEEL,1961,80828,RUST HOLE,1,,,,,R. GONZALES,126-117,1,2,"FOUND LEAK ON 2"" STEEL MAIN. USED SCREW PIN FOR REPAIR.",34.04144435,-118.562684
43653,MAIN,5-Mar-11,6533 BRYNHURST,18 E/W BRYNHURST,353 S/S HYDE PARK,6,C.I.,1924,34565,BLOW OUT,1,,,,CLAY,KIRKSEY,104-186,8.5,23.5,"DRILLED HOLES LOCATED LEAK FOUND 4' HOLE ON TOP OF 6"" CI CUT & REMOVED HOLE & BELL INSTALLED 6'6"" DI W/ 2EA MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE",33.97953293,-118.3338169
43661,MAIN,6-Mar-11,FIGUEROA PL & E ST,19' N/N E ST,5' E/W FIGUEROA PL,6,,,,GATE VALVE,1,,,,,FLOWERS,030-201,8,16,BROKEN GATE VALVE. MADE REPAIRS BY INSTALLING A NEW GATE VALVE.,33.774789,-118.2802808
60105,MAIN,7-Mar-11,1078 LILIAN WAY,22' E/W LILIAN WAY,50' S/S SANTA MONICA BL,4,C.I.,1915,21480,SPLIT,1,,,,C,R. GONZALES,144-186,3,9,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIR. STREET MAINTENANCE GRINDING STREET.",34.09048623,-118.3277569
60696,MAIN,7-Mar-11,1052 LILIAN WAY,22' E/W LILIAN WAY,100' S/S SANTA MONICA BL.,4,C.I.,1915,21480,"ROUND CRACK, SPLIT",1,,,,C,GONZALES,144-186,6,18,"FOUND LEAK ON 4"" C.I. MAIN, CUT IN 4' OF 4"" D.I. WITH TWO UNIONS, ALSO FOUND A ROUND CRACK 4' FROM LEAK, USE 4""X12"" CLAMP.",34.09034988,-118.3277564
43664,MAIN,7-Mar-11,146 E 73RD ST,19' N/S 73RD ST,469' E/E MAIN ST,4,C.I.,1921,29384,"RUST HOLE, RUPTURE",1,,,,,FLOWERS,102-204,8,16,"EXCAVATED A 14X7' TRENCH, FOUND A RUPTURE ON A 4"" CI MAIN AT CORP, MADE REPAIRS BY INSTALLING A 6X8"" VENTED 360 CLAMP AND RECONNECTED A 1"" COPPER SERVICE TO STOP THE LEAK",33.97381852,-118.2722461
43861,MAIN,7-Mar-11,19201 INGOMAR ST,12' S CL INGOMAR ST,70' E/CL TAMPA AV,8,C.I.,1938,39672,SPLIT,1,,,N/A,MUCK,JOSEPH,188-120,9.5,27,"FIX 8"" C.I. MAIN BREAK DUG DOWN LEAK WAS UP 6 MORE FEET. CUT IN 18"" NIPPLE WITH MECH. COUPLING.",34.2119636,-118.5532954
43860,MAIN,7-Mar-11,15506 MOORPARK ST,14' N/CL MOORPARK ST,161' E/CL FIRMAMENT AV,6,C.I.,1951,62393,RUST HOLE,1,,,,EARTH,CERVANTES,168-144,,,,34.15603672,-118.4721518
43665,MAIN,8-Mar-11,127 E 84 PL,22' N/S E 84 PL,252' E/E MAIN ST,,C.I.,1924,34994,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,098-204,9,18,"FOUND ROUND CRACK ON OCI BAIL, CUT OUT BAD CI PIPE AND REPLACED W/3 FT OF DI PIPE, RETAPED 3 SERVICES ON NEW DI PIPE",33.96188534,-118.2729088
43862,MAIN,8-Mar-11,6625 GLORIA AV,10' W/CL GLORIA ST,307' N/CL KITTRIDGE ST,8,C.I.,1968,87143,SPLIT,1,,,,ADOBE,HARDY,180-141,,,BLOW-OUT,34.19112342,-118.4793157
60714,MAIN,9-Mar-11,5500 W. 6TH,,120' W/W CLOVERDALE,8,C.I.,1928,47652,,1,,,,,KIRKWOOD,136-183,11,22,,34.06486377,-118.346656
60697,MAIN,9-Mar-11,2143 PATRICIA AVE,W/O PATRICIA AVE.,39' N/N LOUISIANA AVE.,4,C.I.,1924,32801,SPLIT,1,,,,,KELLY,130-159,9,8,"DISCOVERED 8"" SPLIT ON 4"" C.I. WATER MAIN. REMOVED 2' OF OLD MAIN, REPLACED IT WITH 2' OF D.I. PIPE. BACKFILLED WITH BASE AND OIL, CLEANED AREA.",,
43864,MAIN,9-Mar-11,5035 GEYSER AV,9' W/CL GEYSER AV,354' S/CL WELLS DR,6,C.I.,1954,71807,RUST HOLE,1,,,POOR,EARTH,CERVANTES,170-123,3,6,,34.16214297,-118.5430747
