LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
60695,MAIN,9-Mar-11,2258 BEVERLY GLEN PL,11' W/E BEVERLY GLEN PL.,19' N/S SELKIRK LN,6,STEEL,1927,44430,RUST HOLE,1,,,,,MENDEZ,152-150,5,13,,34.11100069,-118.4465241
60698,MAIN,9-Mar-11,SEPULVEDA AND CHURCH LN,9' N/S CHURCH LN.,14' E/W SEPULVEDA BL.,8,STEEL,1926,46116,RUST HOLE,1,,,,C,GOZALES,138-144,14,42,"FOUND LEAK ON 8"" STEEL MAIN. USED TWO 8""X12"" CLAMPS FOR REPAIRS.",34.07549073,-118.4683485
43865,MAIN,9-Mar-11,4765 WHITE OAK PL,10' W/CL WHITE OAK PL,217' S/CL VALLEY VISTA BL,8,C.I.,1951,62352,SPLIT,1,,,N/A,ADOBE/CLAY,LAROCHELLE,168-129,10.5,21,"HAD TO COMPLETE BACKFILL, PICK-UP AND TEMP. TO OPEN STREET.",34.15728084,-118.5186211
43863,MAIN,9-Mar-11,10611 GARDEN GROVE AV,10 W/CL GARDEN GROVE AVE,195' N CL KINGSBURY AV,4,C.I.,1962,80948,ROUND CRACK,1,,,,MUCK,JOSEPH,208-126,5,15,"HAD TO FIND LEAK BY DRILLING HOLES FOUND LEAK ON 4"" MAIN DUG OUT FIX WITH 4X 12 360 DEGREE CLAMP.",34.26300336,-118.5296964
43667,MAIN,9-Mar-11,1012 W 65TH ST,22' N/S 65TH ST,104' W/W VERMONT AVE,4,C.I.,1925,33245,SPLIT,1,,,,,FLOWERS,104-198,8,16,"FOUND A LEAK ON A 4"" CI MAIN,(5"" SPLIT) MADE REPAIRS BY INSTALLING A 4X12"" 360 REPAIR CLAMP TO STOP THE LEAK",33.98049632,-118.2922939
43669,MAIN,9-Mar-11,10309 SPRING ST,18 E/W SPRING ST,119 S/S 103RD ST,6,C.I.,1966,85399,,1,,,,,ROGERS,090-204,9.5,17,SET UP TRAFFIC INVESTIGATED W/M LEAK EXCAVATED 3'X3' FOUND NO LEAK. DRILLED 20' SECTION NO LEAK DETECTED SMALL PUDDLE/WILL FURTHER INVESTIGATE AT LATE DATE,33.9424266,-118.276231
43630,MAIN,10-Mar-11,14930 NORA PL,17' E/CL YOUNGDALE AVE,8' S/CL NORA PL,4,C.I.,1957,75698,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,218-147,5.5,11,FOUND ROUND CRACK.,34.29123154,-118.4574207
60699,MAIN,10-Mar-11,1054 LILLIAN WAY,W/O LILLIAN WAY,26' N/N ELEANOR AVE.,4,C.I.,1915,21480,SPLIT,1,,,,,KELLY,144-186,9.5,19,"REPAIRED SPLIT ON 4"" C.I. WATER MAIN. REPLACED 2' OF OLD PIPE, BACKFILLED AND OILED EXCAVATION. CLEANED UP AREA.",34.08997695,-118.3277551
60702,MAIN,10-Mar-11,7940 WILLOW GLEN RD,,466' N/N WOODSTOCK RD.,6,STEEL,1928,47672,RUST HOLE,1,,,,,KIRKWOOD,154-174,9,18,,34.11897469,-118.3707738
60701,MAIN,10-Mar-11,1047 TREMAINE,22' E/W TREMAINE AVE.,46' N/N 9TH ST.,6,C.I.,1922,30089,ROUND CRACK,1,,,,,BARRAGAN,132-183,5,20,"CUT IN 40"" OF D.I. PIPE. PLATED AND MADE SAFE.",34.05568675,-118.3378678
60700,MAIN,10-Mar-11,5626 WENLOCK ST,S/S WENLOCK ST.,374' E/E CLYDE AVE,4,C.I.,1948,65615,ROUND CRACK,1,,,,,SPEARS,118-174,7,21,"REPAIRED 4"" C.I. ROUND CRACK, WITH 4""X12"" 360 CLAMP.",34.01935108,-118.3681399
43853,MAIN,11-Mar-11,23618 BALMORAL LN,7' S/CL BALMORAL LN,8' W/CL LARCHWOOD CIR,12,D.I.,1961,80763,JOINT,1,,,NEW,ADOBE,NINE,184-093,,,"CREW ROLLED 12"" FIELD LOK GASKET WHILE INSTALLING 12""X 4"" D.I. ""T""",34.19692818,-118.6422932
43663,MAIN,11-Mar-11,FRIES AVE,20' E/W P/L FRIES AVE,337' S/S P/L C ST,6,A.C.,1979,93588,ROUND CRACK,1,,,,,ANDERSON,028-207,,,"FOUND 6"" AC MAIN LEAK. EXCAVATED DOWN TO MAIN FOUND ROUND CRACK REPAIRED WITH 6'X12"" 360 DEGREE REPAIR CLAMP. STOP LEAK BACK FILLED",33.77156703,-118.2644492
43488,MAIN,14-Mar-11,1458 W 51ST PL,37' S/N 51ST PL,13' E/E HALLDALE AVE,4,C.I.,1914,20373,SPLIT,1,,,BAD,SANDY LOAM,T.M.MINGO,110-195,6.5,19.5,"CUT IN 4' OF 4"" PIPE. USED 2 MECHANICAL COUPLINGS.",33.9959489,-118.3022101
60077,MAIN,14-Mar-11,1380 MILLER PL,7' N/S MILLER PL,430' E/E MILLER DR,4,STEEL,1926,43778,"JOINT, RUST HOLE",1,,,,,SPEARS,146-171,6,12,"REPAIRED 4"" STEEL MAIN LEAK AT BLOW OFF.",34.0957704,-118.3767144
60106,MAIN,14-Mar-11,4030 DEL REY AV,7' W/E DEL REY AV,14' N/S BEACH,6,C.I.,1948,69138,ROUND CRACK,1,,,,C,R. GONZALES,108-150,8.5,25.5,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR.",33.99011447,-118.4465609
60703,MAIN,14-Mar-11,328 SKYEWIAY RD.,10' E/W SKYEWIAY,152' N/N KENTER,6,C.I.,1925,41831,,1,,,,,NUNEZ,134-141,,,THE CREW REPAIRED A MAIN LEAK AFTER THE PULL CORP VALVE OUT WHILE DIGGING FOR SERVICES.,34.06394272,-118.4816009
60704,MAIN,14-Mar-11,815 S. ORANGE DRIVE,W/SIDE ORANGE DR,176' S/S 8TH ST.,6,C.I.,1922,30280,SPLIT,1,,,,,KELLY,134-183,7,14,"REPAIR 12"" SPLIT ON 6"" C.I. MAIN, REPLACED PIPE, BACKFILLED EXCAVATION, CLEANED UP AREA, JOB COMPLETED.",34.05993472,-118.3427069
43668,MAIN,14-Mar-11,855 W 84TH ST,18 NS 84TH ST,532' W/W HOOVER ST,6,C.I.,1922,30569,SPLIT,1,,,,,FLOWERS,098-198,8,14.5,"FOUND A LEAK (6"" SPLIT) ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING A 6X12"" 360 REPAIR CLAMP TO STOP THE LEAK",33.96241579,-118.2889541
60078,MAIN,15-Mar-11,5626 WENLOCK ST,S/SIDE WENLOCK ST,374' E/E CLYDE AVE,4,C.I.,1948,65615,RUST HOLE,1,,,NONE,CLAY,KELLY,118-174,9,18,"REPAIRED 6"" RUST HOLE ON 4"" CI MAIN; USED (1) 4X 12 360 DEGREE REPAIR CLAMP. JOB COMPLETE.",34.01934991,-118.3681347
43489,MAIN,15-Mar-11,2623 MACEO ST,20' N/S MACEO ST,257' E/E SAN FERNANDO,6,C.I.,1925,35657,"CLAMP, ROUND CRACK",1,,,,,T.M.MINGO,144-216,8,24,FOUND ROUND CRACK ON 6' MAIN. MADE REPAIR.,34.09196576,-118.2273288
60107,MAIN,15-Mar-11,1563 SUNSET PLAZA DR.,8' E/W SUNSET PLAZA DR,120' S/S FOREST KNOLL DR,6,STEEL,1927,44765,RUST HOLE,1,,,,C,R. GONZALES,148-171,5,15,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.09898364,-118.3804611
43866,MAIN,16-Mar-11,20444 TULSA ST,14' S CL TULSA ST,105' W CL FULBRIGHT AVE,8,C.I.,1974,91741,SPLIT,1,,,POOR,ADOBE,HARDY,210-111,6,36,"REPAIRED SPLIT ON 8"" C.I. MAIN.",34.26897311,-118.5784124
43492,MAIN,16-Mar-11,3407 GARDEN SIDE LN,15 NS GARDEN SIDE LN,1 EE GLEN FELIZ BLVD,4,C.I.,1923,31275,RUST HOLE,1,,,,,D. SOLIS,156-207,7,14,MADE REPAIRS; EXCAVATED; INSTALLED 8' DUCTILE IRON PIPE. STARTED BACKFILLED. 187 RELIEF US.,34.12067536,-118.2661334
43493,MAIN,17-Mar-11,2611 N MACEO ST,10' S/N MACEO ST,140' E/E SAN FERNANDO RD,6,C.I.,1925,35657,SPLIT,1,,,,C,MIKE MINGO,144-216,14,28,"CUT OUT AND REPLACED 10' OF 6"" PIPE.",34.09178114,-118.2276452
43526,MAIN,17-Mar-11,400 S KINGSLEY DR,12 WE KINGSLEY DR,13 SS 4TH ST,6,,1972,90456,,1,,,,,D.SCHAMBER,136-195,10,30,"EXCAVATED BY HAND, MULTIPLE SUBS, CUT IN 4' SECTION OF 6"" PIPE ON FIRE SERVICE LATERAL. BACKFILLED AND MADE SAFE.",34.06706229,-118.3029012
43670,MAIN,17-Mar-11,10309 S SPRING ST,18 E/W SPRING ST,105 S/S 103RD ST,6,C.I.,,,SPLIT,1,,,,,FLOWERS,090-204,6,12,"FOUND A LEAK ON A 6"" CI MAIN (7"" SPLIT OVER CORP VALVE) MADE REPAIRS BY REMOVING CORP AND INSTALLING A 6X2"" 360 REPAIR CLAMP. TAP MAIN AND RECONNECTED 1"" SERVICE",33.94246507,-118.2762311
43867,MAIN,17-Mar-11,19156 SCHOENBORN ST,12' S CL SCHOENBORN ST,380' E CL SYLVIA AVE,6,C.I.,1957,75595,SPLIT,1,,,POOR,ADOBE/CLAY,HARDY,192-120,7,42,"REPAIRED SPLIT ON 6"" C.I. MAIN.",34.22187382,-118.5511738
60082,MAIN,18-Mar-11,1917 HOLT AVE,W HOLT AVE,112' S/S SAWYER AVE,6,C.I.,1940,57088,SPLIT,1,,,BAD,ADOBE,WASHINGTON,128-171,6,16,"BROKE OUT/DUG OUT 6'X 4' EXCAVATION, INSTALLED 6""X 20"" 360 DEGREE CLAMP. LARGE BACKFILL, PICK UP & CLEAN UP. COMPLETE.",34.0429957,-118.3808603
43500,MAIN,18-Mar-11,3160 CAZADOR ST,20 N/S CAZADOR ST,180 W/E AVE 33,6,C.I.,1926,42874,"ROUND CRACK, SPLIT",1,,,,CLAY,S. HOOVER,150-216,9,36,"REPAIRED 6"" CAST IRON MAIN. REPLACED 16' OF 6"" CAST IRON WITH DUCTILE IRON. BACKFILLED, MADE SAFE. MAIN WAS BROKEN IN 2 DIFFERENT LOCATIONS ON 2 SEPERATE PEICES.",34.10558498,-118.2324472
60081,MAIN,18-Mar-11,824 SHENANDOAH ST,,246' S\S GREGORY WY,8,C.I.,,,SPLIT,1,,,,,KIRKWOOD,134-171,4,12,"INSTALLED 7FT OF 8"" PIPE.",34.06218442,-118.3813501
60080,MAIN,18-Mar-11,3521 HILLCREST DR,19' EW HILLCREST DR,200' SS EXPOSITION BL,6,C.I.,1944,59003,RUPTURE,1,,,,,GONZALES,120-183,8,24,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIRS.",34.02296575,-118.3432467
43499,MAIN,18-Mar-11,4824 TEMPLETON ST,,177' W/W EASTERN AVE,6,C.I.,1930,49317,RUST HOLE,1,,,,ADOBE,R.MCCALL,142-231,9,26,"CALLED OUT TO MAKE REPAIR ON MAIN BREAK. UPON ARRIVAL, SET UP TRAFFIC DELINEATION, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, BROKE OUT ASPHALT AND EXCAVATED. FOUND HOLE IN MAIN. CLEANED MAIN AND PLACED REPAIR CLAMP OVER LEAK.",34.08189386,-118.1787551
60083,MAIN,18-Mar-11,8213 BEVERLY BL,22' N/S BEVERLY BL,39' W/W LA JOLLA AVE,6,C.I.,1924,33763,ROUND CRACK,1,,,,C,GONZALES,140-174,3.5,10.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0759977,-118.3681788
60084,MAIN,18-Mar-11,948 BEL-AIR RD,,786' N/E NIMES RD.,8,,,,RUST HOLE,1,,,,,KIRKWOOD,144-153,4,12,,34.09121786,-118.4411101
60079,MAIN,18-Mar-11,1901 HOLT AVE.,,24' S/N SAWYER ST.,6,C.I.,,,,1,,,,,KIRKWOOD,128-171,9,27,,34.04339932,-118.3807547
43494,MAIN,18-Mar-11,701 S KINGSLEY DR,23 E/W KINGSLEY DR,10 S/S 7TH ST,6,C.I.,1961,80299,,1,,,,,D.SCHAMBER,134-195,8,24,"REPAIR 6"" MAIN BLOW OUT. BACKFILLED AND MADE SAFE.",34.05978992,-118.3031009
43501,MAIN,18-Mar-11,617 MALTMAN AVE,9' E/W MALTMAN AVE,169' N/N BELLVUE AVE,6,C.I.,1916,23011,RUST HOLE,1,,,,,CARL TRICE,140-201,3,9,"FOUND MAIN LEAK WHILE EXCAVATING FOR A SERVICE CHANGE OVER TO NEW MAIN. COMPLETED EXCAVATION, REMOVED SERVICE SADDLE, INSTALLED 6""X6"" REPAIR TO STOP LEAK.",34.08066597,-118.2829241
43502,MAIN,18-Mar-11,2628 N BROADWAY,21' N/S BROADWAY,46' E/E WORKMAN,24,C.I.,1908,11339,RUST HOLE,1,,,,,D.MATCHIE,138-222,16.5,66,"EXCAVATION WILL BE SAW CUT AND PAVED TO CONCRETE GUTTER. 24"" BLOW OUT",34.07358575,-118.2141094
43671,MAIN,18-Mar-11,148 E. 102ND ST,20 N/S 102ND ST,112 W/W WALL ST,6,C.I.,,,RUPTURE,1,,,,,FLOWERS,090-204,8,16,"FOUND A LEAK ON THE 6"" CI MAIN ( A RUPTURE), MADE REPAIRS BY INSTALLING A 6X12"" 360 REPAIR CLAMP TO STOP THE LEAK, LOTS OF CLEAN UP",33.94373068,-118.272156
43631,MAIN,20-Mar-11,6222 RANCHITO AV,EC RANCHITO AV,205' NC ERWIN ST,8,C.I.,1938,39595,,1,,,FAIR,,GARCIA,178-156,,,"FOUND LEAK ON 8"" CI MAIN AT 1 1/2 CORP SERVICE, MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA. NEEDS STREET REPLACEMENT.",34.18360105,-118.4355659
60086,MAIN,20-Mar-11,3627 BUCKINGHAM RD,19' EW BUCKINGHAM RD,230' RODEO RD,8,C.I.,1937,54942,SPLIT,1,,,N/A,B,SMITH,120-183,9.5,19,"LOCATE LEAK, DUG OUT, PINCH DOWN MAIN - 2 G.V. INSTALL 8""X 20"" CLAMP ON SMALL SPLIT. BACKFILL & TEMP P/U MADE.",34.02221788,-118.3402965
60087,MAIN,20-Mar-11,1111 CRENSHAW BL,19' E/W CRENSHAW BL,100' S/S COUNTRY CLUB DR,6,C.I.,1926,43761,RUST HOLE,1,,,,C,GONZALES,130-189,5,15,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05275968,-118.3240832
60085,MAIN,20-Mar-11,649 IRVING BL,17' E/W IRVING BL,70' S/S MELROSE AV,6,C.I.,1923,30920,SPLIT,1,,,,C,GONZALES,142-189,6,18,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 6' OF 6"" D.I. WITH TWO UNIONS.",34.08320035,-118.3187476
43868,MAIN,20-Mar-11,5027 RUBIO AVE,12' W/CL RUBIO AVE,68' N/CL LA MAIDA ST,6,C.I.,1949,61135,SPLIT,1,,,FAIR,ADOBE/CLAY,SNYDER,170-138,14,42,"FOUND ST. RAISED FOR 25'-30' - FOUND SPLIT ON 6"" CI MAIN BROKE OUT AND DUG 6'X 14' EXCAVATION CUT IN 7'6"" OF 6"" DI PIPE WITH 2 MECH. COUPLINGS TURNED MAIN BACK ON FLUSHED MAIN BACKFILLED EXCAVATION - RAIN CAME DOWN SO HARD IT WAS CURB TO CURB OVER FLOWED OUR SANDBAG BURM FLOODING DITCH UNABLE TO TEMP - BARRICADED SAFE WILL TEMP TOMORROW.",34.16212324,-118.4945733
60088,MAIN,21-Mar-11,8444 MAGNOLIA DR,7' E/W MAGNOLIA R,230' S/S COLECREST DR,4,STEEL,1929,47804,RUST HOLE,1,,,N/A,B,SMITH,148-171,6,12,"VERY NARROW STREET, LOCATE LEAK, HAND DUG 4' DEEP, INSTALL 4""X 8"" CLAMP. BACKFILL & P/U MADE.",34.10217752,-118.3768621
43674,MAIN,21-Mar-11,1843 W 79TH ST,24' N/S W 79TH ST,151' E/E ST. ANDREWS PL,6,C.I.,1923,31655,SPLIT,1,,,,CLAY,ROGERS,100-192,8,16,"SET UP TRAFFIC, INVESTIGATED 6"" W/M LEAK FOUND 4"" SPLIT ON BOTTOM 6"" CI - REPAIRED WITH 12""X6"" 360 CLEAN UP SITE SAFE",33.96727173,-118.3105793
43504,MAIN,21-Mar-11,5933 MERIDIAN,,105 WW ALDAMA ST,8,C.I.,,,,1,,,,ADOBE,R.MCCALL,156-228,,,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC. DEPARTMENT OF TRANSPORTATION BLOCKED THE STREET. DILLED HOLES OVER MAIN, LOCATED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND SPLIT ON 8 MAIN. ALSO RAN THROUGH SERVICE. PLACED SECTION OF MAIN TAPPED SERVICE.",,
60089,MAIN,22-Mar-11,5565 W. 2ND ST,19' NS W. 2ND ST,106' WW MANSFIELD AV,8,C.I.,1932,51531,RUPTURE,1,,,,,GONZALES,138-183,13,48,"FOUND LEAK ON8"" C.I. MAIN CUT IN 7' OF 8"" D.I. WITH TWO UNIONS.",34.07102276,-118.3412227
60090,MAIN,22-Mar-11,501 LA JOLLA AVE,N/W OF INTERSECTION OF ROSEWOOD & LA JOLLA,7' N/N OF INTERSECTION,4,C.I.,1924,33763,RUST HOLE,1,,,,CLAY,KELLY,140-174,5,10,"FOUND RUPTURE ON 4"" C.I. MAIN; USED (1) 4X 12"" 360 DEGREE REPAIR CLAMP TO STOP LEAK; BACKFILLED JOB SITE. JOB COMPLETE.",34.08020673,-118.368003
43632,MAIN,22-Mar-11,4215 ALCOVE AV,210' S/C WOODBRIDGE ST,12' W/C ALCOVE AVE,6,C.I.,1935,38946,SPLIT,1,,,,,CRUZ,166-162,13,45.5,"BLOW OUT 6' CAST IRON SPLIT (102"" LONG)",34.14764483,-118.4124832
60091,MAIN,22-Mar-11,8161 LAUREL VIEW DR,E/S LAUREL VIEW DR,319' N/N CRESCENT HEIGHTS BL,4,STEEL,1926,43658,,1,,,,,SPEARS,148-174,4,8,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.10139303,-118.3675665
43505,MAIN,22-Mar-11,671 S HARVARD BLVD,,293 S/S WILSHIRE BLVD,4,C.I.,1907,10432,SPLIT,1,,,,ADOBE,R.MCCALL,134-195,7,14,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC DELINEATION AND HIGH RISE, INVESTIGATED LEAK, BROKE OUT AND EXCAVATED. FOUND SMALL SPLIT ON 4"" CAST IRON. PLACED REPAIR CLAMP OVER LEAK.",34.06077836,-118.3042038
60092,MAIN,23-Mar-11,5620 WENLOCK ST,S/SIDE WENLOCK ST,198' W/W CARMONA AVE,4,C.I.,1948,66284,RUST HOLE,1,,,,,SPEARS,118-174,6.5,13,"CUT IN 2' OF 4"" D.I. PIPE TO REPAIR MAIN LEAK.",34.01930872,-118.3679544
60093,MAIN,23-Mar-11,1369 MONTE PLACENTIA,W FO MONTE PLACENTIA,9' SS HIGHLAND GORGE,2,STEEL,1927,45047,RUST HOLE,1,,,,,KELLY,146-162,6,6,"REPAIRED 2"" STL MAIN. BACKFILLED AND LEFT AREA CONED.",34.0958959,-118.4150984
43506,MAIN,24-Mar-11,3166 CAZADOR ST,CAZADOR ST,20 S/S AVE 33,6,C.I.,1920,27059,SPLIT,1,,,POOR,CLAY,D.SCHAMBER,150-216,14,33,"DRILLED HOLE TO FIND LEAK. FOUND S' SPLIT, CUT IN 6' OF DUCTILE IRON PIPE. BACKFILLED AND SAFE.",34.10567544,-118.2322767
60094,MAIN,24-Mar-11,1414 SEABRIGHT DR,8' SN SEABRIGHT DR,25' EE R/W SEABRIGHT PL,6,STEEL,1932,52216,RUST HOLE,1,,,N/A,B,SMITH,146-159,7,14,"LOCATE LEAK, PINCH DOWN MAIN, DUG OUT LEAK, INSTALL CLAMP, BACKFILL, PUT MAIN IN SERVICE.",34.09755271,-118.4252056
60096,MAIN,25-Mar-11,327 N. ORANGE DRIVE,W OF ORANGE DRIVE,268' NN BEVERLY,6,C.I.,1924,34587,BLOW OUT,1,,,,CLAY,KELLY,140-183,14,70,REPAIR BLOW OUT AT ABOVE LOCATION: JOB COMPLETE.,34.07704382,-118.3419055
60097,MAIN,25-Mar-11,1977 HILLCREST RD,,517' S/N CAMROSE DR,8,C.I.,1929,48771,,1,,,,,BLACK,150-183,4,12,"WHILE DIGGING TRENCH FOUND LEAK ON MAIN 8"" CI. BROKE OUT AND MADE REPAIR USING 360 DEGREE REPAIR CLAMP.",34.10660658,-118.3400146
43679,MAIN,27-Mar-11,6435 8TH AVE,23' E/W 8TH AVE,114' N/N HYDE PARK,6,C.I.,1924,34046,SPLIT,1,,,FAIR,CLAY,ROGERS,104-186,11,30,"SETUP TRAFFIC INVESTIGATED LEAK FOUND 2ND SPLIT IN 6"" CI PIPE EXCAVATED TRENCH 4'X3' REPAIRED LEAK CLEAND UP LEFT JOB SAFE",33.98104168,-118.3265032
43869,MAIN,28-Mar-11,16141 DICKENS ST,8' S/CL DICKENS ST,466' W/CL WOODLEY AV,6,C.I.,1955,73504,ROUND CRACK,1,,,,FILL SAND,SNYDER,168-141,8,16,"BROKE & DUG OUT 5'X 5' EXCAVATION - FOUND DEFECTIVE 6""X 12"" POWERSEAL CLAMP - CLAMP OVER ROUND CRACK & SM. RUPTURE WITH REDWOOD PLUG - REMOVED & REPLACED CLAMP - TURNED F.H. BACK ON. 542 BACKFILLED & MADE P/U WILL RETURN TO TEMP - LEFT BARRICADED SAFE 6"" LAT. PIPE IN VERY BAD CONDITION - GRAPHITIZED - SHOULD BE REPLACED IT LEAKS AGAIN.",34.15537046,-118.4851178
43681,MAIN,28-Mar-11,1845  79TH ST,23' N/S 79TH ST,152' E/E ST. ANDREWS,6,C.I.,1923,31655,SPLIT,1,,,GOOD,CLAY,ROGERS,100-192,8,14,"ARRIVAL SET UP TRAFFIC RE EXCAVATED 3'X8' TRENCH REPAIRED LEAK FROM PREVIOUS DATE - CUT IN 2' DI 6"" PINCHED DOWN W/M CLEANED UP LEFT SITE SAFE",33.96727172,-118.3105743
43507,MAIN,29-Mar-11,2711 ORCHARD AVE,18 E/W ORCHARD AVE,500 N/N 29TH ST,8,A.C.,1961,80602,JOINT,1,,,,,D.SCHAMBER,122-198,3,6,REPAIR LEAK JOINT WITH 360 DEGREE REPAIR CLAMP.,34.02984304,-118.2874609
60098,MAIN,29-Mar-11,734 TORTUOSO WY,S/S TORTUOSO WY,205' N/E STONE CYN. RD.,8,STEEL,1934,53505,RUST HOLE,1,,,,,SPEARS,142-153,4,12,"REPAIRED RUST HOLE LEAK IN 8"" STEEL MAIN WITH LARGE SCREW PIN.",34.08613949,-118.4444958
43682,MAIN,29-Mar-11,91ST & BROADWAY,9' W/W BROADWAY,20' N/S 91ST,4,C.I.,1926,43682,RUST HOLE,1,,,,CLAY,ROGERS,094-201,8,16,"SET UP TRAFFIC INVESTIGATED 4"" W/M LEAK FOUND LEAK EXCAVATED 3'X4' TRENCH FOUND RUST HOLE CUT IN 2' DI PIPE BACKFILLED CLEANED UP SITE SAFE",33.95424939,-118.2784229
43510,MAIN,30-Mar-11,730 W BARTLETT ST,,23 E/E BUNKER HILL,6,,1927,44478,SPLIT,1,,,,ADOBE,R.MCCALL,134-213,7.8,22.6,"UPON ARRIVAL, PARKED TRUCK AND SET UP TRAFFIC. INVESTIGATED LEAK. FOUND EXCESSIVE STREET DAMAFE. LARFE AMOUT OF MUD. BROKE OUT EXCAVATED, FOUND SPLIT ON BOTTOM. REPLACED SECTION OF MAIN.",34.06253937,-118.2442986
60099,MAIN,30-Mar-11,3925 6TH AVE,17' E/W 6TH AVE,330' S/S 39TH ST,6,C.I.,1932,52126,SPLIT,1,,,,C,GONZALES,116-189,5,16.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.01360832,-118.3241503
43633,MAIN,30-Mar-11,10511 COLEBROOK ST,4' N/C COLEBROOK ST,160' W/C WHEATLAND AV,6,C.I.,1961,80710,SPLIT,1,,,,B,VELAZQUEZ,204-177,8.5,27,"FOUND 11' SPLIT ON 6"" CI MAIN, MADE REPAIRS - INSTALLED 11' OF DI PIPE WITH 2 DRESSER COUPLINGS - NEED STREET INSPECTOR. STREET RAISED 4"" & CRUMBLED.",34.25317064,-118.3579964
43509,MAIN,31-Mar-11,3828 TOLAND WAY,5' S/N TOLAND WAY,,,C.I.,1928,46874,SPLIT,1,,,BAD,SANDY LOAM,F.PRECIADO,154-216,15.5,31,THIS MAIN BLOW OUT CAUSED ABOUT 40' OF SIDE WALK DAMAGE. SHOULD BE REPAIRED ASAP.,34.11821939,-118.2295372
60101,MAIN,31-Mar-11,723 LILLIAN WAY,23' E/W LILLIAN WAY,250' N/N MELROSE AVE.,6,C.I.,1924,34894,RUST HOLE,1,,,FAIR,CLAY,RODRIGUEZ,142-186,1,3,"THE CREW INVESTIGATED & LOCATED & MADE REPAIR ON EXISTING 6"" CI MAIN ON LILLIAN WAY. THE CREW BACKFILLED CLEANED UP & LEFT JOB SITE SAFE.",34.08425297,-118.3277356
43634,MAIN,31-Mar-11,STANSBURY AV,15' W/C STANSBURY AVE,25' S/C VALLEYHEART DR,6,C.I.,1945,40963,ROUND CRACK,1,,,,,VELAZQUEZ,168-153,6,12,"FOUND LEAK IN 360 DEGREE CLAMP ON 12 ROUND CRACK DUE TO THE MAIN SHIFTING. HAD TO CUT OUT 14"" SECTION OF PIPE. INSTALLED 6"" DUCT WITH 2 DRESSER COUPLINGS.",34.1548451,-118.4410882
60142,MAIN,1-Apr-11,5652 VALLEY OAK DRIVE,E VALLEY OAK DRIVE,793' S/S VERDE OAK DRIVE,4,STEEL,1927,44584,RUST HOLE,2,,,,,W. KELLY,152-192,8,16,"FOUND 2 RUST HOLE LEAKS ON 4"" STEEL MAIN. REPAIRED BOTH AND COMPLETED JOB.",34.1100456,-118.3127293
43685,MAIN,1-Apr-11,126 112TH ST,18' N/S 112TH ST,300' W/W MAIN ST,8,C.I.,1930,49305,CLAMP,1,,,,,KIRKSEY,086-204,8,16,DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X4 FOUND LEAKING DCI CLAMP. CUT & ROMOVED INSTALLED 8X12 360 DEGREE REPAIR CLAMP BACKFILLED W/SAND & BASE & OIL TEMP,33.93293442,-118.2749957
60036,MAIN,4-Apr-11,18759 MAPLEWOOD LN,12' N CL MAPLEWOOD LN,98' E CL PLUMTREE LN,6,D.I.,1988,99701,RUST HOLE,1,,,FAIR,EARTH,CERVANTES,206-123,5,15,,34.26037862,-118.541537
60454,MAIN,4-Apr-11,2803 BLANCHARD ST,32' E/E FOREST AV,20' N/S BLANCHARD ST,6,C.I.,1927,45030,RUST HOLE,1,,,POOR,SHALE,CHESTERTON,130-225,,,FOUND LEAK WHILE PREPARING MAIN FOR SERVICE RENEWAL. SYS 517 CD 14,34.04878348,-118.198782
60143,MAIN,6-Apr-11,4707 EXPOSITION BLVD,17 SN EXPOSITION BLVD,72' W/W FIELD AV,4,C.I.,1924,35470,SPLIT,1,,,,C,R. GONZALES,120-180,7.5,15,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIR.",34.02425713,-118.3474279
60144,MAIN,8-Apr-11,473 BONHILL RD,10' E/W BONHILL RD,341' S/S SKYEMAY RD,6,C.I.,1925,41839,,1,,,,,GONZALEZ,136-141,,,"THE CREW MADE REPAIRS ON A 6"" CI MAIN THAT STARTED TO LEAK AFTER THE BACKHOE REMOVED THE DIRT FROM THE OLD MAIN.",34.06705282,-118.4819984
60145,MAIN,10-Apr-11,1613 HAUSER BLVD,W/S HAUSER BLVD,240' N/N VENICE BLVD,6,C.I.,1924,30309,RUST HOLE,1,,,,,M. SPEARS,128-177,3,9,"REPAIRED HOLE IN 6"" C.I. MAIN WITH 6""X12"" 360 DEGREE CLAMP.",34.04483349,-118.3583536
43636,MAIN,11-Apr-11,5763 CORTEN PL,20' W/C CORTEEN PL,118' N/C HATTERAS ST,4,C.I.,1956,74657,"RUST HOLE, ON B/O",1,,,OK,C,MARTINEZ,176-165,8.5,23.5,,34.17561373,-118.402084
43703,MAIN,11-Apr-11,1860 LANSDOWNE AVE.,19' W/E LANSDOWNE AVE.,497' N/N BRUCKER ST.,6,C.I.,1928,47649,SPLIT,1,,,BAD,CLAY,PRECIADO,134-234,14,26,"REPLACE 7' OF 6"" PIPE AND INSTALLED TWO 6"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP. CLEANED-UP STREET.",34.06292273,-118.1747303
43688,MAIN,11-Apr-11,148 102ST,19 N/S 102ST,107 W/W WALL,6,C.I.,1964,83058,ROUND CRACK,1,,,,,BROWN,090-204,5.5,11,"SET UP FOR SAFETY OF CREW AND PUBLIC. DUG DOWN TO THE MAIN, FOUND ROUND CRACK, INSTALLED REPAIR CLAMP.BACKFILLED AND CLEANED UP. LEFT SITE SAFE.",33.94373072,-118.2721387
60455,MAIN,11-Apr-11,4528 CATO ST,10' S/N CATO ST,20' E/E CATO WY,4,C.I.,1923,32579,"ROUND CRACK, RUST HOLE",1,,,POOR,SHALE,CHESTERTON,142-228,6,12,"FOUND ROUND CRACK AND RUST HOLE ON 4"" CI MADE REPAIRS",34.08168289,-118.1880802
43635,MAIN,11-Apr-11,14102 TIARA ST,SC TIARA ST,54' WC HAZELTINE AV,6,C.I.,1974,91843,"CLAMP, ROUND CRACK",1,,,,,GARCIA,176-153,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.17843709,-118.4401572
60456,MAIN,11-Apr-11,4824 E. CONVERSE ST,35' S/N CONVERSE ST,375' W/E EASTERN,8,C.I.,1948,66048,COUPLING,1,,,,,MINGO,142-231,10,79,"LEFT JOB SAFE AND CLEAN. DEEP MAIN, HAD TO SHORE AND EXCAVATE UNDER STORM DRAIN. MCCALL & MOSES STARTED 1:30 AM.",34.08276094,-118.1791488
43637,MAIN,12-Apr-11,10575 COLEBROOK ST,4' S/C COLEBROOK ST,798' W/C WHAETLAND AVE,2,C.I.,1961,80710,BROKEN,1,,,,,OBREGON,204-177,8,16,"INSTALLED NEW NIPPLE,  CURB VALVE AND RISER, JOB COMPLETE. (BLOW OFF)",34.2531947,-118.3599107
43704,MAIN,12-Apr-11,2965 WILSHIRE BL.,12' S/N WILSHIRE BL.,4' E/W COMMONWEALTH,4,C.I.,1927,44688,,1,,,BAD,CALY,PRECIADO,134-201,5,10,"THIS 4"" MAIN IS ON THE SIDEWALK, HAS HAD SEVERAL LEAKS ON IT. SHOULD BE CUT AND PLUGGED.",34.06193045,-118.2857824
60146,MAIN,12-Apr-11,780 TORTUOSO WAY,S/S TORTUOSO WAY,427' E/E STONE CANYON RD,8,STEEL,1934,53505,RUST HOLE,1,,,,,M. SPEARS,142-153,4,8,"REPAIRED 8"" STEEL MAIN LEAK WITH SCREWPIN.",34.0865941,-118.4444287
60147,MAIN,13-Apr-11,10313 NORTHVALE RD,17' N/S NORTHVALE RD,137' W/ MOTOR AV,,C.I.,1939,56141,RUST HOLE,1,,,,B,J.RAMIREZ,124-162,4.5,13.5,DISCOVERED LEAK WHILE EXCAVATING FOR A DISCONNECT.,34.03323111,-118.4115271
43705,MAIN,13-Apr-11,2617 THORPE AVE.,15' E/W THORPE AVE.,180' N/N SAN FERNANDO,4,C.I.,1922,30326,,1,,,,,SOLIS,144-219,7.5,15,"BROKE OUT, EXCAVATE, MADE REPAIR. REMOVE 36"" AND INSTALL 36"" OD 4"" D.I. PIPE WITH 2-4"" MECH. COUPLINGS.",34.09126972,-118.2270546
60148,MAIN,13-Apr-11,7800 SUNSET BLVD,20' N/S SUNSET BLVD,100' W/W OGDEN DR,8,C.I.,1930,50150,,1,,,,,,148-177,6.5,19.5,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X12"" CLAMP FOR REPAIRS. NO NEED FOR PAVING CONTRACTOR WILL BACKFILL AND PAVE.",34.0979844,-118.359708
43690,MAIN,14-Apr-11,148 102ND ST,21' N/S 102ND ST.,119 W/W WALL ST,6,RUPTURE,,,,1,,,,,ANDERSON,090-204,16.5,75,"SET UP TRAFFIC, EXCAVATED DOWN TO MAIN; FOUND SPLIT/RUPTURE ON 6"" CI MAIN; REMOVED DAMAGED SECTION OF PIPE & PREVIOUS REPAIRED SECTION; INSTALLED 19.5' OF 6"" DI RETAPPED 2 SERVICES, BACKFILLED W/SLURRY LEFT AREA SAFE",33.94373066,-118.2721797
60180,MAIN,14-Apr-11,10277 OLYMPIC BLVD,15' N/N OLYMPIC BLVD,17' E/W FOX HILLS DR,6,D.I.,1939,56521,CORP,1,,,,,D. CARLSON,130-159,1,2,HAD TO REMOVE A BAD CORP AND INSTALLED A PLUG WITH SLURRY AND PLATED. LEFT JOB SAFE AND CLEAN.,34.05294924,-118.4168983
43706,MAIN,17-Apr-11,1300 S. OXFORD AVE.,,48' S/S PICO BL.,8,C.I.,1933,53079,SPLIT,1,,,,ADOBE,MCCALL,128-192,16.5,49,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFICDELINIATION, CLOSED STREET, INVESTIGATED AND LOCATED LEAK. BROKE OUT ASPHALT AND EXCAVATED, FOUND SPLIT ON BOTTOM OF MAIN. CUT OUT BROKEN SECTION OF MAIN, REPLACED SECTION OF PIPE.",34.046958,-118.3069769
43758,MAIN,17-Apr-11,3125 LONDON ST.,N/PL LONDON,DILON ST (ON 12),12,STEEL,1931,51517,RUST HOLE,1,,,POOR,SAND,ZEPEDA,140-201,9,36,THE JOB HAD ALREADY BEEN EXCAVATED. INSTALLED TWO SERVICE CLAMPS WITH TAPPED PLUGS OVER THE LEAKS.,34.07753874,-118.2796021
43707,MAIN,19-Apr-11,662 W. ROMULO ST.,16' E/W ROMULO ST.,257' S/S PEPPER ST.,6,C.I.,1926,42305,SPLIT,1,,,,CLAY,UNGSON,144-219,7,14,"SET UP TRAFFIC, BROKE OUT AND EXCAVATED A 3 1/2' X 5' HOLE, FOUND 6"" SPLIT ON BOTTOM OF MAIN. INSTALLED A 6""X12"" 360 REPAIR CLAMP AND STOPPED LEAK. BACKFILLED WITH CON ROCK, COMPACTED IT, TEMP OILED, CLEANED UP, SAFE.",34.09034888,-118.2222665
60149,MAIN,20-Apr-11,1848 W. 45TH ST,S/S 45TH ST,209' E/E GRAMERCY PL,4,C.I.,1914,20109,SPLIT,1,,,,,M. SPEARS,112-192,3.5,10.5,"REPAIRED SMALL SPLIT ON 4"" C.I. MAIN WITH 4""X12"" CLAMP.",34.00275875,-118.3130315
43709,MAIN,21-Apr-11,1249 HYPERION AVE.,,213' S/S FOUNTAIN AVE.,4,C.I.,1927,44387,BAILS,1,,,,,MCCALL,146-201,4.5,9,"STREET SERVICES, EXCAVTING STREET AND FOUND UNDERGROUND LEAK. INVESTIGATED, LOCATED MAIN AND LEAK. WHILE EXCAVATING, FOUND LEAK COMING FROM MAIN OFF OF ABANDONED D.C.I. REMOVED BAILS, PLACED REPAIR CLAMP.",34.09516173,-118.2775791
60457,MAIN,21-Apr-11,3726 RICHARDSON DR,3' E/W WALK WAY,130' N/N CAZADOR ST,2,C.I.,1949,66589,,1,,,POOR,CLAY,CHESTERTON,152-219,4.5,9,TIGHTEN 360 TO STOP LEAK,34.11062215,-118.2259199
60037,MAIN,21-Apr-11,20517 RHODA ST,10' W/CL RHODA ST,415' S/CL DELCO AV,6,C.I.,1960,79706,RUST HOLE,1,,,,EARTH,CERVANTES,174-111,9,26,,34.17414722,-118.5801626
60458,MAIN,21-Apr-11,2940 AVE 57,26' S/S FLETCHER,24' E/W AVE 57,2,COPPER,1951,75866,COUPLING,1,,,FAIR,CLAY,CHESTERTON,154-216,4.5,9,"FOUND SM LEAK AT SOLDER JOINT CUT IN 3' - 2"" COP FOR REPAIRS.",34.11882392,-118.2343906
60963,MAIN,21-Apr-11,18946 SYLVAN ST,9' S/CL SYLVAN ST,551' W/CL WILBUR AVE,6,C.I.,1953,63739,"RUST HOLE, SPLIT",1,,,FAIR,ADOBE/CLAY,LAROCHELLE,178-120,6,12,,34.18484094,-118.5465482
60150,MAIN,21-Apr-11,1415 S. BUTLER AVE,17' E/W BUTLER AVE,144' S/S ROCHESTER AVE,6,C.I.,,,CLAMP,1,,,,,D. WATERS,128-150,1,4,"INSTALLED ONE 6""X8"" 360 REPAIR CLAMP.",34.04796952,-118.4540752
43692,MAIN,22-Apr-11,400 88 PL,21' S/N 88 PL,188' W/W METTLER ST,6,C.I.,1949,68695,,1,,,,,ANDERSON,096-204,8,16,"FOUND, ABONDON 4"" LATERAL LEAK AT MAIN, CUT TEE OUT AND INSTALLED 3' PIECE DI PIPE WITH (2) 6"" MECH DRESSERS CONTRACTOR WILL BACKFILL W/SLURRY",33.95650839,-118.2673125
60459,MAIN,22-Apr-11,1911 ALTA ST,49' N/N MISSION RD,22' E/W ALTA ST,4,C.I.,1923,31906,,1,,,POOR,CLAY,CHESTERTON,136-225,6,12,FOUND SM SPLIT W/RUST HOLE CUT IN 4' TO MAKE REPAIRS.,34.06738507,-118.2039164
43711,MAIN,22-Apr-11,1262 HYPERION AVE.,,85' S/S FOUNTAIN AVE.,4,C.I.,1927,44387,SPLIT,1,,,,,SOLIS,146-201,3,9,LEAK CAUSED BY STREET MAINTENANCE CONSTRUCTION.,34.09545825,-118.277392
60460,MAIN,23-Apr-11,W. SILVER LAKE DR & SHADOWLAWN AVE,5' EW W. SILVER LAKE DR,10' NS SHADOWLAWN AVE,4,C.I.,1928,46386,,1,,,,,CHESTERTON,150-204,6,12,"FOUND SM LEAK ON 4"" CI PIPE. CUT OUT BELL AND PUT IN 2' DI PIPE.",34.10692507,-118.267324
60253,MAIN,23-Apr-11,2660 BENEDICT CYN,BENEDICT CYN,2226' LIEBE ST,12,C.I.,1953,6994,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,156-153,76,,"LARGE TREE REMOVED ON TOP OF MAIN LEAK / DUG OUT, HEAVY ROOTS IN PARKWAY OVERSIZE EXCAVATION, UNABLE TO GET GOOD SHUT OFF MY CREW WAS RELIEVED BY CALVIN KIRKWOOD.",34.12210828,-118.4368551
43714,MAIN,23-Apr-11,228 N. JUANITA AVE.,18' E/W JUANITA AVE.,330' S/S BEVERLY BL.,6,C.I.,1924,33448,SPLIT,1,,,,CLAY,UNGSON,138-198,14,23,"SET UP TRAFFIC, BROKE OUT A 5'X5' AREA IN STREET AND EXCAVATED DOWN TO 6"" MAIN. FOUND SPLIT ON BOTTOM OF MAIN, CUT IN 3' OF D.I. PIPE (SPRAYED IT), THEN FOUND 2ND LEAK AT 4 FEET SOUTH. INSTALLED A 6""X12"" 360 REPAIR CLAMP AND STOPPED LEAK. BACKFILLED IN LAYERS WITH CON ROCK, COMPACTED IT, TEMP OIL, CLEANED UP, SAFE.",34.07535519,-118.2905126
60151,MAIN,23-Apr-11,832 LILLIAN WAY,W/S LILLIAN WAY,266' S/S WILLOUGHBY AVE,6,C.I.,1924,34894,SPLIT,1,,,,,M. SPEARS,142-186,4,12,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR SPLIT.",34.0863049,-118.3277353
60038,MAIN,25-Apr-11,18759 MAPLEWOOD LN,12' N CL MAPLEWOOD LN,100' E CL PLUMTREE LN,6,D.I.,1988,99701,RUST HOLE,1,,,,ADOBE/CLAY,LAROCHELLE,206-123,8,16,"FOUND POWERSEAL REPAIR CLAMP LEAKING FROM PREVIOUS REPAIR (WVQ09) REMOVED CLAMP, USED REDWOOD PLUG AND INSTALLED NEW POWER SEAL CLAMP(MANUF. DATE IS 1999)",34.26037863,-118.5415303
60152,MAIN,25-Apr-11,1071 S LA CIENEGA BLVD,W/O 1230489,92' N/S WHITWORTH DR,6,C.I.,1924,32912,SPLIT,1,,,,,C.KIRKWOOD,132-174,8,32,,34.05723417,-118.3762421
43717,MAIN,25-Apr-11,610 MICHAELTORENA ST.,,20' N/N BELLEVUE AVE.,6,C.I.,1925,42168,JOINT,1,,,,,ARIAS,140-201,4,8,"DURING SERVICE RETAP, FOUND WET SOIL WHILE EXCAVATING. REMOVED 2'X2' SQUARE ASPHALT, EXCAVATED AND FOUND BELL ON EXISTING MAIN LEAKING, INSTALLED 6"" BELL CLAMP. LEAK REPAIRED.",34.07937252,-118.281005
60153,MAIN,25-Apr-11,11759 WETHERBY LN,N/S WETHERBY LN,716' W/W BEL AIR CREST RD,2,STEEL,1989,100198,BLOW OFF,1,,,,,M. SPEARS,152-141,9.5,27.5,"REPAIRED HOLE IN 2"" STEEL BLOW OFF WITH 2""X5"" 360 DEGREE CLAMP.",34.11125006,-118.4771692
60461,MAIN,25-Apr-11,2355 N. HILLHURST AV,180' SS VERMONT AV,20' EW HILLHURST,4,C.I.,1914,19681,ROUND CRACK,1,,,,,MINGO,152-198,6,12,"CONTRACTOR JOB SITE EXCAVATION, AND BACKFILLED.",34.11353445,-118.2896732
60154,MAIN,25-Apr-11,17734 PORTO MARINA WAY,S/ PORTO MARINA WAY,185' BREVY WAY,2,STEEL,,,RUST HOLE,1,,,,,R. NAVAR,126-117,3,6,"COULD NOT FIND ON MAPS FOR PLR. FOUND LEAK ON 2"" GALVANIZED MAIN. INSTALLED 2""X6"" REPAIR CLAMP. REFER TO 280 FOR RENEWAL. ABOVE GROUND MAIN.",,
60039,MAIN,25-Apr-11,8171 TUNNEY AV,9' E CL TUNNEY AV,256' N CL CALVIN AV,6,C.I.,1955,72694,SPLIT,1,,,,CLAY,JOSEPH,190-117,13.5,22.5,DRILL HOLES LOOKING FOR MAIN LEAK FOUND LEAK. NO GAS CO. FOR USA HAD TO HAND DIG CUT IN 3' OF DI TO FIX BACKFILL TEMP LEFT JOB SAFE.,34.21858238,-118.5565983
60040,MAIN,26-Apr-11,20350 VENTURA BL,37' N/CL VENTURA BL,299' W/CL DEL MORENO DR,4,C.I.,1973,91530,JOINT,1,,,,BACKFILL SLURRY,SNYDER,172-111,8,16,BROKE OUT 7'X 5' EXCAVATION DUG OUT RECYCLED SLURRY FOUND MED LEAK ON LEAD JOINT AT BELL FLANGE ADAPTOR FOR GATE - RECAULKED LEAD JOINT ADDING MORE LEAD. 541 BACKFILLED & PICKED UP - WAITED FOR 541 TO GET TEMP PICKED UP TRAFFIC.,34.16924928,-118.5759084
60155,MAIN,26-Apr-11,MULHOLLAND DR,,1400' E/E OUTPOST DR,8,STEEL,,,RUST HOLE,1,,,,,C.KIRKWOOD,154-183,7.5,20.5,,34.11646422,-118.3428158
60157,MAIN,27-Apr-11,8440 YUCCA TRAIL,,108' E/E KIRKWOOD DR,4,STEEL,1926,43232,RUST HOLE,1,,,BARE,SANDY,W. KELLY,150-174,7.5,22.5,"PINPOINTED LEAK ON 4"" STEEL MAIN; PLACED 1 4""X8"" 360 DEGREE REPAIR CLAMP TO MAIN AND STOPPED LEAK - JOB COMPLETE.",34.10328833,-118.373958
60156,MAIN,27-Apr-11,8350 MARMONT LN,W/S MARMONT LN,240' W/W VALLEY VIEW DR,4,STEEL,1931,50329,RUST HOLE,1,,,,,M. SPEARS,146-174,7.5,22.5,"REPAIRED 4"" STEEL MAIN LEAK WITH LARGE SCREWPIN.",34.09796352,-118.3712169
60462,MAIN,28-Apr-11,2800 SHADOWLAWN AVE,6' EW SILVER LAKE,12' NS SHADOWLAWN AVE,4,C.I.,1928,46386,CONTRACTOR,1,,,,,MATCHIE,150-204,4.5,13.5,"CONCRETE TEE BROKE 4"" WM. CREW EXCAVATED & REPAIRED SITE LEFT BARRICADED & SAFE.",34.10692587,-118.2673269
60158,MAIN,28-Apr-11,17734 PORTO MARINA WAY,4' N/S PORTO MARINA,180' W/W BREVE WAY,2,STEEL,,,RUST HOLE,1,,,,N/A,R. GONZALES,126-117,2,6,"FOUND LEAK ON 2"" STEEL MAIN. USED 2""X8"" CLAMP FOR REPAIRS. NOTE: PLR UNKNOWN",,
60041,MAIN,28-Apr-11,12103 NUGENT DR,14' E/CL NUGENT DR,314' N/CL REGENCY WY,8,STEEL,1987,98747,COUPLING,1,,,GOOD,ADOBE/CLAY,LAROCHELLE,218-132,8,16,"LEAKING AT 1"" WELD COUPLING. WELDER REPLACED COUPLING.",34.29075815,-118.5151868
43693,MAIN,29-Apr-11,8785 HARVARD BLVD,18' E/W HARVARD BLVD,27' N/N 89TH ST,6,C.I.,1927,43994,RUPTURE,1,,,,,FLOWERS,096-192,4,8,"FOUND A RUPTURE ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING A 6X12"" 360 REPAIR CLAMP TO STOP THE LEAK",33.95649828,-118.306866
60161,MAIN,29-Apr-11,780 TORTUOSO WAY,201' E/E TORTUOSO WAY,E/ STONE CANYON ROAD,8,STEEL,1934,53505,RUST HOLE,1,,,,,W. KELLY,142-153,,,"PINPOINTED LEAK ON 8"" STEEL MAIN; REPAIRED LEAK, BACKFILLED EXCAVATION: JOB COMPLETE.",34.08614005,-118.4445007
60159,MAIN,29-Apr-11,6715 LEXINGTON AVE,17' N/S LEXINGTON AVE,45' W/W LAS PALMAS AVE,4,C.I.,1922,30863,SPLIT,1,,,,C,R. GONZALES,146-186,5,15,"FOUND SPLIT ON 4"" C.I. MAIN. CUT IN 3' OF 4"" D.I. WITH TWO UNIONS.",34.09256653,-118.336528
60160,MAIN,29-Apr-11,MONTE PLACENTIA WAY,W/ MONTE PLACENTIA WAY,60' N/N HIGHLAND GORGE DR,2,STEEL,1927,45057,SPLIT,1,,,,ADOBE,R. NAVAR,146-162,5,10,"FOUND 2"" STEEL MAIN LEAK, CUT 2' GALVANIZED PIPE, USED 2 MECHANICAL COUPLINGS. BACK FILLED, LEFT SMALL PICK UP AND NEEDS ENOUGH OIL FOR 2' X 3'. JOB LEFT SAFE.",34.09575414,-118.4150656
60717,MAIN,1-May-11,623 MICHAELTORENA ST,,55' N/N BELLEVUE AVE,6,C.I.,1925,42168,RUST HOLE,1,,,,,SOLIS,140-201,,,"DRILL HOLES; FOUND LK; BROKE OUT; STREET WAS 18"" THICK; EXCAVATE; CLEAN W.M. INSTALL 6""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILL & TEMP, LEFT SAFE.",34.07944063,-118.280962
60369,MAIN,2-May-11,HAMILTON AV & WALKER AV,5' E/W WALKER AV,20' N/S HAMILTON AV,6,C.I.,1949,67070,SPLIT,1,,,,ROCKY,ROGERS,008-195,11.5,34.5,"ARRIVED AT 4:30 PM INVESTIGATED W/M LEAK FOUND 7FT SPLIT SET UP TRAFFIC REPAIR W/M LEAK INSTALL 7FT 2 MECH., BACKFILLED CLEANED UP LEFT SITE SAFE.",33.71849861,-118.3036231
60275,MAIN,2-May-11,16603 CALAHAN ST,9' S/CL CALAHAN ST,409' E/CL RUBIO AVE,,,1960,79244,,1,,,,,HARDY,198-138,9,27,,34.23662431,-118.4941884
60512,MAIN,3-May-11,2620 LA CIENEGA AV,W/S LA CIENEGA AV,369' N/N HARGIS ST,8,A.C.,1964,83895,CLAMP,1,,,,,SPEARS,124-171,4,11.5,"REPAIRED 8"" AC MAIN LEAK WITH 8""X 1 1/2"" SADDLE CLAMP.",34.03396383,-118.3782856
60718,MAIN,3-May-11,813 E. 12TH ST,7' S/N E. 12TH ST,24'  E/W STANFORD AV,8,C.I.,1896,1419,,1,,,FAIR,,CHESTERTON,124-210,8,16,"FOUND ROUND CRACK ON 8"" CI MAIN MADE REPAIRS",34.03215815,-118.2499098
60513,MAIN,3-May-11,9197 CRESCENT DR,13' SN CRESCENT DR,890' WW WONDERLAND AVE,6,C.I.,1946,64373,ROUND CRACK,1,,,,,SMITH,150-168,8,16,"LOCATE LEAK, DUG OUT, INSTALL 6""X 8"" CLAMP ON ROUND CRACK, BACKFILL W/NATIVE SOIL. JOB COMPLETE.",34.10662306,-118.3912626
60719,MAIN,3-May-11,3727 RANDOLPH AVE,23' E/W RANDOLPH AVE,260' N/N EDISON,,C.I.,1916,23988,,1,,,BAD,,PRECIADO,144-231,6,12,"FOUND 8"" SPLIT AT BOTTOM AT 4"" MAIN INSTALLED 1-360 DEGREE CLAMP. MAIN WILL BE TAKEN OUT OF SERVICE SOON.",34.08942557,-118.1806038
60370,MAIN,4-May-11,88TH PL,18' S/N 88TH PL,315' E/E SAN PEDRO,6,C.I.,1949,68695,SPLIT,1,,,,,ROGERS,096-204,4,8,"(NO) TRAFFIC SETUP CONSTRUCTION SITE EXCAVATED LOCATED W/M LEAK ON 6"" C.I. W/M REPAIRED 4"" SPLIT ON TOP WITH 360 DEGREE REPAIR CLAMP. COMPLETE",33.95650508,-118.2683222
60514,MAIN,4-May-11,2366 PELHAM AVE,22' E/W PELHAM AVE,74' N/N PICO BL,6,C.I.,1923,31777,RUST HOLE,1,,,,,SPEARS,126-159,4.5,13.5,"REPAIRED RUPTURE ON 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.0427246,-118.4240218
60435,MAIN,4-May-11,6859 WOODLEY AVE,15' W/CL WOODLEY AVE,150' S/CL BASSETT ST,8,C.I.,1959,78305,SPLIT,1,,,,CLAY,CERVANTES,182-141,13,54,"ABANDONED 2"" CORP VALVE 1"" OUTSIDE EXCAVATION, NOT VISIBLE. THE MAIN AND 2"" SERVICE WAS PROSPECTED BY HAND AND EXPOSED WHILE SCRAPING SIDE OF EXCAVATION HIT THE ABANDONED CORP WHICH CAUSED A 6' SPLIT IN THE PIPE.",34.19567429,-118.4837008
60720,MAIN,4-May-11,1`528 N. AVE 45,19' EW N. AVE 45,72' SS ALUMNI AVE,12,C.I.,1937,54851,,1,,,OK,CLAY,PRECIADO,156-219,17,51,"WHILE DIGGING OUT TO REPAIR MAIN BLOW OUT. CUT IN 118"" OF DI PIPE & INSTALLED TWO 12"" DRESSER BACKFILLED WITH CON ROCK",34.12453245,-118.2181196
60371,MAIN,4-May-11,88TH PL,7' E/W METTLER ST,18' S/N 88TH PLRE,6,A.C.,1957,76241,ROUND CRACK,1,,,,,ROGERS,096-207,4,8,"NO TRAFFIC SET UP' CONSTRUCTION EXCAVATED TRENCH LOCATED & REPAIRED 6"" A.C. W/M LEAK. ROUND CRACK REPAIRED WITH 360 DEGREE.",33.95651327,-118.2666607
60130,MAIN,4-May-11,11461 WHEELER AVE,14' W/CL WHEELER AVE,35' N/CL GLOMIS ST,6,C.I.,1961,80335,GATE VALVE,1,,,,,M. OBREGON,212-168,9,25,"CUT OUT OLD BROKEN 6"" GATE VALVE, INSTALLED NEW 6"" GATE VALVE R.G. TWO 18""X6"" DI NIPPLES AND TWO 6"" CI DI DRESSERS. YOKED AND RODDED SOUTH SIDE OF GATE VALVE. BACKFILLED EXCAVATION (TAMPED IN 6"" LIFTS) AND GILED. EMP# 660-848.",34.27778314,-118.388723
60372,MAIN,4-May-11,11001 S. MAIN ST,17' E/W S. MAIN ST,80' S/S 110TH ST,8,C.I.,1926,42814,ROUND CRACK,1,,,,B,PEACOCK,088-204,2,8,"FOUND ROUND CRACK ON 8"" C.I. MAIN NEXT TO OLD D.C.I. REPAIRED WITH 360 DEGREE REPAIR CLAMP. WATER MAIN WILL DIE IN A COUPLE OF DAYS ANYWAY",33.93537346,-118.2739496
60721,MAIN,5-May-11,2352 ARTHUR ST,141' S/S HOLYOAK DR,17' E/W ARTHUR ST,6,C.I.,1926,42994,SPLIT,1,,,,,CHESTERTON,152-216,12,24,7' SPLIT CUT IN 9' (TOOK OUT BELL) LIFTED CONCRETE STREET.,34.11003504,-118.232427
60518,MAIN,6-May-11,2366 PELHAM AV,22' E/W PELHAM AV,164' NN PICO BLVD,6,C.I.,1923,31777,RUPTURE,1,,,,ADOBE,NAVAR,126-159,1.5,6,"MADE REPAIRS ON 6"" MAIN.",34.04290949,-118.4241812
60517,MAIN,6-May-11,2366 PELHAM AV,22' E/W PELHAM,164' NN PICO BL,6,C.I.,1923,31777,RUPTURE,1,,,,ADOBE,NAVAR,126-159,1.5,6,"MADE REPAIRS ON 6"" MAIN.",34.04291311,-118.4241844
60515,MAIN,7-May-11,589 GOWER ST,S/S CLINTON ST,36' W/W GOWER ST,4,C.I.,1923,31217,ROUND CRACK,1,,,,,SPEARS,142-189,4,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK.",34.08164307,-118.3228965
60722,MAIN,8-May-11,4760 MELROSE AV,16' SN MELROSE AV,17' EW HARVARD,6,C.I.,1916,23337,ROUND CRACK,1,,,,,CHESTERTON,142-195,8,16,"FOUND ROUND CRACK ON 6"" CI MAIN",34.083584,-118.303973
60723,MAIN,9-May-11,2516 W AVE 31,17' EW W AVE 31,176' NN EAGLE ROCK BL,4,C.I.,,,,1,,,,CLAY,PRECIADO,150-213,8,16,"CUT IN 2 FT OF 4"" PIPE & INSTALLED TWO 4"" DRESSERS BACKFILLED WITH CON ROCK & TEMP",34.10819852,-118.2384231
60524,MAIN,9-May-11,1938 FOX HILLS,22' E/W FOX HILLS,192' N/N MISSISSIPPI,6,C.I.,1924,32926,SPLIT,1,,,,,JIMENEZ,132-159,4.5,18,"FOUND RUNNING SPLIT ON 6"" C.I. WATER MAIN, CUT IN 8' OF DI PIPE. REPAIRS COMPLETE. NO PAVING NEEDED TILL FURTHER NOTICE.",34.05629564,-118.419764
60516,MAIN,9-May-11,2300 ALSACE AV,120' E/E ALSACE AV,22' N/S BANGOR ST,6,C.I.,1926,44153,SPLIT,1,,,,,GONZALES,124-180,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS.",34.03613932,-118.3532051
60525,MAIN,9-May-11,1921 FOX HILLS,22' E/W FOX HILLS,32' S/S LA GRANGE,6,C.I.,1924,32926,SPLIT,1,,,,,JIMENEZ,132-159,4.5,18,"FOUND RUNNING SPLIT ON 6"" C.I. WATER MAIN, CUT IN 4' OF DI PIPE REPAIRS, COMPLETE, NO PAVING NEEDED TILL FURTHER NOTICE.",34.05711957,-118.420474
60527,MAIN,10-May-11,500 GREENCRAIG,10' E/W GREENCRAIG RD,831' S/S BONHILL RD,4,C.I.,1925,41823,,1,,,,,NUNEZ,136-141,4,8,THE CREW REPAIRED A FOUR INCH CI MAIN WITH A 360 DEGREE REPAIR CLAMP. THE MAIN STARTED LEAK AFTER THEY MOVED THE DIRT.,34.06756666,-118.4803403
60526,MAIN,10-May-11,5141 LA VISTA CT,6' SN LA VISTA CT,190' EE VAN NESS AV,4,C.I.,1927,44507,SPLIT,1,,,,C,GONZALES,142-192,6.5,19.5,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.08212261,-118.3149741
60131,MAIN,11-May-11,4009 WOODCLIFF RD,12' E/CL WOODCLIFF RD,80' S/CL KINGSWOOD DR,16,C.I.,1954,70431,JOINT,1,,,,,M. OBREGON,164-144,8.5,22,"REPACKED 16"" LEAD JOINT ON 16"" MAIN, JOB COMPLETE",34.14316328,-118.4676473
60132,MAIN,12-May-11,10131 LAUREL CANYON BLVD,W/CL LAUREL CANYON BLVD,N/CL GAIN ST,12,D.I.,2001,104711,12,1,,,GOOD,,E. GARCIA,204-156,,,"FOUND LEAK ON 12"" G.V., REMOVED AND RELOCATED. BACKFILLED AND CLEANED UP AREA. GSM #207-157",34.2543144,-118.4274186
60133,MAIN,13-May-11,3909 CARPENTER AV,N/CL CARPENTER AV,261' S/CL LAURELWOOD DR,6,STEEL,1969,88225,RUST HOLE,1,,,BAD,,E. GARCIA,162-168,,,"FOUND LEAK ON 6"" STEEL MAIN, UNABLE TO COMPLETE REPAIRS. REFERRED TO #485 AM CREW. SEE D. LOPEZ STANDARD OR REPAIR REPORT.",34.14077709,-118.3920935
60528,MAIN,13-May-11,1921 FOX HILLS DR,FOX HILLS DR,40' N/N DUNKIRK AVE,6,C.I.,1924,32926,SPLIT,1,,,BAD,ADOBE,NAVAR,132-159,9,18,"FOUND 6"" C.I. MAIN BREAK UNDER PLATE - RETURNED TO YARD FOR (EYE BOLT) CUT IN 6' OF 6"" D.I. & CPLGS NEED DITCH INSPECTOR TO ASSIST CREW WITH LARGE PICK UP NEXT WEEK.",34.05664629,-118.4200662
60373,MAIN,14-May-11,7209 S. VAN NESS AV,40' S/S FLORENCE AV,17' E/W VAN NESS AV,6,C.I.,1924,34245,RUPTURE,1,,,,,FLOWERS,102-189,7,14,"FOUND A RUPTURE ON THE 6"" CI MAIN, PINCH DOWN MAIN, LOW PRESSURE AND MADE REPAIRS BY INSTALLING A 6""X 12"" 360 DEGREE REPAIR CLAMP TO STOP THE LEAK.",33.97433334,-118.3177595
60244,MAIN,14-May-11,7422 KYLE CT,12' E/CL KYLE CT,174' N/CL VALERIO ST,4,D.I.,1989,100241,RUPTURE,1,,,,FILL,SNYDER,186-096,8,16,"DRILLED HOLES TURN MAIN ON FOUND RUPTURE IN 4"" DI MAIN - SHUT MAIN OFF - DUG OUT LG EXCAVATION REPAIRED WITH 4""X 8"" 360 DEGREE CLAMP 561-TURNED MAIN BACK ON. FLUSHED FROM B/O - 542 CAME IN BACKFILLED & MADE P/U & TEMP. EXTENSIVE ST RAISED 35-40'",34.20496189,-118.6335101
60529,MAIN,14-May-11,RODEO RD & ARLINGTON AV,22' EW ARLINGTON AV,9' SN RODEO RD,6,C.I.,1926,44045,HIT,1,,,,C,GONZALES,118-189,5,12,"CONTRACTOR HIT 6"" MAIN WITH BORING TOOL MAIN MISMARKED CONTRACTOR PUT PLATE OVER EXCAVATION.",34.0182568,-118.3182646
60245,MAIN,15-May-11,VICTORY BLVD/DE SOTO AVE,6' S/CL VICTORY BLVD,16' E/CL DE SOTO AVE,39,STEEL,1917,24298,RUST HOLE,1,,,POOR,CLAY,LAROCHELLE,180-108,7.5,45,"INSTALLED LARGE SCREW PIN INTO 39"" STEEL MAIN. LEAK WAS UNDER STEEL PLATE 8'X 10'",34.18839661,-118.5883972
60530,MAIN,15-May-11,9323 ALCOTT ST,88' EE REXFORD DR,17' NS ALCOTT ST,6,C.I.,1925,35973,SPLIT,1,,,,C,GONZALES,132-168,4,8,"FOUND LEAK ON 4"" C.I. MAIN CUT 3' OF 4"" D.I. WITH TWO UNIONS. MAIN BLOW OUT AGAIN AFTER ENERGIZED.",34.05422962,-118.3939121
60531,MAIN,15-May-11,9323 ALCOTT ST,78' EE REXFORD DR,17' NS ALCOTT ST,4,C.I.,1925,35973,SPLIT,1,,,,C,GONZALES,132-168,5,12.5,"FOUND LEAK ON 4"" C.I. CUT IN 7' OF 4"" D.I. WITH TWO UNIONS.",34.05422955,-118.3939334
60532,MAIN,16-May-11,1065 GOWER ST,22' NS ELEANOR ST,15' EW GOWER ST,8,C.I.,,,,1,,,,,GONZALES,144-189,,,"BLOW OUT ON 8"" C.I. MAIN CUT IN 13' OF 8"" D.I. WITH TWO UNIONS.",34.08982092,-118.3223925
60533,MAIN,16-May-11,8440 YUCCA TRAIL,S/S YUCCA TRAIL,232' EW KIRKWOOD DR,4,STEEL,1926,43232,RUST HOLE,1,,,,,SPEARS,150-174,7,14,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.10332303,-118.3738796
60724,MAIN,17-May-11,900 N GLENDALE BL,20' EW GLENDALE BL,7' SS MONTROSE ST,4,C.I.,1914,20057,,1,,,POOR,SHALE,CHESTERTON,138-207,13.5,27,"CUT IN 6' OF 4"" DI PIPE, LIFTED ST APPROX. 22'X 7' PIPE IN POOR CONDITION.",34.07525299,-118.2616872
60134,MAIN,17-May-11,13129 FERNMONT ST,S/CL FERNMONT ST,E/CL WHEELER AV,8,C.I.,1960,79945,SPLIT,1,,,FAIR,,E. GARCIA,224-159,,,"FOUND SPLIT ON 8"" CI MAIN, MADE REPAIR. FLUSHED MAIN. BACKFILLED, CLEANED UP AREA. HEAVY CLEAN UP.",34.30719119,-118.4191663
60725,MAIN,17-May-11,4766 MELROSE AVE,14' SN MELROSE AVE,16' EW HARVARD BLVD,6,C.I.,1972,90471,,1,,,,,HOOVER,142-195,5.5,27.5,"REPAIRED 6"" CI MAIN REPLACED5' OF 6"" CI WITH 6"" DI BACKFILLED, TEMP ASPHALT, CLEAN UP & LEFT SITE SAFE.",34.08357614,-118.303973
60727,MAIN,19-May-11,632 MILO TERRACE,,75' NN SAN RAFAEL AV,6,A.C.,1968,87556,CLAMP,1,,,,,SOLIS,152-225,9,18,DUE TO THE PINCH OR ROLL RUBBER THE A.C. MAIN HAD BURN AROUND THE SADDLE CLAMP. HAD TO INSTALL BIGGER SADDLE TO COVER. BAD AREA.,34.11302513,-118.2069796
60534,MAIN,19-May-11,1938 FOX HILLS DR,W FOX HILLS DR,76' SS DUNKIRK,6,C.I.,1924,32926,RUPTURE,1,,,,ADOBE,NAVAR,132-159,8,16,"FOUND LEAK 6"" CI MAIN, INSTALLED 12""X 6"" REPAIR CLAMP, LEFT SITE SAFE, NEED LARGE PICK-UP.",34.05625758,-118.4197312
60728,MAIN,20-May-11,1442 E. 4TH ST,62' E/E MISSION RD,12' N/S 4TH ST,6,C.I.,1926,42866,ROUND CRACK,1,,,,,CHESTERTON,126-219,8,16,"FOUND ROUND CRACK ON 6"" MAIN USED 360 DEGREE FOR REPAIRS ( SYS 462 - CD 14)",34.04160852,-118.2266337
60535,MAIN,20-May-11,5609 AIRDROME ST,N/S AIRDROME ST,110' WW ELLSMERE AVE,8,C.I.,,46701,"RUST HOLE, SPLIT",1,,,,,SPEARS,128-177,8,32,"CUT IN 14' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.04463897,-118.3627697
60536,MAIN,21-May-11,2401 ARBUTUS DR,10' WW CHALON RD,6' SN ARBUTUS DR,12,C.I.,1957,77327,SPLIT,1,,,,C,GONZALES,140-135,14,47.5,"BLOW OUT ON 12"" C.I. MAIN CUT IN 10' OF 12"" D.I. WITH TWO UNIONS.",34.07960385,-118.5024615
60732,MAIN,23-May-11,1824 TEMPLE ST,25' N/S TEMPLE ST,85' W/W BURLINGTON AV,6,C.I.,1887,,"RUST HOLE, SPLIT",1,,,,CLAY,CHESTERTON,136-207,11,36.5,"6"" CI BLOW OUT CUT IN 7' DI PIPE.  PLR: SKETCH BK.4-4(1887)",34.06919673,-118.2649065
60538,MAIN,23-May-11,1255 GORDON ST,W/S GORDON ST,55' SS FOUNTAIN AVE,8,C.I.,1923,47679,ROUND CRACK,1,,,,,SPEARS,146-189,8,24,"REPAIRED ROUND CRACK LEAK ON 8"" C.I. MAIN WITH 8""X 20"" 360 DEGREE CLAMP.",,
60733,MAIN,24-May-11,400 N. FIGUEROA,,90' N/N TEMPLE ST,12,C.I.,1893,,RUPTURE,1,,,POOR,RIVER BED,CHESTERTON,134-210,11.5,50.5,"CUT IN 14' OF 12"" DI TO REPAIR RUPTURE 11' OF ONE SIDE OF PIPE BLEW OFF, MAJOR STREET DAMAGE. PLR: SK-MAP 1-1",34.06015698,-118.2481872
60729,MAIN,24-May-11,1353 SUTHERLAND ST,22' E/W SUTHERLAND ST,600' NN SUNSET AVE,6,C.I.,1927,44471,SPLIT,1,,,BAD,MIX,PRECIADO,140-210,8.5,16.5,"FOUND SPLIT AT BOTTOM OF 6"" MAIN CUT OUT 8FT OF 6"" MONO PIPE & INSTALL 8FT DI PIPE & TWO 6"" DRESSERS.",34.07670808,-118.2524675
60540,MAIN,24-May-11,1924 FOX HILLS,325' N/N MISSISSIPPI,22' E/W FOX HILLS,6,C.I.,1924,32926,SPLIT,1,,,,,JIMENEZ,132-159,4,15,"FOUND SPLIT ON 6"" CI WATER MAIN CUT IN 5' OF DI PIPE REPAIRS COMPLETE BACKFILLED CLEAN UP JOB SITE SAFE.",34.05659511,-118.4200221
60539,MAIN,24-May-11,500 GREENCRAIG,10' E/W GREENCRAIG,831' S/S BONHILL RD,4,C.I.,1925,41823,,1,,,,,NUNEZ,136-141,2,4,THE CREW REPAIRED A MAIN LEAK AFTER A LEAK STARTED WHEN THE CREW WAS INSTALLING A NEW MAIN.,34.06756455,-118.4803396
60537,MAIN,24-May-11,6006 ELEANOR AV,69' GOWER ST,22' NS ELEANOR AV,4,C.I.,1924,34597,,1,,,,C,GONZALES,144-189,6,18,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.08982043,-118.3225858
60731,MAIN,25-May-11,107 S. CARONDELET ST.,2' NS BEVERLY BL,24' EW CARONDELET ST,4,C.I.,1911,15077,,1,,,,ADOBE,MCCALL,136-204,8.5,25,"UPON ARRIVAL PARKED TRUCK INVESTIGATED LEAK DRILLED HOLES OVER MAIN, PINPOINTED LEAK BROKE OUT SIDEWALK EXCAVATED FOUND ROUND CRACK PLACED REPAIR CLAMP OVER LEAK.",34.06841464,-118.2747033
60730,MAIN,25-May-11,827 S. OXFORD AV,263' NN JAMES M. WOOD,25' EW OXFORD AVE,6,C.I.,,43175192,JOINT,1,,,,,SOLIS,132-192,8.5,17,RE-PACK LEAD; STOP LEAK,34.05666492,-118.307862
43623,MAIN,25-May-11,5010 BUFFALO AV,10' W/C BUFFALO,170' S/C HESBY,2,COPPER,1961,79946,"COUPLING, HIT MAIN",1,,,N/A,MUD,OHARA,170-156,,,"STREET MAINTENANCE HIT AND BROKE THE BLOW OFF ASSEMBLY. REPLACED ASSEMBLY, BACKFILL AND ST. MAINT TO PAVE.",34.16175508,-118.4301767
43625,MAIN,25-May-11,SAN FERNANDO MISSION / NOBLE,,,,,,,,1,,,,,,210-147,,,INSTALLED SCREWPIN ON ABANDONED MAIN. DO NOT PLOT.,,
60271,MAIN,26-May-11,18965 CARMEL CREST DR,13' S/CL CARMEL CREST DR,1476' S/CL NOGA DR,4,STEEL,2000,106303,RUST HOLE,1,,,EXCELLENT,ADOBE/CLAY,LAROCHELLE,162-123,,,"FOUND SMALL HOLE IN 2"" BRASS NIPPLE ( PART OF BLOW-OFF ASSEMBLY), REPLACED VALVE!",34.14133357,-118.5437276
60726,MAIN,26-May-11,3125 W. LONDON ST,90' E/E SILVERLAKE BL,0' N/N LONDON ST,61,STEEL,1952,68799,BLOW OFF,1,,,,,DAVIS,140-201,,,"WORKED ON LEAK FOR ONE MONTH, WITH BEAM AND PLATE SHORING. DUG TO BOTTOM OF 61 IN (TRUNKLINE)STEEL MAIN AND PREFORMED CUT & PLUG ON 12 INCH BLOW OFF.",34.07766702,-118.2796107
60542,MAIN,26-May-11,7357 HOLLYWOOD BL,32' WW CAMINO PALMERO,28' SN HOLLYWOOD BL,12,C.I.,1936,54600,JOINT,1,,,,C,GONZALES,148-180,14.5,47,"FOUND LEAK ON 12"" UNION CUT OUT UNION CUT IN 2' OF 12"" D.I. WITH TWO UNIONS.",34.10166438,-118.3503631
60734,MAIN,27-May-11,1740 W. TEMPLE ST,25' N/S TEMPLE,185' W/W UNION AV,6,C.I.,1887,,RUPTURE,1,,,,ADOBE,MCCALL,136-207,11.5,22,"CALLED FROM HOME TO REPAIR BLOW OUT ON 6"" CAST IRON MAIN. UPON ARRIVAL SET UP TRAFFIC DELINEATION. INVESTIGATED AND FOUND LEAK, BROKE OUT & EXCAVATED, FOUND RUPTURE HOLE MAIN. PLR: SKETCH BK.4-4(1887)",34.06887885,-118.2639416
60735,MAIN,27-May-11,1560 E. WALDRAN AV,35. SN WALDRAN AVE,280' WE FLORISTAN AV,4,C.I.,1928,47520,"CLAMP, ROUND CRACK",1,,,OK,DG,MINGO,162-225,6,12,"MADE REPAIR HOT, ROOT REMOVAL",34.13832595,-118.1997655
60541,MAIN,27-May-11,1928 FOX HILLS,306' N/N MISSISSIPPI,22' E/W FOX HILLS,6,C.I.,1924,32926,JOINT,1,,,,,JIMENEZ,132-159,3,9,"FOUND RUST HOLE ON CORP INSERT ON WATER MAIN, REPAIRS COMPLETE.",34.05655371,-118.4199864
60736,MAIN,31-May-11,1421 EWING ST,80' E/E AVON ST,17' S/N EWING ST,4,C.I.,1931,51304,RUST HOLE,1,,,FAIR,SHALE,CHESTERTON,144-210,,,CONTRACTOR DIGGING BY MAIN SAW DIRT WET FOUND SMALL LEAK USED 360 FOR REPAIRS.,34.08704895,-118.2479332
