LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
60192,MAIN,1-Jun-11,4639 LINCOLN AVE,,288' W/W AVE 47,4,C.I.,1926,43358,SPLIT,1,,,,ADOBE,R.MCCALL,156-222,10,20,"UPON ARRIVAL, CLOSED STREET, SET UP TRAFFIC DELINIATION, DRILLED HOLES OVER MAIN. PINPOINTED LEAK, BROKE OUT AND EXCAVATED. FOUND SPLIT ON BOTTOM. REPLACED SECTION OF MAIN.",34.12211946,-118.2148394
60191,MAIN,1-Jun-11,650 ROBINSON ST,,76' S/S ELLSWORTH,6,COPPER,1925,42169,,1,,,,,J. ARIAS,140-201,2,12,"DURING WATER SERVICE RETAP EXCAVATING. BACKHOE REMOVED TOP LAYER OF ASPHALT, FOUND WATER RISING TO TOP OF DIRT. HAND EXCAVATED AND FOUND BLOWN 3/4 CORP VALVE. MAIN REPLACED ON PLR 108717 (2011), LEAK ON OLD PIPE.",34.08012103,-118.2792799
60280,MAIN,1-Jun-11,7312 BONNIE PL,12' E/CL BONNIE PL,169' N/CL WYNDOTTE ST,4,D.I.,1988,99199,,1,,,POOR,CLAY,HARDY,186-117,7,25,,34.20338443,-118.5552197
60756,MAIN,2-Jun-11,2767 HAUSER BL.,W/S HAUSER BL.,60' N/N BLACKWELDER ST.,6,C.I.,1925,41120,SPLIT,1,,,,,SPEARS,122-177,16,31.5,"CUT IN 12' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.02889431,-118.3640785
60757,MAIN,3-Jun-11,8478 BRIER DR.,S/S BRIER DR.,35' E/E OAK ST.,4,STEEL,1926,43073,RUST HOLE,1,,,,,SPEARS,150-171,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X12"" 360 CLAMP.",34.10431044,-118.3761343
60282,MAIN,6-Jun-11,8846 LANGDON AV,14' W/CL LANGDON AV,176' S/CL RAYEN ST,6,C.I.,1931,38223,,1,,,FAIR,EARTH,CERVANTES,196-144,,,,34.23136335,-118.469854
60135,MAIN,6-Jun-11,4100 LANKERSHIM BLVD,30' W/CL LANKERSHIM BLVD,5' N/CL CHIQUITA ST,6,C.I.,1957,77265,LEAD JOINT LEAK,1,,,,CLAY SILT,R. CRUZ,164-177,5.5,22,"REPACKED 6"" CAST IRON LEAK JOINT INTO BELL OF 6"" CI MAIN.",34.14413076,-118.3621945
60761,MAIN,6-Jun-11,8400 WARING AVE.,S/S WARING AVE.,10' W/W ALFRED ST.,8,C.I.,1931,50823,JOINT,1,,,,,SPEARS,142-174,8,24,"REPAIRED LEAK ON 8"" BELL JOINT WITH 8"" BELL CLAMP.",34.0853004,-118.3754488
60758,MAIN,6-Jun-11,100 CAROLWWOD DR.,13' E/W CAROLWOOD DR.,280' S/S SUNSET BL.,4,A.C.,1967,86351,CLAMP,1,,,,,SCHWEINBOLD,140-156,8,16,CHANGED CLAMP.,34.07985617,-118.4262964
60760,MAIN,6-Jun-11,556 GREENCRAIG RD.,10' N/S GREENCRAIG,268' E/E BONHILL RD.,4,C.I.,1925,41823,,1,,,,,NUNEZ,136-141,,,"THE CREW MADE REPAIRS ON A 4"" C.I. MAIN AFTER THE BACKHOE REMOVED SOME DIRT CAUSING A RUST HOLE.",34.06874441,-118.4802435
60201,MAIN,6-Jun-11,5300 HUNTINGTON DR,,109' W/W LIFUR AVE,8,C.I.,1926,42512,,1,,,,,D. SOLIS,144-237,7,14,"BROKE OUT, EXCAVATED, WAITED ON UTILITIES (USA). REMOVED 5' SPLIT ON C.I. INSTALLED 6' OF 8"" D.I. PIPE. BACKFILLED AND TEMP. LEFT CLEAN AND SAFE.",34.08958597,-118.1674787
60773,MAIN,7-Jun-11,1717 S. LA BREA AVE.,W/S LA BREA AVE.,138' S/S ST. ELMO DR.,12,C.I.,1923,32100,CLAMP,1,,,,,SPEARS,128-183,11.5,34,"REPAIRED 12"" C.I. MAIN LEAK WITH 12""X8"" 360.",34.04376684,-118.346261
60284,MAIN,7-Jun-11,18900 CHATSWORTH ST,21' S/CL CHATSWORTH ST,15' W/CL WILBUR AV,8,C.I.,1964,84051,,1,,,,ADOBE,HARDY,208-123,9,45,REPACK LEAKING LEAD JOINT,34.26446072,-118.5449321
60775,MAIN,7-Jun-11,1628 SUNSET PLAZA DR.,10' E/W SUNSET PLAZA DR,98' S/S VIEWSITE DR.,6,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,4,16,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.10078994,-118.3814425
60193,MAIN,7-Jun-11,1671 EDGECLIFFE DR,22' E/W EDGECLIFFE DR,11' S/S EFFIE ST,4,C.I.,1927,45203,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,146-204,5,10,"LOCATED ROUND CRACK ON 4"". USED 360 DEGREE CLAMP TO REPAIR. LARGE ROOTS AROUND MAIN.",34.09274764,-118.2763436
60765,MAIN,7-Jun-11,6237 MORLEY AVE.,19' E/W MORLEY AVE.,319' N/N 63RD ST.,4,C.I.,1949,66914,JOINT,1,,,,C,GONZALES,106-177,6,21,"FOUND LEAK ON 4"" C.I. MAIN AT BLOW, REBUILT 2"" BLOW OFF.",33.98297323,-118.3655164
60196,MAIN,8-Jun-11,DE LA TORRE WAY,INTERSECTION,EMERY ST,6,STEEL,,,CUT,1,,,,ADOBE,R.MCCALL,116-225,6.5,13,"UPON ARRIVAL PARKED TRUCK. INVESTIGATED CUT IN STEEL MAIN WHICH WAS NOT LEAKING. WELDER FILLED CUTS, ENAMELER COATED PIPE. MAIN CUT BY SAW CUT.",,
60195,MAIN,8-Jun-11,1149 HYPERION AVE,16' E/W HYPERION,201' S/S EFFIE ST,4,C.I.,1927,44474,SPLIT,1,,,FAIR,SHALE,CHESTERTON,146-201,4.5,9,"STREET SERVICES WORKING, VIBRATION CAUSED SMALL MAIN LEAK. USED 360 CLAMP FOR REPAIRS.",34.09319844,-118.2787219
60778,MAIN,8-Jun-11,1921 FOX HILLS DR,22' E/W  FOXHILLS DR,50' N/N DUNKIRK,6,C.I.,1924,32926,SPLIT,1,,,,,J JIMENEZ,132-159,4,16,"FOUND SPLIT ON 6"" C.I. W.M. REPAIR COMPLETE.",34.05668831,-118.4201024
60777,MAIN,8-Jun-11,8800 BEVERLY BL.,27' N/S BEVERLY BL.,13' W/W ROBERTSON BL.,8,C.I.,1924,34221,,1,,,,,BLACK,140-171,10,50,"LOCATE LEAK, CUT, REMOVE AND REPLACE, SLURRY HOLE, PLATE AND PIN. CLEAN AND MAKE SITE SAFE.",34.07711865,-118.38389
60194,MAIN,8-Jun-11,4237 GARDEN HOMES AVE,19' E/W GARDEN HOMES AVE,170' S/S HENDERSON,4,C.I.,,,SPLIT,1,,,,CLAY,F.PRECIADO,146-234,6,12,"FOUND SPLIT ON 4"" MAIN. CUT IN 4' OF DI PIPE AND INSTALLED TWO 4"" DRESSERS. BACK FILLED WITH CON ROCK AND TEMP.",34.09509863,-118.1685459
60780,MAIN,8-Jun-11,7615 JALMIA PL.,N/SIDE JALMIA PL.,162' W/W JALMIA DR.,4,STEEL,1946,64524,COUPLING,1,,,,,SPEARS,154-177,4,16,"REPAIRED LEAK ON 4"" STEEL MAIN AT WELD COUPLING. REPLACED 1"" CORP. VALVE.",34.11905869,-118.3610455
60198,MAIN,9-Jun-11,4800 BLOCK OF EDISON ST,19' N/S EDISON ST,69' E/E LOCKE AVE,6,C.I.,1930,50174,"RUST HOLE, SPLIT",1,,,,CLAY,D. DAVIS,144-231,7,28,"FOUND 6"" C.I. MAIN LEAK AND MADE REPAIR. STREET WAS WITHOUT WATER ALL DAY WHILE WORK WAS BEING PERFORMED. WE SET PLATES ON EXCAVATION, WE WILL RETURN WITH SLURRY BACKFILL AT A LATER DATE.",34.08819592,-118.1793553
60783,MAIN,9-Jun-11,1418 N. HIGHLAND AVE.,19' E/W HIGHLAND AVE.,92' N/N DELONGPRE AVE.,8,C.I.,2009,106524,,1,,,,,BLACK,146-183,12.5,55,"LOCATED LEAK, MADE REPAIR, BACKFILLED EXCAVATION, CLEANED SITE, LEFT SAFE, TEMP ASPHALT AREA, NO PLATES.",34.09648105,-118.3387416
60784,MAIN,9-Jun-11,544 GREENCRAIG RD.,10' E/W GREENCRAIG,338' E/E BONHILL RD.,4,C.I.,1925,41823,,1,,,,,NUNEZ,136-141,,,"THE CREW MADE REPAIR ON A 4"" C.I. MAIN AFTER THE BACKHOE REMOVED SOME DIRT CAUSING A RUST HOLE.",34.06857369,-118.4800564
60197,MAIN,9-Jun-11,BUSHNELL WAY (RIGHT OF WAY),BY STAIR CASE,100' N/N WHEELING WAY,6,STEEL,1958,77609,"COUPLING, JOINT",1,,,,,D. SOLIS,150-228,,,"TOUGH JOB; FOUGHT WATER, SCHOOL INVOLVED. LOTS OF HANDDIGGING. WELDER USED A 6"" STEEL BUTT STRAP. SYS 778 CD 14.",34.10379927,-118.1879695
60786,MAIN,9-Jun-11,8700 GRACIE ALLEN DR.,21' N/S GRACIE ALLEN DR.,47' W/W SHERBOURNE DR.,12,C.I.,1975,92751,SPLIT,1,,,,,GONZALES,138-171,10,45.5,"12"" C.I. MAIN BLOWOUT AT 12"" FIRE SERVICE. CUT IN 12"" D.I. 12"" GATE.",34.07524813,-118.3797628
60319,MAIN,10-Jun-11,18960 NORDOFF ST,12' S/CL NORDOFF ST,353' W/CL WILBUR AVE,8,C.I.,,,,1,,,,ADOBE,CERVANTES,198-120,8,48,CUT IN NEW 8X6 TEE W/ VALVE FOR FH.,34.23544626,-118.5460007
60785,MAIN,10-Jun-11,1849 FOXHILLS,W FOXHILLS,88' W/W LA GRANGE,6,C.I.,1924,32926,RUPTURE,1,,,,,NAVAR,132-159,5.5,11,"FOUND LEAK ON 6"" MAIN. CUT IN 4' OF D.I. PIPE, USE 2 MECHANICAL, LEFT LARGE PICK-UP, NEED BACKFILL, LEFT JOB SITE SAFE.",34.05750169,-118.4208034
60424,MAIN,12-Jun-11,852 W. 84TH ST,492' W/W HOOVER,20' N/S 84TH,6,C.I.,1922,30569,BLOW OUT,1,,,,CLAY,KIRKSEY,098-198,10.5,31,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED FOUND 6' OF 6"" PIPE ON TOP BLOWN OFF. CUT & REMOVED 6' CI INSTALLED 6' DI W/ 2 EA MECH COUPLING RETAP 1 EA SERV. BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.96241666,-118.2888219
60793,MAIN,13-Jun-11,7036 MULHOLLAND DR.,S/S MULHOLLAND DR.,1525' E/E OUTPOST DR.,8,STEEL,1954,70914,RUST HOLE,1,,,,,SPEARS,154-183,2,8,"REPAIRED 2 HOLES IN 8"" STEEL MAIN WITH 8""X8"" 360 CLAMP.",34.11637894,-118.3425576
60792,MAIN,13-Jun-11,7036 MULHOLLAND DR.,S/S MULHOLLAND DR.,E/E OUTPOST DR.,8,STEEL,1954,70914,RUST HOLE,1,,,,,SPEARS,154-183,2,5.5,"REPAIRED 2 HOLES IN 8"" STEEL MAIN WITH 8""X12"" 360 CLAMP.",,
60787,MAIN,14-Jun-11,469 GREENCRAIG,10' E/W GREENCRAIG,550' N/N SKYEWAYE DR.,4,C.I.,1925,41823,SPLIT,1,,,,,NUNEZ,136-141,2,12,"4"" MAIN SPLIT. CUT IN 3' OF D.I. SET WITH 2 MECH. COUPLINGS. JOB COMPLETE.",34.06679285,-118.4801612
60200,MAIN,16-Jun-11,1456 N. AVE 47,73' E/E N. AVE 47,10' N/S LINCOLN AVE,4,C.I.,1925,41908,SPLIT,1,,,POOR,CLAY,CHESTERTON,156-222,9.5,19,"FOUND SMALL LEAK ON 4"" CI. USED 360 FOR REPAIRS.",34.12185843,-118.2134765
60137,MAIN,16-Jun-11,4578 VAN NUYS BLVD,44' E/CL VAN NUYS BLVD,10' S/CL HORTENSE ST,4,STEEL,1974,91859,,1,2,,GOOD,CLAY,A. MARTINEZ,168-150,10.3,45.3,"REMOVED AND INSTALLED 42"" OF 4"" C.I.C.C. STEEL PIPE. HOT TAR ENAMELED, TWO ANODES INSTALLED.",34.15474304,-118.4486083
60795,MAIN,16-Jun-11,5655 BRIARCLIFF RD,11' NS BRIARCLIFF RD,512' W/W VERDE OAK DR.,4,STEEL,1924,34659,RUST HOLE,1,,,N/A,B,SMITH,152-192,4,8,"LOCATE LEAK, DIG OUT, INSTALL 6""X8"" CLAMP, BACKFILL AND TEMP EXCAVATION. P/U MADE, MADE CLEAN-UP.",34.10876328,-118.3134811
60199,MAIN,16-Jun-11,3711 N. LOCKE AVE,18' W/W LOCKE AVE,141' N/N EDISON ST,4,C.I.,1916,23988,"RUST HOLE, INSERT",1,,,,CLAY,A. COLOMO,144-231,3,12,"BLOWN OUT INSERT ON OLD 4"" C.I. MAIN. WE SHUT OFF MAIN WHEN PLUG DID NOT HOLD AND INSTALLED 360 DEGREE CLAMP.",34.08878328,-118.1795544
60794,MAIN,16-Jun-11,1375 BEVERLY ESTATE DR.,,,12,C.I.,,,CLAMP,1,,,,,KIRKWOOD,146-156,9,18,PICK UP PLATES.,34.09743441,-118.4277602
60796,MAIN,17-Jun-11,1801 HAUSER,W HAUSER,61' S/S COLOGNE,8,STEEL,1973,91283,RUST HOLE,1,,,,ADOBE,NAVAR,126-177,6,12,"FOUND 8"" STEEL MAIN LEAK INSTALLED 8""X6"" 360 REPAIR CLAMP. NEED LARGE PICK-UP AND ENOUGH OIL FOR A 4'X4'. LEFT SITE SAFE, BARRICADES AND CONES.",34.04146466,-118.3595889
60288,MAIN,17-Jun-11,20300 ANGELINA PL,7' S/CL ANGELINA PL,30' W/CL DEL MORENO DR,4,D.I.,1958,77766,SPLIT,1,,,POOR,ADOBE,HARDY,172-111,8,56,"REPAIRED 4"" CAST IRON MAIN BLOW OUT ON ANGELINA PL. JOB ORDER CAME IN AS 5255 DEL MORENO DR.",34.1650744,-118.5767678
60138,MAIN,18-Jun-11,11455 BRUSSELS AVE,7' S/CL BRUSSELS AVE,82' E/CL KAMLOUPS ST,4,D.I.,1979,94572,RUST HOLE,1,,,VERY BAD,CLAY,OBREGON,212-171,8.5,24,"INSTALLED 3 EA 360 DEGREE REPAIR CLAMPS, FOUND BLOW HOLE. EXTENSIVE CORROSION! ON OUTSIDE OF PIPE!",34.27809414,-118.3799101
60425,MAIN,21-Jun-11,1016 W. 85TH ST.,6' N/S SIDE OF 85TH ST.,150' W/W VERMONT AV,4,C.I.,1922,29562,RUST HOLE,1,,,,,PEREZ,098-198,5,10,"AT ARRIVAL MADE AREA SAFE, LOCATE THE LEAK. DIG DOWN & CLEAN MN TO INSTALL 360 DEGREE CLAMP 4X12"" BACKFILL (W) CON ROCK NOTIFY ST. MAINT. LEFT AREA SAFE.",33.960923,-118.2924511
60797,MAIN,21-Jun-11,8603 BEVERLY GLEN DR.,10' N/N SIDE OF PRIV. R/W OFF BEVERLY GLEN,277' E/E BEL AIR RD.,8,STEEL,1934,53456,RUST HOLE,1,,,,SHALE AND SAND,SCHWEINBOLD,144-153,,,"APPLIED SCREW PIN AND CLAMP WITH PLUG TO MAKE W.M. REPAIRS BACKFILLED, SPRAY TARRED EXPOSED PIPE. CLEANED AREA AND LOCATED 8"" STEEL W.M. FOR CONSUMERS INFORMATION.",34.09088327,-118.4398534
60202,MAIN,21-Jun-11,3545 MONTEREY RD,15' E/W MONTEREY RD,360' N/N BROWNE AVE,8,C.I.,1930,49615,SPLIT,1,,,FAIR,CLAY,CHESTERTON,144-231,11.5,,"8"" BLOWOUT. CUT IN 12.5' PIPE AND RENEWED TWO SERVICES.",34.08734844,-118.1875921
60799,MAIN,22-Jun-11,2109 PROSPECT TR.,W/S PROSPECT TR.,64' N/N ROTHDELL TR.,2,STEEL,1935,54075,CLAMP,1,,,,,SPEARS,152-174,7.5,22.5,"REPAIRED 2"" STEEL MAIN LEAK AT ABANDONED 1"" CORP. VALVE.",34.10927077,-118.3688128
60798,MAIN,22-Jun-11,2700 LAUREL CYN BL.,25' E/W LAUREL CYN BL.,2' S/S ELRITA DR.,6,C.I.,,,,1,,,,,SCHWEINBOLD,154-174,7.5,22.5,"GATEMAN EXERCISED 6"" GATE TO STOP LEAK.",34.11959609,-118.3755483
60426,MAIN,22-Jun-11,34TH ST & BARBARA,29' E/W BARBARA,18' N/S 34TH ST,6,A.C.,1949,67090,CLAMP,1,,,GOOD,,ROGERS,008-195,7.5,15,"WORK TODAY H. ROGERS A. REYES EXCAVATED SERVICE TRENCH 6""X 3"" TIGHTEN BOLTS ON 6""X 24"" 360 DEGREE REPAIR CLAMP STOPPED W/M LEAK.",33.7172427,-118.3029426
60203,MAIN,22-Jun-11,3347 ROSEVIEW AVE,,75' S/S ARAGON AVE,6,C.I.,1925,35532,SPLIT,1,,,,,D. SOLIS,146-219,11,24,"FOUND LEAK; EXCAVATED; REMOVED SPLIT ON C.I. PIPE; INSTALLED 11' OF 6"" D.I. WITH 2 6"" MECHANICAL COUPLINGS. BACKFILLED AND TEMP. LEFT JOB SITE CLEAN AND SAFE.",34.09551922,-118.2255466
60800,MAIN,23-Jun-11,9100 ORIOLE WAY,,,4,A.C.,1951,68467,,1,,,,,BLACK,146-168,4,24,"HIT 4"" A.C. MAIN WHILE EXCAVATING TRENCH. REMOVE COLLAR AND INSTALLED REPAIR CLAMP.",34.09682868,-118.3883927
60802,MAIN,24-Jun-11,674 CLOVERDALE AVE.,17' EW CLOVERDALE AVE,149' N/N WILSHIRE BL.,6,C.I.,1924,34230,CLAMP,1,,,THICK,CLAY & SAND,SCHWEINBOLD,134-183,8,16,"APPLIED 6""X20"" CLAMP TO W.M. BACKFILLED, TAMPED, OIL. HELP MAKE PICK UP.",34.06173568,-118.3463945
60803,MAIN,24-Jun-11,1804 HAUSER BL.,49' E/W HAUSER BL.,36' S/S COLOGNE ST.,8,STEEL,,30436,CLAMP,1,,,,,KELLY,126-177,5,10,"TIGHTEN EXISTING 8"" 360 REPAIR CLAMP.",34.04153455,-118.3595633
60804,MAIN,24-Jun-11,7940 WILLOW GLEN RD,S WILLOW GLEN RD.,572' W/W WOODSTOCK,6,STEEL,1928,47672,RUST HOLE,1,,,,,NAVAR,154-174,6.5,13,"FOUND LEAK ON 6"" STEEL MAIN. INSTALLED 6""X12"" REPAIR CLAMP. BACKFILLED, LEFT SAFE, NEEDS LARGE PICK-UP.",34.11920872,-118.3709045
60801,MAIN,24-Jun-11,9100 ORIOLE WAY,,,4,A.C.,1951,68467,,1,,,,,BLACK,146-168,4,20,"WHILE EXCAVATING, HIT A.C. MAIN. MADE REPAIR USING TWO MECHANICALS AND A PIECE OF D.I.",34.09683109,-118.388386
60805,MAIN,25-Jun-11,7933 WILLOW GLEN RD,S WILLOW GLEN RD.,512' W/W WOODSTOCK,6,STEEL,1928,47672,RUST HOLE,1,,,,ADOBE,NAVAR,154-174,9.5,19,"FOUND LEAK ON 6"" STEEL MAIN. INSTALLED 6""X12"" REPAIR CLAMP. BACKFILLED, LEFT SAFE, NEEDS LARGE PICK-UP.",34.1190546,-118.3709015
60806,MAIN,26-Jun-11,9023 AIRDROME ST.,22' S/N AIRDROME ST.,130' W/W ROBERTSON BL.,8,C.I.,1925,35844,SPLIT,1,,,N/A,B,SMITH,130-168,11,48,"8"" MAIN BREAK, LOCATE LEAK, DUG OUT, CUT IN 7' WITH COUPLINGS. BACKFILLED AND TEMP, MUD CLEAN-UP.",,
60139,MAIN,26-Jun-11,15003 FRIAR ST,14' N/CL FRIAR ST,620' E/CL NOBLE AVE,6,C.I.,1946,59609,SPLIT,1,,,FAIR,,E. GARCIA,178-147,,,"FOUND LEAK ON 6"" C.I. MAIN, SPLIT AT BOTTOM OF PIPE. REMOVED AND REPLACED BAD PIPE WITH 9 FEET OF 6"" D.I. PIPE. FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA. HEAVY MUD IN STREET.",,
60808,MAIN,27-Jun-11,2129 RIDGELEY,W RIDGELEY,753' S/S WASHINGTON BL.,6,C.I.,1946,64369,,1,,,,,KELLY,126-177,10,20,"CUT IN 3' OF D.I. PIPE, INSTALLED WITH 2 MECHANICALS AND 1 SERVICE REFIT.",34.03758597,-118.3597569
60807,MAIN,27-Jun-11,17007 BOLLINGER DR.,17' N/S BOLLINGER DR.,82' W/W MARGUEZ AVE.,8,C.I.,1950,67354,"JOINT, SPLIT",1,,,THICK,SANDY CLAY,SCHWEINBOLD,128-120,9,26,"REPAIRED INSERT WITH SMALL SPLIT WITH CLAMP AND SERV. CLAMP. REFIT, BACKFILLED, TAMPED AND OILED, HELP MAKE PICK-UP.",34.04363412,-118.5491496
60809,MAIN,27-Jun-11,8354 W. 3RD ST.,S/S 3RD ST,359' E/E ORLANDO AVE.,6,C.I.,1925,35910,RUST HOLE,1,,,,,SPEARS,138-174,11,33,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN RUPTURE.",34.07281212,-118.371871
60205,MAIN,27-Jun-11,631 S. KENMORE AVE,23' E/W S. KENMORE AVE,170' N/N WILSHIRE BLVD,6,C.I.,1927,45388,SPLIT,1,,,BAD,SANDY,F.PRECIADO,134-198,9.5,19,FOUND LARGE PIECE OF PIPE BLOWN OUT OF SIDE. TOOK OUT TWO OLD DRESSERS FROM LAST BLOW OUT AND INSTALLED 16' OF D.I. PIPE.,34.06236914,-118.2966907
60140,MAIN,27-Jun-11,MORELLA AVE AND VANOWEN ST,2' E/CL MORELLA AVE,50' N/CL VANOWEN ST,8,,1992,101272,,1,,,,,R. CRUZ,182-168,6.5,18.5,"BACKFILLED BOTH EXCAVATIONS WITH SAND AND BASE TAMPED AND TEMP ASPHALTED. PICKED UP TRAFFIC, LEFT JOB SAFE.",34.19418624,-118.3900228
60293,MAIN,27-Jun-11,4501 NOGALES DR,8' S/CL NOGALES DR,10' E/CL CALLADA PL,6,C.I.,1964,83419,RUST HOLE,1,,,POOR,,HARDY,168-123,9,63,,34.15307123,-118.5425746
60815,MAIN,28-Jun-11,855 S. DETROIT ST.,PL W. DETROIT,20' S/N 9TH ST.,8,C.I.,1922,30400,SPLIT,1,,,,,KIRKWOOD,132-180,9,27,"APPROXIMATE LEAK LOCATION ON 8"" MAIN AFTER THE FACT",34.05901308,-118.3463856
60208,MAIN,28-Jun-11,2200 PASADENA AVE,,3' N/N COLLECTOR RD,12,STEEL,1959,79190,RUST HOLE,1,,,,,D. SOLIS,138-219,,,"EXPOSED PIPE AND HOLE. WELDER USED 4"" WELD COUPLING. BACKFILLED AND TEMP W/OIL.",34.07516448,-118.2188482
60811,MAIN,28-Jun-11,1931 SUNSET PLAZA DR.,12' W/E SUNSET PLAZA DR.,3' N/N BLUE HEIGHTS,8,STEEL,1977,93400,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,150-171,9,25,"REPAIRED 8"" STEEL WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10374661,-118.381514
60427,MAIN,28-Jun-11,132 E. 102ND ST.,21' N/S 102ND ST.,312' E/E MAIN ST.,6,C.I.,1964,83058,RUST HOLE,1,,,,,DASH,090-204,2,8,"REPAIRED A RUST HOLE ON A 6"" C.I. WATER MAIN WITH A 360 DEGREE CLAMP. ALL COMPLETE AND SAFE.",33.94373011,-118.2727133
60810,MAIN,28-Jun-11,2610 S. CARMONT AVE.,17' E/W CARMONT AVE.,67' S/S ADAMS BL.,6,C.I.,1926,43030,SPLIT,1,,,,,SMITH,124-177,4,8,"LOCATE LEAK, DUG OUT, CUT IN 5' WITH CPLGS. TO BE BACKFILLED BY DAY SHIFT.",34.03217206,-118.3640417
60813,MAIN,29-Jun-11,1429 DUNSMUIR AVE.,W/S DUNSMUIR AVE.,351' N/N SATURN ST.,4,C.I.,,30334,RUST HOLE,1,,,,,SPEARS,128-180,4,11.5,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X12"" 360 CLAMP.",34.04736318,-118.3541533
60812,MAIN,29-Jun-11,1821 FOX HILLS DR.,74' N/N FOX HILLS DR.,22' E/W FOX HILLS,6,C.I.,1924,32926,SPLIT,1,,,,,J JIMENEZ,132-159,7.5,37.5,"FOUND RUNNING SPLIT ON 6"" C.I. W.M. CUT IN 5' OF D.I. PIPE, REPAIRS COMPLETE, BACKFILLED, CLEAN-UP, JOB SITE SAFE.",34.05823608,-118.4214362
60814,MAIN,29-Jun-11,1103 LONGWOOD PL.,W/S LONGWOOD PL.,55' S/S EDGEWOOD PL.,4,C.I.,1922,30427,RUST HOLE,1,,,,,SPEARS,132-183,4,12,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X12"" 360 CLAMP.",34.05549575,-118.3394255
60141,MAIN,29-Jun-11,3909 CARPENTER AVE,6' W/CL CARPENTER AVE,261' S/CL LAURELWOOD DR,6,STEEL,1969,88225,,1,2,,,CLAY,OBREGON,162-168,8,24,"CUT IN NEW 6"" STEEL TEE, XH 6"" FLG'S, BUTTSTRAP, D.C.W.",34.14076977,-118.3920959
60428,MAIN,29-Jun-11,1422 W. 66TH ST,17' N/S 66TH ST,200' W/W NORMANDIE,6,C.I.,1922,30840,RUST HOLE,1,,,RUST,SANDY LOAM,KIRKSEY,104-195,9.5,38,"BROKE OUT & EXCAVATED FOUND 5' HOLE ON TOP OF 6"" CI WM CUT & REMOVED 6"" CI INSTALLED 6' DI W/ 2 EA MECH COUPLINGS. POURED 20 YDS SLURRY SET PLATE NEXT TO DRIVEWAY SET BARRICADES W/ TAPE AROUND EXCAVATION LEFT SAFE.",33.97911587,-118.3010606
60429,MAIN,29-Jun-11,1258 W. 58TH PL,3' E/E RAYMOND AV.,20' N/S 58TH PL,4,C.I.,1912,16304,SPLIT,1,,,C,,ROGERS,108-195,6,13,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 3X 5 SECTION, REMOVED 40"" SPLIT C.I. INSTALLED 40"" D.I., (2) 4X 4 REPAIR UNIONS, SPRAYED W/ HYPO. BACKFILLED W/ CON-ROCK & 6"" TEMP-OIL, CLEANED UP AND LEFT SITE SAFE.",33.98832482,-118.2979099
60206,MAIN,29-Jun-11,2870 W. 8TH ST,30' N/S W. 8TH ST,30' E/E WESTMORELAND AVE,4,C.I.,1905,7516,"RUST HOLE, SPLIT",1,,,POOR,CLAY,CHESTERTON,132-198,6.5,13,CUT IN 4' D.I. PIPE. FOUND SMALL HOLE AND SPLIT.,34.05769148,-118.2888732
61028,MAIN,29-Jun-11,4629 LOMITA ST,19' NS LOMITA ST,255' W/W VINEYARD AVE,4,C.I.,1926,43284,SPLIT,1,,,,,WATERS,128-183,,,LEAK INFO CORRECTED & PLOTTED BASED ON SERVICE,34.04604214,-118.3383329
60207,MAIN,29-Jun-11,2960 W. 8TH ST,VARIABLE N/S W. 8TH ST,200' E/E VERMONT AVE,4,C.I.,1905,7558,SPLIT,1,,,,CLAY,F.PRECIADO,132-198,8,16,"FOUND 4' SPLIT ON 4"" CI MAIN. CUT IN 4' DI PIPE AND TWO 360 DEGREE REPAIR CLAMPS. HAD 1"" CLEARANCE OVER POWER CONDUIT. BACKFILL WITH CON ROCK.",34.0576818,-118.2908333
60433,MAIN,30-Jun-11,457 40TH ST,59' E/E PACIFIC,22' N/S 40TH ST,4,C.I.,1938,55612,RUST HOLE,1,,,,CLAY,KIRKSEY,006-198,3.5,7,"DRILLED HOLES LOCATED LEAK BROKE OUT 4X 4 FOUND HOLE ON SIDE OF 4"" CI INSTALLED 4X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK. BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.70784731,-118.2875676
61030,MAIN,1-Jul-11,3429 WEST BL,W/S FEDERAL AVE,269' SS JEFFERSON BL,6,C.I.,1924,33692,SPLIT,1,,,,,SPEARS,120-183,4,8,"REPAIRED 6"" SPLIT WITH 6""X 12"" 360 DEGREE CLAMP",34.02470463,-118.3417169
61032,MAIN,1-Jul-11,8142 LAUREL VIEW DR,10' SN LAUREL VIEW DR,634' EE CRESCENT HTS,4,STEEL,1926,43658,,1,,,,DG,ALVAREZ,148-174,9,45,"HAD TO REMOVE A BIG ROOT THAT WAS OVER THE MAIN SO WE COULD MAKE THE REPAIR. INSTALL REDWOOD AND REPAIR CLAMP, LEFT JOB SAFE AND CLEAN.",34.10117437,-118.3667195
61029,MAIN,1-Jul-11,7544 LOLINA LN,,200' WW NICHOLAS CYN,4,,,,ROUND CRACK,1,,,,,KIRKWOOD,156-177,8,16,,34.1245526,-118.3608694
61031,MAIN,1-Jul-11,3121 FEDERAL AVE,W/S FEDERAL AVE,226' SS CLOVER AVE,6,C.I.,1947,65202,RUST HOLE,1,,,,,SPEARS,120-153,4,32,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN RUPTURE.",34.02230779,-118.4355707
61033,MAIN,3-Jul-11,935 N. HUDSON,17' E/W HUDSON,251' S/S ROMAINE,8,C.I.,1930,50120,SPLIT,1,,,BAD,ADOBE,WASHINGTON,144-186,8.5,43,"RELIEVED 281 & CREW AT BLOW OUT, CUT IN 5FT. OF 8"" D.I. & CPLGS. BACKFILLED / PICK UP & OIL OF EXC. & VERY LARGE CLEAN UP.",34.08816061,-118.3321166
60430,MAIN,3-Jul-11,14845 VALLEY VISTA BL.,16' S/C VALLEY VISTA BL.,680' E/C KESTER AVE.,8,C.I.,1971,89398,SPLIT,1,,,EXCELLENT,CLAY,OBREGON,164-147,8.5,38.5,"CUT IN 9' OF 8"" D.I. PIPE, JOB COMPLETE BELIEVE THAT THE PIPE WAS LAYING IN PETE GRAVEL OR D.G. DECOMPOSE GRANITE).",34.14716181,-118.4574016
61108,MAIN,3-Jul-11,733 WEST KNOLL DR,301 NS SHERWOOD DR,,6,,,,,1,,,,,KIRKWOOD,142-171,16,32,NOT WITHIN CITY BOUNDARY... USE ADDRESS INFO THEN FIND USING GOOGLE MAPS.,34.08397559,-118.3776006
61034,MAIN,3-Jul-11,4016 WASATCH AVE,70' E/E WASATCH AVE,20' N/S WASHINGTON PL,3,STEEL,1925,69568,RUST HOLE,1,,,,ADOBE,NAVAR,110-156,6,12,"FOUND LEAK ON 3"" STL MAIN INSTALLED 3""X 12 REPAIR CLAMP BACKFILLED, LEFT LARGE PICK-UP LEFT SAFE WITH CONES AND BARRICADES.",33.99824602,-118.4313449
61035,MAIN,4-Jul-11,439 N. CRESCENT HTS. BL,W/S CRESCENT HTS. BL,314' NN OAKWOOD AVE,6,C.I.,1924,33763,RUST HOLE,1,,,,,SPEARS,140-177,8,16,"REPAIRED RUPTURE IN 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.07913231,-118.3659034
60352,MAIN,4-Jul-11,675 O'FARRELL ST,15' N/S O'FARRELL,102' E/E GAFFEY,8,D.I.,1982,96848,RUST HOLE,1,,,,CLAY,KIRKSEY,018-198,10.5,30.5,"DRILLED HOLES, LOCATED LEAK. BROKE OUT AND EXCAVATED 6X7. FOUND 2 EA HOLES ON BOTTOM OF 8"" D.I. CUT AND REMOVED. INSTALLED 25"" 8"" DI WITH 2 EA MECH COUPLINGS. BACKFILLED WITH SAND AND BASE AND OIL TEMP. LEFT JOB SAFE.",33.74598272,-118.2917902
60374,MAIN,4-Jul-11,607 LA FAYETTE PARK,98' NN BELLEVUE,20' EW LA FAYETTE,6,C.I.,1926,42594,SPLIT,1,,,POOR,SHALE,CHESTERTON,140-204,,,6' SPLIT CUT OUT BELL AND RETAP ONE SERVICE CUT IN 9' TOTAL,34.07676505,-118.2745828
60892,MAIN,5-Jul-11,11960 VARA PL.,12' N/CL VARA PL,235' W/CL MAYERLING ST,6,D.I.,1989,100202,JOINT,1,,,,DG,K. SNYDER,216-126,4,12,"BROKE & DUG OUT 5'X3' EXCAVATION-PINCH DOWN MAIN-FOUND BAD LEAK ON TAILPIECE AT CORP. SHUT OFF CORP-TURNED MAIN BACK ON-REPLACED TAILPIECE. CUT IN 2"" OF 1"" COP. TURNED WSERVICE ON - 542 MADE P/U & BACKFILL EXCAVATION IN FRONT OF 1965 VARA PL - SERVICE FEEDS 11960 VARA PL",34.29001414,-118.5263095
60904,MAIN,5-Jul-11,7422 KYLE CT,12' E/CL KYLE CT,173' N/CL VALERIO ST.,4,D.I.,1989,100241,,1,,,,DG,SNYDER,186-096,8.5,28.5,"HPD PAVING ST - 4"" DI MAIN RUPTURED AGAIN - DUG OUT 5'X5' EXCAVATION BY HAND DUE TO A POWER CONDUIT, CABLE & PHONE ALSO 4 - 1"" SERVICES - FOUND RUPTURE IN 4"" DI MAIN NEXT TO SERVICE - REMOVED SERVICE CLAMP INSTALLED 4""X12"" 360 DEGREE REPAIR CLAMP ON RUPTURE & SERVICE HOLE - TURNED MAIN BACK ON - RETAPPED SERVICE 16"" SOUTH OF OLD LOC. - BACKFILLED CLEANED UP MUD - HPD WILL PAVE TOMORROW",34.20495669,-118.63351
61037,MAIN,5-Jul-11,2675 RUTHERFORD DR,6' EW RUTHERFORD DR,871' NN OF WAY,4,C.I.,,,SPLIT,1,,,,,SALDIVAR,154-189,3,6,"MADE REPAIRS ON A 4"" MAIN IT WAS LEAKING AT AN INSERT CORP. PUT A 4""X 12"" 360 DEGREE CLAMP.",34.11573803,-118.3200626
60431,MAIN,5-Jul-11,3734 LOADSTONE DR,10' N/C LOADSTONE DR.,65' W/C STONE CANYON DR.,8,C.I.,1953,70099,SPLIT,1,,,,CLAY,CRUZ,162-147,13.6,47.2,"INSTALLED 9' OF 8"" DUCTILE IRON PIPE AND TWO 8"" MECHANICAL DRESSERS.",34.13907701,-118.4595586
60375,MAIN,5-Jul-11,1410 W. TEMPLE ST,95' SS TEMPLE ST,DOUGLAS ST,8,C.I.,1930,49529,SPLIT,1,,,,,SOLIS,136-210,13,26,"LEAK ON DOUGLAS ST. DRILL HOLES; BROKE OUT; EXCAVATE 9'-6"" SPLIT ON 8"" C.I. INSTALL 10' D.I. W/2-8"" MECH. COUPLINGS. BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.06693537,-118.2568495
61036,MAIN,5-Jul-11,5615 FERNWOOD AVE,N/S FERNWOOD AVE,100' W/W ST. ANDREWS PL.,6,C.I.,1923,32569,RUST HOLE,1,,,,,SPEARS,146-192,8,24,"REPAIRED RUPTURE ON BOTTOM OF 6"" C.I. MAIN WITH 6""X20"" CLAMP.",34.09580119,-118.3113679
61038,MAIN,6-Jul-11,7366 WARING AVE,S/SIDE WARING AVE,178' E/E MARTEL AVE,4,C.I.,1924,34590,RUST HOLE,1,,,,,SPEARS,142-180,7.5,22.5,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.08528821,-118.3505041
60376,MAIN,7-Jul-11,2828 E. OLYMPIC BLVD,241' E/E ORME AVE,,8,C.I.,1924,32700,SPLIT,1,,,,,SOLIS,120-222,,,"BUS LANE; CONCRETE; (12"" THICK) BROKE OUT; DUG OUT; REMOVE SPLIT; INSTALL 3' D.I. PIPE.",34.02294997,-118.2169739
61039,MAIN,7-Jul-11,1870 VISTA ST,,810 NN FRANKLIN AV,6,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,150-180,2,4,SCREW PIN,34.10546163,-118.3507385
60982,MAIN,7-Jul-11,6550 VANALDEN AVE,6' W/CL VANALDEN AVE,175' N/CL HAMLIN ST,8,C.I.,1956,75735,RUST HOLE,1,,,,CLAY,LAROCHELLE,180-120,13,51,BLOW-OUT - MAJOR STREET REPAIR NECESSARY,34.18942606,-118.549144
60983,MAIN,8-Jul-11,23810 ALBERS ST,9' S/CL ALBERS ST,226' W/CL WILHELMINA AVE,4,C.I.,1962,80979,RUST HOLE,1,,,,SHALE,LAROCHELLE,172-090,8,40,EXTENSIVE DAMAGE TO STREET,34.16861448,-118.6453996
60353,MAIN,8-Jul-11,156 W 88TH PL,17' N/S 88TH PL,569' W/W MAIN ST,6,C.I.,1925,35980,SPLIT,1,,,,,D.FLOWERS,096-204,8,16,"FOUND A LEAK ON THE 6"" CI MAIN (A SPLIT). MADE REPAIRS BY CUTTING OUT AND INSTALLING 5' OF DI PIPE AND TWO MECH COUPLINGS. ALSO RECONNECTED 1"" SERVICE AT 155 W. 88TH PL.",33.95643023,-118.2758849
61008,MAIN,8-Jul-11,10544 W GARDEN GROVE AVE,10 W/CL GARDEN GROVE AVE,25 N/CL KINGSBURY ST,6,C.I.,1962,81561,CLAMP,1,,,,EARTH,HILDAGO,208-126,8,56,"WHILE INSTALLING A 6"" MAINLINE THE OLD 6"" CI MAIN BEGAN TO LEAK, REPAIRS WERE MADE WITH 360 CLAMP.",34.26253956,-118.5298788
61040,MAIN,8-Jul-11,1870 VISTA ST,,360' EE VISTA ST,,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,150-180,9,18,,34.10546386,-118.3507368
60377,MAIN,8-Jul-11,311 N. KIRBY ST./MERIDIAN ST.,130' NN MERIDIAN STREET,32' WE KIRBY STREET,4,C.I.,1922,29759,SPLIT,1,,,BAD,CLAY,MINGO,156-231,7.5,15,MAIN'S IN BAD CONDITION,34.1205005,-118.1824693
61011,MAIN,9-Jul-11,10624 GARDEN GROVE AVE,10 W/CL GARDEN GROVE AVE,48 S/CL KINGSBURY AVE,6,C.I.,1962,81561,RUST HOLE,1,,,FAIR,EARTH,R. CERVANTES,208-126,6.5,12.5,,34.26237358,-118.5299617
61041,MAIN,9-Jul-11,6920 W. SANTA MONICA BL,20' N/S SANTA MONICA BL,105' E/E ORANGE DR,6,C.I.,1919,26242,SPLIT,1,,,,B,SMITH,144-183,8,24,"LOCATE LEAK, DUG OUT, CUT IN 4' WITH COUPLINGS. JOB DELAYED FOR U.S.A. LOCATORS. W285 CREW BACKFILLED.",34.09064898,-118.3411504
61043,MAIN,11-Jul-11,754 TORTUOSO WY,7 N/S TORTUOSO WY,240' E/E STONE CYN RD,8,STEEL,1934,53505,RUST HOLE,1,,,,C,GONZALES,142-153,3,9,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.08615669,-118.4443763
61016,MAIN,11-Jul-11,19059 CHASE ST,14 S/CL CHASE ST,60 E/CL VAN ALDEN AVE,8,C.I.,1953,70329,RUST HOLE,1,,,FAIR,CLAY,LAROCHELLE,194-120,9.5,47,"8"" CI MAIN BLOW OUT STREET WILL NEED EXTENSIVE REPAIR",34.22456234,-118.5489881
60378,MAIN,11-Jul-11,5001 LINCOLN AVE,16' SN LINCOLN AVE,21' EE AVE 50,6,C.I.,,,SPLIT,1,,,,CLAY,PRECIADO,156-225,,,"LEAK AT BELL SO CUT OUT BELL & OLD REPAIR CLAMP & INSTALLED 4FT AT 6"" DI PIPE & TWO DRESSER COUP. ALSO REPAIR 3/4 SERVICE.",34.12059817,-118.2069413
61014,MAIN,11-Jul-11,10114 WOODLEY AVE,12' W/CL WOODLEY AVE,200' N/CL MAYALL ST,8,C.I.,1953,63674,SPLIT,1,,,POOR,,J.CASTRELLON,204-141,9.5,47.5,,34.25432967,-118.4849248
60432,MAIN,11-Jul-11,13059 VENTURA BL,25' N/C VENTURA BL.,75' E/C ETHEL,8,C.I.,1977,93355,RUST HOLE,1,,,,,KRAUS,164-159,4.5,13.5,"SET TRAFFIC, ARROW BOARD, LOCATED MAIN, DRILLED HOLES, EXCAVATED 10'X4' DUE TO UNDERMINING. INSTALLED 360 CLAMP, MADE REPAIR, BACKFILLED, CLEANED STREET AND SITE IS SAFE.",34.14589655,-118.418081
60436,MAIN,11-Jul-11,4634 NAGLE AVE.,12' W/C NAGLE AVE.,390' N/C SARAH ST.,6,C.I.,1950,61538,SPLIT,1,,,,LOAM,SCHIAVO,168-159,6.5,31.5,"FOUND 7' SPLIT IN 6"" C.I. MAIN. R/R MAIN.",34.15514709,-118.4237165
61042,MAIN,11-Jul-11,2260 BEVERLY GLEN PL,8 W/E BEVERLY GLEN PL,640 NN SEABURY LN,6,STEEL,1927,44430,RUST HOLE,1,,,,,GONZALES,152-150,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11123113,-118.4471762
60439,MAIN,12-Jul-11,4363 WOODMAN AVE.,W/C WOODMAN AVE.,140' S/C MOORPARK ST.,8,C.I.,1951,62703,RUST HOLE,1,,,,,GARCIA,166-156,,,"FOUND LEAK ON 8"" MONO. BLOWN OUT IN STREET. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",34.1499658,-118.4312679
60379,MAIN,12-Jul-11,3857 N. LOCKE AV,10' E/W LOCKE AV,0' N/S CUDHY ST,6,STEEL,1965,84592,SAW CUT,1,,,,,DAVIS,144-231,2,10,"LEAK CAUSED BY DWP CREW WHILE EXCAVATING CONNECTION HOLE. CUT HOLE IN PIPE TO VERIFY ACTIVITY OR ABANDONMENT, FOUND ANSWER AND MADE REPAIR.",34.09167048,-118.1783053
60381,MAIN,12-Jul-11,833 BEACON AVE,23' E/W BEACON AVE,235' N/N JAMES WOOD,8,C.I.,1932,52227,SPLIT,1,,,BAD,CLAY,PRECIADO,130-204,12.5,25,"8"" CI PIPE BLOW OUT INSTALLED 20FT OF DI PIPE & TWO 8"" DRESSER BACKFILLED WITH CON ROCK & TEMP CLEAN-UP",34.05204331,-118.2739312
60437,MAIN,12-Jul-11,SUNBURST ST / COLUMBUS AVE.,5' S/C SUNBRUST,321 E/C COLUMBUS,2,B/O,1964,83373,,1,,,,,KRAUS,196-147,5,11,"SET TRAFFIC, REMOVED ASPHALT, DUG DOWN TO BLOW OFF. REPLACED STANDPIPES THAT WERE FULL OF SLURRY. BACKFILLED, MADE SITE SAFE.",34.23451736,-118.4643564
60380,MAIN,13-Jul-11,823 S. MARIPOSA AV.,190' SS 8TH ST,,4,C.I.,1914,20143,"RUST HOLE, SPLIT",1,,,,,SOLIS,132-195,,,"DRILL HOLES; EXCAVATE; REMOVE BAD PIPE; INSTALL 4"" D.I. PIPE 2-4"" MECH; BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.05707591,-118.2987426
61021,MAIN,14-Jul-11,10607 MONOGRAM AVE,10 W/CL MONOGRAM AVE,212 S/CL KINGSBURY,6,C.I.,1957,76166,CLAMP,1,,,EXTERNAL CORROSION,CLAY,J.CASTRELLON,208-138,5.5,19.5,,34.26309298,-118.492493
61044,MAIN,14-Jul-11,1408 STEARNS DR,,100' S/N PICO,6,C.I.,1924,34960,ROUND CRACK,1,,,,,KIRKWOOD,130-174,9,18,,34.05221283,-118.3711366
60382,MAIN,14-Jul-11,1853 LAKE SHORE AV,,482' SS AVALON ST,4,C.I.,1929,48598,"RUST HOLE, SPLIT",1,,,,,SOLIS,142-210,13.5,31.5,INSTALL 6 FEET OF D.I. PIPE; FOUND RUST HOLE @ BOTT. AND SPLIT; REMOVE. REPAIR SEWER PIPE. BACKFILL & TEMP LEFT CLEAN & SAFE.,34.08634698,-118.2558136
60441,MAIN,14-Jul-11,8329 SALOMA AVE.,9' W/C SALOMA AVE.,185' S/C COMMUNITY ST.,,,1955,72420,,1,,,,,CRUZ,192-147,6,12,"INSTALLED 12""X2"" BRZ. NIPPLE AND 2"" BRZ. COUPLING AND NEW 6'X12"" SLIP SLEEVE AND 24"" STAND PIPE. BACKFILLED WITH NATIVE AND TEMP. ASPHALT.",34.2225912,-118.4583461
61045,MAIN,15-Jul-11,911 N. CITRUS AVE,W/S N. CITRUS AVE,148' N/N WILLOUGHBY AVE,8,C.I.,1930,49818,SPLIT,1,,,,,SPEARS,144-183,8,24,"CUT IN 9' OF 8"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.08759717,-118.3397111
60442,MAIN,15-Jul-11,BARHAM BL. / FLOOD CHANNEL,FLOOD CHANNEL,90' W/  243 + 48,12,PLASTIC,1992,102993,,1,,,,LOAM,SCHIAVO,164-183,,,"DID NOT BACKFILL EXCAVATION. 12"" RECYCLED LINE RUNNING THROUGH 3EA LARGE STORM DRAIN CORREGATED STEEL PIPES.",34.14446786,-118.3413375
61023,MAIN,15-Jul-11,5195 DENSMORE AVE,12 W/CL DENSMORE AVE,12 N/CL MAGNOLIA BLVD,6,C.I.,1948,60772,,1,,,POOR,CLAY,SNYDER,172-141,12,45,"6"" CI MAIN BLOWOUT - LG RUPTURE ON TOP OF MAIN - DUG OUT CUT IN 6' OF 6"" DI PIPE WITH 2 MECH. COUPLING - MR ELHERS TURNED MAIN BACK ON, REMOVED RUSTED ASPHALT CLEANED UP MUD BACKFILLED 15'X30' TEMPED (TOTAL ST DAMAGE APPROX 60'X30') EXTENSIVE ST DAMAGE.",34.16482185,-118.47712
60383,MAIN,16-Jul-11,5317 HARTWICK ST,15' E/W HARTWICK ST,359' S/S HILL DR,6,C.I.,1924,33990,"RUST HOLE, SPLIT",1,,,POOR,DG,CHESTERTON,164-228,8.5,17,LG. RUST HOLE AND SM. SPLIT ON BOT. CUT IN 5' FOR REPAIRS.,34.14349981,-118.1970038
61046,MAIN,17-Jul-11,917 WILCOX AVE,W/S WILCOX AVE,180' N/N WILLOUGHBY AVE,4,C.I.,1923,31447,RUST HOLE,1,,,,,SPEARS,144-186,6,18,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.08768418,-118.3310168
61049,MAIN,18-Jul-11,7400 NICHOLS CYN RD,45' W/E NICHOLS CYN RD,42' S/E JALMIA DR,8,STEEL,1953,69924,RUST HOLE,1,,,,,SCHWEINBOLD,154-177,9,25,"APPLIED SCREW PIN & CLAMP OVER PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.11634184,-118.3608594
61048,MAIN,18-Jul-11,5500 CLINTON ST,69' E/E LARCHMONT BL,17' N/S CLINTON ST,4,C.I.,1923,31217,RUST HOLE,1,,,,C,GONZALES,142-189,5,15,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 20"" CLAMP FOR REPAIRS.",34.08164208,-118.3232786
60384,MAIN,18-Jul-11,5239 HIGHLAND VIEW,24' E/W HIGHLAND VIEW AV,150' S/S HILL DR,6,C.I.,1927,44731,,1,,,BAD,CLAY,PRECIADO,164-222,7,14,"FOUND HALF OF WATER MAIN BLOW OUT OF SIDE OF PIPE. INSTALLED 9'-7"" DI PIPE & TWO DRESSER BACKFILLED WITH CON ROCK & TEMP.",34.1424024,-118.2091189
61050,MAIN,18-Jul-11,LA BREA,36' WE LA BREA,46' NN NORTHRIDGE,66,STEEL,,,,1,,,,,BLACK,108-177,40,280,MADE REPAIRS ON 66 INCH STEEL MAIN CUT OUT SECTION WHERE MECHANICAL WAS INSTALLED BUTT STRAP MADE SOLID WORK IN VAULT W/ WELDERS.,33.99297186,-118.3587714
61047,MAIN,18-Jul-11,146 S. SEPULVEDA BL,E/S SEPULVEDA BL,224' SS SUNSET BL,12,C.I.,1960,80217,JOINT,1,,,,,SPEARS,138-147,4,12,"RE CAULKED LEAKING 12"" LEAD JOINT IN CONTRACTORS EXCAVATION.",,
60385,MAIN,18-Jul-11,1576 GRANDOLA AV,,220' EE TOWNSEND AV,4,C.I.,1928,47449,,1,,,FAIR,,MATCHIE,162-225,6,24,"FOUND 6' SPLIT, CUT 7' OF DI PIPE. BACKFILLED AND SAFE. THERE WAS WATER DAMAGE TO YARD AND GARAGE INSIDE.",34.13654324,-118.200658
60443,MAIN,18-Jul-11,11200 PEORIA BL.,13' N/C PEORIA BL.,1257' E/C GLENOAKS BL.,2,STEEL,1978,94551,"RUST HOLE, SPLIT",1,,,,SANDY ROCK,OBREGON,200-174,,,"BYPASS LEAK, NO CONCRETE LINING. INTERNAL CORROSION. WELDER MADE REPAIRS, JOB COMPLETE.",34.24275995,-118.3745732
60386,MAIN,19-Jul-11,1917 N. HEIDLEMAN RD,12' E/W HEIDLEMAN RD,817' S/N O'SULLIVAN DR,6,C.I.,1928,47637,"COUPLING, SPLIT",1,,,,,MINGO,134-234,9,18,,34.06474309,-118.1748726
61051,MAIN,19-Jul-11,464 N. FULLER AVE,EE FULLER,40' SS ROSEWOOD,8,C.I.,1939,56671,RUPTURE,1,,,,ADOBE,NAVAR,140-180,8,24,"FOUND LEAK ON 8"" MAIN INSTALLED 8""X 20"" REPAIR CLAMP, NEEDS CLEAN UP, AND BACKFILL ONE SCOOP LEFT SITE SAFE WITH BARRICADES AND CONES.",34.08005065,-118.348679
61052,MAIN,19-Jul-11,5013 21ST ST,N/S 21ST ST,145' W/W LA BREA AVE,4,C.I.,1915,21480,SPLIT,1,,,,,SPEARS,126-180,8,24,"REPAIRED 4"" C.I. MAIN SPLIT WITH 4""X 20"" 360 DEGREE CLAMP.",34.03864454,-118.3490354
60451,MAIN,19-Jul-11,S/E CORNER KITTRIDGE ST.,12 SC KITTRIDGE ST,50' E/C SEDROS AVE.,,C.I.,1930,38067,,1,,,,,CRUZ,180-150,9,18,"DISASSEMBLED 6"" GATE VALVE AND CLEANED AND REPAIRED, INSTALLED NEW NUTS AND BOLTS AND GASKET MATERIAL, NEW STAND PIPE, SLIP SLEEVE AND GATE CAP. BACKFILLED, PICKUP TRAFFIC, LEFT JOB SAFE.",34.19064309,-118.4529232
61053,MAIN,19-Jul-11,5408 HOMESIDE AV,137' WW BURNSIDE AV,17' NS HOMESIDE AV,6,C.I.,1926,42938,SPLIT,1,,,,C,GONZALES,122-177,8,24,"FOUND LEAK ON 6"" MAIN CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.02740206,-118.362678
61055,MAIN,20-Jul-11,5358 MELROSE,,30' EW BRONSON AV,8,C.I.,,,SPLIT,1,,,,,KIRKWOOD,142-189,10,20,,34.08352373,-118.3178893
61025,MAIN,20-Jul-11,10352 WISH AVE,5' W/CL WISH AVE,S/CL HIAWATHA ST,6,C.I.,1956,75190,SPLIT,1,,,FAIR,CLAY,LAROCHELLE,206-132,8,16,,34.25933137,-118.5077469
61024,MAIN,20-Jul-11,17200 LAHEY ST,10 S/CL LAHEY ST,404 W/CL AMESTOY,6,C.I.,1954,71615,SPLIT,1,,,FAIR,MUCK,L. JOSEPH,210-132,10.5,21,"REPAIR 6"" MAIN LEAK & REFIT 1"" SERV. CLEANER",34.27292622,-118.5078569
60354,MAIN,20-Jul-11,142 SANTA CRUZ ST,9' N/S SANTA CRUZ ST,4' W/E PALOS VERDES ST,8,C.I.,1929,48355,ROUND CRACK,1,,,,,BRONKO ANDERSON,018-201,7.5,15,"FOUND ROUND CRACK IN 8"" CI MAIN. MADE REPAIR BY INSTALLING 8"" X 12"" 360 DEGREE REPAIR CLAMP. STOPPED LEAK, PLATED EXCAVATION, WILL RETURN WITH SLURRY.",33.7441401,-118.2812431
61054,MAIN,20-Jul-11,8730 PICO BL,S/S PICO BL,20' EE WOOSTER ST,4,C.I.,1927,46902,RUST HOLE,1,,,,,SPEARS,132-171,5.5,16.5,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 8"" 360 DEGREE CLAMP.",34.05404104,-118.3824897
60444,MAIN,20-Jul-11,13317 VENTURA BL.,25' N/C VENTURA BL.,229' W/C FULTON AVE.,8,C.I.,1970,88920,,1,,,,,CRUZ,164-159,8.5,25.5,"INSTALLED 360 8""X12"" REPAIR CLAMP, BACKFILLED WITH SAND AND BASE INLETS 8"" AND TEMP. ASPHALTED. PICKUP TRAFFIC LEFT JOB SAFE.",34.1467648,-118.4232469
61132,MAIN,20-Jul-11,BENEDICT CANYON & HILLGROVE DR,E/S BENEDICT CANYON,HILLGROVE DR,12,STEEL,1960,79885,RUST HOLE,1,,,,,J JIMENEZ,144-156,6.5,26,"FOUND RUST HOLE ON 2' BYPASS OFF OF 12"" STL WM REPAIRS COMPLETE, NEED TO FOLLOW UP W/WELDER DUE TO REPAIR CLOSE TO WELD JOINT REF TO 280 JOBSITE SAFE",34.09240454,-118.4290994
60453,MAIN,21-Jul-11,14400 NORDHOFF ST.,S/C NORDHOFF ST.,8' W/C SYLMAR AVE.,8,C.I.,1947,60112,,1,,,FAIR,,GARCIA,198-150,,,"FOUND LEAK ON 8"" G.V. REPLACED. REPLACED STAND PIPE AND SLEEVE WITH NEW CAP. ROD AND YOKE, WRAPPED IN PROTECTIVE PLASTIC AND TAPE. BACKFILLED AND CLEANED UP AREA , SAFETY COMMITTEE ON SITE.",34.23530037,-118.4459152
61056,MAIN,21-Jul-11,1751 39TH ST,21' S/N 39TH ST,142' E/E GRAMERCY PL,8,C.I.,1931,50678,RUPTURE,1,,,,SANDY LOAM,SCHWEINBOLD,116-192,9,25,"REPLACED 8""X 1"" SERV. CLAMP WITH 1"" VENTED CLAMP. FLUSHED SERV. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.01465465,-118.3126806
60387,MAIN,21-Jul-11,215' COLUMBIA PL,51' E/E COLUMBIA AVE,74' S/S 2ND STREET,4,C.I.,1968,87582,COUPLING,1,,,,,MINGO,134-207,9,18,LOCATED BETWEEN BLDG. UNDER STAIRS,34.06095233,-118.2630242
61057,MAIN,21-Jul-11,841 BEVERLY GLEN,174' WW BEVERLY GLEN,SS R/W OF MONTLINE LANE,8,,1934,53456,RUST HOLE,1,,,,,NAVAR,144-153,4,8,"INSTALLED A 8""X 8"" REPAIR CLAMP, SLOWED LEAK ON WELD REFER 280 FOR WELDER AT HIS CONVENIENCE.",34.09074433,-118.4387751
61059,MAIN,22-Jul-11,5121 BRYNHURST,,164' N/N 52ND ST,4,C.I.,1923,31300,SPLIT,1,,,,,KIRKWOOD,110-186,6.5,13,,33.99548979,-118.3333175
61058,MAIN,22-Jul-11,10561 PICO BLVD ( IN ALLEY),5' NS IN ALLEY (PICO BLVD),62' EW PROSSER AVE,4,C.I.,1948,65582,RUST HOLE,1,,,,CLAY,SCHWEINBOLD,128-159,8,24,REPAIRED RUPTURE & SMALL SPLIT ABOUT 3 FEET APART WITH CLAMPS. BACKFILLED TAMPED & OILED. HELP MAKE PICK-UP.,34.0445038,-118.4211397
60355,MAIN,23-Jul-11,6538 BRYNHURST AVE,19' E/W BRYNHURST,409' S/S HYDE PARK BL,6,C.I.,1924,34565,"RUST HOLE, SPLIT",1,,,FAIR,,ROGERS,104-186,7.5,15,"W/M LEAK. SET UP TRAFFIC, INVESTIGATED LEAK. REPAIRED LEAK/CUT IN 5' 6"" DI/REMOVED 1 1/2 C.O.P. 2' C.O.P. PUT MAIN BACK IN SERVICE. FLUSHED. CLEANED UP. LEFT SITE SAFE.",33.97938443,-118.3338172
60445,MAIN,23-Jul-11,3525 WOODCLIFF RD.,15' W/C WOODCLIFF RD.,281' S/C STONEWOOD DR.,6,C.I.,1955,72510,RUST HOLE,1,,,,,ARRIOLA,160-147,,,"CUT IN 3' 6"" D.C.I. MAIN, RETAPED 1"" SER. INSTALL 4' COP. BACKFILLED 1"" SER FOR ADDRESS 3524.",34.13284062,-118.4635137
61060,MAIN,23-Jul-11,10440 HEBRON LN,S/SIDE HEBRON LN,1096' W/W BEVERLY GLEN,4,STEEL,1928,47072,RUST HOLE,1,,,,,NAVAR,150-150,3,6,"INSTALLED 4""X 6"" REPAIR CLAMP, BACKFILLED LEFT SAFE NEEDS SMALL PICK-UP AND SMALL AMOUNT OF OIL.",34.10441029,-118.4473088
60356,MAIN,24-Jul-11,6400 WEST BLVD,33' W/E WEST BLVD,49' S/S 64TH ST,6,C.I.,1924,34348,"RUST HOLE, SPLIT",1,,,,,ROGERS,104-186,8,22,"RELIEF DAY SHIFT. TRAFFIC SET UP. FINISHED EXCAVATING AND BROKE OUT/CUT IN 4' DI. BACKFILLED, OILED, CLEANED UP. PICKED UP TRAFFIC, MAIN IN SERVICE.",33.98156765,-118.3351516
60447,MAIN,24-Jul-11,14955 HUBBARD ST.,19' N/C HUBBARD ST.,185' W/C AZTEC ST.,12,C.I.,1963,81370,SPLIT,1,,,,,LOPEZ,214-147,20.6,118.8,"EXCAVATED 25'X15' HOLE, REPLACED 14' SECTION OF PIPE BACKFILLED, CLEANED UP, AND MADE SAFE.",34.28470381,-118.4573238
60446,MAIN,24-Jul-11,5065 LEMONA AVE.,12' W/C LEMONA AVE.,20' S/C OTSEGO ST.,2,STEEL,1944,40914,RUST HOLE,1,,,BAD,,GARCIA,170-147,,,"FOUND LEAK ON 2"" GALV. MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA, JOB COMPLETE, MAIN NEEDS REPLACED.",34.16296859,-118.4596504
60357,MAIN,25-Jul-11,2022 W. 78TH ST,20' N/S W 78TH ST,229' W/W GRAMERCY,6,C.I.,1924,32910,RUST HOLE,1,,,,CLAY,D. KIRKSEY,100-192,4.5,9,"LOCATED LEAK. BROKE OUT 4X4. FOUND HOLE IN SIDE OF 6"" CI AT BELL. CUT AND REMOVED HOLE AND BELL. INSTALLED 2' DI W/ COUPLINGS. TURNED MAIN ON, FOUND 2ND LEAK.",33.96905136,-118.3142196
61026,MAIN,25-Jul-11,5001 PALOMAR DR,8' N/CL PALOMAR DR,70' E/CL PALOMAR PL,6,C.I.,1957,76149,SPLIT,1,,,FAIR,EARTH,R. CERVANTES,170-120,13.5,81.5,"5' OF 1"" COPPER",34.16117204,-118.553769
61063,MAIN,25-Jul-11,2630 HARLESEN COURT,S HARLESDEN COURT,72' WW WILLOW GLEN ROAD,4,STEEL,1928,47673,RUST HOLE,1,,,,,KELLY,154-174,8,16,"REPAIRED (1) 4"" STEEL MAIN LEAK",34.11908685,-118.3685692
61061,MAIN,25-Jul-11,5852 LA MIRADA AVE,S/S LA MIRADA AVE,79' EE BRONSON AVE,6,C.I.,1925,95718,ROUND CRACK,1,,,,,SPEARS,146-189,4,12,"REPAIRED ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09372835,-118.3175479
61062,MAIN,25-Jul-11,6768 SANTA MONICA BL,S/S SANTA MONICA BL,93' W/W HIGHLAND AVE,6,C.I.,1920,27053,,1,,,,,SPEARS,144-186,1,3,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.09065995,-118.336692
60388,MAIN,26-Jul-11,2312 RIDGEVIEW AV,13' SN RIDGEVIEW AV,47' WW EAGLE ROCK BL,6,C.I.,1961,80698,PULLED CORP,1,,,FAIR,CLAY,CHESTERTON,160-222,,,CONTRACTOR HIT ABANDON SERVICE THAT WAS NOT LEAD OUT. SYS 778 CD 14,34.13102821,-118.2168061
61065,MAIN,26-Jul-11,347 6TH AVE,10' EW ALLEY W/O 6TH,40' WW FLOWER CT,2,STEEL,1922,68892,RUST HOLE,1,,,,B,SMITH,110-144,3,6,"LOCATE LEAK DUG OUT. INSTALL -3- CLAMPS ON 3 LEAKS, BACKFILL & TEMP. NEED P/U 7-27-11",33.99786423,-118.4710556
61064,MAIN,26-Jul-11,3745 CLYDE AV,216' SN BOWCROFT,,6,C.I.,,,,1,,,,,KIRKWOOD,118-174,9,18,,34.01930821,-118.3696068
61027,MAIN,26-Jul-11,6269 BLUCHER AVE,10 W/CL BLUCHER AVE,9 S/CL SYLAN AVE,,C.I.,1949,61545,CLAMP,1,,,POOR,CLAY,SNYDER,178-144,8,24,"FOUND LEAK UNDER CONCRETE GUTTER - OLD POWER SEAL CLAMP LEAKING - BROKE OUT CONCRETE GUTTER - SHUT DOWN 6"" MAIN CUT IN 6""X18"" NIPPLE WITH 2 MECH. COUPLINGS - TURNED MAIN BACK ON - FLUSHED MAIN - 542 MADE P/U & BACKFILL - LEFT BARRACADED - 542 WILL RETURN TO TEMP.",34.18490452,-118.4722338
61068,MAIN,27-Jul-11,10440 HEBRON LN,S/SIDE HEBRON LN,658' W/W BEVERLY GLEN BL,4,STEEL,1928,47072,RUST HOLE,1,,,,,SPEARS,150-150,5.5,11,"REPAIRED 4"" STL. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10438909,-118.4472013
61066,MAIN,27-Jul-11,2925 SPAULDING AV,17' EW SPAULDING AVE,78' NN BODEN ST,6,C.I.,1941,57583,RUPTURE,1,,,,B,SMITH,122-174,8,16,CUT IN 5' W/CPLGS. REFIT SERVICES AT 2925 & 2926 BACKFILL & TEMP NEED MUD CLEAN-UP REFER W280,34.02840314,-118.3700952
61067,MAIN,27-Jul-11,4501 DON TIMOTEO DR,82' S/S DON ZAREMBO DR,,6,C.I.,1954,71691,BELL,1,,,,,KIRKWOOD,114-180,6.5,18.5,,34.00513454,-118.3545665
60448,MAIN,27-Jul-11,4600 LANKERSHIM BL.,26' E/C LANKERSHIM BL.,3' S/C KLING ST.,12,C.I.,1929,37827,,1,,,,SLURRY,SCHIAVO,168-174,21.1,84.6,"RELIEVED P.M. SHIFT. EXCAVATE 12""X6"" CROSS. PLACE 4' 12"" D.I. PIPE, SLURRY BACKFILL EXCAVATION. SET ROAD PLATES, ORDER PAVING.",34.15555069,-118.3688816
61073,MAIN,27-Jul-11,6370 6TH ST,166' E/E LA JOLLA,17' N/S 6TH ST,6,C.I.,1925,35910,SPLIT,1,,,,,GONZALES,136-174,15,59.5,"MADE THREE REPAIRS ON 6"" MAIN CUT IN THREE PIECES OF 6"" D.I. 9', 3', 8' WITH 4 UNIONS.",34.06551084,-118.3672792
60389,MAIN,27-Jul-11,1514 SAN FERNANDO RD,33' W/E/ SAN FERNANDO RD,457' S/S ELM ST,16,D.I.,2009,105970,BELL,1,,,GOOD,SLURRY,CHESTERTON,146-216,,,"FOUND BELL LEAK ON 16"" DI USED BELL CLAMP TO STOP LEAK (RECLAIMED WATER LINE)",,
61070,MAIN,28-Jul-11,1909 WHITLEY AVE,24' EW WHITLEY AVE,180' N/N FRANKLIN AVE,6,C.I.,,45773,SPLIT,1,,,,B,SMITH,150-186,10,30,CUT IN 6' W/CPLGS BACKFILL & TEMP CLEAN-UP. JOB COMPLETE.,34.10577729,-118.3333691
61069,MAIN,28-Jul-11,626 N. LUCERNE BL,,286' N/N CLINTON,4,C.I.,1915,21480,SPLIT,1,,,,,KIRKWOOD,142-189,9,18,,34.08254277,-118.3248909
61071,MAIN,28-Jul-11,517 VICTORIA AVENUE,N VICTORIA AVE,10' E/W NARCISSUS COURT,4,C.I.,1925,68984,,1,,,,,KELLY,108-147,8,16,REPLACED 3FT. OF C.I. PIPE WITH 3FT OF D.I. PIPE. JOB COMPLETE.,33.98860268,-118.4591939
60390,MAIN,28-Jul-11,4608 ELLENWOOD DR,22' E/W ELLENWOOD DR,228' S/S LANGDALE AV,4,C.I.,1926,43421,CLAMP,1,,,POOR,SAND,CHESTERTON,158-219,,,"FOUND OLD D.C.I. CLAMP LEAKING, REMOVED OLD SERVICE CLAMP AND PUT 4X 12 360 DEGREE REPAIR CLAMP TO STOP LEAK.",34.12936383,-118.2190591
61072,MAIN,28-Jul-11,17885 CASTELLAMMARE,EE CASTELLAMMARE,438' SS TRAMONTO DR,4,STEEL,,,SPLIT,1,,,,,NAVAR,126-114,3,6,"INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP STOPPED LEAK NEEDS SMALL SCOOP OF DIRT LEFT SAFE WITH BARRICADE, SITE SAFE.",34.04237878,-118.56502
60417,MAIN,28-Jul-11,133 S. NORMANDIE AVE,390' SS 1ST ST (N),,1,COPPER,,,,1,,,,,SOLIS,138-195,,,"DUG OUT, REPAIR, LEFT SAFE & CLEAN",34.07263346,-118.3004276
60358,MAIN,28-Jul-11,158  97TH ST,15' N/S 97TH ST,614' W/W MAIN ST,6,C.I.,,,RUST HOLE,1,,,,,J. RYAN,092-204,4,8,"OLD 6"" CI MAIN BLOW OUT. HAD TO MAKE REPAIRS ON MAIN.",33.94824918,-118.2760297
60449,MAIN,29-Jul-11,11363 DONA TERESA DR.,6' N/C DONA TERESA DR.,1269' E/C DONA MARIA DR.,8,C.I.,1959,79480,"RUST HOLE, SPLIT",1,,,,CLAY,OBREGON,158-171,9,27,"CUT IN 2' OF 6"" C.I. PIPE, EXTENSIVE EXTERNAL CORROSION.",34.12938227,-118.3809427
60452,MAIN,29-Jul-11,VALLEY HEART DR,17' N/C VALLEY HEART,7' W/C VANTAGE,6,C.I.,1951,62594,,1,,,,,OBREGON,164-165,,,"FOUND OLD CUFF PLUG LEAK, MADE REPAIRS, JOB COMPLETE.",34.14499244,-118.3975864
60450,MAIN,29-Jul-11,13764 CUMPSTON ST.,7' S/C CUMPSTON ST.,38' W/C MATILIDA AVE.,6,C.I.,1954,79922,SPLIT,1,,,,MUD,ARRIOLA,174-156,13,77,"EXCAVATED 20'X15' HOLE FOUND 6' SPLIT IN MAIN CUT IN 8' NIPPLE BACKFILLED, TEMPED, SITE SAFE.",34.1693832,-118.4335586
61074,MAIN,29-Jul-11,520 N. BROSON AV,E/S BRONSON AV,163' N/N ROSEWOOD AVE,4,C.I.,1923,30920,SPLIT,1,,,,,SPEARS,140-189,8,24,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.07951362,-118.3178955
61075,MAIN,31-Jul-11,WILCOX AVE / SANTA MONICA BL,W/S WILCOX AVE,2' N/N SANTA MONICA BL,8,C.I.,1930,50005,SPLIT,1,,,,,SPEARS,144-186,8,24,"CUT IN 13' OF 8"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.09084955,-118.3310437
60857,MAIN,1-Aug-11,20310 CLARK ST.,12' S/C CLARK ST.,310' W/C KEOKUK AVE.,6,C.I.,1956,75237,ROUND CRACK,1,,,,ADOBE/CLAY,SNYDER,174-111,8,24,"BROKE AND DUG OUT 5'X3', FOUND SMALL CRACK IN 6"" C.I. MAIN, UNABLE TO USE 6""X12"" VENTED 360 REPAIR CLAMP DUE TO 2NDCORP TAPPED BEHIND 1ST SERVICE, SHUT DOWN 6"" MAIN, CUT IN 6""X18"" D.I. PIPE WITH 2 MECH. COUP. TAPPED 2 SERVICES, TURNED MAIN BACK ON, RECONNECTED BOTH SERVICES.",34.17145488,-118.5754777
61111,MAIN,1-Aug-11,9700 AVIATION,42' W/E AVIATION,239' N/N 98TH ST,12,A.C.,1998,65903,CLAMP,1,,,,,DEISCH,092-171,,,"THE CREW REPAIRED A 12"" AC BLOWOUT BY INSTALLING A 12X12 360 DEGREE CLAMP",33.94860602,-118.3781979
61109,MAIN,1-Aug-11,2000 RUNYON CYN RD,6 E/W RUNYON CYN RD,4000 N/W VISTA AVE,,STEEL,,,RUST HOLE,1,,,,,R. GONZALES,150-180,8,24,"FOUND 6"" STL MAIN LEAK USED 6""X12"" CLAMP FOR REPAIRS",34.10601787,-118.3504484
60858,MAIN,1-Aug-11,5369 MEDINA ROAD,4' N/C MEDINA RD.,225' E/C BAZA,6,D.I.,1996,101991,CLAMP,1,,,GOOD,ADOBE/CLAY,SNYDER,172-105,10.5,20,"BROKE OUT OLD PATCH, FOUND BAIL ON 6""X1 1/2"" SERVICE CLAMP ROTTED AWAY, SHUT DOWN MAIN, REMOVED AND REPLACED SERVICE CLAMP. RECONNECTED TO SERVICE WITH 16"" OF 1 1/2"" COP AND COMPRESSION, TURNED MAIN BACK ON, FLUSHED MAIN AND SERVICE. BACKFILLED EXCAVATION, MADE P/U, NEED DITCH INSP. TO TEMP ALSO OTHER ST. DAMAGE DUE TO STREET, BADLY CRACKED UP, LEFT BARRICADED, SAFE.",34.16606982,-118.6001751
61110,MAIN,2-Aug-11,6630 LINDENHURST AVE,18' NS LINDENHURST AVE,335' W/W SWEETZER AVE,6,C.I.,1925,35910,SPLIT,1,,,,,,136-174,8,24,,34.06691593,-118.3721577
61114,MAIN,2-Aug-11,17885 CASTELLAMMARE DR,2 W/E CASTELLAMMARE DR,314 S/S TRAMONTO DR,4,STEEL,1955,72264,,1,,,,,P. FIERROZ,126-114,5,11,"WE PLUGGED THE LEAK WITH WOOD. BUT EVERY TIME WE STOPPED ONE LEAK, ANOTHER ON DEVELOPED. WE FIXED 3 LEAKS THEN INSTALLED A 360 REPAIR CLAMP.
",34.04239059,-118.5654024
61112,MAIN,2-Aug-11,5558 BLACKWELDER,BLACKWELDER,559 S/N CLYDE AVE,4,C.I.,,,SPLIT,1,,,,,C.KIRKWOOD,122-177,4,8,,34.02917066,-118.3660717
61113,MAIN,2-Aug-11,REDONDO BLVD,W REDONDO BLVD,357' S/S 21ST ST,6,C.I.,1924,33465,JOINT,1,,,FAIR,CLAY,E. ALVAREZ,126-180,2,8,"CREW FOUND LEAK ON 6"" CI MAIN, THE CREW BROKE OUT ASPHALT EXCAVATED AND REPAIRED MAIN. THE CREW RETROFITTED COPPER SERVICE CLEANED UP AND LEFT JOB SITE SAFE
",34.03826388,-118.354007
