LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
61345,MAIN,2-Aug-11,216 W 110TH ST,176' W/W SPRING ST,16' N/S 110TH ST P/L,4,C.I.,1926,43409,SPLIT,1,,,,C,PEREZ,088-204,8,16,"ARRIVED AT 7:30AM SET UP TRAFFIC DELINEATION. LOCATED AREA OF LEAK. EXCAVATED 4X 5 SECTION. FOUND 4"" SPLIT ON CI 4"" MAIN. APPLIED 4X 12 360 POWER SEAL. BACKFILLED, CLEANED AREA, PICKED UP TRAFFIC, LEFT SITE SAFE.",33.93562511,-118.2768707
60859,MAIN,2-Aug-11,19478 NORDHOFF ST,28' S/C NORDHOFF ST.,125' E/C SHIRLEY AVE.,12,C.I.,1964,83223,RUST HOLE,1,,,FAIR,CLAY,JOSEPH,198-117,11.5,23,"FIX 12"" MAIN LEAK, WAIT ON GAS CO. TO FIX UNMARK SERV. BACKFILL TAMP AND TEMP. CLEAN-UP AND LEAVE JOB SAFE.",34.23540403,-118.5575299
60860,MAIN,3-Aug-11,20172 SANTA RITA ST.,14' S/C SANTA RITA ST.,186' E/C LORENZANA DR.,6,C.I.,1957,77323,SPLIT,1,,,NOT APPLIED,ADOBE/CLAY,LAROCHELLE,172-114,8,16,,34.16689657,-118.5737288
61116,MAIN,3-Aug-11,16050 MIAMI WY,17' E/W MIAMI WY,138 S/S MUSKINGUM AVE,6,A.C.,1960,79308,,1,,,,,M. SPEARS,128-123,25,50,"REPAIRED 6"" AC MAIN RUPTURE WITH 6""X12"" 360 DEGREE CLAMP",34.04552528,-118.5372873
61117,MAIN,3-Aug-11,5069-73 21ST ST,22' S/N 21ST ST,125' W/W ORANGE DR.,4,C.I.,1926,21480,CLAMP,1,,,,,P. FIERROZ,126-180,2,4,OLD DI CLAMP WAS LEAKING. REMOVED CLAMP AND INSTALLED 360 REPAIR CLAMP,34.03897937,-118.3509496
60650,MAIN,3-Aug-11,447 S. BERENDO ST.,22' E/W BERENDO ST.,247' N/S 5TH ST.,6,C.I.,1925,35344,"COUPLING, SPLIT",1,,,,,MINGO,136-198,9,18,"REPAIR ON SPLIT
",34.0660001,-118.2941839
61115,MAIN,3-Aug-11,2121 BALSAM AVE,22' N/S BALSAM AVE,180' E/E THAYER AVE,6,C.I.,1924,32801,SPLIT,1,,,,CLAY,R. GONZALES,130-159,8,24,"BLOWOUT ON 6"" CI MAIN CUT IN 4' OF 6"" DI WITH TWO UNIONS",34.04980513,-118.424762
60651,MAIN,4-Aug-11,101 NEW HAMPSHIRE ST.,44' S/N 1ST ST.,25' E/W NEW HAMPSHIRE ST.,8,A.C.,1965,84864,ROUND CRACK,1,,,,,SMITH,138-198,5,20,CUT IN 4' OF D.I. PIPE. THE AC MAIN BROKE AND SEPARATE ABOUT 2' DURING TRUNK LINE CONSTRUCTION.,34.07272631,-118.2929785
60866,MAIN,4-Aug-11,8408 RHEA AVE.,12' E/CL RHEA AVE.,121' N/CL COMMUNITY ST.,6,C.I.,1957,76468,,1,,,NOT APPLIED,ADOBE/CLAY,LAROCHELLE,192-123,,,ATTEMPTED TO MAKE REPAIRS AT CORP. VALVE. CORP. VALVE BLEW OUT OF MAIN.,34.22309509,-118.5414868
60861,MAIN,4-Aug-11,24150 PHILIPRIMM ST,9' S/C PHILIPRIMM ST.,14' E/C BLANCO AVE.,6,C.I.,1976,92871,SPLIT,1,,,,FILL,HARDY,174-090,8,32,LEAK SPLIT ON NIPPLE EAST SIDE OF CROSS REPAIR CLAMP TEMP REPAIR NEEDS REPLACEMENT.,34.17079767,-118.6524772
60864,MAIN,4-Aug-11,22627 HOLANDA RD.,6' S/C HOLANDA RD.,118' W/C REGALO RD.,4,C.I.,1957,76170,RUST HOLE,1,,,POOR,FILL,HARDY,170-099,3,12,RUST HOLE.,34.15789475,-118.6190397
61118,MAIN,4-Aug-11,810 SYCAMORE AVE,22' E/W SYCAMORE,125' S/S 8TH ST,4,C.I.,1922,30280,,1,,,,,DEISCH,134-183,,,"THE CREW MADE REPAIRS ON 4"" CI MAIN AFTER THE BACK HOE HIT THE WATER SERVICE WHILE DIGGING THE REPAIR",34.0600655,-118.3426549
61119,MAIN,5-Aug-11,2610 JALMIA DR,10' E/W JALMIA DR,170' N/N JALMIA WY,6,STEEL,1946,64525,RUST HOLE,1,,,,CLAY,R. GONZALES,154-177,6,12,"FOUND LEAK ON 6"" STL. MAIN USED 6""X12"" CLAMP",34.11826716,-118.360319
60868,MAIN,5-Aug-11,8147 TUNNEY AVE.,9' E/C TUNNEY AVE.,48' N/C CALVIN AVE.,6,C.I.,1955,72694,SPLIT,1,,,NOT APPLIED,ADOBE/CLAY,LAROCHELLE,190-117,13.5,40,,34.21822325,-118.5560625
60871,MAIN,6-Aug-11,22626 HOLANDA RD.,6' E/C HOLANDA RD.,99' S/C REGALO RD.,4,C.I.,1957,76717,RUPTURE,1,,,POOR,SANDSTONE,SNYDER,170-099,7,20.2,"4"" C.I. RUPTURED ON TOP, WATER AND ROCK BACKFILL SHOOTING UP AND ON HOUSE AT 22626 HOLANDA RD. NOTIFIED LEGAL. REPAIRED LEAK WITH 4""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED, BACKFILLED, CLEANED ST, HEAVY ROCK UP AND DOWN ST. BARRICADED, MADE SAFE NEED TEMP MONDAY.",34.15790348,-118.6190317
60872,MAIN,8-Aug-11,22627 HOLANDA RD.,6' E/C HOLANDA RD.,102' S/C REGALO RD.,4,C.I.,1957,76171,"RUST HOLE, SPLIT",1,,,POOR,SANDSTONE,SNYDER,170-099,5.5,22,"DUG OUT PREVIOUS EXCAVATION, FOUND LEAK FURTHER ON MAIN, DUG OUT, FOUND HOLE ON TOP OF MAIN, CLEANED UP PIPE, GARY HARDING CREW ARRIVED WITH CLAMP, THEY INSTALLED CLAMP, TURNED MAIN BACK ON, FLUSHED FROM BLOWOFF. WILL RETURN TOMORROW TO CHECK IF LEAK REPAIR IS OIL AND BACKFILL.",34.15790166,-118.6190334
60652,MAIN,8-Aug-11,5229 GLEN ELLEN PL.,27' W/E GLEN ELLEN,215' N/S AVE. 52,6,C.I.,1925,35686,"CLAMP, ROUND CRACK",1,,,BAD,ROCKY,MINGO,150-228,5,10,SMALL STREET NEAR 110 FWY OFF RAMP.,34.10349445,-118.1961119
61120,MAIN,8-Aug-11,REDONDO BLVD,22' E/W REDONDO BLVD,190' N/N BANGOR ST,6,C.I.,1925,33465,RUST HOLE,1,,,FAIR,CLAY,E. ALVAREZ,126-180,1,3,"CREW FOUND LEAK @ CORP. THREADS ON MAIN SERV. COME APART FROM MAIN WHILE CREW WAS INSTALLING 6""DR.PIPE. THE CREW BROKE OUT CONCRETE, EXCAVATED AND MADE REPAIRS",34.03714073,-118.354451
61123,MAIN,8-Aug-11,1802 HAUSER BLVD,40 W/E HAUSER BLVD,72 S/S COLOGNE ST,8,STEEL,1973,91283,"CLAMP, RUST HOLE",1,,,,SANDY ROCK,C. SCHWEINBOLD,126-177,9,17,"REPAIRED LEAK ON 8"" STL WM. UT. PIN. BACKFILLED, TAMPED & OILED. HELPED MAKE PICKUP",34.04134477,-118.3596328
61121,MAIN,8-Aug-11,407 MANSFIELD AVE,E/S MANSFIELD AVE,68 N/N OAKWOOD AVE,6,C.I.,1924,34586,SPLIT,1,,,,,M. SPEARS,140-183,4,12,"REPAIRED 6"" CI MAIN LEAK WITH 6""X12"" 360 DEGREE CLAMP",34.07855653,-118.3408179
61122,MAIN,8-Aug-11,10373 TENNESSEE AVE,22' N/S TENNESSEE AVE,137' W/W KERWOOD AVE,4,C.I.,1924,32843,SPLIT,1,,,,CLAY,R. GONZALES,130-159,5,15,"FOUND LEAK ON 4"" CI MAIN CUT IN 5' OF 4"" DI WITH TWO UNIONS",34.04925386,-118.4176214
61125,MAIN,9-Aug-11,233 N. WINDSOR BLVD,W/S WINDSOR BLVD,184 S/S BEVERLY BLVD,4,C.I.,1920,27188,SPLIT,1,,,,,M. SPEARS,138-189,6,18,"REPAIRED SMALL SPLIT ON 4"" CI MAIN WITH 4""X8"" 360 DEGREE CLAMP",34.07559647,-118.31952
61126,MAIN,9-Aug-11,16720 MARQUEZ AVE,18' NS MARQUEZ AVE,35 W/W EDGAR ST,,C.I.,,,,1,,,,CLAY,R. GONZALES,128-120,9,27,"FOUND LEAK ON 4"" CI MAIN",34.04742255,-118.5455707
61124,MAIN,9-Aug-11,830 SYCAMORE AVE,22' E/W SYCAMORE,323' N/N 9TH ST,4,C.I.,1922,30280,ROUND CRACK,1,,,,,D. NUNEZ,134-183,,,"THE CREW MADE REPAIRS ON A 4"" CI MAIN LEAK. THE MAIN STARTED LEAKING AFTER THE BACK HOE REMOVED DIRT WHILE DIGGING. THE CREW MADE REPAIRS BY INSTALLING 4'X12"" 360 DEGREE CLAMP",34.05980151,-118.3438336
61129,MAIN,10-Aug-11,5326 GLASGOW CT,19 N/S GLASGOW CT,327 W/E GLASGOW AVE,4,C.I.,1949,66889,SPLIT,1,,,,,C.KIRKWOOD,102-174,9,18,,33.97173796,-118.3733879
61128,MAIN,10-Aug-11,16720 MARQUEZ AVE,18' NS MARQUEZ AVE,35 E/E EDGAR ST,4,C.I.,1935,41036,RUST HOLE,1,,,,CLAY,R. GONZALES,128-120,8,16,"FOUND LEAK ON 4"" CI MAIN USED 4""X12"" CLAMP FOR REPAIRS",34.04742423,-118.545569
61127,MAIN,10-Aug-11,2424 DETOUR DR,10' N/S DETOUR DR,E/PL CHEREMOYA DR,6,C.I.,1925,41019,ROUND CRACK,1,,,,,M. SPEARS,152-189,7.5,13.5,"REPAIRED 6"" CI ROUND CRACK LEAK WITH 6""X8"" 360 DEGREE CLAMP",34.11366515,-118.3203199
61130,MAIN,11-Aug-11,16100 NORTHFIELD,20' N/S NORTHFIELD ST,71' E/E LAS LOMAS AVE (LS),6,C.I.,,,,1,,,,,C.KIRKWOOD,130-123,9,18,,34.04831017,-118.5383773
61131,MAIN,11-Aug-11,507 EL MEDIO AV,18' E/W EL MEDIO AVE,87' N/N ERSKINE DR,6,D.I.,1960,79318,,1,,,,,,126-123,6.5,13,,34.0421943,-118.5347634
61134,MAIN,12-Aug-11,6220 WARNER DR,22 E/E WARNER DR,330 N/N BANGOR,,C.I.,,,CLAMP,1,,,,,D. WATERS,134-177,8,16,"MAIN LEAK AT SERVICE TAP CALLED FOR PINCH DOWN REPLACED SVC CLAMP, RETAP SERVICE INSTALL 1' OF COPPER AND 1' OF 1"" BRASS COUPLING",34.06222455,-118.3643269
61133,MAIN,12-Aug-11,1415 LA TIJERA BLVD,,33 N/N 64TH ST,8,A.C.,,,,1,,,,,C.KIRKWOOD,104-174,9,26,HIT BY CONTRACTOR,33.98185922,-118.3671606
61135,MAIN,14-Aug-11,1715 S. RIDGELEY DR,W/S RIDGELEY DR,90 N/N COLOGNE ST,4,C.I.,,30730,RUST HOLE,1,,,,,M. SPEARS,126-177,8,16,"REPAIRED 4"" CI MAIN LEAK WITH 4""X8"" 360 DEGREE CLAMP",34.04259815,-118.3580174
61346,MAIN,14-Aug-11,131 W. 88TH PLACE,15' N/S W. 88 PLACE,342' W/W MAIN STREET,6,C.I.,1925,35980,SPLIT,1,,,RUST,SILT,ANDERSON,096-204,11,40,"6"" CAST IRON MAIN WITH 6.5 FOOT SPLIT, REMOVED BAD PIPE AND INSTALLED 7' PIECE OF DI PIPE 6"" WITH TWO MECH. COUPLINGS.",33.95643247,-118.275073
60477,MAIN,15-Aug-11,11676 GOLETA ST,SCL GOLETA ST,124' WC L GOLETA ST,6,C.I.,1962,81303,COUPLING,1,,,FAIR,,GARCIA,212-168,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS FLUSHED MAIN. BACKFILLED CLEANED-UP AREA. DRESSER COUPLING.",34.27801691,-118.3864367
60478,MAIN,15-Aug-11,11647 PEARWOOD AVE,234' E/CL RINCON AVE,10' N/CL PEARWOOD AVE,6,C.I.,1955,72951,"ROUND CRACK, RUST HOLE, SPLIT",1,,,,SANDY CLAY,CRUZ,214-150,13,35,BACKFILLED WITH SLURRY BARRICADED PICK-UP TRAFFIC AND LEFT JOB SAFE.,34.28234549,-118.4548704
60476,MAIN,15-Aug-11,3716 LOADSTONE DR,80' SCL STONE CYN AV,,8,C.I.,1953,70099,,1,,,FAIR,B,LAND,162-147,9,53,"SET UP TRAFFIC, DRILLED HOLES, SOUND MAIN, LOCATE LEAK. BROKE OUT ASPHALT DUG EXCAVATION, EXPOSED MAIN. CLEANED PIPE AND MADE REPAIRS, FLUSHED, PRESSURIZED, CHECK REPAIR, SLURRY. AREA MADE SAFE.",34.13906096,-118.4595958
60653,MAIN,15-Aug-11,1410 SPENCE ST.,20' E/W SPENCE ST.,87' N/N UNION PACIFIC AVE.,6,C.I.,1922,29988,SPLIT,1,,,POOR,DG,CHESTERTON,118-225,6,12,"SMALL SPLIT RUNNING INTO BELL, CUT BELL OUT, CUT IN 3' D.I. PIPE.",34.01687514,-118.2028219
61137,MAIN,15-Aug-11,2260 BEVERLY GLEN PL,8 W/E BEVERLY GLEN PL,15 N/S SELKIRK LN,6,STEEL,1927,44430,RUST HOLE,1,,,,,R. GONZALES,152-150,8,16,"FOUND LEAK ON 6"" STL MAIN USED 6""X12"" CLAMP FOR REPAIR",34.11122375,-118.4471745
61136,MAIN,15-Aug-11,842 SYCAMORE AVE,22' E/W SYCAMORE,148' N/N OLYMPIC AVE,,C.I.,1922,30260,ROUND CRACK,1,,,,,D. NUNEZ,132-183,,,"THE CREW MADE REPAIRS ON 4"" CI MAIN THAT STARTED LEAKING AFTER THE BACK HOE REMOVED THE DIRT AROUND THE MAIN",34.05932477,-118.3440229
60654,MAIN,15-Aug-11,1410 SPENCE ST.,20' E/W SPENCE ST.,82' N/N UNION PACIFIC AVE.,6,C.I.,1922,29988,SPLIT,1,,,POOR,DG,CHESTERTON,118-225,6,12,"AFTER ONE REPAIR WAS COMPLETE, MAIN STARTED LEAK, FOUND SMALL SPLIT WITH RUPTURE. CUT IN 7' OF D.I. PIPE.",34.01686877,-118.2028218
61348,MAIN,15-Aug-11,1906 W. 94TH ST,450' W/W MANHATTAN PL,19' N/S 94TH ST,8,A.C.,1940,56950,CLAMP,1,,,,,ROGERS,094-192,8.8,17.6,"SET UP TRAFFIC EXCAVATED TRENCH COLLAR LEAK CUT IN 18"" 8"" D.I. PIPE REPAIR LEAK BACKFILLED CLEANED UP LEFT SITE SAFE.",33.95119741,-118.3116278
61138,MAIN,15-Aug-11,8580 WALNUT DR,42 S/S WALNUT DR,,2,STEEL,1948,66311,RUST HOLE,1,,,,,C.KIRKWOOD,150-171,8,16,,34.10440172,-118.378889
61347,MAIN,15-Aug-11,76TH PL,12' EE SAN PEDRO ST,17' NS 76TH PL,6,C.I.,1973,91355,HIT BY CONTRACTOR,1,,,,,FLOWERS,100-204,4,8,"FOUND A 6' MAIN HAD BEEN HIT BY CONTRACTOR'S BORING BAR, MADE REPAIRS BY INSTALLING A 360 REPAIR CLAMP TO STOP THE LEAK.",33.97045575,-118.2693579
60944,MAIN,16-Aug-11,4663 GLENALBYN DR,,STARLING WY,8,STEEL,,,CORPORATION VALVE,1,,,,,MCCALL,148-222,3,6,UPON ARRIVAL TRENCH WAS FLOODED PARKED TRUCK SET UP DELINEATION. FOUND BROKEN CORPORATION VALVE THREADS INTO WELD COUPLING. REMOVED PLACED NEW CORPORATION VALVE.,34.10020141,-118.208276
60655,MAIN,16-Aug-11,1760 HILLHURST AVE.,,82' N/N KINGSWELL AVE.,24,C.I.,1949,66434,JOINT,1,,,,,SOLIS,148-198,,,"EXPOSE THE BELL ON THE 24"" W.M. REPACK THE WHOLE JOINT. LEAD JOINT)",34.10300928,-118.2874304
60874,MAIN,16-Aug-11,9923 WOODLEY AVE.,12 WC WOODLEY AVE,226' N/C LASSEN,8,C.I.,1953,63674,,1,,,GOOD,ADOBE/CLAY,SNYDER,202-141,7.5,22.5,"BROKE AND DUG OUT 8"" C.I. MAIN AND SERVICE. FOUND LG HOLE BURNED INTO COPR. SHUT DOWN 8"" MAIN, REPLACED CORP. WITH 1""X8"" SERVICE CLAMP AND NEW 1"" CORP. RECONNECTED TO SERVICE. 561 TURNED MAIN BACK ON, FLUSHED, BACKFILLED, AND TEMP 6'X6' EXCAVATION. CLEANED UP A LOT OF MUD P/U. PICKED UP A LOT OF TRAFFIC.",34.25088227,-118.4849571
61139,MAIN,16-Aug-11,8374 YUCCA TRAIL,S/S YUCCA TRAIL,950 W/W YUCCA TERR,4,STEEL,1926,43232,,1,,,,,R. WAVAR,150-174,9,18,"FOUND 4"" STL MAIN LEAK INSTALLED A HIGH PRESSURE CLAMP, MADE 4'X4' EXCAVATION AT DRIVEWAY AT 8374 BACKFILLED , OILED, LEFT LARGE PICK-UP SAFE WITH CONES AND BARRACADES",34.10382719,-118.3726523
60875,MAIN,17-Aug-11,11751 ZELZAH AVE.,26' E/C ZELZAH AVE.,8' N/C RIDGEWAY RD.,8,D.I.,1979,95514,JOINT,1,,,NOT APPLIED,BF-SAND,LAROCHELLE,216-126,7.5,15,REPACKED LEAD JOINT ON NORTH SIDE OF GATE #005.,34.28679197,-118.5266695
61140,MAIN,17-Aug-11,249 S. MANHATTAN,,230 N/N 3RD ST,6,,,,,1,,,,,C.KIRKWOOD,136-192,11,22,TAPING SLEEVE LEAD WAS PUSHED OUT,34.06970596,-118.3104228
60876,MAIN,17-Aug-11,15904 STRATHERN ST.,7' S/C STRATHERN ST.,13' W/C GLORIA AVE.,8,C.I.,1956,74952,,1,,,FAIR,D. GRANITE,SNYDER,190-141,11,31.5,"DRILLED HOLES, NO SOUND ON MAIN, F.H. OR GATE, BROKE OUT 2 BURIED GATES BY ST. SERVICES, FOUND LEAK ON ABANDON 8"" SERVICE GATE. GATE LEAKING THRU - PIPE WAS CUT AND REDWOOD PLUG IN BELL FLANGE ADAPTER, REMOVED BELL FLANGE ADAPT. INSTALLED BLIND FLANGE. BACKFILLED AND TEMP, MADE P/U.",34.21567887,-118.479362
61141,MAIN,17-Aug-11,1015 GRAMERCY PL,22 E/W GRAMERCY PL,15 N/S OLYMPIC BLVD,8,C.I.,,,JOINT,1,,,,,R. GONZALES,130-192,6,18,"FOUND LEAK ON BELL OF 8"" CI MAIN USED 8"" BELL CLAMP FOR REPAIRS",34.05250462,-118.3133196
61142,MAIN,18-Aug-11,10448 HEBRON LN,,471 W/W BEVERLY GLEN,2,STEEL,,,SPLIT,1,,,,,C.KIRKWOOD,150-150,9,18,,34.10446569,-118.4475899
60945,MAIN,18-Aug-11,1514 SAN FERNANDO RD,,390' S/S OF ELM ST,8,C.I.,1929,48382,RUST HOLE,1,,,,,SOLIS,146-216,13,26,CONC. STREET; BROKE OUT WITH BACK HOE; EXCAVATE; REPAIR; BACKFILL.,34.09679637,-118.2324514
60879,MAIN,18-Aug-11,11513 VINTAGE PL.,6' E/C VINTAGE PL.,94' N/C OAKVILLE CT.,6,D.I.,2002,104496,CLAMP,1,,,GOOD,SANDSTONE,SNYDER,214-114,7.5,21.5,"LOC. LEAK, BROKE AND DUG OUT BY HAND A 5'X3' EXCAVATION DUE TO GAS CO. DID NOT SHOW UP UNTIL 6:00 PM. POWER NEVER RESPONDED. FOUND 6""X1"" SERVICE CLAMP ON MAIN WITH BROKEN BAIL. REMOVED AND REPLACED 6""X12"" VENTED 360 CLAMP, RECONNECTED TO EXISTING COP. TURNED MAIN BACK ON. BACKFILLED AND TEMP, MADE PICK-UP, CLEANED UP SITE. SERVICE ON VINTAGE PL. SERVES 19949 OAKVILLE CT.",34.28052753,-118.5709209
61349,MAIN,18-Aug-11,11209 S. MAIN ST,17' E/W S. MAIN ST,120' S/S 112TH ST,8,C.I.,1926,42814,RUST HOLE,1,,,,C,PEACOCK,086-204,5,20,FOUND RUST HOLE. HOLE REPAIRED WITH 360 DEGREE REPAIR CLAMP. ALL COMPLETE & SAFE.,,
60882,MAIN,19-Aug-11,16932 RINZLER ST,9' S/C RINZLER ST,59' W/C MCLENNAN AVE.,4,D.I.,1961,80184,SPLIT,1,,,FAIR,ROCKY,SNYDER,200-135,8,16,"BROKE AND DUG OUT 7'X5' EXCAVATION, FOUND SM SPLIT NEXT TO REPAIR CLAMP, SHUT DOWN MAIN, CUT IN 18""X4"" NIPPLE WITH MECH. COUPLING TURN MAIN BACK ON FLUSHED FROM B/O 542 BACKFILLED AND MADE P/U BARRICADED SAFE 542 WILL RETURN TO TEMP.",34.24578854,-118.5014512
61143,MAIN,19-Aug-11,2818 HOLLYRIDGE DR,18 W/E HOLLYRIDGE DR,6 N/S PELHAM PL,4,STEEL,1931,51007,SPLIT,1,,,,CLAY,R. GONZALES,156-189,9.5,19,"REBUILT 2"" BLOW OFF ON 4"" STL MAIN",34.12004958,-118.319019
61144,MAIN,20-Aug-11,2849 WEST VIEW ST,22' E/W WEST VIEW ST,100' N/N WESTHAVEN ST,4,C.I.,1920,27005,SPLIT,1,,,,CLAY,R. GONZALES,122-180,4.5,13.5,"FOUND LEAK ON 4"" CI MAIN USED 4""X30"" CLAMP FOR REPAIRS",34.02859351,-118.3514483
60885,MAIN,21-Aug-11,5900 WILBUR AVE.,10' E/C WILBUR AVE.,1' S/C HATTERAS ST.,8,C.I.,1962,81923,RUST HOLE,1,,,NOT APPLIED,ADOBE/CLAY,LAROCHELLE,176-120,11,50.5,,34.17711719,-118.5447046
61145,MAIN,22-Aug-11,10571 BRADBURY RD,19' E/W BRADBURY RD.,290 N/N MANNING AVE,6,C.I.,1924,34573,SPLIT,1,,,,CLAY,R. GONZALES,126-159,8,24,"FOUND LEAK ON 6"" CI MAIN CUT IN 7' OF 6"" DI WITH TWO UNIONS",34.03860773,-118.4174794
61471,MAIN,23-Aug-11,10300 CALVIN ST,6' S/CL CALVIN ST,11' W/CL BLACKHAWK AV,6,STEEL,1969,88355,,1,,,,EARTH,CERVANTES,206-117,4.5,12,"1"" CORP VALVE REPLACE",34.25804042,-118.5561581
61147,MAIN,23-Aug-11,2450 LOUELLA AVE,ALLEY E/S LOUELLA AVE,335 S/S VENICE BLVD,4,A.C.,1958,77508,"CLAMP, ROUND CRACK",1,,,,,M. SPEARS,110-150,8,16,"REPAIRED 4"" AC MAIN LEAK WITH 4""X12"" 360 CLAMP CAUSED BY 4"" SEWER LATERAL FALLING UPON WATER MAIN",33.99526607,-118.4468083
61146,MAIN,23-Aug-11,2256 NICHOLS CYN,3 W/E NICHOLS CYN,10 N/N CASTAIR DR,8,STEEL,1977,93478,,1,,,,CLAY,R. GONZALES,152-177,8,24,"FOUND LEAK ON 8"" STL MAIN ON CORP STOP SHUT CORP STOP PLUGGED TOP",34.1123983,-118.3608291
61148,MAIN,25-Aug-11,537 N. GARDNER ST,W/S N. GARDENER ST,135 S/S CLINTON ST,4,C.I.,1924,34000,SPLIT,1,,,,,M. SPEARS,140-180,8,16,"CUT IN 3' OF 4"" DI PIPE TO REPAIR SMALL SPLIT IN MAIN",34.08136422,-118.3532465
61350,MAIN,26-Aug-11,1440 W. 74TH STREET,80' W/W BRIGHTON ST,23' S/N W 74TH STREET,8,C.I.,1932,51551,SPLIT,1,,,RUST,CLAY,ANDERSON,102-195,13.5,48.5,"8"" CAST IRON MAIN LEAK, MAJOR STREET DAMAGE, EXCAVATED DOWN TO MAIN FOUND 8' SPLIT, REMOVED BAD PIPE, INSTALLED 8' DI PIPE WITH TWO 8"" MECH COUPLING BACKFILLED & OILED",33.97278602,-118.3017458
60656,MAIN,26-Aug-11,4267 SAN RAFAEL AVE.,12' S/N SAN RAFAEL AVE.,500' E/E MOON AVE.,8,STEEL,1979,96245,RUST HOLE,1,,,GOOD,SLURRY,MATCHIE,152-222,8,24,JOB COMPLETE. SITE LEFT SAFE. CAT TWO.,34.10975288,-118.2134714
61149,MAIN,27-Aug-11,8001 WINSFORD,WINSFORD,383 S/S 79TH ST,6,C.I.,1946,64671,SPLIT,1,,,BAD,SANDY ROCK,WASHINGTON,100-171,8,22,"CUT IN 6' OF 6 DI & CPLGS/ALSO REFITTED 1"" SERVICE/ LARGE BACKFILL & VERY LARGE CLEANUP",33.96573783,-118.380505
60657,MAIN,27-Aug-11,4714 CASSATT ST.,22' N/S CASSATT ST,52' W/W COLLIS AVE.,6,C.I.,1936,54609,SPLIT,1,,,FAIR,SANDY,CHESTERTON,144-231,9.5,19,"7' SPLIT, CUT IN 9' D.I. PIPE AND RETAPPED ON SERVICE.",34.08768544,-118.1842504
60886,MAIN,28-Aug-11,7243 KELVIN AVE.,12' W/C KELVIN AVE.,518' N/C SHERMAN WAY,6,C.I.,1949,61429,RUST HOLE,1,,,,MUCK,JOSEPH,186-108,11,33.5,"FIX 6"" BLOWOUT ON WITH 6"" D.I. AND FOUND ONE MORE LEAK, PUT 6X12 360 AND WAS STILL LEAKING, BARRICADED AND LEFT JOB SAFE.",34.20249104,-118.5863183
60658,MAIN,29-Aug-11,1518 SAN FERNANDO,7' W/E SAN FERNANDO,305' S/S ELM ST.,8,C.I.,1929,48382,CLAMP,1,,,,ROCK & SAND,CHESTERTON,146-216,6,12,"FOUND 360 REPAIR CLAMP, NEEDED TO BE TIGHTENED TO STOP LEAK.",34.09698355,-118.2326088
61352,MAIN,30-Aug-11,1050 N. ALAMEDA,16' W/E ALAMEDA,0' N/S GRANT STREET,6,C.I.,1923,31405,RUST HOLE,1,,,,,ANDERSON,034-213,9,34,"6"" CI MAIN LEAK - BROKE OUT STREET OVER BREAK, FOUND A 4' HOLE IN CI MAIN, REMOVED OLD PIPE INSTALLED NEW DI PIPE WITH TWO 6"" DRESSERS, BACKFILL WITH SLURRY PLATED",33.78480919,-118.2432017
61351,MAIN,30-Aug-11,VERMONT & 131 ST STREET,2' N/N 131ST ST,2' W/E VERMONT BLVD,6,C.I.,1938,55772,SPLIT,1,,,,,ROGERS,080-198,8,16,"WORK TODAY H. ROGERS, A. REYES FOUND 6"" W/M LEAK C.I. 12"" SPLIT REPAIRED CUT IN 2FT D.I. REPAIR MADE IN SIDEWALK BACKFILLED CLEAN UP SITE SAFE BARRICADED.",33.91343234,-118.2914777
61150,MAIN,30-Aug-11,1360 FERNWOOD AVE,18' S/N  FERNWOOD AVE,4' E/E ST. ANDREWS PL,6,C.I.,1923,32569,ROUND CRACK,1,,,THICK,SANDY ROCK,C. SCHWEINBOLD,146-192,9,25,"REPAIRED 6"" CI WM UT CLAMP BACKFILLED, TAMPED & OILED. HELP MAKE PICK UP",34.09580461,-118.3108295
61151,MAIN,30-Aug-11,831 N ALFRED ST,,330 N/N WARING,4,C.I.,,,SPLIT,1,,,,,C.KIRKWOOD,142-174,9,27,,34.086303,-118.3753136
60660,MAIN,31-Aug-11,4759 E. TOPAZ ST.,,479' S/S HUTINGTON DR. SO.,2,STEEL,1929,,"JOINT, RUST HOLE",1,,,,,UNGSON,142-228,10,21.5,"MADE REPAIRS ON 2"" STEEL MAIN LEAK, FOUND RUST HOLE AND JOINT LEAK. INSTALLED (2) 2""X8"" BRASS NIPPLES, (1) 2"" STRAIGHT 90 DEGREE AND (2) 2""X8"" DRESSER COUPLING. BACKFILLED WITH CONROCK, COMPACTED IT, CLEANED-UP, SAFE.",34.08328654,-118.1879645
60888,MAIN,31-Aug-11,21600 MULHOLLAND DR.,6' N/C MULHOLLAND DR.,118' W/C GAUGUIN AVE.,8,STEEL,1965,85185,RUST HOLE,1,,,GOOD,ADOBE/CLAY,LAROCHELLE,166-105,8,16,"WELDER WELDED 1.5"" WELD COUPLING OVER RUST HOLE. PROTECTION COATING WORKER APPLIED PROTECTIVE COATING.",34.14767515,-118.6015948
61469,MAIN,31-Aug-11,6500 MASON AV,210' N/CL VICTORY BL,12' W/CL MASON,8,C.I.,1954,71860,SPLIT,1,,,POOR,EARTH,RASTELLINI,180-111,12,86,"8"" CI MAIN BLOW OUT, MADE REPAIRS, BACKFILL, CLEAN-UP, MADE SITE SAFE.",34.18902252,-118.5797369
60659,MAIN,31-Aug-11,5138 SUNSET BL.,,350' W/W NORMANDIE,8,C.I.,1930,50063,"CLAMP, JOINT",1,,,,,SOLIS,148-195,8.5,17,"WAREHOUSE DID NOT HAVE A 360 X 8'X12"" VENTED CLAMP, DID REPAIRS, STOP WATER, BACKFILL AND TEMP.",34.09803835,-118.3017625
60661,MAIN,31-Aug-11,1827 LANSDOWNE AVE.,22' E/W LANSDOWNE AVE.,60' N/N DRUNKER ST.,6,C.I.,1928,47649,SPLIT,1,,,POOR,SHALE,CHESTERTON,134-234,12,24,"CUT IN 6' D.I. PIPE, SPLIT RAN INTO BELL, EXTERNAL PIPE VERY POOR CONDITION.",34.06238168,-118.1761968
60894,MAIN,1-Sep-11,2303 WORKMAN ST,24' N/S MANITOU AVE,22' E/W WORKMAN ST,6,C.I.,1888,21000039,ROUND CRACK,1,,,,,MATCHIE,138-222,4.5,18,"WE REPAIRED THE LEAK WITH A 360 DEGREE REPAIR CLAMP. PLR: SK.BK: 21, PG.39",34.07184632,-118.2143421
60900,MAIN,1-Sep-11,ST. GEORGE ST/ MONON ST,22' S/N ST. GEORGE ST,0' NE ST. GEORGE ST,6,C.I.,1923,30987,SPLIT,1,,,,MIX,BUSTILLO,152-204,9,36,"PROSPECTED EXCAVATED AND REPAIRED 6"" C.I. MAIN LEAK. BACKFILLED WITH SLURRY SET AND SECURED PLATES. LEFT JOB SITE CLEAN AND SAFE.",34.10975192,-118.2738548
60955,MAIN,2-Sep-11,16932 RINZLER ST,9' S/CL RINZLER ST,59' W/CL MCLENNAN AV,4,C.I.,1961,80184,CLAMP,1,,,FAIR,FILL,SNYDER,200-135,,,"DUG DOWN 8'X 5' OF PREVIOUS REPAIR - FOUND 4""X 12"" POWERSEAL CLAMP LEAKING SHUT DOWN MAIN - CUT IN 4' OF 4"" DI PIPE WITH 2 MECH COUPLINGS TURNED MAIN BACK ON - FLUSHED FROM B/O - RETAPPED 1"" SERVICE CONNECTED TO EXISTING COP WITH 2'OF 1"" COP AND COMPRESSION COUPLING - BACKFILLED - 542 TEMPED AND MADE P/U",34.24578856,-118.5014542
60896,MAIN,3-Sep-11,DRUID ST / EASTERN AV,19' NS DRUID ST,65' EE EASTERN AV,8,C.I.,1948,65964,SPLIT,1,,,,ADOBE,LEROY,136-231,16,48,"REPLACE 8' 6"" OF 8"" PIPE",34.06951732,-118.1800869
61899,MAIN,3-Sep-11,800 S. TREMAINE AVE.,5 W/W TREMAINE AVE.,S/S 8TH ST.,12,C.I.,1936,54503,SPLIT,1,,,,,M. SPEARS,134-186,9,27,"CUT IN 5' OF 12"" D.I. PIPE TO REPAIR 2' SPLIT IN 12"" C.I. MAIN.",34.06077046,-118.336005
60956,MAIN,4-Sep-11,19730 MARIPOSA CREEK WY,16' SCL MARIPOSA CREEK WY,74' WCL MARIPOSA BAY LN,6,D.I.,1991,100963,RUST HOLE,1,,,N/A,SANDSTONE,LAROCHELLE,214-114,6.5,13,,34.28240133,-118.565522
60897,MAIN,4-Sep-11,4700 CASSATT ST,22' N/S CASSATT ST,33' E/E HELLMAN,6,C.I.,1936,54609,SPLIT,1,,,,ADOBE,LEROY,144-231,13,52,"REPLACED 8.5' OF 6"" PIPE INSTALLED 1"" SERVICE CLAMP & CORP & REHOOKED UP SERVICE.",34.08786939,-118.1848975
61901,MAIN,4-Sep-11,8444 MAGNOLIA DR,7' E/W MAGNOLIA DR,180' S/S COLE CREST AVE,4,STEEL,1929,47678,RUST HOLE,1,,,,B,T.SMITH,148-171,7,14,"LOCATE LEAK, HAND DUG. INSTALL 4""X8"" CLAMP. BACKFILL & CLEAN-UP. P/U MADE.",34.1022691,-118.376933
61900,MAIN,4-Sep-11,4242 9TH AVE,9TH AVE.,62 S/N GARTHWAITE,6,D.I.,1928,46771,,1,,,,,T. MENDEZ,114-186,15,30,BLOW OUT LOT DAMAGE CLEAN UP SLOADS TEN YARD BACKFILL INSTALLED 15FT DI PIPE CLEAN UP MADE SAFE,34.00625391,-118.3266934
60898,MAIN,6-Sep-11,1655-51 SILVERWOOD TER,,523' NN BERKELEY L/E,6,C.I.,1924,33747,"CLAMP, JOINT",1,,,,,SOLIS,144-204,3.5,7,"LEAK @ OLD STYLE 2"" LEAD CLAMP. HAD TO REMOVE AND INSTALL A 6""X 8"" X 360 DEGREE REPAIR CLAMP.",34.08856252,-118.2674055
60899,MAIN,6-Sep-11,1200 W 8TH ST,29' W/W GARLAND,20' N/S W 8TH ST,4,C.I.,1906,8735,"CLAMP, SPLIT",1,,,POOR,CLAY,CHESTERTON,130-204,,,"FOUND SM SPLIT INTO BELL, CUT OUT BELL, 360 DEGREE REPAIR CLAMP AND OLD CORP, MAIN IN VERY POOR CONDITION.",34.04964508,-118.2678577
61903,MAIN,6-Sep-11,6366 W 6TH ST,17' N/S 6TH ST,190' E/E LA JOLLA AVE,6,C.I.,1925,35910,SPLIT,1,,,,B,T.SMITH,136-174,8.5,17,"LOCATE & DIG OUT LEAK, CUT IN 5' PIPE W/CPLGS. BACKFILL & TEMP OVERSIZED EXCAVATION. MUD CLEAN-UP. PUT MAIN IN SERVICE NEED SPECIAL PAVING. BLOW-OUT.",34.06550174,-118.3671986
61902,MAIN,6-Sep-11,2559 WALNUT AVE,W/S WALNUT AVE,282 N/N WASHINGTON BLVD,6,C.I.,1931,69138,RUST HOLE,1,,,,,M. SPEARS,108-150,8,24,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X20"" 360 DEGREE CLAMP.",33.9915917,-118.4476134
61337,MAIN,7-Sep-11,2311 MANTIS AVE,181' W/E MORAY,18' N/S MANTIS AVE,6,C.I.,1954,71895,"RUST HOLE, SPLIT",1,,,,,BROWN,012-192,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, FOUND LEAK, BROKE OUT. DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, CUT IN 5' OF 6"" DI, BACKFILLED AND TEMP. CLEANED UP LEFT SITE SAFE.",33.72489597,-118.3147425
61904,MAIN,7-Sep-11,10440 HEBRON LN,7' N/S HEBRON LN,385' W/W BEVERLY GLEN BLVD,4,STEEL,1928,47072,RUST HOLE,1,,,,B,T.SMITH,150-150,6,12,"LOCATE LEAK, PINCH DOWN MAIN, DIG OUT, INSTALL CLAMP, BACKFILL & TEMP., P/U MADE.",34.10440797,-118.447297
60901,MAIN,8-Sep-11,192 S. MOUNTAIN VIEW AVE,44' NS MIRAMAR ST,20' EW MOUNTAIN VIEW AVE,6,C.I.,1924,34676,CLAMP,1,,,POOR,CLAY,CHESTERTON,134-204,,,"2"" F.S. BAIL BROKE, REPLACED SERVICE SADDLE AND CUT 2' COPPER IN",34.06387552,-118.2713701
61905,MAIN,8-Sep-11,BENEDICT CANYON & HILLGROVE DR,5 W/E BENEDICT CYN.,12 S/N HILLGROVE DR,12,STEEL,1960,79885,RUST HOLE,1,,,BAD,B,E. SALDIVAR,144-156,10.5,39,"SET UP TRAFFIC, MADE REPAIRS ON A 12"" STEEL MAIN BY PASS. IT WAS LEAKING AT BYPASS & MAIN JOINT LEFT JOB SITE SAFE & CLEAN.",34.09248229,-118.4291036
60957,MAIN,9-Sep-11,10519 YOLANDA AV,6' W/CL YOLANDA AV,143' S/CL GERMAIN ST,6,C.I.,1961,80449,,1,,,FAIR,MUCK,JOSEPH,206-123,14,42,"FIX 6"" BLOW OUT WITH 10' DI MAIN & 1"" SERVICE REFIT CLEAN UP & MADE LARGE PICK UPS.",34.26157299,-118.5391026
61906,MAIN,9-Sep-11,8002 WILLOW GLEN RD,N/S WILLOW GLEN RD,711 E/E THAMES  PL,6,STEEL,1928,47672,RUST HOLE,1,,,,,M. SPEARS,154-174,6,12,"REPAIRED 6"" STEEL MAIN LEAK",34.119411,-118.3711964
61338,MAIN,9-Sep-11,2107 W 79TH STREET,32' N/S 79TH STREET,112' W/W CIMARRON ST,6,C.I.,1924,32939,SPLIT,1,,,,,ANDERSON,100-192,10.5,21,"6"" MAIN LEAK, FOUND A 6' SPLIT IN MAIN WITH A 3/4"" SERVICE IN THE SPLIT. REPLACED BAD PIPE, WITH DI PIPE, RETAPPED SERVICE TO NEW PIPE BACKFILLED AND OILED LEFT SAFE.",33.96725934,-118.3160271
60909,MAIN,9-Sep-11,2431 LOMBARDY BL,28' NN ITHACA AVE,17' EW LOMBARDY,16,STEEL,1970,89194,BURNT CORP,1,,,GOOD,CLAY,CHESTERTON,138-234,,,"CORP WAS LEAKING AT THREADS, CORP BLEW OUT, SHUT MAIN, INSTALLED NEW CORP, HAD PROTECTIVE COATING APPLIED.",34.07423913,-118.1732412
61907,MAIN,9-Sep-11,5076 PICKFORD ST,8 N/S PICKFORD ST,40 E/W ALSACE AV,6,C.I.,1986,52518,SPLIT,1,,,BAD,B,C.KIRKWOOD,128-180,10.5,42,INSTALLED 14FT DI PIPE,34.04332071,-118.350903
61911,MAIN,12-Sep-11,2303 S. ALSACE,23' E/W ALSACE,12' N/S BANGOR,4,C.I.,1915,21480,RUST HOLE,1,,,,,E. ALVAREZ,124-180,8,24,SET UP TRAFFIC. LOCATED LEAK. BROKE OUT CONCRETE STREET. MADE REPAIR. SLURRY WAS USED FOR BACKFILL. CLEANED UP. LEFT JOB SAFE.,34.03624776,-118.3537168
61908,MAIN,12-Sep-11,5326 GLASCOW CT,19 N/S GLASCOW CT,311 W/W GLASGOW AVE,4,C.I.,1949,66088,,1,,,,SANDY LOAM,C. SCHWEINBOLD,102-174,9,26,"REPLACED 3' OF PIPE UT. NEW PIPE & COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP",33.97169945,-118.3733206
61909,MAIN,12-Sep-11,8067 WILLOW GLEN RD,E/S WILLOW GLEN RD,44 N/N THAMES PL,6,STEEL,1926,43070,RUST HOLE,1,,,,,M. SPEARS,154-174,8,24,"REPAIRED 6"" STEEL RUST HOLE LEAK ON BOTTOM OF MAIN WITH 6""X12"" 360 DEGREE CLAMP.",34.11799814,-118.3722151
60690,MAIN,12-Sep-11,11419 DONA LOLA DR.,8' S/C DONA LOLA DR.,252' W/C DONA LOLA PL.,6,C.I.,1963,83589,SPLIT,1,,,GOOD,ROCKY,OBREGON,160-171,10,27,"CUT IN 3' OF 6"" D.I. PIPE. RETAP 2-1"" SERVICES, BACKFILLED, COMPACTED, TEMP OIL, JOB COMPLETE.",34.13226666,-118.3797843
61910,MAIN,12-Sep-11,121 S. ROCKINGHAM,28 E/W ROCKINGHAM,205 S/N SUNSET BLVD,4,C.I.,1993,101492,RUST HOLE,1,,,BAD,B,C.KIRKWOOD,132-138,4.5,9,"INSTALLED 360 DEGREE REPAIR CLAMP ON 4"" WM",34.05733308,-118.4930817
61912,MAIN,13-Sep-11,742 CLOVERDALE,17 E/W CLOVERDALE,150 N/N 8TH ST,6,C.I.,1921,29285,ROUND CRACK,1,,,,,C.KIRKWOOD,134-180,7.5,15,"INSTALLED 6"" 360 REPAIR CLAMP ON 6"" WM",34.06104702,-118.346668
61913,MAIN,13-Sep-11,TORTUOSA WAY,10 N/S TORTUOSA WAY,150 E/E STONE CANYON ENTRY GATE,8,STEEL,1934,53505,,1,,,,,T. MENDEZ,142-153,9.5,19,TWO LEAKS ON MAIN INSTALLED TWO 360 REPAIR CLAMPS MAIN IN BAD SHAPE PINCH DOWN MAIN,34.08620497,-118.4446447
60913,MAIN,13-Sep-11,2546 MALLORY,,315' S/S LOMBARDY,4,C.I.,1924,34712,"RUST HOLE, SPLIT",1,,,,ADOBE,MCCALL,140-234,9.5,19.5,"BUGGED OUT MAIN UPON ARRIVAL NOTICED WATER RUNNING GOOD, INVESTIGATED, DRILLED HOLES OVER MAIN PINPOINTED LEAK. BROKE OUT & EXCAVATED FOUND HOLE ON BOTTOM. PLACED REPAIR CLAMP OVER LEAK ENERGIZED MAIN. ADDITIONAL LEAK BROKE LOOSE. REPLACED BROKEN SECTION.",,
60911,MAIN,13-Sep-11,300 N. JUANITA AVE,30' NN BEVERLY BL,21' EW JUANITA AVE,6,C.I.,,,CLAMP,1,,,,,UNGSON,140-198,8,16,"SET UP TRAFFIC; DRILLED HOLES IN STREET & PINPOINTED LEAK, BROKE OUT A 5'X 6' SECTION & EXCAVATED DOWN TO 6"" MAIN; FOUND LEAK BET. MAIN & SERVICE CLAMP, SHUT DOWN MAIN TO MAKE REPAIRS; STOPPED LEAK BACKFILLED W/ CONROCK, TEMP OIL, CLEANED UP, SAFE.",34.07653202,-118.2905253
61914,MAIN,14-Sep-11,5101 21ST,22' S/N 21ST ST,234' W/W ORANGE DR,4,C.I.,1909,21480,SPLIT,1,,,ZERO,CLAY,C.  BARRAGAN,126-180,3,9,FOUND SMALL SPLIT. WHILE CLEANING IT THE MAIN RUPTURED HAVE MAIN SHUT OFF TO MAKE REPAIR,34.03902748,-118.3513271
60958,MAIN,14-Sep-11,22030 SCHOOLCRAFT ST,12' S/CL SCHOOLCRAFT ST,318' W/CL TOPANGA CYN. BL.,6,C.I.,1934,38804,SPLIT,1,,,POOR,ADOBE/CLAY,LAROCHELLE,182-102,6,12,THIS EXCAVATION WILL BE PAVED WHEN MAINLINE WORK IS COMPLETE. MAIN REPALCED OCT. 2011.,34.1964345,-118.6069701
61340,MAIN,14-Sep-11,539 W 12TH ST,17' N/S 12TH ST,243' W/W PACIFIC AVE,6,C.I.,1913,17706,RUPTURE,1,,,,CLAY B,VILLESCA,014-198,1,3,"MADE REPAIRS TO 6"" C.I. MAIN. STEEL PLATED & BARRICADED LEFT SAFE.",33.73328222,-118.2888604
60959,MAIN,15-Sep-11,6973 DARNOCH WY,10' E/CL DARNOCH WY,69' N/CL HELMSDALE RD,8,C.I.,1961,80763,,1,,,POOR,ADOBE/CLAY,HARDY,184-093,15,90,BLOW-OUT REPLACED 15' OF CAST IRON PIPE.,34.1971771,-118.6439486
61915,MAIN,15-Sep-11,7800 78TH ST,19 E/W 78TH ST,56 N/N FLIGHT,8,C.I.,1949,66520,SPLIT,1,,,,C,R. GONZALES,100-171,6.5,26,"BLOWOUT ON 8"" C.I. MAIN CUT IN 5' OF 8"" D.I. WITH TWO UNIONS",33.96889467,-118.3825768
60924,MAIN,15-Sep-11,351 MOTT ST,19' W/E MOTT ST,65' S/S CESAR CHAVEZ,4,C.I.,1938,56033,ROUND CRACK,1,,,,,MATCHIE,128-225,5.5,12.5,"FOUND AND REPLACED 4"" CI MAIN LEAK AT SERVICE.",34.04491759,-118.2042691
60916,MAIN,15-Sep-11,2627 VAN BUREN PL,17' EW VAN BUREN PL,244' SS ADAMS BL,6,C.I.,,,SPLIT,1,,,,,LEROY,122-195,8,24,"SPLIT ON 6"" CI PIPE CUT OUT AND REPLACED 4' SECTION WITH 6"" DI PIPE & 2 - 6"" DRESSER COUPLINGS.",34.03194608,-118.2970251
60922,MAIN,15-Sep-11,2614 LAKEWOOD AVE,237' S/S IVANHOE DR,,6,C.I.,1924,32817,SPLIT,1,,,,ADOBE,MCCALL,150-207,11,26,"EMERGENCY CALL OUT UPON ARRIVAL CLOSED STREET SET UP TRAFFIC CONES & HIGH RISE. PINPOINTED LEAK, BROKE & REMOVED CONCRETE EXCAVATED, FOUND SPLIT ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.10457045,-118.2639746
60919,MAIN,15-Sep-11,5331 N. HUNTINGTON DR,14' WE HUNTINGTON DR,615 NN BARRETT RD,8,C.I.,1917,25024,SERVICE SADDLE,1,,,,,MATCHIE,144-237,2,6,CONTRACTOR PULLED CORP OUT OF WATER MAIN USA# A 12450306-01,34.09109256,-118.1646415
61917,MAIN,16-Sep-11,5633 BRIARCLIFF RD,E/E BRIARCLIFF,328 S/S VERDE OAK DR,4,STEEL,1924,34659,,1,,,,,R. NAVAR,152-192,5.5,11,"FOUND LEAK ON 4"" STL. MAIN INSTALLED 4""X8"" CLAMP. BACKFILLED NEEDS LARGE PICK UP AND OIL LEFT SAFE WITH CONES AND BARRACADES",34.10903241,-118.3130004
61916,MAIN,16-Sep-11,1126 LONGWOOD PL,17' E/W LONGWOOD PL,265' S/S EDGEWOOD,4,C.I.,1922,30427,RUST HOLE,1,,,,C,R. GONZALES,132-183,5,15,"FOUND LEAK ON 4"" C.I. MAIN THREE RUST HOLES USED 3 4""X12"" CLAMPS FOR REPAIRS",34.05503441,-118.3397842
61918,MAIN,17-Sep-11,8460 BRIAR DR,S/S BRIAR DR,207 E/E OAK PL,4,STEEL,1930,49567,RUST HOLE,1,,,,,R. NAVAR,150-174,5,10,"INSTALLED 2 4""X8"" CLAMPS ON 4"" STL MAIN BACKFILLED CLEANED UP LEFT SAFE. JOB COMPLETE.",34.10433029,-118.3756193
61919,MAIN,18-Sep-11,5971 VENICE BLVD,18 S/N VENICE BLVD,500 W/W GUTHRIE AVE,8,C.I.,1941,59723,CLAMP,1,,,BAD,B,R. GONZALES,126-174,11.5,29.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X12"" CLAMP FOR REPAIRS. HIT GAS MAIN 2"" PLASTIC.",34.03837081,-118.3727493
60960,MAIN,19-Sep-11,16932 RINZLER ST,9' S/CL RINZLER ST,59' W/CL MCLENNAN AV,4,C.I.,1961,80184,SPLIT,1,,,,ADOBE/CLAY,HARDY,200-135,6,18,THIRD REPAIR AT THIS LOCATION,34.24578857,-118.501457
60937,MAIN,19-Sep-11,1165 N. VIRGIL AVE,261 S/S LEXINGTON AVE,19' E/W VIRGIL AVE,8,C.I.,1930,50162,SPLIT,1,,,,,UNGSON,146-201,11.5,31,"SET UP TRAFFIC; BROKE OUT A 7'X 17' SECTION & EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 7'-2"" OF NEW 8"" D.I. PIPE & (2) 8"" DRESSERS; PUT MAIN BACK TO NORMAL; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP, SAFE.",34.09266766,-118.2866376
60927,MAIN,19-Sep-11,4419 HUNTINGTON DR S.,,172' N/N FERN PL,6,C.I.,1914,19533,SPLIT,1,,,,,SOLIS,142-228,,,"DRILL HOLES; BROKE OUT; EXCAVATE; REMOVE SPLIT; INSTALL 3' OF 6"" D.I. W/ 2-6"" MECH COUPLINGS. BACKFILL & TEMP LEFT SAFE & CLEAN.",34.08214757,-118.1899722
60925,MAIN,19-Sep-11,708 AVE 43,10' WE AVE 43,111 SS LATONA AV,4,C.I.,1948,66336,ROUND CRACK,1,,,,B,SMITH,144-225,6,18,"FOUND ROUND CRACK, USED 360 DEGREE 4X 8 REPAIR CLAMP. PLATED EXCAVATION. MAINLINE PROJECT FOR STREET REPAVING PROJECT.",34.09074268,-118.2019206
61922,MAIN,19-Sep-11,8506 OAK CT,6' S/N OAK CT,8' W/W OAK ST,2,C.I.,1961,81130,COUPLING,1,,,,DG,C. SCHWEINBOLD,150-171,9,17,"REPLACED 1' OF 2"" COP. UT. LEAK ON SOILDER JOINT USED 2-2"" COMPRESSION FITTING. FLUSHED WM. BACKFILLED, TAMPED, & OILED HELP MAKE PICK-UP",34.10350139,-118.3765461
61921,MAIN,19-Sep-11,8146 LAUREL VIEW DR,S/S LAUREL VIEW DR,629 E/E CRESCENT HEIGHTS BLVD,4,STEEL,1926,43658,RUST HOLE,1,,,,,M. SPEARS,148-174,8,16,"REPAIRED TWO LEAKS ON THE BOTTOM OF 4"" STEEL MAIN.",34.10117289,-118.3667369
61923,MAIN,20-Sep-11,1123 N. DETROIT ST,W/S DETROIT ST,245' N/N SANTA MONICA BLVD,8,C.I.,1928,46893,CLAMP,1,,,,,M. SPEARS,144-183,8,16,"REPAIRED 8"" C.I. MAIN LEAK WITH 8""X12"" 360 DEGREE CLAMP.",34.09149023,-118.3451902
61928,MAIN,20-Sep-11,780 TORTUOSO WY,7 N/S TORTUOSO WY,200 E/E STONE CYN,8,STEEL,1934,53505,RUST HOLE,1,,,,C,R. GONZALES,142-153,2.5,5,"FOUND LEAK ON 8"" STL MAIN USED 8""X12"" CLAMP FOR REPAIRS.",34.08614101,-118.4445077
61927,MAIN,20-Sep-11,780 TORTUOSO WY,7 N/S TORTUOSO WY,230 E/E STONE CYN,8,STEEL,1934,53505,RUST HOLE,1,,,,C,R. GONZALES,142-153,2.5,5,"FOUND LEAK ON 8"" STL MAIN USED 8""X12"" CLAMP FOR REPAIRS.",34.08615106,-118.4443912
61924,MAIN,20-Sep-11,2315 CHARITON ST,17' E/W CHARITON ST,150' S/S CADILLAC AVE,4,CONCRETE,1924,34011,JOINT,1,,,,,R. GONZALES,126-171,4,8,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X12"" CLAMP FOR REPAIRS",34.0380044,-118.3782745
61926,MAIN,20-Sep-11,4950 ARLINGTON AVE,23' E/W ARLINGTON AVE,736' S/S 48TH ST,4,C.I.,1913,78651,SPLIT,1,,,BAD,B,C.KIRKWOOD,110-189,7,14,"SPLIT ON 4"" MAIN",33.99788569,-118.3181679
60932,MAIN,20-Sep-11,3207 E. PICO BL,47' EE GRANDE VISTA AV,,8,A.C.,1964,83085,,1,,,,ADOBE,MCCALL,118-222,8,16,"ARRIVED ON JOB PARKED TRUCK SET UP TRAFFIC DELINEATION LOCATED & DRILLED HOLES OVER WATER MAIN, PINPOINTED LEAK BROKE OUT & EXCAVATED FOUND ROUND CRACK, MAIN SURROUNDED BY TREE ROOTS. PLACED CLAMP OVER LEAK.",34.01795076,-118.2096772
61925,MAIN,20-Sep-11,5519 S. CENTINELA AVE,W/S CENTINELA AVE,49 W/W CENTINELA AVE,2,STEEL,1954,71155,RUST HOLE,1,,,,,M. SPEARS,104-162,8,16,"CUT IN 4' OF 2"" STL PIPE TO REPAIR MAIN LEAK. USED 2""X8"" 360 CLAMP TO REPAIR 2ND LEAK ON 2"" STEEL MAIN",33.98192644,-118.4105977
60891,MAIN,20-Sep-11,4206 HOMER ST,16' W/E HOLMER ST,237' S/S AVE 43,0.75,COPPER,1951,68301,JOINT,1,,,,,LEROY,146-225,5,15,COPPER SERVICE LEAKING AT TAILPIECE AT CORP VALVE AT THE MAIN.,34.09194845,-118.2055654
60961,MAIN,20-Sep-11,7947 LENA AV,12' W/CL LENG AV,31' S/CL STRATHERN ST,6,C.I.,1957,75537,SPLIT,1,,,,CLAY,HARDY,190-096,6,18,,34.21524318,-118.6263514
60962,MAIN,20-Sep-11,19607 PRAIRIE ST,14' S/CL PRAIRIE ST,28' W/CL MELVIN AV,8,C.I.,1967,86243,SPLIT,1,,,,FILL,HARDY,198-117,6.5,39,BLOW-OUT,34.23907165,-118.5602179
61929,MAIN,21-Sep-11,907 SYCAMORE AVE,22' E/W SYCAMORE AVE,78' S/S 9TH ST,6,C.I.,1928,47281,RUST HOLE,1,,,,,J. CALDARON,132-183,,,THE STARTED LEAKING WHEN THE CREW WAS CLEAN THE MAIN SO THEY COULD NOT RETAP THE SERVICE,34.05855639,-118.3443282
61930,MAIN,22-Sep-11,1700 BEVERLY BLVD,23 N/N BEVERLY DR,12 BEVERLY DR,12,STEEL,1994,102154,,1,,,POOR,SANDY,D. NUNEZ,148-159,,,"REPLACE 2"" BYPASS VALVE ON A 12"" HIGH PRESSURE GATE BACKFILLED, TEMP OILED MADE SAFE, COMPLETE",34.10167387,-118.417003
61931,MAIN,23-Sep-11,480 TORTUOSO WY,7 N/S TORTUOSO WY,110 E/W STONE CANYON RD,8,STEEL,1934,53505,RUST HOLE,1,,,BAD,B,C.KIRKWOOD,142-153,9,18,INSTALLED 360 REPAIR CLAMP ON STEEL MAIN,34.08627344,-118.4447528
61932,MAIN,23-Sep-11,LA CIENEGA & ARBOR VITAE,3 N/S ARBOR VITAE,E/W LA CIENEGA,6,,1950,67946,JOINT,1,,,,,R. NAVAR,094-174,5,15,"INSTALLED BELL CLAMP ON 6"" MAIN IN CONTRACTOR EXCAVATION",33.95256727,-118.3701686
61341,MAIN,23-Sep-11,"2ND ST,",62' W/W GAFFEY,17' N/S 2ND ST,6,C.I.,1930,49687,"ROUND CRACK, RUST HOLE",1,,,,,BROWN,018-198,9,25,"AFTER REPAIRS OF FIRST LEAK, FOUND SECOND LEAK, BROKE OUT, WHILE DIGGING MAIN BLEW OUT, BROKE OUT MORE. DUG DOWN TO MAIN, FOUND RUPTURE AND SPLIT CUT IN 5' OF 6"" DI BACKFILLED AND TEMPED CLEANED UP LEFT SITE SAFE.",33.74236311,-118.2926821
61342,MAIN,23-Sep-11,"2ND ST,",79' W/W GAFFEY,17' N/S 2ND ST,6,C.I.,1930,49687,ROUND CRACK,1,,,,,BROWN,018-198,8,19,"SET UP FOR TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT DUG DOWN TO THE MAIN, FOUND ROUND CRACK, INSTALLED REPAIR CLAMP. BACKFILLED AND CLEANED UP. LEFT SITE SAFE.",33.74236327,-118.2927287
60691,MAIN,23-Sep-11,MURRIETTA AVE.,13' E/CL MURRIETTA AVE.,12' S/CL ADDISON ST.,8,C.I.,1948,60452,SPLIT,1,,,GOOD,CLAY,OBREGON,170-153,8,24,"FOUND SPLIT, CUT IN 2' OF 8"" D.I. PIPE.",34.16124805,-118.438914
61933,MAIN,24-Sep-11,ARBOR VITAE/LA CIENEGA,5' E/W LA CIENEGA,5' N/S ARBOR VITAE,6,A.C.,1950,67946,JOINT,1,,,,,D. AUBREY,094-174,8,16,"FOUND JOINT LEAK ON 6"" CI BALL ON TOP BAND. TRIED TO REPACK JOINT WITH HAND. SLOWED DOWN TO A DRIP. NOTIFIED MR. BUGLER 2:00 PM. HE WILL SEND NITE CREW TO THIS LOCATION",33.95255799,-118.3701586
61934,MAIN,24-Sep-11,251 N. LARCHMONT BLVD,W/S LARCHMONT,30' S/S BEVERLY BLVD,8,C.I.,1968,87679,"RUST HOLE, BLOW OUT",1,,,,,M. SPEARS,140-189,8,16,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT",34.07601968,-118.3237074
60942,MAIN,25-Sep-11,3025 GLENMANOR PL,15' NS GLENMANOR PL,184' WW VALLEY BRINK RD,4,C.I.,,,SPLIT,1,,,,CLAY,PRECIADO,154-207,8.5,16,"FOUND SMALL SPLIT ON 4"" CI MAIN ALSO INVALID WAS 1"" SER. CUT IN 2FT DI & RETAP SER. INSTALLED 2- 4"" DRESSERS & 4""X 1"" SER. CLAMP.",34.11558178,-118.265035
60964,MAIN,25-Sep-11,10140 YOLANDA AVE,12 W/CL YOLANDA AVE,120' S/CL LEMARSH ST,6,C.I.,1968,87485,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,204-123,10,30,"FIX 6"" CI MAIN WITH 360 DEGREE CLAMP ENERGIZED MAIN BLEW 2ND TIME 360 DEGREE CLAMP STOP 2ND LEAK.",34.25467441,-118.5410859
61937,MAIN,26-Sep-11,8284 MANNIX DR,S/S MANNIX DR,313 E/E KIRKWOOD DR,6,STEEL,1932,52074,RUST HOLE,1,,,,,M. SPEARS,150-174,8,24,"REPAIRED 6"" STEEL MAIN ON SLOPE FOR YUCCA TERR. WITH LARGE SCREWPIN.",34.10540878,-118.3716653
61343,MAIN,26-Sep-11,8300 S. WALL ST,12' E/E WALL ST,87' N/N 84TH ST,6,C.I.,1925,35577,SPLIT,1,,,,,LUCERO,098-204,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96314176,-118.2717062
60692,MAIN,26-Sep-11,10800 MAGNOLIA BL.,S/C MAGNOLIA BL.,15' W/C RIVERTON AVE.,8,C.I.,,,SPLIT,1,,,,,GARCIA,172-177,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",,
61936,MAIN,26-Sep-11,640 E. CHANNEL RD,24 W/E E. CHANNEL RD,111 N/N ESPARTA WY,8,C.I.,1964,82088,ROUND CRACK,1,,,MED,BEDROCK/SAND,C. SCHWEINBOLD,126-132,9,27,"REPAIRED CLAMP TO 8 CI WM. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP",34.03806109,-118.5106668
61938,MAIN,26-Sep-11,2110 REDONDO BLVD,22' E/W REDONDO BLVD,69' S/S 21ST ST,6,C.I.,1926,33465,RUST HOLE,1,,,,CLAY,P. FIERROZ,126-180,8,16,HAD TO REMOVE OLD DCI IT WAS LEAKING INSTALLED 360 REPAIR CLAMP. HAD GATEMAN SHUT OFF THE MAIN.,34.03901671,-118.3537093
61941,MAIN,27-Sep-11,8457 BRIER DR,7 N/S BRIER DR,250 E/E OAK ST,4,STEEL,1930,49567,RUST HOLE,1,,,,C,R. GONZALES,150-174,4,12,"FOUND LEAK ON 4"" STL MAIN USED (2) 4""X12"" CLAMP FOR REPAIRS",34.1043848,-118.3754345
61940,MAIN,27-Sep-11,2129 REDONDO BLVD,22' E/W REDONDO BLVD,264' S/S 21ST ST,6,C.I.,1926,33455,RUST HOLE,1,,,,FILL,E. CASIO,126-180,2,8,FOUND A RUST HOLE ON MAIN. HAD TO SHUT OFF THE WATER TO MAKE THE REPAIR,34.03850903,-118.35391
60965,MAIN,27-Sep-11,19050 LOS ALIMOS ST,10' S/CL LOS ALIMOS ST,220' E/CL VANALDEN,6,C.I.,1965,84442,SPLIT,1,,,,ADOBE/CLAY,HARDY,208-120,4,20,"BLOW-OUT 6"" CAST IRON",34.26547783,-118.5482549
60966,MAIN,27-Sep-11,19000 CHATSWORTH,21' S/CL CHATSWORTH ST,300' E\CL VANALDEN ST,8,C.I.,1965,84442,SPLIT,1,,,,ADOBE/CLAY,HARDY,208-120,6,,SMALL SPLIT,34.26490244,-118.5482251
61939,MAIN,27-Sep-11,10353 STRATHMORE DR,22 N/S STRATHMORE DR,110 W/W DEVON AVE,6,C.I.,1926,42669,ROUND CRACK,1,,,,C,R. GONZALES,138-156,6,18,"FOUND LEAK ON 6"" CI.I. MIAIN USED 6""X12"" CLAMP FOR REPAIRS",34.07038185,-118.4295658
61942,MAIN,28-Sep-11,413 N. MANSFIELD AVE,20' EW MANSFIELD AVE,117 N/N OAKWOOD AVE,6,C.I.,1924,34586,SPLIT,1,,,BAD,B,R. GONZALES,140-183,9,27,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 7' OF 6"" D.I. WITH TWO UNIONS",34.07869675,-118.3408182
61017,MAIN,28-Sep-11,18630 WILLARD ST,14' N/CL WILLARD ST,238' E/CL YOLANDA AVE,6,A.C.,1956,74348,CLAMP,1,,,GOOD,MUCK,JOSEPH,190-123,6,11,"FOUND LEAK ON AC 6"" MAIN FIX W 1X 6 SER CLAMP BACKFILLED TAMP & CLEAN-UP LEFT JOB SAFE.",34.21840122,-118.5396538
60939,MAIN,28-Sep-11,164 W 38TH ST,20' NS 38TH ST,196' EE BROADWAY PL,6,C.I.,1929,48337,COUPLING,1,,,GOOD,SANDY LOAM,CHESTERTON,116-204,,,"6"" TAP SLEEVE WAS LEAKING. CUT IN NEW TEE TO MAKE REPAIRS.",34.0137741,-118.2763116
61943,MAIN,29-Sep-11,855 SUNSET AVE,137 W/E SUNSET AVE,5 S/N OF ALLEY,4,C.I.,1925,68965,SPLIT,1,,,,C,R. GONZALES,112-147,8,16,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X25"" CLAMP FOR REPAIRS",34.00127463,-118.4648683
60967,MAIN,30-Sep-11,22429 FRIAR ST,14' N/CL FRIAR ST,410' W/CL SHOUP AV,6,C.I.,1955,73178,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,180-099,8.5,24.5,"BROKE & DUG OUT OLD PATCH - FOUND SM SPLIT ON 6"" CI MAIN - ENLARGED EXCAVATION - SHUT OFF MAIN (3 GATES) - CUT IN 4' OF 6"" DI PIPE WITH 2 MECH. COUPLINGS - TURNED MAIN BACK ON - FLUSHED MAIN. 542 MADE P/U & BACKFILL WILL NEED TEMP MONDAY LEFT BARRICADED SAFE.",34.18558041,-118.6159856
61944,MAIN,30-Sep-11,2154 HERCULES DR,12 W/E HERCULES DR,430 S/S JUPITER DR,2,STEEL,1966,85624,RUST HOLE,1,,,,C,R. GONZALES,152-177,8,24,"FOUND LEAK ON 2"" BYPASS OFF 8"" STL MAIN USED 2""X5"" CLAMP FOR REPAIRS",34.10916111,-118.364143
61344,MAIN,30-Sep-11,INTERSECTION 68TH ST/ GRAMERCY PL,19' N/S 68TH ST,24' E/W GRAMERCY PL,4,C.I.,1925,35893,,1,,,,,LUCERO,104-192,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, PROSPECTED TO LOCATE MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97777684,-118.3133181
60968,MAIN,30-Sep-11,7039 PENFIELD AV,12' W/CL PENFIELD AV,415' N/CL HART ST,6,C.I.,1952,63403,SPLIT,1,,,,CLAY,HARDY,184-114,6,12,SMALL SPLIT,34.19857355,-118.5688353
61353,MAIN,3-Oct-11,1562 W. 216TH ST,127' E/E HARVARD BL,22' N/S 216TH ST,6,C.I.,,52676,"RUST HOLE, SPLIT",1,,,,,BROWN,050-195,8,16,"SET UP TRAFFIC SAFETY OF CREW AND PUBLIC. BROKE OUT, DUG DOWN TO THE MAIN, FOUND RUPTURE AND SPLIT ON MAIN. REPLACED AND MADE 2 RETAPS. BACKFILLED AND TEMPED. LEFT SITE SAFE. CONES AND BARRICADES LEFT ON RAISED ASPHALT.",33.8324865,-118.3059526
61187,MAIN,3-Oct-11,2301 BELLEVUE,27' NS BELLEVUE,74' EE CORONADO TER,4,C.I.,1924,33837,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,138-204,,,"LOCATED ROUND CRACK MAIN IN POOR CONDITION, ON DIRT HILL ABOUT 75' E ON CORONADO TER",34.07441146,-118.27038
61429,MAIN,3-Oct-11,11913 LAURELWOOD DR,176' W/CL CARPENTER AVE,2.5' S/CL LAURELWOOD DR,4,C.I.,1925,36033,"ROUND CRACK, RUST HOLE",1,,,,,ARRIOLA,164-168,8,32,"FOUND 4"" MAIN LEAK, FOUND 1 1/2 SERVICE LEAK REPAIRED FOUND NEW 4"" LEAK JUST AFTER OUR MAIN BROKE REPAIRED WITH 4""X 24"" CLAMP.",34.14209173,-118.391883
61778,MAIN,3-Oct-11,9105 AIRDROME ST,46' WW CREST DR,22' SN AIRDROME ST,8,C.I.,1925,35844,SPLIT,1,,,,,GONZALES,130-168,12.5,37.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 6' OF 8"" D.I. WITH TWO UNIONS RETAPPED 1"" COPPER SERVICE.",34.0492829,-118.3877773
61329,MAIN,3-Oct-11,N/E VERMONT & 101 ST STREET,20' W/E VERMONT AVE,20' S/NN 101ST STREET,6,C.I.,1925,41299,,1,,,RUST,CLAY,ANDERSON,092-198,12,33,"FOUND SMALL SPLIT IN MAIN, WHEN RUST WAS REMOVED MAIN BLEW OUT SHUT MAIN, INSTALLED NEW PIECE OF 6"" DI PIPE WITH TWO MECH. COUP. BACKFILLED OILED LEFT SITE SAFE.",33.94455002,-118.2914949
61777,MAIN,3-Oct-11,1139 WESTWOOD BL,W/S WESTWOOD BL,156' N/N LINDBROOK DR,6,C.I.,1928,47338,SPLIT,1,,,,,SPEARS,134-153,8,24,"CUT IN 10' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.0600464,-118.4451479
61779,MAIN,4-Oct-11,12028 MITCHELL AV,18' EW KEESHEN DR,17' NS MITCHELL AV,6,A.C.,1966,86080,ROUND CRACK,1,,,,C,GONZALES,112-156,4,12,"FOUND LEAK ON 6"" AC MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.00216713,-118.426863
61780,MAIN,4-Oct-11,12024 MITCHELL AVE,34' EW KEESHEN DR,17' NS MITCHELL AV,6,A.C.,1966,86080,ROUND CRACK,1,,,,C,GONZALES,112-156,6,18,"FOUND ROUND CRACK ON 6"" AC MAIN NEAR TEE (6"") USED 8""X 6"" CLAMP HOLDING TEE & GATE NEED TO BE CUT OUT CLAMP WON'T HOLD LONG.",34.00219725,-118.426806
61781,MAIN,4-Oct-11,2240 SUMMITRIDGE DR,20' WE SUMMITRIDGE DR,112' SS HIGH RIDGE DR,12,C.I.,1958,78512,SPLIT,1,,,,B,SMITH,154-159,10,20,"LOCATE LEAK, DUG OUT, 2 PUMPS REQUIRED TO TAKE DOWN WATER, SHUT OFF CORP 4' DEEP ""ABANDONED SERVICE"" BACKFILLED. TEMPED & P/U",34.11472926,-118.4230349
61783,MAIN,4-Oct-11,254 BEL AIR RD,20' EW BEL AIR RD,281' N/N BELLAGIO RD,6,STEEL,1925,41611,RUST HOLE,1,,,,CLAYISH,SCHWEINBOLD,142-153,4.5,12.5,"REPAIRED LEAK ON 6"" STL. WM WITH CLAMP BACKFILLED, TEMP, & OILED. HELP MAKE PICK-UP.",34.08206379,-118.4371081
61782,MAIN,4-Oct-11,2222 REDONDO BL,22' E/W REDONDO BL,282' N/N BANGOR AV,6,C.I.,1926,33465,RUST HOLE,1,,,,CLAY,ALVAREZ,126-180,2,4,HAD TO SHUT OFF THE WATER MAIN TO REMOVE THE DCI TO MAKE THE REPAIR,34.03746794,-118.3543217
61188,MAIN,4-Oct-11,401-403 S. BERENDO ST,58' SS 4TH ST,23' EW BERENDO ST,6,C.I.,,,SPLIT,1,,,,CLAY,UNGSON,136-198,8,22,"SET UP TRAFFIC, BROKE OUT A 4.5'X 5' & EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND 12"" SPLIT; INSTALLED (1)- 6""X 20"" 360 CLAMP; STOPPED LEAK BACKFILLED W/ CONROCK & TEMP. OIL & CLEANED UP - LEFT SAFE!",34.06711141,-118.2941877
61189,MAIN,5-Oct-11,5228 SIERRA VILLA,21' WE SIERRA VILLA,268' NN COLORADO BL,6,C.I.,,,SPLIT,1,,,,,LEROY,164-219,14,42,"6"" CI BLOW OUT.",34.14294493,-118.2225021
61784,MAIN,5-Oct-11,1051 COLE AV,60' SS SANTA MONICA BL,10' EW COLE AV,8,C.I.,1930,49940,CLAMP,1,,,BAD,C,GONZALES,144-186,5.5,16.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.09047583,-118.329984
61190,MAIN,5-Oct-11,5229 SIERRA VILLA,279' NN COLORADO BLV,19' WE SIERRA VILLA,6,C.I.,1927,45938,"ROUND CRACK, BA CORP",1,,,POOR,,CHESTERTON,164-219,10,44,MAIN BLEW AFTER REPAIRS CUT IN 8' PIPE AND MADE 1-RETAP MAIN IN POOR CONDITION.,34.14295392,-118.2224966
61332,MAIN,6-Oct-11,5959 7TH AVE,18' EW 7TH AVE,38' NN 60TH STREET,4,C.I.,1922,29603,RUST HOLE,1,,,,,ANDERSON,106-189,13.5,27,"4"" CI MAIN LEAK, REMOVED RUST AND MAIN BLEW OUT. SHUT MAIN DOWN, REMOVED 3' BAD PIPE, INSTALLED 3FT DI PIPE, RETAPPED 3 SERVICES, ENERGIZED MAIN BACK FILLED OILED LEFT AREA SAFE.",33.9856332,-118.324515
61192,MAIN,6-Oct-11,3606 BOUNDARY ST,,44' N/N MERCURY AVE,6,C.I.,1923,31574,,1,,,,,SOLIS,142-228,,,BROKE OUT; EXCAVATE; REPAIR; BACKFILL & TEMP.,34.0861424,-118.192863
61590,MAIN,6-Oct-11,7449 QUIMBY AVE,100 S/CL COHASSET ST,9 W/CL QUIMBY AVE,6,,1956,75171,SPLIT,1,,,,CLAY,J.CASTRELLON,186-096,11,44,BLOW - OUT,34.20569198,-118.6311081
61785,MAIN,6-Oct-11,5262 8TH ST,30' W/W SYCAMORE AVE,20' N/S 8TH ST,12,C.I.,1936,54504,SPLIT,1,,,BAD,B,NUNEZ,134-183,,,"THE CREW REPLACED 2 FEET OF 12"" CI PIPE WITH DI PIPE.",34.06048177,-118.3437411
61786,MAIN,6-Oct-11,2243 REDONDO BL,22' E/W REDONDO BL,49' N/N BANGOR ST,6,C.I.,1924,33465,CLAMP,1,,,,CLAY,BARRAGAN,124-180,3,6,FOUND REPAIR CLAMP LEAKING HAD TO SHUT OFF MAIN TO REMOVE AND REPLACE LEAKING CLAMP.,34.03677104,-118.3545972
61859,MAIN,6-Oct-11,716 HAMPDEN PL,30' EE SWARTHMORE,30' SS HAMPDEN PL,4,A.C.,1956,75777,,1,,,BAD,B,KIRKWOOD,128-126,6.5,13,"CUT OUT 4FT AC MAIN INSTALLED 4"" DI AND RECONNECT 1 1/2 SER.",34.04310553,-118.5266676
