LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
61191,MAIN,6-Oct-11,4863 SELDNER ST,66' WW FARQUHAR ST,10' N/S SELDNER ST,6,C.I.,,,ROUND CRACK,1,,,,,UNGSON,134-234,10,20,"BROKE OUT A 3'X 6' & EXCAVATED DOWN TO 6"" MAIN & CORP. VALVE; FOUND ROUND CRACK; PINCHED DOWN MAIN; REMOVED CORP./VALVE/INSERT & INSTALLED 6""X 12"" 360-CLAMP; MADE NEW 1"" TAP - RE-CONNECTED 3/4"" SERVICE; BACKFILLED; TEMP OIL; SAFE.",34.06459469,-118.1759243
61800,MAIN,7-Oct-11,9105 AIRDROME,46' WW CREST DR,22' NS AIRDROME,8,C.I.,1925,35844,SPLIT,1,,,,B,KIRKWOOD,130-168,13.5,26,INSTALL 8X 20 360 CLAMP,34.04928282,-118.387777
61193,MAIN,8-Oct-11,330 S. BURLINGTON,0' SS FOURTH ST,15' EW BURLINGTON AVE,6,C.I.,1925,35373,"RUST HOLE, SPLIT",1,,,,,SOLIS,134-204,,,"BROKE OUT; EXCAVATE; REMOVE BAD PIECE OF PIPE; INSTALL NEW 6"" D.I. 8 FEET AND 2-6"" MECH. COUPLING; BACKFILL & TEMP.",34.0604038,-118.2695315
61194,MAIN,8-Oct-11,264 N. BURLINGTON AV,19' N/S COURT,13' W/E BURLINGTON,8,C.I.,1932,51931,SPLIT,1,,,POOR,CLAY,CHESTERTON,136-207,,,FOUND 7' SPLIT CUT IN 9' TOOK OUT BELL,34.06779617,-118.2653039
61195,MAIN,8-Oct-11,407 GLENDALE BL,15' S/S TEMPLE ST,21' E/W GLENDALE BL,8,C.I.,1932,52094,SPLIT,1,,,,,UNGSON,136-207,15,30,"FOUND SPLIT @ BOTTOM OF 8"" C.I. MAIN (PRINT SHOWS A 4"" MAIN); CUT IN 8' 6"" OF NEW 8"" D.I. PIPE; INSTALLED (2)-8"" MECHANICAL COUPLING BACKFILLED W/CONROCK; TEMP. OIL CLEANED UP; SAFE!",34.06798864,-118.2609216
61196,MAIN,10-Oct-11,500 WITMER ST,20' E/W WITMER ST.,18' SS 5TH ST,6,C.I.,1914,19600,,1,,,POOR,,CHESTERTON,132-207,,,FOUND 360 DEGREE BLOW OFF UNDERMINED ST. EXPOSING SECOND 360 DEGREE AND BELL AND BELL ON OTHER SIDE CUT IN 14' OF PIPE.,34.05599038,-118.2653901
61787,MAIN,11-Oct-11,8016 WILLOW GLEN RD,650' NN THAMES PL,10' WE WILLOW GLEN RD,6,STEEL,1926,43070,,1,,,,C,GONZALES,154-174,4.5,13.5,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11926509,-118.3713819
61430,MAIN,11-Oct-11,WOODMAN AVE,167' N/CL OF RIVERSIDE DR,14' W/CL WOODMAN AVE,8,C.I.,1937,39237,,1,,,,CLAY,OBREGON,168-156,,,"FOUND VERY SMALL SPLIT 7"", CUT BOTH SIDES INSTALLED CLAMP, FOR LEAKS, NO LEAKS, JOB COMPLETE.",34.15807013,-118.4312792
61197,MAIN,11-Oct-11,600 BUNKER HILL,38' S/S CESAR CHAVEZ,20' W/E BUNKER HILL,8,,1910,13990,RUPTURE,1,,,,,CHESTERTON,134-213,10.5,21,MADE CUT AND PLUG 3' N/S LINE CESAR CHAVEZ TILL NEW MAIN IS INSTALLED IN THE FUTURE.,34.06105553,-118.2448102
61209,MAIN,11-Oct-11,1514 SAN FERNANDO RD,,417' S/S ELM ST,8,C.I.,1929,48382,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-216,,,"DRILL HOLES; PIN POINT LK; BROKE OUT; MADE WORK SITE SAFE; REMOVE BAD PIPE; INSTALLED 10' OF 8"" W/2-8"" MECH DRESSERS BACKFILL W/26 YDS OF SLURRY.",34.09670391,-118.2323737
61198,MAIN,11-Oct-11,1255 W. 5TH ST,,36' EE WITMER,6,C.I.,1922,30131,,1,,,,ADOBE,MCCALL,132-207,9.5,18.5,"PARKED TRUCK SAFELY UPON ARRIVAL SET UP TRAFFIC DELINEATION DRILLED HOLES OVER MAIN, PIN POINT LEAK BROKE OUT STREET & EXCAVATED FOUND RUPTURE ON BOTTOM REPLACED SECTION OF MAIN.",34.05596382,-118.2651239
61788,MAIN,12-Oct-11,451 CLIFFWOOD AV,70' SS WESTBORO ST,10' EW CLIFFWOOD AV,6,C.I.,1928,46358,CLAMP,1,,,,C,GONZALES,134-138,7.5,22.5,"FOUND LEAK ON ABANDONED SERVICE CUT OUT SERVICE USED 6""X 12"" CLAMP GAS CO. TO PLATE EXCAVATION.",34.06424417,-118.4873949
61602,MAIN,12-Oct-11,16506 VANOWEN ST,,,12,STEEL,1964,83737,RUST HOLE,1,,,,,J.CASTRELLON,182-138,11.5,34.5,,34.19383389,-118.4927406
61603,MAIN,13-Oct-11,19478 NORDHOFF ST,28 S/CL NORDHOFF ST,120 E/CL SHIRLEY AVE,12,C.I.,1964,83223,CLAMP,1,,,,FILL,J.CASTRELLON,198-117,,,REPLACED CLAMP,,
61790,MAIN,14-Oct-11,300 LA CIENEGA BL,68' SS 3RD ST,22' EW LA CIENEGA BL,6,C.I.,1925,35910,JOINT,1,,,,C,GONZALES,138-171,10,28,"FOUND LEAK ON 6"" CI MAIN FROM OLD ABANDONED 1"" SERVICE REMOVED CORP STOP AND USED 6""X 12"" CLAMP FOR REPAIRS.",34.07308641,-118.3765718
61333,MAIN,14-Oct-11,7115 S. 10TH AVE,150' SS W. 71TH ST,18' EW 10TH AVE,6,C.I.,,,SPLIT,1,,,,,LUCERO,102-186,12,24,"ARRIVED ON JOB, SET UP TRAFFIC, PROSPECTED TO LOCATE LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97519209,-118.3280001
61791,MAIN,14-Oct-11,6000 BARTON AVE,25' NS BARTON AVE,28' EW VINE ST,6,A.C.,1974,91683,ROUND CRACK,1,,,,SANDY LOAM,SCHWEINBOLD,144-189,6,24,"HELP W282 FIND, DIG & REPAIR 6"" AC WM. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.0879901,-118.3266244
61667,MAIN,15-Oct-11,21422 VELICATA ST,6 S/CL VELICATA ST,280 W/CL CANOGA AVE,6,C.I.,1926,36320,RUST HOLE,1,,,FAIR,MUCK,L. JOSEPH,170-105,10,50,"FIX 6"" CI MAIN LEAK BY CUTTING 2' DI PIPE",34.16144304,-118.5976121
61669,MAIN,15-Oct-11,23519 BALMORAL LN,40 N/ BALMORAL LN,10 W/ FOREST HILLS RD,6,C.I.,1961,80763,RUST HOLE,1,,,,,K. SNYDER,184-093,9.7,46.7,"6"" CI MAIN LEAK - BROKE OUT 18"" - THICK ASPHALT - DUG 11'X9' EXCAVATION FOUND RUPTURE ON BOTTOM OF 6"" CI MAIN WITH SM SPLIT. CUT IN 7' OF 6"" DI PIPE WITH 2' MECH. COUPLINGS - TURNED MAIN BACK ON FLUSHED MAIN BACKFILLED CONED OFF CLEANED UP MUD - SAFE NEED TEMP MONDAY",34.19802604,-118.6403735
61670,MAIN,17-Oct-11,23034 RUNNYMEDE ST,9' S/CL RUNNYMEDE ST,369 W/CL ROYER AVE,6,C.I.,1956,75171,SPLIT,1,,,,CLAY,K. SNYDER,186-096,9,27,"BROKE & DUG OUT 5'X5' EXCAVATION FOR SPLIT - REPT GOING INTO BANK - BROKE OUT ANOTHER 3' FOUND SPLIT GOING INTO BELL = BROKE OUT ANOTHER 3' - SHUT MAIN DOWN CUT IN 4' OF 6"" DF WITH 2 MECH - TURNED MAIN BACK ON FLUSH - WE BACKFILLED 542 BROUGHT MORE MACKFILL & MADE PU - CLEANED UP MUD - WILL P/U OF SLOP7 MUD & TEMP TOMORROW (MAIN HAD HEAVY RUST 3"" THICK AROUND MAIN)",34.20496073,-118.6289704
61792,MAIN,17-Oct-11,972 VERNON CT,730' NN DILLON CT,8' WE VERNON CT,6,PLASTIC,2004,105207,CLAMP,1,,,,,GONZALES,112-147,10,30,"ON 6"" PLASTIC 6"" MAIN PLASTIC SERVICE CLAMP CAME LOOSE REPLACED CLAMP AND CORP STOP.",34.00155161,-118.4631544
61202,MAIN,17-Oct-11,AVE 43,33' NN AVE 43,16' WW LATONA AVE,4,C.I.,,,ABANDONED DCI,1,,,N/A,,HOOVER,144-225,5,25,"REPAIRED A LEAKING DCI CLAMP ON THE 4"" MAIN WITH A 4X 12 360 DEGREE REPAIR CLAMP. THE DCI WAS ABANDONED.",34.09109995,-118.2017922
61408,MAIN,17-Oct-11,1818 COLORADO BL,27' N/S COLORADO BL.,80' EE HERMOSA AVE,16,STEEL,1952,69637,ABANDON D.C.I.,1,,,,,NUNEZ,162-225,2,5,REPAIR OLD D.C.I. THAT HAS ABANDONED.,34.13922554,-118.2070034
61793,MAIN,17-Oct-11,1204 ALHAMBRA CT,50' E/W ARAGON CT,2' S/N ALHAMBRA CT,4,A.C.,1958,77848,ROUND CRACK,1,,,,,GONZALES,108-144,5,15,"FOUND ROUND CRACK ON 4"" AC MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99104096,-118.4690031
61200,MAIN,17-Oct-11,1000 SANTA MONICA BL,MANZANITA,1' N/N SANTA MONICA BL,4,C.I.,1915,22151,RUST HOLE,1,,,,ADOBE,MCCALL,146-201,9,17,"UPON ARRIVAL SET UP TRAFFIC DELINEATION. DRILLED HOLES OVER MAIN, PINPOINTED LEAK BROKE OUT & EXCAVATED, FOUND HOLE IN MAIN NEXT TO CORPORATION VALVE. CUT OUT AND REPLACED SECTION OF PIPE.",34.09238354,-118.281468
61795,MAIN,18-Oct-11,5500 SMILEY DR,7' WW HAUSER BL,20' NS SMILEY DR,8,C.I.,1984,97729,,1,,,,,YARBO,122-177,,,"REPLACED BOLTS ON F.H. GATE VALVE AND ALSO FOUND LEAD JOINT LEAK ON TEE 8"" REPACKED LEAD.",34.02944409,-118.3639761
61675,MAIN,18-Oct-11,22256 MACFARLANE DR,6 E/CL MACFARLANE DR,593 N/CL CASS AVE,8,C.I.,1956,75420,SPLIT,1,,,,,L. JOSEPH,172-102,9.5,19,"DRILLED HOLE TO FIND SMALL LEAK ON 8"" CI DUG OUT FIX WITH 360 DEGREE 8X12 CLAMP TAMP & BACKFILLED",34.16524177,-118.6121407
61794,MAIN,18-Oct-11,1701 WOOSTER ST,22' S/N WOOSTER ST,8' W/W AIRDROME ST,4,C.I.,1924,34690,SPLIT,1,,,,CLAY,SCHWEINBOLD,128-171,6,18,"REPAIRED 4"" CI WM. WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.04840088,-118.3835283
61798,MAIN,19-Oct-11,8315 YUCCA TR,208' W/W YUCCA TR,10' N/N ON YUCCA TR,4,STEEL,1926,43232,RUST HOLE,1,,,BAD,B,KIRKWOOD,150-174,9,18,"REPAIR 4"" STL MAIN PIN HOLE.",34.10475125,-118.3715095
61203,MAIN,19-Oct-11,957 AVE 49,61' S/S MENDOTA AVE,17' E/W AVE 49,6,C.I.,1926,42995,"CLAMP, ROUND CRACK",1,,,,C,MINGO,154-222,8,24,"ROUND CRACK 6"" C.I. MAIN INSTALLED 1926",34.11714578,-118.2104036
61796,MAIN,19-Oct-11,3800 PICO BL,17' EW 5TH AV,5' NS PICO BL,12,STEEL,1915,21480,SPLIT,1,,,BAD,B,GONZALES,128-189,15.5,31.5,"CALLED CUT AT AT 9:30 PM 10-18-11 HELPED WELDER & INSTALL 14' OF 12"" STL MAIN WORKED UNTIL 1:30 PM 10-19-11",34.04735332,-118.3225243
61797,MAIN,19-Oct-11,240 N. CLIFFWOOD AV,30' EW CLIFFWOOD AV,124' SS PARKYNS ST,6,C.I.,,,RUST HOLE,1,,,,,SALDIVAR,134-138,3,6,"MADE REPAIRS ON A LEAKING 6"" C.I. WATER MAIN.",34.06057514,-118.4866685
61204,MAIN,20-Oct-11,400 VISTA GLORIOSA DR,12' N/S VISTA GLORIOSA,26' W/E BEECH ST,2,STEEL,1965,85390,RUST HOLE,1,,,BAD,,PRECIADO,144-222,6,18,"THIS 2"" STEEL SHOULD BE REPLACED WITH COPPER ASAP. HAS TWO SER. ON IT ON HILLSIDE HAD SEVERAL LEAKS IN THE PAST YEAR.",34.09068168,-118.2173903
61205,MAIN,21-Oct-11,406 TERRILL AVE,8' WE BUSHNELL WAY,22' SN TERRILL AVE,4,C.I.,1928,47118,ROUND CRACK,1,,,,,CHESTERTON,148-228,5.5,14.5,"FOUND ROUND CRACK ON 4"" W.M. USED 360 DEGREE FOR REPAIRS - PRINT SHOWS 6"" W/2 REDUCERS - ? WHY ONLY 10' OR SO FEET OF 4""",34.10131975,-118.1893843
61206,MAIN,21-Oct-11,421 BEECH ST,24' S/S GLORIOSA DR,,2,C.I.,1965,85380,"CLAMP, RUST HOLE",1,,,,,SCHAMBER,144-222,4,8.5,"EXCAVATE AND REPAIR RUPTURE IN 2"" CAST IRON MAIN. BAD SHAPE SHOULD REPLACE SEC. OF MAIN.",34.0906468,-118.2173617
61207,MAIN,22-Oct-11,4028 SANTA MONICA,15' N/S SANTA MONICA,300' W/W SANBORN,4,C.I.,1915,22151,RUPTURE,1,,,POOR,B,CHESTERTON,146-201,,,"FOUND RUPTURE ON 4"" CI CUT IN 3' PIPE W/ 1-RETAP",34.09225878,-118.2816561
61799,MAIN,22-Oct-11,10756 NATIONAL PL,S/S NATIONAL PL,210' EE MALCOLM AVE,6,C.I.,1940,56913,SPLIT,1,,,BAD,B,SPEARS,122-159,10,26,"CUT IN 12' OF 6"" D.I. PIPE TO REPAIR LEAK.",34.03010913,-118.4182773
61208,MAIN,23-Oct-11,3060 W. OLYMPIC BL,16' E/W ARDMORE AVE,22' N/S OLYMPIC BL,6,C.I.,1946,64521,ROUND CRACK,1,,,,,PRECIADO,130-195,5,15,"SET UP TRAFFIC; BROKE OUT & EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; PINCHED DOWN MAIN; INSTALLED (1) - 6""X 12"" 360-REPAIR CLAMP BACKFILLED W/ CONROCK; TEMP. OILED; CLEANED UP; SITE SAFE.",34.05254781,-118.3021168
61801,MAIN,24-Oct-11,2651 LONGWOOD,W/SIDE LONGWOOD,535' S/S ADAMS,4,C.I.,1920,26837,RUPTURE,1,,,,,NAVAR,122-180,6,12,"REPAIR 4"" CI MAIN WITH 4""X 12"" TAPED 360 DEGREE CLAMP REFITTED 1"" SERVICE, NEEDS LARGE PICK UP LEFT SAFE WITH CONE AND BARRICADED ENOUGH OIL FOR 3'X 5'",34.03120105,-118.3506535
61210,MAIN,24-Oct-11,1320 EDGECLIFFE DR,20' E/W WDGECLIFFE DR,160' N/N MARCIA DR (LE),6,C.I.,1929,48564,CLAMP,1,,,,,PRECIADO,144-201,9.5,25,"SET UP TRAFFIC; DRILLED HOLES; BROKE OUT/EXCAVATED; FOUND LEAK COMING FROM OLD DCI CLAMP; REPLACED IT WITH A 6""X 12"" 360 REPAIR CLAMP; BACKFILLED W/CONROCK; COMPACTED IT; TEMP. OILED - CLEANED UP SITE SAFE!",34.08726022,-118.2798173
61682,MAIN,24-Oct-11,4720 SAN FELICIANO,SAN FELICIANO,CERRILLOS DR,20,,1966,85178,,1,,,,,,166-102,,,GIRARD PUMP STATION,,
61685,MAIN,24-Oct-11,3800 VANALDEN AVE,27 W/CL VANALDEN AVE,58 N/CL LOCHGREEN DR,8,STEEL,1975,92424,RUST HOLE,1,,,GOOD,,K. SNYDER,162-117,8,24,"BROKE & DUG 5'X5' AROUND 8"" GATE - FOUND PINHOLE IN NIPPE BETWEEN GATE & MAIN ON THE BOTTOM - PINCHED DOWN 8"" MAIN OPEN F.H. - INSTALLED SCREW PIN - TURNED BAIM BACK TO FULL VOLUME - FLUSHED FROM F.H. - WE BACKFILLED 542 TEMP AND MADE PICK-UP. PICKED UP TRAFFIC",34.13806665,-118.5574444
61431,MAIN,25-Oct-11,BARHAM BL,6' S/CL OF FOREST LAWN,200' W/CL BARHAM BL,12,PLASTIC,,,,1,,,,,OBREGON,164-183,11,31,"PLASTIC, CUT IN 22' OF 12"" D.I. PIPE.",34.14440598,-118.3414546
61687,MAIN,25-Oct-11,5600 COLLINS PL,8 W/CL COLLINS PL,61 N/CL COLLINS ST,4,C.I.,1961,80658,SPLIT,1,,,POOR,SANDSTONE,K. SNYDER,174-108,8.5,17,"CALL OUT ON 4"" CI MAIN BREAK - BROKE & DUG OUT 5'X5' FOUND 2 RUPTURES WITH SPLIT BETWEEN - CUT OUT 4' OF 4"" CI WITH BELL - CUT IN 4' OF 4"" DI WITH 2 MECH. COUPLINGS TURNED MAIN BACK ON FLUSHED ST 4 HOUSES IN CULDESAC DUE TO BLOW OFF FULL OF ASPHALT - BARRACEDED SAFE - WILL NEED PICK UP & BACKFILL IN THE MORNING",34.17358464,-118.5850845
61217,MAIN,25-Oct-11,320 N. MOUNTAIN VIEW,,160' S/S TEMPLE ST,6,C.I.,1928,47394,SPLIT,1,,,,CLAY,ARIAS,136-207,3,18,"6"" C.I. MAIN BLEW OUT DURING SERVICE RETAP EXCAVATION. FOUND 4 FOOT SPLIT FROM OLD CORP. VALVE TO EXISTING SERVICE CORP. INSTALLED 6FET OF 6"" D.I. PIPE.",34.06946901,-118.2673918
61211,MAIN,25-Oct-11,1557 ROCKWOOD ST,20' N/S ROCKWOOD SR,564' W/W GLENDALE BLVD,6,C.I.,1927,44727,SPLIT,1,,,,,PRECIADO,134-207,8,22,"SET UP TRAFFIC - BROKE OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND SPLIT @ BOTTOM OF PIPE - INSTALLED (1)-6""X 20"" 360 REPAIR CLAMP; STOPPED LEAK - BACKFILLED W/CONROCK - COMPACTED IT - TEMP. OILED - CLEANED UP - SITE SAFE!",34.06373156,-118.2615423
61213,MAIN,25-Oct-11,215 WELCOME,,35' N/N COLTON AVE,6,C.I.,1928,46210,,1,,,,,SOLIS,134-207,,,"DRILL HOLES; FOUND LEAK; BROKE OUT; EXCAVATE; REMOVE BAD PIECE OF PIPE; INSTALL 6"" D.I. PIPE; TWO MECH.; BACKFILL W/SLURRY SET 2 TRAFFIC PLATES.",34.06455105,-118.2620013
61802,MAIN,25-Oct-11,2295 VERDE OAK DR,W VERDE OAK DR,15' NN HOLLY OAK,6,STEEL,1923,34123,RUST HOLE,1,,,,,NAVAR,152-192,7,14,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN BACKFILLED LEFT SAFE BARRICADES AND CONES NEEDS SMALL PICK UP ENOUGH OIL FOR 2'X 3'",34.11197322,-118.3113719
61806,MAIN,26-Oct-11,1628 SUNSET PLAZA DR.,8' S/N SUNSET PLAZA DR,11' E/E VIEWSITE DR,6,STEEL,1927,44765,RUST HOLE,1,,,,DECOMPOSED GRANITE,SCHWEINBOLD,148-171,7.5,14,"REPAIRED 6"" WM WITH WOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.10057632,-118.3816171
61218,MAIN,26-Oct-11,204 WELCOME,,46' N/S COLTON ST,6,C.I.,1928,46210,ROUND CRACK,1,,,,,ARIAS,134-207,6.5,32.5,"EXCAVATED, FOUND ROUND CRACK. INSTALLED 6""X 6"" 360 DEGREE REPAIR CLAMP.",34.06441026,-118.2619877
61805,MAIN,26-Oct-11,10968 SAVONA RD,S/S SAVONA RD,793' WW ROBERTO LN,2,COPPER,1962,82026,RUST HOLE,1,,,,ROCKY,SPEARS,146-147,6.5,19.5,"REPAIRED PIN HOLE LEAK ON BOTTOM OF 2"" COPPER MAIN WITH 2""X 3"" 360 DEGREE CLAMP.",34.09715088,-118.4628338
61803,MAIN,26-Oct-11,2334 REDONDO BL,19' E/W REDONDO BL,364' S/S BANGOR ST,6,C.I.,1924,33465,CLAMP,1,,,,,ALVAREZ,124-180,1,3,MADE REPAIR ON MAIN WITH SERV. CLAMP.,34.03553276,-118.3550866
61804,MAIN,26-Oct-11,1223 LA MIRADA AV,8' SN LA MIRADA AV,3' EW VINE ST,4,C.I.,1922,30561,RUPTURE,1,,,,C,GONZLAES,146-189,5.5,16.5,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.09325118,-118.3267524
61212,MAIN,26-Oct-11,3028 FAIRMOUNT ST,19' NS FAIRMOUNT ST,110' EE BLADES ST,6,C.I.,1928,47654,SPLIT,1,,,NONE,CLAY,MINGO,130-228,9.5,19,"MADE REPAIRS ON 6"" C.I. PIPE D.I. PIPE",34.04858584,-118.1960532
61702,MAIN,26-Oct-11,4521 AIDA PL,10 W/CL AIDA PL,216 N/CL MARGARITA DR,4,C.I.,1963,82211,SPLIT,1,,,POOR,,K. SNYDER,166-096,7.5,23.5,"BROKE & DUG OUT 8'X4' OVER 4"" CI MAIN - FOUND SM SPLIT - SHUT DOWN MAIN - CLEANED RUST OFF MAIN INSTALLED 4""X12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON - FLUSHED MAIN FROM BLOWOFF - WE BACKFILLED 541 TEMPED AND MADE P/U",34.15205679,-118.6249586
61432,MAIN,27-Oct-11,3248 WRIGHTWOOD DR,861' N CL OF MULHOLLAND DR,10' E CL WRIGHTWOOD DR,8,STEEL,1980,79732,,1,,,,,CRUZ,160-174,10,19,REPLACE INSULATOR WELD NECK WITH TRADITIONAL WELD NECK. APPLY PROTECTIVE COATING AND RETAP.,34.13151217,-118.3728199
61808,MAIN,27-Oct-11,5236 VERONICA ST,1461' WW LA BREA,30' NS VERONICA ST,6,C.I.,1951,68137,ROUND CRACK,1,,,BAD,B,KIRKWOOD,116-177,9,18,MAIN IN BAD SHAPE NEED TO BE REPLACED,34.01382616,-118.3601547
61334,MAIN,27-Oct-11,ST. ANDREWS PL & 68TH ST,19' N/S 68TH ST,9' E/W ST. ANDREWS PL.,4,C.I.,1925,35893,,1,,,,C,REYES,104-192,,,"SET UP TRAFFIC DELINEATION EXCAVATED 3X 5 SECTION, LOCATED 6"" SPLIT ON 4"" CI MAIN. APPLIED 4X 12 360 REPAIR CLAMP. BACKFILLED, TEMP. CLEANED UP AREA, PICKED UP, LEFT SITE SAFE.",33.97777155,-118.3112324
61215,MAIN,27-Oct-11,937 SUN MUN WY,45' EE LEI MIN WY,8' SN SUN MUN WY,4,C.I.,1940,57014,,1,,,,,SOLIS,136-216,,,BROKE OUT; EXCAVATE; EXPOSE; REPAIR; BACKFILL W/BASE & TEMP OIL. LEFT SAFE & CLEAN.,34.0649078,-118.2374996
61214,MAIN,27-Oct-11,1250 N. LYMAN PL,10' E/W LYMAN PL,28' N/N LA MIRADA AVE,4,C.I.,1925,35678,"COUPLING, RUST HOLE",1,,,NONE,CLAY,GUERRERO,146-198,4,8,"4"" MAIN REPAIR",34.09466414,-118.2887232
61807,MAIN,27-Oct-11,754 TORTUOSO WY,7 N/S TORTUOSO WY,223' E/E STONE CYN DR,8,STEEL,1934,53505,RUST HOLE,1,,,,C,GONZALES,142-153,5,15,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIR",34.0861492,-118.4443969
61809,MAIN,27-Oct-11,1629 SUNSET PLAZA DR,W SUNSET PLAZA DR,11' S/S VIEWSITE,6,STEEL,1927,44765,CLAMP,1,,,,,NAVAR,148-171,5.5,15,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN. BACKFILLED AND OILED, LEFT SAFE WITH CONES AND BARRICADES NEEDS LARGE PICK-UP.",34.10053992,-118.3817357
61216,MAIN,28-Oct-11,2506 N. SILVERLAKE,16' EW SILVERLAKE BL,68' SS INDIA ST,6,C.I.,,,,1,,,NONE,CLAY,MINGO,148-207,2.5,5,H.P.D. FOUND WATER UNDER TEMP. WHILE STRIPPING 360 REPAIR CLAMP LEAKING TIGHTEN DOWN TO STOP LEAK,34.1027661,-118.2580262
61810,MAIN,28-Oct-11,8002 WILLOW GLEN DR,471' EE THAMES PL,5' SN WILLOW GLEN RD,8,C.I.,1926,43070,RUST HOLE,1,,,BAD,B,GONZALES,154-174,6,18,"FOUND LEAK ON STL MAIN USED 8""X 12"" CLAMP",34.11898754,-118.3717456
61335,MAIN,28-Oct-11,434 W 68TH ST,65' WW FLOWER ST,20' NS 68TH ST,4,C.I.,1924,33645,,1,,,,C,REYES,104-201,5,10,"SET TRAFFIC DELINEATION, EXCAVATE 3'X 5' SECTION, FOUND 10"" SPLIT ON MAIN. R&R 18"" CI WITH DI AND (2) MECHANICAL CPLNG. SPRAYED W/ CHLORINE & FLUSHED, MAIN DOWN FORM 9:45AM-11:00AM. BACKFILLED, CLEANED UP, PICKED UP TRFC. LEFT SITE SAFE.",33.97813915,-118.2816304
61811,MAIN,29-Oct-11,8494 MAGNOLIA DR,40' S/N COLE CREST DR,7' E/W MAGNOLIA DR,4,STEEL,1929,47678,RUST HOLE,1,,,,,KIRKWOOD,148-171,6,12,,34.10263809,-118.3773113
61813,MAIN,30-Oct-11,4365 CHASE AV,127' NN SHORT AV,17' WE CHASE AV,6,C.I.,1943,58758,SPLIT,1,,,,C,GONZALES,108-156,5.5,11,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS ALSO RETAP 1"" COPPER SERVICE.",33.99050424,-118.4292078
61812,MAIN,30-Oct-11,224 HORIZON AV,237' E/E MAIN ST,16' N/S HORIZON AV,6,C.I.,1929,48938,SPLIT,1,,,,,GONZALES,108-144,6,18,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" D.I. WITH TWO UNIONS",33.98980697,-118.4713032
61814,MAIN,30-Oct-11,7943 WILLOW GLEN RD,10' EW WILLOW GLEN RD,705' NN WOODSTOCK RD,6,STEEL,1928,47672,RUST HOLE,1,,,,B,SMITH,154-174,7,14,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL & TEMP P/U MADE.",34.11944389,-118.3707049
61336,MAIN,31-Oct-11,2301 W. FLORENCE AVE,19' EW ARLINGTON AVE,2' SN FLORENCE AVE,4,C.I.,1924,34128,,1,,,,,BROWN,102-189,9.5,19,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT DUG DOWN TO MAIN, FOUND LEAK OUT FURTHER ON SATE HWY. CUT IN 4"" GATE AND ISOLATED LEAK. BACKFILLED AND TEMPED. CLEANED UP LEFT SITE SAFE",33.97470167,-118.3187578
61815,MAIN,31-Oct-11,7907 MELROSE AV,56' WW FAIRFAX AV,28' SS MELROSE AV,8,C.I.,1922,30426,,1,,,,C,GONZALES,142-177,10,20,"FOUND LEAK ON 8"" ABANDONED MAIN CUT AND PLUGGED",34.08385732,-118.361788
61199,MAIN,31-Oct-11,5356 ITHACA,,167' E/E HAVEN ST,6,C.I.,1924,34839,SPLIT,1,,,,,SOLIS,140-234,,,BROKE OUT; EXCAVATE; REPAIR; BACKFILL; & TEMP.,,
61620,MAIN,1-Nov-11,20608 WYANDOTTE ST.,9' S/C WYANDOTTE ST.,118' W/C COZYCROFT AVE.,6,C.I.,1954,72368,SPLIT,1,,,,ADOBE/CLAY,SNYDER,186-111,4.5,9,"BROKE AND DUG OUT 5'X3' EXCAVATION, FOUND SMALL SPLIT ON 4"" CI MAIN, SHUT DOWN MAIN, INSTALLED 4""X12"" 360 REPAIR CLAMP, TURNED MAIN BACK ON TO 2 CUL-DE-SAC, FLUSHED BOTH CUL-DE-SACS, NOTIFIED 541 AND BACKFILLED AND TEMP, LEFT CONES, BARRICADES, SAFE.",34.20301954,-118.5823092
62108,MAIN,1-Nov-11,MOTOR AV/WALAVISTA,W WALAVISTA,4' W/W MOTOR AV,6,C.I.,1939,56142,SPLIT,1,,,,ADOBE,NAVAR,124-162,12,38,"INSTALLED 5' OF 6"" D.I. PIPE TWO COUPLINGS. BACKFILLED AND OILED 13'X 14"" EXCAVATION LEFT SAFE AND CLEAN. MAIN WAS LEFT ON LOW PRESSURE.",34.03244789,-118.411371
62081,MAIN,1-Nov-11,2617 HARLESDEN CT,8' NS HARLESDEN CT,171' WE WILLOW GLEN,4,STEEL,1928,47673,SPLIT,1,,,,,KIRKWOOD,154-174,9,18,,34.11925914,-118.3687944
61355,MAIN,1-Nov-11,330 BONNIE BRAE,,95' SS TEMPLE,4,C.I.,,,SPLIT,1,,,,,LOPEZ,136-207,2,4,"MAINLINE EXCAVATION - REMOVED STEEL PLATES, FOUND TRENCH FILLED WITH WATER. INVESTIGATED, FOUND 2"" SPLIT ON EXISTING C.I. MAIN. INSTALLED 4""X 6"" 360 DEGREE CLAMP.",34.06912274,-118.2657501
62082,MAIN,2-Nov-11,3803 DU RAY PL,30' SN COLISEUM,6' EW DU RAY PL,4,C.I.,1947,64897,SPLIT,1,,,BAD,C,KIRKWOOD,118-177,7.5,15,,34.01801802,-118.3621545
61410,MAIN,2-Nov-11,10710 COLEBROOK ST,215' E/CL OF TERHUNE AVE,6' S/CL OF COLEBROOK ST,6,D.I.,1965,85005,CLAMP,1,,,,,CRUZ,204-177,6,12,"INSTALLED NEW 1 1/2""X 6"" SERVICE CLAMP & COMPRESSION UNION (1 1/2) AND 1.5 FT OF 1  1/2"" COPPER.",34.2523551,-118.3630954
62083,MAIN,2-Nov-11,900 S GRAMERCY DR,W/S GRAMERCY DR,6' NN SAN MARINO ST,8,C.I.,1927,45033,ROUND CRACK,1,,,,CLAY,SPEARS,132-192,7,20.5,"REPAIRED ROUND CRACK LEAK ON 8"" C.I. MAIN WITH 8""X 12"" 360 DEGREE CLAMP.",34.05454421,-118.312212
62086,MAIN,3-Nov-11,900 BRONSON AVE,24' EW BRONSON AVE,10' NN OLYMPIC BLVD,12,C.I.,1937,54792,"CLAMP, 1",1,,,,SANDY LOAM,SCHWEINBOLD,132-189,6,18,"REPLACED BROKEN 1""X 12"" + NEW ONE(SERV. CLAMP) TO REPAIR LEAK. CLAMP IS CONJUNTION WITH DISCONNECT ON 1"". NO METER IN METER BOX. CUT 1"" SERV. & SHUT. BACKFILLED, TAMPED & OILED.",34.05443122,-118.3218004
61354,MAIN,3-Nov-11,340 N MADISON AVE,127' SS OAKWOOD AVE,17' EW N. MADISON AVE,8,C.I.,,,RUPTURE,1,,,,CORROSIVE,HOOVER,140-198,,,FOUND RUPTURE ON 8 INCH CAST IRON. REPAIRED WITH 8X 12 CLAMP. BACKFILLED & TEMP OIL. LEFT WORK SITE SAFE.,34.07730057,-118.289199
61621,MAIN,3-Nov-11,9942 GENESTA AVE.,12' W/C GENESTA AVE.,190' N/C SEPTO ST.,8,C.I.,1965,85135,ROUND CRACK,1,,,,ADOBE,HARDY,204-135,9,18,,34.2516924,-118.5041073
62085,MAIN,3-Nov-11,12741 CULVER BL,18' SN CULVER BL,130' EE MCCONNELL AV,6,C.I.,1929,49114,SPLIT,1,,,N/A,B,SMITH,106-156,9,18,"LOCATE LEAK, DUG OUT, MAIN BLEW OUT; CUT IN 3' WITH CPLGS. BACKFILL & TEMP. P/U MADE.",33.98587477,-118.4254953
62084,MAIN,3-Nov-11,2110 ALSACE AV,23' E/W ALSACE AV,142' S/S 21ST ST,4,C.I.,1915,21480,RUST HOLE,1,,,,,ALVAREZ,126-180,2,6,THE OLD CORP WAS AN INSERT AND BLEW OUT.,34.03869948,-118.3527475
62092,MAIN,4-Nov-11,2617 HARLESDEN CT,271' WW WILLOW GLEN,10' NS HARLESDEN CT,4,STEEL,1928,47673,SPLIT,1,,,,,KIRKWOOD,154-174,5,10,INSTALL 2FT OF DI PIPE LEAK WAS ON COUPLING,34.11944692,-118.3690399
62091,MAIN,4-Nov-11,1360 MONTE PLACENTIA WY,W/S MONTE PLACENTIA WY,5' SS HIGHLAND GORGE DR,2,STEEL,1927,45047,RUST HOLE,1,,,,ROCKY,SPEARS,146-162,8,16,"REPAIRED 3 LEAKS ON 2"" STEEL MAIN WITH LARGE SCREW PINS.",34.09591358,-118.4151025
62087,MAIN,4-Nov-11,326 S THIRD ST,W OF VAN NESS AVE,326' SS THIRD ST,4,C.I.,1915,21480,SPLIT,1,,,,,KELLY,136-192,8,16,"INVESTIGATED, PINPOINTED 5"" SPLIT ON 4"" CI MAIN USED (1) 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.0679474,-118.3151904
62088,MAIN,4-Nov-11,439 N CRESCENT HTS,W CRESCENT HTS,310' SS ROSEWOOD,6,C.I.,1924,33763,RUPTURE,1,,,BAD,,WASHINGTON,140-177,5.5,22,BROKE OUT DUG  - PUT CLAMP ON LARGE RUPTURE HAD TO GET ANOTHER PUMP WHICH WENT OUT - BACKFILL PICK UP COMPLETE.,34.07924434,-118.365904
62089,MAIN,4-Nov-11,1457 REEVES ST,W REEVES ST,230' S/S ALCOTT,4,C.I.,1981,95690,RUPTURE,1,,,,ADOBE,NAVAR,130-165,8,19,"INSTALLED 4X 30 360 DEGREE REPAIR CLAMP, BACKFILLED AND OIL EXCAVATION LEFT SAFE AND PICK UP SPOILS. BRIAN MITCHELL STAYED TO HELP DITCH INSPECTOR.",34.0535533,-118.3964791
62090,MAIN,4-Nov-11,2110 ALSACE AVE,23' E/W ALSACE AVE,189' S/S 21ST ST,4,C.I.,1915,21480,RUST HOLE,1,,,,CLAY,FIERROZ,126-180,1,6,"MADE REPAIR ON 4"" MAIN. HAD TO SHUT OFF THE MAIN CALL IT INTO THE DISTRICT.",34.03857425,-118.352797
61622,MAIN,4-Nov-11,16437 HAYNES ST.,14' N/C HAYNES ST.,260' E/C HAYVENHURST AVE.,6,C.I.,1930,38027,SPLIT,1,,,,CLAY,DURAN,180-138,13,65,"REPAIRED 6"" MAIN SPLIT. BACKFILLED, MADE SAFE. MAY NEED TO GO BACK AND DO SOME CLEAN UP.",34.18924077,-118.4915193
61321,MAIN,5-Nov-11,821 GARDENA BL,6' SN ALLEY BEHIND GARDENA BLVD,105' EE AINSWORTH ST,6,C.I.,1930,68619,SPLIT,1,,,,,ANDERSON,068-198,10.5,29,"6"" CI MAIN BREAK, EXCAVATED DOWN TO MAIN FOUND 9 FOOT SPLIT REPLACED CI PIPE WITH 9FT PIPE AND TWO MECH COUPLINGS BACKFILLED LEFT AREA SAFE.",33.88211407,-118.2897774
62093,MAIN,5-Nov-11,3900 WELLINGTON RD,E/S WELLINGTON RD,43' SS 39TH ST,6,C.I.,1942,58151,SPLIT,1,,,,,SPEARS,118-183,8,24,"CUT IN 26' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN BLOW OUT.",34.01538078,-118.3389059
61624,MAIN,5-Nov-11,4700 FIRMAMENT AVE.,12' W/C FIRMAMENT AVE.,90' S/C MOORPARK ST.,6,CAST,1951,62393,SPLIT,1,,,,,HARDY,168-144,9.5,45.5,BLOW-OUT,34.15583044,-118.4726919
62094,MAIN,6-Nov-11,2809 PATRICIA AV,73' SS TROON AV,17' EW PATRICIA AV,6,C.I.,1924,34919,SPLIT,1,,,,C,GONZALES,126-162,11.5,38,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 15' OF 6"" D.I. WITH TWO UNIONS",34.0378055,-118.4143012
62095,MAIN,6-Nov-11,645 WESTMOUNT DR,W/S WESTMOUNT DR,425' NN MELROSE AVE,6,C.I.,1962,84950,RUST HOLE,1,,,,CLAY,SPEARS,142-171,6,18,"REPAIRED SMALL HOLE IN 6"" C.I. MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.08323379,-118.378665
62098,MAIN,7-Nov-11,3906 WELLINGTON RD,E/S WELLINGTON RD,84' SS 39TH ST,6,C.I.,1942,58151,SPLIT,1,,,,CLAY,SPEARS,118-183,8,16,"CUT IN 4' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT",34.0152692,-118.338971
62099,MAIN,7-Nov-11,1285 MULLEN AVE,W MULLEN AVE,260' & 270' N/N PICO BLVD,4,C.I.,1921,29507,"SPLIT, RUPTURE",1,,,BAD,ADOBE,NAVAR,130-186,10,23,"REPAIRED LARGE RUPTURE 6"" CLAMP TURNED ON MAIN AND HAD SPLIT CUT IN 4.5FT OF PIPE BACKFILLED CONROCK ONLY NEED OIL VERY LARGE PICK",34.04953843,-118.3354648
62100,MAIN,7-Nov-11,2617 HARLESDEN CT,171' WE WILLOW GLEN,6' NS HARLESDEN CT,4,STEEL,1928,47673,RUST HOLE,1,,,,,KIRKWOOD,154-174,8,16,,34.11925898,-118.3687942
61414,MAIN,7-Nov-11,4578 VAN NUYS BL,26' E/CL VAN NUYS BL,17' N/CL HORTENSE ST,4,STEEL,1974,91859,,1,,,,CLAY,OBREGON,168-150,,,"FOUND LEAK AT WELD COUPLING, HAD WELDER INSTALL NEW WELD COUPLING.",34.15481737,-118.4486084
61623,MAIN,7-Nov-11,6387 YARMOUTH AVE.,12' W/C YARMOUTH AVE.,70' S/C VICTORY BL.,6,A.C.,1950,62165,ROUND CRACK,1,,,,SILT,HARDY,180-129,9,27,,34.18641755,-118.5197169
61415,MAIN,7-Nov-11,14758 COHASSET ST,N/C COHASSET ST,58' E/C WILLIS AV,6,C.I.,1950,61670,SPLIT,1,,,,,OHARA,186-150,,,"INSTALLED 9' OF 6"" D.I. VERY MUDDY, MAJOR CLEANUP, LEFT OPEN, ""TLC"" BROYARD TO BACKFILL & CLEAN UP.",34.2066778,-118.455094
61356,MAIN,7-Nov-11,2431 LOMBARDY,W SIDE OF LOMBARDY,56' NN ITHACA,12,C.I.,1924,34294,"COUPLING, JOINT",1,,,,,SOLIS,138-234,,,BROKE OUT; EXCAVATION; HAND DIG; DRESSER IN EXCAVATION EXPOSE PROBLEM; REPAIR; BACKFILL. USED SAME DRESSER CPLG.,34.07430468,-118.17329
62097,MAIN,7-Nov-11,651 ANGELUS PL,430' WW OAKWOOD AV,6' NS ANGELUS PL,4,C.I.,1926,69138,SPLIT,1,,,,C,GONZALES,108-147,8,24,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 5' OF 4"" D.I. WITH TWO UNIONS",33.9892109,-118.4555892
61628,MAIN,8-Nov-11,5900 WILBUR AVE.,10' E/C WILBUR AVE.,120' N/C CALIFA ST.,8,C.I.,1962,81923,SPLIT,1,,,,ADOBE/CLAY,HARDY,176-120,7.5,30,BLOW-OUT,34.1789458,-118.5447082
61417,MAIN,8-Nov-11,10730 VENTURA BL,284 E C FRUITLAND DR,27' S C VENTURA BL,12,C.I.,1929,37843,SPLIT,1,,,FAIR,C,LAND,162-177,13,61,"12"" BLOW OUT SPLIT ON MAIN CUT IN 10' OF 12"" D.I. PIPE. BACKFILL WITH SLURRY.",34.13832733,-118.3650102
61357,MAIN,8-Nov-11,1021 DEL RIO AVE,28' S/S ALTAMONT ST,17' E/W DEL RIO AVE,4,C.I.,1925,35278,"RUST HOLE, SPLIT",1,,,POOR,B,CHESTERTON,146-219,,,FOUND SM RUST HOLE AND A SPLIT - CUT IN 8' FROM DRESSER AT TEE.,34.09591459,-118.2215646
62101,MAIN,8-Nov-11,2214 ALSACE AV,23' E/W ALSACE AV,351' N/N BANGOR ST,4,C.I.,1915,21480,OLD CORP VALVE,1,,,,,FIERROZ,124-180,3,9,OLD ABANDON CORP VALVE BLEW OUT. HAD TO PINCH DOWN THE MAIN TO MAKE THE REPAIR.,34.03729465,-118.3533029
62102,MAIN,8-Nov-11,8871 ST IVES DR,7' N/S ST IVES DR,206' WW LARRABEE AVE,2,STEEL,1937,54795,,1,,,,LOAM,SPEARS,146-171,6,12,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 8"" 360 DEGREE CLAMP.",34.09390974,-118.3852252
61416,MAIN,8-Nov-11,12548 VENTURA BLVD,S VENTURA BLVD,520' W/CL WHITSETT AV,12,C.I.,1929,37911,RUPTURE,1,,,,MUD,OHARA,164-162,,,"CREW INSTALLED 144"" OF 12"" DI PIPE, BACKFILL AND TEMP OIL. LEFT JOB SITE SAFE.",34.14299191,-118.406922
61626,MAIN,8-Nov-11,4711 FIRMAMENT AVE.,12' W/C FIRMAMENT AVE.,150' N/C MOORPARK ST.,6,C.I.,1951,62393,SPLIT,1,,,,CLAY,GOLDBECK,168-144,16,96,"REPLACED 10' OF 6"" C.I. MAIN WITH 10' OF 6"" D.I. MAIN. 6"" BRK SEWER LATERAL.",34.15648674,-118.4726927
62105,MAIN,9-Nov-11,2946 RIMPAU BL,W/S RIMPAU BL,392' N/N JEFFERSON BL,4,C.I.,1915,21480,SPLIT,1,,,,CLAY,SPEARS,122-180,4,8,"CUT IN 3' OF 4"" D.I. PIPE.",34.0266411,-118.3516883
62104,MAIN,9-Nov-11,7105 GLASGLOW AV,23' NS GLASGLOW WY,19' EW GLASGLOW AV,8,C.I.,1949,66887,SPLIT,1,,,,C,GONZALES,102-174,5,15,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 20"" CLAMP FOR REPAIRS.",33.97227178,-118.3722703
62103,MAIN,9-Nov-11,2239 ALSACE AV,23' E/W ALSACE AV,119' N/N BANGOR ST,4,C.I.,1915,21480,RUST HOLE,1,,,,,ALVAREZ,124-180,2,6,"HAD TO INSTALL A REPAIR CLAMP. HAD TO SHUT DOWN THE 4"" CI MAIN TO MAKE THE REPAIR.",34.03668221,-118.353545
61322,MAIN,9-Nov-11,9326 VERMONT AV,22' N/S 93RD ST,43' E/W VERMONT AVE,4,C.I.,1923,31482,"CLAMP, SPLIT",1,,,,C,FLOWERS,094-198,3.5,14,"FOUND A SPLIT ON THE 4"" MAIN AND SERVICE CORP, MADE REPAIRS BY INSTALLING A 4"" 360 VENTED CLAMP, WHILE LAYING MAIN LINE ALL COMPLETE & SAFE.",33.95186387,-118.2912702
61360,MAIN,9-Nov-11,2085 S. HOBART BL,185' NE OXFORD AV,,8,C.I.,1932,51644,SPLIT,1,,,,ADOBE,MCCALL,126-192,10.5,21,"SET UP TRAFFIC DRILLED HOLES OVER MAIN, PIN POINTED LEAK. BROKE OUT & EXCAVATED. FOUND SPLIT ON BOTTOM, REPLACED SECTION OF PIPE.",34.03809145,-118.3072241
61418,MAIN,9-Nov-11,7119 ATOLL AVE,131' S/CL OF BARBARA ANN ST,14' E/CL OF ATOLL AVE,6,C.I.,1954,70781,ROUND CRACK,1,,,,ROCK & SAND,OBREGON,184-159,9.5,19,,34.19987027,-118.4202939
62107,MAIN,9-Nov-11,8032 WILLOW GLEN RD,E WILLOW GLEN RD,484' NN DOMINION WAY,6,A.C.,1926,43070,RUST HOLE,1,,,,,NAVAR,154-174,6,12,"INSTALLED 360 DEGREE REPAIR 6""X 12"" BACKFILLED NEEDS PICK UP AND ENOUGH OIL FOR 3'X 4' LEFT SAFE WITH BARRICADE AND CONES.",34.11902259,-118.3716943
61361,MAIN,9-Nov-11,300 N BONNIE BRAE,36' NN COURT,23' EW BONNIE BRAE,4,C.I.,1910,14143,ROUND CRACK,1,,,,,REYES,136-207,2,10,"ARRIVED TO MAINLINE JOB SITE, FOUND WATER IN TRENCH, PUMP OUT WATER & FOUND LEAK SOURCE, EXCAVATED AROUND OLD MAIN, FOUND ROUND CRACK & INSTALLED 360 CLAMP, BACKFILLED WITH SLURRY.",34.0684194,-118.2661975
61359,MAIN,9-Nov-11,NAVARRO ST & CASTALIA AVE,20' NS NAVARRO ST,1' WE CASTALIA AVE,6,A.C.,1962,81775,,1,,,,CLAY,NUNEZ,142-234,,,"FOUND LEAK ON A/C COLLAR. REMOVED 2 - A/C COLLARS AND OLD 6"" LINE GATE. INSTALLED 4' OF 6"" DI PIPE WITH 2 6"" MECH COUPLINGS.",34.0858504,-118.1764375
61629,MAIN,9-Nov-11,16401 HAMLIN ST,12' S/C HAMLIN ST.,15' W/C ODESSA AVE.,4,C.I.,1951,62509,ROUND CRACK,1,,,POOR,AD/CLAY,SNYDER,180-138,7,21,"BROKE AND DUG OUT 5'X3', FOUND ROUND CRACK UNDER CONCRETE GUTTER, ALSO OLD 360 CLAMP WITH BOLTS RUSTED AWAY, GOTTER ALL CRACKED, REMOVED BUTTER, SHUT DOWN MAIN, CUT IN 4' OF 4"" DI PIPE W 2 MECH COUP, 1 COUP EAR CRACKED, REMOVE AND REPLACE COUP, TURNED MAIN BACK ON, FLUSHED 6"" ON ODESSA FROM F.H., FLUSHED 4"" ON HAMLIN FROM 5 HOUSES AT CUL-DE-SAC, BACKFILLED, 542 WILL TEMP AND MAKE P/U.",34.18837138,-118.4902596
61358,MAIN,10-Nov-11,400 S. MOTT ST.,18' E/W MOTT ST.,8' N/S 4TH ST.,6,C.I.,1938,56006,"ROUND CRACK, RUST HOLE",1,,,,ADOBE,MCCALL,126-222,7,14,"UPON ARRIVAL SET UP TRAFFIC DELINEATION. DRILLED HOLES OVER MAIN. PIN POINTED LEAK BROKE OUT ASPHALT & EXCAVATED FOUND ROUND CRACK, ALSO HOLE IN MAIN MADE REPAIRS.",34.03882106,-118.2080556
61323,MAIN,10-Nov-11,800 W 109TH ST,0' E/W BARING CROSS,20' N/S 109TH ST,6,C.I.,1937,54980,RUST HOLE,1,,,,C,REYES,088-198,8,16,"SET UP TRAFFIC DELINEATION, LOCATED LEAK AREA, EXCAVATED 13X 10 SECTION. FOUND RUST HOLE CUT OUT 51"" OF OLD CI AND REPLACED WITH D.I. REACTIVATED WATER @ 12 PM. PICKED UP, CLEANED UP, LEFT SITE SAFE.",33.93729204,-118.2894643
61678,MAIN,10-Nov-11,4912 ALONZO AVE.,12' W/C ALONZO AVE.,83' S/C PALORA ST.,6,C.I.,1951,63044,SPLIT,1,,,,CALC,HARDY,170-129,9,18,REPAIRED SMALL SPLIT.,34.15936085,-118.5206981
61327,MAIN,10-Nov-11,805 W MANCHESTER AVE,13' W/W HOOVER,40' S/N MANCHESTER,24,C.I.,1922,30631,CLAMP,1,,,RUST,CLAY,KIRKSEY,096-201,15.5,31,"SET UP TRAFFIC MOVED PLATES EXCAVATED AROUND 24"" CI W/M & TAPPING SLEEVE. TURNED 24 OFF PUMPED HOLE CIT & REMOVED SLEEVE INSTALLED 24"" 360 DEGREE REPAIR BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAE.",33.96007848,-118.287231
61362,MAIN,11-Nov-11,1450 W. AVE 44,83' S/S TOLAND WAY,9' E/W AVE 44,4,C.I.,1929,48521,,1,,,,,HOOVER,156-219,10,20,"REPAIR 4"" CI MAIN REPLACED 4' OF 4"" CI W/ DI & MECH. COUPLING. TOOK SAMPLE TO LAB BACKFILLED LEFT JOB SITE SAFE.",34.12161986,-118.2204754
62109,MAIN,11-Nov-11,6366 6TH ST,170' E/E LA JOLLA AV,17' N/S 6TH ST,6,C.I.,1925,35910,SPLIT,1,,,,C,GONZALES,136-174,6,12,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" D.I. WITH TWO UNIONS. VERY BAD STREET DAMAGE DUE TO OTHER BLOW OUTS.",34.06551373,-118.3673047
61630,MAIN,12-Nov-11,20431 GERMAIN ST.,12' N/C GERMAIN ST.,16' W/C CORALINE CIR.,6,C.I.,1963,82767,"SPLIT, RUPTURE",1,,,POOR,ADOBE/CLAY,SNYDER,206-111,14,42,"RELIEVED MR. JOSEPH ON 6"" CI MAIN BLOWOUT, CUT IN 12' OF 6"" DF WITH 6""X6""X4"" TEE AND 2 MECH COUP, INSTALLED 4"" GATE OFF TEE, CONNECTED TO EXISTING 4"" FIRE SERVICE, RETAPPED 1 1/2"" SERVICE, CONNECTING TO EXISTING 1 1/2"" SERVICE, 561 TURNED MAIN ON, WE BACKFILLED AND TEMP, LEFT CONED AND BARRICADED OFF DUE TO MOD GATE LEAK MAKING EXCAVATION TOO MUSHY FOR TRAFFIC, 580 IS AWARE.",34.26222953,-118.5790506
62110,MAIN,12-Nov-11,4267 EDGEHILL DR,132' NN 43RD ST,19' EW EDGEHILL DR,6,C.I.,1929,48303,ROUND CRACK,1,,,,C,GONZALES,114-186,5,12.5,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.00643666,-118.3304821
61364,MAIN,14-Nov-11,1460 MORTON PL,54' W/W SARGENT PL,,4,,1925,35227,ROUND CRACK,1,,,,SHALE,MCCALL,142-210,9,18,UPON ARRIVAL CLOSED STREET TO THRU TRAFFIC. LOCATED MAIN & LEAK LOCATION. EXCAVATED FOUND ROUND CRACK ON MAIN. HEAVY LARGE ROOTS AROUND PIPE. ALSO GAS SERVICE TOUCHING MAIN AT PIN POINT OF BREAK CUT OUT SECTION OF MAIN.,,
61363,MAIN,14-Nov-11,5643 BERKSHIRE DR,333 SS KENDALL AVE,,,C.I.,,,SPLIT,1,,,,,SOLIS,148-237,11.5,23,CALLED OUT 2:00 A.M.,34.09767485,-118.1572062
62111,MAIN,14-Nov-11,500 EL MEDIO AV,17' S/N ERSKINE DR,11' E/E EL MEDIO AV,6,STEEL,1960,79318,JOINT,1,,,,,GONZALES,126-123,5,15,"FOUND LEAK ON 6"" STL MAIN VITRIOLIC CLAMP BROKEN REMOVED AND REPLACED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.04187295,-118.5346843
61419,MAIN,15-Nov-11,4243 FULTON AVE,149' N/C OF WOODBRIDGE ST,12' W/C OF FULTON AVE,6,C.I.,1925,36226,RUST HOLE,1,,,,,OBREGON,166-159,13,20,"FOUND OLD CORP LEAK, CORRODED AT MAIN, MADE REPAIRS, JOB COMPLETED.",34.14793059,-118.4225408
62112,MAIN,15-Nov-11,12353 WILSHIRE BL,W/S MCCLELLAN DR,27' NN WILSHIRE BL,4,C.I.,1932,52267,ROUND CRACK,1,,,,CLAY,SPEARS,126-144,6,18,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.04245583,-118.4698691
62113,MAIN,15-Nov-11,1141 WESTWOOD BL,21' E/W WESTWOOD BL,119'N/N LINDBROOK AVE,6,C.I.,1928,47338,SPLIT,1,,,,B,SMITH,134-153,10,20,"HEAVY TRAFFIC, JOB DELAY FOR UTILITY LOCATORS, LOCATE LEAK, MAIN PINCH DOWN, DUG OUT, INSTALL CLAMP ON SMALL SPLIT. BACKFILL & TEMP. P/U",34.05998208,-118.4450926
61366,MAIN,15-Nov-11,435 E. 58TH ST,287' WW AVALON BL,,6,A.C.,1949,66856,,1,,,,SANDY,MCCALL,108-207,7.5,20.5,UPON ARRIVAL SET UP TRAFFIC DELINEATION LOCATED MAIN AND DRILLED HOLES OVER MAIN BROKE OUT ASPHALT EXCAVATED FOUND ROUND CRACK. PLACED REPAIR CLAMP.,33.98978731,-118.2662799
61365,MAIN,15-Nov-11,6226 ARROYO GLEN ST,124' E/E FIGUEROA ST,,8,C.I.,1964,83076,,1,,,,,SOLIS,152-231,,,"CLAMP BROKE OR SHEAR OFF 8"" C.I. WATER MAIN. REMOVE BAD PIECE AND REPAIR.",34.11335953,-118.1856382
62096,MAIN,16-Nov-11,2903 NICHOLS CANYON RD,W NICHOLS CANYON RD,30' WW WOODROW WILSON,6,STEEL,1957,75846,RUST HOLE,1,,,,ADOBE,NAVAR,156-177,8.5,17,"INSTALLED 6""X 8"" 360 REPAIR CLAMP. NEED SCOOP OF BASE AND ENOUGH OIL FOR 4'X 6' LEFT SAFE WITH BARRICADES AND CONES.",34.12360882,-118.3609477
62114,MAIN,16-Nov-11,10327 GLENBARR AV,13' EW WICKLOW RD,17' NS GLENBARR AV,6,C.I.,1924,34912,ROUND CRACK,1,,,,C,GONZALES,126-162,7.5,15,"FOUND ROUND CRACK ON 6"" CI MANI USED 6""X 12"" CLAMP FOR REPAIRS.",34.03965839,-118.408352
62117,MAIN,16-Nov-11,1139 QUEEN ANNE PL,22' E/W QUEEN ANNE PL,455' S/S EDGEWOOD PL,6,C.I.,1922,30284,RUST HOLE,1,,,N/A,B,SMITH,130-186,8,16,"LOCATE LEAK, SHUT DOWN MAIN - 2- G.V. DUG OUT, CUT IN 2' WITH CPLGS - REFIT 1 1/2"" SERVICE AT 1140 QUEEN ANNE. FLUSH MAIN. BACKFILL & TEMP.",34.05294853,-118.3308592
62115,MAIN,16-Nov-11,2403 GARTH AVE,20' S/N GARTH AVE,60' W/W GARTH AVE,6,C.I.,1964,83825,SPLIT,1,,,,CLAY & SAND,SCHWEINBOLD,124-171,8.5,17,"REPLACED 3' OF CI PIPE WITH DI & 2 COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03738047,-118.379963
61631,MAIN,16-Nov-11,23427 COMMUNITY ST.,6' N/C COMMUNITY ST,430' W/C JASON,8,STEEL,1962,82750,CLAMP,1,,,GOOD,ADOBE/CLAY,HERNANDEZ,192-093,13.5,54,,34.22116545,-118.6374955
61325,MAIN,17-Nov-11,805 W MANCHESTER AVE,40' S/N MANCHESTER,13' W/W HOOVER,24,C.I.,1922,30631,CLAMP,1,,,,BASE,KIRKSEY,096-201,13,37,"SET UP TRAFFIC EXCAVATED FOUND LEAKING CLAMP 362 & 364 TURNED OFF MAIN REMOVED CLAMP (POWERSEAL) INSTALLED NEW 24"" SMITH BLAIR. TIGHTENED TO SPECS. BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.96007863,-118.28724
61632,MAIN,17-Nov-11,20431 GERMAIN,12' N/C GERMAIN,20' W/C CORALINE CIR,6,C.I.,1963,82767,SPLIT,1,,,,CLAY,ORCUTT,206-111,9,27,"MAIN BREAK NEXT TO REPAIR THAT WAS MADE LAST WEEK, DAY CARE OUT OF WATER, GAVE THEM TWO CASES OF BOTTLE WATER, BACKFILLED AND TEMP.",34.26222952,-118.5790642
62118,MAIN,17-Nov-11,3742 HUGHES AVE,E/S HUGHES AVE,390' NN VENICE BL,8,C.I.,1941,69591,ROUND CRACK,1,,,,CLAY,SPEARS,120-165,8,24,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP.",34.02446814,-118.3995698
61633,MAIN,18-Nov-11,16400 HAMLIN ST.,9' S/C HAMLIN ST.,18' W/C ODESSA AVE.,4,C.I.,1951,62509,ROUND CRACK,1,,,,ADOBE/CLAY,LAROCHELLE,180-138,9,18,"PAVING TO BE DONE BY STREET SERVICES, THEY ARE WORKING ON THIS STREET AND CAUSED THE LEAK WHEN REMOVING THE ASPHALT.",34.18837139,-118.4902653
62119,MAIN,18-Nov-11,8224 W 4TH ST,S/S 4TH ST,243' WW LA JOLLA AVE,6,C.I.,1925,35910,"CLAMP, DCI SADDLE",1,,,,CLAY,SPEARS,138-174,8,16,"REPAIRED LEAK ON 6"" C.I. MAIN AT ABANDONED DCI SERVICE WITH 6""X 12"" 360 DEGREE CLAMP.",34.07065315,-118.3682951
61369,MAIN,18-Nov-11,BONNIE BRAE,4' NN WILSHIRE,,8,C.I.,1934,53376,ROUND CRACK,1,,,,,SOLIS,132-204,,,"DRILL HOLES; BROKE OUT; EXCAVATE; STORM DRAIN VAULT OR SIDEWALL POUR ON OUR 8"" W.M. HAD TO CHIP OR BREAK AWAY CONCRETE TO MAKE REPAIRS.",34.05703212,-118.2735472
61422,MAIN,18-Nov-11,9352 LA SHELL DR,20' S/CL ELMHURST DR,10' E/CL LA SHELL DR,6,C.I.,1969,88277,,1,,,GOOD,ROCKY,OBREGON,198-201,,,"FOUND ROUND CRACK, MADE REPAIRS, EXTENSIVE STREET DAMAGE.",34.23871839,-118.2767684
61421,MAIN,18-Nov-11,5637 HAZELTINE AVE,278' S/CL OF COLLINS ST,20' W/CL OF HAZELTINE AVE,8,C.I.,1935,39153,ROUND CRACK,1,,,,,CRUZ,174-153,9,27,"INSTALLED 8X 8 REPAIR CLAMP (360 DEGREE) BACKFILLED WITH SAND AND BASE IN 6"" LIFTS TEMP ASPHALTED PICKED UP TRAFFIC LEFT JOB SAFE.",34.17317146,-118.4400229
61634,MAIN,18-Nov-11,3878 VISTA LINDA DR.,10' S/C VISTA LINDA DR.,56' W/C DEER VIEW CT.,6,STEEL,1975,92414,RUST HOLE,1,,,,D. GRANITE,JOSEPH,162-126,4,8,"BROKE OUT AND FOUND A LEAK ON CORP. VALVE, REPLACED VALVE AND 3' OF COPPER, BACKFILLED, TAMP AND TEMP, LEFT JOB SAFE.",34.14118174,-118.5283611
61368,MAIN,18-Nov-11,311 N. MADISON AV,109 NN BEVERLY BLV,18' EW MADISON AV,8,C.I.,1929,49043,RUPTURE,1,,,POOR,C,CHESTERTON,140-198,,,"FOUND RUPTURE ON BOTTOM OF PIPE SPLIT RUNNING TO DRESSER FROM PAST BLOW OUT MAINS DEEP 56"" COVER (NEEDS NEW MAIN)",34.07671669,-118.29702
61637,MAIN,18-Nov-11,20111 MCDONIE PL.,6' S/C MCDONIE PL.,189' E/C MCDONIE AVE.,4,C.I.,1957,75615,RUPTURE,1,,,POOR,SLATE,SNYDER,176-114,11,21,"4"" CI MAIN BLOWOUT, EXTENSIVE STREET DAMAGE, BROKE AND DUG OUT 5'X4', FOUND RUPTURE AT 1"" CORP, FOR 20111 MCDONIE PL. CUT IN 3' OF 4"" DF WITH 2 MECH, RETAPPED 1"" SERVICE, RECONNECTED TO EXISTING SERVICE, TURNED MAIN BACK ON, FLUSHED MAIN, BACKFILLED, NEED TEMP AND PICK UP.",34.17876374,-118.5718433
61367,MAIN,18-Nov-11,707 N. ROSEMONT AV,24' NN CLINTON ST,20' EW ROSEMONT AV,6,C.I.,1909,12360,RUST HOLE,1,,,,,BUSTILLO,138-204,7.5,22.5,6 INCH MAIN LEAK WITH SERVICE LEAK LOCATED NEAR RUPTURE IN PIPE. WE REPLACED 5 1/2 FEET OF PIPE AND RETAPPED SERVICE SAME LOCATION.,34.07467915,-118.2675977
62120,MAIN,19-Nov-11,818 S BURNSIDE,W OF BURNSIDE,166' SS OF 8TH STREET,4,C.I.,1922,29683,"RUST HOLE, SPLIT",1,,,,CLAY,KELLY,134-180,9,18,REMOVED 7FT OF CAST IRON PIPE; REPLACED WITH 7FT OF D.I.,34.06011625,-118.3502999
61423,MAIN,19-Nov-11,6531 ELMHURST DR,161' E/C OF TRUE KNOLL PL,12' S/C OF ELMHURST DR,6,,1969,88277,ROUND CRACK,1,,,,,OBREGON,198-204,8.5,21.5,"FOUND ROUND CRACK MADE REPAIRS, JOB COMPLETE.",34.24005828,-118.2741499
61370,MAIN,19-Nov-11,535 S. ALEXANDRIA AV,224' S/S 5TH ST,,8,,1966,85366,ROUND CRACK,1,,,,ADOBE,MCCALL,134-195,10.5,20.5,"UPON ARRIVAL SET UP TRAFFIC HIGH RISE, CONES DRILLED HOLES OVER MAIN PIN POINTED LEAK. BROKE OUT ASPHALT AND EXCAVATED FOUND ROUND CRACK ON 8"" MAIN. CLEANED PIPE AND INSTALLED REPAIR CLAMP.",34.06469584,-118.2979885
62116,MAIN,19-Nov-11,3813 2ND AVE,W 2ND AVE,203' SS RODEO RD,6,C.I.,1922,30513,SPLIT,1,,,,,WASHINGTON,118-189,8.5,25.5,BROKE OUT 8'X 5' (CONCRETE EXC.) CUT IN 6' OF PIPE & USED 2 MECH CPLGS. BACKFILL/OIL/PICK UP. COMPLETE.,34.01764447,-118.3193345
62122,MAIN,21-Nov-11,5457 SATURN ST,37' WW HAUSER BL,20' NS SATURN ST,4,C.I.,1928,46701,SPLIT,1,,,,,GONZALES,128-177,9.5,28.5,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 3' OF 4"" D.I. WITH TWO UNIONS. AFTER ENERGIZING MAIN RUPTURE OCCURRED USED 4""X 12"" CLAMP. CLEANED UP MUD.",34.04720427,-118.3577244
62121,MAIN,21-Nov-11,2420 DETOUR DRIVE,S OF DETOUR DRIVE,72' EE CHEREMOYA AVE,6,C.I.,1925,41019,ROUND CRACK,1,,,,RED CLAY,BRAYBOY,152-189,10.5,21,3'X 6' EXCAVATION IS BARRICADED AND CONED OFF; SOIL SATURATED AND UNSAFE; LEAVE FOR DITCH INSPECTOR FOR NEXT WEEK.,34.1136581,-118.3201079
61424,MAIN,21-Nov-11,10862 REDMONT AVE,377' N/C OF KYLE,4' W/C OF REDMONT AVE,4,C.I.,1959,78230,ROUND CRACK,1,,,,,OBREGON,208-198,,,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.26672419,-118.2936234
61639,MAIN,22-Nov-11,24000 CALIFA ST.,2' S/C CALIFA ST.,1' W/C ELBA PL.,8,STEEL,1962,81916,COUPLING,1,,,EXCELLENT,SANDSTONE/ROCK,SNYDER,176-090,16,47,"BROKE OUT 10'X6' EXCAVATION, HAD TO WAIT 1 HR. FOR GAS CO. TO MARK, DUG OUT 8"" STEEL MAIN, FOUND VICTROLIC COUPLING GONE, COULD NOT FIND 360 CLAMP TO FIT PIPE, CALLED FOR WELDER, WELDER UNABLE TO WELD BUT STRAP OVER LEAK, CUT OUT 18"" OF PIPE, WELDED NEW PIECE OF STEEL WITH 2 BUTT STRAPS, 562 TURNED MAIN ON, CREW RELIEVED US TO BACKFILL AND TEMP AND CLEAN UP.",34.17785546,-118.6509417
62125,MAIN,22-Nov-11,12315 WASHINGTON PL,NN WASHINGTON PL,140' EE CENTINELA,3,STEEL,1924,69485,RUST HOLE,1,,,,ADOBE,NAVAR,112-156,5.5,11,"INSTALLED 3""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED LEFT SAFE.",33.99977241,-118.429843
62124,MAIN,22-Nov-11,3466 BEETHOVEN ST,336' NN VICTORIA AV,4' WE BEETHOVEN ST,8,C.I.,1939,69552,ROUND CRACK,1,,,,,GONZALES,112-153,8,24,"FOUND ROUND CRACK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.00346619,-118.4439104
62126,MAIN,22-Nov-11,1485 CARDIFF AVE,WW CARDIFF AV,60' NN CASHIO,,C.I.,1925,35239,RUPTURE,1,,,,ADOBE,WASHINGTON,130-168,5.5,14,"INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED EXCAVATION. NEEDS LARGE PICK UP, LEFT SAFE.",34.05269426,-118.3921075
62123,MAIN,22-Nov-11,480 S SAN VICENTE,S/OF SAN VICENTE,142' & 140' E/E DREXEL AVE,8,C.I.,1925,35910,"ROUND CRACK, SPLIT",2,,,,,BRAYBOY,136-174,8,16,2 LEAKS APPROXIMATELY 2FT APART IN SAME HOLE,34.06915581,-118.3749202
61425,MAIN,23-Nov-11,4543 WILLIS AVE,W/C WILLIS AV,327' S/C HORTENSE ST,6,C.I.,1966,85090,,1,,,FAIR,,GARCIA,168-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED CLEANED UP AREA. THICK ASPHALT & HEAVY TRAFFIC.",34.15313428,-118.4552857
62129,MAIN,23-Nov-11,4922 LINSCOTT PLACE,S OF LINSCOTT PL,342' N/N OF COLISEUM,6,C.I.,1951,68079,ROUND CRACK,1,,,,,BRAYBOY,118-180,9,25,"(1) ROUND CRACK ON 6"" CI MAIN. REPAIR COMPLETE, JOB COMPLETE.",34.01913224,-118.3527602
62127,MAIN,23-Nov-11,425 N BARRINGTON AV,720' N/N CRESCENDA ST,26' E/W BARRINGTON AV,6,C.I.,1925,35550,ROUND CRACK,1,,,,C,GONZALES,136-144,8,32,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP. MAP SHOWS 16"" MAIN. NOTE: ENGR'R ESTABLISHED REPAIR MADE ON 6"" MAIN",34.06989568,-118.4738879
62128,MAIN,23-Nov-11,9400 PICO BL,17' SS PICO BL,18' EW REXFORD DR,6,C.I.,1927,35567,SPLIT,1,,,,C,GONZALES,132-168,4.5,9,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05506567,-118.3943062
62130,MAIN,24-Nov-11,1133 FORMOSA AV,262' S/S LEXINGTON AV,22' E/W FORMOSA AV,12,C.I.,1936,54487,SPLIT,1,,,,C,GONZALES,144-183,14.5,58,"BLOW OUT ON 12"" CI MAIN CUT IN 12' OF 12"" D.I. WITH TWO UNIONS RETAPPED 1 1/2"" COPPER SERVICE 1132 FORMOSA AV.",34.09173247,-118.3462682
62131,MAIN,24-Nov-11,1504 & 1505 CARDIFF AVE,22' EW CARDIFF AVE,54' & 55' SS CASHIO AVE,4,C.I.,1925,35239,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,130-168,8,16,"1- SHUT OFF D.C.I. AT CORP. SIDELINED 1504 AND 1510 FROM 1514 CARDIFF/ MAIN BLEW OUT AFTER WORK COMPLETED BEHIND DOUBLE BACK CLAMP. REMOVED AND INSTALLED 4""X 12"" 360 DEGREE CLAMP. MAIN HAD TO BE SHUT OFF, BACKFILLED 5'X 5' EXCAVATION, NEED LRG. PICK UP. SERVICES NEED TO BE RENEWED.",34.05220287,-118.3921056
61328,MAIN,26-Nov-11,636 E 108TH ST,226' W/W STANFORD AVE,22' N/S 108TH ST,6,C.I.,1928,47260,RUST HOLE,1,,,,C,REYES,088-207,7.2,14.5,"SET UP TRAFFIC DELINEATION, MARKED FOR U.S.A., FOUND LEAK AREA EXCAVATED 4X 4 SECTION, MAIN ALREADY SHUT DOWN, FOUND RUST HOLE AND DIVITED AREA, CUT OUT 19"" AND REPLACED WITH MECHANICAL LOT CLEANED UP BACKFILLED LEFT SITE SAFE.",33.93826181,-118.2637674
61371,MAIN,26-Nov-11,2715 E 12TH STREET,205' E/E SOTO,8' S/N 12TH STREET,8,C.I.,1930,49720,"ROUND CRACK, SPLIT",1,,,,,MINGO,120-219,11,33,"8"" MAIN BREAK ROUND CRACK AND SPLIT THE LENGTH OF THE PIPE FROM BELL TO BELL.",34.02171116,-118.2193247
62132,MAIN,27-Nov-11,8353 YUCCA TR,453' S/S YUCCA TRAIL LN,3' N/S YUCCA TR,4,STEEL,1926,43232,SPLIT,1,,,C,,GONZALES,150-174,4,8,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.1041232,-118.3717125
62134,MAIN,28-Nov-11,8347 YUCCA TRAIL,570' S/S YUCCA TRAIL LN,3' N/S YUCCA TRAIL,4,STEEL,1926,43232,RUST HOLE,1,,,,C,GONZALES,150-174,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS",34.10420304,-118.3720726
61324,MAIN,28-Nov-11,625 N. PIONEER ST,115' S/S G ST,18' E/W PIONEER ST,6,C.I.,1933,52331,ROUND CRACK,1,,,,,ROGERS,032-210,10,20,"6"" W/M REPAIR SET UP TRAFFIC EXCAVATED TRENCH 8 FT X 4FT DRILLED MANY TEST HOLES FOUND ROUND CRACK 115FT SS G ST BACKFILLED CLEANED UP SITE SAFE.",33.77888832,-118.2480186
62133,MAIN,28-Nov-11,7940 WILLOW GLEN RD,10' EW WILLOW GLEN RD,425' NN WOODSTOCK RD,6,STEEL,1928,47672,RUST HOLE,1,,,RUFF & PITTED,DECOMP GRANITE,SCHWEINBOLD,154-174,6,16,"REPAIRED 6"" WATER MAIN WITH CLAMP BACKFILLED, TAMPED. OILED & MADE PICK-UP.",34.11896933,-118.3707407
61641,MAIN,29-Nov-11,4424 JUBILO DR.,5' E/C JUBILO DR.,592' N/C EL PASEO NUEVO DR.,6,C.I.,1964,83419,SPLIT,1,,,FAIR,ADOBE/CLAY,SNYDER,166-123,8,25,"DRILLED HOLES, BROKE AND DUG OUT 6'X4' EXCAVATION, SHUT DOWN DOWN 6"" MAIN, FOUND SMALL 6"" SPLIT ON MAIN, REPAIRED WITH 6""X12"" 360 REPAIR CLAMP, TURNED MAIN BACK ON, FLUSHED MAIN, 542 MADE BACKFILL AND PICK-UP, 542 WILL RETURN TO TEMP.",34.15218794,-118.5406002
61426,MAIN,29-Nov-11,7300 PYRAMID DR,N C PYRAMID DR,10' W C PACKWOOD TR,6,STEEL,,,,1,,,VERY GOOD,,GARCIA,156-180,,,"FOUND LEAK ON 6"" STL MAIN, MADE REPAIRS. FLUSHED MAIN BACKFILLED & CLEANED UP AREA. INSTALLED NEW GASKET AT GV 6"" FLANGE. WELDER WELDED 6 BUTT STRAP. NEW MAIN ENAMELER RE-COATED MAIN FOR CORROSION PROTECTION.",34.12220872,-118.3516915
