LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
62136,MAIN,30-Nov-11,8562 WEST KNOLL DR,25' NS WEST KNOLL DR,45' EE WESTMOUNT DR,6,C.I.,1966,86043,ROUND CRACK,1,,,N/A,B,SMITH,144-171,16,32,"2"" UNMARKED GAS MAIN PUNCTURED WHILE PROBING FOR LEAK. DELAY FOR GAS REPAIR CREW. DUG OUT LEAK BY HAND. INSTALL 6""X 12"" CLAMP. BACKFILL & TEMP P/U MADE.",34.08943007,-118.3788855
61428,MAIN,30-Nov-11,4433 FORMAN AVE,W/C FORMAN AV,190 S/C RIVERSIDE DR,6,C.I.,1970,89310,,1,,,FAIR,,GARCIA,166-180,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN BACKFILLED W/ SLURRY.",34.15167583,-118.352751
61427,MAIN,30-Nov-11,LEMON AVE & OTSEGO ST,40' S/C OTSEGO,12' W/C LEMON AVE,2,GALV,1944,40914,,1,,,,,LOPEZ,170-147,5,10,"FOUND MAIN LEAK. MADE REPAIR, JOB COMPLETE.",34.16284208,-118.4596503
62135,MAIN,30-Nov-11,104 DETROIT ST,32' EE DETROIT ST,20' NS 1ST ST,8,C.I.,1925,41370,CLAMP,1,,,BAD,C,GONZALES,138-183,6,12,"FOUND OLD 8""X 12"" 360 DEGREE CLAMP LEAKING REMOVED CLAMP REPALCED WITH NEW 8""X 12"" 360 DEGREE CLAMP.",34.07354765,-118.3449275
62137,MAIN,30-Nov-11,3849 ARLINGTON AV,671' SS RODEO RD,17' EW ARLINGTON,4,C.I.,1922,30462,RUPTURE,1,,,,,KIRKWOOD,118-189,10.5,21,,34.01629194,-118.3182762
61642,MAIN,30-Nov-11,19110 SALT LAKE PL.,10' S/C SALT LAKE PL.,57' E/C BECKFORD AVE.,6,C.I.,1965,85159,"RUST HOLE, SPLIT",1,,,FAIR,MUCK,JOSEPH,210-120,12,27,"DRILLED HOLES TO FIND LEAK, FOUND LEAK, DUG OUT IN HARD DIRT, PUT ON 360 6""X12"" CLAMP, TURN MAIN ON, FOUND ONE MORE LEAK, HAD TO BREAK OUT MORE, HAD TO ? A 6' DI 6"" PIPE, BACKFILLED, TAMP AND TEMP AND LEFT JOB SAFE.",34.27173797,-118.5486888
61473,MAIN,1-Dec-11,234 MANTIS ST,187' N/S MORAY,18' E/W MANTIS ST,6,C.I.,1954,71895,ROUND CRACK,1,,,,,ROGERS,012-192,3,6,SET UP TRAFFIC FOR W/M REPAIR HIT BY CONTRACTOR VIBRATIONS NO FAULT. CUT IN 5 FT D.I. ROUND CRACK BACKFILLED CLEANED UP SITE SAFE.,33.72490302,-118.3147474
62421,MAIN,1-Dec-11,4229 HAYVENHURST DR,25' S/ CL HAYVENHURST DR,450' W/ CL LANAI RD,8,C.I.,1953,63804,RUST HOLE,1,,,,,HARDY,164-138,15,81.5,BLOW-OUT,34.14712597,-118.4943675
61472,MAIN,1-Dec-11,841 W. 134TH STREET,166' E/E VERMONT AVE,16' N/S 134TH STREET,6,C.I.,1930,50010,SPLIT,1,,,RUST,CLAY,ANDERSON,078-198,12.5,25,"6"" CI MAIN FOUND 6 FOOT SPLIT IN BOTTOM OF MAIN, RETAPPED ONE SERVICE - REMOVED BAD PIPE REPLACED W/ DI PIPE WITH TWO MECHANICAL COUPLINGS. BACKFILLED AND OILED. LEFT SITE SAFE.",33.91021055,-118.2909333
61433,MAIN,1-Dec-11,10165 LA CANADA WAY,644' W/CL MARY BELL AVE,5' S/CL LA CANADA WAY,8,C.I.,1976,93323,ROUND CRACK,1,,,,,LOPEZ,206-180,,,"FOUND 8"" MAIN LEAK, REPAIRED WITH 360 REPAIR CLAMP, SITE SAFE NEEDS SOME BACKFILL AND TEMP.",34.26066137,-118.3516924
61474,MAIN,2-Dec-11,787 SUMMERLAND AVE,22' N/S SUMMERLAND AVE,152' E/E CABRILLO AVE,8,C.I.,1936,54284,SPLIT,1,,,,CLAY,KIRKSEY,020-198,11,33,"DRILLED HOLES LOCATED LEAK BROKE OUT 8X6 FOUND SPLIT @ TAP ON BOTTOM OF 8"" CI CUT & REMOVED INSTALLED 8' 8"" DI W/COUPLINGS + 8X 1 SADDLE MADE TAP RECONNECTED SERVICE TO MAIN POURED SLURRY AND PLATED EXCAVATION JOB SAFE.",33.74756962,-118.2943429
62589,MAIN,2-Dec-11,2617 HARLESDEN CT,W HARLESDEN CT,160' WW WILLOW GLEN RD,,STEEL,1928,47673,,1,,,,ADOBE,NAVAR,154-174,6,12,"INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED 3'X 3' EXCAVATION NEEDS OIL AND PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.11923626,-118.3687645
62588,MAIN,2-Dec-11,9702 CISCO STREET,S CISCO STREET,W PL CASTLE HEIGHTS AVE,6,C.I.,1949,66481,ROUND CRACK,1,,,,CLAY MUD,KIRKWOOD,128-165,4.5,13.5,"REPAIRED ROUND CRACK ON 6"" CAST IRON MAIN",34.04376896,-118.3979612
61619,MAIN,5-Dec-11,6411 LOMITAS DR,106' S/S MONTEREY RD,17' E/W LOMITAS DR,6,C.I.,1925,41428,ROUND CRACK,1,,,,,UNGSON,152-231,8,16,"SET UP TRAFFIC - STEEP STREET - FOUND ROUND CRACK ON 6"" C.I. MAIN; INSTALLED (1)-6""X 20"" 360-REPAIR CLAMP - STOPPED LEAK - BACKFILLED W/CONROCK - TEMP. OIL HEAVY CLEAN UP - SITE SAFE.",34.10886884,-118.1788463
61618,MAIN,5-Dec-11,601 S WESTERN AVE,,70' S/S 6TH ST,8,C.I.,1949,66945,ROUND CRACK,1,,,,ADOBE,MCCALL,134-192,9,18,"UPON ARRIVAL SET UP TRAFFIC DELINEATION INVESTIGATED DRILLED HOLES OVER MAIN, PINPOINTED LEAK. BROKE OUT ASPHALT & EXCAVATED, FOUND ROUND CRACK.",34.06322366,-118.309174
62590,MAIN,5-Dec-11,2407 ALSACE AV,23' E/W ALSACE AVE,354' S/S BANGOR ST,4,C.I.,1915,21480,"RUST HOLE, SPLIT",1,,,,ADOBE,BARRAGAN,124-180,3,15,"THE OLD MAIN BLEW A HOLE ON TOP OF THE MAIN CUT IN 18"" OF 4"" DI PIPE",34.03529449,-118.3540934
62423,MAIN,5-Dec-11,4245 ALONZO AV,2' E/CL ALONZO AV,5' S/CL TWILIGHT LN,6,STEEL,1964,83480,COUPLING,1,,,FAIR,ADOBE/CLAY,SNYDER,166-129,14,65,"BROKE OUT 5'X 8' OVER 6"" GATE - FOUND MECH COUPLING ON STL PIPE HAD ROTTED AWAY SHUT DOWN 6"" MAIN - REMOVED 6"" WELD FLANGE FROM GATE & MECH - INSTALLED NEW FLANGE & MECH COUPLING - TURNED ON MAIN - FLUSHED - INSTALLED ANODE - WAITED FOR ENAMELER TO COAT PIPE - BACKFILLED & TEMP",34.14756238,-118.5212528
62422,MAIN,5-Dec-11,4926 DUNMAN AVE,14' E/CL DUNMAN AVE,140' N/CL CALABASH ST,6,C.I.,1956,74944,ROUND CRACK,1,,,,ADOBE/CLAY,LAROCHELLE,170-096,8,16,,34.16026493,-118.6271752
62595,MAIN,5-Dec-11,10440 HEBRON LN,7' N/S HEBRON LN,385' W/W BEVERLY GLEN BLVD,4,STEEL,1928,47072,CLAMP,1,,,RUFF,DECOMPOSED GRANITE,SCHWEINBOLD,150-150,6,12,"RE TIGHTENED LOOSE CLAMP (4""X 8"") ON 4"" STL WM, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.10440797,-118.447297
62592,MAIN,5-Dec-11,1500 BURNSIDE AV,23' NS SATURN ST,21' EW BURNSIDE AV,6,C.I.,1949,88163,ROUND CRACK,1,,,,C,GONZALES,128-180,6,18,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6"" X 12"" CLAMP FOR REPAIRS",34.04659989,-118.3554594
62591,MAIN,5-Dec-11,8646 PICO BL,99' EE BEDFORD ST,4' NS IN ALLEY BEHIND ADDRESS,4,C.I.,1936,54579,SPLIT,1,,,,C,GONZALES,132-171,6,18,"FOUND LEAK ON 4"" CI MAIN CUT IN 4' OF 4"" D.I. WITH TWO UNIONS RETAPPED 1"" COPPER SERVICE",34.0535966,-118.3801746
61434,MAIN,5-Dec-11,2984 GOODVIEW TR,N CL GOODVIEW TR,HOCKEY TR,2,COPPER,1960,80009,,1,,GOOD,,,GARCIA,156-180,,,"FOUND LEAK ON 2"" COP. MAIN, MADE REPAIRS. FLUSHED MAIN & 1"" COP. SERVICE. BACKFILLED & CLEANED-UP AREA.",34.1226824,-118.3473506
62596,MAIN,5-Dec-11,3826 HAUSER BL,E/S HAUSER BL,104' SS COLISEUM ST,2,STEEL,1947,64879,RUST HOLE,1,,,NONE,CLAY,SPEARS,118-177,8,24,"REPAIRED 2"" STEEL MAIN LEAK. CUT IN 5' OF 2"" BRASS NIPPLES",34.01787559,-118.3661398
62593,MAIN,5-Dec-11,5800 SPRING OAK TERR,S/S SPRING OAK TERR,276' EE CANYON DR,6,C.I.,1937,55070,ROUND CRACK,1,,,,CLAY,SPEARS,154-192,4,8,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.11713847,-118.3153354
62594,MAIN,5-Dec-11,150 S CANYON VIEW DR,W CANYON VIEW DR,480' SS SUNSET BLVD,6,C.I.,1924,34741,ROUND CRACK,1,,,,,NAVAR,132-141,6,12,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP BACKFILLED NEEDS OIL FOR 3'X 4' AND A LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES",34.05574041,-118.4847769
61625,MAIN,5-Dec-11,4417 KENDALL DR,8' WE BERKSHIRE DR,,6,C.I.,,,,1,,,,,ARIAS,148-237,4.5,9,"WATER LEAKING AT INTERSECTION OF KENDALL & BERKSHIRE DR. INVESTIGATED, DRILL HOLES AND EXCAVATED. FOUND 36"" SPLIT, REMOVED 48"" OF 6"" C.I. PIPE, INSTALLED 48"" D.I. PIPE.",34.09862556,-118.1585082
62426,MAIN,6-Dec-11,22020 CANTLAY ST,12' S/CL CANTLAY ST,221' W/CL TOPANGA CYN BL,8,C.I.,1934,38809,SPLIT,1,,,,,HARDY,184-102,8,8,BLOW-OUT REPLACE 8' OF MAIN,34.20192339,-118.6066681
62597,MAIN,6-Dec-11,4568 W 12TH ST,S/S 12TH ST,121' W/W MUIRFIELD RD,6,C.I.,1927,45588,ROUND CRACK,1,,,,CLAY,SPEARS,130-186,8,24,"CUT IN 6""X 18"" NIPPLE TO REPAIR 6"" C.I. ROUND CRACK LEAK AT BELL.",34.05227268,-118.3338174
62430,MAIN,6-Dec-11,4442 PAMPAS RD,8' S/CL PAMPAS RD,310' E/CL DON PIO DR,4,C.I.,1989,99754,,1,,,,CLAY,CARRANO,166-105,9,63,"CREW REPAIRED ROUND CRACK IN 4"" CI MAIN AND REPLACED ROTTED CORP AND CHANGED OVER 1"" SERVICE
MAIN REPLACED 12-11",34.15069179,-118.6013228
61437,MAIN,6-Dec-11,8033 WISNER AVE,345' S/CL LANARK ST,10' W/CL WISNER AVE,6,C.I.,1948,60664,ROUND CRACK,1,,,,CLAY SILT,CRUZ,190-147,8,16,,34.21694305,-118.4627226
61441,MAIN,6-Dec-11,7803 IRVINE AVE,41' N/CL STAGG ST,11' W/CL IRVINE AVE,6,,1933,38658,,1,,,,,OBREGON,188-171,8,16,"BACKFILLED, CLEAN AREA, LEFT SAFE.",34.212196,-118.3856342
61475,MAIN,6-Dec-11,1518 W. 84TH ST,180' W/W HALLDALE,20' N/S W. 84TH ST,4,,1921,29343,ROUND CRACK,1,,,,,ROGERS,098-195,13,52,SET UP TRAFFIC INVESTIGATED W/M LEAK W/M 7FT DEEP FOUND LEAK HIT UNMARKED GAS SERVICE. REPAIRED BY GAS CO. CLEANED UP SITE SAFE.,33.96269915,-118.3031604
61435,MAIN,6-Dec-11,12914 ALTANO ST,10' S/CL ALTANO ST,80' W/CL CRANSTON AV,4,C.I.,1959,78965,ROUND CRACK,1,,,N/A,MUD,VELAZQUEZ,222-162,10,30,"FOUND ROUND CRACK ON 4"" CI MAIN AT THE SERVICE CORP VALVE. MADE REPAIRS & BACKFILLED WITH BASE & OIL.",34.30568614,-118.4145214
61440,MAIN,6-Dec-11,13306 RATNER ST,S/CL RATNER ST,116' W/CL NAGLE AV,4,C.I.,1956,74756,ROUND CRACK,1,,,,,GARCIA,190-159,,,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS. RE-CONNECTED 1"" COP. SERVICE. FLUSHED MAIN & SERVICE. BACKFILLED & CLEANED-UP AREA.",34.2167828,-118.4230678
62598,MAIN,6-Dec-11,5431 ST ANDREWS PL,279' SS 54TH ST,23' EW ST ANDREWS PL,6,C.I.,1929,49046,ROUND CRACK,1,,,,C,GONZALES,108-192,8,24,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",33.99236274,-118.3113662
61439,MAIN,6-Dec-11,13223 WOODCOCK AV,W/CL WOODCOCK AV,300' N/CL ROSALES ST,6,C.I.,1957,77066,ROUND CRACK,1,,,,,GARCIA,224-147,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED - UP AREA.",34.31094206,-118.4621128
61627,MAIN,6-Dec-11,801 W TEMPLE ST / FIGUEROA ST,20' W/W FIGUEROA ST,28' S/N TEMPLE ST,6,C.I.,1896,1333,ROUND CRACK,1,,,,,UNGSON / MCCALL,134-210,10,26,"HEAVY TRAFFIC SET-UP; BROKE OUT / EXCAVATED; FOUND ROUND CRACK ON 6"" C.I. MAIN (100"" COVER); SHORED; INSTALLED 6""X 20"" 360 CLAMP; PLATED IT PINNED, WEDGE, OILED IT; LEFT SITE SAFE.",34.06005492,-118.2486591
62424,MAIN,6-Dec-11,20640 VINTAGE ST,12' S/CL VINTAGE ST,227' E/CL LURLINE AV,6,C.I.,1973,91087,"RUST HOLE, SPLIT",1,,,,CLAY,DURAN,204-111,8,32,"REPAIRED 6"" CI MAIN LEAK. CUT IN 4' OF 6"" DI PIPE WITH 2 MECH COUPLINGS. BACKFILLED EXCAVATION TEMPORARY PAVED.",34.25176735,-118.583431
62425,MAIN,6-Dec-11,7055 GEYSER AV,13' W/CL GEYSER AV,70' S /CL GAULT AV,6,C.I.,1949,61159,ROUND CRACK,1,,,,,HARDY,184-123,6,18,ROUND CRACK REPAIR,34.199095,-118.542635
62429,MAIN,6-Dec-11,17106 LISETTE ST,12' S CL LISETTE ST,902' W CL JIMENO AV,8,C.I.,1963,81981,RUST HOLE,1,,,,CLAY,DURAN,222-135,8,40,"REPAIRED 8"" CI MAIN. ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. HIGH PRESSURE, EXTENSIVE STREET DAMAGE. BACKFILLED EXCAVATION. TEMP. PAVED.",34.30326076,-118.5048414
62427,MAIN,6-Dec-11,4378 NOELINE AVE,14' E/CL NOELINE AVE,8' S/CL LOVETT PL,4,C.I.,1957,76572,,1,,,GOOD,MUCK,GOLDBECK,166-138,7,14,,34.15120083,-118.4887599
62436,MAIN,6-Dec-11,20600 QUEDO DR,12' N/CL QUEDO DR,44' E/CL KELVIN AV,6,C.I.,1954,70979,BELL CRACK,1,,,,CLAY,CARRANO,170-111,11,63,"CREW INSTALLED 12' DI PIPE ONE 6"" TEE, 8"" FIRE HYDRANT LATERAL AND 2.5X 4 HYDRANT TWO DRESSER COUPLINGS LARGE EXCAVATION 10X 7 TOOK 19 YD SLURRY, STREET DAMAGE CURB TO CURB 100'X 60' PAVED WITH TEMP OIL WILL NEED BLOW OUT PAVING.",34.15889333,-118.5838308
62600,MAIN,6-Dec-11,987 SCHUMACHER AVE,W SCHUMACHER AVE,122' NN OLYMPIC BLVD,6,C.I.,1923,32059,LARGE RUPTURE,1,,,BAD,ADOBE,WASHINGTON,134-174,5.5,16.5,"MADE 4 GATE SHUT OFF - DUG OUT - INSTALLED 3' OF 6"" D.I. & CPLGS. PUT MAIN BACK IN SVC. SAVED VERY LARGE PICK UP & BACKFILL FOR DAY CREWS CLOSED STREET BARRICADED SITE",34.05985707,-118.3752025
61438,MAIN,6-Dec-11,3734 LOADSTONE DR,132' S CL STONE CYN AV,,8,C.I.,1953,70099,"ROUND CRACK, SPLIT",1,,,FAIR,B - C,LAND,162-147,9,54,BLOW OUT 10X 23,34.1390043,-118.4596822
62599,MAIN,6-Dec-11,2721 BAGLEY AV,471' NN HARGIS AV,19' EW BAGLEY AV,6,C.I.,1948,65627,ROUND CRACK,1,,,,C,GONZALES,126-168,5,16.5,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.03811865,-118.3927673
61436,MAIN,6-Dec-11,3191 CAHUENGA BL,1' SN BARHAM BL,25' EW CAHUENGA BL,12,C.I.,1941,57503,JOINT,1,,,,CLAY,SCHIAVO,158-180,10,40,"LEAD JOINT ON 12"" OFFSET PUSHED OUT RECAULKED JOINT TO STOP LEAK.",34.12847861,-118.3473542
62428,MAIN,6-Dec-11,16800 SAN FERNANDO MISSION,14' S CL SAN FERNANDO MISSION,21' W CL RUFFNER,8,C.I.,1960,79171,RUST HOLE,1,,,,CLAY,HERNANDEZ,210-135,9,45,"FOUND 8"" MAIN SHUT OFF BROKE OUT ASPH EXCAVATED TO MAIN PUT ROCK BELOW MAIN, CUT 18"" SECTION OUT INSTALLED A 8""X 18"" NIP WITH TWO DRESSER CPLG - BACKFILLED AND TEMP",34.27196457,-118.4978257
62407,MAIN,7-Dec-11,7455 GLORIA AV,8' W/CL GLORIA AV,59' S/CL COHASSETT ST,8,C.I.,1947,60234,,1,,,,CLAY,CARRANO,186-141,8,48,"CREW REPAIRED ROUND LEAK IN 8"" MAIN, TREE ROOT GREW AROUND 1"" SERVICE HAD TO RELOCATE SERVICE RETAP AND CHANGE OVER",34.20645997,-118.4793255
62604,MAIN,7-Dec-11,449 S ORANGE DR,200' NN 6TH ST,22' EW ORANGE DR,4,C.I.,1922,30771,ROUND CRACK,1,,,,C,GONZALES,136-183,4,12,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.06554699,-118.341879
62410,MAIN,7-Dec-11,16670 MOORPARK ST,12' S/CL MOORPARK ST,333' W/CL PETIT ST,6,C.I.,1949,61135,"ROUND CRACK, RUST HOLE",1,,,,,HARDY,170-135,3.5,10.5,ROUND CRACK & RUST HOLE SAME EXCAVATION,34.15976176,-118.4967835
62431,MAIN,7-Dec-11,16708 MCKEEVER ST,10' S/CL MCKEEVER ST,472' W/CL GERALD AVE,6,C.I.,1955,72504,ROUND CRACK,1,,,,CLAY,GOLDBECK,212-135,9,25,ALL EXCAVATION DONE BY HAND,34.27467902,-118.4960463
62432,MAIN,7-Dec-11,16103 SHERMAN WAY,15' W/CL WOODLEY AV,66' N/CL SHERMAN WAY,8,C.I.,1959,78441,RUST HOLE,1,,,,CLAY,DURAN,184-141,6.5,32.5,"REPAIRED 8"" CI MAIN. RUST HOLE REPAIRED WITH 360 REPAIR CLAMP BACKFILLED TEMP. PAVED.",34.20135145,-118.4837099
62602,MAIN,7-Dec-11,2120 NARCISSUS CT,145' NN VICTORIA AVE,14' EW NARCISSUS CT,4,C.I.,1925,68984,,1,,,,,BLACK,108-147,4,24,"FOUND RUPTURE HOLE ON 4"" MAIN MADE REPAIR USING 360 REPAIR",33.98881675,-118.4596382
61446,MAIN,7-Dec-11,8033 WISNER AVE,10' W/CL WISNER AVE,341' S/CL LANARK ST,,C.I.,1948,60664,ROUND CRACK,1,,,,,CRUZ,190-147,6,12,"CLEAN UP MADE
CLEAN UP DEBRIS AND",34.21695808,-118.4627226
61445,MAIN,7-Dec-11,4123 STANSBURY AVE,15' W/CL STANSBURY AVE,264' N/CL ROBLAR RD,8,C.I.,1937,39427,ROUND CRACK,1,,,,,CRUZ,164-153,6,18,"INSTALLED 8""X 12"" 360 DEGREE REPAIR CLAMP",34.14511748,-118.4411674
61444,MAIN,7-Dec-11,13354 BURTON ST,S/CL BURTON ST,284' W/CL VARNA AV,6,C.I.,1961,79939,SPLIT,1,,,,,GARCIA,192-159,,,"FOUND BLOW-OUT ON 6"" CI MAIN, MADE REPAIRS. HEAVY ROOTS UPLIFTED MAIN. FLUSHED MAIN. BACKFILLED W/SLURRY, BARRICADED MADE SAFE. NEEDS MAJOR CLEAN-UP.",34.22070562,-118.4247052
62409,MAIN,7-Dec-11,9452 GERALD ST,12' W/CL GERALD ST,113' S/CL PLUMMER ST,8,C.I.,1956,75077,ROUND CRACK,1,,,,,HARDY,200-138,9,27,ROUND CRACK REPAIR,34.24266243,-118.494919
62603,MAIN,7-Dec-11,10544 STRATHMORE DR,359' EW HILGARD AVE,35' NS STRATHMORE DR,8,C.I.,1973,91261,SPLIT,1,,,,,BLACK,138-153,9.5,48.5,"FOUND SPLIT ON 8"" MAIN MADE REPAIR USING 2 MECH AND NEW DI PIPE",34.07038859,-118.4374485
62601,MAIN,7-Dec-11,2021 GLENCOE AVE,W/S GLENCOE AVE,237' SS VIENNA WY,6,C.I.,1939,69572,RUST HOLE,1,,,NONE,CLAY,SPEARS,112-150,8,16,"CUT IN 6""X 18"" NIPPLE D.I. TO REPAIR 6"" C.I. MAIN RUPTURE.",34.00135229,-118.4508938
61636,MAIN,7-Dec-11,467 WITMER ST,467 WITMER ST,294' EE 5TH ST,8,,,,FIELD LOCK,1,,,,,SMITH,132-207,5,15,FOUND LEAK ON NEW MAIN AT THE BELL & SPIGOT (FIELD LOCK) MADE REPAIR WITH BELL REPAIR CLAMP,34.05687615,-118.2648425
61467,MAIN,7-Dec-11,6633 VAN NUYS BL,354' N/CL KITTRIDGE ST,,8,C.I.,1930,38047,ROUND CRACK,1,,,FAIR,B - C,LAND,182-150,9,54,NEED TO PAVE 7X 6 INST AND 3X 3 IN SIDEWALK,34.19163834,-118.4488553
61468,MAIN,7-Dec-11,6633 VAN NUYS BLVD,346' N/CL KITTRIDGE ST,13' E/W VAN NUYS BLVD,8,C.I.,1930,38047,ROUND CRACK,1,,,,LOAM,SCHAIVO,182-150,9,45,"FOUND ROUND CRACK ON 8"" CI MAIN. PLACE LEN 8""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILL & TEMP PAVE EXCAVATION.",34.19162988,-118.4488553
62605,MAIN,7-Dec-11,2363 PARNELL AVENUE,W PARNELL AVENUE,63' NN PICO BLVD,4,C.I.,1924,32824,ROUND CRACK,1,,,,CLAY MUD,KELLY,128-159,2.3,4.5,"REPAIRED ROUND CRACK ON 4"" CAST IRON MAIN.",34.04372631,-118.4222017
62606,MAIN,7-Dec-11,653 S ORANGE DR,W/SIDE ORANGE DR,365' N/N WILSHIRE BLVD,4,C.I.,1922,30771,SPLIT,1,,,,ADOBE,NAVAR,134-183,8.5,17,"INSTALLED 7' OF 4"" D.I. PIPE 2 MECHANICAL COUPLINGS BACKFILLED NEEDS ENOUGH OIL FOR 3'X 11' AND A LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.06331787,-118.3396955
62408,MAIN,7-Dec-11,16300 MALDEN ST,9' S/CL MALDEN ST,23' E/CL VALJEAN AV,4,C.I.,1961,80587,"CLAMP, ROUND CRACK",1,,,,CLAY,CARRANO,194-138,7,32.5,"SECOND LEAK OF THE DAY, REPAIRED ROUND CRACK IN 4"" CI MAIN W/360 DEGREE REPAIR CLAMP",34.22576853,-118.4871604
62433,MAIN,8-Dec-11,11172 AMESTOY AVE,12' W CL AMESTOY AV,20' S CL MCKEEVER ST,6,C.I.,1954,71615,ROUND CRACK,1,,,GOOD,ADOBE/CLAY,SNYDER,212-135,5,15,"BROKE OUT 5'X 3' CONCRETE GUTTER - REPAIRED ROUND CRACK WITH 6""X 12"" 360 REPAIR CLAMP - 561 TURNED MAIN ON - BACKFILLED & TEMP - TEMP AROUND RAISE ASPHALT ST.",34.27391753,-118.505281
62614,MAIN,8-Dec-11,8425 3RD ST,24' EW CROFT AV,89' NN 3RD ST,4,C.I.,,,,1,,,,,FIERROZ,138-174,6,24,"MADE REPAIR ON 4"" CI BACKFILL AND TAMP THE EXCAVATION IT IS A 4"" F.S.",34.07349945,-118.3742283
61477,MAIN,8-Dec-11,11TH AVE APPROX. 40' OF N. 66TH,40' N/N 66TH ST,17' E/W 11TH AVENUE,6,C.I.,1924,34353,RUST HOLE,1,,,,CLAY,PEREZ,104-186,7,14,"ON ARRIVAL AREA WAS SECURE INVESTIGATED BROKE OUT & DUG OUT & CLEAN MAIN INSTALL 49"" PIECE OF6"" DI PIPE W/ MECH. COUPLING. BACKFILLED & OIL LEFT AREA SAFE.",33.97986436,-118.3294133
61448,MAIN,8-Dec-11,11454 BRUSSELS AVE,84' S/CL KAMLOOPS ST,7' E/CL BRUSSELS AVE,4,C.I.,1979,94572,RUST HOLE,1,,,POOR,CLAY,OBREGON,212-171,9.5,19,"CUT IN 2' OF 4"" D.I. PIPE, ROD & YOKE EXTENSIVE CORROSION - PIPE IN BAD SHAPE.",34.27809335,-118.3799092
62412,MAIN,8-Dec-11,18640 PASADERO DR,6' W/CL PASADERO DR,260' S/CL PASEO NUEVO DR,6,C.I.,1962,82223,ROUND CRACK,1,,,,SILT/SHALE,HARDY,166-123,6,24,,34.14826619,-118.5389543
62609,MAIN,8-Dec-11,914 PALMS BLVD,1' NS PALMS BLVD (IN SIDEWALK),158' EE LINDEN AVE,6,C.I.,1938,68974,RUST HOLE,1,,,MED,SAND,SCHWEINBOLD,110-147,9,25,"REPAIRED 6"" CI WM WITH CLAMP. BACKFILLED WITH SAND, CONED & TAPED OFF. SIDEWALK (5'X 33') CLEANED STREET & CURB TO CARS PARKED ON BOTH SIDES OF EXCAVATION.",33.99582953,-118.4597923
62411,MAIN,8-Dec-11,16830 KILLION ST,8' S/CL KILLION ST,65' E/CL ALBERS AV,6,C.I.,1954,71748,ROUND CRACK,1,,,,,HARDY,174-135,5.5,22,ROUND CRACK,34.17111268,-118.5002639
62434,MAIN,8-Dec-11,8465 CALVIN AVE,12' W/CL CALVIN AVE,22' S/CL CHASE ST,6,C.I.,1949,60123,ROUND CRACK,1,,,,ADOBE/CLAY,LAROCHELLE,194-117,4,8,,34.22453276,-118.5557795
62435,MAIN,8-Dec-11,22606 CALIFA ST,12' S/CL CALIFA ST,402' W/CL KENTLAND AV,6,C.I.,1960,79039,ROUND CRACK,1,,,,ADOBE,NINE,176-099,,,,34.17733996,-118.6191684
62608,MAIN,8-Dec-11,10301 STRATHMORE DR,131' WW COMSTOCK AVE,22' NS STRATHMORE DR,6,C.I.,1926,42669,ROUND CRACK,1,,,,,BLACK,138-156,5,45,"FOUND 6"" ROUND CRACK ON 6"" CI MAIN. MADE REPAIR BACKFILLED CLEANED SITE LEFT SAFE.",34.07071345,-118.4274477
62611,MAIN,8-Dec-11,3320 MENTONE AVE,175' SS ROSE AVE,7' EW MENTONE AVE (ALLEY),4,A.C.,1952,69659,,1,,,,,BLACK,122-162,9,54,"FOUND SADDLE FOR FIRE SERVICE LOOSE FROM MAIN REPLACE SADDLE AND 3 FEET OF 2"" COPPER.",34.02787693,-118.411943
62612,MAIN,8-Dec-11,4073 CLOVERDALE AVE,176' SS TERRAZA DR,19' EW CLOVERDALE AVE,8,C.I.,1958,77559,ROUND CRACK,1,,,,SANDY,NUNEZ,116-177,,,"SET UP TRAFFIC, LOCATED LEAK, MADE REPAIR, 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OIL COMPLETE.",34.01390887,-118.3638024
62613,MAIN,8-Dec-11,1651 S HIGHLAND AVE,200' NN ST ELMO DR,21' EW HIGHLAND AVE,8,C.I.,1937,55378,ROUND CRACK,1,,,,,NUNEZ,128-183,,,"SET UP TRAFFIC, SOUNDED MAIN, LOCATED LEAK, MADE REPAIR 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OIL COMPLETE.",34.04450764,-118.3447341
61476,MAIN,8-Dec-11,4418 W. 60TH ST,20' N/S 60TH ST,200' W/W BUCKLER AVE,8,C.I.,1926,43517,,1,,,,CLAY,KIRKSEY,106-180,14.5,29,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED FOUND HOLE ON TOP OF 8"" CI CUT & REMOVED 5' INSTALLED 5' DI W/ 2 EA 8"" ,ECH. COUPLING. BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.",33.98525021,-118.3525241
61479,MAIN,8-Dec-11,ST ANDREWS PL / FLORENCE AVE,19' EW ST ANDREWS PL,45' SS FLORENCE AV,,C.I.,,,ROUND CRACK,1,,,,,PEACOCK,102-192,3.5,10.5,"FOUND A LEAK ON THE 4"" CI MAIN (ROUND CRACK) MADE REPAIRS BY INSTALLING A 4X 8"" 360 REPAIR CLAMP TO STOP THE LEAK, PLATED AND MADE JOBSITE SAFE.",33.97430849,-118.3112045
61478,MAIN,8-Dec-11,ST ANDREWS PL / FLORENCE AV,19' EW ST ANDREWS PL,20' SS FLORENCE AV,,C.I.,,,SPLIT,1,,,,,PEREZ,102-192,4,14,"FOUND A LEAK ON THE 4"" CI MAIN (SPLIT) MADE REPAIRS BY CUTTING OUT AND INSTALLING 5' OF 4"" DI PIPE AND TWO 4"" MECH CPLGS TO STOP LEAK, PLATED AND MADE JOBSITE SAFE.",33.97437793,-118.3112044
62610,MAIN,8-Dec-11,2111 GLENCOE AV,89' SS CARLTON WY,6' EW GLENCOE AV,6,C.I.,1939,69572,,1,,,,C,GONZALES,112-150,4,12,"FOUND RUPTURE ON 6"" CI MAIN USED 6""X 12"" CLAMP REPLACED 6""X 12"" OLD CLAMP WITH NEW 6""X 12"" CLAMP",34.0003553,-118.4501297
61640,MAIN,8-Dec-11,5212 LATHROP ST,334' WW PLACER PL,,6,,1926,42345,RUPTURE,1,,,,ADOBE,MCCALL,148-237,6.5,13,UPON ARRIVAL PARKED TRUCK SET UP TRAFFIC DELINEATION CLOSED STREET. DRILLED HOLES OVER MAIN PINPOINTED LEAK BROKE OUT & EXCAVATED FOUND RUPTURE & SPLIT ON BOTTOM REPLACED SECTION OF MAIN.,34.09708895,-118.1667592
61447,MAIN,8-Dec-11,3734 WILLOW CREST AVE,10' S CL WILLOW CREST AVE,368' E CL VINELAND AVE,4,C.I.,1949,66442,ROUND CRACK,1,,,,SHALE SANDSTONE,CRUZ,162-177,4.5,9,"INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP.",34.1374636,-118.3656506
62702,MAIN,8-Dec-11,3535 SEPULVEDA BL,17' SN WESTMINSTER,26' WW SEPULVEDA BL,4,C.I.,,,,1,,,,,GONZALES,118-159,4,12,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP.",34.01803504,-118.4215894
61635,MAIN,8-Dec-11,856 S VERMONT AV,69' S/S FRANCIS AV,28' W/E S VERMONT AV,30,C.I.,1911,14740,CLAMP,1,,,FAIR,C,CHESTERTON,132-198,,,"OLD DISCONNECT SERVICE SADDLE HAD BAD BAILS, USED 360 DID NOT WORK - USED 1 1/2X 30 SERVICE SADDLE TO STOP LEAK",34.05652395,-118.2915771
61450,MAIN,9-Dec-11,3826 VINELAND AVE,16' E/CL WRIGHTWOOD DR,8' S/CL VINELAND AVE,6,C.I.,1949,66441,CLAMP,1,,,,C,ARRIOLA,162-174,12,32,"6"" MAIN LEAK, ROUND CRACK, INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP, STOPPED LEAK, 5'X 4' EXCAVATION, BACKFILLED, CLEANED UP DEBRIS, MADE SITE SAFE.",34.13781703,-118.3687821
62622,MAIN,9-Dec-11,555 CASHMERE TER,1' EW DENSLOW AVE,21' NS CASHMERE TER,6,C.I.,1946,64757,ROUND CRACK,1,,,,,HOOVER,136-147,,,"REPAIR ROUND CRACK ON 6"" CI MAIN BACKFILLING, TEMP OIL, LEFT SITE SAFE.",34.06672839,-118.4572892
62615,MAIN,9-Dec-11,3411 W 54TH ST,27' NS 54TH ST,44' WW CRENSHAW BL,12,C.I.,1923,31731,SPLIT,1,,,,CLAY,BUSTILLO,108-186,20.5,82.5,"FOUND 12 INCH BLOW OUT AND REPAIRED WITH 13 FEET OF NEW PIPE. TURNED MAIN ON AND FOUND SECOND LEAK FIVE FEET AWAY, REPLACED ANOTHER 12 FEET OF PIPE.",33.99307097,-118.3313052
61449,MAIN,9-Dec-11,15854 LARKSPUR ST,416' W CL ENCINITAS AVE,11' S CL LARKSPUR ST,6,C.I.,1950,62359,ROUND CRACK,1,,,,,CRUZ,222-141,10,30,"INSTALLED 6"", 360 DEGREE REPAIR CLAMP.",34.30386465,-118.4767233
62413,MAIN,9-Dec-11,11321 SHOSHONE AVE,12' W/CL SHOSHONE AVE,254' N/CL INDEX ST,4,C.I.,1956,73869,ROUND CRACK,1,,,,SANDSTONE,SNYDER,212-129,6,18,"BROKE & DUG OUT 5'X 3' OVER 1"" SER. & 4"" MAIN - FOUND ROUND CRACK AT SERVICE FOR 11321 SHOSHONE - ALSO SER. FOR 11320 TAPPED BEHIND - HAD 561 SHUT DOWN MAIN CUT OUT MAIN & BOTH SERVICES - TAPPED 2 SERVICE ON 18""X 4"" NIPPLE - CUT IN WITH 2 MECH COUPLINGS - RECONNECTED BOTH SERVICES - BACKFILLED MADE P/U NEED TEMP ON MONDAY BARRICADED SAFE.",34.27646691,-118.5166351
62414,MAIN,9-Dec-11,17100 ARMSTEAD ST,9' S/CL ARMSTEAD ST,35' W/CL AMESTOY AV,6,C.I.,1963,82771,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,214-135,4,12,"BROKE & DUG OUT 5'X 3' EXCAVATION - 561 SHUT DOWN MAIN - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP 561 TURNED MAIN BACK ON WE BACKFILLED 542 MADE P/U & TEMP",34.2827221,-118.5044346
62438,MAIN,9-Dec-11,21109 MERRIDY ST,10' N/CL MERRIDY ST,114' W/CL VARIEL AVE,6,A.C.,1964,84010,,1,,,,SANDSTONE,LAROCHELLE,204-108,4,12,ROUND CRACK CAUSED BY TREE ROOT.,34.25230155,-118.5933115
62437,MAIN,9-Dec-11,16649 VALERIO ST,14' N/CL VALERIO ST,92' E/CL RUFFNER,6,C.I.,1950,62215,SPLIT,1,,,FAIR,ADOBE/CLAY,HERNANDEZ,186-135,,,"8FT SPLIT ON 6"" CI MAIN RAISED STREET REMOVE & REPLACED MAIN WITH 8"" DI AND TWO CLPG BACKFILLED & TEMP",34.20483537,-118.4964459
62617,MAIN,9-Dec-11,3971 MOORE ST,15' EW MOORE ST,145' SS ZANJA,,C.I.,1931,69561,RUST HOLE,1,,,,CLAY,KIRKSEY,110-153,7,21,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 5 FOUND HOLE ON TOP OF 4"" CI NEXT TO 360 DEGREE CLAMP CUT & REMOVED 3' INSTALLED 3' DI W/COUPLINGS BACKFILLED W/ BASE & OIL TEMP LEFT SAFE.",33.9966197,-118.4379411
62618,MAIN,9-Dec-11,2210 SUPERIOR AV,E SUPERIOR AV,110' SS VICTORIA AV,6,C.I.,1935,69546,"ROUND CRACK, SPLIT",1,,,,,NAVAR,110-150,9,18,"INSTALLED 6""X 12"" AND 6""X 8"" 360 DEGREE REPAIR CLAMP BACKFILLED OILED. NEEDS LARGE PICK UP, LEFT SAFE WITH CONES BARRICADED CLEANED SITE",33.99635942,-118.4534765
62623,MAIN,9-Dec-11,7542 SUNNYWOOD LN,,155' EE NICHOLS CYN,4,C.I.,1957,75248,ROUND CRACK,1,,,,B,POWELL,158-177,5,30,,34.12588837,-118.3617523
62620,MAIN,9-Dec-11,1415 S BUNDY DR,30' SS ROCHESTER,35' WE BUNDY DR,8,C.I.,1970,89297,ROUND CRACK,1,,,,,BLACK,126-147,6,36,"FOUND BROKEN MAIN. MADE REPAIR USING 360 REPAIR CLAMP. CLEANED SITE LEFT SAFE EXTENSIVE DELINEATION, LEAK WAS HARD TO LOCATE STROM DRAIN NEXT TO MAIN.",34.0418941,-118.4648454
62619,MAIN,9-Dec-11,11540 THURSTON CI,19' EW THURSTON CI,149' NN THURSTON AVE,8,C.I.,1941,58056,ROUND CRACK,1,,,,ROCKS & SAND,SCHWEINBOLD,140-147,6,18,"REPAIRED 8"" CI WATER MAIN WITH CLAMP BACKFILLED, TAMPED & CONED OFF.",34.07673052,-118.4643068
62607,MAIN,9-Dec-11,320 GRAMERCY PL,19' EW GRAMERCY PL,227' SS 3RD ST,6,A.C.,1964,82974,ROUND CRACK,1,,,,,RODRIGUEZ,136-192,8,40,"FOUND LEAK ON A 6""X 6"" TEE. MAIN IS 6"" A.C.",34.06822871,-118.3128808
62616,MAIN,9-Dec-11,3845 WELLINGTON RD,19' EW WELLINGTON RD,147' NN 39TH ST,6,C.I.,1940,57291,ROUND CRACK,1,,,,CLAY,KIRKSEY,118-183,6.5,19.5,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 4 6"" CI W/ROUND CRACK INSTALLED 6X 12 360 DEGREE REPAIR CLAMP BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.",34.01603273,-118.3386747
62621,MAIN,9-Dec-11,309 SYCAMORE AVE,105' NN BEVERLY BLVD,20' E/W SYCAMORE AVE.,4,C.I.,1924,34876,SPLIT,1,,,,,BLACK,140-183,8,36,FOUND MAIN LEAK MADE REPAIR USING 360 REPAIR CLAMP.,34.07659812,-118.342979
61686,MAIN,9-Dec-11,3266 CONNECTICUT ST,165' WW OXFORD AVE,,6,C.I.,1930,49932,"RUST HOLE, SPLIT",1,,,,,MCCALL,130-192,22.5,56.5,"1ST REPORT - UPON ARRIVAL PARKED TRUCK, SET UP TRAFFIC CONES, INVESTIGATED DRILLED HOLES OVER MAIN PINPOINTED LEAK. VEHICLE PARKED ON LEAK, L.A.P.D. FOUND OWNER OF VEHICLE. BROKE OUT & EXCAVATED FOUND SPLIT ON BOTTOM. REPLACED SECTION. 2ND REPORT - LOCATED SM RUST HOLE AND SPLIT ON BOT. OF PIPE, CUT OUT BELL - CUT IN 5' PIPE(DI) TWO MORE LK DOWN ST APPEARED AFTER ENERGIZING MAIN IN THE MIDDLE OF GAS/ AND POWER.",34.05177084,-118.3080581
61480,MAIN,9-Dec-11,3130 W. 59TH PL,274' WW 8TH AV,17' NS 59TH PL,4,C.I.,1925,35435,ROUND CRACK,1,,,,CLAY,PEREZ,106-186,6,12,ARRIVE SET UP TRAFFIC INVESTIGATED DRILL HOLES FOUND LEAK BROKE & DUG OUT CLEAN MN & INSTALLED A 360 CLAMP OVER ROUND CRACK STOP LK. BACKFILL W/ CONROCK & TEMP OIL.,33.98628766,-118.327404
61451,MAIN,10-Dec-11,4276 COLDWATER CYN. BL,W/CL COLDWATER CYN BL,160' N/CL VALLEY HEART ST,8,C.I.,1931,38425,CLAMP,1,,,,FAIR,GARCIA,164-162,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN & SERVICES. BACKFILLED & CLEANED-UP AREA. VERY HEAVY TRAFFIC.",34.14744712,-118.4138443
62416,MAIN,10-Dec-11,15836 SUNBURST ST,12' S/CL SUNBURST ST,80' W/CL DEMPSEY AV,6,C.I.,1953,70137,ROUND CRACK,1,,,POOR,SAND,SNYDER,196-141,5.5,16.5,"BROKE & DUG 5'X 3' REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - FLUSHED - BACKFILLED LEFT BARRICADED SAFE NEED TEMP MONDAY",34.23462861,-118.4777259
62439,MAIN,10-Dec-11,15701 SHERMAN WAY,58' N/CL SHERMAN WAY,27' W/CL HASKELL AV,8,,1934,38780,SPLIT,1,,,,CLAY,DURAN,184-144,12,72,"SCHEDULE OVERTIME. INSTALLED 8"" TEE, 8"" GATE VALVE, 18' 8"" DI PIPE. 2 LOADS OF SLURRY.",34.20133632,-118.475012
62415,MAIN,10-Dec-11,22602 HATTERAS ST,14' E/CL SALE AV,41' S/CL HATTERAS ST,6,C.I.,1966,85483,RUST HOLE,1,,,FAIR,,SNYDER,176-099,6,18,"BROKE & DUG OUT 5""X 3"" NEXT TO RECENT 10"" TRENCH GOING ACROSS ST - FOUND RUPTURE ON TOP OF MAIN - SHUT DOWN MAIN (ONLY 1 SERVICE) DUG OUT MAIN INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON FLUSHED MAIN TURNED C.V. ON FLUSHED SERVICE - BACKFILLED EXCAVATION - CLEANED UP MUD - LEFT BARRICADE NEED TEMP MONDAY 1ST THING NEXT TO SCHOOL ALSO 10""X 4' TRENCH NEED TEMP. LEAK WAS ON SALE AT HATTERAS",34.17574351,-118.6188706
62624,MAIN,10-Dec-11,4820 W 17TH ST,300' WW RIMPAU BL,20' NS W 17TH ST,6,C.I.,1926,42640,,1,,,,C,GONZALES,128-183,6,24,"FOUND RUPTURE ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.04513576,-118.3422095
62625,MAIN,10-Dec-11,12800 ZANJA,69' WW MOORE ST,15' NS ZANJA,6,C.I.,1931,69561,ROUND CRACK,1,,,,CLAY,KIRKSEY,110-153,5,15,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 4 FOUND ROUND CRACK ON 6"" CI INSTALLED 6X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.",33.99704132,-118.4384444
62633,MAIN,10-Dec-11,5345 S BRYNHURST AV,149' NN 54TH ST,23' EW BRYNHURST AV,,C.I.,1923,31300,SPLIT,1,,,,CLAY,HOOVER,110-186,,,"REPAIRED MAIN LEAK ON A 4"" CI PIPE IN 13' OF 4"" DI BACKFILLED CLEAN UP LEFT SITE SAFE.",33.99363891,-118.3333263
62628,MAIN,10-Dec-11,11345 SANTA MONICA BL,18' EW CORNITH AV,43' SN SANTA MONICA BL,6,C.I.,1965,84327,ROUND CRACK,1,,,,C,GONZALES,128-150,8,24,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.04622863,-118.4496898
62626,MAIN,10-Dec-11,3211 MIDVALE AVE,50' SS QUENSLAND,17' EW MIDVALE AVE,6,C.I.,1940,57084,ROUND CRACK,1,,,POOR,SANDY,NUNEZ,122-159,6,24,"SET UP TRAFFIC, SOUNDED SERVICES, LOCATED LEAK, MADE REPAIRS, BACKFILLED, TEMP OIL, SITE CLEAN, COMPLETE",34.02743582,-118.4193471
62627,MAIN,10-Dec-11,425 S FAIRFAX,45' NS COLGATE,20' EW FAIRFAX AVE,12,C.I.,1925,35347,ROUND CRACK,1,,,POOR,CLAY,NUNEZ,136-177,,,"SET UP TRAFFIC, SOUNDED LEAK, LOCATED LEAK, MADE REPAIR, BACKFILLED, TEMP OILED, MADE SAFE, COMPLETE",34.06912197,-118.361467
62630,MAIN,10-Dec-11,7739 W 82ND STREET,S 82ND STREET,170' EE SARAN,6,C.I.,1979,78188,ROUND CRACK,1,,,,SANDY LOAM,WASHINGTON,098-156,4,12,"REPAIRED 6"" C.I.MAIN WITH 6""X 12"" 360 DEGREE CLAMP. BACKFILLED & OIL EXCAVATION - NEED LARGE PICK UP",33.96156823,-118.4319639
62631,MAIN,10-Dec-11,842 DEVON,299' NN WILSHIRE BLVD,22' EW DEVON,,C.I.,,,RUST HOLE,1,,,,,TAPIA,136-156,4,20,"EXCAVATED 4"" MAIN LINE FOUND LEAK INSTALLED 4""X 12"" 360 DEGREE CLAMP",34.06845318,-118.427902
62629,MAIN,10-Dec-11,STONER AVE/TABOR ST,5' NS TABOR ST,17' EW STONER,6,C.I.,1946,69585,ROUND CRACK,1,,,,CLAY,KIRKSEY,116-156,5,18,"DRILLED HOLES LOCATED LEAK BACKHOE EXCAVATED 4X 7 FOUND 6"" CI W/ ROUND CRACK. INSTALLED 6X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED W/BASE & OIL TEMP LEFT JOB SAFE.",34.01158985,-118.4311233
62632,MAIN,10-Dec-11,843 DEVON ST,303' NN WILSHIRE BL,22' EW DEVON ST,4,C.I.,1926,42713,ROUND CRACK,1,,,,,TAPIA,136-156,7,45,"LOCATE LEAK, EXCAVATE MAKE REPAIRS BACKFILL TEMP. CLEAN LEAVE SAFE.",34.06846187,-118.4279079
62634,MAIN,11-Dec-11,2222 SUPERIOR AVE,11'WE SUPERIOR AVE,191' SN VICTORIA AVE,6,C.I.,,,SPLIT,1,,,,,MENDEZ,110-150,8,24,"6"" C.I. MAIN LEAK IN PARKWAY, DIG OUT, PINCHED DOWN MAIN CUT OUT REPLACE 5FT PIPE DI 2 DRESSER, ENERGIZED MAIN, BACKFILL CLEAN UP MAKE SAFE, TEMP OIL ON DRIVEWAY",33.99613894,-118.4533059
61651,MAIN,11-Dec-11,801 CENTRAL AVE,11' E/W CENTRAL AVE,40' S/N 8TH ST,24,C.I.,1903,4057,SPLIT,1,,,,,VALENZUELA,124-213,23.5,151.5,"INSTALLED 30' OF 24"" D.I. PIPE 2-MECH COUPLINGS 8 LOADS OF SAND SLURRY, 13 LOADS OF SAND SLURRY. BARRICADED LEFT JOB SAFE.",34.03369206,-118.2433343
62635,MAIN,12-Dec-11,655 S LEVERING AVE,25' NS LEVERING AVE,68' EE MIDVALE AVE,6,C.I.,1928,46203,ROUND CRACK,1,,,NONE,CLAY,SPEARS,136-150,6,16,"REPAIRED ROUND CRACK LEAK ON 6"" CI MAIN WITH 6""X 6"" 360 DEGREE CLAMP",34.06639659,-118.4515684
62656,MAIN,12-Dec-11,1860 S BUNDY DR,18' SS MISSOURI AV,20' WE S BUNDY DR,8,D.I.,1996,910687,,1,,,,,KIRKWOOD,124-147,9,27,"INSTALLED 8"" BELL CLAMP",34.03523102,-118.4569835
62637,MAIN,12-Dec-11,1043 SWARTHMORE AV,45' WW MONUMENT,20' SN SWARTHMORE AV,6,C.I.,1935,53883,,1,,,,C,GONZALES,130-126,6.5,26,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" VENTED CLAMP RECONNECTED 1"" COPPER SERVICE.",34.04845249,-118.524503
62636,MAIN,12-Dec-11,1043 SWARTHMORE AV,59' WW MONIMENT AV,20' SN SWARTHMORE AVE,6,C.I.,1935,53883,,1,,,,C,GONZALES,130-126,6.5,36,"FOUND ROUND CRACK ON 6"" CI MAIN USED 6""X 12"" CLAMP",34.04847272,-118.5245075
62638,MAIN,13-Dec-11,10278 DUNLEER DR,205' E/E MOTOR,17' N/S DUNLEER,6,,1925,41050,ROUND CRACK,1,,,,,KIRKWOOD,124-162,10.5,31,"6"" MAIN LEAK, ROUND CRACK",34.0364066,-118.4096891
61453,MAIN,13-Dec-11,5511 VAN NUYS BL,N/CL ALBERS ST,219' W/CL VAN NUYS BL,6,C.I.,1965,84286,,1,,,FAIR,,GARCIA,174-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. REMOVED & REPLACED 4"" F.S. G.V. CUT IN 6"" TEE CI. FLUSHED MAIN & F.S. BACKFILLED & CLEANED-UP AREA.",34.17031583,-118.4494274
61652,MAIN,13-Dec-11,1831 E. 3RD ST,63' WW STATE ST,6,,C.I.,1927,44956,"RUST HOLE, SPLIT",1,,,,ADOBE,MCCALL,128-219,9,18,"SET UP TRAFFIC DELINEATION. BUGGED OUT MAIN DRILLED HOLES, LOCATED LEAK. BROKE OUT & EXCAVATED, FOUND RUPTURE ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.045228,-118.2186329
61455,MAIN,13-Dec-11,3351 OAK GLEN DR,562' W CL OAKSHIRE DR,,8,,1958,77431,CORP,1,,,,,CAMPBELL,158-180,6,22,"CONTRACTOR HIT MAIN. REPAIRED MAIN AND SERVICE, METER.",34.1305416,-118.3518258
61454,MAIN,13-Dec-11,9522 CORDERO AVE,796' N/CL HAINES CYN,9' E/CL CORDERO AVE,4,C.I.,1960,79578,ROUND CRACK,1,,,GOOD,ROCKY,OBREGON,200-201,7,14,"FOUND ROUND CRACK, MADE REPAIRS.",34.2408671,-118.2774871
61654,MAIN,13-Dec-11,5336 HUNTINGTON DR. S,378' EE LIFUR AVE,,8,C.I.,,,,1,,,,,SOLIS,144-237,,,,34.0899367,-118.1656856
61452,MAIN,13-Dec-11,3440 CAMINO DE LA CUMBRE,988' N/CL COY DR,4' W/CL CAMINO DE LA CUMBRE,6,C.I.,1953,63787,ROUND CRACK,1,,,,,CRUZ,160-150,13,26.5,,34.1330703,-118.4462093
62440,MAIN,14-Dec-11,18744 RUNNYMEDE ST,9' S/CL RUNNYMEDE ST,113' W/CL RHEA AV,6,C.I.,1951,62514,SPLIT,1,,,FAIR,ADOBE/CLAY,RASTELLINI,186-123,8,24,"MADE REPAIRS TO 6"" CI MAIN LEAK. TAPPED 2 SERVICES AFFECTED BY SPLIT. BACKFILL, CLEAN-UP. SITE SAFE.",34.20563234,-118.5420515
61481,MAIN,14-Dec-11,409 N. MAR VISTA AVE,19' E/W N. MAR VISTA AVE,28' N/N D STREET,6,C.I.,1928,46826,ROUND CRACK,1,,,,,ANDERSON,028-201,7.5,15,"EXCAVATED DOWN TO 6"" CI MAIN, FOUND ROUND CRACK MADE REPAIRS W/ 360 DEGREE REPAIR CLAMP, STOPPED LEAK, BACKFILLED AND OILED LEFT AREA SAFE.",33.77349392,-118.2776523
62641,MAIN,14-Dec-11,281 BENTLEY CIRCLE,S BENTLEY CIRCLE,184' EE BENTLEY AVE,6,C.I.,1937,55193,"ROUND CRACK, SPLIT",1,,,,,KELLY,140-147,12.5,33,"REPAIRED (2) LEAKS. (1) CUT IN 4 1/2' OF 6"" DI PIPE, AND (1) ROUND CRACK.",34.07707654,-118.4572742
61456,MAIN,14-Dec-11,13059 VENTURA BL,100' E CL ETHEL AVE,22' N CL VENTURA BL,8,C.I.,1977,93355,,1,,,,,CRUZ,164-159,7,21,"INSTALLED EXTRA LONG 8""X 20"" REPAIR CLAMP.",34.14588322,-118.4180007
62640,MAIN,14-Dec-11,3500 VENICE BL,1' WE 6TH AV,17' NS VENICE BL,6,C.I.,1923,31161,RUPTURE,1,,,,,GONZALES,128-189,6,15,"FOUND RUPTURE ON 6"" C.I. MAIN CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.0434461,-118.3235592
62639,MAIN,14-Dec-11,3500 VENICE BL,37' EE 6TH ST,17' NS VENICE BL,6,C.I.,,,,1,,,,,GONZALES,128-189,5.5,16.5,"FOUND ROUND CRACK ON 6"" CI MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.04344657,-118.3234023
62643,MAIN,14-Dec-11,5642 WENLOCK ST,19' NS WENLOCK ST,201' EE CLYDE ST,4,C.I.,1948,65615,ROUND CRACK,1,,,,SANDY,SCHWEINBOLD,118-174,7.5,22.5,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CONED OFF.",34.01947568,-118.368685
62642,MAIN,14-Dec-11,281 BENTLEY CIRCLE,S BENTLEY CIRCLE,184' EE BENTLEY AVE,6,C.I.,1937,55193,"ROUND CRACK, SPLIT",1,,,,,KELLY,140-147,12.5,33,"REPAIRED (2) LEAKS. (1) CUT IN 4 1/2' OF 6"" DI PIPE, AND (1) ROUND CRACK.",34.07707643,-118.457274
61482,MAIN,15-Dec-11,6131 CRENSHAW BLVD,19' EW CRENSHAW BLVD,305' NN 63RD STREET,8,C.I.,1924,34300,ABANDON,1,,,RUST,CLAY,ANDERSON,106-186,,,"FOUND ABANDON DCI CLAMP, LEAKING REMOVED OLD CLAMP, INSTALLED 8'X 1 1/2 SERVICE SADDLE W/ 1 1/2 CORP AND SHUT CORP OFF AT MAIN BACKFILLED AND OILED LEFT SAFE.",33.98384519,-118.3309511
62644,MAIN,15-Dec-11,2922 BEACH AVE,E OF BEACH AVE,223' NN OF WASHINGTON BLVD,4,C.I.,1947,68724,ROUND CRACK,1,,,,SAND,KELLY,106-147,12,32,,33.98365307,-118.4608946
61656,MAIN,15-Dec-11,1110 BURLINGTON AVE,17' SS 11TH ST,19' EW BURLINGTON AVE,8,C.I.,1932,52261,RUPTURE,1,,,POOR,C,CHESTERTON,130-201,15.5,37,CUT IN 7 FT D.I. RUPTURES - PIPE IN POOR SHAPE,34.04869457,-118.277586
62441,MAIN,15-Dec-11,20400 COULSON ST,8' S/CL COULSON ST,20' W/CL OSO AV,6,C.I.,1959,78577,ROUND CRACK,1,,,FAIR,CLAY,RASTELLINI,174-111,,,,34.17185362,-118.5773258
61457,MAIN,16-Dec-11,11225 DENIVELLE PL,195' N/CL DENIVELLE RD,7' E/CL DENIVELLE PL,6,C.I.,1990,100646,,1,,,,,OBREGON,210-195,8,12,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.27273417,-118.3008951
62647,MAIN,16-Dec-11,1116 NOWITA PL,S NOWITA PL,367' PENMAR AV,6,C.I.,1930,68974,ROUND CRACK,1,,,,ADOBE,NAVAR,112-147,9,18,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED AND OILED 4'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT CLEAN AND SAFE WITH CONES AND BARRICADES.",33.9995955,-118.4561556
62646,MAIN,16-Dec-11,2329 PURDUE AVENUE,W OF PURDUE AVENUE,170' NN PICO BLVD,6,C.I.,1928,47033,ROUND CRACK,1,,,,,KELLY,124-153,8,16,"REPAIRED ROUND CRACK ON 6"" CAST IRON MAIN.",34.03469665,-118.4411795
62645,MAIN,16-Dec-11,10955 PICO BL,N/S PICO BL,53' EE VETERAN AVE,6,C.I.,1923,30911,ROUND CRACK,1,,,NONE,CLAY,SPEARS,126-156,8,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.03893388,-118.4311944
62648,MAIN,16-Dec-11,BENEDICT CYN./ HILLGROVE DR,5 W/E BENEDICT CYN.,12 S/N HILLGROVE DR,12,OTHER,,,,1,,,,,SALDIVAR,144-156,9,27,"SET UP TRAFFIC, COMPLETED THE INSTALLATION OF A BYPASS TO REPAIR THE LEAK ON A 12"" STEEL MAIN. BACKFILLED, LEFT SAFE AND CLEAN.",34.09247999,-118.4291
61483,MAIN,17-Dec-11,3143 BARBARA ST,19' E/W BARBARA ST,126' N/N 34TH STREET,4,C.I.,1950,67230,ROUND CRACK,1,,,RUT,CLAY,ANDERSON,008-195,8,16,"4"" MAIN LEAK, FOUND ROUND CRACK AT SERVICE, MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP, AND RETAPPED SERVICE. BACKFILLED AND OILED. LEFT AREA SAFE.",33.71768296,-118.3027718
62442,MAIN,17-Dec-11,5271 ELVIRA RD,6' W/CL ELVIRA RD,752' N/CL TENDILLA,6,C.I.,1954,71337,ROUND CRACK,1,,,,MUCK,JOSEPH,172-105,11,33,"FOUND A LEAK ON 6"" CI MAIN PUT A 360 CLAMP & SERVICE REFIT BACKFILL TAMP, TEMP FOR RAIN JOB SAFE.",34.16485442,-118.6025271
61697,MAIN,17-Dec-11,1026 S OXFORD AV,18' NN CONNECTICUT ST,18' EW OXFORD AV,4,C.I.,1914,19928,SPLIT,1,,,,ADOBE,MCCALL,130-192,6,12,WHILE ENERGIZING MAIN AFTER REPAIRS ON LEAK ADDITIONAL LEAK OCCURRED. SHUT MAIN. INVESTIGATED FOUND SPLIT ON BOTTOM. REPLACED SECTION OF MAIN.,34.05186765,-118.3074563
61696,MAIN,17-Dec-11,1026 S OXFORD AV,9' NN CONNECTICUT ST.,18' EW OXFORD AVE,4,C.I.,1914,19928,ROUND CRACK,1,,,,ADOBE,MCCALL,130-192,5.5,11,BROKE OUT ASPHALT & EXCAVATED FOUND ROUND CRACK BELOW POWER TRENCH. PIPE PLACED REPAIR CLAMP OVER LEAK.,34.05183715,-118.3074559
62649,MAIN,17-Dec-11,187 N CITRUS AV,W N CITRUS AV,45' SS BEVERLY BLVD,6,C.I.,1924,34585,ROUND CRACK,1,,,,ADOBE,NAVAR,140-183,6,12,"INSTALLED 6""X 12"" 360 REPAIR CLAMP ON 6"" CI MAIN. BACKFILLED AND OILED 4'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.07591543,-118.3397237
61690,MAIN,17-Dec-11,3260 CONNECTICUT ST,103' WW OXFORD AV,16' SN CONNECTICUT ST,6,C.I.,1930,49932,SPLIT,1,,,POOR,,CHESTERTON,130-192,4,8,"3RD REPORT - LOCATED SM SPLIT ON TOP OF MAIN 6""-8"" USED 360 DEGREE REPAIR CLAMP (6""X 20"") THIRD LK IN ONE DAY - MAINS IN POOR SHAPE - SHUT WATER OFF TO A MALL (DOMESTIC AND FIRE).",34.0517718,-118.3078544
61698,MAIN,17-Dec-11,1026 S OXFORD AV,15'NN CONNECTICUT ST,18' EW OXFORD AVE,4,,1914,19928,"ROUND CRACK, RUST HOLE, SPLIT",1,,,,ADOBE,MCCALL,130-192,6,12,"UPON ARRIVAL NOTICED EXCESSIVE STREET DAMAGE. DRILLED HOLES OVER MAIN, LOCATED LEAK BROKE OUT & EXCAVATED FOUND SPLIT, RUST HOLE AND SPLIT ON MAIN. MADE REPAIRS.",34.05185597,-118.3074561
61693,MAIN,17-Dec-11,3266 CONNECTICUT ST,190' WW OXFORD AV,16' SN CONNECTICUT ST,6,C.I.,1930,49932,SPLIT,1,,,POOR,,CHESTERTON,130-192,5.5,11,"4TH REPORT - LOCATED SM SPLIT ON BOTT OF PIPE ABOUT 6""-8"" USED 20"" 360 DEGREE FOR REPAIRS - MAIN IN MIDDLE OF GAS AND POWER. NOTE - ALL 4 REPORTS SHARE THE SAME CPS.",34.05177044,-118.3081414
62443,MAIN,18-Dec-11,10019 BALBOA BL,20' W CL BALBOA BL,440' S CL MAYHALL ST,8,C.I.,1945,59506,,1,,,FAIR,MUCK,JOSEPH,204-135,9,21,"FOUND A ROUND CRACK ON 8"" MAIN BROKE OUT THICK ASPHALT HARD DIRT INSTALL 8X 12 360 CLAMP, BACKFILLED TAMP, TEMP & PICK UP TRAFFIC JOB SAFE",34.25267801,-118.5024437
62650,MAIN,18-Dec-11,705 WESTMOUNT DR,W/S WESTMOUNT DR,432' SS SHERWOD DR,6,C.I.,1965,84357,RUST HOLE,1,,,NONE,CLAY,SPEARS,142-171,8,24,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.08361744,-118.3786594
61700,MAIN,18-Dec-11,2698 LOCKSLEY PL,504' W/W FAIRWELL AVE,14' N/S LOCKSLEY PL,4,C.I.,1923,31381,ROUND CRACK,1,,,,,UNGSON,150-207,8,16,"SET UP TRAFFIC; BROKE OUT/EXCAVATED DOWN TO 4"" C.I. MAIN FOUND ROUND CRACK; INSTALLED (1) - 4""X 12"" 360 - CLAMP; STOPPED LEAK BACKFILLED W/CONROCK; TEMP. OIL; CLEAN SITE SAFE!",34.10711859,-118.2613414
61699,MAIN,18-Dec-11,3438 E 5TH ST,392-395 E/E LORENA ST,25' N/S 5TH ST,4,C.I.,1916,23658,"RUST HOLE, SPLIT",1,,,POOR,,CHESTERTON,124-228,8,16,LOCATED SM HOLE W/ SPLIT ON BOTTOM - CUT IN 3' PIPE - PIPE NEVER BEEN C/L - VERY POOR CONDITION INTERNAL/EXTERNAL VERY LOW PRESSURE AREA.,34.03182573,-118.1967532
62444,MAIN,19-Dec-11,11401 BLUCHER AV,11' W/CL BLUCHER AV,43' N/CL STRANWOOD AV,6,C.I.,1957,76460,ROUND CRACK,1,,,FAIR,SANDSTONE,SNYDER,212-144,8,24,"ROUND CRACK AT ABANDON SERVICE - DUG OUT 5'X 5' 561 PINCHED DOWN 6"" MAIN - REMOVED CORP - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP 561 TURNED MAIN BACK ON - WE BACKFILLED & MADE P/U 542 WILL TEMP",34.27714408,-118.4711977
62652,MAIN,19-Dec-11,259 S MCCADDEN PL,W/S MCCADDEN PL,100' NN 3RD STREET,4,C.I.,1924,34310,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,136-183,6,12,"INSTALLED 4""X 12"" 360 DEGREE CLAMP / BACKFILLED AND OILED SITE SAFE / FINLEY MADE PICK UP / FRT. OF DRIVEWAY",34.06929883,-118.3371907
61458,MAIN,19-Dec-11,4226 NOBLE AVE,80' S/CL VALLEY VISTA BL,14' E/CL NOBLE AVE,4,C.I.,1927,36628,ROUND CRACK,1,,,,,CRUZ,166-147,5.5,17,"INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP ON ROUND CRACK LEAK",34.1479819,-118.4632167
62655,MAIN,19-Dec-11,143 N LUCERNE BL,440' NN 1ST ST,22' E/W LUCERNE BL.,4,C.I.,1920,26869,,1,,,,C,GONZALES,138-189,4,16,"FOUND LEAK ON 4"" C.I. MAIN ON OLD D.C.I. CLAMP CUT OUT D.C.I. CLAMP USED 4""X 12"" CLAMP FOR REPAIRS.",34.07432132,-118.324864
62654,MAIN,19-Dec-11,1217 TAMARIND AV,179' NN LEXINGTON AV,17' EW TAMARIND AV,6,C.I.,1924,34039,,1,,,,C,GONZALES,146-189,8,32,"FOUND LEAK ON 6"" C.I. MAIN WITH 4' OF 6"" D.I. WITH TWO UNIONS. RETAPPED 1 1/2"" COPPER SERVICE AT 1217 TAMARIND AV & 1"" COPPER SERVICE AT 1216 TAMARIND AV",34.09315872,-118.3190787
62651,MAIN,19-Dec-11,1903 LONGWOOD AVE,19' EW LONGWOOD AVE,39' SS WASHINGTON BLVD,4,C.I.,1915,21480,SPLIT,1,,,THICK,SANDY LOAM,SCHWEINBOLD,126-183,9,17,"REPLACED 3' OF SPLIT CI WATER MAIN WITH 4"" DI PIPE. FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03969571,-118.345559
62653,MAIN,19-Dec-11,1247 STONER,390' SS WILSHIRE,20' EW STONER,6,C.I.,1934,53447,,1,,,,,JIMENEZ,128-147,,,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6""X 12 REPAIR CLAMP, REPAIRS COMPLETE BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.04774561,-118.4609769
62445,MAIN,20-Dec-11,20105 STAGG ST,28' W/CL WINNETKA AV,20' S/CL STAGG ST,16,C.I.,1968,86242,JOINT,1,,,,FILL,HARDY,188-114,8,8,LEAD JOINT LEAK,34.21069805,-118.5711061
61459,MAIN,20-Dec-11,4841 MAMMOTH AV,65' N/CL LA MAIDA ST,12' W/E MAMMOTH AV,6,C.I.,1946,59634,ROUND CRACK,1,,,,,VELAZQUEZ,170-156,6.5,24.5,"FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 360 DEGREE CLAMP & BACKFILLED WITH BASE. RETAP 1"" SERVICE",34.15879102,-118.432492
61409,MAIN,20-Dec-11,FOREST LAWN (UNIVERSAL STUDIOS),500' W OF CL OF BARHAM,100' N/CL OF FOREST LAWN DR,12,PLASTIC,1992,102993,,1,,,,,OBREGON,164-183,,,"CUT IN 24' OF 12"" D.I. PIPE, BACKFILLED, COMPACTED, JOB COMPLETE.",34.14392531,-118.3423685
61484,MAIN,20-Dec-11,3143 BARBARA,19' E/W BARBARA,126' N/N 34TH STREET,4,C.I.,1950,67230,ROUND CRACK,1,,,,,ANDERSON,008-195,8,16,"4"" MAIN LEAK, FOUND CLAMP LEAKING ON MAIN, REMOVED 3 FT OF BAD CI PIPE. INSTALLED 3 FT DI PIPE W/ TWO MECH COUP. RETAPPED TWO SERVICES.",33.71768585,-118.3027704
61460,MAIN,20-Dec-11,5858 VARNA AVE,12' W/CL VARNA AVE,531' N/CL HILLVIEW  PK,6,C.I.,1946,59693,"ROUND CRACK, ROUND CRACK AT TAP HOLE",1,,,,,CRUZ,176-159,9,18,FIXED THE PIPE,34.17744315,-118.4249671
61461,MAIN,20-Dec-11,5445 DENNY AV,12' W/CL DENNY AV,78' S/CL CUMPSTON,6,C.I.,1940,40202,ROUND CRACK,1,,,,SAND,LOPEZ,174-177,6.5,19.5,"CREW LOCATED LEAKS. DUG DOWN TO MAIN TO FIND 6"" TREE ROOT CAUSED ROUND CRACK ON 6"" CI MAIN. CREW CALLED GAS CO. TO CONFIRM 3/4"" ABANDON MAIN.",34.16977505,-118.3646243
61701,MAIN,20-Dec-11,3851 LEGION LN,11' WE LEGION LN,19' NS DOVER ST,6,C.I.,,,ROUND CRACK,1,,,,,HOOVER,156-204,6,24,"REPAIRED LEAK ON 6"" CI MAIN. REPAIRED ROUND CRACK WITH 360 REPAIR CLAMP BACKFILLED, TEMP OIL, CLEAN UP LEFT SITE SAFE.",34.12097153,-118.2684659
62418,MAIN,20-Dec-11,5121 SERRANIA AV,77' W/CL DE LA GUERRA ST,10' S/CL SERRANIA AV,6,C.I.,1957,76141,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,172-108,4.5,13.5,"ROUND CRACK AT SERVICE (SERVICE ON S/W CORNER OF DE LA GUERRA ST REMOVED COP & CORP - INSTALLED 12""X 6"" 360 DEGREE VENTED REPAIR CLAMP - TURNED MAIN ON 100% - REFIT SERVICE WITH 1' OF 1"" COP & COMPRESSION COUPLING - BACKFILLED EXCAVATION PICK UP DEBRIS CLEANED UP MUD IN DRIVEWAYS - NEED TEMP & FINAL CLEAN UP",34.16378244,-118.5886221
62657,MAIN,20-Dec-11,392 NORCROFT AV,2' NN WYTON DR,30' WE NORCROFT AV,6,C.I.,1982,96689,ROUND CRACK,1,,,,,JIMENEZ,138-153,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 360 REPAIR CLAMP BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.0740156,-118.4366986
62659,MAIN,20-Dec-11,7561 LOLINA LN,51' EW NICHOLS CYN RD,5' NS LOLINA LN,4,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,156-177,9,25,"4"" ROUND CRACK",34.12431892,-118.3611912
62658,MAIN,20-Dec-11,607 HUNTLY DR,78' NN MELROSE AV,15' EW HUNTLEY DR,8,C.I.,1966,85639,SPLIT,1,,,,C,GONZALES,142-171,8.5,25.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 4' OF 8"" D.I. WITH TWO UNIONS. PLATED EXCAVATION FOR SLURRY.",34.08228188,-118.3807323
61716,MAIN,20-Dec-11,2359 GLENDALE BL,385' NN BRIER AVE,20' EW GLENDALE BL,8,C.I.,1929,48511,BLOW OUT,1,,,FAIR,DG,SALAS,148-207,9,63,"CUT IN 7' OF 8"" DI PIPE BACKFILLED WITH CONROCK AND TEMP OIL. CLEANED UP MUD AND OPENED UP TRAFFIC. JOB SITE SAFE.",34.09901087,-118.259262
62417,MAIN,20-Dec-11,7500 DE CELIS PL,14' W/CL DE CELIS PL,24' S/CL COVELLO ST,6,C.I.,1951,62220,ROUND CRACK,1,,,FAIR,SAND,SNYDER,186-138,6,18,"ROUND CRACK ON 6"" F.H. LAT. (F.H. ON HAZELTINE 105' SOUTH C/L SATICOY-MAIN ON DE CELIS PL) BROKE & DUG OUT 5'X 4"" BY HAND DUE TO 2"" GAS MAIN INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED F.H. ON - BACKFILLED & P/U DEBRIS ALSO CLEANED UP ALOT OF MUD IN GUTTER & DRIVEWAYS 542 TEMPED EXCAVATION",34.20756675,-118.4946286
61706,MAIN,21-Dec-11,WALL ST & 9TH ST,20' E/W WALL ST,29' N/S 9TH ST,12,C.I.,1896,1354,ROUND CRACK,1,,,,ROCKY,NUNEZ,126-210,6.5,26,FOUND ROUND CRACK. REPAIRED WITH 360 DEGREE REPAIR CLAMP.,34.03871988,-118.2519625
