LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
61486,MAIN,21-Dec-11,N/W CORNER OF VERMONT AVE & W. 190TH ST,79' N/N 190TH ST,15' E/W VERMONT AVE,8,D.I.,1961,80271,ROUND CRACK,1,,,RUST,SLURRY,DE LA CRUZ,060-198,8,16,"8"" ROUND CRACK, EXCAVATED TO MAIN, REPAIRED ROUND CRACK WITH 8""X 12"" REPAIR CLAMP, BACKFILLED, OILED & LEFT AREA SAFE.",33.85914231,-118.2906355
62660,MAIN,21-Dec-11,11160 REGENT ST,18' NS REGENT ST,87' EW TULLER AVE,6,C.I.,1958,77628,ROUND CRACK,1,,,,,RODRIGUEZ,116-159,8.5,34,"FOUND LEAK ON 6"" C.I.",34.01437113,-118.419548
62662,MAIN,21-Dec-11,3124 W 27TH ST,S W 27TH ST,280' WW ARLINGTON AV,6,C.I.,1969,88701,ROUND CRACK,1,,,,ADOBE,NAVAR,122-189,5.5,16.5,"INSTALLED 6""X 8"" 360 REPAIR CLAMP ON 6"" CI MAIN. BACKFILLED AND OILED 4'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.0305911,-118.3186862
61703,MAIN,21-Dec-11,539 N. KENMORE,30' EW KENMORE,388' NN ROSEWOOD,6,C.I.,1923,31430,ROUND CRACK,1,,,,CLAY,MAO,140-198,4.5,12,"INSTALLED A 6""X 12"" 360 REPAIR CLAMP ON A 6"" CI MAIN LEAK, ROUND CRACK STOPPED LEAK.",34.08022408,-118.2967037
61485,MAIN,21-Dec-11,7011 CIMARRON,17' EW CIMARRON,87'SS 70TH ST L/W,6,C.I.,,,,1,,,,CLAY,KIRKSEY,102-192,5.5,13.5,"DRILLED HOLES LOCATED LEAKS FOUND 6' SPLIT ON CI CUT & REMOVED. INSTALLED 6' DI W/ 2EA 6"" MECH COUPLINGS. BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.97607845,-118.3158959
62665,MAIN,22-Dec-11,8800 WILEY POST AV,33' E/W WILEY POST AV,18' N/S GLIDER AVE,6,C.I.,1942,58430,SPLIT,1,,,,,GONZALES,096-168,6.5,18.5,"FOUND LEAK ON 6"" CI MAIN USED 6""X 20"" CLAMP FOR REPAIRS.",33.95783673,-118.3876588
62661,MAIN,22-Dec-11,1745 WARNALL AV,20' EW WARNELL AV,359' NN SANTA MONICA,6,C.I.,1924,34736,ROUND CRACK,1,,,,,JIMENEZ,134-159,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRS COMPLETE, BACKFILL, TEMP OIL CLEAN UP, JOB SITE SAFE.",34.06043077,-118.4220567
62666,MAIN,22-Dec-11,12101 PICO BLVD,22' SN PICO BLVD,335' WW BUNDY DR,12,C.I.,1927,45734,ROUND CRACK,1,,,LIGHT,CLAY,SCHWEINBOLD,122-150,9,31,"APPLIED CLAMP TO ROUND CRACK ON WM BACKFILLED. TAMPED, & OILED. HELP MAKE PICK-UP.",34.02891444,-118.4513486
62667,MAIN,22-Dec-11,1856 N VISTA ST,7' SN HILLSIDE AV,60' EE VISTA ST,6,STEEL,1926,43116,ROUND CRACK,1,,,,,SALDIVAR,150-180,7,21,"SET UP TRAFFIC, DRILLED HOLES TO FIND LEAK ON MAIN, INSTALLED 1-6""X 12"" 360 DEGREE REPAIR CLAMP, TO STOP LEAK. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE & CLEAN.",34.10531724,-118.351576
62663,MAIN,22-Dec-11,4242 9TH AVE,EW 9TH AVE,90' SS GARTHWAITE,6,C.I.,1928,46771,SPLIT,1,,,BAD,SANDY LOAM,WASHINGTON,114-186,9,39,"FOUND BAD 6' BLOW OUT MADE 3 GATE SHUT OFF NOTIFIED 280, DUG OUT AND BROKE OUT ALL UNDERMINED STREET. LARGE SECTION CUT IN 15' OF 6"" D.I. & CPLGS. PUT MAIN BACK IN SERVICE - TURNED JOB OVER TO DAY CREWS FOR LARGE BACKFILL / CLEAN UP",34.00635608,-118.326965
62664,MAIN,22-Dec-11,2901 GLENDON AV,E GLENDON AV,217' NN CLARKSON RD,6,C.I.,1944,59234,ROUND CRACK,1,,,,,NAVAR,124-159,8,23.5,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP ON 6"" CI MAIN BACKFILLED AND OILED 4'X 5 EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES.",34.03251269,-118.4212273
62668,MAIN,22-Dec-11,MULHOLLAND DR X MULHOLLAND PL,12' N CL MULHOLLAND DR,2340' W CL SAN DIEGO FWY,12,,,,SPLIT,1,,,,,JIMENEZ,158-141,,,"FOUND SPLIT ON 12"" GATE VALVE ON STEEL WM, ASSISTED WELDERS ON REPLACING GATE VALVE, REPAIRS COMPLETE, BACKFILLED W/SLURRY, PLATED EXCAVATION & FENCED AREA MADE JOB SITE SAFE.",,
61712,MAIN,23-Dec-11,4000 SAN RAFAEL AV,60' E/E SAN RAFAEL AV,N GLENALBYN DR,8,A.C.,1939,56113,COUPLING,1,,,,CLAY,MAO,150-222,8,32,"REMOVED 8"" AC COLLAR, INSTALLED 8""X 9"" 360 REPAIR CLAMP STOPPED LEAK, JOB INCOMPLETE DUE TO NOT BEING BACKFILLED YET, 180 WILL BACKFILL ON 12/27/11",34.1050785,-118.2145742
61713,MAIN,23-Dec-11,6115 TOLTEC WY.,4' E/W TOLTEC WY,350' S/S HARDISON WY,4,C.I.,1927,45364,SPLIT,1,,,,,ZEPEDA,150-231,4.5,13.5,CUT OUT 4' OF C.I. PIPE AND INSTALLED 4' D.I. PIPE AND TWO DRESSERS CPLGS COVERED THE EXCAVATION WITH A STEEL PLATE.,34.1072237,-118.183934
61487,MAIN,24-Dec-11,844 W CENTURY BLVD,202' E/E VERMONT AVE,44' S/N CENTURY BLVD,12,C.I.,1927,44087,"CLAMP, SERVICE SADDLE",1,,,GOOD,CLAY,ROGERS,092-198,11,40,"CALL RECIEVED AT 8:56 PM ARRIVED AT 9:00 INVESTIGATED NEEDED REPAIR RETURNED TO YARD GOT GANG TRUCK ARRIVED AT 10:30 PM SET UP TRAFFIC DRILLED FOUND LEAK 2"" C.I. SERVICE SADDLE CUT OUT REPAIRED LEAK WITH 12"" 360 STOPPED LEAK. SERVICE NOT ON MAP?",33.94551202,-118.2907669
62447,MAIN,24-Dec-11,17054 SEPTO ST,10' N/CL SEPTO ST,107' W/CL GENESTA AV,6,C.I.,1965,85135,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,JOSEPH,202-135,9.5,9.5,"FIX 6"" CI MAIN WITH 6X 12 360 CLAMP BACKFILLED TAMP & TEMP JOB SAFE & COMPLETE.",34.25119674,-118.5044283
62446,MAIN,24-Dec-11,9947 GLORIA AV,9' W CL GLORIA AV,230' N CL SEPTO ST,6,C.I.,1953,63673,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,202-141,5,15,"LOC. LEAK - BROKE & DUG OUT 5'X 4' EXCAVATION REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% - BACKFILLED & TEMP - P/U 7 CLEANED UP MUD & DEBRIS JOB COMPLETE",34.25167429,-118.4799326
62669,MAIN,25-Dec-11,7919 KITTYHAWK AVE,11' S/N KITTYHAWK AVE,454' E/W BELFORD AVE,6,C.I.,1946,64699,RUST HOLE,1,,,,,MENDEZ,100-171,8,22,"LOCATE LEAK, BREAK OUT, DIG OUT, INSTALL 360 DEGREE 6""X 12"" REPAIR CLAMP ENERGIZE MAIN, BACKFILL MAKE SAFE TEMP OIL.",33.96657419,-118.3830083
62682,MAIN,25-Dec-11,2221 GLENCOE AV,W GLENCOE AV,212' SS VICTORIA AV,6,C.I.,1939,69572,RUPTURE,1,,,,,NAVAR,112-150,6,12,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" CI MAIN. BACKFILLED AND OILED 3'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",33.99892013,-118.4490265
62448,MAIN,25-Dec-11,18818 WYANDOTTE ST,9' SCL WYANDOTTE ST,538' W/CL RHEA AV,4,C.I.,1950,62066,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,186-123,7.5,20.5,"ROUND CRACK ON 4"" CI MAIN AT 1"" SERVICE BROKE & DUG 5'X 4' EXCAVATION - PINCHED DOWN MAIN - REMOVED OLD CORP- INSTALLED 4""X 12"" 360 DEGREE VENTED CLAMP COMPRESSION COUPLING - BACKFILLED & PICKED UP DEBRIS - NEED TEMP & SMALL P/U TUESDAY. BARRICADED SAFE.",34.20292106,-118.5432626
61462,MAIN,25-Dec-11,9912 LULL ST,168' W/CL SECURITY AVE,12' S/CL LULL ST,6,C.I.,1941,40296,"ROUND CRACK, SPLIT",1,,,GOOD,SAND,OBREGON,188-180,,,"CUT IN 4' OF 6"" DI PIPE RETAP 2 - 1"" SERVICES, EXTENSIVE DAMAGE TO STREET, EXTENSIVE CLEAN UP, ENCASED WITH HEAVY TREE ROOTS.",34.20930048,-118.3469273
61489,MAIN,26-Dec-11,906 W. 84TH ST,573' E/E VERMONT AVE,20' N/S 84TH ST,6,C.I.,1922,30569,RUPTURE,1,,,,,LUCERO,098-198,13,48,"ARRIVED ON JOB, SET-UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR, RE-TAPPED 1"" SERVICE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96241251,-118.2894757
62672,MAIN,26-Dec-11,2884 MCCONNELL PL,E/S MCCONNELL PL,120' NN CLUB DR,4,C.I.,1925,41698,,1,,,,,SPEARS,126-165,6,18,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.03888596,-118.4022591
62671,MAIN,26-Dec-11,3045 CHESAPEAKE AVE,W/S CHESAPEAKE AVE,245' NN JEFFERSON BL,4,C.I.,1924,32938,ROUND CRACK,1,,,NONE,CLAY,SPEARS,120-183,6,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.02632287,-118.3450051
61488,MAIN,26-Dec-11,8950 S. WESTERN,63' N/N 91ST ST,27' E/W WESTERN,8,C.I.,1946,64771,,1,,,,,ROGERS,094-192,6.5,26,"AT 11:40 AM CALL TO CHECK LEAK CALLED IN BY L.A.P.D. ST. FLOODING FOUND W/M LEAK WITH STREET DAMAGE. PINCHED DOWN 8"" C.I. W/M LEAK EXCAVATED 10FT X 9FT SERVICE 1"" BLOWN COMPLETELY OUT HI PRESSURE REPAIRED 360 & NEW TAP PUT BACK IN SERVICE 6:40PM.",33.95478259,-118.3090801
61463,MAIN,27-Dec-11,10627 LEV AVE,15' E/CL LEV AVE,6' S/CL CLYMER ST,6,C.I.,1955,73044,ROUND CRACK,1,,,,SANDY ROCK,CRUZ,208-150,9,17,NEED A PICK UP OF DEBRIS & BARRICADES & CONES,34.26378099,-118.4475368
61490,MAIN,27-Dec-11,6557 VICTORIA,319' N/N 67TH ST,20' E/W VICTORIA,6,C.I.,1924,34566,"ROUND CRACK, RUST HOLE",1,,,,C,REYES,104-186,8,15.5,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, MAIN PREVIOUSLY DEACTIVATED, EXCAVATED 6X 6 SECTION, FOUND 21"" OF DAMAGED CI MAIN REPLACED WITH D.I. & TWO MECHANICALS, BACKFILLED, REACTIVATED MAIN, CLEANED UP LEFT SITE SAFE.",33.97909594,-118.3323719
61464,MAIN,27-Dec-11,13092 MACLAY AVE,9' W/CL HUNNEWELL AVE,3' N/CL MACLAY AVE,6,C.I.,1959,78799,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,220-159,,,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.30006568,-118.4183763
62420,MAIN,27-Dec-11,23648 MARY LEE ST,9' S/CL MARY LEE ST,200' W/CL LE SAGE AV,4,C.I.,1957,76393,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,176-093,5.5,16.5,"BROKE & DUG OUT 5'X 4 EXCAVATION - 562 PINCHED 12"" & 6"" MAIN FEEDING 4"" CUL-DE-SAC - REPAIRED ROUND CRACK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED MADE P/U - 562 TURNED MAIN BACK ON 100% - BARRICADED SAFE NEEDS TEMP",34.17693181,-118.6424537
62674,MAIN,27-Dec-11,10951 PICO BL,N/S PICO BL,53' EE VETERAN AVE,6,C.I.,1923,30911,ROUND CRACK,1,,,NONE,CLAY,SPEARS,126-156,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.0389326,-118.4311971
61714,MAIN,27-Dec-11,715 S. OXFORD AV,,108' SS 7TH ST,6,C.I.,1913,18873,SPLIT,1,,,,,SOLIS,132-192,,,"BROKE OUT; EXPOSE LEAK; SPLIT; REMOVE; INSTALL NEW 6"" D.I. PIECE W/2 MECH. COUPLINGS. BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.05928563,-118.3078717
61715,MAIN,27-Dec-11,1930 COLORADO BL,15' EW GLEN IRIS AVE,11' NS COLORADO BL,8,C.I.,1931,50943,ROUND CRACK,1,,,FAIR,DG,SALAS,162-222,6,24,"DRILLED HOLES AND LOCATED LEAK ON 8"" CI MAIN. MADE REPAIRS WITH 8X 12 360 CLAMP. BACKFILLED AND TEMP WITH OIL. LOCATION SAFE.",34.13904148,-118.2096544
62673,MAIN,27-Dec-11,819 SUNSET AVE,S/S SUNSET AVE,81' EE LINCOLN BL,4,C.I.,1925,68965,ROUND CRACK,1,,,,,SPEARS,112-144,4,12,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP",34.00040598,-118.465065
62675,MAIN,27-Dec-11,7720 ROSEWOOD AV,5' NS ROSEWOOD AV,55' EE GENESEE AV,8,C.I.,1939,56773,ROUND CRACK,1,,,,,SALDIVAR,140-177,6,18,"SET UP TRAFFIC, LOCATE LEA ON 8"" C.I. MAIN, MADE REPAIRS. BACKFILLED, LEFT SAFE.",34.0801405,-118.3581181
62419,MAIN,27-Dec-11,4191 HAVENHURST DR,25' S/ HAVENHURST DR,157' E/ CL LANAI RD,6,C.I.,1953,63805,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,164-138,9,25.5,"ASST. MR KERNS WITH REPAIR & BACKFILL OF 6"" CI MAIN LEAK MR. KEARNS & MR BROCKMAN DUG OUT AND INSTALLED 6""X 8"" 360 DEGREE CLAMP - WE BACKFILLED & MADE P/U NEED TEMP SAFE",34.14629336,-118.4927519
62449,MAIN,28-Dec-11,10849 TOPEKA DR,9' W/CL TOPEKA DR,135' N/CL TRIBUNE ST,6,C.I.,1965,84442,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,208-123,9,36,"6"" CI MAIN BLOW OUT - CUT IN 7' OF 6"" DI WITH 2 MECH COUPLINGS 572 X TURNED MAIN BACK ON - TAPPED SERVICE RECONNECTED TO EXISTING SERVICE WITH 6' OF 1"" COP AND COMPRESSION COUPLING - BACKFILLED 8'X 15' & EXCAVATION - EXTENSIVE ST DAMAGE - TEMPED EXCAVATION",34.26724588,-118.545446
62679,MAIN,28-Dec-11,3038 PATRICIA AV,197' W/W MOTOR,17' N/S PATRICIA,6,C.I.,1925,41048,ROUND CRACK,1,,,,,JIMENEZ,124-162,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRS COMPLETE.",34.03496777,-118.4108164
61491,MAIN,28-Dec-11,182ND ST & BUDLONG,2' E/W BUDLONG AVE,18' S/N 182ND ST,12,C.I.,1954,71897,"JOINT, SPLIT",1,,,,,REYES,062-198,9,34,"SET UP TRAFFIC FOUND SMALL W/M LEAK AT LEAD JOINT ON 12"" W/M CAULKED JOINT STOPPED LEAK ALSO INSTALLED BELL CLAMP. CLEANED UP LEFT SITE SAFE.",33.86641982,-118.2950597
61493,MAIN,28-Dec-11,N/W CORNER 11TH AVE X 71ST,9' SN 71ST STREET,17' EW 11TH AVE,6,C.I.,1924,34353,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,102-186,8,16,"6"" CI MAIN LEAK EXCAVATED DOWN TO MAIN FOUND ROUND CRACK BY BELL, REMOVED OLD PIPE INSTALLED 3' PIECE OF DI PIPE BACKFILLED & OILED LEFT AREA SAFE.",33.97573293,-118.3294388
61492,MAIN,28-Dec-11,7051 3RD AVE,59' NN FLORENCE AVE,21' EW 3RD AVE,6,C.I.,1924,34129,"RUST HOLE, SPLIT",1,,,,,BROWN,102-189,8,22.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT, CUT IN 3' OF 6"" DI, BACKFILLED AND TEMPED, CLEANED UP. LEFT SITE SAFE.",33.9748191,-118.3207002
61494,MAIN,28-Dec-11,VAN NESS AVE / FLORENCE AVE,35' EW VAN NESS AVE,50' NN FLORENCE AVE,6,C.I.,,,SPLIT,1,,,,CONROCK,RYAN,102-189,9,45,"EXCAVATED AROUND MAIN. FOUND 6"" SPLIT ALONG BOTTOM OF MAIN. INSTALLED 6""X 12"" 360 DEGREE CLAMP. BACKFILLED WITH CON ROCK AND TEMP OIL. LEFT JOB SAFE.",33.97486166,-118.3177832
62676,MAIN,28-Dec-11,3781 CHERRYWOOD AV,108' SS COLISEUM ST,18' EW CHERRYWOOD AV,6,C.I.,1938,55865,ROUND CRACK,1,,,,,JIMENEZ,118-186,,,"FOUND ROUND CRACK ON 6"" CI WM REPAIRED W/ 360 DEGREE CLAMP. COMPLETE.",34.01785423,-118.3290713
62681,MAIN,28-Dec-11,283 BEL AIR RD,W/S BEL AIR RD,205' SS ST CLOUD RD,6,STEEL,1925,41611,COUPLING,1,,,,,SPEARS,142-153,4,8,"REMOVED THREADED COUPLING ON 6"" STEEL MAIN, AND REPAIRED LEAK WITH 6""X 12"" CLAMP.",34.083017,-118.4381342
62677,MAIN,28-Dec-11,4515 DON QUIXOTE DR,170' DON TOMASO DR,14' EW DON QUIXOTE DR,6,C.I.,1954,71691,ROUND CRACK,1,,,,,JIMENEZ,112-180,,,"FOUND ROUND CRACK ON 6"" WM W/1-1"" SERVICE INVOLVED, REPAIRED W/6X 12 CLAMP & RETAPPED WM FOR 1"" SERVICE, REPAIRS COMPLETE.",34.00279745,-118.3544826
62680,MAIN,28-Dec-11,2260 BEVERLY GLEN PL,E/S BEVERLT GLEN PL,545' NN BEVERLY GLEN BLVD,6,STEEL,1927,44430,RUST HOLE,1,,,NONE,ROCKY,SPEARS,152-150,8,16,"REPAIRED 2 LEAKS ON 6"" STEEL MAIN WITH SCREW PINS.",34.11098592,-118.4471209
62680,MAIN,28-Dec-11,2260 BEVERLY GLEN PL,E/S BEVERLT GLEN PL,545' NN BEVERLY GLEN BLVD,6,STEEL,1927,44430,RUST HOLE,1,,,NONE,ROCKY,SPEARS,152-150,8,16,"REPAIRED 2 LEAKS ON 6"" STEEL MAIN WITH SCREW PINS.",34.11104561,-118.4471344
62678,MAIN,28-Dec-11,3744 MAPLEWOOD AV,13' WE MAPLEWOOD AV,36' SS LUCILLE AV,4,C.I.,1935,49552,ROUND CRACK,1,,,,,SALDIVAR,112-150,5,15,"SET UP TRAFFIC, DRILLED HOLES AND BROKE OUT, DUG OUT. MADE REPAIRS ON A 4"" C.I. MAIN LEAK, BACKFILLED, TEMP OIL, LEFT SAFE, AND CLEAN.",34.00000926,-118.4452552
61465,MAIN,28-Dec-11,14020 TUCKER AVE,6' W CL TUCKER AVE,10' S CL AZTEC ST,12,C.I.,1973,91187,JOINT,1,,,,,CRUZ,230-162,8.5,16,"REPOUNDED LEAK JOINT ON 12"" WATER MAIN",34.32657992,-118.4103698
62450,MAIN,29-Dec-11,19515 WINFRED ST,6' S/CL WINIFRED ST,198' W/CL SHIRLEY,4,C.I.,1955,73395,ROUND CRACK,1,,,,MUCK,JOSEPH,172-117,4,8,"FIX 4"" CI MAIN LEAK WITH 1X 4X 8 360 DEGREE VENTED CLAMP BACKFILLED TAMP & TEMP JOB SAFE",34.16470618,-118.5584661
62685,MAIN,29-Dec-11,5320 GLASGOW CT,S/S GLASGOW CT,235' WW GLASGOW AVE,4,C.I.,1949,66889,RUST HOLE,1,,,NONE,CLAY,SPEARS,102-174,8,16,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 8"" 360 DEGREE CLAMP.",33.9715965,-118.3731405
62686,MAIN,29-Dec-11,12112 HERBERT STREET,S HERBERT STREET,269' EE GRANDVIEW BLVD,4,C.I.,1935,69485,ROUND CRACK,1,,,,CLAY,KELLY,112-156,8,16,,33.99933503,-118.4257893
62683,MAIN,29-Dec-11,5173 RODEO RD,329' WW REDONDO BL,20' NS RODEO RD,12,C.I.,1939,56210,JOINT,1,,,,,JIMENEZ,120-177,,,"FOUND LEAK ON 12"" CI WM AT A FH W/TEE MECHANICAL, TIGHTENED MECHANICAL STOPPED LEAK, BACKFILLED W/ SLURRY & PLATED EXCAVATION.",34.02144906,-118.36046
61717,MAIN,29-Dec-11,2522 W. 8TH ST,23' NS 8TH ST,85' EE CORONADO ST,6,C.I.,1913,18532,ROUND CRACK,1,,,,,MATCHIE,132-201,10.5,21,"CREW EXCAVATED A 4X 4 AREA. THEN LOCATED THE 6"" C.I. MAIN, AND THE LEAK WAS COMING FROM A ROUND CRACK. THE REPAIR WAS MADE BY USING A 360 DEGREE REPAIR CLAMP.",34.05708047,-118.2828329
61718,MAIN,29-Dec-11,4116 HOLLY KNOLL DR,165' WW MYRA AV,6' NS HOLLY KNOLL DR,4,C.I.,1923,32717,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,150-201,6,12,FOUND ROUND CRACK USED REPAIR CLAMP,34.10763005,-118.2806029
62684,MAIN,29-Dec-11,468 TOYOPA DR,E/S TOYOPA DR,111' SS ALMOLOYA DR,6,C.I.,1927,45406,ROUND CRACK,1,,,NONE,CLAY,SPEARS,124-129,8,16,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.03610026,-118.5202591
61719,MAIN,29-Dec-11,3261 DESCANSO DR,,448' WW DESCANSO,6,C.I.,1922,30477,,1,,,,ADOBE,MCCALL,142-204,9,18,UPON ARRIVAL CLOSED ROAD INVESTIGATED & LOCATED LEAK BROKE ASPHALT & EXCAVATED FOUND RUPTURE ON MAIN. CUT OUT AND REPLACED SECTION OF MAIN.,34.08375461,-118.2757086
62451,MAIN,30-Dec-11,11247 BERTRAND AV,12' W/CL BERTRAND AV,111' S/CL INDEX ST,6,C.I.,1956,74801,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,212-126,6.5,19.5,"FIX 6"" CI MAIN LEAK WITH 6X 12 360 DEGREE CLAMP & SERVICE REFIT FOR 1"" BACKFILLED TAMP & TEMP JOB SAFE",34.2754914,-118.5253976
62691,MAIN,30-Dec-11,5408 CHESLEY AVE,22' EW CHESLEY AVE,82' SS 54TH ST,4,C.I.,1923,31300,RUST HOLE,1,,,,LOAM,FIERROZ,108-186,6,30,"MADE REPAIR ON 4"" CI MAIN BACKFILLED AND TEMP EXCAVATION. 3HR @ 1.5 3HR @ 2.0",33.99275801,-118.334454
62689,MAIN,30-Dec-11,1803 S MANSFIELD,17' E/W MANSFIELD,44' S/S PICKFORD,4,C.I.,1923,31811,SPLIT,1,,,BAD,ADOBE,WASHINGTON,126-180,4,12,"REPAIRED 4"" C.I. MAIN, CUT IN 3' OF 4"" D.I. & CPLGS. - PUT MAIN IN SERVICE - BACKFILLED WITH CONROCK - LEVELED BY D. MC QUEEN.",34.04250738,-118.347886
62693,MAIN,30-Dec-11,5300 W 52ND ST,22' NS 52ND ST,90' EE CHESLEY AVE,6,C.I.,1938,56647,RUST HOLE,1,,,,LOAM,FIERROZ,110-186,6,30,WE HAD A BLOW OUT MADE REPAIR. BACKFILLED AND TEMP OIL.,33.99491897,-118.3340236
62690,MAIN,30-Dec-11,3023 CASTLE HTS AVE,W/S CASTLE HTS AV,92' SS KINCADINE AVE,6,C.I.,1925,35452,ROUND CRACK,1,,,,CLAY,SPEARS,124-165,8,16,"REPAIRED LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.03509588,-118.3983781
62688,MAIN,30-Dec-11,1747 S MANSFIELD,17' E/W MANSFIELD,148' NN PICKFORD,4,C.I.,1923,31811,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,128-180,5,14,"REPAIRED LG. RUPTURE WITH 4""X 12"" 360 DEGREE CLAMP. TURNED MAIN ON MAIN BLEW AGAIN INSTALLED 4""X 7"" 360 DEGREE CLAMP LEFT EXC. SAFE, WATER FROM ANOTHER SMALL LK. UP STREET MADE PROBLEM SO WE COULD NOT BACKFILL.",34.04317153,-118.347632
62687,MAIN,30-Dec-11,5654 WENLOCK STREET,S WENLOCK STREET,96' EE CLYDE AVENUE,4,C.I.,1948,65615,ROUND CRACK,1,,,,SOLID CLAY,KELLY,118-174,7.5,22.5,,34.01955258,-118.3690216
62452,MAIN,31-Dec-11,4406 BERGAMO DR,4' E/CL BERGAMO DR,203' N/CL CLEAR VALLEY DR,6,C.I.,1957,76572,ROUND CRACK,1,,,,MUCK,JOSEPH,166-138,15,59,"MAIN SHUT DOWN BY LAFD FIX 6"" BLOW OUT WITH 20' 6"" DI PIPE BACKFILL JOB SAFE",34.15149257,-118.4867528
62453,MAIN,31-Dec-11,6317 ORION AV,23' W/CL ORION AV,511' S/CL VICTORY BL,8,C.I.,1947,60055,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,178-144,7,14,"8"" ROUND CRACK IN GRASS IN FRONT YARD OF ADDRESS - DUG 5'X 4' EXCAVATION TMX TORE GRASS UP DUE TO SOGGY GROUND - REPAIRED WITH 8""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED 1/2 WAY UP EXCAVATION WITH EXISTING DIRT - NEEDS MORE BACKFILL WITH DIRT AND P/U OF SOUPY MUD",34.18526702,-118.4699489
62692,MAIN,31-Dec-11,2039 CLAUDINA AV,16' E/W CLAUDINA AV,175' N/N 21ST ST,4,C.I.,1922,29559,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,126-183,8,16,"SET UP TRAFFIC, DRILLED HOLES FOUND LEAK, MADE REPAIRS ALSO MADE RETAP ON A 1"" SERVICE(#146464)NEXT TO MAIN LEAK. LEFT SAFE & CLEAN, JOB COMPLETE.",34.03764673,-118.3412967
62454,MAIN,31-Dec-11,19156 ARCHWOOD ST,9' S/CL ARCHWOOD ST,397' E/CL SYLVIA AV,6,C.I.,1951,62513,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,182-120,6.8,13.6,"BROKE & DUG OUT 5'X 4' EXCAVATION - ST BADLY BROKEN UP - ST DAMAGE BY LEAK - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - BACKFILLED & TEMP MADE P/U",34.19213311,-118.5511079
61466,MAIN,31-Dec-11,11157 CHANDLER,13' W/CL FAIR AVE,18' S/CL CHANDLER BL,6,C.I.,1925,28990,"ROUND CRACK, ROUND CRACK AT OLD CORP",1,,,GOOD,SLURRY,OBREGON,172-174,8,20,"FOUND ROUND CRACK AT OLD 1"" CORP, MADE REPAIRS, JOB COMPLETE.",34.16808099,-118.3743051
62527,MAIN,1-Jan-12,4950 ALONZO AV,12' W/CL ALONZO AV,CL TARZANA,6,C.I.,1951,62559,ROUND CRACK,1,,,,ADOBE,HERNANDEZ,170-129,8,40,BLOW OUT STREET NEEDS MAJOR REPAIRS AT INNTERSECTION,34.16042505,-118.5206993
62526,MAIN,1-Jan-12,4965 DUNMAN AV,6' W/CL DUNMAN AV,220' S/CL BIGLER ST,6,C.I.,1957,76619,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,170-096,8,24,"FIX 6"" CI BLOW OUT WITH 6X 12 360 CLAMP MADE PICK UP BACKFILLED TAMP, TEMP BIG CLEAN UP, JOB SAFE",34.16113433,-118.6279185
62528,MAIN,1-Jan-12,18500 CLARK ST,12' SCL CLARK ST,77' W/CL RESEDA BL,6,C.I.,1934,38840,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,174-123,8,16,"FIX 6"" MAIN LEAK WITH 6X 12 360 DEGREE CLAMP BACKFILLED, TAMP, TEMP MADE HUGE CLEAN-UP JOB SAFE",34.17032664,-118.5362547
62525,MAIN,1-Jan-12,4615 NOELINE,15' W/CL NOELINE,145' N/CL LIBBET,6,C.I.,1937,39282,ROUND CRACK,1,,,FAIR,CLAY,HERNANDEZ,168-138,6,30,INSTALLED 360 REPAIR CLAMP BACKFILLED & TEMP,34.15455919,-118.4901953
62530,MAIN,2-Jan-12,22232 KITTRIDGE ST,9' W/CL MOORCROFT AV,55' S/CL KITTRIDGE ST,6,C.I.,1956,75120,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,182-102,6.5,18.5,"LEAK ON WEST SIDE OF MOORCROFT - 55' SOUTH CL OF KITTRIDGE ST - REPAIRED ROUND CRACK ON 6"" CI MAIN - WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED NEED P/U OF ASPHALT AND TEMP EXCAVATION - EXTENSIVE ST DAMAGE CURB TO CURB 35'X 35'",34.19128865,-118.611153
62529,MAIN,2-Jan-12,18906 RUNNYMEDE ST,9' S/CL RUNNYMEDE ST,161' W/CL WILBUR AV,4,C.I.,1952,63415,ROUND CRACK,1,,,POOR,CLAY,DURAN,186-120,9,27,"FOUND ROUND CRACK ON A 4"" MAIN ALSO A 1"" SVC WAS NEEDED TO BE REPAIRED",34.20542236,-118.5453189
61496,MAIN,2-Jan-12,14600 HARTSOOK ST,8' S C/L HARTSOOK ST,139' E C/L TOBIAS AVE,2,STEEL,1952,63176,"RUST HOLE, BLOW OFF",1,,,BAD,C,ARRIOLA,172-150,15,30,REPLACED BLOW OFF LARGE CLEAN UP  - BLOCKS LONG,34.16397872,-118.4515049
62785,MAIN,2-Jan-12,2727 FORRESTER DR,W FORRESTER DR,308' NN CRESTA DR,4,C.I.,1925,35975,RUPTURE,1,,,,,NAVAR,128-165,10,28,"INSTALLED 4""X 12"" 360 REPAIR CLAMP. 4"" CI MAIN (2) INSTALLED 4' OF 4"" DI PIPE. INSTALLED 4""X 1 SERVICE SADDLE REFITTED 1"" COP SERVICE BACKFILLED 4'X 4"" EXCAVATION, LEFT SAFE.",34.04333984,-118.4037342
62523,MAIN,2-Jan-12,22146 CANTARA ST,9' S/CL CANTARA ST,198' E/CL FARRALONE AV,4,C.I.,1957,76305,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,190-102,4,12,"BROKE & DUG OUT 5'X 4' EXCAVATION - PINCHED DOWN MAIN (7 GATES) REPAIRED ROUND CRACK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON - BACKFILLED MADE P/U - NEED TEMP AND SM PICK UP OF SOUPY MUD - LEFT CONED OFF SAFE",34.21789838,-118.6098866
61495,MAIN,2-Jan-12,14915 RHINESTONE DR,15' N CL RHINESTONE DR,92' W CL JADESTONE DR,6,C.I.,1956,75357,ROUND CRACK,1,,,OK,ROCKY,MARTINEZ,160-147,8,16,COMPLETED BY OIL WAGON (DEBRIS PICK UP) 01-03-12,,
61497,MAIN,2-Jan-12,15693 ROYAL RIDGE RD,6' SCL ROYAL RIDGE RD,49' E CL REGAL VISTA DR,6,C.I.,1958,77980,ROUND CRACK,1,,,,CLAY,LOPEZ,162-141,12.5,34.6,CREW CALLED OUT ON MAIN LEAK. LOCATED LEAK 49' E/O REGAL VISTA ON ROYAL RIDGE RD. EXCAVATED TO MAIN & HAD GATEMAN PINCH MAIN - INSTALLED 360 DEGREE CLAMP THEN BACKFILLED WITH 5 YDS BASE AND TEMP OILED. CLEANED UP JOB SITE - ALL IS SAFE.,34.13949526,-118.4750235
62524,MAIN,2-Jan-12,18800 TUBA ST,12' W/CL CREBBS AV,18' S/CL TUBA ST,6,C.I.,1956,75013,ROUND CRACK,1,,,POOR,CLAY,SNYDER,204-123,5.5,17.5,"BROKE & DUG OUT 7'X 6"" (DUE TO ST BROKEN UP) ON CREBBS 30' SOUTH OF TUBA ST 572X PINCHED DOWN MAIN LARGE ROOT 3/4 THE WAY AROUND MAIN CUT ROOT AWAY - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - 572X TURNED MAIN ON - WE BACKFILLED & TEMP EXCAVATION - MADE P/U",34.25592361,-118.542964
62533,MAIN,3-Jan-12,22208 GILMORE ST,19' S/CL GILMORE ST,139' W/CL RANDI AVE,4,C.I.,1954,71023,ROUND CRACK,1,,,,ADOBE/CLAY,RINKER,180-102,9,27,"REPAIRED ROUND CRACK ON 4"" CI MAIN WITH 360 DEGREE REPAIR CLAMP.",34.18734858,-118.6107045
62536,MAIN,3-Jan-12,19815 DELANO,14' N CL DELANO,125' E CL CALVERT,8,C.I.,1954,72031,"CLAMP, ROUND CRACK",1,,,,ADOBBE/CLAY EARTH,,178-117,8,32,"REPAIRED ROUND CRACK ON 6"" CI MAIN W/360 CLAMP LEAD CREATED STREET DAMAGE 32X 15",,
62140,MAIN,3-Jan-12,1402 W 1ST STREET,22' E/W PATTON AVE,0' S/N W 1ST STREET,6,C.I.,1955,73490,RUST HOLE,1,,,RUST,CLAY,ANDERSON,018-195,6,17.5,"6"" MAIN LEAK, EXCAVATED DOWN TO MAIN, FOUND A RUST HOLE IN MAIN. REMOVED 2FT BAD PIPE AND INSTALLED 2FT DI PIPE W/ TWO MECH COUPLINGS REPAIRED MAIN, BACKFILLED & OILED LEFT SAFE.",33.74344723,-118.306496
62141,MAIN,3-Jan-12,2308 ANABAS AVE,96' E/E PERCH ST,16' N/S ANABAS AVE,4,C.I.,1954,71894,"RUST HOLE, SPLIT",1,,,,,BROWN,012-192,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN. FOUND RUPTURE NEXT TO BELL. CUT IN 3' OF 4"" CI PIPE, RETAPPED SERVICE AND RECONNECTED SERVICE; BACKFILLED AND TEMPED. LEFT SITE SAFE.",33.72511909,-118.3156873
61995,MAIN,3-Jan-12,1373 EDGECLIFF DR,774' S/S SUNSET BL,W/SIDE OF EDGECLIFF DR,6,C.I.,1923,31680,ROUND CRACK,1,,,,CLAY,MAO,144-201,8,24,"INSTALLED 6""X 12"" REPAIR CLAMP ON 6"" CI MAIN, STOPPED LEAK, BACKFILLED, CLEANED UP, SITE SAFE.",34.08850182,-118.2790326
61992,MAIN,3-Jan-12,1495 BEVERLY BLVD,18' S/N BEVERLY BLVD,213' W/W GLENDALE BLVD,8,C.I.,1933,52625,SPLIT,1,,,BAD,CLAY,HOOVER,134-207,13,39,"REPAIRED BLOW OUT ON 8"" CI PIPE CUT IN 13' OF 8"" DI BACKFILLED CLEANED UP TEMP ASPHALT LEFT SITE SAFE.",34.06238955,-118.2604633
61498,MAIN,3-Jan-12,5262 VAN NUYS BL,12' S C/L WEDDINGTON AVE,35' E C/L VAN NUYS BL,8,C.I.,1934,38775,,1,,,GOOD,HARD CLAY,OBREGON,172-150,8.5,17,"FOUND ROUND CRACK, MADE REPAIRS.",34.16664208,-118.4485831
62534,MAIN,3-Jan-12,23003 RUNNYMEDE ST,9' S/CL RUNNTMEDE ST,21' W/CL ROYER,6,C.I.,1956,75171,ROUND CRACK,1,,,,ADOBE/CLAY,HERNANDEZ,186-096,8,30,FOUND ROUND CRACK INSTALLED 360 DEGREE REPAIR CLAMP BACKFILLED & TEMP,34.20490279,-118.6278412
62531,MAIN,3-Jan-12,4043 CONTERA RD,10' N/ CL CONTERA RD,390' S/ CL BALLINA DR,4,C.I.,1957,75967,ROUND CRACK,1,,,POOR,GRANITE,SNYDER,164-138,8,32,"BROKE & DUG 6'X 5' EXCAVATION ASPHALT 10"" THICK REPAIRED ROUND CRACK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED MADE P/U & TEMP CLEANED UP MUD",34.14541008,-118.4886081
62535,MAIN,3-Jan-12,17400 BURTON ST,13' S/CL BURTON ST,360' W/CL ANDASOL AV,6,C.I.,1951,62271,ROUND CRACK,1,,,,CLAY,MATCHIE,192-132,6,12,"EXCAVATED 5X 3 INSTALLED 12""X 6"" REPAIR CLAMP JOB SITE LEFT SAFE AND CLEAN. EXCAVATION CAT #2",34.22011197,-118.5121014
62537,MAIN,3-Jan-12,18604 BRYMER ST,9' S/CL BRYMER ST,637' E/CL BAIRD AVE,6,,,,CRACKED GATE,1,,,,,LAROCHELLE,214-123,10,29.5,REPLACED GATE # 217 G.S. 217-123 GATE WAS CRACKED.,34.28235682,-118.5386588
62538,MAIN,3-Jan-12,4900 PETIT AV,12' W/CL PETIT AV,13' N/CL MOORPARK ST,6,C.I.,1949,61135,ROUND CRACK,1,,,,MUCK,JOSEPH,170-135,9,23,"DRILL HOLES TO FIND LEAK FOUND LEAK HAD TO HAND DIG 2"" GAS MAIN ON TOP OF PIPE & GATES LEAKING BAY BACKFILLED TAMP, TEMP JOB SAFE",34.15962082,-118.4957592
62722,MAIN,3-Jan-12,8372 BLACKBURN AVENUE,S BLACKBURN AVE,171' EE ORLANDO,6,C.I.,,,,1,,,,,KELLY,138-174,9,35,"CUT IN 3 FT OF 6"" DI PIPE; REFITTED (1) 6""X 1 1/2"" SERVICE CLAMP FOR APT; JOB COMPLETED",34.07198886,-118.3726357
61994,MAIN,3-Jan-12,351 S. SERRANO AVE,82' NN 4TH ST,,4,C.I.,1915,21480,ROUND CRACK,1,,,,,SOLIS,136-195,,,DRILL HOLES; PIN POINT; EXCAVATE; DUG OUT; MADE REPAIRS BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.,34.0674877,-118.3066536
62724,MAIN,3-Jan-12,2663 CLOVERDALE AVE,22' EW CLOVERDALE AVE,122' NN WESTHAVEN ST,4,C.I.,1915,21480,ROUND CRACK,1,,,THICK,CLAYISH LOAM,SCHWEINBOLD,122-177,9,26,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03075502,-118.3581017
62532,MAIN,3-Jan-12,10331 INDEPENDENCE AV,12' W/CL INDEPENDENCE AV,387' N/CL DEVONSHIRE ST,6,C.I.,1947,60171,ROUND CRACK,1,,,POOR,CLAY,SNYDER,206-108,5,15,"BROKE & DUG OUT 6'X 4' EXCAVATION - FOUND ROUND CRACK WHERE GAS SERVICE GOES UNDER MAIN - INSTALLED 6""X 8"" REPAIR CLAMP - TURNED MAIN ON 100% - BACKFILLED & MADE P/U - NOTIFIED 541 FOR TEMP - NLEFT BARRICADED SAFE",34.25830601,-118.5907927
61499,MAIN,4-Jan-12,5435 VAN NOORD AVE,12' W/CL VAN NORD AV,30' N/CL CUMPSTON ST,6,C.I.,1953,63748,ROUND CRACK,1,,,0,B,VELAZQUEZ,174-162,,,"FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 360 DEGREE REPAIR CLAMP. BACKFILLED WITH BASE & OIL.",34.16957558,-118.4150372
62142,MAIN,4-Jan-12,VAN NESS & 76TH ST,15' SN 76TH ST,17' EW VAN NESS,6,C.I.,1924,34245,ROUND CRACK,1,,,,,REYES,100-189,5,13.5,"WORK TODAY H. ROGERS A. REYES E. BUGARIN SET UP TRAFFIC FOUND 6"" WM LEAK ROUND CRACK REPAIRED WITH 360 SERVER UNDERMINING PLATED AREA & OILED LEFT SITE SAFE. CONTRACTOR TO BACKFILL & PAVE.",33.97100886,-118.3177737
61502,MAIN,4-Jan-12,6821 TOBIAS AVE,202' N/CL VANOWEN ST,10' W/CL TOBIAS AVE,6,C.I.,1946,59527,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,182-150,9.5,19,"FOUND ROUND CRACK UNDER GAS SERVICE, MADE REPAIRS.",34.19447893,-118.4520284
62725,MAIN,4-Jan-12,15325 MULHOLLAND DR,118' EE ROSCOMARE,95' SS MULHOLLAND DR,8,C.I.,1952,69117,ROUND CRACK,1,,,POOR,CLAY,NUNEZ,158-144,,,SET UP TRAFFIC - LOCATED LEAK - MADE REPAIRS BACKFILLED - TEMP OIL. MADE SAFE - COMPLETE,34.12969583,-118.4666863
62539,MAIN,4-Jan-12,6859 DE CELIS PL,15 W/CL DECELIS PL,38' S/CL BASSETT ST,6,C.I.,1935,38998,ROUND CRACK,1,,,,SLURRY,MATCHIE,182-138,13.5,27,"LARGE BLOW OUT 6"" MAIN SPLIT BETWEEN TWO LARGE SERVICES 4"" DOMESTIC & 6"" F.S.",34.19565702,-118.4946185
61996,MAIN,4-Jan-12,5153 CASPER AVE,17' EW CASPER AVE,501' NN COLORADO BLVD,6,C.I.,1966,86116,ROUND CRACK,1,,,,CLAY,HOOVER,162-222,9,17,"REPAIRED ROUND CRACK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP SITE SAFE.",34.14068958,-118.2129658
62727,MAIN,4-Jan-12,8511 BRIER DR,8' WE BRIER DR,145' NN OAK,4,STEEL,1926,43779,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,150-171,8.5,16.5,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED , TAMPED & OILED. HELP MAKE PICK-UP.",34.10420751,-118.3767955
61500,MAIN,4-Jan-12,4067 WILKINSON AV,12' W/CL WILKINSON AV,400' N/CL VALLEY HEART DR,6,C.I.,1969,88282,ROUND CRACK,1,,,,,VELAQUEZ,164-165,5.5,14.5,"FOUND ROUND CRACK ON 6"" CI MAIN, INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED WITH BASE & TEMP.",34.14499459,-118.4041708
62150,MAIN,5-Jan-12,INTERSECTION OF PERCH ST & ROBALO AVE,13' NS PERCH STREET,16' EW ROBALO AVE,6,C.I.,1954,71895,BROKEN GATE VALVE,1,,,RUST,SANDSTONE,ANDERSON,012-192,8,16,"R/R 6"" GATE VALVE. EXCAVATED DOWN TO BROKEN GATE, CUT OUT BROKEN GATE, REPLACED WITH 6"" CLOW VALVE SAME LOCATION, BACKFILLED & OILED LEFT AREA SAFE.",33.72535609,-118.3166156
62540,MAIN,5-Jan-12,8461 VALLEY CIR BLVD,W/CL VALLEY CIR BLVD,286' S/CL LOS ROSAS,8,C.I.,1937,39381,ROUND CRACK,1,,,FAIR,CHALK/GYPSUM,CARRANO,192-090,9,63,"REPAIRED LEAK CUT IN 4'X 8"" PIPE DI W/COUPLINGS EXCAVATION TOOK 20 YD BACKFILL  BASE COMPACTED. TAMP PAVE 12"" REPLACED METER.",34.22328566,-118.6467246
62541,MAIN,5-Jan-12,15332 ARCHWOOD ST,12' S/CL ARCHWOOD ST,286' E/CL PEACH AVE,6,C.I.,1947,60167,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,182-144,9.3,54.6,"LOC LEAK & MAIN BROKE OUT 10'X 7' - BACKHOE DUG OUT - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED & TEMPED EXCAVATION - CLEANED UP A LOT  OF MUD - ST DAMAGED RAISED STREET 2"" FOR 35'-40'",34.19297558,-118.4674215
61501,MAIN,5-Jan-12,5351 LAUREL CYN BL,21' W \CL LAUREL CYN BL,50' S\CL CHANDLER BL,8,C.I.,1935,38898,ROUND CRACK,1,,,GOOD,SANDY,MARTINEZ,172-165,9,17,"STREET HAS 8"" OF CONCRETE & 4"" OF ASPHALT TOP.",34.16823168,-118.3965833
62731,MAIN,5-Jan-12,735 N OGDEN,W OGDEN,182' SS WARING AVE,6,C.I.,1922,30206,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,142-177,5.5,13.5,"REPAIRED 6"" MAIN WITH 6""X 12"" 360 DEGREE CLAMP, BACKFILLED 4'X 4' EXCAVATION, NEED LG. PICK UP & OIL (PUT MAIN BACK IN SERVICE / 4 GATES)",34.0848228,-118.3594827
62730,MAIN,5-Jan-12,2313 GLYNDON AV,W GLYNDON AV,125' SS LUCILLE AV,6,C.I.,1939,69546,,1,,,,ADOBE,NAVAR,110-150,5,10,"INSTALLED 6""X 8"" 360 REPAIR CLAMP ON 6"" CI MAIN BACKFILLED DIRT EXCAVATION LEFT SITE CLEAN AND SAFE.",33.99685989,-118.4500705
62728,MAIN,5-Jan-12,737 N GARDNER ST,164' SS WARING AV,20' EW GARDNER ST,4,C.I.,1922,30568,ROUND CRACK,1,,,,C,GONZALES,142-180,5,10,"FOUND ROUND CRACK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP.",34.08481468,-118.3532536
62522,MAIN,5-Jan-12,21333 DE LA OSA ST,8' S CL DE LA OSA ST,150' W CL CANOGA AV,6,C.I.,1973,91078,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,170-105,4,12,"BROKE & DUG 5'X 4' EXCAVATION - REPAIRED ROUND CRACK IN 6"" MAIN WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED MADE P/U NOTIFIED 541 FOR TEMP.",34.16057082,-118.5957077
61503,MAIN,5-Jan-12,10621 KESTER AVE,9' W/CL KESTER AVE,239' N/CL CLYMER ST,4,C.I.,1955,72632,ROUND CRACK,1,,,,,CRUZ,208-147,9,18,"INSTALLED 4""X 12"" REPAIR CLAMP ON A CI WM BACKFILLED",34.26332359,-118.4568102
61997,MAIN,5-Jan-12,1930 COLORADO BL,,15' EW GLEN IRIS AVE,8,C.I.,1931,50943,ROUND CRACK,1,,,BAD,DG,SALAS,162-222,5,20,DIG OUT LEAK FOUND CLAMP LEAKING READJUSTED CLAMP AND STOP LEAK. MAIN IN BAD CONDITION NEED TO REPLACE ABOUT 27',34.13902417,-118.2096536
61998,MAIN,5-Jan-12,2414 ST. GEORGE ST,98' SS LYRIC AV,E SIDE OF ST. GEORGE ST,6,C.I.,1923,30987,ROUND CRACK,1,,,,,MAO,150-201,9,17,"REPAIRED 6"" MAIN LEAK INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP, STOPPED LEAK.",34.10650909,-118.2778887
62729,MAIN,5-Jan-12,837 DUNSMUIR AV,218' NN 9TH ST,22' EW DUNSMUIR AV,4,C.I.,1922,29683,,1,,,,C,GONZALES,134-180,4,8,"FOUND LEAK ON 4"" C.I. MAIN, BAILS OF 1""X 4"" SERVICE CLAMP BROKEN REPLACED CLAMP RECONNECTED SERVICE AT 843 DUNSMUIR AV.",34.06304785,-118.3483141
62521,MAIN,5-Jan-12,7305 DELCO AV,9' W/CL DELCO AV,95' N/CL WYANDOTTE ST,6,C.I.,1955,73325,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,186-111,5,15,"BROKE & DUG OUT 5'X 4' EXCAVATION REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - BACKFILLED MADE P/U NOTIFIED 541 FOR TEMP",34.20297925,-118.5786688
61504,MAIN,6-Jan-12,11575 CANTON DR,1' E/C CANTON DR,110' S/C LAURELVALE DR,6,C.I.,1946,59670,ROUND CRACK,1,,,O,B,VELAZQUEZ,160-168,9,20,"FOUND ROUND CRACK ON 6"" CI MAIN 46"" DOWN. INSTALLED WITH 360 DEGREE CLAMP. BACKFILL WITH BASE & OIL.",34.13279314,-118.3865163
62732,MAIN,6-Jan-12,LAS PALMAS X ROMAINE ST,84' NN ROMAINE,19' EW LAS PALMAS,8,C.I.,1929,48846,CLAMP,1,,,,,JIMENEZ,144-186,,,"FOUND LEAK ON TAPPING CLAMP, REPACKED LEAD ON CLAMP STOPPED LEAK REPAIRS COMPLETE.",34.08923543,-118.3363143
62737,MAIN,6-Jan-12,5435 CHESLEY AV,22' EW CHESLEY AV,363' SS 54TH ST,4,C.I.,1923,31300,SPLIT,1,,,,,KIRKWOOD,108-186,9,23,,33.99198665,-118.3344576
62735,MAIN,6-Jan-12,8372 BLACKBURN AV,170' EE ORLANDO AV,18' NS BLACKBURN AV,6,C.I.,,,,1,,,,,GONZALES,138-174,5,10,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.07198907,-118.3726375
62733,MAIN,6-Jan-12,5136 MARATHON ST,17' EW MANHATTAN PL,43' SS MARATHON PL,4,C.I.,1922,29814,ROUND CRACK,1,,,,,,142-192,,,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRS COMPLETE.",34.08471116,-118.3103053
62734,MAIN,6-Jan-12,LAS PALMAS X ROMAINE ST,103' NN ROMAINE,19' EW LAS PALMAS,8,C.I.,1929,48846,SPLIT,1,,,,,,144-186,,,"FOUND SMALL SPLIT ON 8"" CI WM, REPAIRED W/ 8X 12 CLAMP, REPAIRS COMPLETE.",34.08928926,-118.3363147
62788,MAIN,6-Jan-12,1850 MANDEVILLE CYN,21' EW MANDEVILLE CYN RD,11' SS KIMBERLY LN,4,C.I.,,,,1,,,,,RODRIGUEZ,136-138,8,40,"FOUND LEAK ON 4"" SERVICE REPAIR WITH 4X 12 360 DEGREE",34.06807667,-118.4942226
62736,MAIN,6-Jan-12,555 LEVERING,25' NS LEVERING,223' EE VETERAN AVE,6,STEEL,1928,46203,RUST HOLE,1,,,,MUD,KELLY,136-150,6,12,"6"" STL MAIN LEAK LEAK REPARIED JOB COMPLETE",34.06658044,-118.4538374
62542,MAIN,7-Jan-12,21339 SATICOY ST,17' S/CL SATICOY ST,48' W/CL DEERING AVE,12,C.I.,1983,97135,JOINT,1,,,GOOD,CLAY,SNYDER,188-105,8.5,41,"CONTRACTOR PAVING STREET FOUND LEAK AT 12"" GATE NOTIFIED 580 MR. CASTRELLON - HE CALLED BACKHOE 7 MR. JOHNSON IN TO ASST - ALSO NIGHT CREW DUG OUT VERY HARD (2 SCAC) SLURRY - FOUND LEAK JOINT LEAK AT GATE - RE CAULKED JOINT WITH MORE LEAK - BACKFILLED TO 2' ABOVE MAIN - CONTRACTOR COMPLETED BACKFILLED AND COMPACTION.",34.2082478,-118.5968149
62742,MAIN,7-Jan-12,609 N LA BREA AV,85' N/N CLINTON ST,22' E/W LA BREA,6,C.I.,1924,34000,SPLIT,1,,,FAIR,B,JIMENEZ,142-183,,,"FOUND SMALL SPLIT ON 6"" CI WM, REPAIRED W/ 360 DEGREE REPAIR CLAMP. JOB COMPLETE.",34.08218107,-118.3441386
62739,MAIN,7-Jan-12,3351 KEYSTONE AV,35' NN WOODBINE ST,7' EW KEYSTONE AV,6,C.I.,1940,69666,SPLIT,1,,,,,JIMENEZ,122-162,,,"FOUND SPLIT ON 6"" CI WM, CUT IN 4' DI PIPE, REPAIRED COMPLETE.",34.02666249,-118.4118341
62807,MAIN,7-Jan-12,278 TOYPA DR,19' WW TOYOPA DR,610' SS LA CUMBRE DR,6,C.I.,1927,45406,ROUND CRACK,1,,,N/A,B,SMITH,124-129,8,24,"LEAK FLOODING POWER VAULT - LOCATE LEAK, CALL U.S.A. DIG OUT LEAK, PINCH DOWN MAIN, INSTALL 6""X 8"" BACKFILL & TEMP. P/U ON 1-9-12",34.03224912,-118.519856
62738,MAIN,7-Jan-12,10101 SUNSET BL,200' WW CAROLWOOD,40' NS SUNSET,8,C.I.,1965,87699,ROUND CRACK,1,,,,,JIMENEZ,140-156,,,"FOUND ROUND CRACK ON 8"" CI WM, REPAIR COMPLETE.",34.08073311,-118.4268927
64126,MAIN,7-Jan-12,812 6TH AVE,S/S ALLEY,80' E/E 6TH AVE,4,C.I.,1927,68892,ROUND CRACK,1,,,NONE,CLAY,SPEARS,110-144,4,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",33.99594305,-118.4687975
62743,MAIN,8-Jan-12,3223 MOUNTAIN VIEW AVE,19' EW MOUNTAIN VIEW,128' SS STANWOOD DR,6,C.I.,1947,65128,ROUND CRACK,1,,,N/A,B,SMITH,118-153,5,15,"PINCH DOWN MAIN -2- G.V. LOCATE LEAK, DUG OUT, INSTALL 6""X 8"" CLAMP. BACKFILL & TEMP, NEED P/U.",34.01657062,-118.4411115
61999,MAIN,8-Jan-12,5331 N. HUNTINGTON DR,622' WW STILLWELL AVE,14' SN N. HUNTINGTON DR,8,C.I.,1917,25024,SPLIT,1,,,,,HOOVER,144-237,,,"REPAIRED LEAK ON A 8"" CI PIPE. REPLACED 7' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.09100275,-118.1647735
62543,MAIN,8-Jan-12,10452 WOODLEY AV,12' S\CL SAN JOSE ST,85' E/CL WOODLEY AVE,8,C.I.,1957,76830,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,206-141,8.5,24.5,"BROKE & DUG OUT 5'X 4' LEAK UNDER CUTTER - BROKE & DUG OUT TO GUTTER 10'X 7' ST BROKEN UP BAD - HAD TO BREAK OUT ON OTHER SIDE OF 3' GUTTER 5'X 4' FOUND ROUND CRACK ON 8"" CI MAIN REPAIRED WITH 8""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED & TEMP BOTH EXCAVATION - MADE P/U - CLEANED UP MUD",34.26099926,-118.4845347
62001,MAIN,9-Jan-12,2915 ACRESITE ST,460' S/S HOLLYDALE ST,16' E/W ACRESITE ST,4,C.I.,1931,51049,ROUND CRACK,1,,,,,HOOVER,152-207,9,25,"REPAIRED 4"" CI MAIN. PUT 4X 12 360 REPAIR CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.11027906,-118.2594248
61505,MAIN,9-Jan-12,12953 JUDD ST,178' W CL DEHAVEN AVE,12' S CL JUDD ST,6,C.I.,1954,71289,ROUND CRACK,1,,,GOOD,SANDY,GARCIA,212-162,,,"FOUND LEAK ON 6"" CI MAIN AT 1"" COP. SERV., MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED UP AREA.",34.27499894,-118.415382
62003,MAIN,9-Jan-12,4567 LEXINGTON AVE,5' N/N LEXINGTON AVE,11' E/W LYMAN PL,4,C.I.,1925,35678,ROUND CRACK,1,,,,C,UNGSON,146-198,8,16,"FOUND ROUND CRACK ON 4"" C.I. MAIN; INSTALLED (1)- 4""X 12"" - 360 DEGREE REPAIR CLAMP & STOPPED LEAK; BACKFILLED W/CONROCK; COMPACTED IT; CLEANED UP; SITE SAFE! TEMP. OILED IT OF COURSE!",34.09355445,-118.288728
62741,MAIN,9-Jan-12,10323 EASTBOURNE AVE,20' NS EASTBOURNE AVE,120' WW WARNALL AVE,8,C.I.,1924,34727,ROUND CRACK,1,,,,,NUNEZ,134-159,4,12,FOUND ROUND CRACK - USE 360 DEGREE REPAIR CLAMP BACKFILLED - MADE SAFE,34.06043603,-118.4223517
62740,MAIN,9-Jan-12,1600 WARNALL AVE,20' EW WARNALL AVE,56' SS COMSTOCK AVE,6,C.I.,1924,34736,CLAMP,1,,,POOR,CLAY,NUNEZ,134-159,4,12,FOUND ROUND CRACK -  USED 360 DEGREE REPAIR CLAMP BACKFILLED - MADE SAFE.,34.06172818,-118.4236128
62143,MAIN,9-Jan-12,6731 4TH AV,20' E/W 4TH AV,314' S/S 67TH ST,4,C.I.,1924,34130,ROUND CRACK,1,,,OK,CLAY,PEREZ,104-189,6,12,"SET UP TRAFFIC DRILLED HOLES TO LOCATE LK. BROKE & DUG OUT A 3X 5 HOLE. CLEAN MAIN & INSTALL A 360 DEGREE CLAMP. BACKFILLED W/CON ROCK & TEMP. OIL, LEFT SITE SAFE.",33.97724003,-118.321659
62747,MAIN,9-Jan-12,755 N HARPER AV,4' NS WARING AV,20' EW HARPER AV,6,C.I.,1982,96671,JOINT,1,,,,,GONZALES,142-174,8,24,"FOUND LEAK LEAK ON 6"" LIVE GATE REPLACED BOTH SIDE SIDES OF GATE JOINTS.",34.08534209,-118.3691076
62746,MAIN,9-Jan-12,10532 PUTNEY RD,19' EW PUTNEY RD,26' SS ESTHER AVE,6,C.I.,1924,34575,CLAMP,1,,,THICK,SANDY LOAM,SCHWEINBOLD,126-159,3,5,"REPAIRED 6"" CI WATER MAIN AT CLAMP(OLD) WITH NEW 6""X 12"" CLAMP, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0406795,-118.4191049
62544,MAIN,9-Jan-12,4191 HAVENHURST DR,25' S/ CL HAVENHURST DR,157' E/ CL LANAI RD,6,C.I.,1953,63805,ROUND CRACK,1,,,POOR,ADOBE/CLAY,MATCHIE,164-138,8,22,REPAIRED MAIN LEAK. REPLACED POWER SEAL CLAMP WITH SMITH BLANK. BACKFILLED WITH BASE LEFT CAT TWO. SITE SAFE AND CLEAN.,34.1462928,-118.4927488
62002,MAIN,9-Jan-12,5811 ARROYO DR,,162' EE OMAHA ST,6,C.I.,1940,56858,ROUND CRACK,1,,,,,SOLIS,150-228,,,,34.10576235,-118.1889188
62745,MAIN,9-Jan-12,355 BOWLING GREEN WY,22' EW BOWLING GREEN WY,97' SS GREENOCK LN,6,C.I.,1925,41989,ROUND CRACK,1,,,THICK,ROCKY LOAM,SCHWEINBOLD,136-141,6,12,"REPAIRED 6"" CI WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.06502332,-118.4776039
62744,MAIN,9-Jan-12,733 N KINGS RD,15' EW KNIGS RD,289' SS WARING AV,8,C.I.,1968,86699,ROUND CRACK,1,,,N/A,B,SMITH,142-174,8,24,"JOB DELAY FOR LOCATORS - LOCATE LEAK, DUG OUT, MAIN PINCHED DOWN BY W264, INSTALL 8""X 12"" CLAMP. BACKFILL & TEMP. NEED P/U.",34.08451741,-118.3717735
62545,MAIN,9-Jan-12,8713 LAVA PL,61' S/CL LAVA PL,93' W/CL CHATLAKE DR,2,STEEL,1937,39290,CLAMP,1,,,,SAND / SANDSTONE,GOLDBECK,194-090,6,12,PIPELINE IS IN TERRIBLE CONDITION.,34.22815925,-118.6471827
62144,MAIN,10-Jan-12,633 W MANCHESTER AVE,556' E/E HOOVER ST,20' N/S MANCHESTER AVE,8,C.I.,1931,50803,ROUND CRACK,1,,,,,BROWN,096-201,8,24,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND ROUND CRACK AT ABANDON SERVICE, INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP. LEFT SITE SAFE.",33.95998335,-118.2849857
62000,MAIN,10-Jan-12,1345 W 1ST ST,144' W/W TOLUCA,23' S/N 1ST ST,12,C.I.,1932,52088,CLAMP,1,,,,,SCHAMBER,134-207,,,"REMOVE DCI CLAMP AND REPLACE WITH 12"" 360 DEGREE CLAMP.",34.0617553,-118.2591058
62749,MAIN,10-Jan-12,2715 FORRESTER DR,217' SS MONTE MAR DR,19' EW FORRESTER DR,4,C.I.,1925,35975,,1,,,,C,GONZALES,128-165,5.5,11,"FOUND LEAK ON 4"" CI MAIN USED 4""X8"" CLAMP.",34.04374378,-118.4041094
62005,MAIN,10-Jan-12,3036 GLEN MANOR PL,41' WW GLEN FELIZ,15' NS GLEN MANOR PL,4,C.I.,1923,31275,ROUND CRACK,1,,,POOR,C,CHESTERTON,154-207,,,"LOCATED ROUND CRACK ON 4"" MAIN USED REPAIR CLAMP",34.11656736,-118.2637421
62004,MAIN,10-Jan-12,426 N. BIXEL ST,,289' SS TEMPLE ST,6,C.I.,1913,18071,CORP VALVE,1,,,,,SOLIS,136-210,,,BURN TAILPIECE @ CORP VALVE INSERT BLEW OUT WHEN SHUT OFF. MADE REPAIRS AND RESTORED WATER.,34.06514915,-118.2543947
62748,MAIN,10-Jan-12,11550 TENNESSEE AV,45' EW COLBYS,15' NS TENNESSEE,6,C.I.,1928,47067,,1,,,,,KIRKWOOD,124-153,7.5,15,,34.03441979,-118.4437385
62547,MAIN,11-Jan-12,19622 LORNE ST,12' S/CL LORNE ST,380' E/CL CORBIN AV,6,C.I.,1948,60466,ROUND CRACK,1,,,,ADOBE/CLAY,HARDY,190-117,8.5,25.5,,34.21674272,-118.5610391
62752,MAIN,11-Jan-12,3515 S BUTLER AVE,5' EW BUTLER AVE,145' SS WESTMINSTER AVE,4,C.I.,1947,69585,ROUND CRACK,1,,,N/A,B,SMITH,116-156,8,16,"4"" C.I. MAIN LEAK, PINCHED MAIN DOWN, DUG OUT LEAK - HIT 1/2"" SERVICE LATERAL. INSTALL CLAMP, SITE SAFE. GAS CO. WILL REPAIR ON 01-12-12",34.01498425,-118.4263498
62806,MAIN,11-Jan-12,3769 LIMESTONE PL,N/S LIMESTONE PL,440' EE STONE CANYON AVE,6,C.I.,1954,70390,JOINT,1,,,,,SPEARS,162-147,6.5,13,"REPLACED LEAKING 2"" BLOW OFF ASSEMBLY FOR 6"" C.I. MAIN.",34.13953738,-118.4583474
62750,MAIN,11-Jan-12,10630 WILKINS AVE,20' N/S WILKINS AVE.,280' WW WESTHOLME,6,C.I.,1924,34630,SPLIT,1,,,N/A,B,SMITH,132-156,8,24,"LOCATE LEAK, BROKE OUT, DUG OUT, CUT IN 6' WITH COUPLINGS. BACKFILL & TEMP LARGE EXCAVATION - NEED BO # & PAVING.",34.05674656,-118.4324527
62751,MAIN,11-Jan-12,3791 WASATCH AVE,35' WW WASATCH AVE,110' NN VENICE BLVD,6,C.I.,1932,69463,ROUND CRACK,1,,,,,ALVAREZ,112-156,5.5,11,"JOB COMPLETED, LEFT PLATE OVER EXCAVATION TO BE SLURRIED AT A LATER TIME, LEFT JOB SAFE AND CLEAN ASSISTED BY ROBERT TIRADO W.U.W.",34.00314048,-118.4359046
62753,MAIN,11-Jan-12,10574 BRADBURY RD,19' E/W BRADBURY RD.,290' NN MANNING AV,6,C.I.,1924,34573,,1,,,,,GONZALES,126-159,7.5,15,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.03860773,-118.4174794
61506,MAIN,11-Jan-12,3769 LIMESTONE PL,N/S LIMESTONE PL,440' EE STONE CYN. AVE,6,C.I.,1954,70390,"JOINT, 2",1,,,,,SPEARS,162-147,6.5,13,"REPLACED LEAKING 2"" BLOW OFF ASSEMBLY FOR 6"" C.I. MAIN.",34.13953663,-118.4583479
62754,MAIN,11-Jan-12,4201 STOCKER PLAZA,40' EW STOCKER PLAZA,18' NN STOCKER PL,6,C.I.,1927,45100,ROUND CRACK,1,,,,,RODRIGUEZ,114-189,6.5,13,"FOUND LEAK ON 6"" C.I. MAIN.",34.00761955,-118.3254406
61507,MAIN,11-Jan-12,10312 PINYON AVE,102'  N/CL APPERSON ST,8' E/CL PINYON AVE,,C.I.,1928,63012,ROUND CRACK,1,,,,,OBREGON,204-201,,,"FOUND ROUND CRACK, MADE REPAIRS. ALSO MADE REPAIRS TO 1"" SERVICE.",34.2561692,-118.2849474
62146,MAIN,12-Jan-12,922 68TH STREET,20' NS 68TH STREET,214' WW MENLO AVE,6,C.I.,,,ABANDON DCI CLAMP LEAK,1,,,RUST,CLAY,ANDERSON,104-198,5.5,11,"FOUND AN ABANDON DCI SADDLE LEAKING, CLEARED AROUND MAIN AND REMOVED CLAMP. MADE REPAIRS WITH A 6X 1 1/2 SERVICE SADDLE AND A 1 1/2 CORP, BACKFILLED LEFT AREA SAFE.",33.97817507,-118.2899597
62006,MAIN,12-Jan-12,2835 GLENDALE & WAVERLY DR,19' E/W GLENDALE BL,388' N/N WAVERLY DR,8,C.I.,1929,48402,"CLAMP, DCI CORP BLEW OUT",1,,,POOR,C,CHESTERTON,152-207,,,OLD CORP FROM D.C.I. BLEW OUT USED,34.10950026,-118.2643071
62145,MAIN,12-Jan-12,4532 W 63RD ST,19' NS 63RD,330' EE OVERHILL,6,C.I.,1928,47110,RUST HOLE,1,,,RUST,CLAY,KIRKSEY,106-180,8,16,"DRILL HOLES LOCATED LEAK BROKE OUT & EXCAVATED X FOUND 6"" CI W/ A LOT OF RUST NEXT TO 360 DEGREE REPAIR CLAMP. MAIN BLEW OUT CUT & REMOVED 3' INSTALLED 3' DI W/COUPLINGS BACKFILED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.98257158,-118.3540944
62756,MAIN,12-Jan-12,1130 HUDSON AV,310' NN SANTA MONICA BL,11' EW HUDSON AV,6,A.C.,1972,90644,ROUND CRACK,1,,,,C,GONZALES,144-186,8,23.5,"FOUND LEAK ON 6"" AC MAIN NEXT TO BELL OF F/H TEE CUT OUT F/H TEE INSTALLED NEW TEE RECONNECTED F/H LATERAL",34.09169443,-118.3324715
62755,MAIN,12-Jan-12,232 SHERMAN CANAL,N/S SHERMAN CANAL,121' WW DELL AVE,6,A.C.,1981,95677,"CLAMP, SADDLE CLAMP",1,,,,,SPEARS,106-144,4,8,"REPAIRED 6"" AC MAIN LEAK AT SERV. SADDLE WITH NEW SERV SADDLE 6""X 1"" AND 1"" CORP. VALVE.",,
62757,MAIN,12-Jan-12,4580 DON TIMOTEO DRIVE,N DON TIMOTEO DRIVE,40' EE DON QUIXOTE DRIVE,6,C.I.,1954,71691,,1,,,,,KELLY,112-180,9,17,"DISCOVERED (1) 360 DEGREE ROUND CRACK ON 6"" CAST IRON MAIN. MADE REPAIR.",34.00312343,-118.3555565
62809,MAIN,13-Jan-12,10360 DUNLEER PLACE,S DUNLEER PLACE,234' E/E HADDINGTON DRIVE,6,C.I.,1925,41050,BLOW OUT,1,,,,,KELLY,124-162,,,"BLOW OUT: 6' FOOT SPLIT ON 6"" WATER MAIN CUT IN 7FT OF D.I. PIPE.",34.03686364,-118.4106798
62759,MAIN,13-Jan-12,3093 MOTOR AVE,N/S MOTOR AVE,59' E/E MANNING AVE,6,C.I.,1924,35087,ROUND CRACK,1,,,,CLAY,SPEARS,124-162,8,16,"REPAIRED 6"" C.I. MAIN BLOWOUT. CUT IN 14' OF 6"" D.I. PIPE.",34.03396427,-118.4109151
62760,MAIN,13-Jan-12,11450 BOLAS,S BOLAS,452' WW BELOIT,6,D.I.,1994,102148,AT GASKET,1,,,,ADOBE,NAVAR,134-147,6,12,"FOUND LEAK ON FIELD LOC GASKET CUT IN SMALL PIECE, NEED LARGE PICK UP OIL ONLY",34.06367496,-118.4628297
62761,MAIN,13-Jan-12,600 N FIRTH AV,8' W FIRTH AV,255' NE SALTAIR AV,6,C.I.,1925,35564,ROUND CRACK,1,,,,,WATERS,138-141,7,14,"MAIN LEAK 6"". 360 REPAIR CLAMP, BACKFILL WITH BASE. NEEDS PICK-UP AND TEMP ASPHALT DIRT BARRICADE AND TAPED OFF.",34.07175528,-118.4752186
62758,MAIN,13-Jan-12,10370 DUNLEER AVE,DUNLEER AVE,162' W/W HADDINGTON DR,6,C.I.,1925,41050,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,124-162,9,32,"DUG OUT & CUT IN 4' OF 6"" D.I. & CPLGS. REFITTED 1"" SERVICE, BACKFILLED CLEAN UP SOME, NOTIFIED 280 WILL NOT BE ABLE TO OPEN STREET AND COMPLETE.",34.03693868,-118.4121654
62007,MAIN,14-Jan-12,1323 N. NEW HAMPSHIRE AVE,230' N/N FOUNTAIN AVE,15' E/W N. NEW HAMPSHIRE AVE,6,C.I.,1928,46337,RUPTURE,1,,,,CLAY,HOOVER,146-198,,,"REPAIRED LEAK ON 6"" CI MAIN. REPLACED 3' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.09625314,-118.2929056
62008,MAIN,14-Jan-12,2650 ROUND DR,172' N/N BUDAU PL,10' E/W ROUND DR,4,C.I.,1925,41522,"ROUND CRACK, RUST HOLE",1,,,POOR,ROCK SHALE,CHESTERTON,140-234,,,"FOUND ROUND CRACK W/ RUST HOLE ON BOTTOM, PIPE WAS SHIFTED, NED TO CUT PC IN",,
