LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
62548,MAIN,14-Jan-12,3976 TARRYBRAE TER,9' N CL TARRYBRAE TER,374' W CL ANADALE DR,6,STEEL,1970,88890,RUST HOLE,1,,,GOOD,SANDSTONE,SNYDER,164-117,17.5,52,"BROKE PIT 5'X 4' FOUND LARGE RUPTURE ON 6"" STL MAIN AT 1"" SER. - CALLED 580 FOR WELDER - CUT IN 2' OF 6"" STEEL WELDED BY PAUL - WITH 1"" WELD COUPLING - REFIT SERVICE - TURNED MAIN ON - 5 MIN AFTER MAIN BLEW 2ND HOLE - PAUL WELDED A HALF PIPE 2'X 6"" OVER HOLE IN TOP OF PIPE - TURNED MAIN BACK ON - TURNED C.V.'S ON FLUSHED PROP PIPE - PLATED HOLE NEED ENAMELER AND SLURRY LARGE UNDERMINE BARRICADED SAFE.",34.14205899,-118.5607222
62550,MAIN,15-Jan-12,7844 SAUSALITO AV,10' E/CL SAUSALITO AV,506' N/CL INGOMAR ST,6,C.I.,1956,76438,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,190-099,11.5,33,"FIX 6"" BLOW OUT WITH 18"" PIECE DI HAD TO REFIT 2 SERV. BACKFILLED, TAMP, TEMP DID CLEAN UP",34.21328162,-118.6156711
61510,MAIN,17-Jan-12,3701 FREDONIA DR,1100' W/CL CAHUENGA BL,12' N/CL FREDONIA DR,12,STEEL,1960,79742,"COUPLING, JOINT",1,,,,SHALE,OBREGON,160-177,16,47,"WELDER INSTALLED BUTTSTRAP 12""",34.13284707,-118.3618879
62762,MAIN,17-Jan-12,3761 S LA BREA AV,132' NN COLISEUM ST,11' EW LA BREA AV,8,C.I.,1949,66629,,1,,,,C,GONZALES,118-180,11,33,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIR S FOUND DAMAGED STREET LIGHT CONDUIT CREW CAME TO MAKE REPAIRS.",34.01879911,-118.3557026
62764,MAIN,17-Jan-12,647 PLYMOUTH BLVD,22' E/W PLYMOUTH BLVD,92' S/S MELROSE AVE,4,C.I.,1923,31901,ROUND CRACK,1,,,THICK,SANDY CLAY,SCHWEINBOLD,142-189,5,10,"REPAIRED 4"" CI WM WITH CLAMP. BACKFILLED, TAMPED, & BARRICADED & CONED.",34.08313275,-118.3207224
62549,MAIN,17-Jan-12,GAONA & CANOGA,12' N/CL GAONA ST,14' W/CL CANOGA AV,6,C.I.,1939,39708,ROUND CRACK,1,,,,ADOBE,HARDY,168-105,8,16,,34.15339308,-118.5960615
62009,MAIN,17-Jan-12,5212 LATHROP ST,318' WW PLACER PL,,6,C.I.,1956,74993,SPLIT,1,,,,,SOLIS,148-237,,,"DRILL HOLES; BROKE OUT; EXCAVATE; REMOVE BAD PIPE 6"" AND INSTALL 6"" D.I. PIPE W/2 - 6"" MECH. COUP. AND BACKFILL & TEMP. LEFT SAFE.",34.09709401,-118.1668138
62011,MAIN,17-Jan-12,1707 MICHELTORENA ST,16' SN EFFIE ST L/W,16' EW MICHELTORENA ST,4,C.I.,1928,47392,ROUND CRACK,1,,,,CLAY,HOOVER,144-204,8,16,"REPAIRED LEAK ON4"" CI MAIN. REPAIRED WITH A 4 X 8 360 DEGREE CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP, SITE SAFE.",34.09160976,-118.2732947
62795,MAIN,17-Jan-12,130 S SEPULVEDA BL,E/S SEPULVEDA BL,119' SS BRONWOOD AVE,4,C.I.,,,JOINT,1,,,,,SPEARS,138-144,8,24,"REPAIRED ROLLED GASKET LEAK ON BELL WITH 4"" BELL CLAMP.",34.07153298,-118.4647799
62010,MAIN,17-Jan-12,3240 WINTER ST,5' EW INDIANA ST,37' NS WINTER ST,4,C.I.,1927,44854,"ROUND CRACK, SPLIT",1,,,,C,UNGSON,128-228,7,14,"FOUND ROUND CRACK & A SECTION SOON TO BECOME A SPLIT; CUT IN 4' OF NEW 4"" D.I. PIPE + (2) - 4"" MECHANICAL COUPLINGS, BACKFILLED W/CONROCK, TEMP. OILED, CLEANED UP, SITE SAFE!",34.04509674,-118.1924987
62763,MAIN,17-Jan-12,107 N KING RD,101' NN 1ST,19' EW KINGS RD,6,C.I.,1935,53967,COUPLING,1,,,,,KIRKWOOD,138-174,13,26,LEAK ON DRESSER FROM OLD LEAK,34.0748311,-118.3721466
62769,MAIN,18-Jan-12,8740 HOLLYWOOD BL,ON R/W HOLLYWOOD BL,R/W N FRANKLIN AV,6,STEEL,1931,51334,RUST HOLE,1,,,,,MITCHELL,148-171,8,16,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN BACKFILLED LEFT SAFE.",34.0981875,-118.3794025
61509,MAIN,18-Jan-12,14956 JADESTONE DR,186 E CL LOADSTONE DR,6' S CL JADESTONE DR,6,C.I.,1954,72035,SPLIT,1,,,,,CAMPOS,162-147,,,"AFTER TURNING ON MAIN FROM THE 14946 MAIN REPAIR CREW FOUND MAIN LEAKING AT 14956 6"" CI MAIN SPLIT CREW MADE REPAIRS.",34.13712002,-118.459486
61512,MAIN,18-Jan-12,11681 MARGATE ST,S CL MARGATE ST,189' E CL COLFAX AV,6,C.I.,1935,38915,"ROUND CRACK, AT 1",1,,,FAIR,,GARCIA,172-168,,,"FOUND LEAK ON 6"" C.I. MAIN AT 1"" COP. SERVICE. MADE REPAIRS. RECONNECTED 1"" COP. SERVICE. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",34.16749556,-118.3871926
61511,MAIN,18-Jan-12,3701 FREDONIA DR,1200' W/CL CAHUENGA BL,12' N/CL FREDONIA DR,12,STEEL,1960,79742,,1,,,,,CRUZ,160-177,9,24.5,MADE REPAIRS. JOB COMPLETED.,34.1328454,-118.3620045
62765,MAIN,18-Jan-12,5300 1ST ST,S/S 1ST ST,80' EE MC CADDEN PL,8,C.I.,1924,35029,ROUND CRACK,1,,,,CLAY,SPEARS,138-183,6.5,19.5,"REPAIRED ROUND CRACK LEAK WITH 8""X 12"" 30 DEGREE CLAMP.",34.07357009,-118.3368185
61508,MAIN,18-Jan-12,14946 JADESTONE DR,276' E CL LOADSTONE DR,6' S CL JADESTONE DR,6,C.I.,1954,72035,SPLIT,1,,,N/A,,CAMPOS,162-147,6.5,,"FOUND SPLIT ON 6"" CI MAIN ACROSS SERVICE TAP, CREW REMOVE DAMAGE PIPE & INSTALL NEW DI PIPE & RECONNECTED SERVICE. CLEANED UP, PLATED & MADE SAFE.",34.13720667,-118.4592078
62768,MAIN,18-Jan-12,1743 S MANSFIELD AV,210' SS PICKFORD,17' EW MANSFIELD AV,4,,1923,31811,SPLIT,1,,,,,KIRKWOOD,128-180,6,12,"SMALL SPLIT INSTALLED 4""X 12"" 360 DEGREE CLAMP.",34.04207863,-118.34805
62551,MAIN,18-Jan-12,16418 TUBA ST,10' S/CL TUBA ST,204' W/CL GOTHIC AV,4,C.I.,1956,74805,,1,,,,ADOBE,HARDY,204-138,6.5,19.5,,34.25653923,-118.4898387
62554,MAIN,18-Jan-12,4822 N AQUEDUCT ST,12' W CL AQUEDUCT ST,128' S CL LA MAIDA,6,C.I.,1961,80754,"CLAMP, ROUND CRACK",1,,,,ADOBE/CLAY,DURAN,170-144,9.5,47.5,"MAIN BROKE AFTER REPAIRS 50 FT SOUTH
10 SERV. OUT OF WATER",34.15819438,-118.4738353
62012,MAIN,18-Jan-12,1317 MAGNOLIA AV,170' SS PICO BL,N SIDE OF MAGNOLIA,6,C.I.,1926,42279,CLAMP,1,,,,,MAO,128-201,6.5,13,"FOUND LEAK AT DCI CLAMP, BAILS WERE NOT HOLDING, REMOVED SERVICE CLAMP, INSTALLED 6""X 12"" - 360 REPAIR CLAMP, STOPPED LEAK.",34.0466964,-118.2864265
62767,MAIN,18-Jan-12,285 MUIRFIELD RD,124' NN 3RD ST,20' EW MUIRFIELD RD,4,C.I.,1920,22016,ROUND CRACK,1,,,,,KIRKWOOD,136-186,5,10,"4"" ROUND CRACK",34.06938973,-118.3288183
62766,MAIN,18-Jan-12,5923 FRANKLIN AVE,23' NS FRANKLIN AVE,147' EE TAMARIND AVE,8,C.I.,1917,25014,ROUND CRACK,1,,,THICK,SANDY ROCK,SCHWEINBOLD,150-189,7,20,"REPAIRED 8"" CI WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10520594,-118.3189241
62014,MAIN,18-Jan-12,3803 MONTEREY RD,5' NN EDISON ST,EW MONTEREY RD,8,C.I.,1930,49615,,1,,,,C,UNGSON,144-228,12,24,"FOUND ROUND CRACK ON 8"" C.I. MAIN - INSTALLED (1) - 8""X 12"" 360 DEGREE REPAIR CLAMP; MAIN WAS PINCHED DOWN FOR REPAIRS, BACKFILLED W/ CONROCK, TEMP. OIL; CLEAN UP SITE SAFE!",34.09080182,-118.1879872
62013,MAIN,18-Jan-12,804 MLK BLVD,162 WW HOOVER ST,5' SN MLK BLVD,4,C.I.,,,ROUND CRACK,1,,,,SAND,HOOVER,116-198,,,"REPAIRED LEAK ON 4"" CI MAIN IN SIDEWALK BACKFILLED LEFT SITE SAFE WATER MAIN UNDER A TREE (NOTE POSTED ON REPORT BY EDWARD KITCHING: MAIN UNDER TREES BETWEEN MENLO + HOOVER IT IS ALSO IN SIDEWALK)",34.01114669,-118.287896
61513,MAIN,18-Jan-12,11330 MCCORMICK ST,S/CL MCCORMICK ST,216' W/CL BAKMAN AV,4,C.I.,1925,28979,,1,,,FAIR,,GARCIA,172-171,,,"FOUND LEAK ON 4"" CI MAIN AT 1 1/2 COP. SERV., MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",34.16591901,-118.3781098
62552,MAIN,19-Jan-12,4829 DEMPSEY AV,6' W/CL DEMPSEY AV,40' S/CL LA MAIDA ST,6,C.I.,1955,73799,SPLIT,1,,,FAIR,ADOBE/CLAY,SNYDER,170-141,9,26,"FOUND SPLIT ON 6"" CI MAIN BROKE AND DUG OUT 10'X 4' EXCAVATION CUT IN 6' OF 16"" DI PIPE W/2 MECH COUPLINGS - TAPPED NEW PIPE RECONNECTED TO SERVICE WITH 3' OF 1"" COP AND COMPRESSION COUPLING 572 TURNED MAIN ON MR. NINE CREW WILL BACKFILL LEFT CONES AND BARRICADED SAFE.",34.15828266,-118.4760135
62553,MAIN,19-Jan-12,4812 N AQUEDUCT AV,E/CL N AQUEDUCT AV,252' S/CL LA MAIDA ST,6,C.I.,1961,80754,SPLIT,1,,,,ADOBE/CLAY,HERNANDEZ,168-144,9,45,"BLOW OUT MAJOR STREET DAMAGE. 10"" SERV. OUT OF WATER",34.15787477,-118.4736597
62555,MAIN,19-Jan-12,17225 SEPTO ST,12' W/CL ALDEA AV,25' S/CL SEPTO ST,6,C.I.,1957,76831,ROUND CRACK,1,,,,CLAY,HARDY,202-132,6.5,13,,34.25111311,-118.5089872
62770,MAIN,19-Jan-12,1173 S HIGHLAND AV,80' N/N 12TH ST,22' E/W HIGHLAND AV,6,C.I.,1923,31551,ROUND CRACK,1,,,,,GONZALES,130-183,7,21,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" VENTED CLAMP RETAPPED SERVICE AT 1178 S. HIGHLAND AV",34.05361842,-118.3413685
62771,MAIN,19-Jan-12,8113 GRIMSBY AV,19' S/N GRIMSBY AVE,144' W/W OSAGE AVE,4,C.I.,1946,64681,"RUST HOLE, SPLIT",1,,,MED,CLAYISH LOAM,SCHWEINBOLD,098-171,9,24,"CUT OUT 3' OF CI & REPLACED WITH 4"" DI PIPE & FITTINGS. REFIT 2' OF 1"" COP. FROM NEW SERV. CLAMP TO LATERAL. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.96479282,-118.3792714
63692,MAIN,19-Jan-12,5627 MELROSE AVE,N/S MELROSE AVE,313' W/W GOWER ST (L/N),8,C.I.,1922,26968,,1,,,NONE,CLAY,SPEARS,142-189,6,24,"REPAIRED ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP.",34.08351908,-118.323357
62015,MAIN,19-Jan-12,2744 GLASSELL ST,90' EE OCCIDENTAL BLVD,17' NS GLASSELL ST,4,C.I.,1925,35342,SPLIT,1,,,,,HOOVER,138-201,,,"REPAIRED LEAK ON A 4"" CI MAIN, CUT IN 4' OF DI PIPE BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.07120827,-118.2786514
62147,MAIN,19-Jan-12,MIRALESTE DR,10' E/C MIRALESTE,74' N/N 1ST ST,12,C.I.,1956,74369,JOINT,1,,,,CLAY & ROCK,KIRKSEY,018-189,12,42,DRILLED HOLES LOCATED MAIN USED SOUNDING SCOPE LOCATED LEAK BROKE OUT & EXCAVATED 6X 4 MISSED LEAK RESOUNDED MAIN LOCATED BROKE OUT & EXCAVATED 5X 4 FOUND JOINT LEAK REPACKED LEAD STOPPED LEAK PLATED EXCAVATIONS.,33.74343239,-118.3188384
62016,MAIN,20-Jan-12,5334 W SUNSET BL,40' E/E SERRANO,,8,C.I.,1930,50063,ROUND CRACK,1,,,,,LEROY,148-192,,,"BROKE OUT; EXCAVATE; EXPOSE ROUND CRACK ON 8"" C.I. PIPE. INSTALL A 8"" 360 DEGREE REPAIR; BACKFILL & TEMP JOBSITE SAFE & CLEAN. SYS 579 CD 13",34.09803439,-118.3068261
62017,MAIN,20-Jan-12,1205 MANZANITA ST,21' S/N EFFIE ST,22' E/W MANZANITA ST,6,C.I.,1929,48069,ROUND CRACK,1,,,,,HOOVER,146-201,8,16,"REPAIRED LEAK ON A 6"" CI MAIN. LEAK WAS A ROUND CRACK UNDER 4"" GAS MAIN BACKFILLED, TEMP ASPHALT, CLEANED UP LEFT SITE SAFE.",34.09460869,-118.280201
62018,MAIN,20-Jan-12,837 BEACON AVE,159' NN JAMES M WOODS BL,W BEACON AV,8,C.I.,1932,52227,ROUND CRACK,1,,,,CLAY,MAO,130-204,8,16,"INSTALLED A 6""X 12"" 360 REPAIR CLAMP, STOPPED LEAK, MADE EXCAVATION IN EXISTING PATCH.",34.05185959,-118.2740516
62772,MAIN,20-Jan-12,310 ST CLOUD RD,260' NN BEL AIR RD,20' EW ST CLOUD RD,6,STEEL,1925,41611,RUST HOLE,1,,,,C,GONZALES,142-153,5,15,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.08389119,-118.4384749
61514,MAIN,20-Jan-12,4883 LANKERSHIM BL,"40' W CL LANKERSHI, BL",15' S CL HUSTON ST,6,C.I.,1925,36128,ROUND CRACK,1,,,FAIR,,GARCIA,170-168,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA. HEAVY TRAFFIC.",,
62019,MAIN,21-Jan-12,1116 N. BATES AVE,57' S/S EFFIE ST,17' E/W BATES AVE,4,C.I.,1918,25657,,1,,,,CLAY,HOOVER,146-201,7.5,20.5,"REPAIRED 4"" CI MAIN LEAK. REPLACED 3' OF CI WITH DI BACKFILLED, TEMP ASPHALT, CLEANED UP LEFT SITE SAFE.",34.09515189,-118.282171
62773,MAIN,21-Jan-12,6422 HOMEWOOD AV,27' EE COLE AV,21' NS HOMEWOOD AV,8,C.I.,1930,49944,,1,,,,C,GONZALES,146-186,7.5,22.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.09524448,-118.3296878
62020,MAIN,21-Jan-12,1543 W. OLYMPIC BL,106' GRATTAN ST,,8,C.I.,,,,1,,,,,BUSTILLO,130-204,6,18,SCHEDULED MAIN SHUT OFF FOR MAIN REPAIR AND SERVICE RETAP. THE RETAP ADDRESS IS 1529 W. OLYMPIC BL AND LEAK ADDRESS IS 1543 W. OLYMPIC BL,34.04904112,-118.2736086
62774,MAIN,22-Jan-12,283 BEL AIR RD,205' SS ST CLOUD RD,20' EW BEL AIR RD,6,STEEL,1925,41611,,1,,,,C,GONZALES,142-153,8,20,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0830173,-118.438135
62022,MAIN,24-Jan-12,4263 NORMAL AVE,36' N/S NORMAL AVE,21' E/W MADISON AVE,8,C.I.,1936,54214,ROUND CRACK,1,,,,C,UNGSON,142-198,10,18,"FOUND A ROUND CRACK ON 8"" C.I. MAIN; INSTALLED (1) - 8""X 12"" 360 DEGREE REPAIR CLAMP; STOPPED THE LEAK; THE MAIN WAS PINCHED DOWN BUT NOBODY WAS OUT OF WATER; BACKFILLED TEMP OIL - CLEANED UP - SITE SAFE!",34.08667787,-118.2892739
62148,MAIN,24-Jan-12,8955 S. WESTERN AV,27' E/W WESTERN AV,64' N/N 91ST ST,8,C.I.,1947,64857,CLAMP,1,,,OK NORMAL,CLAY,PEREZ,094-192,7.5,15,"ON ARRIVAL FOUND SINKING TEMP, OIL & WTR. LK., DUG OUT EXCAVATION OF CON-ROCK, CLEAN 360 CLAMP & CI PIPE, RETIGHTEN CLAMP TO STOP LK., BACKFILL W/CON-ROCK & TEMP OIL LEFT AREA SAFE.",33.95478517,-118.3090801
62776,MAIN,24-Jan-12,2137 BANYAN DR,11' S/N BANYAN DR,400' E/E WESTRIDGE DR,6,C.I.,1957,77403,ROUND CRACK,1,,,,HARD SAND,SCHWEINBOLD,138-135,9,27,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07449279,-118.502394
62574,MAIN,24-Jan-12,9353 WINNETKA AVE,35' W/CL WINNETKA AVE,719' S/CL PLUMMER,12,C.I.,,,GATE VALVE,1,,,,,MATCHIE,200-114,9,36,G.V. (GS 202-113 #57) HIT BY CONTRACTOR VALVE DAMAGE ON BONNET SITE WAS MARKED (USA) SET UP TRAFFIC CONTRO; INSTALLED NEW VALVE AT SAME LOCATION. EXCAVATION BACKFILLED AND LEFT CAT #2 STREET AND PARKING LOT CLEANED AND LEFT SAFE.,34.24068671,-118.57117
62775,MAIN,24-Jan-12,3268 FAY AV,143' NN WASHINGTON BL,15' WE FAY AV,4,C.I.,1922,69635,SPLIT,1,,,,C,GONZALES,122-171,5,15,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X 12"" CLAMP FOR REPAIRS.",34.03118882,-118.380588
62021,MAIN,24-Jan-12,4529 CURLEW CT,609' SS PALMER DR,7' EW CURLEW CT,4,C.I.,1928,46612,ROUND CRACK,1,,,POOR,C,CHESTERTON,160-216,,,"LOCATED ROUND CRACK ON 4"" WATER MAIN USED 360 FOR REPAIRS.",34.13196382,-118.2321984
62026,MAIN,24-Jan-12,2870 LUGO ST,,583' EE SOTO,8,C.I.,1929,48394,SPLIT,1,,,,,SOLIS,118-219,,,"BROKE OUT; EXCAVATE; REPAIR; REMOVE SPLIT AND CORRY CLAMP; INSTALL 8' OF 8"" D.I. PIPE BACKFILL AND LEFT BARRICADES.",34.0166162,-118.2181766
62023,MAIN,24-Jan-12,2851 W. 7TH ST,302' WW HOOVER ST,19' NS 7TH ST,8,C.I.,1928,46067,ROUND CRACK,1,,,,CLAY,HOOVER,134-201,8,16,"REPAIRED LEAK ON AN 8"" CI MAIN REPAIRED WITH 360 DEGREE REPAIR CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.05974682,-118.28533
61515,MAIN,24-Jan-12,14696 RAYEN ST,12' N/CL RAYEN ST,10' W/CL CEDROS AV,8,D.I.,1989,99964,JOINT,1,,,GOOD,,GARCIA,196-150,,,"FOUND LEAK ON 8"" DI MAIN, MADE REPAIRS. BACKFILLED & CLEANED-UP AREA. HEAVY TRAFFIC.",34.23183749,-118.4535792
62557,MAIN,25-Jan-12,19530 BASSETT ST,9' S/CL BASSETT ST,355' W/CL SHIRLEY AV,6,A.C.,1952,63709,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,182-117,7.5,15,"BROKE & DUG OUT 5'X 4' - STREET CRACKED UP BAD - FOUND SMALL CRACK ON CI COUPLING - LEAD JOINT ON AC MAIN - CUT OFF COUPLING - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP -  FOR OVERSIZE AC MAIN - 572 TURNED MAIN BACK ON (MAIN ON LOW VOLUME ONLY) 542 BACKFILLED MADE P/U - WILL RETURN TO TEMP - LEFT BARRICADED SAFE",34.19599497,-118.5590476
62558,MAIN,25-Jan-12,3741 GREEN VISTA DR,10' N/CL ENCINO HILLS DR,44' W/CL GREEN VISTA DR,6,STEEL,1962,81563,COUPLING,1,,,FAIR,SHALE,HARDY,162-135,,,VITRIOLIC COUPLING LEAK JOINT RUST OUT,34.13893058,-118.4987537
62777,MAIN,25-Jan-12,3423 S LA CIENEGA BL,408' WW LA CIENEGA BL,10' NS LIBERTY WAY,6,C.I.,1946,64766,,1,,,,C,GONZALES,120-174,7,21,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR. BACKFILLED WITH SLURRY EXCAVATION IS CATEGORY ONE.",34.02510837,-118.3736759
62778,MAIN,25-Jan-12,5657 FOUNTAIN AVE,15' S/N FOUNTAIN AVE,188' E/E WILTON PL,12,C.I.,1950,67798,ROUND CRACK,1,,,MED,LOAMY CLAY,SCHWEINBOLD,146-192,9,29.5,"REPAIRED 12"" CI WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.09480078,-118.3128562
62024,MAIN,25-Jan-12,4809 MELROSE AV,1' NN MELROSE AV,18' EW HOBART BL,8,D.I.,,,CHLORINATION TAP BLEW OFF,1,,,GOOD,C,CHESTERTON,142-195,,,"SADDLE BLEW OFF OF CHLORINATION, PUT NEW SADDLE ON, RE WRAPPED PLASTIC, BACKFILLED, GET P.L.R. AND GATE FROM ENGINEER",34.08342898,-118.3057955
62149,MAIN,25-Jan-12,719 W 136TH ST,16' N/S 136TH ST,200' W/W HOOVER ST,4,C.I.,1947,65466,RUST HOLE,1,,,OK,CLAY,PEREZ,078-198,6.5,13,"ON ARRIVAL, DUG OUT DISCONNECT HOLE & FOUND A SPLIT IN MAIN AND IN CLEANING IT BLEW UP ON ME, CUT IN A 24"" PIECE & INSTALL 2-4"" MECH. COUP. BACKFILL W/CON-ROCK & TEMP OIL LEFT SAFE.",33.90834797,-118.2879841
62025,MAIN,26-Jan-12,4245 HUNTINGTON DR,,62' W/W HUNTINGTON DR N,6,C.I.,1922,30776,,1,,,,,SOLIS,140-228,,,"DRILL HOLES; FOUND LK; BROKE OUT; EXPOSE PIPE; SPLIT; INSTALL 5' OF 6"" DI PIPE. LEFT SAFE & CLEAN.",34.07912424,-118.1938216
62781,MAIN,26-Jan-12,813 N LA BREA AVE,110' N/N WARING AVE,32' E/W LA BREA AVE,6,C.I.,1922,30064,RUST HOLE,1,,,,,ALVAREZ,142-183,5.5,27.5,"SET UP TRAFFIC, LOCATED LEAK EXCAVATED, MADE REPAIR, ASSISTED BY RICARDO AND BRYAN (MCH'S) FROM NITE CREW. LEFT JOB SAFE AND CLEAN. (BEN AUTRY WAS OPERATOR)",34.08564213,-118.344112
62780,MAIN,26-Jan-12,96TH ST / JENNY AVE,S/S 96TH ST,70' W/W JENNY AVE,8,C.I.,1947,64870,"CLAMP, RUST HOLE",1,,,,,SPEARS,092-168,8,24,"REPAIRED 2 LEAK ON 8"" C.I. MAIN.",33.94878904,-118.3895496
62808,MAIN,26-Jan-12,96TH ST / JENNY AVE,S/S 96TH ST,70' W/W JENNY AVE,8,C.I.,1947,64870,"CLAMP, RUST HOLE",1,,,,,SPEARS,092-168,8,24,"REPAIRED 2 LEAKS ON 8"" C.I. MAIN.",33.94878904,-118.3895563
62779,MAIN,26-Jan-12,S/W OXFORD ST,16' EW OXFORD ST,8' SS PRINCETON DR,4,A.C.,1967,86391,RUPTURE,1,,,,ADOBE,WASHINGTON,106-150,8,20,"BROKE OUT DUG 4"" A.C. MAIN, HAND DUG, SUBSTRUCTURES CUT IN 4' OF 4"" D.I., MADE PARTIAL BACKFILL & CLEAN UP REFERRED TO DIST. FOR, CLEAN UP AND TO COMPLETE EXCAVATION.",33.98543695,-118.4483903
62029,MAIN,27-Jan-12,1948 COLORADO BL,121' WW GLEN IRIS AVE,55' NS COLORADO BL,6,,1925,56108,ROUND CRACK,1,,,FAIR,DG,SALAS,162-222,5,20,"DRILLED HOLES LOCATED LEAK BROKE OUT 6X 6 AREA, EXCAVATE AND FOUND ROUND CRACK. REPAIRED WITH 360 CLAMP. BACKFILLED, CLEANED UP AND SAFE.",34.13919405,-118.2101236
62027,MAIN,27-Jan-12,3998 DALTON AVE,27' NN MLK BLVD,17' EW DALTON AVE,6,C.I.,1930,49182,JOINT,1,,,,,SCHAMBER,116-195,3,6,"FOUND OLD ABANDONED CORP VALVE ON 6"" MAIN LEAKING AT MAIN. REMOVE AND REPAIR WITH 360 DEGREE CLAMP.",34.01106799,-118.3034794
62782,MAIN,30-Jan-12,444 N SIERRA BONITA AV,238' SS ROSEWOOD AV,20' EW SIERRA BONITA AV,6,C.I.,1924,34000,SPLIT,1,,,,C,GONZALES,140-180,6,12,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.07948183,-118.3542823
62783,MAIN,30-Jan-12,6921 CLINTON ST,23' N/S CLINTON ST,146 E/E SYCAMORE AVE,8,C.I.,1932,51613,COUPLING,1,,,,CONROCK,SCHWEINBOLD,142-183,4.5,12.5,"RE TIGHTENED BOLTS ON 8""X 12"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.08185021,-118.3421906
61516,MAIN,31-Jan-12,15854 LARKSPUR ST,S/CL LARKSPUR ST,410' E/CL ENCINITAS AV,6,C.I.,1950,62359,CLAMP,1,,,FAIR,,GARCIA,222-141,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",34.30378626,-118.4768112
62030,MAIN,31-Jan-12,3831 MANITOU PL,5' E/W MANITOU PL,38' N/N MANITOU AV,2,GALV,1949,66460,COUPLING,1,,,POOR,SHALE,CHESTERTON,138-225,,,"FOUND BAD GPLG ON GALV PIPE, CUT IOUT AND INSTALLED BRASS NIP W/ DRESSERS",34.07236122,-118.1987686
62784,MAIN,1-Feb-12,1415 N LA TIJERA BL,W/S LA TIJERA BL,140' SS 64TH ST,8,A.C.,1962,31684,CLAMP,1,,,,CLAY,SPEARS,104-174,6,12,"CUT IN 8'X 18"" NIPPLE D.I.TO REPAIR 8"" AC MAIN LEAK.",33.98140107,-118.3678
62811,MAIN,1-Feb-12,1849 HOLT AVE,W/S HOLT AVE,136' NN SAWYER ST,6,C.I.,1969,88164,ROUND CRACK,1,,,,CLAY,SPEARS,128-171,8,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.04383148,-118.3805791
62812,MAIN,1-Feb-12,600 S CITRUS AV,30' N/S WILSHIRE,20' E/W CITRUS,4,C.I.,1922,30715,SPLIT,1,,,,,KIRKWOOD,134-183,8.5,17.5,,34.06228808,-118.3396936
62813,MAIN,1-Feb-12,2219 VERDE OAK DR,W VERDE OAK DR,815' WW BRIARCLIFF RD,6,STEEL,1923,34123,RUST HOLE,1,,,,ADOBE,NAVAR,152-192,5.5,11,"INSTALLED 6""X 8"" 360 REPAIR CLAMP ON 6"" STEEL MAIN BACKFILLED 3'X 4' EXCAVATION NEEDS OIL AND LARGE PICK-UP LEFT SAFE WITH CONES BARRICADES.",34.11020027,-118.3120947
62325,MAIN,1-Feb-12,15719 VARDEN ST,9' NC/ VARDEN,104' E/C DEMPSEY,4,C.I.,1961,80500,ROUND CRACK,1,,,,SAND,MATCHIE,166-141,7.5,20.5,EXCAVATED AND FOUND LEAKY POWER SEAL CLAMP CHANGED 12X 4 360 DEGREE CLAMP WITH SMITH BLAIR BAND CLAMP. LEAKED STOPPED BACKFILLED AND LEFT SITE SAFE,34.1525899,-118.4753596
62152,MAIN,1-Feb-12,11541 CROESUS AV,8' E/W CROESUS AV,8' N/S 115TH STREET L/E,2,A.C.,1953,69997,"RUST HOLE, 2",1,,,RUST,CLAY,ANDERSON,086-216,7.5,15,"THE BLOW OFF ON 6"" AC MAIN LEAKING BETWEEN SHUT OFF AND PLUG. MADE TEMPORARY FIX W/ REDWOOD PLUG, WILL RETURN TO REPLACE BLOW OFF.",33.92968743,-118.2335698
62810,MAIN,1-Feb-12,1415 N LA TIJERA BL,W/S LA TIJERA BL,40' SS 64TH ST,8,A.C.,1962,81684,CLAMP,1,,,,CLAY,SPEARS,104-174,6,12,"CUT IN 8""X 18"" NIPPLE D.I. TO REPAIR 8"" A.C MAIN LEAK.",33.98157903,-118.3675458
62151,MAIN,2-Feb-12,2010 62ND ST,14' NS 62ND ST,162' WW GRAMERCY PL,8,C.I.,1968,87252,SPLIT,1,,,,SANDY LOAM,KIRKSEY,106-192,13,45,"BROKE OUT 7X 14 FOUND 8"" CI @ 60""P CALLED FOR BACKHOE EXCAVATED W/ HOE FOUND SPLIT ON SIDE OF 8"" CI CUT & REMOVED BELL/PIPE 7' INSTALLED 7' DI W/ COUPLINGS LEFT EXCAVATION OPEN FOR POWER/ST. LIGHTING TO MAKE REPAIRS. CONED & BARRICADED W/ TAPE.",33.98332177,-118.3140631
61860,MAIN,2-Feb-12,WILSHIRE & VERMONT AVE,26' WE VERMONT AVE,28' NS WILSHIRE BLVD,30,,,,JOINT,1,,,,,NUNEZ,134-198,8.5,51,"USED LEAD TO STOP LEAKS ON 30"" CI MAIN CONCRETE JOINT. PLATED EXCAVATION.",34.06173233,-118.2915765
61861,MAIN,2-Feb-12,3007 PETITE CT,281' S/S HOLLYDALE DR,17' E/W PETITE CT,4,C.I.,1931,51048,ROUND CRACK,1,,,,,HOOVER,152-207,8,16,"REPAIRED LEAK ON A 4"" CI MAIN. PLACED REPAIR CLAMP OVER ROUND CRACK. BACKFILED TEMP ASPHALT, CLEAN UP LEFT SITE SAFE. SYS 619 CD 13",34.1098697,-118.2581226
62814,MAIN,3-Feb-12,6100 ROMAINE ST,28' SS ROMAINE ST,47' EE VINE ST,6,C.I.,1967,86359,SPLIT,1,,,THICK,CLAYISH LOAM,SCHWEINBOLD,144-189,8,16,"REPAIRED SPLIT ON 6"" CI WATER MAIN WITH CLAMP BACKFILLED, TAMPED & OILED HELP MAKE PICK-UP.",34.08893141,-118.3263329
62815,MAIN,3-Feb-12,10618 PICO BLVD,IN ALLEY BEHIND PICO BLVD,58' EE MANNING AVE,4,C.I.,1927,45478,SPLIT,1,,,FAIR,ADOBE,NAVAR,128-159,5,18,"CUT IN 2' OF 4"" D.I. - CPLGS, BACKFILLED, LEFT BARRICADED, NEEDS OIL FOR 4'X 3' ONLY",34.04272589,-118.4223107
62816,MAIN,3-Feb-12,415 GAYLEY AVE,10' EE VETERAN AV,10' NN GAYLEY AV,8,STEEL,1968,87675,RUST HOLE,1,,,,C,GONZALES,138-150,12,56,"FOUND LEAK ON 8"" STL MAIN USED 8""X 8"" CLAMP FOR REPAIRS.",34.07034556,-118.4548061
61862,MAIN,4-Feb-12,2329 NORWALK AV,290' WW ELLENWOOD DR,25' SN NORWALK AV,6,C.I.,1927,45170,RUPTURE,1,,,POOR,C,CHESTERTON,160-219,10.5,32,"CUT IN 4' DI PIPE, EXTENSIVE DAMAGE TO ASPHALT.",34.13312414,-118.219005
61863,MAIN,4-Feb-12,4810 ELLENWOOD DR,98' NN ELLENWOOD DR,,6,C.I.,1932,52296,SPLIT,1,,,,,SOLIS,160-219,9.5,30,"DUG OUT; REMOVE 6"" C.I. SPLIT AND INSTALL 7' OF D.I. W/ 2-6"" MECH. COUP. BACKFILL & TEMP W/OIL LEFT SAFE & CLEAN.",34.1332482,-118.2178415
61865,MAIN,6-Feb-12,427 MOUNTAIN VIEW AVE,254' NN TEMPLE ST,,4,C.I.,,,CLAMP,1,,,,,LOPEZ,138-207,3,6,"EXCAVATING SERVICE RETAPS. FOUND 3"" SPLIT NEXT TO SERVICE CORP. VALVE. SHUT DOWN MAIN. INSTALLED 4""X 6"" 360 DEGREE REPAIR CLAMP.",34.07066042,-118.2666016
61866,MAIN,6-Feb-12,1327 N. AVENUE 56,17' EW N AVENUE 56,68' SS RANGE VIEW,6,C.I.,1924,35118,ROUND CRACK,1,,,,,UNGSON,156-228,9,19,"BROKE-OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED (1)- 6""X 12"" 360 DEGREE CLAMP; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; SAFE! SYS 950 CD 14",34.1225495,-118.1964925
61864,MAIN,6-Feb-12,1325 N. WESTERN AVE,7' N/N FERNWOOD AVE,15' E/W N WESTERN AVE,8,C.I.,1926,43901,,1,,,,,HOOVER,146-192,,,"REPAIRED ROUND CRACK LEAK ON 8"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEANED UP LEFT SITE SAFE.",34.0956418,-118.3093003
61867,MAIN,7-Feb-12,4000 BERENICE PL,18' WE BERENICE PL,632' NN AVE 39,4,C.I.,1927,44408,ROUND CRACK,1,,,POOR,C SHALE,CHESTERTON,144-225,,,LOCATED PARTIAL ROUND CRACK USED 360 DEGREE FOR REPAIRS,34.08868044,-118.2041393
62818,MAIN,7-Feb-12,1910 CHARITON ST,129' SS SAWYER ST,17' WE CHARITON ST,6,C.I.,1940,57259,,1,,,,C,GONZALES,126-171,6,18,"FOUND RUPTURE ON 6"" CI MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.04230775,-118.3774899
62819,MAIN,7-Feb-12,2951 ORANGE DR,200' N/N JEFFERSON,15' E/W ORANGE PL,4,C.I.,1922,29587,SPLIT,1,,,,,KIRKWOOD,122-180,9,18,"SPLIT 4"" MAIN",34.02613663,-118.3557544
61984,MAIN,7-Feb-12,3511 CAMINO DE LA CUMBRE,180' S/CL BEVERLY GLEN,90' S/CL BEVERLY RIDGE DR,6,C.I.,1938,55549,LEAD JOINT REPAIRED,1,,,NONE,GOOD DIRT,KRAUS,160-150,8,24,"6"" C.I. MAIN THROUGH PARKWAY ON MOUNTAIN SIDE MAIN WAS ISOLATED FOR REPAIRS CLEANED JOINT ADDED 25 POUNDS OF LEAD AND BELL CLAMP INSTALLED, BACKFILLED AND SITE CLEAN AND SAFE.",34.13438251,-118.4479984
62817,MAIN,7-Feb-12,8600 S SEPULVEDA BL,S/S MANCHESTER AV,8' WW SEPULVEDA BL,6,C.I.,1931,50851,,1,,,,CLAY,SPEARS,096-168,8,16,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",33.9597499,-118.3963334
62855,MAIN,7-Feb-12,6022 AVION DR & CENTURY BL,17' SN CENTURY BL,9' EE AVION DR,,,,,,1,,,,,HUGHES,092-168,9,26,"EXCAVATED 6X 4, LOCATED 10"" SER GATE, MADE REPAIRS, REPLACED VLV STEM, STANDPIPE, AND SLIP SLEEVE. PLATED EXCAVATION, LEFT SITE SAFE.",,
62824,MAIN,8-Feb-12,521 WILTON PL,211' SS CLINTON ST,20' EW WILTON PL,20,C.I.,1915,21696,,1,,,,C,GONZALES,140-192,11.5,46,"FOUND OLD D.C.I. LEAK ON 20"" C.I. MAIN CUT OUT D.C.I. CLAMP USED 20""X 12"" CLAMP.",34.08097614,-118.3135498
62821,MAIN,8-Feb-12,735 LA CIENEGA BL,54' SS SHERWOOD DR,22' EW LA CIENEGA BL,8,D.I.,,,,1,,,,,NUNEZ,142-171,,,"MADE REPAIRS ON A 8"" CI MAIN THAT STARTED LEAK AFTER THE BACKHOE REMOVED THE DIRT FROM AROUND THE MAIN. THE CREW INSTALLED A 8X 12 360 DEGREE TO REPAIR",34.08462959,-118.3765245
62823,MAIN,8-Feb-12,6400 6TH ST,17' N/S 6TH ST,10' EW LA JOLLA AVE,6,D.I.,1925,35910,BLOW OUT,1,,,,ADOBE,FIERROZ,136-174,5,21.5,WE HAD TO REPLACE THE BLIND MECH IT WAS A USED MECH.,34.06558648,-118.3680229
62327,MAIN,8-Feb-12,11778 RESEDA BLVD,17' E/C RESEDA BL,184' N/C CHIMINEAS AVE,30,STEEL,1967,86775,,1,,,,SLURRY,MATCHIE,216-126,1.5,4.5,"EXCAVATED AND REPAIRED AIR VALVE LINE (1 1/2"" COPPER OFF THE 30"" STEEL MAIN) REPAIRS COMPLETED USING SMALL PIECE OF COPPER TUBING AND COMPRESSION COUPLING",34.28567466,-118.5343575
62820,MAIN,8-Feb-12,133 N LA PALMAS AVE,20' E/W LAS PALMAS AVE,324' N/N 1ST ST,6,C.I.,1924,35161,"RUST HOLE, SPLIT",1,,,THICK,SANDY LOAM,SCHWEINBOLD,138-186,6.5,13,"CIT OUT & REPLACED 2' OF 6"" CI WITH DI & 2 MECH. COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07457429,-118.3357694
62826,MAIN,8-Feb-12,101 S HIGHLAND AVE,S/S 1ST ST,40' EE HIGHLAND AVE,8,C.I.,1924,35029,,1,,,,,SPEARS,138-183,1.5,3,"CUT IN 10' OF 8"" D.I. PIPE.",34.07356615,-118.3382298
62326,MAIN,8-Feb-12,11450 MARIPOSA BAY LN,30' SC MARIPOSA BAY LN,208' EC CORBIN AV,12,D.I.,1992,100955,RUST HOLE,1,,,POOR,,,214-114,11,44,,34.27951583,-118.5648338
62822,MAIN,8-Feb-12,163 N MCCADDEN PL,20' E/W MCCADDEN PL,210' SS BEVERLY BL,6,C.I.,1925,35240,SPLIT,1,,,,,RODRIGUEZ,138-183,6.5,26,"REPAIR 6"" C.I. MAIN INSTALLED 2 6"" MECHANICAL",34.07545324,-118.3372909
61889,MAIN,8-Feb-12,4527 COMPTON AV,92' NN 46TH ST,28' EW COMPTON AV,0.75,COPPER,,,,1,,,,,CHESTERTON,112-210,,,CONTRACTOR HIT SERVICE (ABANDON) LOCATED AND DISCONNECT AT MAIN.,34.00238596,-118.2478115
62825,MAIN,8-Feb-12,5635 BRAIRCLIFF RD,11' NS BRAIRCLIFF RD,352' WW VERDE OAK DR,4,STEEL,1924,34659,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,152-192,5.5,16.5,"REPAIRED 4"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. BARRICADED & CONED OFF DEBRIS.",34.10893084,-118.3131302
61868,MAIN,8-Feb-12,254 E. 43RD PL,,451' W/W CROCKER,4,C.I.,1907,10984,,1,,,,,SCHAMBER,114-204,3,6,"1/2"" CORP VALVE BADLY CORRODED AND LEAKING. REPAIRED WITH 360 REPAIR CLAMP.",34.00473207,-118.2700907
62827,MAIN,9-Feb-12,6400 6TH ST,17' W/E LA JOLLA,12' S/S 6TH ST,8,C.I.,1925,35910,,1,,,,,ALVAREZ,136-174,9,63,ANOTHER MAIN BREAK HAPPENED AFTER CONNECTION BACKFILLED AND LEFT JOB SAFE AND CLEAN.,34.06551729,-118.3680127
62153,MAIN,9-Feb-12,11514 CROESUS AVE,152' N/N IMPERIAL HWY,8' E/W CROESUS AVE,2,A.C.,1953,69997,BLOW OFF,1,,,,CLAY,ANDERSON,086-216,8,16,"R/R GAL BLOW OFF ASSY. ON 6"" AC MAIN",33.92968899,-118.2335698
61985,MAIN,9-Feb-12,4090 CAHUENGA BL,26.5' E/ CL LANKERSHIM BL,236 N/ CL CAHUENGA BL,12,STEEL,1940,40070,RUST HOLE,1,,,GOOD,SLURRY,MARTINEZ,164-177,3.5,6,,34.14363626,-118.3616879
61986,MAIN,9-Feb-12,13420 CRANSTON AVE,290' S/CL BEAVER ST,10' E/CL CRANSTON AVE,4,C.I.,1961,80782,"CLAMP, RUST HOLE, SPLIT",1,,,,,CRUZ,226-159,9,26,"RE: TEMPED 4""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED PICKED UP TRAFFIC LEFT JOB SAFE.",34.31564558,-118.4230058
62829,MAIN,10-Feb-12,745 N LA CIENEGA BL,22' NN SHERWOOD,22' EW LA CIENEGA BL,8,C.I.,1928,46858,,1,,,,,NUNEZ,142-171,,,THE CREW MADE REPAIR ON 8' CI WITH A 360 DEGREE REPAIR CLAMP,34.08498537,-118.3765193
61869,MAIN,10-Feb-12,4106 LOS FELIZ BL,,186' WW WAYNE AV,8,C.I.,1926,43465,SPLIT,1,,,FAIR,SANDY,SALAS,152-201,8,48,"FOUND LEAK IN PARKWAY EXCAVATED AREA AND FOUND 6' SPLIT ON THE BOTTOM OF MAIN. CUT IN 7' OF 8"" PIPE. WE HAD LOTS OF MUD CLEAN UP TO DO. DAMAGE TO SIDEWALK AND GRASS AREA.",34.11287051,-118.2814498
62830,MAIN,10-Feb-12,1931 N GRAMERCY PL,W/S GRAMERCY PL,336' NN FRANKLIN AVE,8,C.I.,1931,50979,RUST HOLE,1,,,NONE,CLAY,SPEARS,150-192,8,24,"CUT IN 11' OF 8"" D.I. PIPE TO REPAIR MAIN BREAK.",34.10638867,-118.3126219
62858,MAIN,10-Feb-12,2970 DEEP CANYON DR,E DEEP CAYON DR,206' NN HUTTON DR,1,COPPER,,,RUPTURE,1,,,,,NAVAR,158-156,8,16,"INSTALLED 1""X 3' 360 REPAIR CLAMP, BACKFILL AND OILED. EXCAVATION, 2'X 3' IN SIDEWALK LEFT SAFE AND CLEAN.",,
62828,MAIN,10-Feb-12,6400 6TH ST,17' E/W LA JOLLA AVE,6' S/S 6TH ST,8,C.I.,1925,35910,SPLIT,1,,,,,ALVAREZ,136-174,8,56,"FOUND ANOTHER LEAK ON 8"" CI MAIN CUT IN 13' OF 8"" DI PIPE. BACKFILLED AND LEFT JOB SAFE AND CLEAN.",34.06553195,-118.368007
62331,MAIN,12-Feb-12,15521 HESBY ST,10' N/C HESBY ST,245' W/C FIRMAMENT AV,6,C.I.,1949,61248,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,170-144,8,16,"DRILLED 14 HOLES UNABLE TO GET ANY SOUND - ST BADLY BROKEN UP - DUG OUT 6'X 3' FOUND SMALL SPLIT ON 6"" CI - WHEN TRYING TO PINCH DOWN MAIN FOUND GATE AT HASKELL & HESBY TO BE BURIED IN CONCRETE SIDEWALK - BROKE OUT CONCRETE - SHUT GATE - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON SPLIT - TURNED MAIN BACK ON 100% - 541 MADE P/U OF DEBRIS 542 BACKFILLED - LEFT BARRICADED 542 WILL RETURN TO TEMP.",34.1621509,-118.472884
61876,MAIN,12-Feb-12,2406 W AVENUE 30,85' WW EAGLE ROCK BLVD,20' NS W AVENUE 30,6,C.I.,1926,42535,ROUND CRACK,1,,,,,UNGSON,150-213,8,14.5,"FOUND ROUND CRACK ON 6"" C.I. MAIN; INSTALLED (1)-6""X 12"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; SAFE! WATER MAIN WAS NOT PINCHED NOR SHUT DOWN.",34.10664345,-118.2385983
62330,MAIN,12-Feb-12,4933 PETIT AV,12' W/C PETIT AV,509' S/C LA MAIDA ST,6,C.I.,1949,61135,SPLIT,1,,,POOR,,HARDY,170-135,7.5,15,,34.1605421,-118.4957604
62154,MAIN,13-Feb-12,5969 CRENSHAW BLVD,30' EW CRENSHAW BLVD,115' NN 60TH STREET,12,C.I.,1925,41370,CLAMP,1,,,,,ANDERSON,106-186,8,16,"FOUND A 12X 12 360 DEGREE POWER SEAL CLAMP LEAKING CLAMP WAS INSTALLED APPROX. A YEAR AGO. REMOVED CLAMP AND INSTALLED A 12X 1 1/2 SERVICE SADDLE W/ 1 1/2 PLUG, BACKFILLED & OILED.",33.98579919,-118.3309924
62831,MAIN,13-Feb-12,802 OAKWOOD AVE,16' WE OAKWOOD AVE,25' EE SUPERBA AVE,8,C.I.,1925,68909,ROUND CRACK,1,,,THICK,HARD CLAY,SCHWEINBOLD,108-147,5,15,"REPAIRED 8"" I WATER MAIN WITH 8""X 8"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.99311431,-118.4597223
62832,MAIN,13-Feb-12,600 LA JOLLA AV,17' E/W LA JOLLA AV,4' S/S 6TH ST,8,C.I.,1925,35910,RUST HOLE,1,,,,CLAY,ALVAREZ,136-174,9,63,"HAD TO CUT IN 13' ON 8"" DI PIPE DUE TO A RUPTURE ON OLD CI MAIN.",34.06554279,-118.3680053
61870,MAIN,13-Feb-12,5126 HUNTINGTON DR,,252' EE PORTOLA AVE,8,,1926,42464,"RUST HOLE, SPLIT",1,,,,,SOLIS,144-234,,,"DRILL HOLE; PIN POINT; LEAK; BROKE OUT; EXCAVATE; REMOVE BAD SPLIT & RUPTURE; INSTALL 8"" D.I. W/2-MECH. COUPLING BACKFILL W/ SLURRY. LEFT SAFE.",34.08890497,-118.1712525
62328,MAIN,14-Feb-12,22950 OXNARD ST,13' S/C OXNARD ST,1155' W/C FALLBROOK AVE,16,C.I.,1953,63661,JOINT,1,,,FAIR,CLAY,LAROCHELLE,176-096,8,32,"FOUND LEAK ON LEAD JOINT. USED ""FIBER LEAD"" TO STOP LEAK.",34.17913409,-118.6270962
61871,MAIN,14-Feb-12,2933 EAGLE ROCK BL,189' NN AVE 30,31' EW EAGLE ROCK BL,12,C.I.,1921,27877,CLAMP,1,,,,,CHESTERTON,150-213,,,"D.C.I. CORP LEAKING, SCHEDULE SHUT OFF AND MADE REPAIRS SLURRY BACKFILL.",34.10583964,-118.2383509
62833,MAIN,14-Feb-12,6366 6TH ST,17' N/S 6TH ST,192' E/E LA JOLLA AVE,,C.I.,1925,35910,RUPTURE,1,,,,,ALVAREZ,136-174,7,49,"WE REPLACED 18' OF 6"" PIPE. DUE TO RUPTURE CI MAIN.",34.06550108,-118.3671888
62834,MAIN,14-Feb-12,6420 WILSHIRE BL,330' WW LA JOLLA,26' NS WILSHIRE BL,8,C.I.,1923,32059,SPLIT,1,,,,C,GONZALES,134-174,14,47.5,"FOUND LEAK ON 8"" CI MAIN. CUT IN 10' OF 8"" D.I. WITH TWO UNIONS.",34.06380677,-118.3694066
61987,MAIN,14-Feb-12,14354 HAYNES ST,121' E/CL SYLMAR AVE,8' S/CL HAYNES ST,6,GALV,1930,38068,1,1,,,,SANDY CLAY,CRUZ,180-150,9,18,"FOUND LEAK ON OLD GALV. 1"" SERVICE AT CORP THAT WAS NOT LET OUT AT 6 C.I. MAIN.",34.18965734,-118.4461327
61872,MAIN,14-Feb-12,3952 HARRIMAN AVE,170' W/W RANDOLPH,5' N/S YOAKUM ST,2,COPPER,2006,105648,HIT BLOW-OFF,1,,,,,UNGSON,146-231,8,16,"CUT OUT 2' OF 2"" COP. MAIN & RE-CONNECTED SAME BLOW-OFF; & (2)-STANDPIPES/ GATE CAPS & BLUE PAINT. (STAND PIPES SIT ABOVE GROUND LEVEL @ THIS TIME; CONTRACTOR IS GRADING THE HILLSIDE).",34.09393121,-118.1793928
62155,MAIN,15-Feb-12,2148 W 79TH ST,32' N/S W 79TH ST,110' E/E VAN NESS,6,C.I.,1924,32939,BLOW OUT,1,,,,CLAY,KIRKSEY,100-189,8.5,25.5,"BROKE OUT VOID FOUND HOLE ON BOTTOM OF 6"" CI @ BELL CUT & REMOVED INSTALLED 4' 6"" DI W/ 2EA MECH COUPLINGS BACKFILLED W/ BASE & OIL TEMP LEFT AREA SAFE.",33.96725777,-118.317243
61873,MAIN,15-Feb-12,235 S AVE 22,129' N/N MANITOU AVE,20' E/W AVE 24,6,,1928,47560,CLAMP,1,,,,SANDY LOAM,MCCALL,138-222,4.5,18,CREW MADE REPAIR ON OLD MAIN ON MAIN LINE PROJECT,34.07226998,-118.2169464
61988,MAIN,16-Feb-12,9352 LA SHELL,21' S/CL ELMHURST DR,10' E/CL LA SHELL DR,6,C.I.,1969,88277,,1,,,,SANDY CLAY,CRUZ,198-201,9,26,"INSTALLED NEW 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.23871704,-118.2767687
61875,MAIN,16-Feb-12,6169 N FIGUEROA ST,275' S/S YORK BLVD,19' W/E N FIGUEROA ST,20,C.I.,1941,57587,CUT BY CONTRACTOR,1,,,OK,DG,HOOVER,154-231,3,6,"CONTRACTOR CUT A 20"" CI WATER MAIN. REPAIRED WITH A 20""X 20"" 360 DEGREE REPAIR CLAMP. LEFT SITE TO SECURE WITH CONTRACTOR",34.11478122,-118.1849762
61874,MAIN,16-Feb-12,963 HARVARD BLVD,165' SS ROMAINE ST,15' EW HARVARD BLVD,4,C.I.,1916,29301,ROUND CRACK,1,,,,CLAY / DG,HOOVER,144-195,,,"REPAIRED LEAK ON 4"" CI MAIN. INSTALLED 4X 8 360 DEGREE REPAIR CLAMP BACKFILLED CLEAN UP SITE SAFE. NOTE B.O.S.S. HAD STREET UNDER CONSTRUCTION.",34.08797785,-118.3040432
62835,MAIN,16-Feb-12,5672 VALLEY OAK DR,8' NS VALLEY OAK DR,438' WW VERDE OAK DR,4,STEEL,1927,44584,RUST HOLE,1,,,LIGHT,DECOMP GRANITE,SCHWEINBOLD,152-192,9,17,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10964256,-118.312923
61989,MAIN,17-Feb-12,14430 CARLSBAD ST,296' E/CL RALSTON AVE,10' S/CL CARLSBAD ST,6,C.I.,1949,61023,SPLIT,1,,,,,ARRIOLA,218-150,16,72,"LOCATED CENTER OF SPLIT EXCAVATED 10""X 10""X 5' DEEP CUT IN 92"" INSTALLED 2 CI-DI MEC REPAIRED TWO SER. MADE REPAIRS TO SEWER. RETAP 2 1"" SERVICES.",34.29454881,-118.4473542
62156,MAIN,17-Feb-12,2910 W FLORENCE AVE,38' N/S FLORENCE AVE,130' WW 7TH AVENUE L/S,12,C.I.,,,SPLIT,1,,,,ADOBE,SHAVELY,102-189,12,64.4,CREW RELIEVED DAY SHIFT AFTER PIPE CLAMPS WERE IN PLACE / CREW BACKFILLED EXCAVATION & REMOVED BROKEN ASPHALT / ALL AREAS PATCHED WITH TEMP. ASPHALT AREA LEFT SAFE / TRAFFIC SET-UP REMOVED,33.97452595,-118.3248122
62157,MAIN,17-Feb-12,660 W ATHENS BL,26' N/S ATHENS BL,69' E/E HOOVER ST,6,C.I.,1925,35707,"ROUND CRACK, RUPTURE",1,,,,,FLOWERS,084-201,8,16,"FOUND A ROUND CRACK RUPTURE, ON THE 6"" CI MAIN AT THE TAP OF A 3/4"" SERVICE, MADE REPAIRS BY INSTALLING 2' OF 6"" DI PIPE WITH TWO 6"" MECH CPLGS AND RECONNECTED THE SERVICE.",33.9219386,-118.2866531
62329,MAIN,17-Feb-12,6041 CALVIN AVE,10' W/C CALVIN AVE,467' S/C TOPHAM ST,6,C.I.,1951,62777,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,,178-117,7,14,"BROKE & DUG OUT 5'X 3' AT SERVICE - LEAK NOT THERE WATER COMING UP HERE DUE TO UNDERMINE FROM PREVIOUS LEAK - BROKE OUT TOTAL OF 13'X 3' FOUND ROUND CRACK - PINCHED DOWN 6"" MAIN - HAD TO BACKSHUT TO HATERAS DUR TO ROUNDED NUT AT OXNARD - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% - WENT TO YARD FOR DUMP & MATERIAL - BACKFILLED & MADE PICK UP OF ASPHALT BARRICADDED & MADE SAFE WILL TEMP TOMORROW IF POSS.",34.18048384,-118.5556936
62837,MAIN,21-Feb-12,7552 SUNNYWOOD LANE,S SUNYWOOD LANE,96' EE NICHOLS CABYON RD,4,C.I.,1957,75848,CLAMP,1,,,,,KELLY,158-177,8,16,"TIGHTENED LOOSE 4X 12"" 360 DEGREE CLAMP.",34.12572027,-118.3619503
62836,MAIN,21-Feb-12,753 N MANSFIELD AVE,17' EW MANSFIELD AVE,38' S/S WARING AVE,6,C.I.,1922,30063,ROUND CRACK,1,,,N/A,B,SMITH,142-183,7,14,"JOB DELAYED GAS CO. LOCATORS - LOCATE LEAK, DUG OUT. INSTALL CLAMP, BACKFILL & TEMP. NEED P/U. TURNED 1 G.V. ON",34.08509847,-118.3406486
61990,MAIN,22-Feb-12,11456 ERWIN ST,S/CL ERWIN ST,60' E/CL FARMDALE AVE,8,C.I.,1941,40279,1,1,,,FAIR,,GARCIA,178-171,,,"FOUND LEAK ON 1"" A.V. ON 8"" C.I. MAIN, MADE REPAIRS. FLUSHED A.V. BACKFILLED & CLEANED-UP AREA. RE-INSTALLED STANDPIPE, SLEEVE & GATE CAP.",34.1830141,-118.3810797
62838,MAIN,22-Feb-12,3755 LOCKLAND DR,16' NS LOCKLAND DR,433' EE LOCKLAND PL,6,C.I.,1959,78892,,1,,,,,SMITH,114-183,8,16,"LOCATE LEAK, DUG OUT, REMOVE & INSTALL NEW 6""X 1 1/2 SERVICE CLAMP, REFIT 2"" SERVICE BACKFILL & TEMP.",34.00810989,-118.3399514
62158,MAIN,22-Feb-12,211 WYCLIFF,140' N/N SANTA CRUZ,18' E/W WYCLIFF,6,C.I.,1954,71647,SPLIT,1,,,,,ROGERS,018-192,10,20,"SET UP TRAFFIC EXCAVATED 11FT X 3FT TRENCH 6"" W/M LEAK FOUND 1FT SPLIT ON TOP OF 1"" SERVICE CUT IN 4FT OF 6"" D.I. MADE 1"" RETAP. COMPLETE BACKFILL & CLEAN UP",33.74553176,-118.3143692
61878,MAIN,22-Feb-12,4240 VIRGINIA AVE,104' E/E HOOVER,17' N/S VIRGINIA AVE,4,C.I.,1922,30456,"CLAMP, DCI",1,,,,SLURRY,UNGSON,146-201,7.5,15,"STREETS BEEN GROUND DOWN FOR PAVING; BROKE OUT/ EXCAVATED; FOUND AN OLD/ABANDONED DCI CLAMP THAT WAS LEAKING; REPLACED IT WITH A 4""X 12"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; CLEANED UP; SAFE!",34.09265361,-118.2841509
62839,MAIN,23-Feb-12,10374 EASTBORNE AVE,S EASTBORNE AVE,35' EE BEVERLY GLEN BLVD,6,C.I.,,,"RUST HOLE, SPLIT",1,,,,,KIRKWOOD,132-159,,,,34.05848657,-118.4245
62159,MAIN,24-Feb-12,1870 W 94TH STREET,17' N/S 94TH STREET,249' W/W MANHATTAN PLACE,8,A.C.,1940,56950,CLAMP,1,,,GOOD,CLAY,ANDERSON,094-192,8,16,"8"" AC MAIN LEAK. EXCAVATED DOWN TO MAIN, FOUND 360 DEGREE REPAIR CLAMP LEAKING. RETIGHTENED BOLTS STOPPED LEAK, TEMPORARILY, WILL RETURN WHEN RIGHT CLAMP ARRIVES, PLATED EXCAVATION LEFT AREA SAFE.",33.95119674,-118.310952
62841,MAIN,25-Feb-12,10940 BELLAGIO RD,R/W,90' NN BELLAGIO RD,4,STEEL,1939,56214,SPLIT,1,,,,,SMITH,140-147,6.5,13,"LOCATE LEAK, DUG OUT UNDER RETAINING WALL, INSTALL CLAMP, BACKFILL. PUT MAIN IN SERVICE.",34.07895591,-118.4559943
62840,MAIN,25-Feb-12,2809 PATRICIA AVE,W/S PATRICIA AVE,237' NN CHEVIOT DR,6,C.I.,1924,34919,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,126-162,8,24,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK.",34.03773089,-118.4129809
62842,MAIN,27-Feb-12,3389 MANNING CT,S/N MANNING CT,358' E/E MANNING AVE,4,C.I.,1946,64813,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-165,6,18,"FIRST LK. REPAIRED 4""X 8' 360, SECOND LK REPAIR 4X 12 360.",34.03096183,-118.4045502
62333,MAIN,27-Feb-12,12810 WOODLEY AVE,6' S/C WOODLEY AVE,334' E/C MCLENNA AVE,8,STEEL,1965,84416,,1,,,GOOD,CLAY,MATCHIE,222-135,13,42,LOCATED AND EXCAVATED WHAT APPEARED TO BE SMALL G.V. LEAK WHEN LEAK WAS EXPOSED THE LEAKING DRESSER CPLG. BLEW OUT. WATER MAIN SHUT DOWN CREW COMPLETED EXCAVATING AND WELDER CALLED. WELDING REPAIR COMPLETED BY 6:30PM AND WATER MAIN BACK IN SERVICE.,34.30310436,-118.4992783
62843,MAIN,27-Feb-12,3389 MANNING CT,S/N MANNING CT,358' E/E MANNING AVE,4,C.I.,1946,64813,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-165,6,18,"FIRST LK. REPAIRED 4""X 8"" 360, SECOND LK REPAIR 4X 12 360.",34.03096167,-118.4045491
62844,MAIN,28-Feb-12,1912 CLYDE AVE,29' EW CLYDE AVE,750' SS VENICE BLVD,4,C.I.,1924,32913,INSERT,1,,,MED,SANDY LOAM,SCHWEINBOLD,126-177,4.5,9,"REMOVED LEAKING 1"" CORP. (INSERTED) & REPLACED WITH VENTED 4"" CLAMP WITH NEW 1"" CORP. & COP. BACKFILLED, TAMPED & OILED BARRICADED & CONED OFF.",34.04087073,-118.364164
62332,MAIN,28-Feb-12,8922 FARRALONE AV,10' E/C FARRALONE AV,300' N/C BAHAMA,8,C.I.,1967,86251,SPLIT,1,,,POOR,SHALE,HARDY,196-102,7.5,22.5,,34.23291507,-118.6086401
61991,MAIN,28-Feb-12,4027 BEVERLY GLEN BLVD,119' N/ CL MILLBROOK DR,10' W/ CL BEVERLY GLEN BLVD,6,C.I.,1926,36429,SPLIT,1,,,,,ARRIOLA,164-150,10.5,50,"80"" SPLIT TO THE BELL FOUND LEAD JOINT CUT OUT LEAD JOINT CUT IN 10' PIPE INSTALLED 2 MECH COUPLINGS BACKFILLED PAVES AND OPENED STREET.",34.14426982,-118.4472204
61880,MAIN,28-Feb-12,2343 FOLSOM,104' EE BREED ST,,4,C.I.,1924,35099,,1,,,,,SOLIS,130-225,,,"EXCAVATE; EXPOSE 4""; REMOVE BAD PIECE AND INSTALL 9'-0"" OF 4"" D.I. W/TWO MECH. COUPLING 4""; BACKFILL W/BASE.",34.04862508,-118.2074366
62160,MAIN,29-Feb-12,10517 S BROADWAY,21' E/W BROADWAY,140' S/S 105TH ST,6,C.I.,1926,42842,SPLIT,1,,,,CLAY,KIRKSEY,090-201,6.5,13,"DRILLED HOLES LOCATED LEAK BROKE OUT 4X 3 FOUND SPLIT ON SIDE OF 6"" CI @ 36""P NOTCHED SIDE OF SPLIT INSTALLED 6X 12 360 DEGREE REPAIR BACKFILLED WITH BASE & OIL TEMP. LEFT JOB SAFE.",33.94042802,-118.2784379
62334,MAIN,29-Feb-12,11000 VANALDEN AV,12' E/C VANALDEN AV,50' N/C,8,,1965,85159,,1,,,POOR,ADOBE/CLAY,HARDY,210-120,7.5,22.5,,34.27052194,-118.5472007
62161,MAIN,29-Feb-12,3121 BARBARA ST,20' E/W BARBARA ST,227' S/S HAMILTON AV,4,C.I.,1950,67230,RUST HOLE,1,,,RUST,CLAY,ANDERSON,008-195,4,8,"4"" CI MAIN LEAK, EXCAVATED DOWN TO MAIN, FOUND HOLE IN MAIN, REMOVED 2FT OF BAD PIPE. INSTALLED 2' DI PIPE W/ TWO MECH COUPLINGS BACKFILLED AND OILED LEFT AREA SAFE.",33.71827705,-118.3024795
61881,MAIN,29-Feb-12,2343 FOLSOM ST,91' EE BREED ST,20' NS FOLSOM ST,4,C.I.,1924,35099,SPLIT,1,,,BAD,CLAY / DG,HOOVER,130-225,7.5,15,"REPAIRED LEAK ON A 4"" CI MAIN. B.O.S.S. WAS MINNING STREET AND OUR WATER MAIN BROKE. REPLACED 13' OF 4"" CI W/ DI BACKFILLED AND GAVE BACK TO B.O.S.S. TO COMPLETE THEIR WORK.",34.04863668,-118.207463
62882,MAIN,1-Mar-12,2500 S ADAMS BL,40' NS ADAMS,19' EW ALSACE AVE,4,C.I.,,,RUPTURE,1,,,,,BRAYBOY,124-180,6.5,12.5,"REPLACE 8' OF 4"" WITH D.I.",34.03245822,-118.3555414
62471,MAIN,2-Mar-12,23036 WINDOM ST,9' S/CL WINDOM ST,529' E/CL COHASSET ST,6,C.I.,1956,75171,SPLIT,1,,,FAIR,CLAY,LAROCHELLE,186-096,8,24,FOUND SPLIT BETWEEN 2 SERVICE TAPS (INSERTS). HAD TO RETAP BOTH SERVICES AS PART OF REPAIR.,34.20646134,-118.6290624
62883,MAIN,2-Mar-12,3411 OLYMPIC BL,28' NN OLYMPIC BL,20' EW GRAMERCY DR,8,C.I.,1927,45033,SPLIT,1,,,,C,GONZALES,130-192,11.5,34.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 6' OF 8"" D.I. WITH TWO UNIONS.",34.0525418,-118.3133389
62973,MAIN,3-Mar-12,345 N VISTA ST,20' EW VISTA ST,130' SS OAKWOOD AVE,8,C.I.,1962,81659,"RUST HOLE, SPLIT",1,,,THIN,DECOMP GRANITE,SCHWEINBOLD,140-180,9,18,"REPLACED 4'OF CI WITH DI PIPE & 2 MECH. CORP. 2"" COUPON BLEW OUT AFTER E4NERGIZING WATER MAIN. APPLIED 8""X 12"" CLAMP. RETAPPED WITH 1""X 8"" SERV. CLAMP. REHOOKED UP 1"" COP. SERV. VERY LARGE PICK & MULTIPLE DRIVEWAY & GUTTER CLEAN-UP.",34.07779906,-118.3522506
62974,MAIN,3-Mar-12,345 N VISTA ST,230' SS OAKWOOD AVE,,8,D.I.,1962,81659,BLOW OUT,1,,,FAIR,CLAY,DAVIS,140-180,7,35,FOUND 8IN MAIN BLOW OUT AT SERVICE TAP FOR 345N VISTA ST CUT IN 4FEET OF PIPE AND MADE RETAP FOR SERVICE. REMOVED DAMAGED STREET. PICK UP MUD AND BACKFILLED EXCAVATION.,34.07751938,-118.3522501
62891,MAIN,4-Mar-12,1700 HIGHLAND AVE,25' SS ST ELMO DR,21' EW HIGHLAND AVE,8,C.I.,1937,55378,,1,,,,,MENDEZ,128-183,13,39,"MAJOR BLOW OUT, SHUT DOWN MAIN, BRAKE OUT LARGE SECTION, STREET CUT OUT 16FT CI PIPE, 16 FT DI 8"" INSTALLED, RETAP 2 SERVICES, 1 1/2 AND 1"" RECONNECT, BACKFILL MAKE SAFE CLEAN UP TEMP OIL",34.0437646,-118.3450183
62470,MAIN,5-Mar-12,VAN NORMAN PUMP PLANT #!,,,24,STEEL,1956,77124,COUPLING,1,,,,,SNYDER,222-138,8,24,"REMOVED 3 CORPS - INSTALLED REDWOOD PLUGS - CLEANED PIPE FOR WELDERS TO WELD 3 WELD COUPLINGS - INSTALLED 3-2"" CAP PLUGS IN WELD COUPLINGS FOR NO FURTHER USE - REMOVED 4TH CORP LEAKING - INSTALLED 1"" CORP - PUMP STATION PLUMBERS WILL RECONNECT 1/2"" COP. LINER AND TURN MAIN ON.",34.30221016,-118.4911675
62892,MAIN,5-Mar-12,1707 HIGHLAND DR,21' EW HIGHLAND AVE,49' SS ST ELMO DR,8,C.I.,1937,55378,ROUND CRACK,1,,,LIGHT,SANDY,SCHWEINBOLD,128-183,9,25,"FOUND 8"" CI WATER MAIN ROUND CRACK NEXT TO BLOW OUT HOLE. APPLIED 8""X 12"" CLAMP. BACKFILLED, TAMPED, & OILED. USED BACKHOE & FRONT LOADER TO MAKE PICK-UP & CLEAN-UP.",34.04370067,-118.3450428
62884,MAIN,5-Mar-12,6400 LA TIJERA BL,W/S LA TIJERA BL,50' SS 64TH ST,8,A.C.,1962,81684,CLAMP,1,,,,,SPEARS,104-174,8,24,"TIGHTENED LOOSE 8""X 12"" 360 DEGREE CLAMP TO STOP LEAK.",33.98156584,-118.3675629
62885,MAIN,5-Mar-12,6351-53 6TH ST,17' N/S 6TH ST,339' E/E LA JOLLA AVE,6,C.I.,1925,35910,INSERT ABANDON CORP,1,,,FAIR,CORP,ALVAREZ,136-174,2,4,CREW HIT AN ABANDON SERV. HAD TO SHUT DOWN THE MAIN TO MAKE REPAIR.,34.06545082,-118.3667474
62052,MAIN,5-Mar-12,3014 W. 7TH ST,96' WW WESTMORELAND,18' NS W 7TH ST,8,C.I.,1928,46067,ROUND CRACK,1,,,,,UNGSON,134-198,9,17,"FOUND ROUND CRACK ON 8"" C.I. MAIN; INSTALLED (1) - 8""X 12"" 360 CLAMP; STOPPED LEAK; BACKFILLED, TEMP. OIL, CLEAN UP; SAFE! NO ONE WAS OUT OF WATER.",34.05972304,-118.2895022
62887,MAIN,6-Mar-12,1370 MILLER PLACE,N/S MILLER PLACE,149' E/E MILLER DRIVE,4,STEEL,1926,43788,RUST HOLE,1,,,,,KELLY,146-171,,,,34.09511347,-118.3769351
62920,MAIN,6-Mar-12,101 S LAUREL AVE,W/S LAUREL AVE,49' NN 1ST ST,2,C.I.,,,RUPTURE,1,,,,,SPEARS,138-177,8,16,"REPAIRED LEAKING DCI LATERAL WITH 2""X 8"" 360 DEGREE CLAMP.",34.07449291,-118.3647895
62886,MAIN,6-Mar-12,117 MEDIO DR,180' SS SUNSET BL,8' EW MEDIO DR,4,C.I.,1923,32075,ROUND CRACK,1,,,,C,GONZALES,132-141,8,24,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X 12"" CLAMP FOR REPAIR.",34.05704251,-118.4819886
62888,MAIN,6-Mar-12,10443 HEBRON LN,302' WW BEVERLY GLEN BL,3' NS HEBRON LN,2,STEEL,1934,53608,RUST HOLE,1,,,BAD,B,KIRKWOOD,150-150,7,14,RUST HOLE,34.10435427,-118.4470247
62890,MAIN,7-Mar-12,1363 ST ANDREWS PL,20' N/N FERNWOOD AV,17' E/W ST ANDREWS PL,4,C.I.,1924,33510,SPLIT,1,,,B,BAD,BRAYBOY,146-192,7,14,"SMALL SPLIT ON 4"" CI MAIN; REPAIRED WITH 4""X 8"" 360 REPAIR CLAMP.",34.09591029,-118.3109823
66166,MAIN,7-Mar-12,6931 RADFORD AVE.,12' W/C RADFORD AVE.,221' S/C HART ST.,16,STEEL,1925,28968,RUST HOLE,1,,,,,E. GARCIA,184-168,,,"FOUND LEAK ON 16"" MAIN STL. RIV. MAIN, MADE REPAIRS, W/WELDER, ATTACHED 4 ANODES AND BACKFILLED W/SLURRY, MADE SAFE & SECURE. WELL COLLECTION LINE",34.19695879,-118.3921863
62889,MAIN,7-Mar-12,11567 SANTA MONICA BL,22' NS SANTA MONICA BL,102' EE FEDERAL AV,12,C.I.,,,,1,,,,,SALDIVAR,128-150,6.5,19.5,"SET UP TRAFFIC, BROKE AND DUG OUT, CLEAN AROUND MAIN,(HARD SLURRY) GRIND OUT LETTER AND NUMBERS TO SMOOTH MAIN, REPLACED SERVICE CLAMP. ADDED 2' PIECE OF COPPER ON THE 1 1/2"" SERVICE POUR SLURRY, LEFT JOB COMPLETE, SAFE & CLEAN.",34.04478184,-118.4535177
62489,MAIN,7-Mar-12,8800 GOTHIC AV,14' E/CL GOTHIC AV,333' N/CL LONDELIUS ST,6,C.I.,1954,71345,,1,,,,,HARDY,196-138,9,27,"INSTALL NEW 6"" HUB GATE GS 197-141 #182",34.23018729,-118.4894342
62893,MAIN,8-Mar-12,149 MCCADDEN PL,410' SS BEVERLY BLVD,20' E/W MCCADDEN PL,6,C.I.,1925,35240,RUPTURE,1,,,BAD,B,BRAYBOY,138-183,8,15,"6"" CI RUPTURE; REPAIRED WITH 3' OF 6"" PIPE AND 6"" MECH. COUPLINGS.",34.07490641,-118.3371941
62053,MAIN,8-Mar-12,1028 E. 33RD ST,302' W/W CENTRAL AVE,19' N/S E 33RD ST,8,C.I.,1933,52321,CLAMP,1,,,,SAND,UNGSON,116-207,6,12,"FOUND STREET FLOODED/DAMAGED; PINCHED DOWN 8"" C.I. MAIN TO MAKE REPAIRS; BROKE OUT/EXCAVATED; FOUND SERVICE CLAMP DAMAGED, CHANGED IT & CHANGED CORP/VALVE & CUT IN 2' OF NEW 1"" COP. TUBING; BACKFILLED, TEMP OIL; SAFE.",34.01377761,-118.2576413
62187,MAIN,9-Mar-12,S/E CORNER 87TH PLACE,18' E/E BROADWAY,15' N/N 87TH PLACE,6,C.I.,1924,34809,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,096-201,8,16,"6"" CI MAIN REPAIR, EXCAVATED DOWN TO MAIN FOUND ROUND CRACK IN PIPE, MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP STOPPED LEAK. BACKFILLED AND OILED. LEFT AREA SAFE.",33.95787686,-118.277949
