LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
62491,MAIN,9-Mar-12,3556 GREEN VISTA DR,11' W CL GREEN VISTA DR,206' N CL IVYSIDE PL,6,STEEL,1962,81908,,1,,,,SHALE,HERNANDEZ,160-135,,,EXTERIOR CORROSION DUE TO POSSIBLE GAS MAIN IMPRESSED CURRENT,34.13527579,-118.4985465
62895,MAIN,9-Mar-12,344 COPA DE ORO RD,E/S COPA DE ORO RD,164' SS BELLAGIO RD L/W,6,STEEL,1925,41611,RUST HOLE,1,,,,,SPEARS,142-153,4,4,"REPAIRED RUST HOLE LEAK ON THREADED COUPLING OF 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.08149168,-118.4411233
62054,MAIN,9-Mar-12,2432 W AVE 30,299' WW EAGLE ROCK BL,20' NS W AVE 30,6,C.I.,1926,42535,ROUND CRACK,1,,,POOR,CLAY,CHESTERTON,150-213,8,22,"PARTIAL ROUND CRACK ABOUT 6"" FROM GAS SERVICE USED 360 DEGREE FOR REPAIRS",34.10712314,-118.2389808
62894,MAIN,9-Mar-12,363 COPA DE ORO RD,W/S COPA DE ORO RD,159' NN BELLAGIO RD,6,STEEL,1925,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,8,24,"REPAIRED RUST HOLE LEAK ON BOTTOM OF 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.08240266,-118.4407688
62055,MAIN,13-Mar-12,975 EVERETT ST,171' NN SUNSET,,6,C.I.,1931,51300,SPLIT,1,,,,,SOLIS,136-210,,,"DRILL HOLES; FOUND LEAK; BROKE OUT & EXCAVATE; REPAIR W/ONE 6""X 20""X 360 DEGREE REPAIR. BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.06788134,-118.2495566
62472,MAIN,13-Mar-12,23100 OXNARD ST,13' S/CL OXNARD ST,642' E/CL WOODLAKE AVE,16,C.I.,1953,63661,JOINT,1,,,FAIR,BF-SAND,LAROCHELLE,176-096,8,24,FOUND LEAK AT LEAD-JOINT. MADE REPAIRS W/FIBER-LEAD.,34.17912774,-118.6298997
62899,MAIN,14-Mar-12,6419 6TH ST,60' S/N 6TH ST,150' W/W LA JOLLA AVE,6,C.I.,1925,35910,,1,,,,,ALVAREZ,136-174,3,15,"SET UP TRAFFIC, EXCAVATED, MADE REPAIR, BACKFILLED LEFT JOB SAFE.",34.06565557,-118.3685513
62057,MAIN,14-Mar-12,1011 GRATTAN ST,19' EW GRATTAN ST,77' SS OLYMPIC BL,6,C.I.,,,,1,,,,,LEROY,130-204,7,14,"GRAPHITIZED AT CORP, REMOVED CORP VALVE 6""X 8"" 360 REPAIR CLAMP.",34.0484857,-118.273509
62896,MAIN,14-Mar-12,108 THORNTON PL,5' EW ROYAL CT,12' SN THORNTON PL,6,A.C.,1964,83855,JOINT,1,,,,C,GONZALES,108-141,1,3,"AFTER CUT AND PLUG MAIN ENERGIZED FOUND LEAK ON 6"" A/C MAIN USED 6""X 12"" CLAMP.",33.99301754,-118.4760766
62897,MAIN,14-Mar-12,1231 GRAMERCY PL,26' EW GRAMERCY PL,308' NN PICO BLVD,4,C.I.,1907,9776,,1,,,THICK,SANDY LOAM,SCHWEINBOLD,128-192,8.5,24.5,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0481688,-118.313088
62898,MAIN,14-Mar-12,6416 SIXTH ST,17' N/S 6TH ST,160' W/W LA JOLLA AVE,6,C.I.,1925,35910,RUST HOLE,1,,,,,ALVAREZ,136-174,3,12,"SET UP TRAFFIC, LOCATED LEAK. EXCAVATED, MADE REPAIR, BACKFILLED. LEFT JOB SAFE.",34.06565937,-118.3685845
62473,MAIN,15-Mar-12,7857 WILBUR AVE,14' S/CL ARMENTA ST,38' W/CL WILBUR AVE,6,D.I.,1993,101590,,1,,,EX,SLURRY,SNYDER,190-120,9,43,"SESET UP TRAFFIC - PUSHING SOUTH BOUND TRAFFIC ON WILBUR TO CENTER DIVIDER LOCATED LEAK SHUT MAIN NO SERVICES INVOLVED - BROKE & DUG 5'X 5"" EXCAVATION FOUND SPIGOT END OF PICP ONLY IN BELL 1"" LEAK AT BELL - CUT OUT BELL INSTALLED 6""X 18"" DI NIPPLE WITH 2 MECH. COUPLINGS - TURNED MAIN BACK ON BACKFILLED & TEMPED 542 MADE P/U - PICKED UP TRAFFIC",34.21378031,-118.5449321
62188,MAIN,15-Mar-12,4650 W 62ND PL,19' NS 62ND PL,89' WW 63RD ST,4,C.I.,1929,48913,"CLAMP, SPLIT",1,,,,,ROGERS,106-177,8,16,"SET UP TRAFFIC EXCAVATED 6FT X 4FT SERVICE TRENCH FOUND 1"" COP SERVICE SADDLE OFF 4"" WATER MAIN INSTALLED NEW 4"" SERVICE 3FT COPPER BACKFILLED CLEANED UP SITE SAFE ST. CUT OK D.C.I. LATERAL",33.9826493,-118.3573093
62900,MAIN,15-Mar-12,344 COPA DE ORO RD,7' EW COPA DE ORO RD,23' SS BELLAGIO RD,6,STEEL,1968,87641,CLAMP,1,,,,C,GONZALES,142-153,5,15,"FOUND CLAMP LEAKING ON 6"" STL. MAIN REMOVED AND INSTALLED NEW 6""X 12"" CLAMP.",34.08186297,-118.4411093
62056,MAIN,15-Mar-12,1822 W 7TH ST,2' SN 7TH ST,121' EE BONNIE BRAE ST,24,C.I.,1895,580,,1,,,,,NUNEZ,132-204,27,126,"DCI LEAK ON 24"" MAIN. REPLACED CLAMP BAILS AND RENEWED SERVICE WITH 1"" COPPER.",34.05528067,-118.2740714
62058,MAIN,16-Mar-12,3112 W SUNSET BLVD,13' EW WESTERLY BLVD,27' SN W SUNSET BLVD,8,C.I.,1931,51820,SPLIT,1,,,OK,,HOOVER,142-204,,,"REPAIRED 8"" CI MAIN REPLACED 15' OF CI W/DI REPAIRED TWO 16"" STORM DRAINS BACKFILLED AND HAD HPD PAVE DUE TO LA MARATHON ON SUNDAY 18",34.08489114,-118.2744978
62901,MAIN,17-Mar-12,2419 CORNING ST,24' EW CORNING ST,38' NN GARTH AVE,8,C.I.,1964,83825,SPLIT,1,,,N/A,B,SMITH,124-171,10,27,"8"" BLOW-OUT - DUG OUT LARGE EXCAVATION, CUT IN 10' WITH COUPLINGS. PUT MAIN IN SERVICE, BACKFILLED & TEMPED, CLEAN-UP MUD.",34.03724049,-118.3810089
62902,MAIN,18-Mar-12,11801 MISSISSIPPI AV,54'NN MISSISSIPPI AV,15' EW GRANVILLE AV,8,C.I.,1924,82998,CLAMP,1,,,,,GONZALES,124-150,5,15,"FOUND BROKEN BAIL ON 8""X 12"" SERVICE CLAMP CHANGED CLAMP AND RECONNECTED 2"" COPPER SERVICE. ALSO FOUND OLD 1"" CORP. STOP REMOVED AND USED 8""X 8"" CLAMP.",34.0346429,-118.4511348
62903,MAIN,19-Mar-12,11450 CHENAULT ST,S/S CHENAULT ST,422' WW BELOIT AVE,6,D.I.,1926,43041,"JOINT, 2",1,,,,,SPEARS,134-147,7,21,"REBUILT 2"" BLOW OFF ASSEMBLY TO REPAIR LEAK ON 2"" BRZ NIPPLE.",34.06134688,-118.4607647
62189,MAIN,19-Mar-12,7006 4TH AVE,20' EW 4TH AVE,81' SS 70TH ST,4,C.I.,1924,34130,CLAMP,1,,,,,VELAZQUEZ,102-189,1.5,9,"MADE REPAIRS ON 4"" CI MAIN LEAK",33.97608139,-118.3216675
62904,MAIN,20-Mar-12,254 BEL AIR,354' SS ST CLOUD ST,20' EW BEL AIR RD,6,STEEL,1925,41611,RUST HOLE,1,,,BAD,C,GONZALES,142-153,5,20,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP.",34.08270305,-118.4376345
62028,MAIN,20-Mar-12,1654 W. 51ST PL,,531' WW DENKER AVE,6,A.C.,1967,86166,"CLAMP, BURN RUBBER",1,,,,,SOLIS,110-195,,,"SUBSTANDARD 1/2"" COP. SERV. LEAKING. THE PROBLEM WAS A BURN RUBBER AT THE SERV. SADDLE. NEEDED TO SHUT WATER MAIN DOWN TO INSTALL NEW SADDLE.",33.99595156,-118.3064287
62474,MAIN,21-Mar-12,18640 COVELLO ST,12' S/CL COVELLO ST,140' W/CL CAPP AV,6,C.I.,1953,63795,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,186-123,9,27,"6"" CI MAIN BLOW-OUT - FOUND LG RUPTURE ON TOP OF 6"" CI MAIN - WAITED FOR GAS CO. TO MARK - DUG OUT AND CUT OUT 18"" OF CI PIPE - REPLACED WITH 6""X 18"" DI NIPPLE WITH 2 MECH. COUPLINGS - 572X TURNED MAIN ON & FLUSHED - WE BACKFILLED & TEMP 22'X 9' & EXCAVATION CLEANED UP SITE",34.20744032,-118.5397971
62139,MAIN,21-Mar-12,4070 CAHUENGA BL,200' /N CL OF LANKERSHIM BL,50' E/ CL OF CAHUENGA BL,12,STEEL,1940,40070,,1,,,TAR,SANDY,CRUZ,164-177,6.5,17.5,INSTALLED ANODE (ENAMELER ASSISTED) AND #3 MTR BOX & STL LID AND CENTER PIECE.,34.14355003,-118.3613491
62910,MAIN,21-Mar-12,2613 GARTH AV,100' SS BEVERLYWOOD ST,20' EW GARTH AV,8,C.I.,1964,83825,SPLIT,1,,,,C,GONZALES,124-171,12,30,"FOUND BLOW OUT ON 8"" C.I. MAIN CUT IN 7' OF 8"" D.I. WITH TWO UNIONS.",34.03579279,-118.3805317
62905,MAIN,21-Mar-12,10653 LINDBROOK DR,N/S LINDBROOK DR,170' WW HILTS AVE,4,STEEL,1932,74321,RUST HOLE,1,,,NONE,CLAY,SPEARS,134-153,6.5,13,"REPAIRED RUST HOLE LEAK ON 4"" STEEL LATERAL FOR AIR RELIEF VALVE OFF 36"" STEEL MAIN.",34.06201865,-118.4354973
62191,MAIN,21-Mar-12,6756 4TH AVE,20' EW 4TH AVE,80' NN 70TH ST,,C.I.,1924,34130,CLAMP,1,,,,,VILLESCA,102-189,3,8,"MADE REPAIR TO 4"" C.I. MAIN LEAK DCI CLAMP WAS LEAKING, HAD TO REMOVE & INSTALL 1-4""X 12"" 360 DEGREE REPAIR CLAMP.",33.97667896,-118.3216631
62190,MAIN,21-Mar-12,1876 W 94TH STREET,19' N/S W 94TH STREET,231' W/W MANHATTAN PLACE,8,A.C.,1940,56950,CLAMP,1,,,OK,BASE,ANDERSON,094-192,4.5,9,"FOUND LEAKING 360 DEGREE REPAIR CLAMP REMOVED OLD CLAMP, AND INSTALLED NEW 8""X 12"" 360 DEGREE CLAMP. (SPECIAL ORDER) O.D. ON MAIN 9.90 BACKFILLED & LEFT SAFE.",33.95119669,-118.3108961
62906,MAIN,21-Mar-12,10440 HEBRON LANE,S HEBRON LANE,387' WW BEVERLY GLEN BLVD,4,STEEL,1927,45126,RUST HOLE,1,,,,,BRAYBOY,150-150,3,6,,34.10440856,-118.4473
62475,MAIN,21-Mar-12,22102 CHATSWORTH ST,13' N/CL CHATSWORTH ST,650' W/CL TOPANGA CYN BLVD,6,C.I.,1964,83491,GATE VALVE,1,,,,,MATCHIE,208-102,7.5,22.5,G.V. BROKEN BY LAFD REPLACED WITH NEW CLOW GATE. SLURRY BACKFILL USED AND SITE LEFT SAFE AND CLEAN.,34.26448404,-118.6082226
62907,MAIN,22-Mar-12,570 S MAPLETON DR,E/S MAPLETON DR,432' NN CLUB VIEW DR,6,C.I.,1926,43758,CLAMP,1,,,NONE,CLAY,SPEARS,138-156,5,15,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07415141,-118.4287896
62192,MAIN,22-Mar-12,1300 W D ST,32' E/W MAR VISTA,19' N/S D ST,6,C.I.,1928,46838,ROUND CRACK,1,,,,SANDY LOAM,KIRKSEY,028-201,6,11,"SET UP TRAFFIC DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 5 FOUND ROUND CRACK ON 6"" CI INSTALLED 6X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE",33.77328317,-118.2775918
62059,MAIN,22-Mar-12,403 S SERRANO AV,16' EW S SERRANO AV,10' SS W 4TH ST,4,C.I.,,,SPLIT,1,,,,,PRECIADO,136-195,8,16,"FOUND SMALL SPLIT ON 4"" MAIN INSTALLED 1- 4""X 20"" REPAIR CLAMP. BACKFILLED WITH CONROCK & TEMP",34.06705884,-118.3066519
62908,MAIN,23-Mar-12,5766 CORBETT ST,S/S CORBETTE ST,137' LA CIENEGA BL,6,A.C.,1948,65735,"CLAMP, JOINT",1,,,NONE,CLAY,SPEARS,120-174,8,16,"REPAIRED 6"" AC MAIN LEAK WITH 6""X 1 1/2"" SADDLE CLAMP.",34.0250494,-118.3715297
62060,MAIN,24-Mar-12,405 4TH ST,61' WW MATEO ST,N SIDE OF ALLEY,8,C.I.,1931,50485,BROKE BAIL ON SADDLE,1,,,POOR,C,CHESTERTON,126-216,7,14,FOUND BROKEN BAIL ON SERVICE SADDLE. INSTALLED NEW SADDLE & CORP/RECONNECTED SERVICE.,34.04213539,-118.2329193
62909,MAIN,24-Mar-12,2801-2803 VINEYARD AVE,W/S VINEYARD AVE,589' SS ADAMS BL,6,C.I.,1922,31893,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-183,8,22,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK.",34.03102914,-118.3445862
62193,MAIN,24-Mar-12,118TH ST / BROADWAY (INTERSECTION),18' N/S 118TH ST,14' W/E BROADWAY,6,C.I.,1932,52221,RUST HOLE,1,,,,CLAY,KIRKSEY,084-201,9.5,24,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 9X 7 FOUND HOLE ON SIDE OF 6"" CI INSTALLED 6X 12 360 DEGREE REPAIR CLAMP BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE",33.92644053,-118.2781885
62476,MAIN,26-Mar-12,4845 EXCELENTE DR,10' W/CL EXCELENTE DR,155' S/CL SENTAR RD,8,D.I.,1996,102809,RUST HOLE,1,,,FAIR,BF-SLURRY,LAROCHELLE,168-099,10,30,,34.15741317,-118.6171923
62912,MAIN,27-Mar-12,754 TORTUOSO WY,250' EW STONE CYN,10' NS TORTUOSO WY,8,STEEL,1934,53505,,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.08618843,-118.4443234
62913,MAIN,27-Mar-12,7040 WILLOW GLEN RD,430' NN WOODSTOCK RD,10' EW WILLOW GLEN RD,6,STEEL,1928,47672,,1,,,,,GONZALES,154-174,4,12,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11901892,-118.370867
62477,MAIN,27-Mar-12,5031 SAN FELICIANO DR,13' W/CL SAN FELICIANO DR,35' S/CL VELICATA ST,20,STEEL,1925,36125,JOINT,1,,,FAIR,,LAROCHELLE,170-102,8,16,"FOUND LEAK ON LEAD JOINT - N. SIDE OF 16"" GATE VALVE
MADE REPAIRS W/FIBER-LEAD
GATE LOCATED IN 6'X 48"" STAND PIPE",34.16011684,-118.6086629
62911,MAIN,27-Mar-12,2700 LAUREL CYN.,15' NS EL RITA DR,20' EW LAUREL CYN.,12,C.I.,1930,50703,,1,,,,,NUNEZ,154-174,,,,34.11960895,-118.3755472
62063,MAIN,28-Mar-12,L. RON HUBBARD,72' S/S SUNSET BL,19' EW L. RON HUBBARD,6,C.I.,1928,46376,RUST HOLE,1,,,,,LEROY,148-198,4.5,9,"BRICK STREET, NEEDS SLURRY FOR BACKFILL FOR MINIMUM DAMAGE TO STREET",34.09780761,-118.2939715
62062,MAIN,28-Mar-12,1939 CATALINA ST,20' WE CATALINA ST,380' SS FINELY AVE,6,C.I.,1972,92645,ROUND CRACK,1,,,OK,SANDY,PRECIADO,150-198,5,10,"AFTER ST MAINT PAVED ST. SMALL LEAK DEVELOPED ROUND CRACK INSTALL 360 DEGREE 6"" REPAIR CLAMP & BACKFILLED & TEMP.",34.1065389,-118.2950904
62478,MAIN,28-Mar-12,21505 VELICATA ST,6' S/CL VELICATA,58' W/CL DE LA OSA,6,C.I.,1926,36320,SPLIT,1,,,,CLAY,MATCHIE,170-105,7.5,22.5,"WATER MAIN PINCHED DOWN ONLY, REPAIRED WITH SMITH BLAIR 6""X 12"" REPAIR CLAMP. SMALL HOLES DRILLED ON BOTH SIDES OF SPLIT.",34.16125397,-118.5985315
62138,MAIN,28-Mar-12,3308 SCADLOCK LN,5' N CL OF SCADLOCK LN,830' E CL OF LONGBOW,2,STEEL,1958,77475,"COUPLING, JOINT",1,,,,CLAY LIKE,OBREGON,160-144,9.5,22.5,INSTALL NEW BLOW OFF ASSY.,34.13124282,-118.4664718
62194,MAIN,29-Mar-12,2052 W 67TH ST,17' N/S 67TH ST,194' E/E CIMARRON,6,C.I.,1925,35765,BLOW OUT,1,,,,CLAY,KIRKSEY,104-192,11.5,34.5,"DRILLED HOLES LOCATED VOID BROKE OUT & EXCAVATED 15X 7 FOUND 13' SPLIT ON 6"" CI CUT & REMOVED INSTALLED 13' 6"" DI W/ 1 EA 6X 1 SADDLE 2EA 6"" COUPLINGS RETAP SERVICE POURED SLURRY LEFT CONES & BARRICADE AROUND EXCAVATION JOB LEFT SAFE.",33.97848432,-118.3151183
62195,MAIN,30-Mar-12,844 W CENTURY BLVD,44' N/S CENTURY BLVD,174' E/E VERMONT,12,C.I.,1927,44087,CLAMP,1,,,,BASE,KIRKSEY,092-198,8,16,BROKE OUT & EXCAVATED 6X 6 FOUND LEAKING POWER SEAL 360 DEGREE REPAIR CLAMP REMOVED & INSTALLED 12X 1 1/2 SADDLE W/ PLUG STOPPED LEAK BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.,33.94551165,-118.290849
62914,MAIN,30-Mar-12,5660 VALLEY OAK DR,220' WW VERDE OAK DR,3' NS VALLEY OAK DR,4,STEEL,1927,44584,RUST HOLE,1,,,,C,GONZALES,152-192,8,24,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.11107415,-118.3120003
62967,MAIN,1-Apr-12,3600 LA CIENEGA BL,29' SS RODEO RD,45' EW LA CIENEGA BL,8,C.I.,1936,54563,RUPTURE,1,,,,,MCQUEEN,120-174,10.5,29,EXCAVATED DOWN TO DAMAGED PIPE - REMOVED & REPLACED - BACKFILLED TAMPED - OILED & PICKUP,34.02148688,-118.3723987
62968,MAIN,2-Apr-12,7912 WILLOW GLEN RD,10' NS WILLOW GLEN RD,402' WW WOODSTOCK RD,6,STEEL,1928,47670,RUST HOLE,1,,,,ROCK & SAND,SCHWEINBOLD,154-174,6.5,15.5,"REPAIRED 6"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED AREA UP.",34.11884799,-118.3702103
62975,MAIN,2-Apr-12,6014 WARING AVE,17' NS WARING AVE,14' EE COLE AVE,8,C.I.,1930,49827,BLOW OUT,1,,,,CLAY,FIERROZ,142-186,14.5,72.5,"WE MADE REPAIR ON 8"" CI CUT IN 18' OF 8"" DI PIPE WE BACKFILLED AND LAID TEMP OIL AND MADE IT SAFE.",34.08527215,-118.3296896
62197,MAIN,2-Apr-12,1161 ORME AV,,217' NN 8TH ST,6,C.I.,1915,21623,"RUST HOLE, SPLIT",1,,,,,SOLIS,122-222,,,DRILL HOLES; EXCAVATE; FOUND SPLIT ON PIPE AND RUST HOLES; REPAIR; BACKFILL AND OIL W/TEMP. LEFT SAFE & CLEAN.,34.02706731,-118.2154566
62198,MAIN,2-Apr-12,1911 ALTA ST,22' E/W ALTA ST,70' N/N MISSION RD,4,C.I.,1923,31906,SPLIT,1,,,,,PRECIADO,136-225,8,16,"4"" MAIN BLOW OUT IN THE PROCESS OF DIGGING OUT FOR MAIN REPAIR. CUT IN 4FT OF D.I. PIPE & 2-4"" DRESSERS BACKFILLED & TEMP.",34.06744184,-118.2039174
62969,MAIN,3-Apr-12,6301 3RD ST,458' EE FAIRFAX,25' SN 3RD ST,8,C.I.,,,,1,,,,,BLACK,138-177,13,86,"FOUND 8"" LEAK LOCATE DIG MAKE REPAIRS ALSO MADE REPAIRS TO STREET LEFT CLEAN AND SAFE.",34.0716866,-118.3631492
62972,MAIN,3-Apr-12,5840 LA MIRADA AV,140' EE BRONSON AV,19' NS LA MIRADA AV,6,C.I.,1925,35718,,1,,,,C,GONZALES,146-189,9,27,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" C.I. WITH TWO UNIONS.",34.09372873,-118.317339
62971,MAIN,3-Apr-12,919 CROFT AVE,W/S CROFT AVE,155' NN WILLOUGHBY AVE,8,C.I.,1969,87644,SPLIT,1,,,NONE,CLAY,SPEARS,144-174,8,33,"CUT IN 8' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.08753425,-118.3742669
62970,MAIN,3-Apr-12,1117 N MCCADDEN PL,W MCCADDEN PL,234' NN SANTA MONICA BLVD,4,C.I.,,44764,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,144-183,8,24,"REPAIRED 4"" C.I. MAIN 4""X 12"" 360 DEGREE CLAMP - TURNED MAIN ON AND IT BLEW AGAIN, REPAIRED 2ND LEAK, WITH 4""X 7"" 360 DEGREE CLAMP BACKFILLED OIL 2 EXCAVATIONS.",,
62294,MAIN,3-Apr-12,5935 7TH AVE,18' EW 7TH AVE,260' NN 60TH ST,4,C.I.,,,BLOWN CORP,1,,,,,RYAN,106-189,4,24,ABANDONED CORP VALVE BLEW OUT OF MAIN. EXCAVATED AROUND MAIN AND MADE REPAIR WITH 360 DEGREE CLAMP,33.98624055,-118.3245105
62976,MAIN,4-Apr-12,2901 WEST VIEW ST,130' E/ LA BREA,22' N/N WEST HAVEN ST,4,C.I.,1921,27946,SPLIT,1,,,,,GONZALES,122-180,8,24,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 2' OF 4"" D.I. WITH TWO UNIONS.",34.02848729,-118.3520927
62296,MAIN,4-Apr-12,201 W 98TH STREET,15' S/N 98TH ST,520' E/E BROADWAY,6,C.I.,1932,51680,SPLIT,1,,,,CLAY,KIRKSEY,092-204,8.5,16,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 3 FOUND SMALL SPLIT ON SIDE OF 6"" CI NOTCHED ENDS INSTALLED 6X 12 360 DEGREE REPAIR CLAMP, BACKFILLED; TEMPED, LEFT AREA SAFE.",33.94740687,-118.2763144
62295,MAIN,4-Apr-12,630 W 124TH STREET,24' N/S 124TH STREET,358' W/W DENVER AV,8,C.I.,1925,35754,"RUST HOLE, SPLIT",1,,,RUST,CLAY,ANDERSON,082-201,8,16,"8"" MAIN LEAK. SET TRAFFIC DELINEATION, EXCAVATED DOWN TO MAIN REMOVED 3' SECTION OF 8"" CI PIPE INSTALLED 3' DI PIPE. BACKFILLED AND OILED. LEFT AREA SAFE.",33.92004998,-118.2859572
62979,MAIN,5-Apr-12,2610 JALMIA DR,W/S JALMIA DR,158' NN JALMIA WY,6,STEEL,1946,64525,RUST HOLE,1,,,INTACT,ROCKY,SPEARS,154-177,8,16,"REPAIRED 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.11821775,-118.3602943
62977,MAIN,5-Apr-12,5630 LA  MIRADA,354' W/W ST ANDREWS PL,19' N/S LA MIRADA AVE,6,C.I.,1927,44111,SPLIT,1,,,,,BRAYBOY,146-192,11,11,"(1) 6"" CI SPLIT - REPAIRED WITH 6""X 12"" 360 (2) 6"" CI PIN HOLE REPAIRED WITH 6"" SERV CLAMP & MU-PLUG",34.09373836,-118.3121688
62978,MAIN,5-Apr-12,6331 6TH ST,17' N/S 6TH ST,340' W/W CRESCENT HEIGHTS,6,C.I.,1925,35910,RUST HOLE,1,,,,ADOBE,FIERROZ,136-177,3,18,FOR LEAK ON OLD SERV CLAMP THAT WAS MISSING BAIL. REMOVED SERV CLAMP AND INSTALLED REPAIR CLAMP. GATEMAN SHUT OFF THIS WATER.,34.06539018,-118.3662104
62981,MAIN,6-Apr-12,2224 BEVERLY GLEN PL,E/S BEVERLY GLEN PL,232' NN BEVERLY GLEN BL,6,STEEL,1927,44430,,1,,,GOOD,LOAM,SPEARS,152-150,4,12,"REPAIRED RUST HOLE LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.10964537,-118.446933
62980,MAIN,6-Apr-12,2220 BEVERLY GLEN PL,E/S BEVERLY GLEN PL,230' NN BEVERLY GLEN BL,6,STEEL,1927,44430,RUST HOLE,1,,,GOOD,LOAM,SPEARS,152-150,4,12,REPAIRED RUST HOLE LEAK WITH LARGE SCREW PIN.,34.10964073,-118.4469328
63045,MAIN,6-Apr-12,NIMES RD & BEL-AIR ROAD,,,,,,,,1,,,,,CARRANZA,144-153,1.5,1.5,"CHECKED WATER MAIN ABOVE GROUND AND NO DWP LEAK WAS FOUND - SITE WAS SAFE, NO BROKEN JOINTS.",,
62983,MAIN,7-Apr-12,1125 N MCCADDEN PL,W/S MCCADDEN PL,242' N/N SANTA MONICA BL,4,C.I.,1927,44764,"RUST HOLE, SPLIT",1,,,BAD,C,SPEARS,144-183,8,24,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 12"" AND 4""X 8"" CLAMPS.",34.09152638,-118.3374717
62982,MAIN,7-Apr-12,1125 N MCCADDEN PL,W/S MCCADDEN PL,242' N/N SANTA MONICA BL,4,C.I.,1927,44764,"RUST HOLE, SPLIT",1,,,BAD,B,SPEARS,144-183,8,24,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 12"" AND 4""X 8"" 360 DEGREE CLAMPS.",34.09152517,-118.3374717
62199,MAIN,8-Apr-12,2905 E. 11TH ST,130' EE CAMULOS ST,8' SN E. 11TH ST,8,C.I.,1930,49720,SPLIT,1,,,,,UNGSON,120-222,12.5,24.5,"CUT IN 11' OF NEW 8"" D.I. PIPE & (2)-8"" MECHANICAL COUPLING; BACKFILLED & TEMP. OIL; HEAVY CLEAN UP.",34.02150586,-118.2156229
62996,MAIN,8-Apr-12,2617 HARLESDEN CT,E/S HARLESDEN CT,201' NN WILLOW GLEN RD,4,STEEL,1928,47673,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-174,7.5,25.5,"REPAIRED RUST HOLE LEAK IN 4"" STEEL MAIN WITH LARGE SCREW PIN.",34.11931631,-118.3688691
62985,MAIN,9-Apr-12,3391 MCLAUGHLIN AVE,W/S MCLAUGHLIN AVE,14' NN WOODBINE ST,6,A.C.,1960,78929,ROUND CRACK,1,,,,CLAY,SPEARS,118-156,8,24,"REPAIRED 6"" A.C. MAIN LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.01704444,-118.4314397
62984,MAIN,9-Apr-12,900 SHENANDOAH ST,23' EW SHENANDOAH ST,34' SS CHALMERS DR,8,C.I.,1929,48980,SPLIT,1,,,THIN,LOAM,SCHWEINBOLD,134-171,15,53.5,"REPLACED 9' OF CI WITH DI PIPE & 2- MECH. COUPLINGS BACKFILLED, TAMPED, ROLLED, & OILED. HELP MAKE PICK-UP.",34.06075449,-118.3813824
62987,MAIN,11-Apr-12,WARING AV AND POINSETTIA PL,S WARING AV,10' WW POINSETTIA PL,4,C.I.,1920,43894,SPLIT,1,,,,ADOBE,NAVAR,142-180,8,16,"INSTALLED 3' OF 4"" D.I. BACKFILLED AND OILED 4/X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH BARRICADE AND CONES.",34.08358522,-118.3488219
62200,MAIN,11-Apr-12,2736 FOLSOM,246' W/W FOREST,17' N/S FOLSOM,6,C.I.,1971,90412,2-HOLES ON TOP,1,,,,,UNGSON,128-225,7.5,15,"FOUND (2)- LARGE SIZE HOLES ON TOP OF 6"" C.I. MAIN; CUT IN 5' OF NEW 6"" D.I. PIPE & (2) - MECHANICALS; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP SAFE!",34.04617662,-118.2018232
62986,MAIN,11-Apr-12,15340 MULHOLLAND DR,N/S MULHOLLAND DR,280' ROSCOMARE RD,8,C.I.,1936,54511,ROUND CRACK,1,,,NONE,ROCKY,SPEARS,158-144,7,21,"REPAIRED 8"" C.I.MAIN LEAK WITH 8""X 12"" 360 DEGREE CLAMP.",34.1294132,-118.4670734
62297,MAIN,12-Apr-12,101ST STREET,22' N/S 101ST STREET,27' E/E OLIVE STREET,4,C.I.,1926,43209,RUST HOLE,1,,,,C,PEACOCK,092-201,4,20,FOUND A MAIN LEAK. EXCAVATED IT AND HAD TO HAVE MAIN SHUT DOWN. REPAIRED LEAK WITH A 360 DEGREE REPAIR CLAMP. ALL COMPLETE & SAFE.,33.94461603,-118.2790629
62988,MAIN,12-Apr-12,356 S HUDSON AV,385' NN 4TH ST,30' EW HUDSON AV,18,C.I.,1933,52337,CLAMP,1,,,,,GONZALES,136-186,8,20,"FOUND ABANDONED D.C.I. CLAMP LEAKING, REMOVED CLAMP, AND USED 15""X 18"" CLAMP FOR REPAIRS.",34.06736975,-118.3324744
62989,MAIN,14-Apr-12,9080 SHOREHAM DR,172' EE CORY AV,17' NS SHOREHAM DR,6,C.I.,1928,47486,ROUND CRACK,1,,,,C,GONZALES,144-168,4,8,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.09134917,-118.3907966
63030,MAIN,14-Apr-12,310 ST CLOUD RD,20' SN ST CLOUD,160' EE BEL AIR RD,6,STEEL,1925,41611,SPLIT,1,,,N/A,B,SMITH,142-153,5,10,"LOCATE LEAK, DUG OUT, INSTALLED 6""X 8"" CLAMP; BACKFILL & TEMP. P/U MADE. CLEAN-UP.",34.08364146,-118.438566
62202,MAIN,15-Apr-12,335 N. JUANITA AV,252' NN BEVERLY AV,,,C.I.,1950,67546,"RUST HOLE, SPLIT",1,,,,,SOLIS,140-198,,,"PIN POINT LEAK; BROKE OUT; EXCAVATE; REMOVE OLD PIPE; INSTALL 5'-0"" OF D.I. PIPE; BACKFILL; CLEAN UP AS MUCH AS POSSIBLE; OPEN UP STREET TO TRAFFIC.",34.07713813,-118.2905236
62990,MAIN,15-Apr-12,2029 CASTILIAN DR,4' WE TILIOS RD,1' SN CASTILIAN DR,8,STEEL,1972,90625,COUPLING,1,,,,C,GONZALES,152-183,7.5,22.5,"FOUND LEAK ON MECHANICAL COUPLING REMOVED COUPLING AND USED 8""X 12"" CLAMP FOR REPAIR.",34.10908137,-118.3431573
62991,MAIN,16-Apr-12,1202 SYCAMORE AV,22' N/S 12TH ST,30' W/E SYCAMORE AV,6,C.I.,1927,45648,ROUND CRACK,1,,,,C,GONZALES,130-183,8,24,"FOUND LEAK ON 6"" C.I. USED 6""X 12"" CLAMP FOR REPAIRS.",34.05341626,-118.3459621
62994,MAIN,17-Apr-12,2630 HARLESDEN CT,E/S HARLESDEN CT,202' NN WILLOW GLEN RD,4,STEEL,1928,47673,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-174,8,16,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.11931653,-118.3688694
62992,MAIN,17-Apr-12,4668 DOCKWEILER ST,23' N/S DOCKWEILIER ST,146' E/E HUDSON AVE,8,C.I.,1933,52892,"RUST HOLE, SPLIT",1,,,THICK,LOAMY SAND,SCHWEINBOLD,130-183,9,18,"REPLACED 4' OF 8"" CI WITH DI & 2 FITTINGS. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.05104309,-118.336757
62204,MAIN,17-Apr-12,3647 E. 8TH ST,8' WW S. LINE MIRASOL ST,21' NS 8TH ST,8,C.I.,1925,35807,,1,,,,,HOOVER,118-225,,,"REPLACED 16' OF 8"" CI W/DI BACKFILLED TEMP ASPHALT LEFT SITE SAFE.",,
62203,MAIN,17-Apr-12,3600 OLYMPIC BL,20' NS OLYMPIC AV,100' WW CALADA ST,10,C.I.,1924,34212,,1,,,BAD,CLAY,PRECIADO,118-225,15.5,31,"FOUND 10FT SPLIT ON 10"" C.I. MAIN. REPLACE & BACKFILLED WITH CON ROCK & TEMP. CLEAN UP ST.",34.01906099,-118.1992201
62203,MAIN,17-Apr-12,3600 OLYMPIC BL,20' NS OLYMPIC AV,100' WW CALADA ST,10,C.I.,1924,34212,,1,,,BAD,CLAY,PRECIADO,118-225,15.5,31,"FOUND 10FT SPLIT ON 10"" C.I. MAIN. REPLACE & BACKFILLED WITH CON ROCK & TEMP. CLEAN UP ST.",34.01874488,-118.1984164
62993,MAIN,17-Apr-12,8494 MAGNOLIA DR,220' S/S COLE CREST,5' W/E MAGNOLIA DR,4,STEEL,1926,47804,RUST HOLE,1,,,,C,GONZALES,148-171,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.10218876,-118.3768707
62995,MAIN,18-Apr-12,6155 6TH ST,17' N/S 6TH ST,551' W/W FAIRFAX AV,6,C.I.,1925,35910,OLD CORP,1,,,,,FIERROZ,136-177,3,16,MADE REPAIR ON OLD CI MAIN. HAD GATEMAN SHUT OLD MAIN DOWN.,34.0650651,-118.3633293
62298,MAIN,18-Apr-12,227 101ST STREET,19' N/S 101ST STREET,230' E/W BROADWAY,6,C.I.,1931,68856,RUST HOLE,1,,,,C,PEACOCK,092-201,3,12,"WHILE EXCAVATING NEW MAINLINE TRENCH, THE OLD 6"" CI MAIN WAS LEAKING. REPAIRED IT WITH 1- 6X 8 360 DEGREE REPAIR CLAMP. HAD TO PINCH DOWN MAIN. ALL COMPLETE & SAFE.",33.9446134,-118.2777622
62205,MAIN,18-Apr-12,3627 E. 8TH ST,48' WW MARISOL ST,21' NS 8TH ST,8,C.I.,1925,35807,,1,,,,,HOOVER,118-225,,,"REPLACED 13' OF 8"" CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.01911287,-118.1993394
62997,MAIN,19-Apr-12,6125 6TH ST,17' N/S 6TH ST,460' E/E CRESCENT HTS.,6,C.I.,1925,35910,OLD INSERT BLEW OUT,1,,,,,FIERROZ,136-177,2,10,AN OLD INSERT CORP BLEW OUT. HAD TO SHUT OFF TAP OLD MAIN. TO MAKE REPAIR.,34.06506614,-118.3633405
62206,MAIN,19-Apr-12,1119 GRANDE VISTA,27' N/N GARNET ST,17' E/W GRANDE VISTA AVE,6,C.I.,1924,33392,RUPTURE,1,,,,,UNGSON,120-225,10,20,"FOUND SMALL SPLIT @ INSERT 6"" C.I. MAIN; BLEW OUT AFTER FEW MINUTES; CUT IN 2' OF NEW 6"" D.I. PIPE & (2) MECHANICALS & MADE SERVICE RE-TAP; BACKFILLED W/CONROCK; TEMP OIL. CLEANED UP; SITE SAFE.",34.02498456,-118.2075078
62999,MAIN,19-Apr-12,5760 W 96TH ST,S/S 96TH ST,152' EE BELFORD AVE,8,STEEL,1947,65068,RUST HOLE,1,,,GOOD,CLAY,SPEARS,094-171,9.5,28,"4"" PLASTIC CONDUIT SITTING ON TOP OF 8"" STEEL MAIN WITH A WOODEN WEDGE CAUSED MAIN LEAK. REPAIRED WITH 8""X 8"" 360 DEGREE CLAMP.",,
62998,MAIN,20-Apr-12,345 N VISTA ST,W/S VISTA ST,176' SS OAKWOOD AVE,8,C.I.,1962,81659,CLAMP,1,,,NONE,CLAY,SPEARS,140-180,6,18,"REPLACED LEAKING 8""X 12"" 360 DEGREE CLAMP.",34.07766823,-118.3522504
62221,MAIN,26-Apr-12,1700 W. PICO BLVD,14' NS PICO BLVD,38' WW CONSTANCE ST,6,D.I.,,,BURNED GASKET,1,,,,,NUNEZ,128-204,5,25,"FOUND BURNED FULL FACE GASKET BETWEEN 6"" FLG TAP GATE AND 6"" FLANGE AND BELL CONNECTOR. INSTALLED 6"" DROP GASKET WITH 8-3/4"" BOLTS AND NUTS.",,
63000,MAIN,27-Apr-12,332 BOWLING GREEN WY,22' EW BOWLING GREEN WY,18' SS LEVEN LN,12,C.I.,,,ROUND CRACK,1,,,,B,JIMENEZ,134-141,4,16,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION, LOCATED WM & SERVICES, STAR DRILLED HOLES, LOCATED LEAK AT WATER MAIN, BROKE OUT, EXCAVATED, PROSPECT, FOUND ROUND CRACK ON 6"" CI WATER MAIN. REQUEST PINCH DOWN, REPAIRED, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.06426157,-118.4775717
63001,MAIN,27-Apr-12,1639 SUNSET PLAZA DR,140' S/S HASLAM TERRACE,3' E/W SUNSET PLAZA DR,6,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,5,15,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.10126861,-118.3813939
63002,MAIN,28-Apr-12,8211 ROSEWOOD,20' NS ROSEWOOD,90' EE SWEETZER,6,C.I.,1939,56273,RUPTURE,1,,,FAIR,ADOBE,WASHINGTON,140-174,5,15,"FOUND LARGE RUPTURE, INSTALLED 6""X 12"" 360 DEGREE CLAMP LEFT EXC. OPEN TO BE PLATED LARGE PIECE OF ASPHALT BROKE 8"" SEWER MAIN, NEED CONTRACTOR TO MAKE REPAIR BEFORE EXCAVATION, CAN BE BACKFILLED.",34.08014283,-118.3699044
63003,MAIN,29-Apr-12,10968 SAVONA RD,6' SN SAVONA RD,815' WW ROBERTO LANE,2,COPPER,1962,82026,RUST HOLE,1,,,N/A,B,SMITH,146-147,6,12,"LOCATE LEAK, VERY DEEP 5 1/2', DUG OUT, INSTALL CLAMP, BACKFILL & TEMP. PUT MAIN IN SERVICE. NEEDS P/U.",34.09715091,-118.462834
62207,MAIN,30-Apr-12,3132 DOBINSON ST,24' NS DOBINSON ST,48' EE THORNTON ST,4,C.I.,1922,30549,SPLIT,1,,,BAD,CLAY,PRECIADO,130-228,8,24,"FOUND 4FT SPLIT ON 4"" MAIN REMOVED OLD DCI AND CUT IN 4FT OF D.I. PIPE BACKFILLED WITH CONROCK & TEMP",34.04919452,-118.1928115
63004,MAIN,30-Apr-12,347 ST CLOUD,275 MADRONO LANE,20' EW ST CLOUD,6,STEEL,1925,41611,RUST HOLE,1,,,,C,GONZALES,142-153,8,24,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0840809,-118.4384057
62196,MAIN,30-Apr-12,10822 MAGNOLIA BL,S/CL MAGNOLIA BL,190' W/CL RIVERTON AV,8,C.I.,1925,28908,"CLAMP, RUST HOLE",1,,,,,GARCIA,172-174,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS INSTALLED 8""X 8"" 360 DEGREE CLAMP STOP LEAK. BACKFILLED & CLEANED-UP AREA. 8"" C.I. MAIN IN PROCESS OF ABAND. NEW MAIN INSTALLED PER MAINLINE CREW.",34.16486857,-118.3665264
63125,MAIN,1-May-12,10820 KINGSLAND ST,17' NS KINGSLAND ST,105' WW GLENDON AVE,6,C.I.,1940,57084,,1,,,,,SMITH,120-159,8,16,"6"" MAIN REPAIR -  DUG OUT, CUT IN 3' W/CPLGS. BACKFILL & TEMP, PUT MAIN BACK IN SERVICE. NEEDS P/U. REFER W280.",34.02588908,-118.4172029
62358,MAIN,1-May-12,949 W 64TH ST,62' EE VERMONT AVE,18' NS 64TH ST,6,C.I.,,,RUPTURE,1,,,,,FLOWERS,104-198,7.5,15,"PROSPECTED AND FOUND A LEAK (RUPTURE) ON THE 6"" CI MAIN, MADE REPAIRS BY CUTTING OUT AND INSTALLING 2' OF 6"" DI MAIN TO STOP THE LEAK",33.98096713,-118.2911391
62319,MAIN,1-May-12,MAGNOLIA BLVD,25' N/C MAGNOLIA BL,5' W/C NORWICH AVE,6,C.I.,1941,40358,RUST HOLE,1,,,,,CRUZ,172-147,,,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP",34.16491776,-118.4607422
63124,MAIN,1-May-12,10505 SANDAL LN,N/S SANDAL LN,473' BEL AIR RD,6,C.I.,1941,65501,COUPLING,1,,,,,SPEARS,148-153,7,21,"REPAIRED LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09928134,-118.4451982
62277,MAIN,2-May-12,1512 AVE 45,105' N/N NEW YORK BLVD,22' W/E AVE 45,6,C.I.,1940,57254,ROUND CRACK,1,,,,,SOLIS,156-219,,,DRILL HOLE; FOUND LK; EXCAVATE; REPAIR; LEFT JOB SITE CLEAN & SAFE.,34.12406071,-118.2182504
62276,MAIN,2-May-12,1512 AVE 45,101' N/N NEW YORK BLVD,19' W/E AVE 45,12,C.I.,1937,54851,SPLIT,1,,,,,SOLIS,156-219,6.5,26,"FOUND LEAK ON 12"" W.M. SPLIT. REPAIR; REMOVE BAD PIECE OF 12"" AND INSTALL 14' OF 12"" D.I. W/2-MECH. COUP.",34.12405263,-118.2182526
62320,MAIN,2-May-12,11200 VALLEY SPRING LANE,19' S/C VALLEY SPRING LN,E/C FAIR AV,4,C.I.,1926,36532,REMOVED 4,1,,,BAD,GOOD,GARCIA,166-174,,,"FOUND BROKEN 4"" G.V.(GSM165-173, V#119). NO LONGER NEEDED, REMOVED 4"" G.V. REPLACED W/4"" D.I. PIPE, FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.14715174,-118.3748124
63127,MAIN,3-May-12,3325 KELTON AVE,W/S KELTON AVE,32' NN ROSE AVE,6,C.I.,1939,56421,SPLIT,1,,,NONE,CLAY,SPEARS,120-159,4,8,"REPAIRED 6"" C.I. MAIN SPLIT WITH 6""X 12"" 360 DEGREE CLAMP.",34.02435559,-118.4184347
63128,MAIN,3-May-12,1234 N WHETHERLY DRIVE,6' W OF PROPERTY LINE,506' SS ST IVES DRIVE,2,COPPER,1950,67465,RUST HOLE,1,,,,,KELLY,146-168,,,"FOUND OLD CLAMP LEAKING; REPLACED CLAMP WITH NEW 2X 6"" 360 DEGREE CLAMP; BACKFILLED; BARRICADED. SCHEDULED FOR SAND ON 05/04/12",34.09250507,-118.3883616
63126,MAIN,3-May-12,6400 6TH ST,17' E/W LA JOLLA AVE,21' N/S 6TH ST,8,C.I.,1925,35910,RUST HOLE,1,,,,SLURRY,CASTILLO,136-174,9,43,"FOUND A SMALL SPLIT ON 8"" CI MAIN CUT IN 4"" OF DI PIPE. PLATED AND MADE SAFE.",34.06562039,-118.367987
63129,MAIN,4-May-12,637 N LUCERNE BL,W/S LUCERNE BL,237' S/S MELROSE AVE,4,C.I.,1915,21480,SPLIT,1,,,NONE,CLAY,SPEARS,142-189,4,8,"REPAIRED LEAK ON 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.0827502,-118.3248916
62359,MAIN,6-May-12,515 W 70TH STREET,20' NS W 70TH STREET,148' WW FIGUEROA STREET,4,C.I.,1926,42773,RUST HOLE,1,,,RUST,SAND,ANDERSON,102-201,10,28,"FOUND 4' CI MIN LEAK, EXCAVATED DOWN TO MAIN FOUND A RUST HOLE IN MAIN, EXPOSED RUST HOLE AND AREA BY BELL REMOVED BAD PIPE AND BELL INSTALLED DI PIPE 3FT W/DRESSERS BACKFILLLED AND OILED LEFT AREA SAFE.",33.9760558,-118.2833246
63131,MAIN,7-May-12,6311 ROMAINE,5' EE COLE,17' NS ROMAINE,8,C.I.,1930,49827,SPLIT,1,,,,,GONZALES,144-186,5.5,11,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.08890057,-118.3297555
63130,MAIN,7-May-12,2388 PARNELL AVE,W/S PARNELL AVE,35' NN PICO BLVD,6,C.I.,1924,32824,CLAMP,1,,,,,SPEARS,128-159,4,12,"TIGHTENED EXISTING 6""X 8"" 360 DEGREE CLAMP TO STOP LEAK ON 6"" C.I. MAIN.",34.0436267,-118.4221239
62360,MAIN,7-May-12,11147 EVERS ST,16' E/W EVERS STREET,39' N/N 112TH STREET,6,A.C.,1971,90021,CRACK,1,,,OK,CLAY,ANDERSON,088-213,8,16,"6"" AC MAIN LEAK, FOUND LARGE CRACK IN PIPE, MADE REPAIRS BY REMOVING AC PIPE AND INSTALLING DI PIPE. BACKFILLED AND OILED LEFT AREA SAFE.",33.93335482,-118.247362
63132,MAIN,8-May-12,533 S IRVING BL,W IRVING BL,256' NN 6TH ST,4,C.I.,1915,21480,,1,,,,ADOBE,NAVAR,134-189,8,16,"INSTALLED 4""X 8"" AND 4""X 8""X 1"" 360 REPAIR CLAMP. REFIT 1"" SERVICE BACKFILL, NEEDS ENOUGH OIL FOR 3'X 4 LEFT SAFE WITH CONES AND BARRICADE. NEEDS LARGE PICK UP.",34.06432809,-118.3185321
62278,MAIN,8-May-12,INTERSECTION,27' SN EFFIE ST,20' EW MICHELTORENA ST,4,C.I.,1928,47392,,1,,,,SHALE,ARIAS,144-204,,,"DURING MAINLINE EXCAVATION 1 1/2 CORP BLOW-OUT OF MAIN. IT WAS AN ABANDON SERVICE. REPAIRED WITH 4""X 12"" REPAIR CLAMP 360 DEGREE.",34.09156997,-118.2733071
63133,MAIN,8-May-12,8444 MAGNOLIA DR,W/S MAGNOLIA DR,169' SS COLECREST DR,4,STEEL,1929,47678,RUST HOLE,1,,,NONE,LOAM,SPEARS,148-171,6.5,19.5,"REPAIRED RUST HOLE LEAK IN 4"" STEEL MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.10229432,-118.3769525
62361,MAIN,9-May-12,ANAHEIM STREET,W/W SCHLEY AV,27' N/S ANAHEIM STREET,8,C.I.,1928,46231,SPLIT,1,,,,,ANDERSON,032-216,8,24,"FOUND 8"" CI MAIN, WITH SMALL SPLIT. REMOVED 2FT OF BAD PIPE. INSTALLED 2' DI AWWA PIPE W/ TWO 8"" MECH COUPLINGS STOP LEAK BACKFILLED AND OILED LEFT AREA SAFE.",33.78172518,-118.2325032
63134,MAIN,11-May-12,225 CARROLL CANAL,10' NS VIRGINIA CT,146' EE GRAND CANAL CT,6,D.I.,1993,101837,RUST HOLE,1,,,GOOD,SAND,WASHINGTON,106-144,8,40,"FOUND SERV. BACK TAPPED, BLEW OUT BEHIND BAILS ON MAIN NEXT TO SERV. INSTALLED TAPPED CLAMP REFITTED 1"" SERVICE REST OF TIME SPENT PICKING UP LARGE PILE OF MUD ON STREET, PARTIALLY BACKFILLED EXCAVATION, LEFT BARRICADED SAFE FOR MONDAY TO DIST.",33.98510709,-118.4678748
63135,MAIN,12-May-12,MAPLE DR & KIRKWOOD DR,S KIRKWOOD DR,30' S/S MAPLE DR,2,STEEL,1948,65752,RUST HOLE,1,,,,ADOBE,MITCHELL,150-174,,,"INSTALLED 2""X 6"" REPAIR CLAMP ON 2"" STEEL MAIN BACKFILLED LEFT SAFE.",34.10476508,-118.3726756
62321,MAIN,14-May-12,4031 DEERHORN RD,WC DEERHORN DR,NC DEERHORN RD,8,C.I.,1960,79476,JOINT,1,,,FAIR,,GARCIA,164-144,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS. BACKFILLED & CLEAN-UP AREA",34.14298589,-118.4686498
62362,MAIN,14-May-12,6015 7TH AVE,130' SS 60TH ST,20' EW 7TH ST,4,C.I.,,,SPLIT,1,,,,,RYAN,106-189,7.5,22.5,"REPAIRED LEAK ON 4"" C.I. MAIN WITH 4""X 12"" REPAIR CLAMP AND PLATED EXCAVATION.",33.98500288,-118.3245197
63136,MAIN,14-May-12,8320 HOLLYWOOD BL,11' WE MARMONT AV,15' NS HOLLYWOD BL,16,STEEL,1968,82918,AIR VALVE,1,,,,C,GONZALES,148-174,5,15,"FOUND LEAK ON 1 1/2"" AIR VALVE OFF 16"" MAIN REBUILT AIR VALVE.",34.09956283,-118.3711167
62279,MAIN,14-May-12,206 JUANITA AVE,71' NN COUNCIL ST/WEST LINE,18' EW JUANITA AVE,6,C.I.,1924,33448,ROUND CRACK,1,,,,,HOOVER,138-198,8,16,"REPAIRED LEK ON 6"" CI MAIN, CUT IN 5' OF DI BACKFILLED TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0748659,-118.2904476
63137,MAIN,15-May-12,754 TORTUOSO WAY,326' EE STONE CYN RD,10' NS TORTUOSO WAY,8,STEEL,1934,53505,RUST HOLE,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIRS. PREVIOUS PAVING SLIP ALREADY IN.",34.08635131,-118.4442676
63139,MAIN,16-May-12,1535 SUNSET PLAZA DR,10' E/W SUNSET PLAZA DR,562' S/S WEST KNOLL DR,6,STEEL,1927,44765,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,148-171,7.5,22.5,"REPAIRED 6"" STL WATER MAIN WITH WOOD & CLAMP. BACKFILLED, TAMPED, & OILED. CLEANED AREA.",34.09883959,-118.3814545
63138,MAIN,16-May-12,3019 WEST VIEW ST,190' S/S ROSELAND ST,22' E/W WEST VIEW ST,4,C.I.,1920,42152,SPLIT,1,,,,C,GONZALES,122-180,7.5,22.5,"FOUND BLOW OUT ON 4"" C.I. MAIN. CUT IN 6' OF 4"" D.I. WITH TWO UNION. SLURRIED EXCAVATION. STREET DAMAGE OIL EXCAVATION FRIDAY 05-18-2012",34.02624729,-118.3532379
62280,MAIN,16-May-12,719 YALE ST,211' N/N ORD,,2,COPPER,1978,94153,JOINT,1,,,,,SOLIS,134-213,9,18.5,BROKE OUT; EXCAVATE; EXPOSE; REPAIR; BACKFILL & CLEAN UP; LEFT SAFE & CLEAN. GATE SECTION HAD DIFFICULT W/SHUT OFF.,34.06183761,-118.2415306
62322,MAIN,16-May-12,7663 HOLLYWOOD WY,W/C HOLLYWOOD WY,S/C KESWICK ST,12,STEEL,1917,24482,,1,,,BAD,SANDY,GARCIA,188-180,,,"FOUND LEAK ON 12"" STL. MAIN, MADE REPAIRS. FLUSHED MANI. BACKFILLED & CLEANED-UP AREA. INSTALLED #2 ANODES & PROTECTIVE COATING.",34.21028999,-118.3486403
62281,MAIN,17-May-12,2828 GLENDALE BL,108' S/S ROKEBY ST,,6,C.I.,1927,45271,"RUST HOLE, SPLIT",1,,,,,SOLIS,150-207,11,22,"DRILL HOLES; PIN POINT LK; BROKE OUT; EXCAVATE; FOUND 5' SPLIT; REMOVE; INSTALL 5' OF 6"" D.I. PIPE W/2-MECH. COUPLINGS 6"" BACKFILL; LEFT SAFE & CLEAN.",34.10798775,-118.2636637
63140,MAIN,17-May-12,941 N LA CIENEGA BL,W/S LA CIENEGA BL,362' SS SANTA MONICA BL,8,C.I.,1927,44086,"CLAMP, BROKEN SADDLE CLAMP",1,,,,CLAY,SPEARS,144-171,4,16,"REPAIRED 8"" C.I. MAIN LEAK AT BROKEN SADDLE CLAMP WITH 8""X 12"" 360 DEGREE CLAMP.",34.08816922,-118.3764561
63141,MAIN,19-May-12,6707 W 5TH ST,S/S 5TH ST,52' W/W ORLANDO,8,C.I.,1925,35910,SPLIT,1,,,,C,SPEARS,136-174,8,24,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 6X 5 SECTION FOUND 48"" SPLIT, REMOVED AND REPLACED DAMAGED AREA, TURNED ON WATER, BACKFILLED CLEANED UP LEFT SITE SAFE.",34.0688042,-118.3741102
63142,MAIN,20-May-12,734 TORTUOSO WY,S/S TORTUOSO WY,205' N/E STONE CYN. RD.,8,STEEL,1934,53505,RUST HOLE,1,,,NONE,SANDY,SPEARS,142-153,4,12,"REPAIRED RUST HOLE LEAK ON TOP OF 8"" STEEL MAIN WITH LARGE SCREW PIN.",34.08613944,-118.4444952
62363,MAIN,20-May-12,1212 66TH STREET,17' NS 66TH STREET,163' WW BUDLONG AVE,6,C.I.,1934,53424,"ROUND CRACK, SPLIT",1,,,,,ANDERSON,104-198,14,41,"FOUND 5' SPLIT IN 6"" CI MAIN AND A ROUND CRACK IN SAME MAIN, MADE REPAIRS BACKFILLED AND OILED LEFT AREA SAFE",33.97912465,-118.2965053
62282,MAIN,21-May-12,2511 SICHEL ST,212' S/S AVE 26,20' E/W SICHEL ST,6,C.I.,1997,68346,CLAMP,1,,,POOR,CLAY,CHESTERTON,138-222,2,12,BAILS RUSTED OFF OLD D.C.I. CLAMP SHUT MAIN TO MAKE REPAIRS,34.07585914,-118.2131484
62283,MAIN,21-May-12,1301 W 2ND ST,16' W/E 2ND ST,47' N/N EDGEWARE RD,6,C.I.,1933,52624,,1,,,BAD,CLAY MIX,PRECIADO,134-207,9.5,19,"FOUND BLOW OUT ON 6"" WATER MAIN CUT IN 48"" DI PIPE & TWO DRESSER. SLURRY BACKFILL & CONROCK & TEMP",34.06069179,-118.2582833
63143,MAIN,21-May-12,5846 LA MIRADA AVE,S OF LA MIRADA AVE,137' EE BRONSON AVE,6,C.I.,1925,35718,ROUND CRACK,1,,,,,BRAYBOY,146-189,,,,34.09372871,-118.3173471
62284,MAIN,22-May-12,823 HELIOTROPE DR,24' E/W HELIOTROPE DR,245' N/N MONROE,6,C.I.,1926,43589,,1,,,,,PRECIADO,142-198,11.2,22.4,"MADE REPAIR ON 6"" MAIN, CUT IN 58"" D.I. PIPE & 2-6"" DRESSER BACKFILLED WITH CONROCK & TEMP. CLEAN UP ST.",34.08657011,-118.2950086
62365,MAIN,22-May-12,6517 RAYMOND AVE,63' NN 65TH PL,22' EW RAYMOND AVE,4,C.I.,1922,30733,SPLIT,1,,,,,BROWN,104-195,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, LOCATED LEAK, BROKE OUT DUG DOWN TO THE MAIN. FOUND SPLIT, CUT IN 2 1/2' OF 4"" DI PIPE BACKFILLED AND TEMPED EXCAVATION.LEFT SITE SAFE.",33.98007372,-118.2980816
63144,MAIN,22-May-12,13180 MULHOLLAND DR,21' NS MULHOLLAND DR,1368' WW BEVERLY DR,12,C.I.,1926,42263,JOINT,1,,,,DECOMP GRANITE,SCHWEINBOLD,158-159,6,24,"REPAIRED LEAK BY CAULKING COLD LEAK BACK IN JOINT. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.12747331,-118.4193088
65107,MAIN,23-May-12,555 VETERAN AVE.,25' NS LEVERING AVE,164' W/W KELTON AVE.,6,STEEL,1928,46203,RUST HOLE,1,,,G,CLAY,P. FERROL,136-150,4,10,"AFTER WE EXCAVATED THE FIRST LEAK, WE FOUND SECOND LEAK 5' AWAY FROM THE FIRST LEAK. HAD TO BREAK OUT ANOTHER 5' OF CONCRET AND INSTALL ANOTHER CLAMP.",34.06662531,-118.4540361
63145,MAIN,23-May-12,1163 S MULLEN,W MULLEN,316' N/N 12TH ST,4,C.I.,1921,29507,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,130-186,3,9,"REPAIRED 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP. BACKFILL / OIL COMPLETE - NEED LARGE PICK UP.",34.05333654,-118.3339581
63146,MAIN,24-May-12,100 SEPULVEDA BLVD,14' EW SEPULVEDA BLVD,301' SS SEPULVEDA WY,8,C.I.,1928,46116,JOINT,1,,,,CONROCK,SCHWEINBOLD,094-195,9,26,"REPAIRED LEAK BY CAULKING AROUND JOINT & APPLYING BELL CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07411694,-118.4671645
63147,MAIN,24-May-12,6700 W 5TH ST,S 5TH ST,54' W/W ORLANDO,8,C.I.,1965,35910,RUPTURE,1,,,,,ADOBE,136-174,12,24,"8"" CI MAIN LEAK INSTALLED 6' OF 8"" DI 2- 8"" COUPLINGS BACKFILLED AND OILED 5'X 12' EXCAVATION. MADE PICK UP LEFT SITE SAFE AND CLEAN. PAVING CAN BE WROTE UP BY MAINLINE.",34.06880436,-118.3741117
62285,MAIN,24-May-12,4541 EAGLE ROCK BL,387'-402' N/N AVE 45,23' E/W EAGLE ROCK BLVD,8,D.I.,1965,84522,SPLIT,1,,,GOOD,CLAY,CHESTERTON,158-219,9,72,"FOUND 8' SPLIT ON 8"" PIPE CUT IN 13' D.I. PIPE CLEANED UP AREA. SLURRY BACKFILL.",34.12710204,-118.2184114
62286,MAIN,25-May-12,3337 EDLOFT AVE,23' EW EDLOFT AVE,155' SS TWINING ST,6,C.I.,1925,41240,SPLIT,1,,,,,UNGSON,142-231,10.5,21,"BROKE OUT/EXCAVATED; FOUND SPLIT @ BOTTOM OF 6"" C.I. MAIN; CUT IN 28"" OF NEW 6"" D.I. PIPE & (2)-6"" MECHANICAL COUPLINGS CI/DI BACKFILLED W/CONROCK; TEMP. OIL CLEANED UP; SITE SAFE!",34.08370472,-118.1844646
62287,MAIN,25-May-12,2422 ENTRANCE DR,43' WW HYPERION AVE,30' SN ENTRANCE DR,8,C.I.,1938,55663,SPLIT,1,,,,,HOOVER,150-204,13,26,"REPAIRED LEAK ON 8"" CI MAIN. REPLACED 11' OF 8"" CI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10343478,-118.2735005
62288,MAIN,25-May-12,3830 YORK BLVD,22' NS YORK BLVD,191' EE FILION ST,8,C.I.,1923,32658,RUPTURE,1,,,,CLAY,NUNEZ,156-216,9,45,"FOUND 6' RUPTURE ON 8"" CI MAIN. CUT IN 7' OF 8"" DI PIPE WITH 2-"" MECH COUPLINGS.",34.12442923,-118.2355793
62366,MAIN,25-May-12,5904 BONSALLO AVE,19' N/S 59TH ST,20' E/W BONSALLO AVE,8,C.I.,1932,51532,SPLIT,1,,,,,KIRKSEY,106-201,14.5,54,"ARRIVE JOB SITE SECURE AREA / PUMP WATER DOWN / BACKFILL EXCAVATION WITH / CUT IN 10' OF 8"" DI / DEEP EXCAV K RAIL AND FENCE OUT FOR SAFETY",33.98734857,-118.2859798
62289,MAIN,26-May-12,3304 MARGUERITE ST,1' S/S AVE 33,20' W/E MARGUERITE ST,6,C.I.,1916,23809,SPLIT,1,,,,,HOOVER,154-213,,,"REPAIRED SPLIT ON 6"" CI MAIN. REPLACED 7' OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.11580396,-118.2404423
62364,MAIN,26-May-12,1212 W 66TH ST,135' WW BUDLONG,17' NS 66TH  ST,6,C.I.,1934,53424,RUST HOLE,1,,,,,KIRKSEY,104-198,15,54,"BROKE OUT & REMOVED ASPHALT FOUND HOLE ON BOTTOM OF 6"" CI & 2EA 360 DEGREE REPAIR CLAMPS & 2EA MECH COUPLINGS. CUT & REMOVED ALL ABOVE INSTALLED 26"" DI W/ 2EA MECH COUPLINGS RENEWED 1"" SERVICE LEFT SAFE.",33.97912489,-118.2964056
62291,MAIN,29-May-12,4820 CONVERSE ST,477' WW EASTERN AVE,15' NS CONVERSE ST,8,C.I.,1948,66048,RUST HOLE,1,,,,,HOOVER,142-231,,,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 6' OF 8"" WM W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE",34.08275238,-118.1797526
62323,MAIN,29-May-12,11470 DONA DOROTEA DR,SC DONA DOROTEA DR,6' EC DONA ELENA DR,4,C.I.,1959,78960,RUST HOLE,1,,,BAD,,GARCIA,158-171,,,"FOUND LEAK ON 4"" C.I. MULTIPLE LEAKS. MADE REPAIRS ON ONE LEAK. LEFT EXCAVATION OPEN MOD. FLOW WILL RETURN 5/30/2012.",34.12698695,-118.3840197
62290,MAIN,29-May-12,813 ANNAN TERR,15' E/W ANNAN TERR,34' N/N ANNAN WAY,2,STEEL,1923,32400,SPLIT,1,,,,,UNGSON,158-228,8,16,"BROKE OUT/EXCAVATION - FOUND SMALL SPLIT ON 2"" STD. STEEL MAIN; INSTALLED (1)- 2""X 6"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED; TEMP OIL; CLEANED UP; SAFE!",34.1289717,-118.1912618
62367,MAIN,29-May-12,59TH ST & BONSALLO,4' N/N 59TH ST,20' E/W BONSALLO,8,C.I.,1932,51532,ROUND CRACK,1,,,,,ROGERS,106-201,5,5.5,"SET UP TRUCK IN FENCED BLOW OUT AREA INVESTIGATED LEAK FOUND ROUND CRACK ON 8"" W/M REPAIRED WITH 360 REPAIR CLAMP / BACKFILLED CLEANED UP SAFE SITE.",33.9874287,-118.2859798
62292,MAIN,30-May-12,2633 SICHEL ST,325' N/N AVE 26,20' E/W SICHEL,4,C.I.,1897,1769,CORP (ABANDON),,,,POOR,C,CHESTERTON,140-222,,,"WHILE EXCAVATING FOR RETAPS OLD ABANDON CORP BLEW OUT, SHUT MAIN, USED SERVICE SADDLE FOR REPAIRS",34.07749366,-118.21318
62324,MAIN,30-May-12,11470 DONA DOROTEA DR,SC DONA DOROTEA DR,6' EC DONA ELENA PL,4,C.I.,1959,78960,ROUND CRACK,1,,,BAD,HARD SHALE,GARCIA,158-171,,,"FOUND LEAK ON 4"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA. VERY HARD SOIL & SUB-STRUCTURES IN TRENCH.",34.12698772,-118.3840203
62293,MAIN,30-May-12,2168 ALLESANDRO PL,70' S/S OAK GLEN PL,,8,C.I.,1961,81707,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-210,16,56,"SPLIT ON 8"" CAST IRON THAT CONNECTED TO 8"" TEE (LEAD JOINT) HAD TO REMOVE OLD TEE TO MAKE REPAIRS. INSTALL 8' OF D.I. AND 8"" TEE D.I. BACKFILL & TEMP.",34.09339014,-118.2553716
62368,MAIN,30-May-12,NORMANDIE,50' SS GAGE,38' EW NORMANDIE,6,C.I.,1923,32062,ABANDON CORP LEAK,1,,,RUST,SILT,ANDERSON,104-195,8,24,"POSSIBLE 6"" MAIN LEAK, EXCAVATED DOWN TO MAIN FOUND OLD ABANDON CORP LEAKING BY PLUGGED ABANDON CORP. STOPPED LEAK BACKFILL AND OILED LEFT SAFE.",33.9820835,-118.3002576
62369,MAIN,31-May-12,530 Q STREET,24' S/N Q STREET,15' W/E SEAGROVE,8,C.I.,1960,79838,SPLIT,1,,,,,ANDERSON,038-210,12,24,"8"" CI MAIN LEAK EXCAVATED DOWN TO MAIN FOUND A 7' SPLIT IN MAIN REMOVED BAD PIPE INSTALLED 7 FEET DI PIPE W/ MECH COUPLINGS.",33.79574996,-118.2570021
63031,MAIN,1-Jun-12,10424 HEBRON LN,S/S HEBRON LN,225 WW BEVERLY GLEN BLVD.,4,STEEL,1927,45126,RUST HOLE,1,,NONE,,ROCKY,M. SPEARS,150-150,4,12,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10429762,-118.4467374
63032,MAIN,3-Jun-12,5500 W ROSEWOOD AVE,22' S/N ROSEWOOD AVE,100 WW ROSSMORE AVE,8,C.I.,1934,53244,ROUND CRACK,1,,,NONE,CLAY,M. SPEARS,140-186,4,12,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8"" X 8"" 360 DEGREE CLAMP.",34.07896258,-118.3277202
63034,MAIN,3-Jun-12,5500 W ROSEWOOD AVE,22' S/N ROSEWOOD AVE,100 WW ROSSMORE AVE,8,C.I.,1934,53244,SPLIT,1,,,,CLAY,M. SPEARS,140-186,8,24,"CUT IN 11' OF 8"" DI PIPE TO REPAIR MAIN SPLIT.",34.07896258,-118.3277188
62514,MAIN,4-Jun-12,3365 BARHAM BL,10' N/CL LAKE HOLLYWOOD DR,18' W/CL BARHAM BL,12,STEEL,1961,80455,ST ELL BLOW OFF,1,,,GOOD,,LOPEZ,160-183,9,36,"CREW LOCATED LEAK. BROKE OUT STREET THEN STRIPPED ASPHALT AND THEN FOUND STAND PIPE W/BLOW OFF INSIDE, BLOW OFF HAD BROKE OFF. SHUT MAIN, PUMPED DOWN WATER TOOK OUT BLOW OFF AND BROKEN THREAD IN WELD NECK INSERTED A BRASS PLUG. BACKFILLED",34.13241127,-118.3443297
62513,MAIN,4-Jun-12,4060 CAMINO DE LA CUMBRE DR,4' W/CL CAMINO DE LA CUMBRE DR,294' S/CL VALLEY VISTA BL,6,STEEL,1962,83905,2,1,,,GOOD,,GARCIA,164-153,,,"FOUND LEAK ON 2"" G.V. TO B.O. ASSEMBLY R/REPLACED W/NEW 2"" G.V. & ASSEMBLY FLUSHED 6"" STL. MAIN. BACKFILLED & CLEANED-UP AREA.",34.14421834,-118.4428734
63296,MAIN,4-Jun-12,Q ST,40' EE BAYPOINT AVE,25' SN Q ST,8,C.I.,1960,79838,SPLIT,1,,,,,ROGERS,038-207,8,16,"SET UP TRAFFIC, EXCAVATED W/M LEAK REPAIR 11FT X4FT REPAIR W/M LEAK 2ND BLOW OUT W/M 7FT D.I. PUT MAIN BACK IN SERVICE AT 9:00PM CLEANED UP. SITE SAFE LEFT SPOIL BARRICADED SITE.",33.79566877,-118.2585769
63035,MAIN,4-Jun-12,5404 MELROSE AVE,89' S/S MELROSE AVE,E/S BRONSON AVE,4,C.I.,1923,30920,RUST HOLE,1,,NONE,,CLAY,M. SPEARS,142-189,7,21,"REPAIRED 4"" C.I. MAIN LEAK AT ABANDONED CORP VALVE WITH 4"" X 8"" 360 DEGREE CLAMP.",34.08313733,-118.3179086
63294,MAIN,4-Jun-12,S/E CORNER ROSECRANS AVE,8' NS ROSECRANS AVE,7' WE VERMONT AVE,8,A.C.,,,,1,,,OK,CLAY,ANDERSON,076-198,14,28,"8"" AC MAIN LEAK. LEAK AT COLLAR. REMOVE COLLAR MADE REPAIR WITH 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED OD ON PIPE (9:30)",33.90178189,-118.2914927
63295,MAIN,4-Jun-12,Q ST,60' EE BAYPOINT,25' SN Q ST,8,C.I.,1960,79838,SPLIT,1,,,,,ROGERS,038-207,8,16,"SET UP TRAFFIC FOUND 8"" W/M SPLIT CUT IN 3FT ENERGIZED W/M AT 4:30 4:45 BLOW OUT CUT IN 7FT TOTAL 8"" PIPE CLEANED UP AFTER BLOW OUT REPAIR.",33.79567215,-118.2585112
62383,MAIN,4-Jun-12,2610 SICHEL,131' N/N AVE 26,20' E/W SICHEL,4,C.I.,1897,1769,SPLIT,1,,,,,CHESTERTON,140-222,5,30,"WHILE EXCAVATING, LOOKING FOR CORP PIECE OF RUST FROM MAIN BROKE OFF AND  RUST HOLE WAS LEAKING, USED 360 FOR REPAIRS.",34.07697086,-118.21317
63037,MAIN,5-Jun-12,1401 SUNSET PLAZA,9 S/N SUNSET PLAZA,654 E/E RISING GLEN RD,6,STEEL,1929,48083,RUST HOLE,1,,,,B,T.SMITH,146-171,9,33,"FLAGMEN REQUIRED, MAIN SHUT OFF REQUIRED, LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL AND TEMP.",34.09648504,-118.3827753
62384,MAIN,5-Jun-12,2603 SICHEL ST,25' N/N AVE 26,20' E/W SICHEL ST,4,C.I.,1897,1769,RUST HOLE,1,,,POOR,C,CHESTERTON,140-222,,,MAIN STARTED LEAKING WHILE EXCAVATING USED SERVICE SADDLE FOR REPAIRS,34.07671169,-118.2131644
63068,MAIN,5-Jun-12,17734 PORTO MARINA WAY,W/S PORTO MARINA WAY,185 WW BEVE WAY,2,COPPER,1961,80828,RUST HOLE,1,,,,,M. SPEARS,126-117,2,6,"REPAIRED 2-LEAKS ON ABOVE GROUND 2"" COPPER WATER MAIN WITH 2"" X 8"" 360 DEGREE CLAMPS. LEAK 2 OF 2",34.0414467,-118.5626868
63036,MAIN,5-Jun-12,17734 PORTO MARINA WAY,W/S PORTO MARINA WAY,185 WW BEVE WAY,2,COPPER,1961,80828,RUST HOLE,1,,,,,M. SPEARS,126-117,2.5,6,"REPAIRED 2-LEAKS ON ABOVE GROUND 2"" COPPER WATER MAIN WITH 2"" X 8"" 360 DEGREE CLAMPS.",34.04144629,-118.5626863
63101,MAIN,5-Jun-12,22344 HACKNEY ST,7' S CL HACKNEY ST,210' W CL RUDNICK,2,,1958,77496,NIPPLE LEAK,1,,,,,MATCHIE,192-102,9.5,28.5,"LEAK ON BLOW OFF ASSEMBLY, REPLACED B.O. ASSEMBLY & BACKFILLED WITH BASE. TEMPED EXCAVATION & DID MAJOR CLEAN-UP OF MUD & DEBRIS. SITE LEFT CLEAN & SAFE.",34.22137024,-118.6137848
