LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
63038,MAIN,5-Jun-12,17734 PORTO MARINA WAY,W/S PORTO MARINA WAY,185 WW BEVE WAY,2,STEEL,1961,80828,CLAMP,1,,,,,J. GRIFFIN,126-117,4,4,"FOUND 2 ABOVE GROUND (TEMP) WATER MAIN, 2 LEAKS REMOVED 2X6 CLAMP THAT WAS RUN OVER BY CAR (PROBABLY?) ASSISTED BY G HEAD AND INSTALLED NEW 2X6 AND 2X3 CLAMPS AND MODE SAFE.",34.04144654,-118.5626866
63039,MAIN,6-Jun-12,6410 W 5TH ST,17' N/S 5TH ST,140' W/W LA JOLLA AVE,8,C.I.,1925,35910,SPLIT,1,,,,,R. GONZALES,136-174,5,15,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 6' OF 8""D.I. WITH TWO UNIONS. MAIN PROJECT TO SLURRY EXCAVATION.",34.0681261,-118.3681108
63055,MAIN,6-Jun-12,17420 LUDLOW ST,10 S/CL LUDLOW ST,25' W CL ANDASOL AV,6,C.I.,1928,37348,RUST HOLE,1,,,,ADOBE,HARDY,210-132,8,24,"6"" MAIN LEAK THIS MAIN SHOULD BE REPLACED VERY BAD CONDITION.",34.27088089,-118.5138774
62515,MAIN,6-Jun-12,11137 DEBBY ST,14' N CL DEBBY ST,236' E CL FULCHER AVE,2,GALV,1959,78241,,1,,,,,CRUZ,178-174,9,18,"INSTALLED NEW 2"" BRZ BALL VALVE FEM. TO FEM. AND COMP[LETE BLOW OFF ASSEMBLY.",34.18399808,-118.3737207
63298,MAIN,6-Jun-12,1522 ISLAND AVE,247' NN SANDISON ST,11' EW ISLAND AVE,8,C.I.,1955,73328,SPLIT,1,,,,,ROGERS,036-204,8,16,"WORKED TODAY WITH H. ROGERS & WATKINS SET UP TRAFFIC INVESTIGATED LEAK FOUND LEAK IN 8"" W/M 3FT SPLIT/CUT IN 5FT D.I. TO REPAIR & RETAP SERVICE AT 1522 ISLAND",33.79370972,-118.2672066
63297,MAIN,6-Jun-12,INTERSECTION 71ST ST & HARVARD,15' NS 71ST ST,18' EW HARVARD BLVD,8,D.I.,,,BAD GASKET,1,,,OK,SLURRY,ANDERSON,102-192,8,23,"FOUND ROLLED GASKET ON MAINLINE CONNECTION. REMOVED GASKET INSTALLED 18"" NIPPLE WITH LOCK GASKET. INSTALLED 12"" OF 8"" PIPE WITH TWO MECHANICALS. STOPPED LEAK.",33.9753384,-118.3068141
63069,MAIN,7-Jun-12,8601 BELMAR AV,9' W CL BELMAR AV,300' S CL BRYANT,6,C.I.,1956,75727,SPLIT,1,,,POOR,SAND,SNYDER,194-117,8,24,"BROKE & DUG OUT 8'X 5' EXCAVATION - FOUND SPLIT ON 6"" CI MAIN - SHUT DOWN MAIN CLEANED & INSTALLED 6""X 12"" 360 REPAIR CLAMP ON LEAK - TURNED MAIN BACK ON FLUSHED MAIN FROM F.H. - BACKFILLED - 542 BROUGHT MORE BACKFILL AND 541 MADE P/U - 541 WILL RETURN TO TEMP - LEFT BARRICADED SAFE.",34.22649256,-118.5589811
62517,MAIN,7-Jun-12,5338 NOBLE AV,12' W/CL NOBLE AVE,150' N/CL WEDDINGTON ST,8,C.I.,1940,40349,,1,,,,,ROGERS,172-147,9.7,44.8,"FOUND 8"" CI MAIN LEAK DUE TO SERVICE CLAMP BELLS BREAK. BURNED MAIN. REMOVED DAMAGE AREA REPLACED WITH NEW DI PIPE & RETAP SERVICE. BF. CU. SAFE.",34.16770228,-118.4618374
63048,MAIN,7-Jun-12,20431 NAPA ST,12' W CL DELCO,4' S SL NAPA ST,6,C.I.,1956,74556,SPLIT,1,,,,CLAY,MATCHIE,194-111,8,24,"LOCATED AND REPAIRED 6"" MAIN LEAK PIPE IN POOR CONDITION BACKFILLED USING BASE ALSO SITE TEMPED. LEFT CLEAN & SAFE.",34.22606758,-118.5784423
63303,MAIN,8-Jun-12,P.C.H. / WILMINGTON BLVD,18' EW WILMINGTON,19' SN P.C.H.,12,D.I.,2000,104347,"JOINT, A.V. @ CORP",1,,,,SLURRY,KIRKSEY,036-204,8,40,"BROKE OUT & EXCAVATED 6X 6 FOUND LEAK ON RISER OF AIR VALVE AT THREAD NEXT TO CORP VALVE. REMOVE ALL INSTALLED 3' 1"" COPPER W/ B/S & C.B. & 2EA 90 DEGREE ST ELL & COUPLING AND PLUG BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.7906166,-118.2750864
62387,MAIN,9-Jun-12,1366 SPENCE ST,7' SN 14TH ST,20' EW SPENCE ST,6,C.I.,1922,29988,SPLIT,1,,,,,HOOVER,118-225,10.5,30,"REPAIRED LEAK ON 6"" CI MAIN. CUT IN 4' OF DI BACKFILLED, CLEAN UP, TEMP ASPHALT, LEFT SITE SAFE.",34.01590705,-118.2028028
63040,MAIN,9-Jun-12,1135 HIGHLAND AVE,39 EW HIGHLAND AVE,372 NN SANTA MONICA BLVD,8,C.I.,,,SPLIT,1,,,,C,R. GONZALES,144-183,13,50.5,"FOUND BLOW OUT ON 8"" C.I. MAIN. CUT IN 16' OF 8"" D.I. WITH TWO UNIONS. DAMAGED TO SIDEWALK.",,
62385,MAIN,9-Jun-12,MICHELTORENA ST,,38' SS OF DAHLIA,4,C.I.,1928,47392,RUST HOLE,1,,,,,LOZANO,146-204,8,16,"ARRIVED MAINLINE JOB SITE, FOUND WATER UP FROM MAINLINE TRENCH. EXCAVATED, FOUND BLOWN OUT ABANDONED 3/4 CORP. VALVE. INSTALLED 4""X 12"" 360 REPAIR CLAMP.",34.09287116,-118.2724978
63041,MAIN,10-Jun-12,585 ARDEN BLVD,21' E/W ARDEN BLVD,93' S/S CLINTON ST,4,C.I.,1915,21480,RUST HOLE,1,,,,C,R. GONZALES,140-189,5.5,16.5,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIR.",34.08133028,-118.3260467
62386,MAIN,11-Jun-12,804 W 50TH PL,,32' WW HOOVER,6,C.I.,1928,46314,SPLIT,1,,,,,SOLIS,110-198,,,"DRILL HOLES; PIN POINT LEAK; BROKE OUT; EXCAVATE; 6"" SPLIT REMOVE; INSTALL NEW 6"" D.I. PIPE W/2-6"" MECH. COUPLINGS BACKFILL & TEMP; LEFT SAFE. SYS 386 CD 9",33.99697744,-118.2873308
63042,MAIN,11-Jun-12,825 KINGS RD,15 EW KINGS RD,270 NN WARING AVE,8,C.I.,1966,86047,SPLIT,1,,,,C,R. GONZALES,142-174,8.5,32,"FOUND LEAK ON 8"" C.I. MAIN. CUT IN 8' OF 8"" D.I. WITH TWO UNIONS SLURRIED EXCAVATION.",34.08619058,-118.3717776
62388,MAIN,11-Jun-12,WESTERLY TER,23' NS SUNSET BL,12' EW WESTERLY TER,8,C.I.,1931,51824,COUPLING,1,,,BAD,CLAY,PRECIADO,142-204,11.5,23,"FOUND LEAK ON NEWLY INSTALLED 8"" DRESSER CUT IN NEW 8"" GATE VALVE TO BE ABLE TO ISOLATE INTERSECTION",34.08485287,-118.2746167
62518,MAIN,11-Jun-12,15984 TOBIN WY,9' S CL TOBIN WY,817' S CL ALANA DR,4,C.I.,1951,80149,RUST HOLE,1,,,GOOD,FAIR,GARCIA,160-141,,,"FOUND 2"" G.V. FROZEN & READY  TO BREAK. R/REPLACED W/NEW 2"" G.V. & B.O. ASSEMBLY. FLUSHED 4"" C.I. MAIN BACKFILLED & CLEANED-UP AREA.",34.13424407,-118.4814142
63110,MAIN,11-Jun-12,7859 MCNULTY AVE,8' W CL MCNULTY AVE,30' S CL ARMINTA ST,6,,,,,1,,,,,MATCHIE,190-111,16,37,"MANY CREWS ON SITE. 6"" GATE VALVE REPLACED VALVE CUT IN WITH TWO 18"" NIPPLES SAFETY YOKES USED & STAINLESS STEEL RODS.",34.21319068,-118.5834321
62516,MAIN,11-Jun-12,4021 MADELIA AVE,5' W/ CL MADELIA AVE,511' S/ CL LACOTA PL,2,GALV,1959,78410,BROKEN VALVE KEY,1,,,,,CRUZ,164-150,9,18,"INSTALLED NEW 2"" BRZ BALL VALVE, AND COMPLETE BLOW OFF ASSEMBLY (BRZ.)",34.14279142,-118.4537622
63044,MAIN,11-Jun-12,10965 SAVONA RD,6 WE SAVONA RD,740 NN ROBERTO LN,2,D.I.,1962,82026,JOINT,1,,,,CONROCK,C. SCHWEINBOLD,146-147,9,18,"REPLACED 2' OF 2"" COP WATER MAIN. UT LEAKING CLAMP ON IT. UT NEW COP AND 2 FITTINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICKUP.",34.09712241,-118.4626685
63043,MAIN,11-Jun-12,700 N MANHATTAN PL,W/S MANHATTAN PL,10 NN MELROSE AVE,4,C.I.,1921,29385,RUST HOLE,1,,,,,M. SPEARS,142-192,8,16,"REPAIRED 4"" C.I. MAIN LAKE WITH 4""X12"" 360 DEGREE CLAMP.",34.08365155,-118.3102937
63109,MAIN,11-Jun-12,7859 MCNULTY AV,12' S CL ARMINTA ST,30' E CL MCNULTY AV,6,,,,GATE VALVE,1,,,,,HARDY,190-111,8,24,GATE VALVE REPLACEMENT,34.21328772,-118.5833445
63047,MAIN,12-Jun-12,19400 ROSITA ST,10' E CL ROSITA ST,13' N CL PALO DR,8,,1939,39712,,1,,,POOR,,HARDY,168-117,10,25,"ROTED 1"" AIR VALVE FITTING",,
62519,MAIN,12-Jun-12,13825 BEAVER ST,460' E CL DRONFIELD,12' S CL BEAVER ST,2,C.I.,1965,84695,,1,,,,,CRUZ,224-156,7,14,HAND EXCAVATED 3'X 4' THROUGH TEMP. ASPHALT (1FT. THICK) MADE ADJUSTMENTS AND INSTALLED NEW SLIP SLEEVES AND MADE CORRECTION TO BLOW OFF RISER,34.30703306,-118.4339425
63046,MAIN,12-Jun-12,2219 VERDE OAK,11 WE VERDE OAK,60 SS VALLEY OAK,6,STEEL,1923,34123,RUST HOLE,1,,,,B,T.SMITH,152-192,4,8,"DUG OUT LEAK, INSTALL 6""X8"" CLAMP. BACKFILLED AND TEMP. JOB COMPLETE.",34.11017782,-118.3120739
63304,MAIN,12-Jun-12,59ST ST & BONSALLO AVE,0' NN 59TH ST,20' EE BONSALLO,4,C.I.,1924,34262,BROKEN 4,1,,,,,ROGERS,106-201,8,16,"SET UP TRAFFIC EXCAVATED TRENCH 6'X 5' 32"" DEEP CUT OUT OLD 4"" GATE INSTALLED NEW 4"" GATE. BACKFILLED CLEANED UP SITE SAFE.",,
63305,MAIN,12-Jun-12,59TH,12' EE BONSALLO AV,16' NS 59TH ST,8,C.I.,1932,51532,,1,,,,ADOBE,FLOWERS,106-201,7.5,15,"REPLACED BROKEN 8"" GATE VALVE WILL BE PAVED WITH BLOWOUT.",33.98732652,-118.2857892
63299,MAIN,12-Jun-12,ALLEY N/ OF GARDENA BLVD,148' E/E MENLO,6' S/N ALLEY,6,C.I.,1930,68619,SPLIT,1,,,,,BROWN,068-198,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT, CUT IN 7' OF 6"" DI PIPE, ENERGIZE MAIN AND BACKFILLED WITH CONROCK, CONE AREA. LEFT SITE SAFE.",33.88211551,-118.2897268
63300,MAIN,13-Jun-12,6250 LA BREA AVE,92' EE LA BREA AVE,19' NS 62ND PL,4,C.I.,1929,48913,SPLIT,1,,,,,BROWN,106-177,,,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO MAIN, FOUND SPLIT ON 4"" CI MAIN, CUT IN 3' OF 4"" DI PIPE, CLEANED UP, TURNED WATER ON, CONED & BARRICADED SITE. LEFT SITE SAFE.",33.98281425,-118.3580888
63112,MAIN,14-Jun-12,7901 LIMERICK AV,9' W CL LIMERICK AV,38' N CL ARMINTA ST,6,,,,,1,,,,,HARDY,190-111,8,24,"REPLACE 6"" GATE VALVE",34.21366707,-118.5828495
63049,MAIN,14-Jun-12,437 SYCAMORE AVE,20 EW SYCAMORE AVE,254 SS ROSEWOOD AVE,4,C.I.,1924,34875,"SPLIT, RUPTURE",1,,,THICK,HARD CLAY,C. SCHWEINBOLD,140-183,9,25,"CUT OUT 18"" OF 4"" C.I. WATER MAIN AND REPLACED UT. D.I. PIPE AND 2-4""MECH COUPLINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICKUP.",34.0794922,-118.3429842
62389,MAIN,14-Jun-12,2808 GLENDALE BLVD,,50' N/N LOCKSLEY AV,6,,1927,45271,"CLAMP, SPLIT",1,,,,,HOOVER,150-207,4,12,DRILL HOLES; BROKE OUT ; EXCAVATE; EXPOSE LEAK; EXPOSE LEAK. REPAIR BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.,34.10752218,-118.2635622
63301,MAIN,16-Jun-12,718 E 105TH STREET,18' NS 105TH STREET,181' EE STANFORD,6,C.I.,1928,47397,SPLIT,1,,,RUST,CLAY,ANDERSON,090-207,10.5,30.5,"6FT SPLIT IN 6"" CI MAIN, REMOVED BAD PIPE AND INSTALLED 6FT DI PIPE. RETAPPED ONE, ONE IN SERVICE. BACKFILLED EXCAVATION LEFT SAFE.",33.94099387,-118.2622877
62390,MAIN,17-Jun-12,4228 DEL MAR AV,111' E/E HOOVER ST,DEL MAR AVE,8,C.I.,1929,48687,,1,,,,,UNGSON,144-201,10,24,"FOUND 8"" C.I. MAIN BREAK; CAUSING EXCESSIVE MUD @ INTERSECTION; CUT IN 5' OF NEW D.I. PIPE & (2)-8"" MECHANICAL COUPLING; BACKFILLED, TEMP OIL; CLEANED UP; SAFE!",34.09179996,-118.2841356
62391,MAIN,18-Jun-12,1007 N HELIOTROPE DR,,40' NN WILLOWBROOK AV,6,C.I.,1926,43589,,1,,,,,SOLIS,144-198,15.5,41.5,"DRILL HOLES; FOUND LEAK; BROKE OUT; INSTALL 10' OF 6"" D.I. W/2-MECH COUPLING. 16"" H/P GAS MAIN INVOLVE; GAS CO. HAD TO RE-RAP THE MAIN.",34.0896186,-118.2950206
63050,MAIN,18-Jun-12,8038 WILLOW GLEN RD.,10' WE WILLOW GLEN RD,451 NN DOMINION WAY,6,STEEL,1926,43070,RUST HOLE,1,,DECOMP GRANITE,LIGHT,,C. SCHWEINBOLD,154-174,7,21,"REPAIRED STL. WATER MAIN WT. WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.11890037,-118.3719088
62392,MAIN,19-Jun-12,5460 ALLAN ST,123' EE STOCKBRIDGE AVE,17' NS ALLAN ST,6,C.I.,1924,32947,SPLIT,1,,,,,HOOVER,140-237,8,16,"REPAIRED LEAK ON 6"" CI MAIN REPLACED 3' OF CI WITH DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.08105459,-118.1628484
63051,MAIN,19-Jun-12,780 TORTUOSO WAY,10 NS TORTUOSO WAY,300 EW STONE CANYON RD.,8,STEEL,1934,53505,RUST HOLE,1,,,,C,R. GONZALES,142-153,5,15,"FOUND LEAK ON 8"" STL MAIN. USED 8""X12"" CLAMP.",34.086279,-118.4442656
63071,MAIN,19-Jun-12,5044 VANALDEN AV,12' W CL VANALDEN AV,141' S CL CASA DR,12,C.I.,1951,62665,JOINT,1,,,FAIR,FILL,HARDY,170-120,9,36,"12"" SLIP SLEEVE LEAD JOINT LEAK",34.16182793,-118.5511788
63052,MAIN,20-Jun-12,4525 DON TOMASO DR,SS DON TOMASO DR,2 EE DON QUIXOTE DR,6,C.I.,1956,74472,RUST HOLE,1,,,,CLAY,M. SPEARS,112-180,3,9,"REPLACED LEAKING 1"" CORP VALVE WITH 1"" MUELLER PLUG TO REPAIR 6"" C.I. MAIN LEAK.",34.00254482,-118.3538892
63302,MAIN,20-Jun-12,6321 7TH AVE,170' N/N 64TH ST,19' E/W 7TH AVE,4,C.I.,1924,34045,CORP BLOW OUT,,,,,,RYAN,104-189,3,15,ABANDONED DCI CORP BLEW OUT AFTER HOLE WAS EXCAVATED. INSTALLED 360 DEGREE CLAMP FOR REPAIR. SLURRY BACKFILL.,33.98234496,-118.3245394
62393,MAIN,22-Jun-12,1431 BATES AV,22' EW BATES AV,52' TO 64' SS SUNSET DR,8,C.I.,1938,55811,SPLIT,1,,,,,CHESTERTON,148-201,12,50,"CUT IN 11.5 FT DI PIPE FOUND SPLIT ON BOTTOM, EXTENSIVE DAMAGE.",34.09790111,-118.2819611
63074,MAIN,22-Jun-12,19227 INGOMAR ST,12' S CL INGOMAR ST,180' E CL TAMPA AV,8,C.I.,1938,39672,SPLIT,1,,,POOR,SILT,HARDY,188-120,6,18,"REPAIR SPLIT CUT IN 18"" NIPPLE",34.21196395,-118.5529417
63054,MAIN,22-Jun-12,780 TORTUOSO WAY,7' N/S TORTUOSO WAY,300 EE STONE CANYON RD,,STEEL,,,RUST HOLE,1,,,,,R. GONZALES,142-153,5,15,"FOUND LEAK ON 8"" STL MAIN. USED 8""X12"" CLAMP FOR REPAIR.",34.08627823,-118.4442658
63053,MAIN,22-Jun-12,15885 SEABEC CL,15' N/S SEABEC CIR,40' E/E EL MEDIO AVE,4,STEEL,1957,76242,"COUPLING, RUST HOLE",1,,,,ADOBE,B.MITCHELL,126-123,11,22,"LEAK 1 INSTALLED 4""X8"" 360DEGREE REPAIR CLAMPS. LEAK 2 INSTALLED 4""X8"" 360 DEGREE HAD TO REMOVE VICTROLIC COUPLING TO MAKE REPAIRS. BACKFILLED AND OILED 2 EXCAVATIONS. NEEDS 2 LARGE PICKUPS. LEFT SAFE WITH CONES AND BARRACADES.",34.04093158,-118.5350803
62394,MAIN,23-Jun-12,1605 WINONA BLVD,537' S/S HOLLYWOOD BLVD,19' E/W WINONA BLVD,8,C.I.,1931,51176,SPLIT,1,,,,,UNGSON,148-195,19,38,"FOUND SPLIT @ BOTTOM OF 8"" C.I. MAIN; CUT IN 6' OF NEW 8"" D.I. PIPE INSTALLED (2)-8"" MECHANICAL COUPLINGS; BACKFILLED W/CONROCK; TEMP OIL; CLEANED UP. LEFT SITE SAFE!",34.10016785,-118.3022023
63056,MAIN,23-Jun-12,814 FLOWER AVE,4' SN ALLEY SOUTH OF FLOWER,25 N ALLEY E OF LINCOLN,4,C.I.,1925,68965,RUST HOLE,1,,,,,M.KENNEDY,112-144,8,16,"LOCATED AND REPAIRED 4"" MAIN LEAK.  DUG OUT, BACKFILLED MADE PICKUP IN ALLEY BEHIND ADDRESS
",34.00084135,-118.4656847
63059,MAIN,24-Jun-12,2610 CARMONA AVE,E CARMONA AVE,123 SW ADAMS BLVD,6,C.I.,,,SPLIT,1,,,,,M. SPEARS,122-177,6,12,"SET UP TRAFFIC DELINEATION, LOCATED DAMAGED AREA, EXCAVATED 4X10 SECTION, REMOVED 4' C.I., REPLACED WITH D.I. AND 2/4X8 MECH. BACKFILLED, RESTORED SERVICE, CLEANED UP, LEFT SITE SAFE",34.03203178,-118.3640973
63060,MAIN,24-Jun-12,6011 AIRDROME ST,22' S/N AIRDROME ST.,60 WW STERNS DR,8,C.I.,1925,35950,SPLIT,1,,,,C,R. GONZALES,128-174,12,34,"FOUND BLOWOUT ON 8"" C.I. MAIN. CUT IN 13' OF 8"" D.I. WITH TWO UNIONS.",34.04650292,-118.3729754
63058,MAIN,24-Jun-12,10307 ORTON AVE,NS ORTON AVE,63 WW FOX HILLS DR,4,C.I.,1924,32890,SPLIT,1,,,,CLAY,M. SPEARS,130-159,10,20,"CUT IN 5' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN SPLIT",34.05204606,-118.4163973
63057,MAIN,24-Jun-12,601 N. LA BREA AVE,22 E/W LA BREA AVE,15 N/N CLINTON ST,6,C.I.,1924,34000,RUPTURE,1,,,,B,T.SMITH,142-183,7.5,15,"LOCATE LEAK, DUG OUT, CHIPPED AROUND CATCH BASIN, INSTALL CLAMP, FLUSHED MAIN, BACKFILLED AND TEMP. P/U MADE",34.08198419,-118.3441378
63062,MAIN,25-Jun-12,7310 MULHOLLAND DR,75 SS MULHOLLAND DR,ES RUNYAN CANYON RD,6,C.I.,1960,79491,RUST HOLE,1,,,,LOAM,M. SPEARS,156-180,8,24,"REPAIRED RUSTHOLE LEAK WITH 6""X8"" 360 DEGREE CLAMP.",34.11931357,-118.3530143
62395,MAIN,25-Jun-12,1403 ANGELUS AVE,507' NN RESERVIOR ST,22' EW ANGELUS AVE,4,C.I.,1917,25181,SPLIT,1,,,,,UNGSON,142-204,8,16,"BROKE OUT / EXCAVATED; FOUND SMALL SPLIT @ BOTTOM OF 4"" C.I. MAIN INSTALLED (1) - 4""X 12"" 360-REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; SITE SAFE!",34.08373124,-118.2695686
63061,MAIN,25-Jun-12,501 ROSSMORE AVE,22 SN ROSEWOOD,100 WW ROSSMORE AVE,8,C.I.,1934,53244,CLAMP,1,,,,C,R. GONZALES,140-186,8,24,"FOUND LEAK ON 8"" C.I. MAIN. CLAMP LEAKING. REPLACED CLAMP.",34.07896258,-118.3277195
63063,MAIN,26-Jun-12,6171 ROCK CLIFF DR,5 EW ROCK CLIFF DR,20 SS DERONDA DR,8,STEEL,1931,510071,,1,,,,C,R. GONZALES,158-189,8,24,"FOUND LEAK ON 8"" STL MAIN. USED 8""X12"" CLAMP FOR REPAIR.",34.12898594,-118.3200065
62520,MAIN,26-Jun-12,11301 DE FOE AVE,W/CL DE FOE AV,54' N/CL LOUVRE ST,6,C.I.,1952,63381,6,1,,,,,GARCIA,212-159,,,"FOUND BROKEN 6"" CI G.V. EXCAVATED TRENCH FOR REMOVAL & REPLACEMENT. SCHEDULED 06-27-2012. BARRICADED & CONED. MADE SAFE.",34.27547466,-118.4181986
62396,MAIN,26-Jun-12,1301 2ND ST,16' S/N W 2ND ST,47' W/W EDGEWARE,6,C.I.,1933,52624,,1,,,BAD,CLAY,PRECIADO,134-207,13,26,"FOUND 6"" MAIN BLOW OUT. REPLACE 6.5' OF DI PIPE & SLURRY BACKFILLED & PLATED",34.06069135,-118.2582829
63064,MAIN,27-Jun-12,1600 SUNSET PLAZA DR,5' W/E SUNSET PLAZA DR,16' S/N EVANVIEW DR,6,STEEL,1927,44765,,1,,,,C,R. GONZALES,148-171,6.5,19.5,"FOUND LEAK ON 6"" STL. MAIN. USED 6""X12"" CLAMP FOR REPAIR. CALLED IN 9:30PM 6-26-2012",34.09997681,-118.3804962
63065,MAIN,28-Jun-12,2617 HARLESDEN CT,8 EW HARLESDEN CT.,218 NN WILLOW GLEN RD,4,STEEL,1928,47673,RUST HOLE,1,,,,ROCKY,C. SCHWEINBOLD,154-174,9,24,"REPAIRED 4"" STL MAIN UT. WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.11934861,-118.3689113
63067,MAIN,30-Jun-12,535 N CURSON AVE,20' EW CURSON AVE,155 SS CLINTON ST,4,C.I.,1924,4000,,1,,,,,MCQUEEN,140-180,6,12,BROKE OUT EXCAVATED DOWN TO LEAK SOURCE. INSTALLED REPAIR CLAMP. BACKFILLED TAMPED OIL AND PICK UP. CLEAN UP OF MUD. RESTORED MAIN TO NORMAL.,34.08130305,-118.3553265
63066,MAIN,30-Jun-12,3945 ALLA RD,WS ALLA RD.,339 NN WASHINGTON BLVD,6,C.I.,1931,69561,SPLIT,1,,,,,M. SPEARS,110-153,8,16,"CUT IN 3' SECTION OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIL SPLIT.",33.9956776,-118.4405572
63306,MAIN,1-Jul-12,4700 BEETHOVEN ST,E/S BEETHOVEN ST,55' SS RUBENS AVE,6,C.I.,1929,49114,RUST HOLE,1,,,NONE,CLAY,SPEARS,106-156,8,16,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR.",33.9846895,-118.4281617
63307,MAIN,1-Jul-12,543 N CURSON AVE,CURSON AVE,56' SS CLINTON,4,C.I.,1924,34000,RUPTURE,1,,,,ADOBE,WASHINGTON,142-180,7.5,22.5,"BROKE OUT, DUG OUT, 4"" C.I. MAIN LEAK REPAIRED WITH 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED OILED AND 6'X 6' EXCAVATION COMPLETE.",34.08157295,-118.3553271
63309,MAIN,2-Jul-12,4321 KENYON AVE,W/S KENYON AVE,469' NN SHORT AVE,6,C.I.,1943,58694,SPLIT,1,,,,,SPEARS,108-156,8,24,"REPAIRED TWO SMALL LEAKS ON 6"" C.I. MAIN WITH TWO 6""X 12"" 360 DEGREE CLAMPS.",33.99192026,-118.4283535
63250,MAIN,2-Jul-12,711 S OLIVE ST,160' SS 7TH ST,29' EW OLIVE ST,8,C.I.,1905,7391,SPLIT,1,,,,,UNGSON,128-210,10.5,37,"FOUND SPLIT ON TOP OF 8"" C.I. MAIN; CUT IN 5' OF NEW 8"" C.I. PIPE & (2)-8"" MECHANICAL COUPLINGS; BACKFILLED W/CONROCK TEMP. OIL; CLEANED UP - SITE SAFE!",34.04619324,-118.2559696
63308,MAIN,2-Jul-12,1015 VICTORIA AVE,130' EE LINCOLN BL,16' SN VICTORIA AV,6,C.I.,1935,69546,SPLIT,1,,,,C,GONZALES,110-150,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS",33.99553505,-118.4546404
63275,MAIN,2-Jul-12,INTERSECTION OF 59TH PL & HOOVER ST,86' NN 60TH ST,24' EW HOOVER ST,6,C.I.,1921,29418,DCI LEAK,1,,,RUST,CLAY,DE LA CRUZ,106-198,8,16,"ABANDONED DCI LEAKING, SHUT OFF 2"" CORP & PLUGGED.",33.98585182,-118.2870757
63310,MAIN,3-Jul-12,6614 HOLLYWOOD BL,18' SN HOLLYWOOD BL,344' WW SCHRADER BL,16,C.I.,,,RUST HOLE,1,,,,,SALDIVAR,148-186,9,27,MADE REPAIRS ON A LEAKING MAIN AND SERVICE.,34.10166478,-118.3337273
63312,MAIN,3-Jul-12,1486 N SWEETZER AVE,W SWEETZER AVE,463' NN SUNSET BLVD,4,STEEL,1926,43277,RUST HOLE,1,,,,,KELLY,146-174,,,"4"" STL MAIN REPAIR COMPLETED.",34.09744887,-118.3710033
63311,MAIN,3-Jul-12,12811 PANAMA ST,99' W/W MCCONNELL ST,18' S/N PANAMA ST,6,C.I.,,,,1,,,,,NUNEZ,106-156,6,18,"FOUND LEAK ON A 6"" CAST IRON MAIN CUT IN 12' USING TWO MECH COUPLINGS, BACKFILLED. TEMP OILED, CLEANED STREET, MADE SAFE, COMPLETE",33.98526004,-118.4261279
63313,MAIN,5-Jul-12,16606 PARK LANE PLACE,S PARK LANE PLACE,207' WW PARK LANE CIRCLE,4,C.I.,1962,81175,RUPTURE,1,,,,ADOBE,WASHINGTON,158-135,8.5,17,"MADE 2 REPAIRS ON 4"" C.I. MAIN, 2 REPAIR CLAMPS & RETAPPED AND REFITTED 1"" SERVICE LEFT ADDITIONAL ST REPAIR AND CLEAN UP FOR DAY CREW.",34.12915278,-118.4956065
62583,MAIN,5-Jul-12,4843 COLFAX AV,5' W/CL COLFAX AV,154' N/CL LA MAIDA ST,6,C.I.,1925,28920,SPLIT,1,,,,SAND,TONY V,170-168,11,33,"REPAIRED 7' SPLIT ON 6"" CI MAIN WITH 2-6"" CI-DI DRESSER COUPLINGS & 7' DI PIPE. BACKFILLED WITH BASE & TEMP OIL.",34.1590444,-118.3877648
63314,MAIN,6-Jul-12,3772 GRAND VIEW BL,150' NN VENICE BL,25' WE GRAND VIEW BL,6,STEEL,1951,68465,,1,,,,C,GONZALES,114-156,8,16,"LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP.",34.00546922,-118.4315176
62584,MAIN,6-Jul-12,4637 BUFFALO AV,W/CL BUFFALO AV,49' S/CL KLING ST,6,C.I.,1945,59465,SPLIT,1,,,BAD,GOOD,GARCIA,168-156,,,"FOUND BLOW-OUT ON 6"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. RE-INSTALLED 1"" COP. SERVICE. FLUSHED SERVICE. SLURRY BACKFILLED. BARRICADED MADE SAFE. CLEANED-UP AREA.",34.15501593,-118.4300812
63315,MAIN,7-Jul-12,501 ROSSMORE AV,22' S/N ROSEWOOD AV,100' W/W ROSSMORE AV,8,C.I.,1934,53244,ROUND CRACK,1,,,,,GONZALES,140-186,8.5,17,"LEAK ON 8"" .I. MAIN & 6"" F.S. CUT OUT 14' OF 8"" C.I. INSTALLED 12' OF D.I. ONE 8""X 8""X 6"" TEE ONE GATE ONE 6"" UNION TWO 8"" UNIONS",34.07896259,-118.327718
63327,MAIN,8-Jul-12,8718 CRESCENT DR,W/S CRESCENT DR,225' NN VINE ST,2,STEEL,1930,49805,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-171,4,8,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 5"" 360 DEGREE CLAMP.",34.11007179,-118.3833582
63317,MAIN,9-Jul-12,8518 S RAMSGATE AVE,E/S RAMSGATE,52' N/N 85TH PL,6,C.I.,1985,97797,TAPPING SLEEVE,1,,,,,SPEARS,098-171,8,24,"CHANGED NUTS AND BOLTS ON 6""X 6"" TAPPING SLEEVE FOR F.H. TO STOP LEAK.",33.96067117,-118.3830338
62585,MAIN,9-Jul-12,14253 COLLINS ST,S/CL COLLINS ST,159' E/CL TYRONE AV,2,STEEL,1945,53517,RUST HOLE,1,,,BAD,,GARCIA,174-153,,,"FOUND LEAK ON 2"" STL. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.17389965,-118.4438123
63316,MAIN,9-Jul-12,3555 KEYSTONE AV,130' N/N TABOR ST,20' E/W KEYSTONE AV,6,A.C.,1957,76952,ROUND CRACK,1,,,,C,GONZALES,120-162,8,24,"FOUND LEAK ON 6"" A/C MAIN. USED 6""X 8"" CLAMP FOR REPAIRS.",34.02410071,-118.4098051
62586,MAIN,9-Jul-12,15501 BRAIRWOOD DR,416' E CL BRAIRWOOD DR,DEARHORN DR,6,C.I.,1954,71482,SPLIT,1,,,BAD,,GARCIA,164-144,,,"FOUND BLOW-OUT ON 6"" CI MAIN, MADE REPAIRS. RE-CONNECTED 1"" COPPER SERVICE. FLUSHED MAIN & SERVICE. BACKFILLLED & CLEANED-UP AREA. HARD SOIL.",34.14276071,-118.4704172
63318,MAIN,10-Jul-12,1925 HAUSER BLVD,32' EW HAUSER BLVD,292' NN WASHINGTON BLVD,6,C.I.,1927,44460,,1,,,,,SCHWEINBOLD,126-177,8,26,"REPAIRED 6"" C.I. WM WITH CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03998768,-118.3601306
63348,MAIN,10-Jul-12,16350 BUCHET DR,BUCHET DR,RAHN AVE,6,STEEL,1961,807701,RUST HOLE,1,2,,FAIR,CLAY,MATCHIE,216-138,10,30,FOUND SMALL RUST HOLE IN BOTTOM OF WELD NECK. WELDER COMPLETED REPAIR/PL WORKER COATED & SAND USED TO COVER MAIN. BASE USED. LEFT CAT # TWO SITE CLEAN & SAFE,34.28878097,-118.488342
63320,MAIN,11-Jul-12,1132 CAHUENGA BL,300' NN SANTA MONICA BL,6' WE CAHUENGA BL,8,C.I.,1930,49942,SPLIT,1,,,,C,GONZALES,144-186,7.5,15,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X 20"" CLAMP.",34.09166946,-118.328761
62587,MAIN,11-Jul-12,ARCHWOOD ST,6' W/CL VESPER AV,11' S/CL ARCHWOOD ST,4,C.I.,1925,36215,HIT,1,,,FAIR,C,BITTNER,182-150,2,10,"HIT 4"" C.I. MAIN ENCASED IN HARD RECYCLED SLURRY.",34.19290577,-118.4509207
65239,MAIN,11-Jul-12,5274 W WASHINGTON BL,26' SN W WASHINGTON BL,180' EE BURNSIDE AVE,6,C.I.,1923,32360,,1,,,NONE,CLAY,SPEARS,126-177,4,12,"REPAIRED 6"" C.I. MAIN LEAK AT DOUBLE BACK CLAMP LEAD JOINT. REMOVED CLAMP AND PLACED 6""X 12"" 360 DEGREE CLAMP ON MAIN TO STOP LEAK.",34.04091884,-118.3569217
63349,MAIN,11-Jul-12,17420 LUDLOW ST,LUDLOW ST,ANDASOL AVE,6,STEEL,1928,37348,RUST HOLE,1,,,,ADOBE,HERNANDEZ,210-132,8.5,17,FIX ONE LEAK AND FOUND 2 MORE LEAKS ENLARGED EXCAVATION TO MAKE REPAIRS,34.27087679,-118.5132192
63319,MAIN,11-Jul-12,400 GAYLEY AVE (NE CORNER),1' SN GAYLEY AVE (BEHIND CURB),6' EE VETERAN AVE,8,C.I.,,,JOINT,1,,,LIGHT,SAND,SCHWEINBOLD,138-150,6,17,"APPLIED 8"" CLAMP TO DI, BELL & SPIGOT, BACKFILLED, TAMPED, & CLEANED AREA. (NO PAVING NEEDED) BEHIND CURB.",34.07037425,-118.4547886
63322,MAIN,13-Jul-12,2531 HARGRAVE DRIVE,HARGRAVE DRIVE,304' NN RINCONIA DRIVE,6,STEEL,,,RUST HOLE,1,,,,,KELLY,154-189,,,,34.1150629,-118.3247323
63251,MAIN,13-Jul-12,1346 W 5TH ST,22' NS 5TH ST,19' WE LUCAS AVE,6,A.C.,1963,83006,ROUND CRACK,1,,,,,UNGSON,132-207,8,16,"BROKE OUT/EXCAVATED; FOUND ROUND CRACK ON 6"" A.C. MAIN; INSTALLED (1)-6""X 12"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP OIL; CLEANED UP SITE SAFE!",34.05561785,-118.2631811
63321,MAIN,13-Jul-12,10760 WOODBINE ST,16' NS WOODBINE ST,200' EE GLENDON,8,C.I.,1924,69590,ROUND CRACK,1,,,BAD,B,NAVAR,120-162,5,10,,34.02507051,-118.4142911
63323,MAIN,13-Jul-12,49 PALOMA,10' S/N PALOMA,87' W/W PACIFIC AVE,2,STEEL,1908,68721,,1,,,BAD,SAND,HUGHES,110-141,8,16,"EXCAVATED BY HAND. EXTENSIVE CLEAN UP NO PAVING, OR PICK UP REQUIRED.",33.99418173,-118.4778568
63324,MAIN,14-Jul-12,151 TIGERTAIL RD,N/S TIGERTAIL RD,546' EE KENTER AVE,6,C.I.,1925,35717,SPLIT,1,,,NONE,ROCKY,SPEARS,134-141,6,18,"CUT IN 7' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.06045954,-118.4784565
63276,MAIN,14-Jul-12,401 W 104TH ST,31' W/W GRAND AVE,23' N/S 104TH ST,4,C.I.,1926,43399,,1,,,,,BROWN,090-201,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND CORP, BLOWN OUT MAIN, INSTALLED 4X 8 REPAIR CLAMP. TAPPED MAIN, RECONNECTED SERVICE, BACKFILLED AND TEMPED EXCAVATION & CLEANED UP. LEFT SITE SAFE.",33.94189051,-118.2807589
63326,MAIN,16-Jul-12,10311 ORTON AVE,N ORTON AVE,1417 WW FOX HILLS DRIVE,4,C.I.,1924,32890,"ROUND CRACK, RUST HOLE",1,,,,,KELLY,130-159,,,"DISCOVERED 2 FT SPLIT & RUPTURE ON 4"" CI MAIN REPLACED W/ 3FT OF D.I. PIPE.",34.05192186,-118.4164303
63325,MAIN,16-Jul-12,5945 W 76TH ST,N/S 76TH ST,425' E/E AIRPORT BL,6,A.C.,1958,78256,ROUND CRACK,1,,,,CLAY,SPEARS,102-168,4,12,"REPAIRED ROUND CRACK LEAK ON 6"" AC MAIN CAUSED BY TREE ROOTS IN PARKWAY WITH 6""X 8"" 360 DEGREE CLAMP.",33.97225668,-118.3875388
63252,MAIN,17-Jul-12,4804 ELLENWOOD,,104' NN NORWALK AVE,6,C.I.,1932,52296,"RUST HOLE, SPLIT",1,,,,,SOLIS,160-219,9.5,19,"BROKE OUT; EXPOSE LEAK; REMOVE BAD PIPE; INSTALL 7'-0"" OF 6"" D.I. PIPE W/2-6"" MECH. COUPLINGS; BACKFILL & TEMP. LEFT JOB SITE CLEAN & SAFE.",34.13326637,-118.217836
63253,MAIN,18-Jul-12,SAN FERNANDO RD,84' SS FIGUEROA ST,13' EW SAN FERNANDO RD,20,D.I.,1912,,RUST HOLE,1,,,,,DAVIS,140-219,8.5,25.5,FOUND WEEP HOLE IN CASTING OF NEW 20 INCH BELL FLANGE ADAPTER. WE APPLIED JB WELD COMPOUND TO AREA AND WAITED ONE HOUR CURING TIME. WE HAVE NO LEAKS AT THIS TIME. PLASTIC COVER & SLURRY BACKFILL.,34.08105358,-118.2255549
63277,MAIN,18-Jul-12,6532 VICTORIA,203' SS HYDE PARK,20' E/W VICTORIA,6,C.I.,1924,34566,SPLIT,1,,,,,ROGERS,104-186,7.5,19.5,SET UP TRAFFIC INVESTIGATED W/M LEAK SHUT DOWN BY GATE CREW/FOUND 6' SPLIT ON BOTTOM REPAIRED WITH 6FT DI/BACKFILLED WITH SLURRY CLEAN UP LEFT SITE SAFE.,33.97995798,-118.3323689
63254,MAIN,19-Jul-12,REDCLIFF ST,13' NS BERKELEY AVE,25' EW REDCLIFF ST,6,D.I.,,,,1,,,,,ARIAS,146-204,5,22,"FRANK PRECIADO PREVIOUSLY INVESTIGATED FOUND LEAKING JOINT ON 8X 6 REDUCER. CUT OUT 8""X 6"" REDUCER. INSTALLED 8""X 6"" REDUCER AND NEW 8"" FIELD LOK GASKET.",34.08956474,-118.2726715
63328,MAIN,19-Jul-12,7517 TRASK AVE,195' S/S REDLANDS ST,19' E/W TRASK AVE,4,C.I.,1925,66827,ROUND CRACK,1,,,N/A,SAND,RUIZ,094-153,5.5,11,"INVESTIGATE LEAK, DIG EXCAVATION, FOUND LEAK & REPAIRED LEAK, BACKFILL EXCAVATION & TEMP OIL, CLEANED UP & MADE JOB SITE SAFE.",33.95313111,-118.443633
63341,MAIN,19-Jul-12,11050 STRATHMORE DR,221' EE MIDVALE AV,20' NS STRATHMORE DR,6,STEEL,1928,46198,RUST HOLE,1,,,,,GONZALES,134-150,4,12,"FOUND LEAK ON 6"" STL MAIN. USED 6""X 8"" CLAMP FOR REPAIRS.",34.06429737,-118.4510541
63333,MAIN,19-Jul-12,11958 HAMMACK ST,S/ OF ALLEY,11' S/S HAMMACK ST,6,STEEL,1925,69150,RUST HOLE,1,,,,,KELLY,106-162,,,,33.98691146,-118.4080569
63409,MAIN,19-Jul-12,11071 ENFIELD AVE,ENFIELD AVE,LUDLOW ST,4,C.I.,1969,88363,,1,,,FAIR,SANDSTONE,SNYDER,210-129,8,16,BROKE OUT 5'X5' - DUG BY HAND UNTIL USA MARKING ARRIVED - FINISHED DIGGING OUT OVER BLOWOFF - REMOVED & REPLACED BLOW OFF - BACKFILLED & TAMPED - 542 TEPMED EXCAVATION & MADE P/U - CLEANED UP SITE,34.27162354,-118.5241473
63338,MAIN,19-Jul-12,11050 STRATHMORE DR,214' EE MIDVALE AV,20' NS STRATHMORE DR,6,STEEL,1928,46198,RUST HOLE,1,,,,C,GONZALES,134-150,4,12,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.06429002,-118.4510707
63351,MAIN,20-Jul-12,2220 BEVERLY GLEN PL,260' NN SEABURY LN,11' WE BEVERLY GLEN PL,,,,,,1,,,,,GONZALES,152-150,5.5,11,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11028914,-118.446964
63350,MAIN,20-Jul-12,485 HALVERN DR,102' NN BARRINGTON AVE,25' WE HALVERN DR,6,C.I.,1925,35549,SPLIT,1,,,,,MENDEZ,138-144,5,10,"6"" CI MAIN CUT OUT 5FT 6""CI PIPE INSTALL DI PIPE (2) DRESSER FLUSH OUT MAIN BACKFILL MADE SAFE NEED CLEAN UP. PICK UP. BARRICADE MADE SAFE.",34.07101353,-118.4745032
63352,MAIN,23-Jul-12,13072 TENNESSEE AVE,S OF TENNESSEE AVE,177' WW KERWOOD AVE,4,C.I.,1924,32843,SPLIT,1,,,,,KELLY,130-159,,,"CLAMPED (1) 6"" SPLIT ON WATER MAIN.",34.04919105,-118.4177303
63260,MAIN,23-Jul-12,4149 TRACY ST,26' NS TRACY ST,25' WE HAZEL KIRK DR,8,STEEL,1954,70801,,1,,,CONCRETE,CLAY,VALENZUELA,150-201,9,45,"BEAM & PLATE EXCAVATION USE ABI MACHINE AND HEAVY DUTY BACKHOE FROM TRUNKLINE, PERSONAL FROM VARIOUS SUPERVISORS.",34.10832633,-118.2817392
63255,MAIN,23-Jul-12,STADIUM WAY NORTH,,30' NN ANGELS POINT RD,4,STEEL,,,,1,,,,,SOLIS,142-213,9,27,NO RECORDS; WATER MAIN IS NOT OURS!!!! BELONGS TO PARKS & REC.,,
63278,MAIN,23-Jul-12,1309 CABRILLO AVE,59' S/S 13TH ST,23' W/E CABRILLO,6,C.I.,1966,85242,SPLIT,1,,,RUST,CLAY,KIRKSEY,014-198,9,18,"FOUND SPLIT ON TAP 1' FROM BELL. CUT & REMOVE BELL/TAP 36"". INSTALLED 36"" OF 6"" DI W/ 2EA MECH COUPLINGS & 6X 1 SADDLE W/ CORP 1' 1"" COPPER & COMP COUPLING BACKFILLED W BASE & OIL TEMP LEFT JOB SAFE.",33.73217141,-118.2945227
63261,MAIN,24-Jul-12,BUILDING #60 / LANCASTER AV,,192' WW INDIANA ST,8,C.I.,1940,57280,JOINT,1,,,,,SOLIS,132-228,9,18,DRILL HOLES; PIN POINT LEAK; BROKE OUT; EXCAVATE; EXPOSE LEAK; REPAIR; BACKFILL & TEMP W/OIL. LEFT JOB SITE SAFE & CLEAN; ACROSS F/2925 LANCASTER AV.,34.05782181,-118.1932528
63353,MAIN,26-Jul-12,7407 DEMPSEY AVE,DEMPSEY AVE,VALERIO,6,,1949,61029,,1,,,,,MATCHIE,186-141,9,26,"WATER MAIN IN BAD CONDITION, REPAIR APROX. 9FT FROM EXISTING REPAIR. ROUND CRACK ONLY LOTS OF ST DAMAGE LOTS OF CLEAN UP. MORE CLEAN UP STILL NEEDED LEFT CONES",34.20507886,-118.4761356
63355,MAIN,27-Jul-12,12811 PANAMA ST,18' SN PANAMA ST,104' WW MCCONNELL,6,C.I.,1929,49114,ROUND CRACK,1,,,,ADOBE,WASHINGTON,106-156,5,10,"REPAIRED 6"" C.I. MAIN / ROUND CRACK / WITH 6""X 12"" 360 DEGREE CLAMP BACKFILL & LARGE CLEAN UP ON STREET AND DRIVEWAYS NEED LARGE PICK UP & OIL ONLY.",33.98525738,-118.4261324
63256,MAIN,27-Jul-12,3244 ARROYO SECO,13' EW ARROYO SECO,5' NS CYPRESS AVE,2,COPPER,1988,99483,,1,,,,SANDY,PRECIADO,142-219,2,6,"CONTRACTOR HIT 2"" COPPER MAIN AT 90 DEGREE BEND CUT IN 3FT 2"" COPPER & CONNECTED WITH 2-90 DEGREE COMPRESSION FITTING & 2"" NIPPLE.",34.08578742,-118.2183752
63359,MAIN,30-Jul-12,5926 MANOLA WAY,W MANOLA WAY,22' EE CANYON COVE,4,C.I.,1923,31639,SPLIT,1,,,,ADOBE,WASHINGTON,152-189,8,16,"BROKE OUT DUG OUT 4X 3' CON EXC. INSTALLED 4""X 12"" 360 DEGREE CLAMP. BACKFILLED OILED EXC NEED LG. PICK UP ONLY",34.11204958,-118.318763
63280,MAIN,30-Jul-12,1536 W 59TH PL,231' EE DENKER AVE,22' NS 59TH PL,4,C.I.,1921,29114,RUST HOLE,1,,,,,LUCERO,106-195,5,10,"ARRIVED ON JOB SET-UP TRAFFIC LOCATED LEAKS BROKE OUT AND EXCAVATED MADE REPAIRS ON MAIN BY PINCHING MAIN DOWN AND INSTALLING 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMPED, PICKED UP TRAFFIC LEFT JOB SAFE.",33.98668523,-118.3037061
63357,MAIN,30-Jul-12,819 OGDEN DR,20' EW OGDEN DR,171' NN WARING AVE,6,C.I.,1922,30206,,1,,,MED,CLAY,SCHWEINBOLD,142-177,6.5,18.5,"DUG DOWN & TIGHTENED NUTS 6""X 12"" CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK UP.",34.08594427,-118.3594912
63258,MAIN,30-Jul-12,1300 BATES,,,,,,,,1,,,,,CHESTERTON,148-201,9,54,"BACKFILLED AND CLEAN UP 188 MADE REPAIRS, LEFT AREA SAFE SEE 188 REPORT FOR INFO.",34.0980077,-118.2819613
63358,MAIN,30-Jul-12,8110 W 3RD ST,S/S 3RD ST,123' WW CRESCENT HTS BL,6,C.I.,1925,85910,RUST HOLE,1,,,NONE,CLAY,SPEARS,138-174,8,24,"CUT IN 4' OF 6"" DI PIPE.",34.07213784,-118.3663866
63257,MAIN,30-Jul-12,1300 BATES AVE,22' EW BATES AVE,20' SS SUNSET DR,8,C.I.,1938,55811,SPLIT,1,,,VERY BAD,SANDY,PRECIADO,148-201,9.5,19,"8"" MAIN BLOW OUT CAUSING A LOT OF STREET DAMAGE. MAIN SHOULD BE REPLACED ASAP.",34.09800696,-118.2819613
63279,MAIN,30-Jul-12,1735 N FRIGATE AVE,2' E/W FRIGATE AVE,N/N DON STREET,2,COPPER,1960,79832,PIN HOLE,1,,,OK,CLAY,ANDERSON,038-201,4,8,"FOUND PIN HOLE LEAK IN 2"" COPPER MAIN MADE REPAIRS WITH 2X 3 360 DEGREE REPAIR CLAMP. STOPPED LEAK BACKFILLED LEFT AREA SAFE.",33.79796869,-118.2773631
63356,MAIN,30-Jul-12,1900 GRACE AV,75' NN FRANKLIN AV,13' EW GRACE AV,6,C.I.,1923,42500,SPLIT,1,,,,C,GONZALES,150-186,8,24,"BLOW OUT ON 6"" C.I. MAIN CUT IN 6' OF 6"" D.I. WITH TWO UNIONS LOTS OF STREET DAMAGE.",34.10552072,-118.3321493
63354,MAIN,30-Jul-12,3627 CANANEA DR,CANANEA DR,TUDOR DR,4,STEEL,1964,840222,CLAMP,1,,,EXCELLENT,GRANITE,SNYDER,162-138,15,45,"DRILLED HOLES OVER SERV. AT MAIN NO H2O - SOUNDED STREET OVER MAIN DRILLED HOLES OVER MAIN FOUND LEAK ON 4"" STL MAIN - BROKE & DUG OUT 5'X5' FOUND BROKEN BOLT ON VICT. COUPLING - NOTIFIED 580 FOR WELDER - HAD 572 ASST WITH SHUT OFF HAD TO BACKSHUT 5 GATES DUE TO BAD GATE FOR CULDESAC - WITED FOR WELDER TO WELD BUTT STRAP OVER PIPE - TURNED MAIN BACK ON - FLUSHED MAIN OPEN 6 HOSE BIDS AT END OF CULDESAC DUE TO BLOW OFF VALVE FROZEN - BACKFILLED BARRACADED SAFE NEED TEMP 1ST THING TOMORROW",,
63360,MAIN,31-Jul-12,10876 PALMS BLVD,23' NS PALMS BLVD,,,,1939,56421,BLOW OFF,1,,,RUST THICK,SANDY CLAY,SCHWEINBOLD,120-159,9,27,"REBUILT 2"" BO FROM REDUCER BETWEEN RISER AND STAND PIPE FLUSHED SYSTEM, BLOCKED IN PLACE CENTERED BEHIND FITTINGS. BACKFILLED TAMPED & OILED. HELP MAKE PICK UP.",34.02220043,-118.4161063
63205,MAIN,31-Jul-12,500 S LAKE ST,380' NN 6TH ST,16' EW LAKE ST,,C.I.,1932,51882,SPLIT,1,,,,,HOOVER,134-204,9.5,19,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 12' OF CI W/DI BACKFILLED TEMP ASPHALT, LEFT SITE SAFE.",34.06108535,-118.2753943
63259,MAIN,31-Jul-12,414 FIRMIN ST,10' EW FIRMIN ST,334' SS TEMPLE ST,4,C.I.,1911,14841,RUST HOLE,1,,,BAD,SHALE,PRECIADO,136-210,8,16,"FOUND RUST HOLE ON BOTH SIDES OF NEW SER. CLAMP. CUT IN 18"" DI PIPE & 2-4"" DRESSER ALSO RETAP 1"" SER & FLUSH PROPERTY LINE.",34.06458899,-118.2540325
63447,MAIN,1-Aug-12,869 ROSE AVE,ALLEY BEHIND ROSE,10' WW FREDRICK,4,C.I.,1925,68965,RUPTURE,1,,,,ADOBE,WASHINGTON,112-144,3,6,"FOUND MAIN BROKE DUE TO VIBRATION ONLY INSTALLED 4""X 12
 360 DEGREE CLAMP, CONTRACTOR TO HANDLE EXCAVATION.",34.00299634,-118.4656881
63206,MAIN,1-Aug-12,2205 W 6TH ST,44' NN 6TH ST,16' EW LAKE ST,8,C.I.,1932,51882,SPLIT,1,,,,,HOOVER,134-204,18,36,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 7' OF CI W/DI RENEWED 2"" CI SERVICE BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE. LEAK WAS ON LAKE ST.",34.06029241,-118.2759533
62716,MAIN,1-Aug-12,10516 LA MAIDA ST,5' CL LA MAIDA ST,257' W CL STROHM AV,,C.I.,1966,85534,RUST HOLE,1,,,GOOD,,GARCIA,170-177,,,"FOUND LEAK ON 2"" G.V. & B.O. ASSEMBLY. R/REPLACED W/NEW 2"" G.V. & B.O. ASSEMBLY. INSTALLED NEW STAND PIPES & SLEEVES W/CAPS. FLUSHED 6"" C.I. MAIN MADE SAFE.",34.15853911,-118.3601733
63448,MAIN,2-Aug-12,10804 LAWLER ST,15' N/S LAWLER ST,237' W/W GLENDON AV,4,C.I.,1924,69590,"RUST HOLE, SPLIT",1,,,,,RODRIGUEZ,120-162,9,43,"HOLE IN 4"" CI INSTALL 2 MECHANICALS AND 4' OF D.I. PIPE",34.02367463,-118.4151255
63450,MAIN,2-Aug-12,14868 CORONA DEL MAR,24' EW CORONA DEL MAR,176' SS TOYOPA DR,6,C.I.,1927,45292,RUPTURE,1,,,THICK,ROCK & SAND,SCHWEINBOLD,122-129,9,27,"REPLACED 5' CI WITH DI & 2-6"" COUPLING BLOCKED. BACKFILLED TAMPED & OILED. HELP MAKE PICK-UP. CLEANED UP ALONG STREET & DOWN HILL.",34.02982498,-118.520015
63208,MAIN,2-Aug-12,506 N MADISON AV,75' NN MIDDLEBURY AV,,8,C.I.,1929,49043,"RUST HOLE, SPLIT",1,,,,,SOLIS,140-198,10,34.5,"BROKEN OUT; EXCAVATE; REMOVE SPLIT; INSTALL 9'-0"" OF 8"" D.I. W/2-MECH. COUPLINGS. BACKFILL & TEMP AND FINISH CLEAN UP.",34.08011584,-118.2892264
63449,MAIN,2-Aug-12,5628 LA MIRADA AVE,20' N/S LA MIRADA AVE,302' W/E ST ANDREWS PL,6,C.I.,1927,44111,SPLIT,1,,,,,MENDEZ,146-192,9,27,"6"" CI MAIN SPLIT CUT IN 6FT PIPE DI TWO MECHANICAL DRESSER ENERGIZED MAIN BACKFILL MAKE SAFE CLEAN UP.",34.09373853,-118.3120159
63451,MAIN,3-Aug-12,12211 IDAHO AV,17' WW AMHURST AV,23' SN IDAHO AV,4,D.I.,,,RUST HOLE,1,,,,C,GONZALES,126-147,4,12,"FOUND LEAK ON 4"" D.I. FIRE SERVICE USED 4""X 12"" CLAMP FOR REPAIRS.",34.03781562,-118.462377
63452,MAIN,3-Aug-12,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,160' E/E RISING GLEN RD,6,STEEL,1929,48083,RUST HOLE,1,,,,C,GONZALES,146-171,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0965234,-118.3829044
63362,MAIN,4-Aug-12,5061 OTIS AVE,OTIS AVE,WELLS DR,6,C.I.,1925,36106,ROUND CRACK,1,,,POOR,SILT,SNYDER,170-123,9.5,39.5,"6"" CI MAIN BLOWOUT WITH ST DAMAGE - PINCHED MAIN NOTIFIED 580 MADE SAFE WENT TO YARD TO GET GANG TRK - BROKE & DUG OUT 13'X10' REPAIRED ROUND CRACK WITH 6""X12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON 100% BACKFILLED & TEMPED EXCAVATION CLEANED UP SITE PICKED UP TRAFFIC",34.16302508,-118.535556
63453,MAIN,5-Aug-12,16816 EDGAR ST,20' SN EDGAR ST,120' WW IDA ST,6,C.I.,1947,65420,SPLIT,1,,,,C,GONZALES,128-120,10.5,50.5,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" D.I. WITH TWO UNIONS RETAPPED 1"" COPPER SERVICE.",34.04543286,-118.5465718
63209,MAIN,5-Aug-12,340 N MADISON AVE,18' EW MADISON AVE,,,C.I.,1929,49043,SPLIT,1,,,BAD,CLAY,PRECIADO,140-198,10.5,42,"BLOW OUT ON 8"" CI PIPE CUT IN 9FT OF DI & INSTALLED TWO 8"" DRESSER. BACKFILLED WITH CONROCK & TEMP.",34.0775565,-118.2892009
63207,MAIN,6-Aug-12,1849 REDCLIFF ST,564' SS LANDA ST,,6,C.I.,,,RUST HOLE,1,,,,,ARIAS,146-204,2,4,"DURING RETAP PROCESS, PREVIOUSLY DISCONNECTED CORP. VALVE BLEW OFF OLD 6"" C.I. MAIN, LEAVING HOLE IN MAIN. REPAIRED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.09385006,-118.2705659
63454,MAIN,6-Aug-12,1360 ABBOT KINNEY BLVD (IN ALLEY),5' NS ALHAMBRA CT (ALLEY),154' WW NAVARRE CT,4,A.C.,1958,77848,ROUND CRACK,1,,,,CLAY,SCHWEINBOLD,108-144,9,27,"REPAIRED 1/2 CRACK ON AC WATER MAIN UNDER SEWER LATERAL WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",33.99028504,-118.4661251
63457,MAIN,7-Aug-12,555 LEVERING AVE,25' NS LEVERING AVE,20' E/E VETERAN AVE,6,STEEL,1928,40203,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-150,8,24,"REPAIRED 2 LEAKS ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMPS.",34.06672345,-118.4544708
63456,MAIN,7-Aug-12,1100 SUNSET VALE AVE,10' NS SUNSET VALE AVE,22' EE SIERRA ALTA WY,,C.I.,1971,69796,RUST HOLE,1,,,,SLURRY,SCHWEINBOLD,144-168,9,27,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CUT 4""X 12"" CLAMP IN 1/2 TO FIX. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.09215675,-118.3942477
63363,MAIN,7-Aug-12,8705 SEPULVEDA BLVD,SEPULVEDA BLVD,PARTHENIA,,,,,,1,,,,,MATCHIE,194-144,14,65.5,"GB SECTION#:197-149, GATE#: 77, GV SIZE:8, LEAK TYPE: BODY

8"" GATE VALVE, SPLIT @ THE BODY. BLOW OUT INSTALLED NEW 8"" GATE VALVE",34.22848109,-118.4678206
63455,MAIN,7-Aug-12,6106 PICKFORD ST,63' WW ALVIRA ST,19' NS PICKFORD ST,,,,,,1,,,,,GONZALES,128-174,9,36,"FOUND LEAK ON 2"" SERVICE CLAMP REMOVED CLAMP USED 6""X 12"" CLAMP RETAPPED 2"" SERVICE USED 6""X 8""VENTED CLAMP FOR 1"" SERVICE CHANGED BAILS ON 2"" OTHER SERVICES.",34.0480355,-118.3754381
63211,MAIN,7-Aug-12,1035 N ALVARADO ST,N ALVARADO ST,258' SS SUNSET BL,8,C.I.,,,RUST HOLE,1,,,,,ARIAS,140-207,15,81,"FOUND 6 FOOT LENGTH OF 8"" C.I. MAIN BLOWN OUT. CUT IN 10 FEET OF 8"" D.I. PIPE AND (2) 8"" MECH. CPLGS.",34.07681984,-118.264008
63212,MAIN,7-Aug-12,HARVARD BL,20' E/W HARVARD BL.,12' SS MELROSE AVE,6,C.I.,1990,100710,RUST HOLE,1,,,BAD,SANDY,PRECIADO,142-195,9,27,"6"" BLOW OUT AT LINE GATE CUT OUT GATE & INSTALLED 6 FT OF 6"" DI PIPE & 2-6"" DRESSERS. CONROCK BACKFILL & TEMP ASPHALT. WOMAN FELL ON JOB SITE.",34.08341915,-118.3046185
63210,MAIN,7-Aug-12,1966 SUNNY HGTS. DR,RIGHT AWAY,,6,C.I.,1935,53655,,1,,,,,SOLIS,150-219,4,8,"WE ISOLATE THE 6"" W.M. ON THE RIGHT AWAY AND THAT STOP THE LEAK ON TICKET #1285609",34.10565714,-118.225471
63214,MAIN,8-Aug-12,3665 E ROBERTA ST,12' WW SIERRA ST,4' NS ROBERTA ST,2,GALV,1945,64058,,1,,,,,BUSTILLO,144-225,4,16,"FOUND MAIN LEAK WHILE EXCAVATING ON MAIN BETTERMENT PROJECT. MADE SHUT OFF AND REPAIR OF TWO INCH GALVANIZED MAIN, SET PLATE ON EXCAVATION AND WILL BACKFILL WITH SLURRY TOMORROW.",34.08692922,-118.2004609
63459,MAIN,8-Aug-12,5634 MELROSE AVE,20' S/N MELROSE AVE,120' E/W LARCHMOUNT BLVD,8,C.I.,1922,26968,SPLIT & BLOWOUT,1,,,,CLAY,FIERROZ,142-189,10.5,63,"WE MADE REPAIR ON 8"" CI MAIN CUT IN 8' OF 8"" DI PLUS A SERV RETAP. WE DID A BACK TAP. RETAP FOR 5634 MELROSE AVE",34.08351901,-118.3234243
62715,MAIN,8-Aug-12,3179 LINDO ST/PRIMERA AV,94' E/CL PRIMERA AVE,2' N/CL LINDO ST,6,C.I.,1974,91479,"ROUND CRACK, RUST HOLE",1,,,,,CRUZ,160-183,18.5,38,INSTALLED 360 REPAIR CLAMP,34.13130375,-118.343553
63213,MAIN,8-Aug-12,301 S GRAND VIEW ST,17' EW GRAND VIEW ST,91' SS 3RD ST,6,C.I.,1924,34986,SPLIT,1,,,,,UNGSON,134-204,11.5,32,"BROKE OUT / EXCAVATED; FOUND SPLIT ON 6"" C.I. MAIN; CUT IN 7' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL CLEANED UP; SITE SAFE!",34.06370015,-118.2749081
63458,MAIN,8-Aug-12,5634 MELROSE AVE,20' S/N MELROSE AVE,110' E/E LARCHMOUNT BLVD,8,C.I.,1922,26968,"CLAMP, SPLIT",1,,,,CLAY,FIERROZ,142-189,1,6,FOUND A SMALL LEAK 2' W OF OUR REPAIR INSTALLED A 360 DEGREE REPAIR CLAMP,34.08351926,-118.3231472
63460,MAIN,9-Aug-12,1501 S REXFORD DR,W/S REXFORD DR,48' SS CASHIO ST,6,C.I.,1925,35567,"CLAMP, SADDLE CLAMP",1,,,,CLAY,SPEARS,130-168,4,12,"REPAIRED 6"" C.I. MAIN LEAK AT BROKEN SADDLE CLAMP WITH 6""X 8"" 360 DEGREE VENTED CLAMP.",34.05220742,-118.3942946
63215,MAIN,9-Aug-12,2525 AVE 33,,360' EE VERDUGO RD,6,C.I.,1926,42780,,1,,,,ADOBE,MCCALL,152-216,9,18,"STREET CLOSED OFF UPON ARRIVAL, INVESTIGATED LEAK DRILLED OVER MAIN, PIN POINTED LEAK. BROKE OUT & EXCAVATED. REMOVED & REPLACED BROKEN SECTION OF MAIN.",34.11079335,-118.2351757
63461,MAIN,10-Aug-12,2610 JALMIA DR,W/S JALMIA DR,185' NN JALMIA WAY,6,STEEL,1946,64525,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-177,9,25,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH MEDIUM SCREW PIN.",34.11828673,-118.3603288
63462,MAIN,11-Aug-12,FRIENDS / VIA DE LA PAZ,N FRIENDS,25' EE VIA DE LA PAZ,6,STEEL,1956,74371,"RUST HOLE, LARGE",1,,,BAD,ADOBE,WASHINGTON,124-126,3,6,"REPAIRED LARGE HOLE ON 6"" STL MAIN WITH 6""X 12"" 360 DEGREE CLAMPS / PARTIALLY BACKFILLED / BARRICADED SITE / PUT MAIN BACK IN SVC. NEED CREW TO ASSIST WITH CLEAN-UP WITH DITCH INSPECTOR.",34.03703158,-118.5294438
63219,MAIN,13-Aug-12,635 N BUNKER HILL,15' E/W BUNKER HILL AVE,117' S/S BARTLETT ST,12,C.I.,1910,13989,LEAK ON VLV ABANDON SERVICE,1,,,,,GLOVER,134-213,2,4,SHUT OFF CORP VLV. @ MAIN. SERVICE RETAPPED TO NEW MAIN.,34.06222085,-118.2444416
63463,MAIN,13-Aug-12,647 N LUCERNE BL,W/S LUCERNE BL,131' S/S MELROSE AVE,4,C.I.,1915,21480,SPLIT,1,,,NONE,CLAY,SPEARS,142-189,6,18,"CUT IN 4""X 18"" D.I. NIPPLE TO REPAIR MAIN LEAK.",34.08305596,-118.3248926
63216,MAIN,14-Aug-12,2915 ST GEORGE ST,16' EW ST GEORGE ST,172' SS ROWENA AVE,68,CONCRETE,1954,70801,LEAK ON 8,1,,,GOOD,B,GLOVER,152-204,,,"CREW FOUND LEAK ON 8"" BLOW OFF. MULTIPLE CREWS WORKED MULTIPLE SHIFTS UNTIL REPLACEMENT OF B.O. WAS COMPLETE.",34.11007809,-118.2734665
63464,MAIN,14-Aug-12,8446 YUCCA TRAIL,150' E/E KIRKWOOD AV,6' N/S YUCCA TRAIL,4,STEEL,1926,43232,RUST HOLE,1,,,,C,GONZALES,150-174,6,12,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.10329074,-118.3739526
63364,MAIN,14-Aug-12,18803 VANOWEN ST,VANOWEN ST,GEYSER AVE,6,C.I.,1966,85881,RUST HOLE,1,,,POOR,ADOBE,MATCHIE,182-123,15,45,"REPAIRED LARGE RUPTURE ON 6"" CI MAIN. CAUSED EXTENSIVE STREET DAMAGE. 30'X55'/BLOW OUT BACKFILLED W/SAND. CONROCK AND TEMP. OIL EXCAVATION. CLEANED UP JOB SITE. MADE SAFE",34.19380503,-118.5426817
63669,MAIN,15-Aug-12,1901 N SEPULVEDA BL / BEL AIR CREST RD,,,8,,,,GATE,1,,,,,GRIFFIN,152-141,5,9,"REPAIRED 8"" INLET GATE VALVE (IN VAULT) REPLACED GASKET AND STUFFING BOX BOLTS & STOPPED LEAK; NOTIFIED ENERGY CO., ASSISTED BY GARY MADRIGAL.",34.11003055,-118.482611
63218,MAIN,15-Aug-12,NORFOLK AV & SOTO ST,27' WE SOTO ST,12' NS NORFOLK AVE,6,A.C.,1924,34593,HIT BY CONTRACTOR,1,,,,ROCKY,ZEPEDA,134-225,9,31.5,"THE WELDER BURNED OUT THE EXISTING LEAD. THEN THE CREW PREPARED THE BELL & 8"" NIPPLE AND POURED THE LEAD JOINT. THEN INSTALLED A 24"" NIPPLE AND TWO DRESSER COUPLINGS. CLEANED UP THE AREA AND MADE JOB SITE SAFE.",34.05984223,-118.1996253
63217,MAIN,15-Aug-12,3446 BEN LOMOND PL,20' NS BEN LOMOND PL,267' EE TALMADGE ST,6,,1923,,RUPTURE,1,,,,,SMITH,152-201,13,65,CUT IN 14FT OF DI PIPE,34.11110611,-118.281293
63465,MAIN,16-Aug-12,1810 COCHRAN AVE,17' EW COCHRAN AVE,137' SS PICKFORD ST,6,C.I.,1923,32164,SPLIT,1,,,THICK RUSTY,CLAY,SCHWEINBOLD,128-180,7,21,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. CALLED FOR PICK-UP.",34.04372588,-118.3540394
63220,MAIN,16-Aug-12,AVE 19,15' NN RIVERSIDE DR,12' EE AVE 19,24,STEEL,1926,43880,,1,,,,,HOOVER,140-219,5.5,11,"REPAIRED BROKEN ABANDON AIR VALVE OF A 24"" STEEL MAIN HAD WELDER WELD A 3"" NECK TO MAIN CAPPED WITH A THREADED PLUG LEFT SITE SAFE.",34.08130834,-118.2263765
63221,MAIN,16-Aug-12,4501 COLORADO BL,58' WW SAN FERNANDO RD,,6,C.I.,1956,75073,HOLE,1,,,N/A,CORROSIVE,SCHAMBER,162-204,9,18,"EXCAVATE AROUND 6"" MAIN, CUT OUT DAMAGED PIPE CLEAN EXISTING PIPE, REPLACE 6FT SECTION OF PIPE, CHLORINATE AND FLUSH. MADE SAFE.",,
63466,MAIN,16-Aug-12,340 S SIXTH ST,115' SS ROSE CT,15' EW RENNIE,2,STEEL,1922,68892,RUST HOLE,1,,,,,NUNEZ,110-144,,,"CREW MADE REPAIRS ON 2"" STL MAIN WITH 2X 6 360 DEGREE CLAMP.",33.99818834,-118.4719625
63429,MAIN,16-Aug-12,8754 LA SALLE AV,317' NN 89TH ST,19' EW LA SALLE AV,6,C.I.,1927,43988,SPLIT,1,,,,,ROGERS,096-195,10,28.5,POSSIBLE MAIN BREAK/ARRIVED SET UP TRAFFIC WANTED FOR SCHOOL AFTER ??? TO LET OUT STARTED TO REPAIR MAIN BREAK AT 5:42PM FOUND 6 1/2 SPLIT REPAIRED ??? SITE SAFE.,33.95729953,-118.3057755
63443,MAIN,17-Aug-12,FLORENCE & FIGUEROA,118' WW FIGUEROA ST,40' NS FLORENCE,12,C.I.,,,,1,,,,,ROGERS,102-201,9.5,37,"SET UP TRAFFIC INVESTIGATE LEAK ON 12"" W/M C.I.UNITED FOR GAS CO. U.S.A. UNTIL 6:00AM FOUND 2"" C.I. SERVICE RUPTURE / FOUND CORP SHUT. CORP 5'X 5' UNDERMINE PLATED & BACKFILLED (SIDELINED MCDONALD'S)",33.97462772,-118.2832255
63467,MAIN,17-Aug-12,6620 MELROSE AV,160' E/E CITRUS AV,22' S/N MELROSE AV,8,C.I.,1922,30063,SPLIT,1,,,,,GONZALES,142-183,12,84,"FOUND BLOW OUT ON 8"" C.I. MAIN CUT IN 18' OF 8"" D.I. WITH TWO UNIONS.",34.08350428,-118.3390488
63468,MAIN,17-Aug-12,10440 HEBRON LANE,S HEBRON LANE,400' W/W BEVERLY GLEN BLVD,4,STEEL,1928,47072,RUST HOLE,1,,,,,KELLY,150-150,,,LEFT BARRICADE OVER REPAIR.,34.10441212,-118.4473181
63430,MAIN,18-Aug-12,7119 8TH AVE,76' NN FLORENCE AVE,18' EW 9TH AVE,6,C.I.,1924,34046,RUPTURE,1,,,,,LUCERO,102-186,16,53.3,"ARRIVED ON JOB. SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN AN OFFSET TO CLEAR UNDERNEATH A 6"" HIGH PRESSURE GAS LINE, BACKFILLED AND TEMPED. CLEANED UP PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97490066,-118.3265598
62713,MAIN,18-Aug-12,14018 LA RUE ST,9' S CL LA RUE ST,180' W CL TELFAIR AVE,6,C.I.,1978,94562,RUST HOLE,1,,,O,C,VELAZQUEZ,212-153,13,31.5,"FOUND RUST HOLE ON 6"" CI MAIN - MADE REPAIRED WITH A 360 DEGREE REPAIR CLAMP & BACKFILL WITH BASE & TEMP",34.27546832,-118.438942
63469,MAIN,18-Aug-12,8126 BEVERLY BLVD,S BEVERLY BLVD,8' EW KILKEA DR,6,C.I.,1924,33763,"SPLIT, RUPTURE",1,,,,ADOBE,WASHINGTON,140-174,9,24,"REPAIRED 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP BACKFILL/PICK UP NEED LARGE PICK UP COMPLETE.",34.07600307,-118.3669634
62714,MAIN,18-Aug-12,14018 LA RUE ST,9' S C LA RUE ST,180' W CL TELFAIR AVE,6,C.I.,1978,94562,RUST HOLE,1,,,O,C,VELAZQUEZ,212-153,13,31.5,"FOUND RUST HOLE ON 6"" CI MAIN - MADE REPAIRS WITH A 360 DEGREE REPAIR CLAMP & BACKFILL WITH BASE & TEMP",34.27547094,-118.4389384
63470,MAIN,19-Aug-12,5433 JEFFERSON BL,300' EE HAUSER BL,21' SN JEFFERSON BL,8,C.I.,,,SPLIT,1,,,,,GONZALES,120-177,7.5,36.5,"BLOW OUT ON 8"" C.I. MAIN CUT IN 9' OF 8"" D.I. WITH TWO UNIONS.",34.02587186,-118.3640537
63471,MAIN,19-Aug-12,611 IRVING BL,115' N/N CLINTON ST,17' E/W IRVING BL,6,C.I.,1923,30920,SPLIT,1,,,,,GONZALES,142-189,7,21,"BLOW OUT ON 6"" C.I. MAIN CUT IN 4"" OF 6"" D.I. WITH TWO UNIONS. LOTS OF STREET DAMAGE.",34.08209865,-118.3187442
63549,MAIN,19-Aug-12,303 BROOKS AVE (LEAK ON DOUGLAS PL),8' WE DOUGLAS PL,,2,STEEL,1908,68862,RUST HOLE,1,,,THICK,CLAYISH,SCHWEINBOLD,108-144,6,18,"REPAIRED VERY PITTED 2"" STEEL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.99315411,-118.4731631
