LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
63473,MAIN,20-Aug-12,4451 INGLEWOOD BL,149' N/N CULVER BL,2' E/W INGLEWOOD BL,8,C.I.,1941,69570,RUST HOLE,1,,,,,GONZALES,110-159,8,24,"FOUND LEAK ON 4"" C.I MAIN (SERVICE LATERAL). USED 4""X 12"" CLAMP FOR REPAIR.",33.99521998,-118.4181581
63431,MAIN,20-Aug-12,436 W 95TH STREET,21' NS W 95TH STREET,159' EE FIGUEROA ST,4,C.I.,1928,47040,SPLIT,1,,,RUST,CLAY,ANDERSON,094-201,8,16,"4"" C.I. MAIN LEAK. FOUND A 6"" SPLIT IN MAIN NOTCHED BOTH SIDES OF MAIN. INSTALLED 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED EXCAVATION LEFT AREA SAFE.",33.95004898,-118.2819551
63433,MAIN,21-Aug-12,757 SUMMERLAND AVE,30' E/E SUMMERLAND PL,22' N/S SUMMERLAND AVE,8,C.I.,1936,54284,"RUST HOLE, SPLIT",1,,,,,BROWN,020-198,11,31,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK. BROKE OUT. DUG DOWN TO THE MAIN. FOUND SPLIT AND RUPTURE, REPLACED 8' OF PIPE. PLATED EXCAVATION, BARRICADE GUTTER. CLEANED UP. LEFT SIDE SAFE.",33.74755289,-118.2937448
63432,MAIN,21-Aug-12,1116 W 81ST ST,288' EE BUDLONG AVE,19' NS 81ST ST,6,C.I.,1928,46821,,1,,,,,LUCERO,098-198,11.5,23,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED CLEANED UP. PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96577034,-118.2948152
63475,MAIN,21-Aug-12,521 WILTON PL,209' NN MAPLEWOOD AV,20' EW WILTON PL,,,,,,1,,,,,GONZALES,140-192,9,34.5,"FOUND LEAK ON 20"" C.I. MAIN ON OLD CLAMP. REMOVED CLAMP USED 20""X 20"" CLAMP FOR REPAIRS. PAVING REQUEST ALREADY IN.",34.08097171,-118.3135498
63476,MAIN,21-Aug-12,1821 LONGWOOD AVE,20 W/E LONGWOOD AVE,433' NN PICKFORD ST,6,C.I.,1926,43353,SPLIT,1,,,SLIGHT,ADOBE/CLAY,SCHWEINBOLD,126-183,4,12,"REPAIRED SMALL SPLIT ON 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.042209,-118.3444503
63516,MAIN,21-Aug-12,8814 PINTO PLACE,S/ PINTO PLACE,255' W/W RISING GLEN RD,2,,1955,73741,2,1,,,,,KELLY,148-171,,,,34.10286039,-118.3844188
63478,MAIN,22-Aug-12,1119 MCCADDEN PL,17' EW MCCADEN PL,239' NN SANTA MONICA BLVD,4,C.I.,,44764,RUST HOLE,1,,,THICK,ADOBE,SCHWEINBOLD,144-183,3.5,10.5,"REPAIRED 4"" WATER MAIN WITH CLAMP ST. MAINT TO BACKFILL, COMPACT, & PAVE. ST MAINT TO MAKE PICK-UP.",,
63477,MAIN,22-Aug-12,3335 COUNTRY CLUB DR,22' NS COUNTRY CLUB DR,287' EE ARLINGTON AVE,6,A.C.,1971,90141,ROUND CRACK,1,,,,CLAY,SCHWEINBOLD,130-192,4,12,"REPAIRED AC WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & BARRICADED. HELP MAKE PICK-UP.",34.04980292,-118.3153849
63222,MAIN,22-Aug-12,LORENA ST,25' NS LORENA ST,20' WE 5TH ST,6,C.I.,1928,46127,,1,,,,,PRECIADO,124-228,,,"FOUND 1-6"" SPLIT & INSTALLED A 360 DEGREE CLAMP & ALSO FOUND 1-PIN HOLE & INSTALLED SER. CLAMP WITH PLUG CONROCK BACKFILLED.",34.03236359,-118.1979666
63479,MAIN,22-Aug-12,300 BEL AIR ROAD,S BEL AIR ROAD,155' EE COPA DE ORO,6,STEEL,1925,41611,RUST HOLE,1,,,,,KELLY,142-153,,,,34.08318721,-118.4395768
63480,MAIN,23-Aug-12,931 INDIANA AVE (IN ALLEY),8' NS VERNON CT,210' EE DILLON CT,6,POLY,1904,10507,,1,,,,SAND SLURRY,SCHWEINBOLD,112-147,9,27,"REPLACED CHEAP 6""X 1"" CLAMP WITH NEW ONE. FLUSHED SERV. BACKFILL TO BOTTOM OF BROKEN 8"" SEWER MAIN BELL (LESS 24"") PLATED WITH 8X 4 CHOCKED, WEDGED PLATE. CONED OFF SPOIL.",33.99991355,-118.4625863
63434,MAIN,23-Aug-12,3655 60TH ST,26' SN 60TH ST,147' EE DEANE AVE,8,C.I.,,,JOINT,1,,,,,RYAN,106-183,5,10,"LEAD JOINT AT C.I. MAIN AND STEEL MAIN WAS LEAKING. REPACKED JOINT. AFTER EXCAVATING AND FINDING LEAK, NO MATERIAL USED.",33.98537752,-118.3372094
63224,MAIN,23-Aug-12,3567 E 8TH ST,8TH ST,HUNTER ST,8,C.I.,,,SPLIT,1,,,,B,,118-225,11,62,"MADE REPAIRS ON A 8"" C.I MAIN LEAK. MADE NECESSARY REPAIRS. CLEAN UP. SLURRY BACKFILL, SET PLATE & PINNED, & OILED, LEFT SAFE.",34.01959876,-118.2004567
63481,MAIN,23-Aug-12,2242 BEVERLY GLEN PL,E/S BEVERLY GLEN PL,456' NN BEVERLY GLEN BL,6,STEEL,1927,44430,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-150,8,16,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH A LARGE SCREW PIN.",34.11079782,-118.4470786
63223,MAIN,23-Aug-12,3045 HARRINGTON AV,,45' NN OXFORD AV,6,C.I.,1928,46742,"RUST HOLE, SPLIT",1,,,,,SOLIS,130-192,9,18,"DRILL HOLES; BROKE OUT EXCAVATE; EXPOSE SPLIT; REMOVE; INSTALL NEW 6"" D.I. W/2-MECH. COUPLING; BACKFILL & TEMP W/OIL.",34.05013833,-118.307358
63435,MAIN,23-Aug-12,3659 60TH ST,26' SN 60TH ST,132' EE DEANE AV,8,C.I.,,,CLAMP,1,,,,,RYAN,106-183,4,8,DCI CORP BLEW OUT AFTER EXCAVATING,33.98537729,-118.3372413
63437,MAIN,24-Aug-12,1852 W 78TH STREET,20' N/S W 78TH STREET,92' E/E ST ANDREWS PLACE,6,C.I.,1923,31666,"SPLIT, HOLE IN MAIN",1,,,RUST,CLAY,ANDERSON,100-192,8,16,"FOUND 6"" CI MAIN BREAK REMOVE 6FT CI PIPE AND INSTALLED 4' DI PIPE W/TWO MECHANICAL COUPLINGS. BACKFILLED WITH BASE AND OILED LEFT AREA SAFE.",33.96904257,-118.3107678
63482,MAIN,24-Aug-12,5450 PICO BLVD,S PICO BLVD,13' WW HAUSER BLVD,8,A.C.,1949,66386,COUPLING,1,,,,,KELLY,130-177,,,"TIGHTEN ORIGINAL MECHANICAL COUPLING; BRACED W.BLOCKING; SLURRY, PLATED, OILED, AND WORKSITE CLEAN.",34.04855032,-118.356693
63484,MAIN,25-Aug-12,1001 MCCADDEN PL,18' E/W MCCADDEN PL,212' N/N SANTA MONICA BL,4,C.I.,1927,44764,,1,,,,,YBARBO,144-183,,,"FOUND 4"" CI MAIN LEAK RUPTURE MADE REPAIRS BACKFILLED TEMP OIL LEFT SAFE",34.09141465,-118.3374708
63483,MAIN,25-Aug-12,5170 VENICE BL,S/S VENICE BL,149' EE COCHRAN AVE,8,A.C.,1968,87695,ROUND CRACK,1,,,,CLAY,SPEARS,128-180,8,16,"REPAIRED ROUND CRACK LEAK ON 8"" A.C. MAIN WITH 8""X 8"" 360 DEGREE CLAMP.",34.04439855,-118.3533106
63225,MAIN,26-Aug-12,2026 OXFORD AVE,46' WE OXFORD AVE,80' SS LOS FELIZ BL,4,C.I.,1920,27311,ROUND CRACK,1,,,BAD,CLAY,PRECIADO,150-192,9,18,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED ONE 360 DEGREE REPAIR CLAMP & BACKFILLED WITH CON ROCK & TEMP. SYS 757 CD 4",34.10754716,-118.3082086
63365,MAIN,26-Aug-12,6449 PEACH AVE,PEACH AVE,VICTORY BLVD,8,C.I.,1938,39618,SPLIT,1,,,,,JOSEPH,180-144,10,60.5,"CALL OUT TO FIX 6"" CI MAIN LEAK SET UP TRAFFIC DUG OUT LEAK CUT IN 11' OF DI PIPE BACKFILL TAMP,TEMP. CLEAN UP MUD PICK UP TRAFFIC LEFT FOB SAFE",34.18805854,-118.4676425
63226,MAIN,26-Aug-12,1000 MYRA AVE,30' SS DEL MAR AVE,21' EW MYRA AVE,8,C.I.,1929,48688,SPLIT,1,,,,,UNGSON,144-201,13.5,38,"CUT IN 5' OF NEW 8"" D.I. PIPE; DID EXTENSIVE CLEAN UP; BACKFILLED W/ CONROCK; TEMP. OIL.",34.09152947,-118.2838289
63436,MAIN,26-Aug-12,3627 W 60TH ST,310' WW WEST BLVD,24' SN W 60TH STREET,8,C.I.,1925,41971,SPLIT,1,,,RUST,CLAY,ANDERSON,106-183,14,40.5,"6 FOOT SPLIT IN 8"" CAST IRON MAIN. REMOVED BAD CAST IRON AND INSTALLED 6' PIECE OF 8"" DI PIPE W/ TWO MECH COUPLING BACKFILLED EXCAVATION AND LEFT SAFE.",33.98538175,-118.336362
63472,MAIN,26-Aug-12,10322 ILONA,22' NS ILONA AVE,396' EE KERWOOD AVE,4,C.I.,1924,32844,"RUST HOLE, SPLIT",1,,,MED,LOAMY CLAY,SCHWEINBOLD,130-162,9,27,"REPLACED 3' OF WITH DI PIPE & 2 FITTINGS. BLOCKED IN PLACE & FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.04947341,-118.4153854
63492,MAIN,26-Aug-12,5401 WEATHERFORD DR,15' NS PROPERTY,,8,C.I.,1951,68561,,1,,,,,KENNEDY,116-177,8,24,CUT IN 7' OF DI PIPE BACKFILLED PUT MAIN BACK IN SERVICE.,34.01531497,-118.3644282
63485,MAIN,26-Aug-12,10456 TENNESSEE AVE,N/S TENNESSEE AVE,156' EE PATRICIA AVE,6,C.I.,1924,32801,,1,,,,,SPEARS,128-159,8,16,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR LEAK.",34.04769878,-118.4202736
63491,MAIN,26-Aug-12,1025 MCCADEN PL,18' E/W PROPERTY,,4,C.I.,1922,30188,,1,,,,,KENNEDY,144-183,8,16,CUT IN 2' OF DI BACKFILLED PUT MAIN BACK IN SERVICE.,34.08973896,-118.3374737
63486,MAIN,27-Aug-12,5300 2ND ST,18' N/S 2ND ST,6' W/W JUNE ST,8,C.I.,1969,88114,SPLIT,1,,,CLEAN,SANDY LOAM,SCHWEINBOLD,138-186,13.5,44,"REPLACED 8' OF 8"" CI CUT WITH DI PIPE FITTINGS. BLOCKED UP & SIDE BLOCKED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP OF MUD & DEBRIS ON 2 STREETS.",34.0710348,-118.3349083
63227,MAIN,27-Aug-12,703 N BUNKER HILL,16' E/W BUNKER HILL AVE,60' N/N BARTLETT ST,6,C.I.,1927,45247,OLD,1,,,NONE,B,GLOVER,134-213,2,10,BACKHOE HIT AN ABANDON CORP. VLV. WHILE EXCAVATING FOR SMALL SERVICE RETAP.,34.06283586,-118.2444676
63487,MAIN,28-Aug-12,4113 5TH AVE,W/S 5TH AVE,147' SS MLK JR BL,6,C.I.,1928,46045,RUST HOLE,1,,,NONE,LOAM,SPEARS,114-189,4,8,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.01015202,-118.3222417
63489,MAIN,28-Aug-12,8457 BRIER DRIVE,S BRIER DRIVE,312' E/E OAK DRIVE,4,STEEL,1930,49567,RUST HOLE,1,,,,,KELLY,150-174,,,,34.10442223,-118.3753004
63488,MAIN,28-Aug-12,JEFFERSON BLVD,16' SN JEFFERSON BLVD,70' WW SYCAMORE AVE,8,C.I.,1968,87228,SPLIT,1,,,,,RODRIGUEZ,120-177,8,43.5,REPLACE 9' OF PIPE. USE2 MECHANICALS AND 9' OF D.I. PIPE.,34.02556161,-118.3573445
63490,MAIN,29-Aug-12,4113 5TH ST,200' SS M.L. KING BL,19' EW 5TH AV,6,C.I.,1928,46045,,1,,,C,,GONZALES,114-189,17.5,58,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP TWO HOURS LATER 6"" C.I. MAIN BLEW OUT USED 6""X 12"" CLAMP MAIN ON LOW PRESSURE.",34.01006057,-118.3222416
63228,MAIN,29-Aug-12,1900 RESERVIOR ST,100' EE LIBERTY ST,15' SN RESERVIOR ST,4,C.I.,1933,52632,SPLIT,1,,,,,HOOVER,140-207,7.5,19,"REPAIRED LEAK ON 4"" CI MAIN REPLACED 5' OF CI W/DI BACKFILLED, TEMP ASPHALT. LEFT SITE SAFE.",34.07848455,-118.2610639
63229,MAIN,29-Aug-12,2455 MICHELTORENA ST,W SIDE MICHELTORENA ST,132' SS LANTERMAN TER,6,C.I.,1927,44207,,1,,,,,SOLIS,150-204,9.5,35,"SECURE MAIN BREAK/WAITED FOR USA/EXCAVATE/REMOVE BAD 6"" C.I. PIPE AND INSTALL 6'-0"" OF 6"" D.I. W/2-6"" MECH. COUPLING. MAJOR CLEAN UP IN ST.",34.10478194,-118.2698621
63438,MAIN,30-Aug-12,6003 S LONG ST,13' SS 60TH ST,17' EW LONG ST,4,C.I.,1924,32825,RUPTURE,1,,,,,LUCERO,106-183,14.5,29,"ARRIVED ON JOB SET-UP TRAFFIC LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 4FT OF 4"" D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98522523,-118.3385752
63493,MAIN,30-Aug-12,10440 HEBRON LN,100' WW BEVERLY GLEN BL,4' NS HEBRON LN,4,STEEL,1928,47072,RUST HOLE,1,,,,C,GONZALES,150-150,5,15,"FOUND LEAK ON 4"" STL MAIN USED TWO 4""X 12"" CLAMPS FOR REPAIRS.",34.10436959,-118.4471024
63230,MAIN,30-Aug-12,1543 CALADA ST,290' SS UNION PACIFIC AVE,20' EW CALADA ST,8,C.I.,1924,34217,RUST HOLE,1,,,,,SOLIS,116-225,10.5,30,"DRILL HOLES/FOUND LK/EXCAVATE/WATER MAIN RUPTURE/INSTALL 5'-0"" OF 8"" PIPE D.I. W/2-8"" MECH. COUPLINGS/HEAVY CLEAN UP/ BACKFILL & TEMP/",34.01521332,-118.1980051
63596,MAIN,1-Sep-12,619 N LAFAYETTE PARK PL,190' NN BELLEVUE AVE,19' EW LAFAYETTE PARK PL,8,C.I.,1926,42594,SPLIT,1,,,,,HOOVER,140-204,12,52.5,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 7' OF 8"" DI BACKFILED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE. SEVER STREET DAMAGE.",,
63595,MAIN,1-Sep-12,1466 FAIRBANKS PL,15' WE FARIBANKS PL,167' SS SCOTT AVE,4,C.I.,1924,33361,RUST HOLE,1,,,,CLAY,ZEPEDA,140-210,10,20,"LOCATED THE LEAK, MADE THE REPAIRS USING A 4' SECTION OF D.I. PIPE. DRESSER COUPLINGS. BACKFILLED USING CONROCK AND TEMP. OIL.",34.07910571,-118.2551196
63727,MAIN,2-Sep-12,8125 LARAMIE AVE,9' W CL LARAMIE,139' N CL LORNE,6,C.I.,1969,88059,RUST HOLE,1,,,NOT APPLIED,ADOBE,HERNANDEZ,190-114,8,24,,34.21754107,-118.5729852
63597,MAIN,2-Sep-12,1407 N EDGEMONT ST,,400' S/S SUNSET BLVD,6,C.I.,1925,35499,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-198,13,26,"6"" MAIN LEAK (SPLIT) INSTALL 7'-0"" OF 6"" D.I. W/TWO 6"" MECH. COUPLINGS / BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.0969036,-118.2961598
63712,MAIN,4-Sep-12,19057 TULSA ST,10' N CL TULSA ST,180' W CL VANALDEN AV,6,C.I.,1965,84442,SPLIT,1,,,POOR,SAND,SNYDER,208-120,9.5,35.5,"6"" CI MAIN BLOWOUT - BROKE & DUG OUT 20'X 10' ST. DAMAGE SHUT MAIN 100% HAD TO BREAK OUT ONE GATE BURIED - CUT IN 6' OF 6"" DI WITH Z MECH. COUPLINGS - TURNED WATER BACK ON FLUSHED FROM F.H. - BACKFILLED LG. EXCAVATION STILL WAS MORE EXTENSIVE ST. DAMAGE TO BE REMOVED - BARRICADED & CONE & SAFETY TAPE AREA SAFE - ACROSS FROM SCHOOL NEEDS DONE ASAP.",34.26787876,-118.5484807
63519,MAIN,4-Sep-12,1500 FOREST KNOLL DRIVE,E FOREST KNOLL DR,284' S/S SUNSET PLAZA DRIVE,4,STEEL,1927,44767,RUST HOLE,1,,,,,KELLY,148-171,,,,34.09804131,-118.3803212
63748,MAIN,4-Sep-12,345 E 59TH PL,100' WW TOWNE AV,20' NS 59TH PL,6,C.I.,1920,26730,LEAK AT CORP,1,,,,,ROGERS,106-204,1.5,3,"SET UP TRAFFIC FOR 1"" ENLARGEMENT FOUND SMALL LEAK AT CORP. PINCHED DOWN 6"" WATER MAIN INSTALLED SERVICE CLAMP WITH PLUG AND REDWOOD PLUG STOPPED LEAK CLEANED UP SITE LEFT SAFE.",33.98605071,-118.2679091
63524,MAIN,5-Sep-12,1243 STEARNS DR,22' EW STEARNS DR,180' NN PICO BLVD,4,C.I.,1924,33860,CLAMP,1,,,SLIGHT,CLAY,SCHWEINBOLD,130-174,6.5,19.5,"REPLACED BROKEN SERVICE CLAMP WITH NEW ONE & FITTINGS FLUSHED SERV. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0529422,-118.3707874
63522,MAIN,5-Sep-12,8963 PICO BL,S/S ALLEY N/O PICO BL,188' EE CREST DR,4,C.I.,1928,46445,SPLIT,1,,,NONE,CLAY,SPEARS,132-168,6.5,19.5,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.05572329,-118.3871141
63598,MAIN,5-Sep-12,2116 ELSINORE ST,20' NS ELSINORE ST,100' WW ALVARADO ST,6,C.I.,1924,34161,SPLIT,1,,,BAD,CLAY,PRECIADO,140-207,7.5,15,"FOUND SPLIT AT BOTTOM OF 6"" MAIN CUT OUT 5FT OF PIPE & REPLACE WITH 5FT OF DI PIPE BACKFILLED WITH CONROCK & TEMP.",34.07828777,-118.2635833
63521,MAIN,5-Sep-12,10325 ORTON AV,184' NN KESWICK AV,17' EW ORTON AV,4,C.I.,1924,32890,,1,,,,,GONZALES,130-159,4,12,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 2' OF 4"" D.I. WITH TWO UNIONS ALSO USED 4""X 12"" CLAMP ON LEAK.",34.05156463,-118.4164472
63728,MAIN,5-Sep-12,4861 POE AV,9'  W CL POE AV,223' N CL QUEDA DR,2,,,,BLOW OFF #88,1,,,,,JOSEPH,170-111,8,24,"HAD TO SET UP TRAFFIC, BREAK OUT REPLACE 2"" BLOW OFF TO STOP LEAK ON MAIN BACKFILL TAMP TEMP, PICK UP TRAFFIC LEFT JOB SAFE.",,
63523,MAIN,5-Sep-12,115 N MCCADDEN PLACE,W MCCADDEN PLACE,246' NN 1ST STREET,6,C.I.,1925,35240,SPLIT,1,,,,,KELLY,138-183,,,,34.07423184,-118.3371248
63520,MAIN,5-Sep-12,4030 INGLEWOOD BL,161' SS WASHINGTON PL,3' WE ALLEY EAST OF INGLEWOOD BL,4,A.C.,1960,79312,CLAMP,1,,,,,GONZALES,112-159,4,12,"FOUND LEAK ON 4"" AC MAIN AT SERVICE SADDLE USED 4""X 8"" VENTED CLAMP RECONNECTED 2"" COPPER SERVICE.",34.00171228,-118.4245536
63526,MAIN,6-Sep-12,1117 N MCCADDEN PL,W/S MCCADDEN PL,143' NN SANTA MONICA BL,4,C.I.,,103831,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-183,4,12,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",,
63527,MAIN,6-Sep-12,SIXTH AVE & SUNSET AVE,29' SS ALLEY NORTH OF SUNSET AVE,8' EW ALLEY WEST OF SIXTH AVE,2,STEEL,1922,68892,,1,,,,,NUNEZ,110-144,,,THE CREW MADE REPAIRS AFTER THE MAIN BLEW OUT WHERE THE CREW WAS DIGGING OUT SERVICES. THE OLD MAIN IS OUT OF SERVICE,33.99788236,-118.4710215
63525,MAIN,6-Sep-12,10319 ORTON AVE,17' SN ORTON AVE,284' WW KESWICK AVE,4,C.I.,1924,32890,RUST HOLE,1,,,THICK,CONROCK,SCHWEINBOLD,130-159,5,15,"REPLACED 4' OF WATER MAIN WITH D.I PIPE & FITTINGS. BLOCKED IN PLACE. BACKFILLED, TAMPED, & OILED. PREVIOUS PAVEMENT ORDER FILLED OUT.",34.05175728,-118.4164398
63713,MAIN,6-Sep-12,6625 FRANRIVERS AV,6' W CL FRANRIVERS AV,251' N CL KITTRIDGE ST,6,C.I.,1960,79715,"SPLIT, RUPTURE",1,,,POOR,ADOBE/CLAY,LAROCHELLE,182-087,15,83.6,"REPLACED 15' OF 6"" C.I. MAIN WITH DUCTILE MAIN. RE-FITTED TWO 1"" SERVICE LATERALS. BACKFILLED AND SAND, BASE AND SLURRY.",34.19139793,-118.655578
63531,MAIN,7-Sep-12,8157 LAUREL VIEW DRIVE,N OF LAUREL VIEW DR,441' EE CRESCENT HTS BL,4,STEEL,1927,45302,RUST HOLE,1,,,,,KELLY,148-174,,,,34.10141944,-118.3671858
65434,MAIN,7-Sep-12,6929 RADFORD AVE.,12' W/C RADFORD AVE.,279' S/C HART ST.,16,STEEL,1925,28968,SPLIT,1,,,,,R. CRUZ,184-168,41.5,174.5,"CUT OUT 46.5 FT. OF OLD STL. RIV PIPE.INSTALLED 46.5 FT.OF 16"" STL WELDED PIPE AND FOUR 6"" X 16"" BUTT STRAPS 4 ANODES. ENAMELED TAR COATED JOINTS. BACKFILLED 9' X 50' EXCAVATION WITH SLURRY. TEMP ASPHALT PAVED. WELL COLLECTOR LINE",34.19679488,-118.3921863
63528,MAIN,7-Sep-12,721 HAMPDEN,N HAMPDEN,155' E/E SWARTHMORE,6,A.C.,1956,73777,HOLE,1,,,FAIR,ADOBE,WASHINGTON,128-126,4,8,"INSTALLED 6""X8"" 360 DEGREE CLAMP & PUT MAIN BACK IN SERVICE / CONTRACTOR WILL HANDLE EXCAVATION.",34.04300773,-118.5263027
63530,MAIN,7-Sep-12,37 PARK AVE,N/S PARK AVE,172' EE SPEEDWAY,2,STEEL,1908,68721,RUST HOLE,1,,,NONE,SAND,SPEARS,108-141,5,10,"REPAIRED LEAK ON 2"" STEEL MAIN WITH 2""X 8"" 360 DEGREE CLAMP.",33.99189447,-118.4765534
63529,MAIN,7-Sep-12,1177 BEVERLY DR,W/S BEVERLY DR,110' NN PICO BL,6,C.I.,1924,33892,RUST HOLE,1,,,NONE,CLAY,SPEARS,132-168,10,34.5,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK.",34.05567838,-118.3957729
63532,MAIN,9-Sep-12,1801 W 18TH ST,S/S 18TH ST,36' WW 8TH AVE,8,C.I.,1933,53067,SPLIT,1,,,NONE,CLAY,SPEARS,126-189,6,18,"CUT IN 10' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.04062204,-118.3262401
63732,MAIN,9-Sep-12,6270 LUBAO AV,9' S CL LUBAO,287' S CL TOPHAM,6,,1959,72031,ROUND CRACK,1,,,,CLAY,MATCHIE,178-114,15,45,"MISSED LEAK A EXCAVATED MANY YARDS OF SOIL MAIN & SERVICE DEEP. REPAIR COMPLETED BY CUTTING 30"" PIECE OF 6"" DI REFITTING TWO 1"" SERVICES ALSO  C.V./MTR CHANGED AT THIS LOCATION WATER MAIN THOROUGHLY FLUSHED.",34.18443446,-118.5659991
63535,MAIN,10-Sep-12,5320 GLASGOW CT,19 N/S GLASGOW CT,230' WW GLASGOW AVE,4,C.I.,1949,66889,ROUND CRACK,1,,,THICK,SANDY CLAY,SCHWEINBOLD,102-174,9,23,"REPAIRED LEAK WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.9715898,-118.3731288
63533,MAIN,10-Sep-12,12631 WALSH AV,170' WW BONAPARTE AV,18' NS WALSH AV,6,C.I.,1929,56387,SPLIT,1,,,,C,GONZALES,108-156,5,10,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",33.98844397,-118.4268291
63534,MAIN,10-Sep-12,9100 HAZEN DR,E/S HAZEN DR,179' NN HAZEN DR,6,STEEL,1935,54060,RUST HOLE,1,,,NONE,CLAY,SPEARS,154-168,8,16,"REPAIRED PINHOLE LEAK WITH LARGE SCREW PIN ON 6"" STEEL MAIN.",34.1186919,-118.395726
63601,MAIN,10-Sep-12,400 CYPRESS AV,100' WW CYPRESS AV,,,COPPER,1988,99483,HIT BY CONTRACTOR,1,,,,,SOLIS,142-219,2.5,5,"IN CONTRACTOR TRENCH / MISS MARK 2"" WATER MAIN.",34.08568865,-118.2185046
63600,MAIN,10-Sep-12,4079 GLENALBYN DR,7' NS GLENALBYN DR,228' WE AVE 41,4,STEEL,,,RUST HOLE,1,,,,,MINGO,146-222,8,16,JOB COMPLETE TEMP PAVING,34.09538878,-118.2133503
63536,MAIN,11-Sep-12,10434 HEBRON LN,350' WW BEVERLY GLEN BL,4' NS HEBRON LN,4,STEEL,1928,47072,RUST HOLE,1,,,C,,GONZALES,150-150,4,12,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.10436543,-118.4470814
63602,MAIN,11-Sep-12,2326 AVE 31,17 NS AVE 31,272' EE VERDUGO PL,4,C.I.,1920,27010,CORP,1,,,VERY BAD,C,MINGO,150-216,9.5,19,"ABANDON SERVICE CORP. CAME OUT OF MAIN, REPAIRED WITH REDWOOD PLUG AND 360 REPAIR CLAMP.",34.10629859,-118.2360401
63607,MAIN,12-Sep-12,447 S BONNIE BRAE ST,99' SS MARYLAND ST,20' E/W BONNIE BRAE ST,10,C.I.,1908,12141,SPLIT,1,,,NONE,C,GLOVER,134-204,11.5,82.5,"REPLACED 9' OF 10"" PIPE. BACKFILLED WITH SLURRY, PLATED JOB SAFE.",34.05988569,-118.2715292
63604,MAIN,12-Sep-12,2611 BELLEVUE AVE,27' NS BELEVUE AVE,25' EE BENTON WAY,6,C.I.,1912,16398,,1,,,BAD,CLAY,PRECIADO,140-204,11.7,22.7,"6"" MAIN BLEW OUT CUT IN 7.6 FEET OF DI & INSTALLED TWO 6"" DRESSER. BACKFILLED WITH CONROCK & TEMP ALOT OF STREET DAMAGE.",34.07585084,-118.2736077
63714,MAIN,12-Sep-12,22691 CASS AV,22' W CL CASS AV,40' N CL REFORMA RD,8,C.I.,1956,74937,MECH. COUPLING,1,,,GOOD,SAND / BF-SLURRY,SNYDER,170-099,15.9,46.5,"BROKE & DUG OUT 6'X 5' EXCAVATION - FOUND LEAK ON 8"" MECH COUPLING OFF 45 DEGREE CONNECTION ON NEWER MAIN PUT IN 1997 - HAD TROUBLE  SHUTTING DOWN MAIN HAD BAD OR BROKEN GATE HAD TO BACKSHUT 6 MORE GATES PUTTING 3 MORE BLOCKS OUT OF WATER PUTTING 60 SERVICES OUT - CUT MECH COUPLING & 18"" OF PIPE OUT - INSTALLED 8""X 18"" NIPPLE - 2 8"" MECH COUPLINGS - TURNED MAIN ON BACKFILLED & TEMPED EXCAVATION.",,
63537,MAIN,12-Sep-12,3735 BAGLEY AVE,19' EW BAGLEY AVE,298' NN HARGIS ST,6,C.I.,1948,65627,CORP,1,,,THICK,SANDY CLAY,SCHWEINBOLD,126-168,5.5,11,"REPLACED CORP WITH VENTED CLAMP WITH CORP 1"" & FITTINGS. FLUSHED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03766235,-118.392892
63603,MAIN,12-Sep-12,2414 W 7TH ST,27' EE PARK VIEW ST,,24,C.I.,,,,1,,,,,SOLIS,132-201,10,30,,34.05809097,-118.2802776
63575,MAIN,12-Sep-12,2604 WALLINGFORD DRIVE,E OF WALLINGFORD DRIVE,1052' SS BENEDICT CANYON DRIVE,1.5,COPPER,,,RUPTURE,1,,,,,KELLY,156-156,,,,34.12011506,-118.4339292
63538,MAIN,13-Sep-12,1685 SUNSET PLAZA DR,5' S/N SUNSET PLAZA DR,125' W/W HOLLYWOOD BL,6,STEEL,1927,44765,RUST HOLE,1,,,BAD,SHALE,YBARBO,148-171,8,16,"MADE REPAIRS ON 6"" STEEL MAIN BACKFILLED AND LEFT SAFE.",34.10164998,-118.379872
63605,MAIN,13-Sep-12,1659 CORTEZ ST,132' EE BELMONT AVE,,4,C.I.,1914,19320,,1,,,,,SOLIS,136-207,11.5,23,BLOW OUT. REMOVED 3' OF C.I. PIPE INSTALLED 3' OF D.I. PIPE WITH MECHANICAL COUPLINGS. BACKFILLED. TEMP W/OIL LEFT CLEAN & SAFE.,34.06763991,-118.262648
63606,MAIN,13-Sep-12,2771 ROWENA AV,215' W/W GLENDALE BLVD,,8,C.I.,1923,31939,,1,,,,,SOLIS,150-207,4.5,9,CONTRACTOR PULLED CORP FROM MAIN.,34.10746321,-118.2642919
63540,MAIN,14-Sep-12,1808 S CLOVERDALE ST,W OF CLOVERDALE ST,102' SS PICKFORD ST,8,C.I.,1933,52785,ROUND CRACK,1,,,,,KELLY,128-180,,,,34.04370598,-118.3530278
63749,MAIN,14-Sep-12,25835 S VERMONT,4' WE VERMONT AVE,1327' SS P.C.H.,8,A.C.,1954,70826,ROUND CRACK,1,,,,CLAY,KIRKSEY,034-198,7.5,37.5,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED SIDEWALK/STREET FOUND 8"" A.C. @ 69"" P W/ ROUND CRACK INSTALLED S/B 360 DEGREE O.D.-10.00-10.40 STOPPED LEAK W/BASE & OIL TEMP LEFT JOB SAFE.",33.78804071,-118.2948706
63539,MAIN,14-Sep-12,SEPULVEDA / MONTANA,,,,,,,,1,,,,,WASHINGTON,136-147,12.5,75,"ASSISTED WELDER & MADE ALL CONNECTIONS OF 8"" AND 6"" PIPE, CLEAN UP SET I BEAM & PLATES AND OPENED TRAFFIC LANES.",,
63541,MAIN,15-Sep-12,1604 SUNSET PLAZA DR,57' N/N EVANVIEW DR,6' W/E SUNSET PLAZA DR,6,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,8,24,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP.",34.10031841,-118.3805264
63608,MAIN,15-Sep-12,1019 N EVERETT ST,20' SN N EVERETT ST,179' WW EVERETT PL,6,C.I.,1931,51300,,1,,,OK,SHALE,PRECIADO,138-210,11,22,"FOUND SPLIT AT BOTTOM OF 6"" PIPE CUT IN 7FT & TWO 6"" DRESSER. BACKFILLED WITH CONROCK & TEMP ST. LIFTED ABOUT 4"" AT CURB.",34.0705446,-118.2487739
63542,MAIN,17-Sep-12,555 LEVERING AVE,25' NS LEVERING AVE,149' EE VETERAN AVE,6,STEEL,1928,46203,RUST HOLE,1,,,GOOD LITE,SANDY CLAYISH,SCHWEINBOLD,136-150,7,21,"REPAIRED 6"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",,
63610,MAIN,17-Sep-12,1732 KENT ST,248' EE BONNIE BRAE,15' NS KENT ST,4,C.I.,1917,25183,ROUND CRACK,1,,,,,HOOVER,138-207,8,16,"REPAIRED LEAK ON A 4"" CI MAIN INSTALLED 4X 8 REPAIR CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.07350038,-118.262759
63609,MAIN,17-Sep-12,3135 E 12TH ST,8' SN E 12TH ST,365' WW GRANDE VISTA,12,C.I.,1930,49721,SPLIT,1,,,OK,CLAY,PRECIADO,118-222,9.5,28.5,"FOUND SPLIT AT BOTTOM OF 12"" MAIN CUT IN 12FT OF DI & TWO 12"" DRESSER. SLURRY BACKFILLED & CLEAN UP JOB SITE",34.01857087,-118.2120515
63543,MAIN,17-Sep-12,1629 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,21' S/S VIEWSITE DR,6,STEEL,1927,44765,RUST HOLE,1,,,NONE,ROCKY,SPEARS,148-171,4,8,"REPAIRED RUST HOLE LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.10058394,-118.3815962
63544,MAIN,17-Sep-12,1643 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,399' N/N VIEWSITE DR,6,STEEL,1927,44765,RUST HOLE,1,,,NONE,ROCKY,SPEARS,148-171,4,8,REPAIRED RUST HOLE LEAK WITH LARGE SCREW PIN.,34.10136708,-118.3811815
63546,MAIN,18-Sep-12,566 MOUNT HOLYOKE AVE,W/S MOUNT HOLYOKE AV,185' SS DE PAUW ST,6,A.C.,1960,80033,CORP VALVE,1,,,,CLAY,SPEARS,126-126,4,8,"REPAIRED 6"" AC MAIN LEAK AT ABANDONED 1"" CORP. VALVE WITH REDWOOD PLUG.",34.03986698,-118.5297794
63611,MAIN,18-Sep-12,1179 CALADA ST,21' EW CALADA ST,162' NN OLYMPIC BL,6,C.I.,1932,51897,SPLIT,1,,,,,CHESTERTON,118-228,12,36,"CUT IN 9' AND RETAP 1-SERVICE, ENERGIZED MAIN. MAIN STILL LEAKING SEPARATE LOCATION, ANOTHER RELEASED",34.01934429,-118.1976883
63547,MAIN,18-Sep-12,8320 YUCCA TR,4' N/S YUCCA TR,237' W/W YUCCA TERR,4,STEEL,1926,43232,"COUPLING, RUST HOLE",1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,150-174,9,27,"REPAIRED RUPTURE NEXT TO COUPLING WITH WOOD, EXTRA RUBBER & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.1044207,-118.3717179
63545,MAIN,18-Sep-12,4505 5TH ST,17' N/S 5TH ST,75' WW NORTON AVE,6,C.I.,1927,44925,RUPTURE,1,,,,,RODRIGUEZ,136-189,9,45,"FOUND 6"" C.I. MAIN RUPTURE. CUT OUT 10 FEET OF PIPE. REPLACED WITH 10' OF 6"" D.I. AND 2 MECHANICALS.",34.06528518,-118.3176315
63612,MAIN,18-Sep-12,6000 MONTEREY RD,170' NN AV 60,30' WE MONTEREY RD,12,C.I.,,,SPLIT,1,,,,ADOBE,LEROY,150-231,13,39,"SPLIT ON 12"" CI MAIN. REPLACED 12.5' INSTALLED D.I. PIPE.",,
63715,MAIN,19-Sep-12,6700 NEVADA AV,12' W CL NEVADA AV,288' S CL WELBY WY,6,C.I.,1956,75120,SPLIT,1,,,NOT APPLIED,ADOBE,HERNANDEZ,182-102,9,27,STREET MAINTENANCE RESURFACING STREET SMALL SPLIT NEXT TO CORP INSERT REMOVED & REPLACED,34.19206089,-118.6091877
63548,MAIN,19-Sep-12,8151 MELROSE AVE,E/S KILKEA DR,164' NN MELROSE AVE,6,C.I.,1965,84960,SPLIT,1,,,NONE,CLAY,SPEARS,142-174,6.5,13,"REPAIRED TWO 6"" C.I MAIN LEAKS WITH TWO 360 DEGREE CLAMPS.",34.08429785,-118.3669758
63750,MAIN,19-Sep-12,575 W 6TH ST,14' N/S 6TH ST,127' EE GRAND AVE,6,A.C.,1969,88601,ROUND CRACK,1,,,,,BROWN,016-198,7,14,"SET UP TRAFFIC FOR SAFETY OF CREW AN PUBLIC. DRILLED HOLES, LOCATED LEAK, DUG DOWN TO MAIN, FOUND ROUND CRACK, INSTALLED 6""X 12"" CLAMP. BACKFILLED AND TEMPED EXCAVATION, CLEANED UP. LEFT SITE SAFE.",33.73872076,-118.2895899
63716,MAIN,20-Sep-12,16934 ESQUIRA PL,10' S CL ESQUIRA PL,280' W CL OAK VIEW,4,C.I.,1961,80801,RUST HOLE,1,,,NOT APPLIED,ADOBE,HERNANDEZ,168-135,9,34,,34.15324318,-118.5025613
63550,MAIN,20-Sep-12,843 DEVON AVE,22' EW DEVON AVE,310' NN BIRCHWOOD DR,4,C.I.,1926,42713,,1,,,SLIGHT,CLAYISH,SCHWEINBOLD,136-156,6,18,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.06891313,-118.4283195
63751,MAIN,20-Sep-12,1260 W 246TH STREET,751' EE BELLEPORTE AVE,11' NS 246TH STREET,4,A.C.,1964,83132,,1,,,RUST,CLAY,ANDERSON,032-195,9,18,"FOUND ROTTEN PIPE ON GAL. 2"" BLOW OFF R/R BLOW OFF ASSY. WITH BRASS FITTING BACKFILLED LEFT AREA SAFE.",33.7819502,-118.2994769
63552,MAIN,21-Sep-12,819 DEVON AVE,W DEVON AVE,225' SS LINBROOK,4,C.I.,1926,42713,RUST HOLE,1,,,,,KELLY,136-156,,,AREA CONED AND TAPED OFF; MEDIUM PICK-UP FOR DITCH INSP.,34.06888611,-118.428282
63724,MAIN,21-Sep-12,23751 BURBANK BL,20' S CL BURBANK BL,67' W CL VALLEY CIRCLE,6,C.I.,1962,80971,"SPLIT, RUPTURE",1,,,POOR,CLAY,SNYDER,174-090,11,45.7,"6"" F.H. LAT. BLOWOUT - UPON ARRIVAL FOUND LG AREA OF STREET COLLAPSED - PULLED ASPHALT FROM HOLE FOUND LG RUPTURE ON TOP OF PIPE - DUG OUT LATERAL FOUND PIPE ALSO SPLIT - CUT IN 5' OF 6"" DI PIPE WITH 2 6"" MECH. COUPLINGS BACKFILLED 20'X 15' EXCAVATION - 2-10YD TRUCK LOADS (TOOK DRIVER 1 1/2 TO 2 HOURS DUE TO DIST. FROM YARD AND FRIDAY NIGHT TRAFFIC) - SPREAD 5YD TRUCK FULL OF TEMP - NOT ENOUGH TEMP - LEFT 2' AT CURB NOT TEMP AND BARRICADED & CONED OFF STOPPED HAVE DAY SHIFT BRING 1 SKIP LOAD TEMP TO COMPLETE 1ST THING TOMORROW.",34.17162994,-118.6452192
63551,MAIN,21-Sep-12,3373 MCLAUGLIN AVE,W/S MCLAUGHLIN AVE,260' NN WOODBINE ST,6,A.C.,1960,78929,ROUND CRACK,1,,,,,SPEARS,118-156,8,24,"REPAIRED ROUND CRACK ON 6"" AC MAIN WITH 6""X 6"".",34.01739603,-118.4321249
63613,MAIN,23-Sep-12,2200 W 10TH ST,20' NS 10TH ST,99' EE GRANDVIEW ST,6,C.I.,1912,16462,SPLIT,1,,,,,UNGSON,130-201,9,15.5,"BROKE OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND HOLE/SPLIT @ BOTTOM CUT IN 4' OF NEW 6"" D.I. PIPE & (2) - MECHANICAL COUPLING; BACKFILLED W/CONROCK TEMP. OIL - CLEANED UP; SITE SAFE!",34.0525322,-118.2816085
63725,MAIN,24-Sep-12,6127 SEPULVEDA BL,48' W CL SEPULVEDA BL,500' N CL OXNARD ST,8,C.I.,1940,4005,,1,,,FAIR,MUCK,JOSEPH,178-144,9,12,"FIX 8"" CI MAIN HIT BY CONTRACTOR. HAD TO HAND DIG, BREAK OUT CONCRETE CONDUIT REPAIRED WITH 8X 8 360 DEGREE CLAMP",34.18074272,-118.4660329
63753,MAIN,24-Sep-12,3711 W 60TH ST,27' SN 60TH ST,115' WW DEANE AVE,8,C.I.,,,SPLIT,1,,,,,RYAN,106-183,3,6,ARRIVED ON JOB TO FIND WATER FLOWING FROM UNDER SERVICE HOLE PLATE. AFTER REMOVING PLATE FOUND OLD MAIN HAD A SPLIT AT THE CORP VALVE. REPAIR WITH A 360 DEGREE REPAIR CLAMP.,33.98537069,-118.3382643
63553,MAIN,24-Sep-12,1735 S LA BREA AVE,32' E/W LABREA AVE,282' NN PICKFORD ST,12,C.I.,1923,32100,SPLIT,1,,,,,RODRIGUEZ,128-183,16.5,82.5,"FOUND LEAK ON 12"" C.I. MAIN. REPAIR BY CUTTING IN 14 OF PIPE.",34.04303777,-118.3465398
63752,MAIN,24-Sep-12,1436 W 6TH ST,160' EE WEYMOUTH AVE,27' NS 6TH ST,6,C.I.,1962,81242,,1,,,,,BROWN,016-192,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, BROKE OUT EXCAVATION, DUG DOWN TO THE MAIN, FOUND SPLIT ON 6"" MAIN, REPLACED 6' OF 6"" DI, LEFT STREET CLOSED, EXCAVATION BARRICADED AND SAFE.",33.73880316,-118.3090409
63554,MAIN,25-Sep-12,5725 CAMERFORD AVE,N/S CAMERFORD AVE,233' WW GOWER ST,4,C.I.,1915,21480,COUPLING,1,,,NONE,CLAY,SPEARS,142-189,7,21,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.08442255,-118.3231137
63726,MAIN,25-Sep-12,6757 COZYCROFT,9' W CL COZTCROFT,300' N CL SKOURAS,4,C.I.,1954,71859,RUST HOLE,1,,,NOT APPLIED,ADOBE,HERNAMDEZ,182-111,9,18,FOUND RUST HOLE INSTALLED 360 DEGREE REPAIR CLAMP,34.19337935,-118.5818701
61935,MAIN,25-Sep-12,6501 5TH ST,S 5TH ST,238' E/E SWEETZER,8,C.I.,1925,35910,CLAMP,1,,,,ADOBE,R. WAVAR,136-174,7,21,"INSTALLED 8""X12"" VENTED CLAMP REFIT 1"" SERVICE. BACKFILLED AND OILED. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRACADES",34.0683154,-118.3697854
63614,MAIN,26-Sep-12,2310 LAKE SHORE AVE,915' NN CERRO GORDO,4' WE LAKE SHORE AVE,2,STEEL,1928,45956,RUST HOLE,1,,,,,HOOVER,146-210,4,8,"REPAIRED LEAK ON 2"" STL MAIN. REPAIRED WITH 2""X 6"" CLAMP BACKFILLED, LEFT SITE SAFE NOTE LEAK WAS UP ON RIGHT OF WAY.",34.09411251,-118.2524115
65424,MAIN,26-Sep-12,3236 PRIMERA DR.,5' S/C PRIMERA DR.,672' E/C HOLLYCREST DR.,6,C.I.,1974,91479,SPLIT,1,,,,,R. CRUZ,158-183,10.5,31.5,"INSTALLED 14.5' OF NEW 6"" DUCTILE IRON PIPE AND TWO 6"" C.I. D.I. DRESSER. GOING BACK FOR MORE CLEAN UP WORK",34.12944564,-118.3454308
63555,MAIN,26-Sep-12,411 N LA CIENEGA BL,W/S LA CIENEGA BL,143' NN WEST MOUNT DR,6,C.I.,1928,46855,,1,,,,,SPEARS,140-171,8,24,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07902177,-118.3766655
63556,MAIN,26-Sep-12,2610 JALMIA DRIVE,W JALMIA DRIVE,158' NN JALMIA WY,6,STEEL,1946,64525,RUST HOLE,1,,,BAD,B,KELLY,154-177,,,PINNED MAIN REPAIR; HI PRESSURE MAIN. PIN HOLE ON STEEL MAIN.,34.11821602,-118.3602934
63557,MAIN,26-Sep-12,RUNYON CANYON PARK,W RUNYON CANYON,2380 SS MULHOLLAND,6,STEEL,1926,43116,RUST HOLE,1,,,,NATURAL,WASHINGTON,152-180,4,8,"REPAIRED 6"" STEEL MAIN WITH SCREW PIN, PINCHED DOWN MAIN & OPENED HYDRANT / DITCH INSPECTOR NEEDS TO SPREAD OIL ON ROAD DAMAGE FROM LEAK.",34.11430096,-118.3509476
63615,MAIN,26-Sep-12,823 HYPERION AVE,246' NN ADRIAN ST,21' EW HYPERION AVE,6,C.I.,1923,31565,SPLIT,1,,,,,HOOVER,142-201,8,16,"ORDER ID 1292098 REPAIRED LEAVE 6"" CI MAIN REPAIRED WITH 6""X 20"" CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",,
63616,MAIN,27-Sep-12,2301 BELLEVUE AV,27' SN BELLEVUE AV,,4,STEEL,1926,42965,RUST HOLE,1,,,,,SOLIS,138-204,4.5,9,,34.07447129,-118.270527
63558,MAIN,27-Sep-12,5639 SUNSET BL,162' E/E WILTON PL,21' S/N SUNSET BL,6,C.I.,1930,50063,CLAMP,1,,,,,GONZALES,148-192,15.5,46.5,FOUND OLD CUT & PLUG WOODEN PLUG ROTTEN INSTALLED BIND DRESSER.,,
63617,MAIN,28-Sep-12,1402 N KINGSLEY DR,19' SN DE LONGPRE AVE,39' EE KINGSLEY DR,6,C.I.,1939,59663,SPLIT,1,,,,,HOOVER,146-195,13,36,"REPAIRED LEAK ON 6"" CI MAIN REPLACED 9' OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.09669242,-118.302911
65423,MAIN,28-Sep-12,10361 JIMENEZ PL.,7' W/C JIMENEZ PL.,65' S/C JIMENEZ ST.,6,C.I.,1958,77354,SPLIT,1,,,FAIR,,E. GARLIA,212-180,,,"FOUND BLOW-OUT ON 6"" C.I. MAIN, SPLIT ON @ 1"" SERVICE, MADE REPAIRS, INSTALLED NEW 6"" DIA X 8' PIPE. RETAPPED 1"" COP. SERVICE. RECONNECTED SERVICE. BACKFILLED & CLEANED UP AREA.",34.27510951,-118.3554358
63560,MAIN,28-Sep-12,1905 LAS PALMAS AVE,16' EW LAS PALMAS AVE,161' NN FRANKLIN AVE,6,C.I.,1925,41245,,1,,,SLIGHT,CLAYISH GRAVEL,SCHWEINBOLD,150-186,7,21,"REPAIRED 6"" WATER MAIN WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.10560798,-118.3364269
63561,MAIN,28-Sep-12,1621 S LIVONIA AVE,W LIVONIA AVE,52' NN KEY PLACE,6,C.I.,1925,35846,SPLIT,1,,,,B,KELLY,130-168,,,,34.05022094,-118.3865211
63559,MAIN,28-Sep-12,901 SHERBOURNE DR,100' SS CHALMERS DR,22' E/W SHERBOURNE DR,8,D.I.,1929,48979,COUPLING,1,,,,C,GONZALES,134-171,7.5,21,"FOUND MECHANICAL UNION LEAK ON 8"" D.I. AFTER BLOW OUT CUT OUT 2-8"" D.I. INSTALLED 2-8"" D.I. WITH TWO UNIONS",34.06058458,-118.3793077
63562,MAIN,29-Sep-12,475 26TH STREET,E 26TH STREET,45' NN BALTIC,6,,1966,86092,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,128-138,11,49,"CUT IN 4' OF 6"" D.I. & CPLGS - REMAINDER  OF TIME BACKFILLING AND CLEANING UP STREET. 230 SHOULD MEET WITH ST. MAINTENANCE TO LAY OUT MULTIPLE LOADS OF BACKFILL AND LARGE CLEAN UP LOTS OF STREET DAMAGE.",34.04433341,-118.4871355
63618,MAIN,29-Sep-12,954 N VIRGIL AVE,20' EW VIRGIL AVE,76' NN LOCKWOOD AVE,6,C.I.,1926,43845,SPLIT,1,,,,,UNGSON,144-201,12.5,25,"BROKE OUT/EXCAVATED; FOUND SPLIT @ BOTTOM OF 6"" C.I. PIPE; ALSO, BELOW THE MAIN, IT WAS UNDERMINED @ 8"" BELOW IT; REG ABOUT 2-LOADS OF CONROCK; CUT IN 5' OF 6"" D.I. PIPE BACKFILLED W/CONROCK; TEMP. OIL; SAFE!",34.08900893,-118.2869557
63563,MAIN,29-Sep-12,833 INDIANA AV,136' WW LINCOLN BL,17' INDIANA AV,4,C.I.,1926,68892,ROUND CRACK,1,,,,C,GONZALES,112-147,6,18,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99895337,-118.4640293
63564,MAIN,29-Sep-12,RUNYON CANYON PARK,W RUNYON CANYON,2480' SS MULHOLLAND,6,STEEL,1926,43116,,1,,,,NATURAL,WASHINGTON,152-180,3,3,"HAD GATE MAN PINCH DOWN MAIN, REPAIRED 6"" STEEL MAIN WITH LARGE SCREW PIN, BACKFILLED 3'X 3' EXCAVATION",34.1141066,-118.3509125
63565,MAIN,30-Sep-12,2617 HARLESDEN CT,100' NN WILLOW GLEN RD,9' EW HARLESDEN CT,4,STEEL,1928,47673,RUST HOLE,1,,,,C,GONZALES,154-174,5,10,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP ENERGIZED 4"" STL MAIN ALL BACK TO NORMAL.",34.11911725,-118.368609
63619,MAIN,30-Sep-12,1800 AVE 46TH,21' WE AVE 46,13' NN WESTDALE,6,C.I.,1935,54048,SPLIT,1,,,,,LEROY,158-222,16,67,"6"" C.I. BLOW OUT CARRY OVER FORM 09-30-2012, PLACE A BIND DRESSER WITH A 1"" OUTLET, RAN 1"" SERVICE LINE FROM BEHIND DRESSER TO 3/4 SERVICE. DUE TO GAS PIPE SITING ON WATER MAIN.",34.12957429,-118.2156657
63671,MAIN,1-Oct-12,1945 N CURSON AVE,14' EW CURSON AVE,224' SS CURSON PL,6,STEEL,1926,43929,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,150-180,5,15,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED , TAMPED, & OILED. HELP MAKE PICK-UP.",34.10732602,-118.3553924
63200,MAIN,2-Oct-12,14000 RIVERSIDE DR,225' EC MURIETTA AVE,22' SC RIVERSIDE DR,8,C.I.,1931,38346,"RUST HOLE, SPLIT, BLOW OUT",1,,,,,CRUZ,168-153,13.5,61,"CUT IN 6.5 FT OF 8"" D.I. PIPE, PUT 8"" MAIN BACK IN SERVICE BY 6:00 AM CLEANED UP EXCESS DEBRIS ON STREET RELIEF CREW ARRIVAL AT 8:45 AM.",34.15754451,-118.4381042
63674,MAIN,3-Oct-12,2617 HARLESDEN CT,90' NN WILLOW GLEN RD,9' EW HARLESDEN CT,4,STEEL,1928,47673,RUST HOLE,1,,,,C,GONZALES,154-174,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.11910141,-118.3685882
63822,MAIN,3-Oct-12,4819 MALTA ST,,13' EW SHANLEY AV LE,6,A.C.,1949,66942,,1,,,,ADOBE,MCCALL,150-225,17.5,41,"ARRIVED ON JOB SET UP TRAFFIC DELINEATION, INVESTIGATED LEAK, EXCAVATED FOUND LEAK ON AC PIPE AT CAST IRON BELL REPLACED SECTION OF MAIN STOPPED LEAK. MAIN HAD TWO ADDITIONAL LEAKS. EXCAVATED. WAS RELIEVED BY NIGHT SHIFT.",34.10658867,-118.2067735
63820,MAIN,3-Oct-12,427 GRAND VIEW ST,289' SS OCEAN VIEW ST,14' EW GRAND VIEW ST,8,C.I.,1935,53832,,1,,,,,HOOVER,134-204,8,16,"REPAIRED LEAK ON 8"" CI REPLACED 3' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.06202283,-118.2759888
63673,MAIN,3-Oct-12,625 N CURSON AVE,W/S CURSON AVE,327' SS MELROSE AVE,4,C.I.,1924,34000,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,142-180,4,12,"REPAIRED SMALL HOLE AND SPLIT ON 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.08266503,-118.3553296
63758,MAIN,3-Oct-12,2006 W 76TH ST,92' S/S 76TH ST,19' E/W GRAMERCY PL,6,C.I.,1926,43862,SPLIT,1,,,,,LUCERO,100-192,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED. MADE REPAIR BY INSTALLING A 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97054118,-118.3133983
63672,MAIN,3-Oct-12,ROSE CT & FLOWER CT,60' WW 6TH AVE,3' NS ROSE CT,8,C.I.,1922,68862,,1,,,,,NUNEZ,110-144,,,"MADE REPAIRS ON 8"" CI PIPE, BY INSTALLING 8X 12 360 DEGREE CLAMP.",33.99782871,-118.4711225
63823,MAIN,4-Oct-12,4819 MALTA ST,133' EW SHANLEY AV,22' SN MALTA ST,6,A.C.,1949,66942,ROUND CRACK,1,,,GOOD,RIVER BED,CHESTERTON,150-225,9,40.5,USED 360 DEGREE REPAIR CLAMP FOR ROUND CRACK ON A.C.,34.1068159,-118.2062996
63821,MAIN,4-Oct-12,BARTLETT ST,N/S BARTLETT,124' E/W BUNKER HILL AVE,6,C.I.,1927,4478,SPLIT,1,,,,,SALAS,134-213,10.5,63,,34.06254641,-118.2441071
63675,MAIN,4-Oct-12,843 DEVON AVE,W/S DEVON AVE,303' NN WILSHIRE BL,4,C.I.,1926,42713,CLAMP,1,,,NONE,CLAY,SPEARS,136-156,8,24,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.06846138,-118.4279076
63824,MAIN,5-Oct-12,2326 W AVE 31,17' W AVE 31,268' WW CARLYLE ST,4,C.I.,1920,27140,SPLIT,1,,,,,UNGSON,150-216,8,24,"BROKE OUT/EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 20"" OF NEW 4"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP OIL; CLEANED UP; LEFT SITE SAFE!",34.10632336,-118.2360906
63676,MAIN,5-Oct-12,4029 WILSHIRE BL,N/S WILSHIRE BL,176' WW VAN NESS AVE,8,C.I.,1934,53289,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,134-192,12,32,"CUT IN 5' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT AND BLOW OUT RUPTURE.",34.06231543,-118.3153591
63677,MAIN,6-Oct-12,17734 PORTO MARINA DR,S PORTO MARINA,188' WW BREVE WAY,2,STEEL,,,RUST HOLE,1,,,BAD,ABOVE GROUND MAIN,WASHINGTON,126-117,2,2,"REPAIRED TEMP. MAIN WITH 2""X 3"" REPAIR CLAMP (BAND) COVERED PIPE WITH TEMP OIL COMPLETE.",34.04144739,-118.5626876
63825,MAIN,7-Oct-12,202 W 45TH ST,120' NS W 45TH ST,579' ES BROADWAY,4,C.I.,1907,10824,,1,,,OK,SANDY,PRECIADO,112-204,7,14,"FOUND SPLIT ON 4"" MAIN FROM SER. CORP. REPLACE 4FT OF PIPE & RETAP SERV. BACKFILLED & TEMP.",34.00284755,-118.2763236
63783,MAIN,10-Oct-12,4515 CANOGA DR,10' W/CL CANOGA DR,360' S/CL ARGENTINE RD,6,C.I.,1961,80652,,1,,,,MUCK,JOSEPH,166-105,9,27,"FIX 6"" CI BLOWOUT CUT IN 4' DI TURN MAIN ON FOUND ANOTHER 4' UP PIPE FIX WITH 6X 12 360 DEGREE CLAMP BACKFILLED TAMP & MADE LARGE PICK-UP WILL TEMP NEXT DAY JOB SAFE",34.14916094,-118.6008994
63679,MAIN,10-Oct-12,10440 EASTBOURNE AVE,20' NS EASTBOURNE AVE,10' EW PANDORA AVE,6,C.I.,1924,34958,SPLIT,1,,,THICK,HARD CLAY,SCHWEINBOLD,132-156,8.5,25.5,"REPAIRED 6"" C.I. WATER MAIN WITH DI PIPE. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.05751343,-118.4259208
63678,MAIN,10-Oct-12,6336 5TH ST,17' N/S 5TH ST,362' W/W CRESCENT HTS BLVD,8,C.I.,1925,35910,"RUST HOLE, SPLIT",1,,,,,FIERROZ,136-174,6.5,26,"HAD TO CUT IN 4' OF 8"" PIPE TO LEAK ??? AND ??? OF OLD CI MAIN.",34.06539645,-118.3662658
63826,MAIN,10-Oct-12,1201 6TH ST,24' NN 6TH ST,15' EW LUCAS AV,,C.I.,1903,4369,RUST HOLE,1,,,,,CHESTERTON,132-207,3,9,,34.05491719,-118.263704
63680,MAIN,10-Oct-12,11957 ANETA ST,N/S ANETA ST,144' E/E INGLEWOOD BL,6,STEEL,1925,69150,RUST HOLE,1,,,NONE,CLAY,SPEARS,106-162,6.5,19.5,"REPAIRED HOLE ON THE TOP OF 6"" STEEL MAIN WITH SCREW PIN.",33.98646303,-118.4075295
63681,MAIN,11-Oct-12,2817 MEDILL PLACE,W MEDILL PLACE,396' SS CLUB DRIVE,4,C.I.,1954,70636,SPLIT,1,,,,,KELLY,126-165,,,,34.0387255,-118.4008505
63682,MAIN,11-Oct-12,7991 WILLOW GLEN RD,10' WE WILLOW GLEN RD,553' NN DOMINIO WY,6,STEEL,1936,47672,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,156-174,8,24,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & 6""X 8"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.11988099,-118.3710025
63827,MAIN,11-Oct-12,1966 SUNNY HEIGHTS,35' EE RETAINING WAL,100' SS SUNNY HEIGHTS DT P/L,6,C.I.,1935,53655,,1,,,,,,150-219,36,120,,34.10576565,-118.2253697
63759,MAIN,11-Oct-12,821 GARDENA BLVD,92' E/E AINSWORTH ST,6' S/N ALLEY N/O GARDENA,6,C.I.,1930,68619,ROUND CRACK,1,,,,CLAY,KIRKSEY,068-198,6,18,DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 5 FOUND ROUND CRACK INSTALLED 6X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.,33.88211209,-118.2898469
63201,MAIN,11-Oct-12,6700 LAKESIDE PL,NC LAKESIDE PL,EC CAHUENGA BL,8,C.I.,1940,57189,SPLIT,1,,,BAD,BLUE STONE,GARCIA,156-183,,,"FOUND BLOW-OUT ON 8"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEAN -UP AREA. MADE AREA SAFE & SECURE.",34.12363032,-118.3413983
63828,MAIN,12-Oct-12,1227 INNES AVE,20' WE INNES AVE,380' NN SUNSET BL,4,C.I.,1925,35312,RUST HOLE,1,,,,CLAY,ZEPEDA,138-210,9.5,19,"LOCATED THE LEAK, EXCAVATED A 5X 5 AREA A LARGE RUST HOLE ON THE BOTTOM OF THE 4"" MAIN. MADE THE REPAIR BY CUTTING 2' OF D.I. PIPE AND TWO DRESSER CPLGS.",34.07136748,-118.2491589
63657,MAIN,12-Oct-12,10950 BELLAGIO RD,25' SN EASEMENT S/O BELLAGIO PL,140' WW BELLAGIO RD,4,STEEL,1939,56214,RUST HOLE,1,,,OK,CLAY,CARRANZA,140-147,3,3,"FOUND 4"" STL MAIN LEAK AND MADE REPAIRS WITH SCREW PIN",34.07908533,-118.4560457
63683,MAIN,12-Oct-12,4801 SATURN STREET,W RIMPAU BLVD,9' SN OF PROPERTY ON SATURN ST,6,C.I.,1928,46500,ROUND CRACK,1,,,,,KELLY,128-183,12.5,37.5,,34.04406692,-118.3415097
63788,MAIN,12-Oct-12,5901 PENFIELD AV,9' W CL PENFIELD AV,710' S CL OXNARD,2,,,,,1,,,,,SNYDER,176-114,8.5,30,"2"" BLOW OFF 2"" GAL. NIPPLE BROKE OFF 6"" MAIN - INSTALLED NEW 2""X 8"" NIPPLE - 2"" C.V. 2""T"" FOR 1"" SERV. 1"" CORP - RECONNECTED SERV. WITH 3' OF 1"" COP & COMPRESSION COUPLING 2ND 2""X 8"" NIPPLE - 2"" FELMALE CORP - 3RD 2:X 8"" NIPPLE - 90 DEGREE ELBOW - 2-2""X 20"" NIPPLE FOR RISER TURNED MAIN BACK ON - FLUSHED FROM BLOW OFF - BACKFILLED & TEMPED 5'X 5' EXCAVATION.",34.17851598,-118.5696966
63685,MAIN,14-Oct-12,10440 HEBRON LN,7' N/S HEBRON LN,410' WW BEVERLY GLEN BL,4,STEEL,1928,47072,RUST HOLE,1,,,N/A,B,SMITH,150-150,3,6,"DUG OUT LEAK, INSTALL CLAMP, BACKFILL & TEMP. MADE P/U, PUT MAIN BACK IN SERVICE.",34.10441231,-118.4473191
63684,MAIN,14-Oct-12,10360 STRATHMORE DR,138' WW DEVON AV,22' NS STRATHMORE DR,6,C.I.,1926,42669,SPLIT,1,,,,C,GONZALES,136-156,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 6' OF 6"" D.I. WITH TWO UNIONS.",34.07034091,-118.4293864
63687,MAIN,15-Oct-12,3131 GREENFIELD AVENUE,W OF GREENFIELD AVE,172' NN QUEENSLAND RD,8,C.I.,1931,50618,RUST HOLE,1,,,,,KELLY,122-159,,,,34.02680573,-118.4227823
63861,MAIN,15-Oct-12,1720 MICHELTORENA ST,12' WE MICHELTORENA ST,220' NN EFFIE ST,0.75,COPPER,,,RUPTURE,1,,,,,HOOVER,144-204,6,12,"REPAIRED LEAK ON 3/4"" COPPER SERVICE. REPAIRED WITH 3/4""X 3"" REPAIR CLAMP. BACKFILL, TEMP ASPHALT, LEFT SITE SAFE.",34.09219592,-118.2729244
63686,MAIN,15-Oct-12,10900 QUEENSLAAND ST,17' NS QUEENSLAND ST,12' EW KELTON AVE,8,C.I.,1931,50727,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,122-159,9,27,"REPAIRED 8"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. USED F/H TO SPRAY DOWN MUD STAIN.",34.02724015,-118.4207347
63829,MAIN,15-Oct-12,1966 BARNETT,7' EW BARNETT WY,153' NN LANDSDOWNE,6,C.I.,,,SPLIT,1,,,,ADOBE,LEROY,136-234,15.5,46.5,"BLOW OUT AT BOTTOM OF 6"" CI PIPE REFIT 3/4"" SERVICE IN FRONT OF 1966 BARNETT RD",34.06586256,-118.1737748
63688,MAIN,16-Oct-12,5365 INGLEWOOD BLVD (IN ALLEY),5' WE INGLEWOOD BLVD (IN ALLEY),82' NN ANETA ST,6,STEEL,1952,69034,,1,,,MED. BAD CONDITION,CLAY,SCHWEINBOLD,106-162,9,27,"REPAIRED MULTIPLE LEAKS WITH REDWOOD & SCREW PINS CUT FLUSH TO WATER MAIN COVER WITH 6""X 12"" CLAMPS. WATER MAIN VERY PITTED. BACKFILLED, TAMPED, & OILED. HELPED MAKE PICK-UP. SWEPT ALLEY.",33.98605369,-118.4086491
63833,MAIN,17-Oct-12,1354 N CORONADO ST,19' NN MONTANA ST P/L,INTERSECTION,6,C.I.,1930,49293,SPLIT,1,,,,,SOLIS,142-207,7.5,15,BROKE OUT / EXPOSE / REPAIR / BACKFILL / CLEAN UP,34.08268832,-118.2666401
63830,MAIN,17-Oct-12,2496 GLENDALE BLVD,570' NN SILVERLAKE BLVD,37' EW GLENDALE BLVD,8,C.I.,1928,47065,SPLIT,1,,,,GRANULAR,NUNEZ,148-207,16,62,"CALLED OUT FOR LEAK AT 9:45 PM TO RELIEVE P.M. SHIFT FOUND 8' SPLIT ND RUPTURE ON 8"" CI PIPE. CUT IN 12' OF 8"" DI PIPE, 11 DEGREE BEND, 2-8"" MECH COUPLINGS. 20 YDS SLURRY.",34.10238845,-118.2592467
63832,MAIN,17-Oct-12,4265 TRENT WAY,461' EE WAWONA ST,10' SN TRENT WAY,4,OLD CORP.,,,,1,,,,ROCKY,UNGSON,158-216,5,10,"DWP POWER CREW HIT UNMARKED OLD CORP.; MADE REPAIRS BY INSTALLING A 1.5""X 4"" SERVICE CLAMP & A BRASS PLUG (1.5""); POWER CREW ON SITE WHEN WE LEFT!",34.12935294,-118.2277419
63831,MAIN,17-Oct-12,3381 SCARBORO ST,30' WE SCARBORO ST,256' SN WINMAR DR,4,C.I.,1923,31487,SPLIT,1,,,OK,CLAY,PRECIADO,148-216,10.5,21,"FOUND SPLIT AT BOTTOM OF 4"" MAIN IT BLEW OUT WHEN CLEANING FOR REPAIR. INSTALLED 4FT OF DI PIPE & TWO 4"" DRESSERS.",34.10335202,-118.227386
63689,MAIN,17-Oct-12,3210 W 54TH ST,24' N/S 54TH ST,170' E/E 11TH AVE,12,C.I.,1923,31731,SPLIT,1,,,NONE,CLAY,SPEARS,108-186,6.5,19.5,"REPAIRED SMALL SPLIT ON 12"" C.I. MAIN WITH 12""X 12"" 360 DEGREE CLAMP.",33.9930929,-118.328713
63760,MAIN,18-Oct-12,3623 W 62ND STREET,17' SN W 62ND STREET,220' WW WEST BLVD,6,C.I.,1933,52902,SPLIT,1,,,RUST,CLAY,ANDERSON,106-186,11.5,23,"6"" CI MAIN SPLIT. REMOVED 7FT OF BAD CI PIPE AND INSTALLED 7FT DI AWWA PIPE W/ TWO MECH COUPLING, SLURRY BACKFILLED AND PLATED.",33.98360804,-118.3360629
63691,MAIN,18-Oct-12,543 LA JOLLA AVE,W/S LA JOLLA AVE,12' NN CLINTON ST,4,C.I.,1924,33346,RUST HOLE,1,,,NONE,CLAY,SPEARS,142-174,8,24,"CUT IN 4' OF 4"" D.I. PIPE TO REPAIR MAIN RUPTURE.",34.08165332,-118.3680124
63690,MAIN,18-Oct-12,749 CLOVERDALE AVE,17' EW CLOVERDALE AVE,72' NN 8TH ST,6,C.I.,1971,29285,SPLIT,1,,,THICK,ADOBE,SCHWEINBOLD,134-180,7,14,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.06083178,-118.3467535
63693,MAIN,20-Oct-12,9021 AIRDROME,N AIRDROME,104' EE LIVONIA,8,C.I.,1925,35844,SPLIT,1,,,BAD,ADOBE,WASHINGTON,130-168,9.5,28.5,"MADE 5 GATE SHUT OFF, BROKE OUT, DUG OUT, 5'X 5' EXC., CUT IN 5' OF 8"" D.I. & CPLGS. PARTIALLY BACKFILLED NEEDS ADD BACKFILL & OIL, AND VERY LARGE PICK UP.",34.04896547,-118.3860876
63694,MAIN,20-Oct-12,3675 MOORE ST,W/S MOORE ST,5' NN VICTORIA AVE,6,C.I.,1941,69552,ROUND CRACK,1,,,,,SPEARS,112-153,8,16,"REPAIRED ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.00303515,-118.4426483
63761,MAIN,20-Oct-12,500 W 5TH ST,104' EE PACIFIC,18' NS 5TH ST,6,C.I.,1924,34760,SPLIT,1,,,RUST,CLAY,KIRKSEY,016-198,12,33.5,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 8X 4 FOUND 5' SPLIT ON 6"" C.I. CUT & REMOVED INSTALLED 6' DI W/ 2 EA MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.73960393,-118.2874094
63834,MAIN,20-Oct-12,2810 GLENDALE BLVD,11' E/W GLENDALE BLVD,63' N/N ROWENA AVE,6,C.I.,1927,45271,SPLIT,1,,,,,UNGSON,150-207,8,16,"FOUND SPLIT @ BOTTOM OF PIPE; CUT IN 5' OF NEW 6"" D.I. PIPE PRESSURIZED WATER MAIN BACK.",34.10754707,-118.2635667
63784,MAIN,22-Oct-12,3946 ENCINO HILLS PL,10' E CL ENCINO HILLS PL,696' N CL KIM LN,4,STEEL,1962,81936,"RUST HOLE, RUPTURE",1,,,FAIR,ROCKS,SNYDER,164-135,15.5,46.5,"LG HOLE IN VICTROLIC STEEL CALLED 580 FOR WELDER - WELDED 2"" WELD COUPLING OVER HOLE - PLUGGED WELD COUPLING - TURNED MAIN ON CLEANING UP VICTROLIC COUPLING LET GO - SHUT MAIN BACK OFF - WELDER WELDED 4"" BUTT STRAP ON JOINT - TURNED MAIN BACK ON - HAD ANOTHER SM DRIP ON BOTTOM OF OLD ORGINAL WELD JOINT - WELDER REWELDED THAT - TURN MAIN ON BACKFILLED - NEED TEMP LEFT SAFE.",,
63695,MAIN,22-Oct-12,1354 MILLER PL,6' N/S MILLER PL,43' EE MILLER DR,4,STEEL,1926,43778,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH SCREW PIN.",34.09519434,-118.377233
63762,MAIN,23-Oct-12,3906 BLUFF PL,7' S/S 39TH ST,10' E/W BLUFF PL,,A.C.,1944,59286,,1,,,,,LUCERO,006-201,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, PROSPECTED TO FIND LEAK, BROKE OUT AND EXCAVATED, STTEMPTED TO MAKE REPAIRS BY INSTALLING TWO DIFFERENT 360 DEGREE CLAMPS, LEAK DIDN'T STOP, MADE SAFE SO REPAIR CREW CAN CUT IN A PIECE THE FOLLOWING DAY ON A.C. MAIN.",33.70866341,-118.2855671
