LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
63696,MAIN,23-Oct-12,4160 BEETHOVEN ST,554' SS IDA AV,4' WE BEETHOVEN ST,4,C.I.,1934,69533,ROUND CRACK,1,,,,C,GONZALES,108-156,5,15,"FOUND LEAK ON 4"" CI MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99258332,-118.4350536
63835,MAIN,23-Oct-12,2772 ROWENA,32' N/S ROWENA AVE,347' W/W LAKEWOOD AV,6,C.I.,1923,31939,CLAMP,1,,,,CLAY,PRECIADO,150-207,8,16,"REMOVED OLD DCI FROM 6"" MAIN & INSTALLED NEW SERVICE CLAMP WITH PLUG BACKFILLED & TEMP SYS769 CD4",34.1074978,-118.2645084
63836,MAIN,23-Oct-12,5804 HOOPER AV,68' SS 58TH ST,2,,COPPER,1991,101122,PIN HOLE,1,,,,,SOLIS,108-210,9,18,HAND EXCAVATE USA NEVER SHOW UP. MADE REPAIRS BACKFILL & TEMP.,33.98990719,-118.252137
63203,MAIN,23-Oct-12,3210 DONA RAQUEL PL,68' NC DONA CECILIA DR,4' EC DONA RAQUEL PL,4,C.I.,1969,78960,RUST HOLE,1,,,NONE,CLAY,OBREGON,158-171,7.5,21.5,"INSTALL REPAIR CLAMP, FOUND EXTENSIVE CORROSION.",34.12857248,-118.3849809
63698,MAIN,23-Oct-12,2202 BEVERLY GLEN PL,9' NN SEABURY LN,7' WE BEVERLY GLEN PL,6,STEEL,1927,44430,RUST HOLE,1,,,RUSTY,SANDY,DE LA CRUZ,152-150,,,"SET UP TRAFFIC CONTROL, INVESTIGATED LEAK, EXCAVATED 3'X 4', INSTALLED SCREW PIN TO REPAIR LEAK, BACKFILLED, OILED TRENCH, CLEANED AREA, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.1095833,-118.446931
63789,MAIN,23-Oct-12,6825 ALABAMA AV,14' W CL ALABAMA AV,335' N CL VANOWEN ST,2,,,,,1,,,,,SNYDER,182-105,8,24,"2"" BLOW OFF AT END OF MAIN - BROKE 7'X 5' EXCAVATION. DUG BY HAND DUE TO GAS MAIN 2' FROM MAIN - REMOVED & REPLACED B/O ASSEMBLY - FLUSHED FROM B/O - BACKFILLED & TAMPED - 542 TEMPED.",34.19466869,-118.5990475
63697,MAIN,23-Oct-12,920 S COCHRAN AVE,W OF COCHRAN AVE,156' S/S OF 9TH ST,4,C.I.,1922,29667,BAILS REPLACED,1,,,,,KELLY,132-180,,,,34.05844514,-118.3486511
63700,MAIN,23-Oct-12,5510 INGLEWOOD BL,W/S ALLEY IN REAR,93' S/S BEATRICE ST,6,STEEL,1925,69150,RUST HOLE,1,,,NONE,CLAY,SPEARS,106-162,8,24,"REPAIRED RUST HOLE LEAK ON TOP OF 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",33.98502897,-118.405843
63699,MAIN,23-Oct-12,555 LEVERING AVE,25' NS LEVERING AVE,90' EE VETERAN,6,STEEL,1928,46203,RUST HOLE,1,,,N/A,B,SMITH,136-150,8,16,"LOCATE LEAK, HAND DUG DUE TO POWER NEAR WORK SITE. INSTALL 6""X 8"" CLAMP, BACKFILL & TEMP. SITE SAFE.",34.0666755,-118.4542584
63763,MAIN,24-Oct-12,3906 BLUFF PLACE,10' W/W BLUFF PL,38' N/N 39TH ST,6,A.C.,1944,59286,,1,,,,,ANDERSON,006-201,6,12,"MADE REPAIRS TO 6"" AC MAIN, COLLAR LEAK. REPLACED 1 FOOT OF AC PIPE WITH DI PIPE AND TWO MECH COUPLINGS. BACKFILLED AND OILED LEFT SAFE.",33.70877014,-118.2855675
63837,MAIN,24-Oct-12,100 N BEAUDRY AVE,19' N/S MIGNONETTE ST,30' W/E BEAUDRY AVE,8,C.I.,1916,23645,SPLIT,1,,,,,HOOVER,134-210,16,117.5,"REPAIRED 8"" CI MAIN. REPLACED 8' OF 8"" CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. EXTENSIVE STREET DAMAGE.",34.06037209,-118.2534269
63838,MAIN,24-Oct-12,1120 GRANDE VISTA AV,24' SN GARNET,10' WE GRANDE VISTA AVE,6,C.I.,1947,64889,ROUND CRACK,1,,,OK,CLAY,PRECIADO,120-225,7.5,15,"INSTALLED 6""X 12"" 360 DEGREE CLAMP & BACKFILLED WITH CON ROCK & TEMP.",34.02482169,-118.2075104
63701,MAIN,24-Oct-12,825 WESTBOURNE DR,20' EW WESTBOURNE DR,283' NN SHERWOOD DR,8,C.I.,1966,36052,,1,,,,,BLACK,142-171,,,"FOUND LEAK CUT IN 10' OF 8"" DI MAIN. RE-ENGERIZED MAIN. BACKFILL. CLEAN SITE, PLATE, OIL, WEDGE. MADE SAFE.",34.08573657,-118.3796705
63785,MAIN,24-Oct-12,23551 MARIANO ST,12' N CL MARIANO ST,92' E CL MANTON AV,6,C.I.,1960,79858,"SPLIT, RUPTURE",1,,,POOR,ADOBE,DURAN,172-093,16,64,"REPAIRED LARGE RUPTURE AND SPLIT ON 6"" CAST IRON MAIN. BACKFILLED WITH SAND, CONROCK AND TEMP. OIL. LEFT AREA SAFE, STILL NEEDS CLEAN UP.",34.16873401,-118.6405839
63702,MAIN,24-Oct-12,7901 SANTA MONICA BL,47' WW FAIRFAX AV,14' SN SANTA MONICA BL,12,C.I.,,,JOINT,1,,,,C,GONZALES,144-177,7.5,23,"FOUND LEAK ON JOINT OF 12"" CI MAIN RECAULKED LEAD TO STOP LEAK.",34.09090938,-118.3617666
63703,MAIN,25-Oct-12,1643 SUNSET PLAZA DR,5' E/W SUNSET PLAZA DR,389' N/N VIEWSITE DR,6,STEEL,1927,44765,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,148-171,8,24,"REPAIRED LEAK WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10136631,-118.3811989
63839,MAIN,26-Oct-12,1557 CERRO GORDO ST,22' NS CERRO GORDO ST,339' EE ECHO PARK AV,6,C.I.,,,CLAMP,1,,,,,LEROY,146-213,13,26,"6X 1 SERVICE CLAMP BROKE WATER BURNED CI MAIN, TAPPED 2.5"" AWAY FROM BELL COULDN'T USE 360 CUT BELL OUT, INSTALLED 18"" PIPE RETAPPED 1"" SERVICE & HOOKED UP.",34.09215271,-118.2473309
63786,MAIN,26-Oct-12,5874 ROLLING RD,9' E CL ROLLING RD,205' S CL TIARA ST,6,C.I.,1957,76616,SPLIT,1,,,POOR,SLATE,SNYDER,176-102,13.5,50.5,"6"" CI MAIN BLOWOUT - BROKE 12'X 12' UNDERMINED EXCAVATION - CUT IN 7' OF 6"" DI WITH 2 MECH COUPLINGS - TURNED MAIN ON - TAPPED & RECONNECTED 1"" SERVICE TO THIS ADDRESS SLURRIED 12'X 12' EXCAVATION BARRICADED SAFE WILL TEMP SUNDAY 10-28-2012 STREET RAISED FOR APPROX 200'",34.17776211,-118.6062848
63705,MAIN,26-Oct-12,338 N SYCAMORE AV,302' SS OAKWOOD AV,20' EW SYCAMORE AV,4,C.I.,1924,34875,CLAMP,1,,,,C,GONZALES,140-183,5,15,"FOUND LEAK ON 4"" CI MAIN AT SERVICE CLAMP USED 4""X 12"" CLAMP VENTED RECONNECTED 1"" COPPER SERVICE.",34.07735615,-118.3429804
63704,MAIN,26-Oct-12,2703 OAKHURST AVE,S OAKHURST AVE,46' WW BAGLEY AVE,8,C.I.,1948,65630,SPLIT,1,,,,,KELLY,126-168,,,,34.03857657,-118.393379
63204,MAIN,29-Oct-12,12634 HERRICK AVE,5' EC HERRICK AVE,7' SC SAYRE ST,16,C.I.,1947,60278,"JOINT, LEAK JOINT LEAK",1,,,GOOD,SAND,OBREGON,220-150,13,30.5,"EXCAV. DEEP, LEAD JOINT LEAK, MADE REPAIRS.",34.29952401,-118.4456699
63706,MAIN,29-Oct-12,5630 VALLEY OAK DR,400' WW VERDE OAK DR,3' NS VALLEY OAK DR,4,C.I.,,,,1,,,,,GONZALES,152-192,8,24,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.11098684,-118.312386
63787,MAIN,29-Oct-12,8343 SYLVIA AVE,12' W CL SYLVIA AV,371' S CL COMMUNITY ST,6,C.I.,1957,75595,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,192-120,8,24,"BROKE & DUG OUT 11'X 5' CHASING LEAK NEXT TO LD BLOW OUT PATCH - SHUT MAIN REPAIRED SMALL SPLIT WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON FLUSHED - BACKFILLED HAD 542 BRING MOORE BACKFILL AND HELP MAKING P/U 541 TEMPED.",34.22173829,-118.5524698
63764,MAIN,30-Oct-12,6615 RAYMOND AVE,22' E/W RAYMOND AVE.,2' NN 67TH ST,4,C.I.,,,SPLIT,1,,,,,CHAVEZ,104-195,2,2,"SMALL SPLIT ON THE 4"" CI MAIN. MADE REPAIRS BY CUTTING AND PLUGGING MAIN. 4"" MAIN WILL BE ABANDON.",33.9785992,-118.2980878
63708,MAIN,30-Oct-12,435 N GENESEE AVE,W/S GENESEE AVE,335' SS ROSEWOOD AVE,4,C.I.,1924,34000,COUPLING,1,,,NONE,CLAY,SPEARS,140-177,3,9,"REPLACED 4""X 1"" SERVICE SADDLE CLAMP TO REPAIR 4"" C.I. MAIN LEAK.",34.07920021,-118.3584122
63707,MAIN,30-Oct-12,1020 WESTWOOD BL,E/S WESTWOOD BL,141' SS WEYBURN AVE,6,C.I.,1928,47338,SPLIT,1,,,NONE,CLAY,SPEARS,134-153,6,18,"REPAIRED SMALL SPLIT IN 6"" C.I. MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.06206365,-118.4454838
63841,MAIN,30-Oct-12,701 S CONCORD ST,334' SS INEZ ST,,6,C.I.,1925,35853,"RUST HOLE, SPLIT",1,,,,,SOLIS,122-225,9,18,"CUT AND REMOVE BLOW OUT ON PIPE / INSTALL 2' AND 2-6"" MECH. DRESSER 6"". BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.03023793,-118.2023238
63709,MAIN,30-Oct-12,350 COPA DE ORO RD,50' NN BELLAGIO RD,6,6,STEEL,1925,41611,RUST HOLE,1,,,,C,GONZALES,142-153,5,15,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.08213749,-118.4409503
63840,MAIN,30-Oct-12,586 PULLMAN ST,20' NS PULLMAN ST,67' EW EBEY AVE,2,COPPER,1964,83601,RUST HOLE,1,,,,,UNGSON,148-231,6.5,19.5,"FOUND LEAK ON A 2"" BLOW-OFF, OFF 2"" COP. WATER MAIN ON SIDE OF STREET/ROAD; REPALCED ENTIRE BLOW-OFF WITH NEW PARTS; PARTIALLY BACKFILLED W/NATIVE SOIL; BARRICADED; CLEANED UP; SITE SAFE!",34.09939028,-118.1848897
63710,MAIN,30-Oct-12,6141 ROCKCLIFF DR,7' EW ROCKCLIFF DR,79' SS DERONDA DR,8,STEEL,1931,51007,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,158-189,7.5,22.5,"REPAIRED 8"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.12883617,-118.3200811
63711,MAIN,31-Oct-12,6260 DEL VALLE DR,S/S DEL VALLE DR,510' WW SAN DIEGO WY,4,C.I.,1923,32059,SPLIT,1,,,NONE,CLAY,SPEARS,134-177,5.5,16.5,"REPAIRED 4"" C.I. MAIN LEAK 8"" SPLIT WITH 4""X 12"" 360 DEGREE CLAMP.",34.0613486,-118.3654114
63842,MAIN,31-Oct-12,210 N HARVARD BL,,219' SS BEVERLY,6,C.I.,1928,46726,ROUND CRACK,1,,,,,SOLIS,138-195,6.5,18.5,DRILL HOLES / PIN POINT / EXCAVATE / REPAIR / BACKFILL & TEMP. LEFT SAFE AND CLEAN.,34.07556225,-118.3042749
64004,MAIN,1-Nov-12,1555 1/2 SAN FERNANDO RD,37' N/S RIVERSIDE DR,345' W/W SAN FERNANDO RD,40,STEEL,1940,56776,,1,,,,,NUNEZ,140-219,26,130,"REMOVED BROKEN 6"" FLG 90 DEGREE ON 6"" BLOW OFF COMMING OFF OF 40"" STL MAIN. INSTALLED 6"" BLIND FLG. JOB WAS BETWEEN L.A. RIVER AND METROLINK TRAIN TRACK UNDER RIVERSIDE DR BRIDGE.",34.08117781,-118.2269629
64005,MAIN,1-Nov-12,1129 BENTON WAY,244' N/N SUNSET BLVD,,6,C.I.,1914,19510,"RUST HOLE, SPLIT",1,,,,,SOLIS,140-204,7,14,CORROSION AND SPLIT ON INSERT ON CORP VLV.,34.08124131,-118.269909
64043,MAIN,1-Nov-12,1600 VETERANS AVE,18' E/W VETERANS AVE,5' N/S MASSACHUSETTS AVE,6,C.I.,1926,42761,RUPTURED BELL,1,,,THICK,SANDY LOAM,SCHWEINBOLD,130-153,9,27,"REPLACED 5' OF CI PIPE WITH DI & FITTINGS. BLOCKED, BACKFILLED, & OILED PULLED UP BROKEN & RAISED ASPHALT & REPLACED.",34.05113939,-118.4420901
64041,MAIN,1-Nov-12,6118 VENICE BL,18' E\E COMEY AV,13' N\S VENICE BL,6,A.C.,1959,78283,JOINT,1,,,,C,GONZALES,124-171,10,21,"FOUND LEAK ON 6"" AC MAIN AT 6"" LINE GATE CUT IN GATE WITH (1) 18"" NIPPLE (1) 25"" NIPPLE WITH TWO UNIONS.",34.03549571,-118.3770041
64042,MAIN,1-Nov-12,6206 W 5TH STREET,17' N/S W 5TH STREET,355' E/E CRESCENT HEIGHTS AVE,8,C.I.,1925,35910,CLAMP,1,,,FAIR,CLAY,FIERROZ,136-177,1,4,"CREW REPAIRED LEAK ON 8"" CAST IRON MAIN. THE MAIN WAS PINCHED DOWN AND 2"" COUPLINGS WAS INSERTED INTO OLD DCI SADDLE AND STOPPED LEAK.",34.06758018,-118.3632826
64083,MAIN,1-Nov-12,1202 S BRONSON AVE,E/S BRONSON AVE,682' NN PICO BL,0.75,2,,,,1,,,,,SPEARS,130-189,6,18,"REPAIRED 3 LEAKS ON DCI LATERAL WITH 2""X 5"", AND 2""X 8"" 360 DEGREE CLAMPS.",34.04954034,-118.3244154
64044,MAIN,2-Nov-12,1601 ALVIRA AVE,CENTER OF INTERSECTION,25' W/E ALVIRA AVE,6,A.C.,1958,78060,,1,,,,,KELLY,128-174,,,"REPAIRED LEAK ON 6"" MAIN.",34.04800293,-118.3750456
66017,MAIN,2-Nov-12,3830 ROYAL MEADOW RD.,6' E/C ROYAL MEADOW RD.,132' S/C ROYAL RIDGE RD.,6,C.I.,1958,77980,ROUND CRACK,1,,,,,P. LOPEZ,162-141,7,28,"CREW ARRIVED AT LOCATION AND HAD GATEMAN (J. GRIMMS) ENERGIZE MAIN. LOCATED LEAK, BROKE OUT ASPHALT,& EXCAVATED TO AND AROUND 6"" CI MAIN, PUT 360 DEGREE REPAIR CLAMP AROUND A ROUND CRACK, BACKFILLED AND CLEANED UP.",34.13965975,-118.4763498
64045,MAIN,3-Nov-12,4973 W 21ST ST,0' E/E LA BREA BLVD,22' S/N 21ST ST,8,C.I.,1932,51824,"RUST HOLE, SPLIT",1,,,,C,REYES,126-180,16,60,"SET UP TRAFFIC DELINEATION, RELOCATED PARKED CAR FROM 4973 TO 4963, EXCAVATED 27'X 10' SECTION, REMOVED 23' SPLIT C.I. REPLACED WITH D.I. 2 MECHANICALS, BACKFILLED CLEANED UP LEFT SITE SAFE. R. GONZALES/A. REYES (STREET SWEEPING NEEDED)",34.03848961,-118.3482569
66044,MAIN,3-Nov-12,12280 MONTAGUE  ST.,14' N/C MONTAGUE ST.,57' E/C NORRIS AVE.,18,STEEL,1929,37775,,1,,,BAD,ROCK AND SAND,M. OBREGON,204-165,8,32,"CUT IN 8' OF 18"" STL, 2 BUTT STRAPS, 3 WELD COUPLINGS,MADE REPAIRS. JOB COMPLETE. (WILL INSTALL ANODES WHEN JOB IS BACKFILLED) LEFT OPEN (NEED TO REPLACE MAIN ASAP).",34.25533133,-118.4007413
64046,MAIN,4-Nov-12,5655 BRIARCLIFF,E BRIARCLIFF,420' SS VERDE OAK,4,STEEL,,34659,,1,,,BAD,SANDSTONE,WASHINGTON,152-192,5,15,"BROKE OUT/ DUG OUT 4'X 3' EXCAVATION - INSTALLED 4""X 12"" 360 DEGREE CLAMP. BACKFILLED EXCAVATION, NEED OIL & PICK UP.",,
64006,MAIN,5-Nov-12,1263 N MARIPOSA AV,35' S/S FOUNTAIN AV,,4,C.I.,1916,23860,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-195,12,24,"FOUND LEAK / BROKE OUT / REMOVE BAD PIECE / INSTALL 3'-0"" AND MECH COUPLINGS BACKFILL & TEMP LEFT SAFE & CLEAN.",34.09507161,-118.2994518
64048,MAIN,5-Nov-12,898 COMMONWEALTH AVE,4' S/N COMMONWEALTH AVE (IN ALLEY),123' W/W FREDERICK ST (IN ALLEY),6,C.I.,1925,68965,ROUND CRACK,1,,,THICK,ADOBE,SCHWEINBOLD,112-144,9,18,"REPAIRED 6"" WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, BARRICADED. HELP MAKE PICK-UP.",34.00349703,-118.466507
64047,MAIN,5-Nov-12,2022 HOLLY HILL TERR,20' N/N CERRITOS PL,10' E/W HOLLY HILL TERR,4,C.I.,1927,45639,SPLIT,1,,,,,GONZALES,150-186,9.5,28.5,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 5' OF 4"" D.I. WITH TWO UNIONS.",34.10744681,-118.3319256
64007,MAIN,5-Nov-12,2756 LOCKSLEY PL,14' W/E LOCKSLEY PL,100' N/N GLENDALE BLVD,4,C.I.,1923,31381,ROUND CRACK,1,,,,,PRECIADO,150-207,8,16,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP. BACKFILLED & CLEAN ST. THIS MAIN SHOULD BE LOOK AT FOR REPLACEMENT. SYS 769 CD13",34.10738093,-118.2628481
64008,MAIN,6-Nov-12,5448 FRANKLIN AVE,144' E/E WESTERN AVE,25' N/S FRANKLIN AVE,8,C.I.,1969,88461,SPLIT,1,,,,,HOOVER,150-192,16,44,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 4' OF DI RETAPPED SERVICE @ 5448 FRANKLIN BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.10532386,-118.308636
64052,MAIN,6-Nov-12,5601 BRIARCLIFF,E BRIARCLIFF,110' SS VERDE OAK,4,STEEL,1924,34659,RUST HOLE,1,,,BAD,SANDSTONE,WASHINGTON,152-192,6,12,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP/ BACKFILLED (NEEDS OIL & PICK UP)",34.1088594,-118.3123426
64050,MAIN,6-Nov-12,5649 VALLEY OAK DR,8' NS VALLEY OAK DR,152' WW WK VERDE OAK DR,4,STEEL,1927,44584,RUST HOLE,1,,,,B,SMITH,152-192,8,16,"LOCATE LEAK, BROKE OUT. HAND DUG, INSTALL 4""X 8"" CLAMP, BACKFILL & TEMP, P/U MADE. MUD CLEAN-UP.",34.11039601,-118.3126846
64049,MAIN,6-Nov-12,1100 ORANGE DR,24' E/W ORANGE DR,52' N/N SANTA MONICA BLVD,8,C.I.,1928,46188,CLAMP,1,,,THICK,SANDY CLAY,SCHWEINBOLD,144-183,9,27,"REMOVED LEAKING DCI CLAMP & REPLACED WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.09095358,-118.3416291
64085,MAIN,6-Nov-12,6131 5TH ST,18' NS 5TH ST,327' WW FAIRFAX BLVD,1,COPPER,,,RUPTURE,1,,,,,ALVAREZ,136-177,1,2,FOUND LEAK ON OLD COPPER SERV HAD TO FIX IT TO STOP THE WATER COMING INTO OUR SERVICE TRENCH.,34.06750272,-118.3625972
64347,MAIN,6-Nov-12,6835 VARIEL AVE,12' W/CL VARIEL AVE,410' N/CL VANOWEN ST,2,C.I.,1960,79678,BLOW OFF,1,,,,,JOSEPH,182-108,7,14,"STOP LEAK ON 8"" CI MAIN BY REPLACING 2"" BLOW OFF. BACKFILLED, TAMP, TEMP LEFT JOB SAFE.",34.19488374,-118.5928524
64051,MAIN,6-Nov-12,5649 VALLEY OAK DR,8' NS VALLEY OAK DR,140' SW WK W/O VERDE OAK,4,STEEL,1927,44584,RUST HOLE,1,,,,B,SMITH,152-192,8,16,"LOCATE LEAK, HAND DUG, INSTALL CLAMP, BACKFILL & TEMP, P/U MADE. MUD CLEAN-UP.",34.11049913,-118.3126377
63765,MAIN,7-Nov-12,732  E 108TH ST,276' W/W MCKINLEY AVE,31' N/S 108TH ST,6,C.I.,1928,47260,FOUND MAIN LEAK AT CORP,1,,,,,LUCERO,088-207,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED FOUND MAIN LEAKING AT CORP, MADE REPAIR, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93825396,-118.261807
64054,MAIN,7-Nov-12,1613 LINCOLN BL,W/S LINCOLN BL,1' SS RIALTO CT,8,C.I.,1922,68974,RUST HOLE,1,,,,CLAY,SPEARS,110-147,4,12,"CUT IN 8' OF 8"" D.I. PIPE.",33.99678284,-118.4585465
64053,MAIN,7-Nov-12,1044 NOWITA PLACE,S NOWITA PLACE,397' EE LINCOLN BLVD,6,C.I.,1930,68974,SPLIT,1,,,,,KELLY,110-147,,,"REPAIRED LEAK ON 6"" MAIN.",33.99775717,-118.4574342
64009,MAIN,7-Nov-12,929 HYPERION AVE,25' E/W HYPERION AVE,425' S/S DEL MAR AVE,6,C.I.,1923,31565,,1,,,OK,CLAY,PRECIADO,144-201,7.5,15,"FOUND 4FT SPLIT ON TOP OF 6"" CI MAIN INSTALLED 4FT OF DI PIPE & TWO 6"" DRESSER BACKFILLED TEMP. SYS619 CD 13",34.0887092,-118.2815438
64010,MAIN,8-Nov-12,207 LUCAS AVE,72' S/N SECOND ST,19' E/W LUCAS AVE,12,,1903,4317,CORP,1,,,,,SMITH,134-207,4,12,REPAIRED LEAK ON OLD MAIN (FROM BLOWN OLD CORP VAVLE),34.06074726,-118.2601201
63766,MAIN,8-Nov-12,954 IMPERIAL HWY,27' NS IMPERIAL HWY,186' WW CLOVIS L/S,6,C.I.,1944,59262,SPLIT,1,,,BASE,CLAY,KIRKSEY,086-210,10.5,57,DRILLED HOLES LOCATED LEAK/VOID BROKE OUT W/ BACKHOE & EXCAVATED 11X 11 FOUND 6' SPLIT & BELL CUT & REMOVED INSTALLED 8' DI W/ 2EA MECH COUPLING & SERV. SADDLE RETAPPED SERVICE BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE.,33.92972349,-118.2569618
64324,MAIN,8-Nov-12,5908 EL CANON AVE,10' E/CL EL CANON AVE,153' N/CL CALIFA ST,6,STEEL,1962,81916,COUPLING,1,,,,MUCK,JOSEPH,176-090,7,14,"DUG OUT BY HAND AND FOUND SMALL LEAK ON WELD COUPLING/ CHANGE OUT CORP VALVE STOP LEAK BACKFILLED TAMP, TEMP, CLEAN UP LEFT JOB SAFE",34.17816288,-118.6524124
66112,MAIN,8-Nov-12,4300 GREENBUSH AVE.,13' W/C GREENBUSH AVE,661 N/C VENTURA BL.,6,C.I.,1939,39752,,1,,,,BAD,T. VELAZQUEZ,166-156,10.5,24,"FOUND BROKEN AV THAT HAD A C.V., I SHUT THE CORP AND CAPED IT BACKFILL, WITH BASE - PAVING - B.O.S.S.",34.14895816,-118.4259859
64055,MAIN,8-Nov-12,5472 CRENSHAW BL,22' W/E CRENSHAW BL,81' NN 57TH ST,4,C.I.,1923,31300,SPLIT,1,,,,C,GONZALES,108-186,5,15,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99117253,-118.3305813
64091,MAIN,8-Nov-12,7711 FIRENZA AVE,3' SN FIRENZA PL,6' EE FIRENZA AVE,,COPPER,,,RUPTURE,1,,,,,SCHWEINBOLD,156-177,4,12,REPAIRED RUPTURE WITH CLAMP. RESET METER BOX & BACKFILLED.,34.1229001,-118.3644234
64056,MAIN,9-Nov-12,5423 6TH ST,280' S/S 54TH ST,21' E/W 6TH ST,4,C.I.,1923,31300,SPLIT,1,,,,C,GONZALES,108-189,,,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99228996,-118.3236462
64011,MAIN,9-Nov-12,2726 GLENDALE BL,53' NN GLENDALE BLVD,,4,C.I.,1923,31381,,1,,,,,SOLIS,152-207,7.5,15,FOUND LK; EXCAVATE; REPAIR; BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.,34.10727865,-118.2629129
64057,MAIN,9-Nov-12,7214 WILLOUGHBY AVE,S/ WILLOUGHBY AVE,139' E/E ALTA VISTA BLVD,6,C.I.,1923,32605,SPLIT,1,,,,,KELLY,144-180,,,"REPAVED LEAK ON 6"" MAIN.",34.08707008,-118.3468857
64058,MAIN,10-Nov-12,4525 JEFFERSON BL,20' W/E FARMDALE AV,11' S/N JEFFERSON BL,8,A.C.,1974,91634,SPLIT,1,,,,,GONZALES,120-183,13.5,51.5,"FOUND LEAK ON 8"" A/C MAIN CUT IN 4' OF 8"" D.I. WITH TWO UNIONS.",34.02563906,-118.3460015
62106,MAIN,10-Nov-12,1701 N BEVERLY DR,20' NN FRANKLIN CYN,14' EW BEVERLY DR,12,STEEL,1994,102154,RUST HOLE,1,,,BAD,C,NUNEZ,148-159,12,,THE CREW REPLACED THE BYPASS GATE VALVE AND 2' OF STEEL PIPE.,34.10166353,-118.4169956
64012,MAIN,10-Nov-12,601 VIRGIL AVE,30' S/N CLINTON ST,28' E/W VIRGIL AVE,8,C.I.,1930,48421,BLOW OUT,1,,,,,HOOVER,142-201,12,52.5,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 4 1/2 FT. OF CI W/DI BACKFILLED, TEMP APHALT, CLEAN UP LEFT SITE SAFE. LEAK WAS IN THE INTERSECTION EXTENSIVE STREET DAMAGE.",34.08177694,-118.2868478
64326,MAIN,11-Nov-12,17420 LUDLOW ST,10 S/CL LUDLOW ST,226' W/CL ANDASOL AVE,6,STEEL,1928,37348,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,210-132,8,30,"6"" STL MAIN LEAK - BROKE & DUG OUT 5'X 5"" EXCAVATION FOUND RUPTURE ON TOP OF MAIN INSTALLED REDWOOD PLUG AND 6""X 12"" REPAIR CLAMP - TRIED TO INSTALL ANODE - MAIN IN TO BAD OF CONDITION TRIED TO CLEAN PIPE - PIPE WOULD START SWEATING - BACKFILLED & TEMPED MADE P/U - CLEANED UP SITE - MAIN VERY BAD CONDITION NEEDS REPLACED ASAP - 6TH LEAK WITH IN 4 HOUSES 2 THIS YEAR SEE SERV. PRINT.",34.27088092,-118.5138845
64059,MAIN,11-Nov-12,1955 GARTH AV,306' N/N GUTHRIE AV,13' E/W GARTH AV,4,C.I.,1929,48434,SPLIT,1,,,,C,GONZALES,126-171,9,19,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 3' OF 4"" D.I. WITH TWO UNIONS",34.04162821,-118.3788976
64061,MAIN,12-Nov-12,1209 CHEROKEE AVE,17' E/W CHEROKEE AVE,97' N/N LEXINGTON AVE,4,C.I.,1915,22044,SPLIT,1,,,N/A,B,SMITH,146-186,4,6,"LOCATE LEAK, PINCH DOWN MAIN - 3 G.V. DIG OUT, INSTALL CLAMP, REFIT 3/4"" SERVICE, FLUSH MAIN, SITE LEFT SAFE. W281 TO BACKFILL DAY SHIFT.",34.09292047,-118.3352488
64327,MAIN,12-Nov-12,11349 EDENBERG AVE,10' W/CL EDENBERG AVE,221' N/CL BAIRD AVE,6,C.I.,1966,85163,ROUND CRACK,1,,,FAIR,DG,SNYDER,212-123,7,21,"BROKE & DUG OUT 5'X 4"" EXCAVATION BY HAND DUE TO GAS CO. & POWER WERE NOT CALLED UNTIL 3:00PM - THEY ARRIVED AROUND 4:00PM - FOUND ROUND CRACK ON 6"" CI MAIN - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON FLUSHED FROM F.H. - BACKFILLED & TEMPED MADE PICK-UP OF MUD & ASPHALT. LG BUBBLE IN STREET CAUSED BY LEAK WENT DOWN SOME ASPHALT MAY HAVE TO BE REMOVED AND REPLACED.",34.276595,-118.5380171
64060,MAIN,12-Nov-12,5528 FERNWOOD AV,204' E/E ST ANDREWS PL,19' S/N FERNWOOD AV,6,C.I.,1923,32569,SPLIT,1,,,,C,GONZALES,146-192,12.5,37.5,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 3' OF 6"" D.I. WITH TWO UNIONS. LOTS OF MUD.",34.09580888,-118.3101638
63767,MAIN,12-Nov-12,242 W 91ST ST,155' EE BROADWAY,19' NS 91ST ST,6,C.I.,1922,29839,"RUST HOLE, SPLIT",1,,,,,GRIFFIN,094-204,8,20,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN. FOUND SPLIT ON 6"" MAIN. CUT IN 3' OF 6"" DI, BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.95369217,-118.2774845
64062,MAIN,13-Nov-12,3645 MAPLEWOOD AV,6' E/W MAPLEWOOD,2' N/N VICTORIA AVE,6,C.I.,1939,69038,ROUND CRACK,1,,,N/A,B,SMITH,112-150,3,6,"LEAK IN PKWY, HAND DUG, BROKE OUT BURIED G.V. PINCH DOWN MAIN, INSTALL CLAMP, BACKFILL & MUD CLEAN UP.",34.00197492,-118.446539
64013,MAIN,13-Nov-12,959 N HOOVER ST,133' S/S WILLOWBROOK AVE,27' E/W N HOOVER,8,C.I.,1974,91952,SPLIT,1,,,,,HOOVER,144-201,9,25,"REPAIRED ROUND CRACK ON 8"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. 959 N HOOVER ST. SYS579 CD13",34.08926992,-118.2845278
64064,MAIN,13-Nov-12,2810 REYNIER AVE,17' S/N REYNIER AVE,134' W/W OLIN ST,6,C.I.,1924,33687,CLAMP,1,,,MED,LOAM,SCHWEINBOLD,124-168,8,24,"REMOVED LEAKING ABANDON 2"" DCI CLAMP & REPLACED WITH MED. REDWOOD & 6""X 8"" CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA. COMPLETE.",34.0354699,-118.3861444
64063,MAIN,13-Nov-12,2339 S HOLT AV,405' S/S CADILLAC AV,17' E/W HOLT AV,4,C.I.,1924,33738,ROUND CRACK,1,,,,,GONZALES,126-171,7,21,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.03820411,-118.3816713
64065,MAIN,14-Nov-12,2183 MANDEVILLE CYN RD,15' E/W MANDEVILLE CYN RD,5' N/S TANNERS RD,6,C.I.,1962,81648,ROUND CRACK,1,,,THICK,SHALEY SAND,SCHWEINBOLD,138-135,8.5,26,"REPAIRED 6"" C.I. WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07508551,-118.499426
63768,MAIN,14-Nov-12,10974 BROADWAY,16' NN 110TH ST,10' WE BROADWAY,6,C.I.,1926,42704,ROUND CRACK,1,,,,,LUCERO,088-201,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR ON ROUND CRACK BY INSTALLING A REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93575423,-118.2780071
64329,MAIN,14-Nov-12,23459 LOS ENCINOS WAY,12' N/CL LOS ENCINOS WAY,540' W/CL SADRING AVE,6,C.I.,1976,92843,RUPTURE,1,,,FAIR,ADOBE/CLAY,SNYDER,172-093,16,64,"LOCATED MAIN & SERVICES BY BLOW OFF - FOUND ST RAISED IN CUL-DE-SAC - DUG OUT BY HAND DUE TO GAS CO. DID NOT RESPOND UNTIL AFTERNOON - FOUND LG 3' RUPTURE IN SIDE OF 6"" CI MAIN INVOLVING 3-1"" SERVICES AND 2' FROM BLOW OFF - CUT & REMOVED 6' OF CI MAIN AND BLOW OFF CUT IN 6' OF 6"" DI PIPE WITH MECH. COUPLING - INSTALLED NEW BLOW OFF ASSEMBLY - ROD & YOKED FROM MECH COUPLING TO BLOW OFF CROSS BAR - TURNED MAIN ON. FLUSHED - TAPPED & RECONNECTED 3 SERVICES - BACKFILLED WITH 2-5YD TRUCK LOADS OF BACKFILL MADE P/U AND CLEANED UP A LOT OF MUD 2-5YD TRUCK FULL - CONSUMER AT 23456 LOS ENCINOS WAY HAD PVC PROP PIPE BREAK WHEN MAIN BLEW - HIS SERVICE WAS ONE OF THE 3 WE HAD TO TAP ON NEW MAIN WE SIDELINE THEM FROM C.V. TO HOUSE VALVE. BARRICADED & CONED OFF EXCAVATION AND A LITTLE MUD WE WERE UNABLE TO FIT ON TRKS - WILL NEED 1/2 TO 1 SCOOP BACKFILL AND 1 SCOOP TEMP AND SMALL CLEAN & P/U IN THE MORNING - (CHANGED 2 MTR & C.V. WAITING FOR GAS CO.)",34.16509947,-118.6379741
64066,MAIN,14-Nov-12,719 N HUNTLEY DR,W/S HUNTLEY DR,200' SS SHERWOOD DR,6,C.I.,1962,81685,RUST HOLE,1,,,NONE,CLAY,SPEARS,142-171,5.5,16.5,"REPAIRED RUPTURE IN 6"" C.I. MAIN FROM BLOWN 1"" DIRECT INSERT CORP. VALVE WITH 6""X 8"" 360 DEGREE VENTED CLAMP 1"" OUTLET.",34.08426915,-118.3806979
64328,MAIN,14-Nov-12,7614 HAVENHURST AVE,17' S/CL SATICOY ST,70' E/CL HAYVENHURST AVE,16,C.I.,1965,85131,COUPLING,1,,,,CLAY,MAO,188-138,10,37.5,"REPAIRED 16"" MAIN LEAK, REPLACED (2) MECHANICAL COUPLINGS & 136"" OF PIPE, BACKFILLED WITH SLURRY, SITE LEFT SAFE.",34.2083819,-118.4921671
64024,MAIN,14-Nov-12,639 N LA FAYETTE PARK PL,19' E/W LA FAYETTE PARK PL,411' N/N BELLEVUE AVE,6,C.I.,1926,42594,ROUND CRACK,1,,,,,UNGSON,140-204,7.5,15,"BROKE OUT / EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED (1)-6"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP. LEFT SITE SAFE!",34.077534,-118.2741164
66116,MAIN,15-Nov-12,13251 SAYRE ST.,18' E/W GARRICK AVE.,58' N/C SAYRE ST.,6,STEEL,1929,37621,ROUND CRACK,1,,,,,M. OBREGON,228-159,12.5,22,"CUT IN 3' OF 6"" STL, INSTALLED BY WELDER, LEFT SAFE, WILL BACKFILL TOMORROW, WILL INSTALL ANODES ON 11-16-2012, ALSO INSTALLED ONE COUPLING, BLOWOUT, LEFT OFF.",34.32084071,-118.4220156
63770,MAIN,15-Nov-12,836 ATHENS BLVD,46' S/N ATHENS BLVD,39' W/W AINSWORTH,6,A.C.,1961,80694,JOINT,1,,,,CLAY,KIRKSEY,084-198,4.5,9,"SET UP TRAFFIC & SOUNDED MAIN, EXCAVATED, FOUND GASKET LEAK ON SADDLE. REMOVED SADDLE & INSTALLED NEW 6X 1 W/ CORP STOPPED LEAK RECONNECTED COPPER SERV. BACKFILLED LEFT SAFE W/ BARRICADED & CAUTION TAPE.",33.92325696,-118.2902965
64019,MAIN,15-Nov-12,WILSHIRE BL & BONNIE BRAE,31' N/S WILSHIRE BLVD,20' E/W BONNIE BRAE ST,8,C.I.,1934,53376,RUPTURE,1,,,,,SOLIS / UNGSON,132-204,13.5,45.5,"BROKE OUT / EXCAVATED; FOUND RUPTURE ON 8"" C.I. PIPE; MADE REPAIRS BY CUTTING IN 6.5' OF NEW 8"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP. LEFT SITE SAFE!",34.05687581,-118.2736485
63769,MAIN,15-Nov-12,1536 W 59TH PL,22' NS 59TH PL,227' EE DENKER AVE,4,C.I.,1921,29114,CLAMP,1,,,,CLAY,KIRKSEY,106-195,4.5,9,LOCATED LEAK BROKE OUT & EXCAVATED 4X 3 FOUND LEAKING 360 DEGREE REPAIR CLAMP LOOSENED & RELOCATED RE TIGHTENED STOPPED LEAK BACKFILLED & OIL TEMP JOB LEFT SAFE.,33.98668531,-118.3037387
63771,MAIN,15-Nov-12,918 E IMPERIAL HWY,27' NS IMPERIAL HWY,24' EE WADSWORTH,6,C.I.,1944,59262,SPLIT,1,,,RUST,CLAY,ANDERSON,086-207,9.5,19,"6"" MAIN REPAIR, FOUND TWO SMALL SPLITS. REMOVED 3 FEET OF BAD PIPE. INSTALLED 3FT OF DI PIPE AND RETAPPED ONE SERVICE, BACKFILLED & OILED. LEFT AREA SAFE.",33.9307624,-118.2584144
64014,MAIN,16-Nov-12,3037 FAIRMOUNT ST,177' W/W STONE ST,,6,C.I.,1928,47654,CORPORATION VALVE,1,,,,ADOBE,MCCALL,130-228,4,7.5,"WHILE WORKING ON ENLARGEMENT NOTICED EXISTING CORPORATION VALVE LEAKING ON THREADS, SHUT MAIN CORPORATION VALVE BLEW OUT. INSTALLED SERVICE SADDLE WITH PLUG OVER HOLE.",34.04845563,-118.1957556
66161,MAIN,16-Nov-12,11272 LAURIE DR.,6' S/C LAURIE DR..,299' E/C BERRY DR.,6,C.I.,1955,73795,ROUND CRACK,1,,,GOOD,CLAY,M. OBREGON,162-174,8.5,25.5,"FOUND ROUND CRACK ON ABANDONED SERVICES, MADE DISCONNECT AT 11273 LAURIE DR. INSTALLED NEW CORP AT 11272 AND MADE REPAIRS TO SERVICE AND 6"" CI MAIN.",34.1367121,-118.3761047
63202,MAIN,16-Nov-12,GLENOAKS BL / PEORIA,35' WC GLENOAKS BL,37' SC PEORIA,2,STEEL,1966,85512,,1,,,GOOD,SAND SLURRY,OBREGON,198-171,9.5,19,"LEG OFF OF 2"" BYPASS WAS REPLACED. NEW BOLTS & STAND PIPE INSTALLED EXTENSIVE INTERNAL CORROSION. NO CONCRETE LINING?",34.24038345,-118.3776822
64015,MAIN,16-Nov-12,839 BARTLETT ST,93' E/E FIGUEROA ST,25' N/S BARTLETT ST,12,C.I.,1910,13985,CLAMP,1,,,,,UNGSON,134-213,8,16,"BROKE OUT / EXCAVATED DOWN TO 12"" C.I. MAIN; FOUND LEAKING DCI CLAMP; CUT IT OUT & INSTALLED 1.5""X 12"" SADD;E & A PLUG; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; LEFT SITE SAFE! SYS 619 CD 1",34.06321752,-118.2454639
64330,MAIN,17-Nov-12,5508 KEOKUK AVE,9' E/CL KEOKUK AVE,220' N/CL CLARK AVE,6,C.I.,1957,76829,ROUND CRACK,1,,,,ADOBE,MAO,174-111,6,18,"REPAIRED 6"" ROUND CRACK ON CI MAIN, BACKFILLED, TEMP OILED, CLEANED AREA, SITE SAFE FOR FOOT & VEHICLE TRAFFIC.",34.17239878,-118.5748159
64067,MAIN,17-Nov-12,1802 COCHRAN AVE,E/S COCHRAN,7' S/S COLOGNE ST,6,C.I.,1923,32164,SPLIT,1,,,,,SPEARS,128-180,8,24,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR SPLIT IN MAIN.",34.04406727,-118.3539076
64069,MAIN,18-Nov-12,1625 GLENDON AVE,W/S GLENDON AVE,40' N/N MASSACHUSETTS AVE,4,C.I.,1924,33566,RUST HOLE,1,,,NONE,CLAY,SPEARS,130-153,7,21,"RPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 12"" 360 DEGREE CLAMP.",34.0523457,-118.4379079
64068,MAIN,18-Nov-12,5739 11TH AVE,23 'E/W 11TH AVE,159' N/N SLAUSON AVE,4,C.I.,1923,31300,SPLIT,1,,,NONE,CLAY,SPEARS,108-186,4,12,"REPAIRED 4"" C.I. MAIN SPLIT WITH 4""X 12"" 360 DEGREE CLAMP.",33.98956251,-118.3294428
66122,MAIN,18-Nov-12,7915 FOOTHILL BL.,41' N/C FOOTHILL BL.,85' W/C WHITEGATE AVE. (LN),4,C.I.,1937,62732,ROUND CRACK,1,,,GOOD,ROCK & SAND,M. OBREGON,206-195,12.5,24,"FOUND ROUND CRACK, MADE REPAIRS. IN HEAVY TREEROOTS.",34.25974681,-118.3055094
64070,MAIN,19-Nov-12,1360 MONTE PLACENTIA WY,110' S/S HIGHLAND GORGE DR,12' W/E MONTE PLACENTIA WY,2,STEEL,1927,45047,RUST HOLE,1,,,,C,REYES,146-162,4,12,"SET UP TRAFFIC DELINEATION, FOUND LEAK, APPLIED 2X 6 REPAIR CLAMP. BACKFILLED TEMP. OIL, CLEANED UP. LEFT SITE SAFE. TAPIA/ GONZALES/ REYES",34.09562085,-118.4151511
64071,MAIN,19-Nov-12,1626 SUNSET PLAZA DR,130' E/W VIEWSITE DR,10' S/S SUNSET PLAZA DR,6,STEEL,,,RUST HOLE,1,,,,C,REYES,148-171,7.5,22,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, APPLIED 6X 12 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OIL, PICKED UP TRAFFIC. CLEANED UP, LEFT SITE SAFE.",34.10091382,-118.3816583
64016,MAIN,19-Nov-12,4208 RUSSELL AVE,603' E/E TALAMADGE ST,19' N/S RUSSELL AVE,4,C.I.,1933,52768,ROUND CRACK,1,,,,,HOOVER,150-201,8,16,"REPAIRED ROUND CRACK W/ 4"" 360 DEGREE REPAIR CLAMP. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. 420 RUSSELL AVE SYS 619 CD 4",34.1044955,-118.2809543
64332,MAIN,19-Nov-12,19000 CELTIC ST,9' S/CL CELTIC ST,388' E/CL VANALDEN AVE,6,C.I.,1965,84442,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,210-120,8.5,25.5,"BROKE & DUG OUT 5'X 4'- EXTENDED 2' TO 7'X 4' FOUND SMALL SPLIT - PINCH DOWN MAIN INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - FLUSHED - BACKFILLED MADE P/U 541 TEMPED ALSO MADE REMAINDER OF P/U.",34.26891687,-118.5463156
64331,MAIN,19-Nov-12,4540 SAN FELICANO DR,12' N/CL SAN FELICANO DR,482' E/CL MULHOLLAND DR,6,STEEL,1962,80931,COUPLING,1,,,GOOD,MUCK,JOSEPH,166-102,14.5,37,"SET-UP TRAFFIC DRILL HOLES FOUND LEAK ON 6"" STEEL MAIN INSULATOR BEFORE CORP VALVE HAD TO WAIT FOR WELDER & ENAMELER, TO WELD A 1"" WELD CPLG. & COAT STEEL BACKFILLED MADE LARGE PICK UP TAMP, TEMP, LEFT JOB SAFE.",34.15026502,-118.6132746
64072,MAIN,20-Nov-12,3321 MENTONE AVE,IN ALLEY,171' S/S ROSE AVE,4,A.C.,1952,69659,"RUST HOLE, DECAY",1,,,,,KELLY,122-162,8.5,58.5,,34.0278911,-118.4119539
64334,MAIN,20-Nov-12,11542 COLLETT AVE,7' E/CL COLLETT AVE,253' N/CL WOODLEY AVE,6,C.I.,1960,79707,SPLIT,1,,,FAIR,ADOBE/CLAY,SNYDER,214-141,12,48,"UPON ARRIVAL FOUND LG SINK HOLE - BACKHOE DUG OUT ASPHALT & DIRT - FOUND 5' SPLIT INVOLVING 2 1"" SERVICES - CUT 1"" COP SERVICES OUT - CUT OUT 6' CI PIPE - CUT IN 6'OF DI PIPE WITH 2 MECH COUPLINGS - TAPPED 2 SERVICES - CUT IN 3' OF 1"" COP ON BOTH SERVICES RECONNECTED TO EXISTING COP - TURNED MAIN ON - FLUSHED - BACKFILLED & TEMP EXCAVATION - CLEANED UP ALOT OF MUD ON COLLETT AVE ALSO ON WOODLEY TO RINALDI MADE SAFE.",34.28019126,-118.48402
64333,MAIN,20-Nov-12,10826 SYLVIA AVE,10' W/CL SYLVIA AVE,312' N/CL LOS ALIMOS,6,C.I.,1965,84051,,1,,,,CLAY,MAO,208-120,9,36,"REPAIRED 6"" MAIN BLOW OUT, BACKFILLED, OILED, SITE SAFE FOR TRAFFIC.",34.26738108,-118.551711
64017,MAIN,21-Nov-12,623 N LA FAYETTE PARK PL,214' N/N BELLEVUE AVE,19' N LA FAYETTE PARK PL,6,C.I.,1926,42594,ROUND CRACK,1,,,,,HOOVER,140-204,7,14,"REPAIRED ROUND CRACK ON 6"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0770499,-118.27441
64074,MAIN,21-Nov-12,535 N LAUREL AVE,163' CLINTON ST,21' EW LAUREL AV,4,C.I.,,,SPLIT,1,,,,C,REYES,140-177,5,20,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 5 SECTION ORDERED PINCH DOWN, APPLIED 4X 12 REPAIR CLAMP, RESTORED WATER, CLEANED UP LEFT SITE SAFE.",34.08106646,-118.3648214
64099,MAIN,21-Nov-12,4577 DON RICARDO DR,230' W/E DON JOSE DR,10' S/N DON RICARDO DR,6,COPPER,1959,78917,RUPTURE,1,,,,,REYES,116-180,3,12,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 5 SECTION. APPLIED 1X 6 REPAIR CLAMP. BACKFILLED, CLEANED UP LEFT SITE SAFE. REYES, KENT, DE LA CRUZ, GONZALES.",34.0113708,-118.3530591
64336,MAIN,21-Nov-12,23322 VICTORU BLVD,5' N/CL VICTORY BLVD,12' W/CL BERQUIST AVE,6,C.I.,1959,78592,ROUND CRACK,1,,,,CLAY,MAO,180-093,17.5,52.5,"FOUND ROUND CRACK 2"" SOUTH OF CORREY CLAMP, REPLACED WITH A 6""X 6"" TEE, 3- 6""X 8"" NIPPLES, 1-6"" 6A + E, STOPPED LEAK, BACKFILLED, OILED SITE SAFE.",34.1864304,-118.6347571
64335,MAIN,21-Nov-12,10168 WHITAKER AVE,7' S/CL WHITAKER AVE,72' E/CL FORBES,6,C.I.,1958,76895,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,204-135,9,25.5,"FOUND A FIX 6"" CI BLOW OUT WITH 6X 12 360 DEGREE CLAMP DID NOT HOLD HAD TO CUT IN 2' DIC OF DI PIPE & REFIT 1"" SERV. BACKFILLED TAMP, TEMP, CLEAN-UP LEFT JOB SAFE.",34.25525095,-118.4998979
64075,MAIN,22-Nov-12,3339 W 43RD STREET,S W 43RD STREET,241' E/E DEGNAN,6,C.I.,1930,49561,SPLIT,1,,,BAD,ADOBE,WASHINGTON,114-186,8,27,"REPAIRED 6"" C.I. MAIN - CUT IN 2' OF 6"" & CPLGS. MAIN SITTING ON CONCRETE BLOCK - NEED LARGE PICK UP & CLEAN UP OF SAND ON STREET MONDAY.",34.00592822,-118.3305032
64337,MAIN,22-Nov-12,11341 GOTHIC AVE,10' W/CL GOTHIC AVE,45' S/CL SIMONDS ST,8,C.I.,1970,89050,ROUND CRACK,1,,,,CLAY,MAO,212-138,6,18,"REPAIRED 8"" ROUND CRACK, INSTALLED 8X 12 REPAIR CLAMP, BACKFILLED, OILED, CLEANED UP, AREA SAFE.",34.2765437,-118.4890811
64076,MAIN,22-Nov-12,251 S MCCADDEN PL,198' N/N 3RD ST,20' E/W MCCADDEN PL,4,C.I.,1924,34310,SPLIT,1,,,,C,GONZALES,136-183,8,24,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.06956715,-118.3371917
66126,MAIN,23-Nov-12,14054 CHANDLER BL.,N/C CHANDLER BL.,100' E/C HALZELTINE AVE.,6,C.I.,1972,90804,ROUND CRACK,1,,,FAIR,,E. GARCIA,172-153,,,"FOUND LEAK ON 6"" C.I. MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED & CLEANED UP AREA. THICK ASPHALT.",34.16858768,-118.4396401
64357,MAIN,23-Nov-12,6763 LIMERICK AVE,9' WCL LIMERICK AVE,356' NCL SKOURAS DR,2,,,,BLOW OFF,1,,,,,SNYDER,182-111,12,48,"CALLED IN FOR 4"" MAIN BREAK - UPON ARRIVAL FOUND BLOW OFF AT END OF 4"" MAIN BROKE AT 2"" C.V. - BROKE & DUG OUT 5'X 4' - REMOVED BROKEN 2"" GAL NIPPLE FROM END OF MAIN - INSTALLED NEW BLOW OFF ASSEMBLY ROD & YOKE BLOW OFF TO MAIN - TURNED GATE BACK ON - FLUSHED FROM B/O STREET WAS UNDERMINED FROM LEAK BROKE OUT MORE ASPHALT EXCAVATION NOW 10'X 5' - BACKFILLED DAY SHIFT ARRIVED WITH TEMP - WE TEMPED EXCAVATION - CLEANED UP A LOT OF MUD... NOTE: GATE BOOK DID NOT SHOW GATE FOR LIMERICK SO PM SHIFT SHUT 8"" MAIN ON SKOURAS - ON SERV. PRINT NEW MAIN INSTALLED IN 2009 GATE WAS INSTALLED FOR LIMERICK - UPON ARRIVAL - LOC. GATE LAPD HAD CAR MOVED SHUT 4"" GATE - OPEN 8"" GATE.",34.19351955,-118.5828621
64077,MAIN,24-Nov-12,5212 PACKARD ST,22' N/S PACKARD ST,70' N/N MEADOWBROOK AVE,4,C.I.,1927,45672,RUST HOLE,1,,,N/A,B,SMITH,130-180,8,16,"4"" MAIN BLOW OUT - HEAVY STREET DAMAGE SHUT DOWN MAIN, DUG OUT, INSTALL 4""X 20"" CLAMP, BACKFILL & TEMP 12'X 36' NEEDS REPLACEMENT OF STREET.",34.05037389,-118.3498373
64018,MAIN,24-Nov-12,4048 PAIGE ST,20' W/W LATROBE ST,15' N/S PAIGE ST,6,C.I.,1931,51256,BELL & SPIGOT SEPARATED,1,,,FAIR,C,CHESTERTON,146-228,10,26.5,"SPIGOT PULLED AWAY FROM BELL, CUT OUT BELL PC. CUT IN 2' DI USED ROD AND YOKES MAIN DEAD ENDS INTO DIRT HILLSIDE",34.09392788,-118.1968711
64073,MAIN,24-Nov-12,858 LILLIAN WAY,75' SN WILLOUGHBY AVE,19' EW LILLIAN WAY,6,C.I.,1930,49826,"ROUND CRACK, SEEPING",1,,,POOR,CLAY,ALVAREZ,144-186,8,40,"THE CREW INVESTIGATED, LOCATED AND EXCAVATED FOR 6"" MAIN REPAIR. THE CREW REPAIRED C.I. MAIN BY REPLACING 3' SECTION. THE CREW BACKFILLED CLEANED UP AND LEFT THE SITE SAFE FOR PATRONS.",34.08698461,-118.3277449
64079,MAIN,26-Nov-12,5630 VALLEY OAK DR,48' NN OF WALK,5' WE VALLEY OAK DR,4,STEEL,1927,44584,RUST HOLE,1,,,NONE,ADOBE,ROGERS,152-192,5.5,27.5,"FOUND 4"" STEEL MAIN LEAK SOUND SERVICES & STREET DRILL HOLES, EXCAVATED DOWN INSTALL SCREW PIN. BACKFILL W/ BASE & TEMP OIL NEW & OLD EXCAVATIONS MADE ALL SAFE.",34.1109347,-118.3124129
64078,MAIN,26-Nov-12,1175 HIGHLAND AVE,22' E/W HIGHLAND AVE,75' N/N 12TH ST,6,C.I.,1923,31551,ROUND CRACK,1,,,THICK,ADOBE,SCHWEINBOLD,130-183,6,18,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.05360117,-118.341375
64080,MAIN,27-Nov-12,863 BEVERLY GLEN RD,40' N/N OF PVT DR ON R/W,400' W/W BEVERLY GLEN RD,8,STEEL,1934,53456,RUST HOLE,1,,,THIN,SHALE,SCHWEINBOLD,144-153,8.5,34,DUG DOWN TO STL MAIN & APPLIED SCREW PIN. BACKFILLED ADDED BARRICADE OVER WATER MAIN ON R/W FOR UNSUAL LOCATION,34.09102539,-118.4393784
63962,MAIN,27-Nov-12,1129 GLENDON,W GLENDON,180' NN LINDBROOK,6,C.I.,1928,47339,SPLIT,1,,,BAD,ADOBE,WASHINGTON,134-153,9,33.5,"BROKE OUT ALL LOOSE CONCRETE, DUG OUT CUT IN 7' OF 6"" D.I. / BACKFILLED 9'X 8' EXCAVATION NEED OIL ONLY.",34.06033231,-118.4440605
64338,MAIN,27-Nov-12,6901 OWENSMOUTH AVE,5' S/CL BASSETT ST,51' W/CL OWENSMOUTH AVE,4,C.I.,1928,37092,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,182-105,8,24,"BROKE OUT 6'X 4' 10"" THICK CONCRETE GUTTER - FOUND ROUND CRACK ON 4"" CI MAIN - FOUND CONCRETE POURED AROUND STROM DRAIN RIGHT UP TO BOTTOM OF MAIN - HAD TO CHIP OUT ENOUGH CONCRETE TO INSTALL 4""X 8"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - BROKE OUT 6'X 2' OF ASPHALT UNDERMINED BY LEAK - BACKFILLED - 541 TEMPED 542 MADE PICK UP OF CONCRETE & MUD.",34.19553495,-118.601699
66130,MAIN,27-Nov-12,11913 LAURELWOOD DR,10' N/S LAURELWOOD DR.,171' W/C CARPENER AVE.,4,C.I.,1925,36033,ROUND CRACK,1,,,,,C. COOK,164-168,8,16,ONE 4X8 CLAMP,34.14207141,-118.3918615
66139,MAIN,27-Nov-12,S/W CORNER OF GLENOAKS BLVD. & PEORIA ST.,4' S/C PEORIA ST.,16' W/C GLENOAKS BL.,12,STEEL,1978,94551,RUST HOLE,1,,,HOT TAR,SLURRY,R. CRUZ,198-171,11.5,41,"INSTALLED NEW 2"" BY PASS LEG TO 12"" STL. MAIN, TWO NEW ANODES DIRECT, NEW STAND PIPE AND SLEEVES, ENAMEL COATED NEW 2"" STL. PIPE, BACKFILLED WITH SAND BASES TAMPED AND TEMP OILED.",34.24043554,-118.3776675
64020,MAIN,27-Nov-12,5659 HUB ST,99' E/E NOLDEN ST,,4,C.I.,1924,34420,CLAMP,1,,,,,ARIAS,154-228,9,9,"SERVICE RETAP EXCAVATING, FOUND WATER IN TRENCH. INVESTIGATED, FOUND ABANDONED CORP VALVE LEAKING AT THREADS. REMOVED AND INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.11614142,-118.1955375
64021,MAIN,27-Nov-12,1616 MICHELTORENA ST,22' E/W MICHELTORENA ST,151' N/N BERKELEY AVE,8,C.I.,1931,50565,CLAMP,1,,,,,ZEPEDA,144-204,9,27,MADE REPAIR USING 360 DEGREE REPAIR CLAMP AFTER THE DCI CORP & CLAMP WERE REMOVED.,34.09035363,-118.2740805
64022,MAIN,28-Nov-12,3348 MACEO ST,20' W/E MACEO ST,40' N/S ARAGON,6,C.I.,1925,35657,,1,,,BAD,ROCKY,PRECIADO,146-219,14.5,29,"6"" MAIN BLOW OUT. CUT IN 9FT OF 6"" DI PIPE & INSTALLED 2- 6"" DRESSERS.",34.09404093,-118.2236057
64023,MAIN,29-Nov-12,601-7 S MARIPOSA AVE,23' W/E MARIPOSA AVE,98' S/S 6TH ST,6,A.C.,1961,80539,ROUND CRACK,1,,,,,UNGSON,134-195,8,16,"FOUND ROUND CRACK RIGHT @ THE SERVICE CLAMP; INSTALLED (1)- 6""X 12"" - 360 DEGREE CLAMP & RETAPPED SERVICE; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP ; SITE SAFE! SYS448 CD10",34.06320755,-118.2991396
64339,MAIN,29-Nov-12,8121 AURA AVE,14' W/CL AURA AVE,65' N/CL LANARK ST,6,C.I.,1955,72694,SPLIT,1,,,,CLAY,MAO,190-120,8,30,"FOUND 4"" LONG SPLIT, SCORED ENDS OF SPLIT, INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, SITE IS CLEAN & SAFE.",34.21761302,-118.5547023
64081,MAIN,30-Nov-12,2261 PARNELL AVE,22' EW PARNELL AVE,287' NN TENNESSEE AVE,4,C.I.,1924,32824,CLAMP,1,,,,CONROCK,SCHWEINBOLD,128-159,4,12,"REPLACED SERV CLAMP WITH NEW FITTINGS. FLUSHED SERV. BACKFILLED, TAMPED, & OILED.",34.04610062,-118.4242488
64082,MAIN,30-Nov-12,117 N KINGS RD,22' E/W KINGS RD,194' N/N 1ST ST,,C.I.,1935,53967,SPLIT,1,,,BAD,ADOBE,WASHINGTON,138-174,8,24,"CUT IN 8' OF 6"" D.I. & CPLGS, BACKFILLED & OILED 11'X EXCAVATION, COMPLETE, SECTION OF POWER SECTION SAW CUT SECTION OF STREET RAISED SHOULD NOT BE A PROBLEM.",34.07507363,-118.372147
63924,MAIN,1-Dec-12,10250 CHEVIOT,16' S/N CHEVIOT DR,40' E/E QUEENSBURY,6,A.C.,1951,68447,CLAMP,1,,,GOOD,ADOBE,WASHINGTON,124-162,2.5,2.5,"FOUND 1"" SERV. CLAMP BROKE, DAMAGED A.C. MAIN, INSTALLED 360 DEGREE CLAMP & RETAPPED  AND REFITTED 1"" SERVICE NEED LARGE PICK UP.",34.03630518,-118.4067395
64523,MAIN,1-Dec-12,INTER 69TH ST & DENKER AVE,25' NN 69TH ST,19' EW DENKER AVE,8,C.I.,1932,50482,,1,,,,,BROWN,104-195,16,95.3,"TOOK OVER FOR B. ANDERSON ON BLOW OUT, INSTALLED 12 1/2 OF 8"" DI PIPE, CHLORINATED MAIN AND FLUSHED MAIN AFTER SEWER REPAIR. CLEANED UP AROUND EXCAVATION. BARRICADED, TAPED OFF AND BARRICADE INTERSECTION FOR TRAFFIC. LEFT AREA SAFE.",33.97715419,-118.3046524
63925,MAIN,1-Dec-12,414 S WINDSOR,E WINDSOR BL,151' SS 4TH ST,1.5,COPPER,,,,1,,,,,REYES,136-189,8,16,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 2X 5, PINCHED DOWN MAIN MADE REPAIRS ON SADDLE, REACTIVATED WATER BACKFILLED LEFT SITE SAFE.",34.06663248,-118.3214473
64512,MAIN,2-Dec-12,HARVARD BLVD,18' E/W HARVARD BLVD,24' S/S 85TH STREET,4,C.I.,1929,48649,"ROUND CRACK, RUST HOLE",1,,,RUST,RUST,ANDERSON,098-192,11.5,40.5,"4"" CI MAIN BREAK, REMOVED 4' BAD PIPE, INSTALLED 4' DI PIPE, FOUND SMALL ROUND CRACK 1 FT NORTH OF BREAK. INSTALLED 360 DEGREE REPAIR CLAMP TO REPAIR MAIN.",33.96075774,-118.3068558
63926,MAIN,3-Dec-12,1215 VAN NESS AVE,17' E/W VAN NESS AVE,97' N/N LEXINGTON AVE,4,C.I.,1923,31537,SPLIT,1,,,THICK,SANDY LOAM,SCHWEINBOLD,146-192,7,21,"REPAIRED CI WTER MAIN WITH CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.09312385,-118.3157844
64482,MAIN,3-Dec-12,17543 CHATSWORTH ST,30' NCL CHATSWORTH ST,218' ECL SHOSHONE AVE,1,COPPER,,,,1,,,,,MAO,208-129,6.5,13,"REPAIRED HIT SERVICE BY OUTSIDE PARTY, MISMARKED BY DWP, BACKFILLED WITH BASE, OILED, SITE IS SAFE & CLEAN.",34.26478214,-118.5168265
63874,MAIN,3-Dec-12,SAN FERNANDO RD,18' EW SAN FERNANDO RD,20' SN MEDIA CENTER DR,6,D.I.,,,,1,,,,,SCHAMBER,152-213,9,18,"CREW FOUND 6"" BELL LEAK. CREW SCREWED OUT 6"" NIPPLE OUT OF 16X 16X 6 TEE AND REPALCED WITH 6"" PIPE, MECHANICAL AND ROD & YOKES.",34.10930118,-118.2422519
63930,MAIN,4-Dec-12,HILLSIDE AVE & KINGS RD,,25' EE HILLSIDE AVE,12,STEEL,,,RUST HOLE,1,,,FAIR,DECOMP GR,HUGHES,148-174,7,21,MAIN LOCATED ON HILLSIDE IN EASMENT. NO PAVING.,34.1013215,-118.3747482
63978,MAIN,4-Dec-12,3091 EARLMAR DR,16' S/N CHEVIOT DR,17' EW EARLMAR DR,6,,,,GATE VALVE,1,,,,,GONZALES,124-165,6,18,"GOUND LEAK ON 6"" GATE VALVE AT BONNET PULLED OFF BONNET AND REPLACED GATE, BOLTS, NUTS AND STAND PIPE.",34.03582868,-118.4050755
63872,MAIN,4-Dec-12,2433 E 2ND STL,25' NS E 2ND ST,13' EW MATHEWS ST,4,C.I.,1927,44825,ROUND CRACK,1,,,,,HOOVER,126-222,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.04176819,-118.2095528
63875,MAIN,4-Dec-12,3767 W AVE 40,15' E/W W AVE 40,110' S/S EAGLE ROCK BL,8,C.I.,1928,47039,RUPTURE,1,,,,,UNGSON/PRECIADO,156-216,9.5,28.5,"BROKE OUT / EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SPLIT/ RUPTURE ON THE SIDE OF MAIN; CUT IN 85"" OF NEW 8"" D.I. PIPE; BACKFILLED W/ CONROCK; BARRICADED; EXTENSIVE CLEAN UP - LEFT SITE SAFE!",34.11967188,-118.2284822
63927,MAIN,4-Dec-12,1129 COLE AVE,W/S COLE AVE,268' SS LEXINGTON AVE,8,C.I.,1930,49940,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-186,7,14,"CUT IN 4' OF 8"" D.I. PIPE.",34.091738,-118.329977
64511,MAIN,4-Dec-12,1228 82ND ST,19' NS 82ND ST,299' WW BUDLONG AVE,6,C.I.,1928,46757,,1,,,,,KIRKSEY,098-195,9,18,"SET TRAFFIC CONTROL, DRILLED HOLES, BROKE OUT CONCRETE EXCAVATED HOLE LOCATED LEAK CALLED FOR GATEMAN, MADE REPAIR BACKFILLED & MADE AREA SAFE.",33.96437309,-118.2969635
63929,MAIN,4-Dec-12,11377 CHARNOCK RD,14' NS CHARNOCK RD,42' NS PURDUE,6,C.I.,1934,53315,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,116-159,5,15,"6"" C.I. ROUND CRACK, MAIN ENCASED SOLID CONCRETE INSTALLED CLAMP, PARTIALLY BACKFILLED, NEED SMALL SCOOP OF CONROCK, & OIL",34.01399414,-118.4242257
63928,MAIN,4-Dec-12,5800 SPRING OAK TERR,13' NS SPRING OAK TERR,290' CANYON DR,6,C.I.,1937,55048,ROUND CRACK,1,,,THICK,ROCKY LOAM,SCHWEINBOLD,154-192,5,15,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.11713009,-118.3152825
63873,MAIN,5-Dec-12,5562 CONCORD AVE,24' W/W WINCHESTER AVE,22' N/S CONCORD AVE,4,C.I.,1924,32980,,1,,,,,UNGSON,140-237,6.5,13,"BROKE OUT / EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND SPLIT @ BOTTOM. INSTALLED (1)-4""X 12"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP SYS 617 CD 14 SITE SAFE!",,
63931,MAIN,5-Dec-12,2069 LIVE OAK EAST,10' NS LIVE OAK DR EAST,909' EE LIVE OAK DR WEST,4,STEEL,1923,34123,RUST HOLE,1,,,THICK,DECOMPOSED GRANITE,SCHWEINBOLD,152-192,8.5,25.5,"REPLACED 2' OF STL WITH DI PIPE. MADE TAP & REHOOKED UP 1"" COP WITH FITTINGS. FLUSHED SERV. BLOCKED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10920584,-118.3098067
63979,MAIN,5-Dec-12,4101 S VAN NESS AVE,W VAN NESS AVE,23' SS 41ST DRIVE,6,,,,GATE VALVE,1,,,,,KELLY,114-189,,,,34.00885108,-118.3171343
64277,MAIN,5-Dec-12,INTERSECTION AZTEC,12' N CL AZTEC,9' W CL WIMBERLY,6,C.I.,,,ROUND CRACK,1,,,O,B,VELAZQUEZ,216-147,6,22,"6"" C.I. ROUND CRACK - REPAIR WITH 360 DEGREE REPAIR CLAMP - BACKFILLED WITH BASE & TEMP",34.28696608,-118.4558286
64510,MAIN,5-Dec-12,1825 W 68TH ST,45' E/E ST ANDREWS PL,19' N/S 68TH ST,4,C.I.,1925,35893,RUPTURE,1,,,,,FLOWERS,104-192,1,4,"4"" MAIN LEAK, MADE REPAIRS BY INSTALLING A 360 REPAIR CLAMP TO STOP THE LEAK.",33.97777073,-118.3109124
63909,MAIN,5-Dec-12,4272 ROSEWOOD AV,121' EE ALEXANDER,,0.75,COPPER,,,RUPTURE,1,,,,,SOLIS,140-195,7.5,15,ROOTS!!! DUG OUT PARKWAY; EXPOSE; REPAIR; BACKFILL,34.07906587,-118.2976698
64509,MAIN,6-Dec-12,1861 W 68TH ST,37' E/E ST ANDREWS PL,19' N/S 68TH ST,4,C.I.,1925,35893,RUPTURE,1,,,,,FLOWERS,104-192,1,4,"4"" MAIN LEAK, MADE REPAIRS BY INSTALLING A 4X 12"" 360 CLAMP, TO STOP LEAK.",33.97777079,-118.3109399
64449,MAIN,6-Dec-12,23316 BALMORAL LN,10' WCL BALMORAL LN,32' NCL ATHELING WAY,6,C.I.,1961,763,SPLIT,1,,,FAIR,ADOBE/CLAY,SNYDER,184-093,8,24,"BROKE & DUG OUT 5'X 5' EXCAVATION - FOUND SM SPLIT AT CORP VALVE - PINCHED DOWN MAIN OPEN F.H. AT TOP OF HILL - REMOVED CORP AND COPPER SERV. - INSTALLED 6""X 12"" VENTED CLAMP OVER SM. SPLIT & SERV. HOLE - INSTALLED NEW 1"" CORP AND 2' OF 1"" COPPER RECONNECTED TO EXISTING SERV. WITH 1"" COMPRESSION COUPLING - WENT TO SHUT F.H. WHILE SHUTING F.H. LADY BACKING OUT OF DRIVEWAY DID NOT SEE MY TRUCK & HIT RIGHT REAR QUARTER PANEL CALLED FOR LAPD TO TAKE REPORT - TURNED MAIN ON 100% - WAITED 1.5 HOURS FOR LAPD - BACKFILLED 542 TEMPED AND MADE P/U WHILE WAITING FOR LAPD TO TAKE REPORT.",,
63876,MAIN,7-Dec-12,709 N VIRGIL AV,,82' NN MELROSE,6,C.I.,1936,43851,ROUND CRACK,1,,,,ADOBE,MCCALL,142-201,8,16,ARRIVED ON JOB PARKED VEHICLE SET UP TRAFFIC. INVESTIGATED LEAK PINPOINTED BROKE OUT ASPHALT & EXCAVATED FOUND ROUND CRACK ON MAIN. CLEANED PIPE & INSTALLED REPAIR CLAMP OVER LEAK.,,
63933,MAIN,7-Dec-12,1049 NOWITA PLACE,S NOWITA PLACE,13' NS NOWITA PLACE,4,C.I.,1939,68974,REMOVE 6X 6 CROSS,1,,,,,KELLY,110-147,,,"REMOVE 6X 6 CROSS: REPLACED 3FT OF 6"" PIPE FOR NOWITA LINE RUNNING EAST",33.99802852,-118.4572455
64508,MAIN,7-Dec-12,408 W 105TH ST,85' W/W GRAND AVE,19' N/S 105TH ST,6,C.I.,1931,68933,SPLIT,1,,,,,LUCERO,090-201,12,48,"ARRIVED ON JOB, SEET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 12' OF D.I. PIPE, SLURRY BACKFILLED, BARRICADED EXCAVATION HEAVILY, MAJOR STREET DAMAGE TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE!",33.94097427,-118.2808995
63932,MAIN,7-Dec-12,6400 W OLYMPIC BL,20' NS OLYMPIC BL,17' EW CRESCENT HGTS,12,C.I.,1931,50383,SPLIT,1,,,,C,GONZALES,132-174,16,64,"FOUND LEAK ON 12"" C.I. MAIN CUT IN 5' OF 12"" D.I. MAIN WITH TWO UNIONS.",34.05872476,-118.3693151
