LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
64450,MAIN,8-Dec-12,7921 COZYCROFT AVE,9' W CL COZYCROFT AVE,246' N CL ARMINTA ST,6,C.I.,1954,71672,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,190-111,10,30,"BROKE & DUG OUT 5'X 5' EXCAVATION FOUND ROUND CRACK AT SERV. - PINCHED MAIN OPEN F.H. - INSTALLED 6""X 8"" 360 DEGREE VENTED REPAIR CLAMP - TURNED MAIN ON - 10-15 MIN CLAMP STARTED LEAKING - TRIED TO TIGHTEN CLAMP LEAKED WORSE - SHUT MAIN AGAIN OPEN F.H. REPLACED CLAMP - AGAIN CLAMP LEAKED (POWER SEAL CLAMPS) SHUT MAIN.",34.21433069,-118.5818457
64507,MAIN,8-Dec-12,135 E 79TH ST,376' EE MAIN ST,18' NS 79TH ST,4,C.I.,1998,103278,"SPLIT, RUPTURE",1,,,,,LUCERO,100-204,12.5,35,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 4FT OF 4"" D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP AS BEST AS POSSIBLE PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96786301,-118.2752627
64451,MAIN,8-Dec-12,7921 COZYCROFT AVE,9' W CL COZYCROFT AVE,246' N CL ARMINTA ST,6,C.I.,1954,71672,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,190-111,4,20,"3RD TIME - CUT IN 5' OF 6"" DI PIPE WITH 2 MECH COUPLINGS - TURNED MAIN ON 100% - TAPPER SERVICE RECONNECTED TO EXISTING SERV. WITH 2' OF 1"" COPPER & COMPRESSION COUPLING - BACKFILLED & TEMP P/U LARGE PILE OF MUD & ASPHALT - CLEANED UP SITE",34.21432689,-118.5818457
63934,MAIN,8-Dec-12,450 N CURSON AVE,18' E/W CURSON AVE.,200' SS ROSEWOOD AVE,8,C.I.,1969,88707,SPLIT,1,,,N/A,B,SMITH,140-180,8,16,"VERY LARGE EXCAVATION, GUTTER REMOVED DUE TO DAMAGE, DUG OUT, INSTALL 4' PIPE W/CPLGS. BACKFILL & TEMP. MORE MUD CLEAN-UP REQUIRED.",34.07957954,-118.3553294
63877,MAIN,9-Dec-12,3700 W 5TH ST,90' EE S ARDMORE AVE,18' NS W 5TH ST,8,C.I.,1927,45108,,1,,,,,HOOVER,136-195,12,59,"REPAIRED LEAK ON 8"" CI MAIN REPLACED OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.06534774,-118.3011579
63935,MAIN,9-Dec-12,1341 12TH AV,415' SS PICO BL,18' EW 12TH AV,6,C.I.,1926,43431,SPLIT,1,,,,C,GONZALES,128-189,12,40,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.04645905,-118.3251483
64453,MAIN,9-Dec-12,18209 BERMUDA ST,8' S/CL BERMUDA ST,94' E/CL CHIMINEAS AVE,4,C.I.,1960,78867,BLOW OUT,1,,,,CAL,MATCHIE,208-126,13,39,"LEGAL CONTACTED DUE TO DAMAGE AT 18209. ALSO TOW OTHER CARS POSSIBLY DAMAGED FROM BLOWOUT. REPLACED 66 INCHES OF 4"". REFIT TWO SERVICES.",34.26628141,-118.5298619
63937,MAIN,10-Dec-12,102 S DETROIT ST,S/S 1ST ST,31' EE DETROIT ST,8,C.I.,1925,41370,"CLAMP, SPLIT",1,,,NONE,CLAY,SPEARS,138-183,8,24,"TIGHTENED EXISTING 8""X 12"" 360 DEGREE CLAMP TO STOP LEAK.",34.07354764,-118.3449315
64454,MAIN,10-Dec-12,10700 FULLBRIGHT AVE,12' NCL DELCO ST,18' WCL FULLBRIGHT AVE,6,C.I.,1964,83226,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,208-111,8,32,"BROKE & DUG OUT 15'X 9' EXCAVATION FOUND LG 3' RUPTURE ON TOP OF 6"" MAIN CUT OUT 6' OF PIPE WITH LEADED BELL - CUT IN 6' OF DI PIPE WITH 2 MECH. COUPLINGS 564 TURNED MAIN BACK ON - SLURRIED EXCAVATION - BARRICADED & CAUTION TAPED AREA SAFE WILL RETURN TOMORROW TO TEMP - CLEANED UP ALOT OF MUD DOWN TO CHATSWORTH ST. EXTENSIVE STREET DAMAGE.",,
64455,MAIN,10-Dec-12,16139 HAMLIN ST,9' SCL HAMLIN ST,214' ECL VALJEAN AVE,4,C.I.,1950,61837,ROUND CRACK,1,,,,POOR,SNYDER,180-141,6,24,"BROKE & DUG OUT 6'X 5' OVER 2 SERVICES - FOUND ROUND CRACK 8"" AWAY FROM CORPS - INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP TURNED MAIN ON - FLUSHED FROM 6 HOSEBIBS AT END OF CUL-DE-SAC - BACKFILLED & TEMP - MADE 3/4 OF PICK-UP LEFT SAFE - DUE TO CNG DUMP TRK BUCKET WOULD NOT COME DOWN ANYMORE ? WILL HAVE DITCH INSPECTOR COMPLETE P/U.",34.18837514,-118.4851171
63938,MAIN,10-Dec-12,102 S DETROIT ST,S/S 1ST ST,31' EE DETROIT ST,8,C.I.,1925,41370,SPLIT,1,,,NONE,CLAY,SPEARS,138-183,8,24,"INSTALLED 8""X 12"" 360 DEGREE CLAMP TO REPAIR 2ND LEAK A 6"" SPLIT.",34.07354764,-118.3449311
63880,MAIN,10-Dec-12,1546 LINDA ROSA AV,17' EW LINDA ROSA AV,20' SN FLORISTAN,6,C.I.,,102463,RUST HOLE,1,,,,,PRECIADO,160-225,8,16,"FOUND RUST HOLE ON 6"" MAIN INSTALLED ONE 360 DEGREE REPAIR CLAMP BACKFILLED WITH CON ROCK & TEMP",34.1346837,-118.1994613
63878,MAIN,10-Dec-12,1518 AVE 45,EW AV 45,91' NN YORK AVE,12,C.I.,1937,54851,,1,,,FAIR,TYPE,CHESTERTON,156-219,6,24,"FOUND DRESSER W/ SM LEAK TIGHTEN ALL BOLTS TO STOP LEAK, LEAK APPEARED WHILE H.P.D. WAS REPAIRING ASPHALT.",34.12402186,-118.2182443
63879,MAIN,10-Dec-12,FLETCHER DR,,26' EE POLLOCK REG. STATION,16,STEEL,,,CORP VLV BURNED OUT,1,,,,,ARIAS,152-210,9,63,"FOUND WATER COMING OUT OF DIRT ALONG RIVER BED. INVESTIGATED. EXCAVATED. FOUND 1"" CORP VALVE BURNED OUT OF 24"" STEEL MAIN. PINCHED DOWN MAIN, REPLACED CORP. VALVE.",,
63936,MAIN,10-Dec-12,6401 6TH ST,16' E/W LA JOLLA AV,8' S/N 6TH ST,8,C.I.,1925,35910,SPLIT,1,,,,,GONZALES,136-174,13,64,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 10' OF 8"" D.I. WITH TWO UNIONS.",34.06568593,-118.3679852
63881,MAIN,11-Dec-12,2901 PICO BL,17' SN S KINGSLEY DR,28' EE PICO BL,4,C.I.,,,RUST HOLE,1,,,,CLAY,PRECIADO,128-195,7,14,"FOUND BLOW OUT AT 1"" CORP. CUT IN 2FT OF 4"" PIPE & INSTALLED 2-4"" DRESSER ALSO RETAP 1"" SER. BACKFILLED & TEMP.",34.04739008,-118.3031482
63941,MAIN,11-Dec-12,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,659'E/E RISING GLEN RD,6,STEEL,1929,48083,RUST HOLE,1,,,,,SPEARS,146-171,6,18,REPAIRED RUST HOLE LEAK WITH SCREW PIN.,34.09647792,-118.3827606
63939,MAIN,11-Dec-12,3417 WEST BLVD,22' EW WEST BLVD,103' SS JEFFERSON BLVD,6,C.I.,1924,33692,SPLIT,1,,,,,JOHNSON,120-183,7,42,"FOUND SPLIT ON 6"" CAST IRON MAIN, REPLACED 6FT., BACKFILLED EXCAVATION CLEANED AREA AND LEFT JOB SAFE.",34.0251636,-118.3417172
63882,MAIN,11-Dec-12,2130 COVE AVE,16' NS COVE AVE,160' WW ALVARADO ST,4,C.I.,,,ROUND CRACK,1,,,,,PRECIADO,146-210,6,12,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED ON 4""X 6"" REPAIR CLAMP. BACKFILLED WITH DIRT & REPLANT ROSES.",34.0926551,-118.2550774
63940,MAIN,11-Dec-12,5601 BRIARCLIFF,300' SS VERDE OAK,11' WE BRIARCLIFF,4,STEEL,1924,34659,RUST HOLE,1,,,,C,GONZALES,152-192,8,24,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.10906571,-118.3129077
64520,MAIN,11-Dec-12,INTERSECTION 26TH STREET,14' E/W CAROLINA,15' N/S 26TH STREET,6,C.I.,1964,83128,RUST HOLE,1,,,RUST,CLAY,ANDERSON,010-198,10,20,"FOUND NIPPLE COMING OUT OF 6"" GATE LATERAL REPLACE 2FT OF BAD PIPE AND 6"" LINE GATE. REPAIRED LEAK. BACKFILLED EXCAVATION AND OILED LEFT AREA SAFE.",,
64452,MAIN,11-Dec-12,6835 WILBUR AVE,65' WCL WILBUR AVE,10' NCL HARTLAND ST,4,C.I.,1949,61667,ROUND CRACK,1,,,,CAL,HIDALGO,182-120,9.5,28.5,"DUG 4'X 4' EXCAVATION REPAIRED ROUND CRACK ON 4' C.I. MIAN BACKFILLED, TEMP. PAVED, CLEANED UP AREA. CALLED OUT OF SER. 10:30 PM, 12-10-12",34.19479958,-118.5452783
63883,MAIN,12-Dec-12,221 N MOUNTAIN VIEW AV,22' EW MOUNTAIN VIEW AVE,470' SS COURT ST,6,C.I.,1923,32348,ROUND CRACK,1,,,,,UNGSON,136-204,5.5,22,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED (1)- 6""X 12"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED CLEANED UP; LEFT SITE SAFE!",34.06766179,-118.2685305
63942,MAIN,12-Dec-12,1620 LINCOLN BLVD,E LINCOLN BLVD,105' NN NOWITA PL,4,C.I.,1939,68974,CORP REMOVED BY CONTRACTOR,1,,,,,KELLY,110-147,,,,33.9969808,-118.4585224
64506,MAIN,12-Dec-12,3118 W 69TH STREET,17' NS 69TH STREET,194' WW 8TH AVE,4,C.I.,1926,42831,RUST HOLE,1,,,,,KIRKSEY,102-186,8,16,"SET UP TRAFFIC DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 3 4"" BLEW OUT DURNING EXCAVATION TURNED MAIN TO LOW PRESSURE/ VOLUME CUT & REMOVED 3' CI INSTALLED 3' DI W/ MECH COUPLINGS RENEWED SERV. BACKFILLED WITH BASE & OIL TEMP. LEFT SAFE.",33.97649488,-118.3272403
64456,MAIN,12-Dec-12,16139 HAMLIN ST,9' SCL HAMLIN ST,215' ECL VALJEAN AVE,4,C.I.,1950,61837,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,180-141,7.5,15,"FOUND LEAK 8' FROM LEAK ON 12/10 - ROUND CRACK ON 4"" CI MAIN REPAIRED WITH 4""X 12"" 360 DEGREE REPAIR CLAMP - 542 BACKFILLED & MADE P/U - 541 TEMPED 6'X 5'",34.18837515,-118.4851151
63946,MAIN,12-Dec-12,6017 MELROSE AV,154' WW WILCOX AV,21' SN MELROSE AV,8,C.I.,1923,30936,SPLIT,1,,,,C,GONZALES,142-186,12.5,49.5,"FOUND BLOW OUT ON 8"" C.I. MAIN CUT IN 13' OF 8"" D.I. WITH TWO UNIONS. STREET AND SIDEWALK DAMAGE.",34.0834882,-118.3315653
63884,MAIN,12-Dec-12,2780 E 1ST ST,253' EE MOTT ST,,12,,1911,15626,,1,,,,,SOLIS,126-225,6.5,26,"REMOVE SPLIT, INSTALL 36"" OF 12"" D.I. PIPE W/ 2 12-MECH COUPLINGS. BACKFILL & TEMP W/OIL LEFT SAFE & CLEAN.",34.04163897,-118.2052083
63944,MAIN,13-Dec-12,731 VIA DE LA PAZ,20' E/W VIA DE LA PAZ,300' N/N CARTHAGE ST,8,A.C.,1960,79413,CLAMP,1,,,,ROCKY LOAM,SCHWEINBOLD,128-126,9,27,"USED 10X REPAIR CLAMP ON OVERSIZE 8"" A.C. WATER MAIN PIPE AFTER REMOVING COLLAR. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.04351447,-118.5280702
63945,MAIN,13-Dec-12,2525 ALSACE AVE,W/S ALSACE AVE,80' NN ADAMS BL,4,C.I.,1915,21480,RUST HOLE,1,,,NONE,CLAY,SPEARS,124-180,7,21,"CUT IN 4""X 18"" D.I. NIPPLE TO MAKE REPAIRS.",34.03284739,-118.3550603
64457,MAIN,14-Dec-12,19569 TULSA ST,9' NCL TULSA ST,42' ECL MELVIN AVE,6,C.I.,1965,84747,ROUND CRACK,1,,,GOOD,CLAY,LAROCHELLE,210-117,8,24,PUT MAIN ON LOW-PRESSURE. MADE REPAIRS WHILE ON LOW-PRESSURE.,34.26883317,-118.5599793
64505,MAIN,14-Dec-12,CENTURY BLVD,56' NS CENTURY BLVD,155' EE GRAND AVE,12,C.I.,1927,44131,SPLIT,1,,,,B,LES PEACOCK,092-201,14,56,"EXCAVATED AND REPAIR A 12"" MAIN LEAK. UNDER THE FREEWAY OVERPASS. INSTALLED 6' OF 12"" D.I. PIPE. BACKFILLED WITH SAND & CONROCK. TEMPED WITH OIL. ALL SAFE. CALLED CON ADD @ 3:40 P.M.",33.94555848,-118.2797078
63947,MAIN,14-Dec-12,1437 CRENSHAW BLVD,W CRENSHAW BLVD,420' NN VENICE BLVD,6,C.I.,1926,43520,CLAMP,1,,,FAIR,ADOBE,WASHINGTON,128-186,8,16,"FOUND DEFECTIVE SERV. CLAMP BROKE, DAMAGED WATER MAIN - INSTALLED 6""X 12"" TAPPED CLAMP REFITTED SERV. BACKFILLED OILED 6X 3 NEED LARGE PICK-UP ONLY.",34.0458823,-118.327839
63948,MAIN,15-Dec-12,8456 BLACKBURN AVE,S/S BLACKBURN AVE,442' EE LA CIENEGA BL,6,C.I.,1925,35910,"ROUND CRACK, RUST HOLE",1,,,,,SPEARS,138-174,4,12,"REPAIRED 1ST LEAK BY CUTTING IN 4' OF 6"" D.I. PIPE. REPAIRED 2ND LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07223789,-118.374842
64279,MAIN,15-Dec-12,14906 ENVOY ST,28' E CL WIMBERLY AVE,12' S CL ENVOY ST,,C.I.,1956,74068,,1,,,,,ARRIOLA,216-150,8,30,"6"" CI MAIN LEAK LOCATED, EXCAVATED REMOVED SPOIL INSTALLED 360 REPAIR CLAMP CLEANED UP MUD ON STREET BACKFILLED HOLE PAVED WITH TEMP",34.28883727,-118.4561383
64504,MAIN,16-Dec-12,637 W BATTERY ST,24' NS BATTERY ST,125' EE GAFFEY ST,8,C.I.,1940,56842,SPLIT,1,,,,,LUCERO,022-198,12.5,33.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 10FT OF 8"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE!",33.75470175,-118.291686
63887,MAIN,17-Dec-12,1609 N NORMANDIE AV,271' N/N HAROLD WY,,8,C.I.,1925,41545,CLAMP,1,,,,,SOLIS,148-195,11.5,23,OLD DCI BAILS AND BOLTS CORRODE. INSTALL 8X 360 DEGREE CLAMP.,34.10019211,-118.3005599
63885,MAIN,17-Dec-12,3636 EAGLE ROCK BL,27' N/S EAGLE ROCK BL,120' E/E AVE 37,4,C.I.,1924,34024,,1,,,,,PRECIADO,154-216,10,20,"FOUND SMALL 4"" SPLIT ON BOTTOM OF MAIN INSTALLED 360 DEGREE CLAMP. BACKFILLED & TEMP",34.11776228,-118.2333281
63949,MAIN,17-Dec-12,SUNSET BLVD,10' SN SUNSET BLVD,15' WW CHURCH LANE,8,OTHER,1975,92735,RUST HOLE,1,,,,,WASHINGTON,138-144,3.5,10.5,INSTALLED LG. SCREW PIN - TEMPORARY REPAIR ON CK. VALVE & BROUGHT UP 1 GATE TO GRADE - ISOLATED CK. VALVE ASSISTED BY CONTRACTOR KIEWET.,34.07235865,-118.4676481
63886,MAIN,17-Dec-12,4014 EDENHURST AVE,122' NN LOS FELIZ BLVD,23' EW GLENFELIZ AVE,4,C.I.,1923,31276,,1,,,,,HOOVER,156-207,8,16,"REPAIRED LEAK ON 4"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.12490635,-118.2668802
64458,MAIN,17-Dec-12,8239 JELLICO AVE,13' WCL JELLICO AVE,182' SCL ROSCOE BLVD,6,C.I.,1952,63148,ROUND CRACK,1,,,FAIR,,JOSEPH,192-129,9,33,"FIX 6"" CI MAIN LEAK HAD TO CUT OUT 8"" ROOT FROM AROUND PIPE, PUT 6X 12 360 DEGREE CLAMP TO STOP LEAK BACKFILLED TAMP, TEMP & OILED, MADE LARGE PICK UP, CLEAN UP. LEFT JOB SAFE.",34.22025088,-118.5175199
63915,MAIN,18-Dec-12,3859 S HOBART BL,242' SS 38TH PL,,1,COPPER,,,JOINT,1,,,,,SOLIS,118-192,3.5,7,CHANGE OUT ANGLE VALVE AND BAD PIECE OF COPPER.,34.01564356,-118.3078228
63950,MAIN,18-Dec-12,638 VAN NESS AVE,2' VAN NESS AVE,168' NN WILSHIRE BLVD,8,C.I.,1934,53289,SPLIT,1,,,,,FIERROZ,134-192,8,42.5,"CREW FOUND TWO SPLITS. ABOUT 5' APART. HAD TO CUT IN 9' OF 8"" PIPE.",34.06228587,-118.3153562
64459,MAIN,18-Dec-12,7307 OWENSMOUTH AVE,14' WCL OWENSMOUTH AVE,102' NCL WYANDOTTE ST,6,C.I.,1959,78576,SPLIT,1,,,POOR,MUCK,JOSEPH,186-105,12,34.5,"DRILL HOLES LOCATE LEAK BROKE OUT BY HAND 14"" THICK CONC. PUMP OUT HOLE WAIT FOR BACKFILL TO WORK ON PIPE CUT IN 7' OF DI PIPE WAIT FOR 2 LOADS OF SLURRY PLATED & OILED LEFT JOB SAFE",34.20309436,-118.6016183
63951,MAIN,18-Dec-12,500 S GRAMERCY PL,S/S 5TH ST,133' EE GRAMERCY PL,8,C.I.,1927,45129,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-192,4,12,"REPAIRED MAIN RUPTURE WITH 8""X 20"" 360 DEGREE CLAMP",34.06529214,-118.312265
64503,MAIN,18-Dec-12,6003 EILEEN AVE,19' SS 60TH ST,17' EW EILEEN AVE,4,C.I.,,34402,RUST HOLE,1,,,,,LUCERO,106-183,12,38.5,"ARRIVED ON JOB SITE, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 3FT OF DI PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98520222,-118.3428587
64460,MAIN,18-Dec-12,7638 MAESTRO AVE,11' ECL MAESTRO AVE,58' SCL LULL ST,6,C.I.,1963,82788,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,188-093,8,32,"LOC LEAK - BROKE OUT - DUG BY HAND DUE TO TMX BROKE DOWN - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% - FLUSHED FROM HOSEBIBS IN 2 CUL-DE-SAC BACKFILLED & TAMPED EXCAVATION - 542 MADE P/U AND 541 TEMPED.",34.20935693,-118.6397434
63888,MAIN,19-Dec-12,5359 FOUNTAIN AVE,3' E/E SERRANO AVE,19' N/S FOUNTAIN AVE,8,C.I.,1934,53119,HOLE,1,,,,,UNGSON,146-192,13.5,26,"BROKE OUT/ EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND HOLE @ BOTTOM OF PIPE; INSTALLED A 8""X 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP; LEFT SITE SAFE!",34.09495418,-118.3067105
64502,MAIN,19-Dec-12,6011 EILEEN STREET,17' EW EILEEN STREET,96' SS 60TH STREET,4,C.I.,1924,34402,RUST HOLE,1,,,RUST,CLAY,ANDERSON,106-183,13,25.5,"FOUND RUST HOLE IN 4"" CI MAIN, REMOVE AND REPLACE 3FT CI PIPE W/ 3FT DI PIPE. INSTALLED TWO MECH COUP. FIXED LEAK, BACKFILLED AND OILED. LEFT SAFE.",33.98500344,-118.3428593
63889,MAIN,19-Dec-12,1591 RICARDO ST,9' EW RICARDO ST,21' NS ALCAZAR ST,6,C.I.,1923,32688,ROUND CRACK,1,,,,,HOOVER,134-228,6.5,13,"REPAIRED ROUND CRACK ON 6"" CI MAIN WCM11A BACKFILLED; TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",,
64492,MAIN,19-Dec-12,8245 JELLICO AVE,13' WCL JELLICO AVE,99' NCL ROSCOE BLVD,6,,,,GATE,1,,,,,SNYDER,192-129,9,32.5,"LOC LEAK ON 6"" GATE - BROKE & DUG OUT 7'X 7' EXCAVATION FOUND GATE CRACKED DUE TO LG ROOT UNDER MAIN - CUT IN NEW 6"" GATE WITH 6""X 12"" NIPPLES AND 2-6"" MECH COUPLINGS TURNED 8"" GATE ON AT ROSCOE BLVD & WHITEOAK - FLUSHED FROM 2 F.H. - BACKFILLED & TEMPED - HAS ALOT OF WET MUD AT CURB CONED OFF GIVE DITCH INSPECTOR FOR TOMORROW. ALSO 6 MORE GATES TO OPEN GIVE TO GATE SEC.",34.22074679,-118.5174964
63952,MAIN,19-Dec-12,1500 MARATHON ST,16' NS MARATHON ST,47' WW WESTERN BLVD,4,C.I.,1922,29814,ROUND CRACK,1,,,MEDIUM,CLAY,SCHWEINBOLD,142-192,4.5,9,"REPAIRED WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.08487812,-118.3094485
64461,MAIN,20-Dec-12,9239 GEYSER AVE,12' SCL KNAPP ST,28' ECL GEYSER AVE,6,C.I.,1957,76129,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,198-123,6,12,"LOC. LEAK ON 6"" GOING EAST ON KNAPP IN INTERSECTION - BROKE OUT 5'X 4' FOUND LG UNDERMINE BROKE OUT APPROX 15'X 8' - FOUND LG RUPTURE ON 6"" CI MAIN GOING DOWN KNAPP AT INTERSECTION - CUT IN 4' OF 6"" DI PIPE WITH 2 6"" MECH. COUPLINGS TURNED MAIN ON - FLUSHED FROM F.H. - LEFT LOUIS CREW TO SLURRY EXCAVATION MAKE SAFE WILL TEMP SAT.",34.23812323,-118.5423879
64514,MAIN,20-Dec-12,242 E 84TH ST,230' W/W SAN PEDRO,21' N/S 84TH ST,1,COPPER,1924,34465,RUPTURE,1,,,,,KIRKSEY,098-204,4.5,9,SET UP TRAFFIC DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 3 FOUND B/S CORP LEAK REMOVED DAMAGED COPPER/ TAILPIECE INSTALLED THREADED TAIL W/ COMP COPPER/ IRON RECONNECTED COPPER BACKFILLED W/ BASE & OIL TEMP JOB LEFT SAFE.,33.96280513,-118.2703934
64280,MAIN,20-Dec-12,6300 BLK OF FOREST LAWN DR,FOREST LAWN,,16,STEEL,,,VALVE,1,,,,,LOPEZ,168-189,15,120,ARRIVED TO FIND STREET FLOODING. WAITED FOR U.S.A. MARKS. GAS CO. ARRIVED AT 3PM. EXCAVATED FOUND CORP VALVE FOR AIR VAC BLOWN OFF THE MAIN. EXTRACTED BROKEN THREADS FROM RECLAIMED MAIN AND INSTALLED REDUCER AND PLUG THEN PCW COATED PIPE. BACKFILLED AND TEMP OILED LEAVING JOB SITE SAFE.,,
63953,MAIN,20-Dec-12,3838 CENTINELA AVE,39' EW CENTINELA AVE,7' NS (ALLEY) S/O VENICE BLVD,6,C.I.,1944,69571,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,112-156,9,35,"BROKE OUT & DUG DOWN TO ROUND CRACK. APPLIED CLAMP ENERGIZED WATER MAIN. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.00326634,-118.4329322
63890,MAIN,20-Dec-12,935 CHUNG KING RD,6' E/W CHUNG KING RD,173' S/S CHUNG KING CT,4,C.I.,1947,64994,,1,,,,,RAMIREZ,136-213,12.5,25,"INVESTIGATED THE CALL MADE REPAIR ON MAIN RECONNECTED 1"" SERVICE ON THURSDAY, ON FRIDAY, MADE THE PICK UP AND BACKFILL",34.06558859,-118.2386833
63954,MAIN,21-Dec-12,6014 BARTON AVE,170' WW EL CENTRO AVE,24' NS BARTON AVE,6,A.C.,1974,91683,DAMAGED BY LEAK,1,,,,,GONZALES,144-189,10.5,34,"FOUND LEAK ON 6"" A/C MAIN FIVE SERVICE CLAMPS WITH RUSTED OUT BAILS TWO WITH DAMAGE TO MAIN USED 6""X 12""X 1"" SERVICE SADDLE 3 USED 6""X 1"" SERVICE SADDLES.",34.08800801,-118.3250992
64501,MAIN,21-Dec-12,2157 W MANCHESTER AVE,41' E/E VAN NESS AVE,22' S/N MANCHESTER AVE,8,C.I.,1924,34999,ROUND CRACK,1,,,,,LUCERO,096-189,8,32,"ARRIVED ON JOB, SET-UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR ON ROUND CRACK W/ 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96004909,-118.3174759
64481,MAIN,21-Dec-12,5113 AMESTOY AVE,8' WCL AMESTOY AVE,56' SCL OTSEGO ST,6,C.I.,1972,90378,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,172-132,11,64,"CUT OUT 12' OF 6"" CI - REPLACED WITH 45 DEGREE 90'S & NIPPLES LOWERING MAIN UNDER STORM DRAIN CONNECTOR WITH 2 MECH. COUPLINGS - TURNED MAIN ON  - FLUSHED FROM F.H. SLURRIED EXCAVATION BARRICADED SAFE WILL TEMP THIS WEEKEND.",34.16349496,-118.5054726
63955,MAIN,21-Dec-12,10465 EASTBORNE AV,S EASTBORNE AV,167' WW PANDORA AVE,6,C.I.,1924,34958,ROUND CRACK,1,,,,CLAY,KELLY,132-156,,,LEFT AREA SAFE. DEBRIS IS CONED AND TAPED OFF. READY FOR DITCH INSPECTOR ON 12/22/12.,34.05720209,-118.4263741
63891,MAIN,21-Dec-12,2700 GLASSELL ST,10' EE OCCIDENTAL BL,,4,C.I.,1925,35342,ROUND CRACK,1,,,,CLAY,MCCALL,138-201,8,16,ARRIVED ON JOB PARKED TRUCK SET-UP TRAFFIC DELINEATION INVESTIGATED LEAK PINPOINTED BROKE OUT ASPHALT & EXCAVATED OUT ROUND CRACK OVER CORPORATION REMOVED ABANDONED CORPORATION VALVE CLEANED MAIN PLACED REPAIR CLAMP,34.07130948,-118.2788834
64463,MAIN,21-Dec-12,15829 CHASE ST,11' SCL CHASE ST,338' WCL HASKELL AVE,8,C.I.,1972,90374,ROUND CRACK,1,,,,MUCK,JOSEPH,194-141,6.5,30.5,"FOUND ROUND CRACK ON 8"" CI MAIN AT 1"" SERV. FIXED WITH 8X 8 VENT. 360 CLAMP & REPAIR 1"" SERV. BACKFILLED TAMP, TEMP. LEFT JOB SAFE.",34.22467998,-118.4775899
64462,MAIN,21-Dec-12,19559 TULSA ST,9' NCL TULSA ST,101' E CL MELVIN AVE,6,C.I.,1965,84749,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,210-117,8,24,"DRILL HOLES LOCATED LEAK BROKE OUT FOUND ROUND CRACK ON MAIN FIX WITH 6X 12 360 CLAMP BACKFILLED TAMP, TEMP OILED CLEAN-UP LEFT JOB SAFE",34.26883325,-118.5597735
63892,MAIN,21-Dec-12,WALL ST & 9TH ST,29' NS 9TH STREET,6' WW WALL ST,12,C.I.,1896,1354,ROUND CRACK,1,,,N/A,CORROSIVE,RUBIO,126-210,14,28,"MR. SCHAMBER EXCAVATED AND INSTALLED REPAIR CLAMP ON 12"" CI W.M. BACKFILLED AND MADE SAFE.",34.03880701,-118.2520592
61877,MAIN,22-Dec-12,108 S WITMER ST,78' S/S BEVERLY BLVD,20' E/W S WITMER ST,6,C.I.,1925,35724,SPLIT,1,,,,CLAY,HOOVER,134-207,14.5,87,"REPAIRED LEAK ON 6"" CI MAIN REPLACED 14' OF CI W/DI CONNECTED ON N. SIDE OF LEAK TO AN EXISTING DI PIECE FROM PREVIOUS LEAK. REPLACE MAIN SOON.",34.06198281,-118.260896
64500,MAIN,22-Dec-12,2503 E. ANAHEIM ST,21' SN ANAHEIM ST,15' WE MAC DONOUGH AVE,12,C.I.,1967,86806,,1,,,,,BROWN,032-216,7.5,17.5,"RELIEVED DAY CREW ON 12"" MAIN LEAK, FINISHED REPAIRS, CUT IN 3' OF 12"" DI, BACKFILLED AND TEMPED EXCAVATION, LEFT SITE SAFE.",33.78194938,-118.2313465
64281,MAIN,23-Dec-12,11267 PHILLIPPI AVE,375' S CL CARL ST,10' W CL PHILLIPPI AVE,4,C.I.,1966,85950,ROUND CRACK,1,,,,"CLASS ""C""",ARRIOLA,212-165,7.5,29,"FOUND 4"" MAIN LEAK, ROUND CRACK, INSTALLED 360 REPAIR CLAMP, FOUND UNMARKED TV/CABLE MADE REPAIRS TO CONDUIT, LARGE UNDERMINE, HAD TO REMOVE EXTRA ASPHALT, ALL UTILITY SUBSTRUCTURES IN EXCAVATION. BACKFILLED, TEMP OIL, MADE SITE SAFE.",,
64499,MAIN,23-Dec-12,402 E 90TH ST,17' N/S 90TH ST,52' EE TOWNE AVE,6,C.I.,1931,68826,ROUND CRACK,1,,,,,LUCERO,094-204,8,21,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR W/ 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.95465177,-118.2670567
63956,MAIN,24-Dec-12,3704 MOORE ST,17' WE MOORE ST,12' SN VICTORIA AVE,6,C.I.,1959,78381,,1,,,,,KENNEDY,112-153,8,32.5,"BROKE OUT 4X 8X 6 EXCAVATION CUT IN 42"" OF D.I. PIPE INSTALL 2 6"" DRESSERS BACKFILLED TEMP/OIL MAIN BACK IN SERVICE CLEANED UP SITE SAFE.",34.00291925,-118.4424507
63895,MAIN,24-Dec-12,1417 S SPENCE ST,55' NN UNION PACIFIC AVE,20' EW SPENCE ST,6,,1822,29988,ROUND CRACK,1,,,,,UNGSON,118-225,4,19,"WORKED ON 2ND LEAK IN SAME EXCAVATION AS 1ST LEAK; WAS A ROUND CRACK (2ND LEAK); BACKFILLED, TEMP OIL; CLEANED UP; LEFT SAFE!",34.01679345,-118.2028202
64464,MAIN,24-Dec-12,6923 SYLVIA AVE,12' WCL SYLVIA AVE,42' SCL SCHOOLCRAFT ST,6,C.I.,1955,73444,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,184-120,11,33,"6"" CI MAIN BLOWOUT - EXTENSIVE ST. RAISED BOTH SIDES - LOC. LEAK - BROKE & DUG OUT 6'X 4' EXCAVATION - FOUND RUPTURE ON SIDE OF MAIN - CAUSING 10' UNDERMINE IN ST. SHUT MAIN . INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON - FLUSHED FROM F.H. - BACKFILLED WITH SAND & JETTED WITH WATER TO FILL UNDERMINE - MADE P/U CLEANED UP ALOT OF MUD - BARRICADED SAFE WILL TRY & TEMP TOMORROW.",34.19655457,-118.5524411
64465,MAIN,24-Dec-12,19228 CHARLES ST,14' ECL CHARLES ST,85' WCL VANALDEN AVE,6,C.I.,1954,72045,ROUND CRACK,1,,,N/A,CLAY,MAO,168-120,9,27,"REPAIRED ROUND CRACK ON 6"" CI PIPE, JOB PROLONGED DUE TO EXCAVATING BY HAND, TRAINING NEW EMPLOYEE, AND MANY LARGE ROOTS OBSTRUCTING.",,
64282,MAIN,24-Dec-12,13915 TUCKER AVE,257' N CL RAJAH ST,9' W CL TUCKER AVE,6,C.I.,1966,85938,BLOW HOLES,1,,,GOOD,CLAY,OBREGON,230-162,9.5,28.5,"BLOW OUT, CUT IN 3' OF 6"" D.I., EXTENSIVE CORROSION! FOUND 2 BLOW HOLES 6""X 6"" EA",34.32472589,-118.4084364
63894,MAIN,24-Dec-12,1417 S SPENCE ST,58' NN UNION PACIFIC AVE,20' EW S SPENCE ST,6,C.I.,1922,29988,SPLIT,1,,,,,HOOVER,118-225,9.5,19,"REPLACED 5 1/2' OF 6"" W/DI JUAN UNGSON BACKFILLED, TEMPED EXCAVATION AND LEFT  SITE SAFE.",34.01679936,-118.2028203
63893,MAIN,24-Dec-12,301 GRAND VIEW ST,24' E/W GRAND VIEW ST,68' SS 3RD ST,6,C.I.,1924,34986,SPLIT,1,,,,,HOOVER,134-204,8,31.5,"CUT IN 2' OF 6"" DI BACKFILLED, CLEAN UP LEFT SITE SAFE.",34.06375664,-118.2748721
64498,MAIN,25-Dec-12,371 W 21ST ST,18' NS 21ST ST,108' EE MESA,6,C.I.,1924,33438,SPLIT,1,,,,,SCHELEST,012-201,9.3,44.3,"6"" MANILINE REPAIR. REMOVED 6FT OF LEAD PIPE. REPLACED WITH 6FT OF NEW PIPE WITH 2 MECH COUPLINGS. BACKFILLED EXCAVATION, OILED LEFT SAFE.",33.72510935,-118.2853114
63414,MAIN,25-Dec-12,5033 VANALDEN AVE,VANALDEN AVE,CASA DR,12,,,,,1,,,,,,170-120,,,"G.S. SECTION#: 170-123, GATE#: 373

CREW RAN INTO MANY PROBLEMS. TRY MINI EXCAVATION BROKE DOWN. POWER & GAS IN TRENCH. CREW REPLACED GV. BACKFILLED WITH BASE. SITE LEFT TEMP. SAFE AND CLEAN",34.16185498,-118.5511705
63957,MAIN,25-Dec-12,542 BROADWAY,198' WE 5TH AVE,13' NS BROADWAY,6,A.C.,1952,69633,CLAMP,1,,,,,MENDEZ,110-144,10,20,"REPAIRED LEAK ON 6"" MAIN",,
63896,MAIN,25-Dec-12,301 GRAND VIEW ST,78' 3RD ST,24' EW GRAND VIEW ST,6,C.I.,1924,34986,SPLIT,1,,,,,HOOVER,134-204,10,28,"CUT IN 3' OF 6"" DI BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.06374269,-118.274881
63960,MAIN,26-Dec-12,3851 RIDGELEY DR,19' EW RIDGELEY DR,401' SS COLISEUM,8,C.I.,,,ROUND CRACK,1,,,,,SALDIVAR,118-177,11,44,"FOUND 6"" C.I. MAIN LEAK. TWO SERVICES WERE TAPPED TOO CLOSE EACH OTHER THAT'S WERE THE LEAK WAS. CUT 36"" OF PIPE AND RE-TAP AND CONNECT SERVICES. BACKFILLED AND TEMP OIL.",34.0172087,-118.365436
63958,MAIN,26-Dec-12,1463 WARNALL AVE,20' EW WARNALL AVE,7' NN WILKINS AVE,6,C.I.,1924,34736,ROUND CRACK,1,,,VERY SLIGHT,CLAY,SCHWEINBOLD,134-159,8.5,25.5,"REPAIRED C.I. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. COMPLETE.",34.06210741,-118.4236616
64466,MAIN,26-Dec-12,22160 LANARK ST,9' SCL LANARK ST,50' WCL FARRALONE AVE,6,C.I.,1957,76305,ROUND CRACK,1,,,N/A,SAND,MAO,190-102,,,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH BASE, OILED, STREET IS CLEAN & SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC.",34.21711141,-118.6103657
63898,MAIN,26-Dec-12,3800 W 2ND ST,3' WW ALEXANDRIA AVE,17' NS W 2ND ST,6,C.I.,1928,46158,ROUND CRACK,1,,,,,HOOVER,138-195,8,16,"REPAIRED ROUND CRACK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07116807,-118.2980553
63897,MAIN,26-Dec-12,2300 AVON ST,9' EW AVON ST,68' NN CERRO GORDO,6,C.I.,1996,102785,,1,,,,CLAY,PRECIADO,144-213,5,15,"FOUND ROUND CRACK ON 6"" MAIN AT DCI BAILS REMOVE & INSTALLED 360 DEGREE REPAIR CLAMP & ALSO RETAP TWO 1"" COPPER SER.",34.09162295,-118.2454966
63959,MAIN,26-Dec-12,4123 MANTOVA DR,386' NN PUNTA ALTA DR,7' EW MANTOVA DR,6,C.I.,1954,71626,ROUND CRACK,1,,,,,GONZALES,116-177,7.5,22.5,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.01008778,-118.3612277
64467,MAIN,26-Dec-12,5079 CALVIN AVE,10' WCL CALVIN AVE,150' SCL WELLS DR,6,C.I.,1960,79719,RUPTURE,1,,,POOR,SANDSTONE,SNYDER,172-117,,,DRILLED 12 HOLES HEARD SAME SOUND ON ALL OF THEM - BROKE OUT 5'X 4' EXCAVATION FOUND UNDERMINE 2' SOUTH - MISSED LEAK - BROKE OUT 7'X 5' (TOTAL 12'X 5' EXCAVATION) FOUND 360 DEGREE REPAIR CLAMP PREVIOUSLY INSTALLED WITH RUPTURE ON BOTTOM OF MAIN 1' FROM CLAMP - CUT OUT CLAMP & RUPTURE PIPE - CUT IN 4' OF DI PIPE WITH 2 MECH COUPLINGS - 562 TURNED MAIN ON - WE BACKFILLED & TEMPED EXCAVATION MADE LG PICK UP.,,
64470,MAIN,27-Dec-12,5260 RESEDA BLVD,23' ECL RESEDA BLVD,525' SCL VENTURA BLVD,6,,1964,83294,,1,,,,CAL,MATCHIE,172-123,8,24,"DRIVEWAY APPROACH BADLY UNDERMINED CURB & SOME STREET. REMOVED SIDEWALK ALSO DAMAGED. SITE BACKFILLED WITH SLURRY LEFT MANY BARRICADES, CONES & CAUTION TAPE. SAFE.",34.16732562,-118.5368187
64497,MAIN,27-Dec-12,11TH AVE,17' E/W 11TH AVE,158' SS HYDE PARK,6,C.I.,1924,34353,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,104-186,8,16,FOUND 6' ROUND CRACK IN CAST IRON MAIN EXCAVATED DOWN TO MAIN. MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP BACKFILL EXCAVATION ALL SAFE.,33.98009678,-118.3294121
63964,MAIN,27-Dec-12,8162 BEVERLY BL,127' EE LA JOLLA AV,22' NS BEVERLY BL,6,C.I.,1924,33763,JOINT,1,,,,,GONZALES,140-174,8,16,"FOUND LEAK ON 6"" C.I. MAIN AT CORP. STOP REMOVED CORP. STOP USED 6""X 1"" VENTED 360 DEGREE REPAIR CLAMP RECONNECTED 3/4"" COPPER SERVICE.",34.07600104,-118.3674252
64468,MAIN,27-Dec-12,16408 BALLINGER ST,10' SCL BALLINGER ST,50' WCL DEBRA AVE,6,C.I.,1961,80817,ROUND CRACK,1,,,N/A,CLAY,MAO,200-138,8,32,"REPAIRED ROUND CRACK BY INSTALLING CLAMP, BACKFILLED WITH BASE, OILED, CLEANED STREET, AREA IS SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC. JOB PROLONGED DUE TO EXCAVATED BY HAND.",34.24379925,-118.489728
64471,MAIN,27-Dec-12,17460 RINALDI ST,20' SCL RINALDI AVE,10' ECL ANDASOL,8,C.I.,1954,71614,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,214-132,17,94,"DUG OUT LARGE EXCAVATION FOUND CRACK/ RUPTURE ON TOP OF 8"" CI MAIN AT 8""X 6"" CORP CLAMP CUT OUT CLAMP & REMOVED 6"" GATE - DUE TO ATT CONDUIT OVER 6"" MAIN INTHE WAY - PUT BELL-FLANGE ON EXISTING BELL-FLANGE ADPT. WITH 6"" NIPPLE 8""X 8""X 6"" TEE - 8"" NIPPLE AND 4' OF 8"" DI PIPE AND 2 MECH. COUPLINGS - ROD & YOKED TEE - 572 TURNED MAIN ON - SLURRIED (3LOADS) EXCAVATION BARRICADED LEFT TRAFFIC SET UP - CONTRACTOR WILL GRIND & PAVE - TOMORROW OR SAT.",34.27926792,-118.5122467
63899,MAIN,27-Dec-12,2516 LYRIC AVE,158' NN SAINT GEORGE ST,10' NS LYRIC AVE,6,C.I.,1929,48791,CLAMP,1,,,,,UNGSON/GIBBS,150-201,8.5,17,"FOUND LEAK IN OLD ABANDONED DCI SERVICE CLAMP; REMOVED IT & CUT IN 3' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; LEFT SITE SAFE!",34.10706419,-118.2772075
64469,MAIN,27-Dec-12,18632 COHASSET ST,12' SCL COHASSET ST,60' WCL CAPPS AVE,6,C.I.,1952,63131,ROUND CRACK,1,,,N/A,CLAY,MAO,186-123,7.5,30,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH BASE OILED, CLEANED STREET, JOB SITE IS CLEAN & SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC, JOB PROLONGED DUE TO EXCAVATING BY HAND.",34.20653457,-118.5395336
63963,MAIN,27-Dec-12,3985 MEIER ST,14' WE MEIER ST,72' SS ZANJA ST,6,C.I.,1931,69561,ROUND CRACK,1,,,,,ALVAREZ,110-153,9,45,"SET UP TRAFFIC DELINEATION, LOCATED MAIN. LOCATED LEAK, EXCAVATED, MADE REPAIR INSTALING A 360 DEGREE TYPE CLAMP, BACKFILLED TAMPED, CLEANED UP DRIVEWAYS, LEFT JOB SAFE.",33.99674669,-118.4369754
63961,MAIN,27-Dec-12,360  LA CIENEGA BL,W/S LA CIENEGA BL,225' SS RODEO RD,8,C.I.,1936,54563,SPLIT,1,,,NONE,CLAY,SPEARS,118-174,8,24,"CUT IN 9' OF 8"" D.I. PIPE.",34.02084451,-118.3724328
63966,MAIN,28-Dec-12,5635 BRIARCLIFF ROAD,S BRIARCLIFF ROAD,183' SS VERDE OAK,4,STEEL,1924,34659,RUST HOLE,1,,,,,KELLY,152-192,,,,34.10897729,-118.3125644
63965,MAIN,28-Dec-12,3963 W 7TH ST,S/S 7TH ST,252' EE WILTON PL,6,C.I.,1914,19216,ROUND CRACK,1,,,NONE,CLAY,SPEARS,134-192,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.05978965,-118.3134039
64496,MAIN,28-Dec-12,2157 MANCHESTER,42' E/E VAN NESS,21' S/N MANCHESTER,8,C.I.,1924,34999,SPLIT,1,,,,,RODRIGUEZ,096-189,11,43,"CALLED FROM HOME ON 8"" MAIN LEAK FOUND PRIOR EXCAVATION REPAIR @ SAME LOCATION, REPLACED WITH 6FT. OF DI PIPE, BACKFILLED WITH ROCK & ASPHALT. CLEAN UP AREA SAFE.",33.96004907,-118.3174731
64473,MAIN,28-Dec-12,16755 ADDISON ST,943' ECL BALBOA BLVD,15' NCL ADDISON,6,,1949,61135,ROUND CRACK,1,,,,CLAY,MATCHIE,170-135,,,LOCATED ROUND CRACK AT SERVICE. RENEWALED SER. & CHANGED MTR.,,
63900,MAIN,28-Dec-12,319 N MARIPOSA AVE,174' NN BEVERLY BLVD,22' EW MARIPOSA AVE,4,C.I.,1921,29410,RUST HOLE,1,,,,,UNGSON,140-195,5,10,"FOUND HOLE ON TOP OF 4"" C.I. MAIN AN 1/2 ROUND CRACK; CUT IN 3.5' OF NEW 4"" PIPE; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP; SITE SAFE!",34.07688618,-118.2994423
63901,MAIN,28-Dec-12,313 N MARIPOSA AVE,154' NN BEVERLY BLD,22' EW MARIPOSA AVE,4,C.I.,1921,29410,RUST HOLE,1,,,,,UNGSON,140-195,6.5,15,"BROKE OUT/ EXCAVATED; FOUND  HOLE @ BOTTOM OF 4"" C.I. MAIN; CUT IN A PIECE 2' OF NEW 4"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP; SITE SAFE!",34.0768304,-118.2994422
63902,MAIN,28-Dec-12,1926 CLINTON,CLINTON,291' EE ALVARADO,8,C.I.,1929,48098,ROUND CRACK,1,,,,,PRECIADO,138-207,9,18,"INSTALLED 360 DEGREE REPAIR CLAMP 8"" CI MAIN BACKFILLED OILED 5'X 5' EXCAVATION LEFT SAFE AND CLEAN.",34.07331652,-118.2648501
64474,MAIN,28-Dec-12,INDEPENDENCE AVE,12' WCL INDEPENDENCE AVE,276' NCL WYANDOTTE ST,6,C.I.,1949,61190,ROUND CRACK,1,,,N/A,CLAY,MAO,186-108,12,47,"INSTALLED 6""X 8"" REPAIR CLAMP, STOPPED LEAK, HIT PHONE LINE AT 10AM, AT&T PERSONEL ON SITE AT 2PM, PREPED WORK AREA FOR AT&T REPAIR CREW CONED, BARRICADED, & CAUTION TAPED, AREA IS SAFE.",34.20361567,-118.590659
64472,MAIN,28-Dec-12,8421 GLORIA AVE,10' SCL ECCLES ST,20' WCL GLORIA AVE,6,,1964,83757,ROUND CRACK,1,,,,MUD SLURRY,MATCHIE,192-141,6,18,LEAK REPAIRED WITH 360 REPAIR CLAMP SPANDRAL & SOME ASPHALT REMOVED. SITE THROUGHLY CLEANED & LEFT CAT #2 SAFE.,34.22373621,-118.4810666
63968,MAIN,29-Dec-12,5628 PARK OAK PL,S PARK OAK PL,343' EE PARK OAK DR,8,C.I.,1940,57256,ROUND CRACK,1,,,FAIR,ADOBE,WASHINGTON,154-192,5,11,"FOUND 8"" MAIN LEAK, INSTALLED 8""X 7"" 360 DEGREE CLAMP BACKFILLED 7'X 4' EXCAVATION & OILED NEED PICK UP ONLY",34.11721049,-118.3119157
63967,MAIN,29-Dec-12,1121 GLENDON AV,W GLENDON AV,96' SS KINROSS AV,,C.I.,1928,47339,,1,,,,C,SPEARS,134-153,5,15,"SET UP TRAFFIC DELINEATION, LOCATED LEAK EXCAVATED 8X 10 SECTION, PINCHED DOWN MAIN FOR REPAIRS. APPLIED 6X 12 REPAIR CLAMP, RESTORED WATER SERVICE, BACKFILLED, CLEANED UP, LEFT SITE SAFE.",34.06051511,-118.4442662
63904,MAIN,30-Dec-12,723 2ND ST,15' EW GANEY ST,12' SN 2ND ST,8,C.I.,1908,11686,,1,,,OK,SANDY,PRECIADO,128-216,5,10,"FOUND ROUND CRACK ON 8"" MAIN. INSTALL 360 DEGREE REPAIR CLAMP CONROCK BACKFILLED & TEMP.",34.0472178,-118.2351828
63903,MAIN,30-Dec-12,1902 PARK AVE,225' NN MONTROSE ST,19' EW GLENDALE BLVD,12,C.I.,1930,49798,RUPTURE,1,,,,,UNGSON,140-207,16,48,"FOUND RUPTURED & SPLIT @ BOTTOM OF  PIPE; CUT IN 18' OF NEW 12"" D.I. PIPE; BACKFILLED W/ CONROCK; EXTENSIVE CLEAN-UP; LEFT SITE SAFE! WILL NEED TO RETURN & ADD MORE CONROCK & OIL.",34.07638629,-118.2615651
64479,MAIN,31-Dec-12,6161 SEPULVEDA BLVD,49' WCL SEPULVEDA BLVD,295' SCL ERWIN ST,8,C.I.,1970,89003,ROUND CRACK,1,,,,CLAY,MATCHIE,178-144,13.5,39,LOCATED ROUND CRACK AT CORRY CLAMP REPLACED F.H. TEE & WHOLE F.H. ASSEMBLY. EXCAVATION BACKFILLED WITH SLURRY SIDELINE HOSE SET UP & REMOVED FOR WENDYS. A TEMP MTRT REMOVED FROM F.H.(NEEDS TO BE REPLACED),34.1822147,-118.4663383
63970,MAIN,31-Dec-12,3406 BUTLER AV,201' SS KINGSLAND ST,21' EW BUTLER AV,6,C.I.,1950,67989,ROUND CRACK,1,,,,,GONZALES,118-156,9,17,"FOUND LEAK ON 6"" C.I. MAIN AT CORP. STOP OF 1"" COPPER SERVICE. USED 6""X 1"" VENTED 360 DEGREE CLAMP FOR REPAIR. RECONNECTED 1"" COPPER SERVICE.",34.01890192,-118.4294075
63972,MAIN,31-Dec-12,12568 EVERGLADE ST,7' NS EVERGLADE ST,323' EE STEWART AVE,6,C.I.,1941,69579,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,116-153,9,26,"RPAIRED WATER MAIN AT 1"" CORP WITH VENTED CLAMP. FLUSHED 1"" SERV. & WATER MAIN. RESET METER BOX & BACKFILLED WITH SAND & NATIVE SOIL. CLEANED STREET, GUTTER, & SIDEWALK. COMPLETE.",34.01138932,-118.4430576
64494,MAIN,31-Dec-12,314 W 93RD STREET,16' NS 93RD ST,140' EE GRAND AVE,4,C.I.,1923,31416,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,094-201,8,16,"FOUND ROUND CRACK IN 4"" CI MAIN MADE REPAIRS W/ 4X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK, BACKFILLED AND OILED EXCAVATION. LEFT AREA SAFE.",33.95189003,-118.2791615
64495,MAIN,31-Dec-12,15300 AINSWORTH,16' EW AINSWORTH,36' SN REDONDO BEACH,6,C.I.,,,ROUND CRACK,1,,,,,RODRIGUEZ,072-198,8.5,17,"CREW FOUND ROUND CRACK INCHES AWAY FROM SERV. CORP. INSTALLED 6X 12 REPAIR CLAMP & RETAP 2"" SERVICE.",33.89252656,-118.2906589
63969,MAIN,31-Dec-12,10764 WESTMINISTER,S WESTMINISTER,119' E/E GLENDON,4,,1924,69590,"ROUND CRACK, SPLIT",1,,,,,WASHINGTON,120-162,7.5,13.5,"REPAIRED ROUND CRACK WITH SMALL SPLIT - CUT IN 2' OF 4"" D.I. & CPLGS - BROKE OUT / ALL LOOSE STREET BACKFILLED NEED LARGE PICK-UP",34.02288246,-118.4128933
63975,MAIN,31-Dec-12,3658 HUGHES AV,5' WE HUGHES AV,14' NS CHARNOCK AV,8,C.I.,1914,69591,ROUND CRACK,1,,,,,SALDIVAR,122-165,9,36,"SET UP TRAFFIC, DRILLED HOLES, FOUND MAIN LEAK ON A 8"" C.I. MAIN LOCATED ON A CONCRETE SIDEWALK RAMP, MADE REPAIRS, BACKFILL & TEMP OIL, LEFT SAFE & CLEAN.",34.02638541,-118.4010716
64478,MAIN,31-Dec-12,7811 JELLICO AVE,12' NCL JELLICO AVE,50' WCL STAGG ST,6,C.I.,1951,62229,ROUND CRACK,1,,,N/A,CLAY,MAO,188-129,7,21,"INSTALLED 6""X 8"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED WITH BASE, TEMP OILED, CLEANED STREET, JOB PROLONGED DUE TO EXCAVATING BY HAND, JOBSITE IS SAFE & CLEAN.",34.21199984,-118.5176714
64283,MAIN,31-Dec-12,14656 LA MAIDA,93' E CL CEDROS AVE,18' S CL LA MAIDA ST,6,C.I.,1949,61663,ROUND CRACK,1,,,POOR,"CLASS ""C""",BRUCK,170-150,8,27.5,,,
64480,MAIN,31-Dec-12,16836 DEVONSHIRE ST,915' ECL BALBOA BLVD,15' NCL DEDICATED EASEMENT (PARKING AREA),4,C.I.,1958,77818,"RUST HOLE, SPLIT",1,,,BAD,CLAY,OBREGON,204-135,5,15,"CUT IN 2' OF 4"" C.I. RETAP SERVICE, BACKFILLED.",34.25624779,-118.4994485
63971,MAIN,31-Dec-12,2073 GRACE AVE,E/S GRACE AVE,482' NN WHITLEY AVE,4,C.I.,,27763,ROUND CRACK,1,,,NONE,CLAY,SPEARS,150-186,6,18,"REPAIRED ROUND CRACK LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10711705,-118.3346396
64476,MAIN,31-Dec-12,16440 VENTURA BLVD,15' WCL NOELINE AVE,120' SCL VENTURA BLVD,6,C.I.,1969,88072,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,168-138,11,29.5,"LOCATED LEAK ON NOELINE AVE APPROX. 120' S OF VENTURA BLVD - BROKE & DUG OUT 5'X 4' EXCAVATION - 572 PINCHED MAIN DOWN WE INSTALLED A 6""X 12"" 360 DEGREE REPAIR CLAMP 572 TURNED MAIN ON FULL PRESS. ONLY DOWN 20 MIN. LG RESTURANT ON SHUT OFF - NO PROBLEMS BACKFILLED - 542 TEMPED & MADE P/U - CLEANED UP ALO OF WET MUD.",34.15676608,-118.4901983
63974,MAIN,31-Dec-12,2055 CORNING,25' NN CADILLAC AV,17' EW CORNING,6,C.I.,1925,35448,ROUND CRACK,1,,,,,JIMENEZ,126-171,6.5,26,"FOUND ROUND CRACK ON 6"" CI WATER MAIN & LEAK ON ABOND 1"" CORP THREADS",34.03936093,-118.3806843
63973,MAIN,31-Dec-12,6000 VENICE BL,VENICE BL,2' EE CADILLAC,8,C.I.,1943,66088,ROUND CRACK,1,,,,,JIMENEZ,124-174,9,53,"FOUND ROUND CRACK ON 8"" MONO CI WATER MAIN, REPAIRED, BACKFILLED, CLEAN UP JOBSITE SAFE & TEMP OIL.",34.03757875,-118.3741286
63905,MAIN,31-Dec-12,3884 AGUILAR ST,47' NN AGUILAR WY,9' WE AGUILAR ST,4,C.I.,1924,34069,ROUND CRACK,1,,,,CLAY,BUSTILLO,158-216,9,30,"PROSPECTED & EXCAVATED FOUR INCH C.I. MAIN LEAK, MADE REPAIR WITH 360 DEGREE REPAIR CLAMP AND BACKFILLED WITH CONROCK (BASE). JOB SITE IS CLEAN AND SAFE FOR PUBLIC USE.",34.12572116,-118.2340109
63906,MAIN,31-Dec-12,2637 RIVERSIDE TER,20' EW RIVERSIDE TER,30' NN GLENEDEN ST,4,C.I.,1916,23506,RUST HOLE,1,,,,CLAY,PRECIADO,148-210,6.5,19.5,"FOUND RUST HOLE ON SIDE OF 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP 4""X 20"" BACKFILLED.",,
64477,MAIN,31-Dec-12,18417 MINNEHAHA ST,7' SCL MINNEHAHA ST,180' ECL CANBY AVE,6,C.I.,1957,77193,BLOW OUT,1,,,N/A,CLAY,MAO,206-123,9,42,"BLOW-OUT, INSTALLED 18"" OF 6"" PIPE, USED 2 MECHANICAL COUPLINGS, CLEANED MUD IN STREET & GUTTER, BACKFILLED WITH BASE, TEMP OILED, CONED OFF AREA WHERE STREET IS LIFTED.",34.25997718,-118.5344771
64158,MAIN,1-Jan-13,13586 CONTOUR DR,CONTOUR DR,VENTURA CANYONE,4,C.I.,1926,36514,ROUND CRACK,1,,,,SHALE,OBRYN,162-156,24,8,"INSTALLED 4"" 360 DEGRSS REPAIR CLAMPS",,
64206,MAIN,1-Jan-13,3130 WILSHIRE BL,19' S/N WILSHIRE BL,10' E/E SHATTO PL,4,C.I.,1927,44379,SPLIT,1,,,,SLURRY,ZEPEDA,134-198,10.5,29,"LOCATED THE LEAK EXCAVATED A 5 X 8.5 AREA AND FOUND A 7' SPLIT. MADE THE REPAIR BY CUTTING OUT 7' OF THE C.I. PIPE, AND INSTALLING 7' OF D.I. PIPE AND TWO DRESSER CPLGS WE BACKFILLED USING CON ROCK AND TEMP OIL.",34.06189051,-118.289697
64106,MAIN,1-Jan-13,1226 SHENANDOAH,ALLEY,2' W/W SHENANDOAH,4,C.I.,1926,45002,RUST HOLE,1,,,,C,SPEARS,132-171,9,27,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 6 SECTION, PINCHED DOWN MAIN FOR SAFE REPAIR. R/R 36"" OF 4"" DI. RESTORED WATER, BACKFILLED CLEANED UP LEFT SITE SAFE, EXC. 3X 4 UNDERMINED.",34.05478477,-118.3816949
64638,MAIN,1-Jan-13,1000 RUFFNER AVE,7' WCL RUFFNER AVE,42' NCL VINTAGE ST,4,C.I.,1957,77194,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,204-135,15.5,36,"LOC. MAIN & LEAK - BROKE OUT 5'X 4' FOUND WE MISSED MAIN & LEAK DUG TO LOC. DID NOT PICK-UP MAIN BUT GAS MAIN - LOC MAIN FROM EXCAVATION 3' OFF GAS MAIN - FOUND LEAK - BROKE & DUG OUT 2ND 5'X 4' EXCAVATION REPAIRED ROUND CRACK WITH 4""X 8"" 360 DEGREE REPAIR CLAMP - PUT MAIN THAT WAS ON LOW PRESSURE BACK TO 100%, MR. MAO RELIEVED ME (MR. SNYDER) HE WOULD BACKFILL & MAKE P/U",34.25217146,-118.496611
64160,MAIN,2-Jan-13,5719 NOBLE,NOBLE,HATTERAS,40,C.I.,,,ROUND CRACK,1,,,,,LOPEZ,174-147,11.5,40,"CREW CUT OUT 19"" OF CI MAIN AND INSTALLED 19"" OF DI PIPE WITH A 1"" TAP FOR SERVICE TO 5719 NOBLE DUE TO ROUND CRACK ON MAIN 3"" FROM SERVICE ON CI MAIN.",34.17449527,-118.4617837
64113,MAIN,2-Jan-13,7036 MULHOLLAND DR.,1463' E/E OUTPOST DR,30' N/S MULHOLLAND DR,8,STEEL,1954,70914,RUST HOLE,1,,,,,JIMENEZ,154-183,9,45,"FOUND RUST HOLE IN 8"" STL WATER MAIN ALSO LEAK ON PREVIOUS SCREW PIN REPAIR.",34.11639842,-118.3427357
64639,MAIN,2-Jan-13,19055 HARTLAND ST,8' NCL HARTLAND ST,52' ECL VANALDEN WAY,6,C.I.,1949,61669,,1,,,,,MAO,182-120,,,"INSTALLED 6""X 8"" REPAIR CLAMP ON ROUND CRACK, STOPPPED LEAK, BACKFILLED WITH BASE, TEMP OILED, CLEANED STREET, SITE IS SAFE FOR PEDESTRIAN & VECHICLE TRAFFIC.",34.1947702,-118.5489428
64161,MAIN,2-Jan-13,3213 BONNIE HILL DR,BONNIE HILL DR,IONE,4,C.I.,,,ROUND CRACK,1,,,,,OBRYN,158-177,8,24,"CUT IN 2' OF 4"" DI, FOUND SMALL SPLIT",34.12861693,-118.3580001
64551,MAIN,2-Jan-13,6209 VICTORIA,122' NN 63RD ST,17' EW VICTORIA,4,C.I.,1924,34352,SPLIT,1,,,,,RODRIGUEZ,106-186,10,23,"CREW FOUND SPLIT IN MAIN, REPLACED WITH 5 1/2 FEET OF D.I. PIPE. CREW CLEANED UP BACKFILLED WITH ROCK & ASPHALT = AREA SAFE.",33.98333307,-118.3323601
64107,MAIN,2-Jan-13,7030 DE LONGPRE AVE,14' N/S DE LONGPRE AV,8' W/E SYCAMORE AVE,8,C.I.,1938,55564,CLAMP,1,,,,,FIERROZ,146-183,8.5,26,"MADE REPAIR ON 8"" CI MAIN. WE READJUSTED REPAIR CLAMP TO STOP THE LEAK.",34.096121,-118.3424048
64109,MAIN,2-Jan-13,10700 CLARKSON RD,N/S CLARKSON RD,45' W/W OVERLAND AVE,6,C.I.,1944,59236,ROUND CRACK,1,,,NONE,CLAY,SPEARS,124-159,6,18,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.03324628,-118.4185915
64111,MAIN,2-Jan-13,1466 GLENDON AV,165' S/S WILKENS AV,19' E/W GLENDON AV,4,C.I.,1924,33566,ROUND CRACK,1,,,,,GONZALES,132-153,5.5,11,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.0551627,-118.4403929
64550,MAIN,2-Jan-13,7515 VERMONT AVE,19' EW VERMONT AVE,95' SS 75TH STREET,6,C.I.,1925,41287,ROUND CRACK,1,,,,,ANDERSON,102-198,8.5,16,"6"" MAIN LEAK, FOUND ROUND CRACK ON 6 INCH CI MAIN MADE REPAIRS W/ 6X 12 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED EXCAVATION LEFT SAFE.",33.97152071,-118.2918878
64108,MAIN,2-Jan-13,1001 SOMERA RD,W/S SOMERA RD,2813' S/S CHANTILLY RD,8,C.I.,1947,65381,ROUND CRACK,1,,,NONE,CLAY,SPEARS,144-147,7.5,22.5,"REPAIRED 8"" C.I. ROUND CRACK WITH 8""X 12"" 360 DEGREE CLAMP.",34.08889413,-118.4571275
64110,MAIN,2-Jan-13,667 BROOKS AVE IN ALLEY,N  BROOKS AVE,79' W/W 7TH AVE,4,C.I.,1927,68892,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,110-144,8,16,REPAIRED LG. RUPTURE AT SERV. WITH 4X 12 360 DEGREE CLAMP. REFITTED SERVICE / BACKFILLED OILED 6'X 4' EXCAVATION.,33.99696431,-118.4668734
64207,MAIN,2-Jan-13,4027 RANDOLPH AVE,20' S/S YOAKUM PL,24' E/W RANDOLPH AVE,2,STEEL,1946,64449,2 PIN HOLES,1,,,,,UNGSON / CANO,146-231,6,12,"EXCAVATED BY HAND ON THE HILLSIDE; FOUND 2 - PINHOLES ON 2"" STEEL MAIN; INSTALLED (2) - 2""X 5"" 360 REPAIR CLAMPS; BACKFILLED W/ SAME MUD/DIRT; CLEANED UP; LEFT SITE SAFE!",34.09423733,-118.1785957
64208,MAIN,2-Jan-13,2556 E OLYMPIC BLVD,27' N/S E OLYMPIC BL,134' W/W RIO VISTA AV,8,C.I.,1925,42120,"CLAMP, ROUND CRACK",1,,,,,RAMIREZ,120-219,8,18,UNABLE TO READ.,34.02535731,-118.223215
64209,MAIN,2-Jan-13,3510 EAGLE ST,116' E/E ESTUDILLO AVE,18' N/S EAGLE ST,4,C.I.,1964,84106,ROUND CRACK,1,,,FAIR,C,CHESTERTON,124-228,4.5,31.5,"LOCATED ROUND CRACK ON 4"" MAIN USED 360 DEGREE FOR REPAIRS. MAIN INSTALLED 1964 FAIR CONDITION",34.0316301,-118.1939346
64212,MAIN,2-Jan-13,1771 GRIFFITH PARK BLVD,25' E/W GRIFFITH PARK BLVD,150' S/S FOUNTAIN AVE,8,C.I.,1926,42480,,1,,,OK,CLAY,PRECIADO,146-204,6,12,"FOUND SMALL SPLIT ON SIDE OF 8"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP 8""X 20"" BACKFILLED CLEAN ST & TEMP",34.09528685,-118.2764759
64213,MAIN,2-Jan-13,1975 RIVERSIDE DR,132' E/E KNOX AVE,25' N/S RIVERSIDE DR,6,C.I.,1929,48087,ROUND CRACK,1,,,,CLAY,DAVIS,148-210,8.5,42.5,TODAY WE MADE REPAIR ON SIX INCH C.I. MAIN AND 1 1/2 INCH COPPER SERVICE. WE CLEANED UP AREA AND BACKFILLED EXCAVATION TO LEAVE JOB SITE SAFE FOR PUBLIC USE.,34.09881589,-118.2486291
64210,MAIN,2-Jan-13,727 CORONEL ST,301' W/W STADIUM WY,16' S/N CORONEL ST,4,C.I.,1928,47395,ROUND CRACK,1,,,C,POOR,CHESTERTON,136-213,4,28,LOCATED ROUND CRACK USED 360 DEGREE REPAIR CLAMP,34.06758195,-118.2412277
64211,MAIN,2-Jan-13,719 CORONEL ST,221' W/W STADIUM WAY,16' N/S CORONEL ST,4,C.I.,1928,47395,ROUND CRACK,1,,,POOR,C,CHESTERTON,136-213,4,28,LOCATED ROUND CRACK USED 360 DEGREE REPAIR CLAMP,34.06749869,-118.2409655
64112,MAIN,2-Jan-13,7500 WHITLOCK AVE,15' E/W WHITLOCK AVE,26' S/N WATERVIEW ST,4,C.I.,1925,45002,ROUND CRACK,1,,,MED. HARD,SAND,SCHWEINBOLD,094-150,6,18,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA. COMPLETE.",33.95245677,-118.4456246
64642,MAIN,3-Jan-13,10909 FORBES AVE,9' WCL FORBES AVE,158' NCL TULSA ST,6,C.I.,1952,63434,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,210-135,9,25,"DRILLED HOLES FOUND LEAK ON 6"" C.I. MAIN. BROKE OUT, DUG OUT. FIX LEAK WITH 360 6X 7 VENTED CLAMP BACKFILLED TAMP, TEMP LEFT JOB SAFE.",,
64643,MAIN,3-Jan-13,5228 ARMIDA DR,7' WCL ARMIDA DR,267' SCL SANTA RITA ST,4,C.I.,1957,77323,,1,,,,CLAY,MATCHIE,172-111,5,15,"LOCATED LEAK ON 4"" MAIN COMPLETED REPAIR AND KEPT SITE CAT #2.",,
64640,MAIN,3-Jan-13,17751 LULL ST,12' SCL LULL ST,781' ECL ZELZAH AVE,6,C.I.,1951,62943,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,188-129,,,"LOC. LEAK - BROKE & DUG OUT 5'X 4"" EXCAVATION - REPAIRED ROUND CRACK ON 6"" CI MAIN WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% WAS PINCHED DOWN BY GATEMAN - BACKFILLED & TEMPED EXCAVATION - 541 MADE P/U. CLEANED UP MUD.",34.20922346,-118.5203294
64549,MAIN,3-Jan-13,1702 W 85TH ST,36' S/S 85TH ST,20' E/W HARVARD BLVD,4,C.I.,1929,48649,SPLIT,1,,,,,LUCERO,098-192,13,62,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED. MADE REPAIR BY CUTTING IN 20 FEET OF 4"" D.I. PIPE, BACKFILLED W/ SLURRY, CLEANED UP. BARRICADED EXCAVATION, WILL RETURN TO TEMP AT LATER DATE. PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96071762,-118.3068559
64117,MAIN,3-Jan-13,3800 NORTON AVE,W NORTON AVE,321' S/S COLISEUM AVE,6,C.I.,1941,57890,ROUND CRACK,1,,,,,KELLY,118-186,,,REPAIRED SERVICE IS BACKTAPPED,34.01726902,-118.3329358
64215,MAIN,3-Jan-13,1739 WINMAR DR,379' E/E SCARBORO ST,20' N/S WINMAR DR,4,C.I.,1923,31487,ROUND CRACK,1,,,POOR,C,CHESTERTON,148-219,15,45,"LOCATED ROUND CRACK USED 360 DEGREE FOR REPAIR. MAIN VERY POOR CONDITION 73"" COVER LAST 200+ FEET NEED REPLACING",34.10283231,-118.2257318
64114,MAIN,3-Jan-13,5500 WILSHIRE BL,50' S/S WILSHIRE BL,20' E/W DUNSMUIR AVE,8,C.I.,1928,47246,RUPTURE,1,,,,,GONZALES,134-180,11.5,45,"BLOW OUT ON 8"" C.I. MAIN CUT OUT 4' OF 8"" C.I. INSTALLED 4' OF 8"" D.I. WITH TWO UNIONS.",34.06204184,-118.3483844
64115,MAIN,3-Jan-13,12111 NATIONAL BLVD,24' N/S NATIONAL BLVD,220' W/W DAHLGRAN AV,8,C.I.,1948,65583,,1,,,,,FIERROZ,118-153,9,36,WE LOCATED SERV AND THE MAIN BUT WE COULDN'T FIND THE LEAK. NOT REPAIRED.,34.02041118,-118.4435628
64116,MAIN,3-Jan-13,924 S. MANSFIELD AVE,23' E/W MANSFIELD AVE,225' S/S 9TH ST,4,C.I.,1924,33010,CLAMP,1,,,THICK,ADOBE,SCHWEINBOLD,132-183,6.5,13,"REPLACED SERV. CLAMP & FITINGS ON 1"" SERV. LATERAL FLUSHED SERV. HELP MAKE PICK-UP & SWEPT AREA.",34.0581386,-118.34219
64214,MAIN,3-Jan-13,730 E 17TH ST,300' E/E SAN PEDRO ST,21' N/S 17TH ST,4,C.I.,1904,5155,ROUND CRACK,1,,,,,HOOVER,122-210,4.5,13.5,"REPAIRED LEAK ON 4"" CI MAIN REPAIRED W/ 4X 8 360 DEGREE CLAMP, BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0286101,-118.2554908
64644,MAIN,4-Jan-13,9906 WHITAKER AVE,8' WCL WHITAKER AVE,60' NCL LASSEN ST,6,C.I.,1956,75188,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,RASTELLINI,202-135,8,24,"MADE REPAIRS TO 6"" CI MAIN LEAK BACKFILLED, TEMP MADE SAFE.",34.25051687,-118.4990879
64645,MAIN,4-Jan-13,16726 OAK VIEW DR,14' ECL OAK VIEW DR,1079' SCL PETTIT AVE,6,C.I.,1940,40014,ROUND CRACK,1,,,POOR,SHALE/ SLATE,SNYDER,168-135,11.5,60,"BROKE & DUG OUT 12'X 6' EXCAVATION FOUND ROUND CRACK WITH 2' SPLIT - CUT IN 5' OF 6"" DI WITH 2 MECH - 572 TURNED MAIN ON - SLURRIED EXCAVATION - BARRICADED SAFE - EXTENSIVE CONC. DAMAGE TO DRIVEWAY.",34.15744447,-118.498794
