LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
64641,MAIN,4-Jan-13,20251 SHERMAN WAY,45' NCL SHERMAN WAY,118' ECL MASON AVE,8,C.I.,1935,38879,ROUND CRACK,1,,,,CLAY,MAO,184-111,8,24,"INSTALLED 8""X 12"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED WITH CLEAN DIRT, IN PARKWAY WITH GRASS, CREW WILL HAVE TO RETURN TO SITE AND PICK UP MUD ON STREET/ IN GUTTER WHEN MORE DRY. AREA SAFE. ALSO REPAIRED A 4"" DRAIN PIPE (PROPERTY DRAIN PIPE)",34.20120942,-118.5793416
64548,MAIN,4-Jan-13,634 E 106TH ST,239' WW STANFORD AVE,18' NS 106TH ST,6,C.I.,1928,47516,"SPLIT, RUPTURE",1,,,,,LUCERO,090-207,16,57.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 7FT OF D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.94011994,-118.2638401
64123,MAIN,4-Jan-13,2055 CORNING ST,13' N/N CADILLAC AV,17' E/W CORNING ST,6,C.I.,1925,35548,CLAMP,1,,,,C,GONZALES,126-171,4,13,"FOUND 6""X 12"" CLAMP LEAKING. CLAMP WAS NOT LONG ENOUGH USE 6""X 20"" CLAMP FOR REPAIRS.",34.03932679,-118.3806936
64119,MAIN,4-Jan-13,540 DRYAD ROAD,E DRYAD ROAD,225' N/N ATTILLA ROAD,6,C.I.,1951,68501,,1,,,,,KELLY,124-132,,,MAIN REPAIR & SERVICE RETAPPED AND CONNECTED.,34.03440359,-118.5106267
64120,MAIN,4-Jan-13,4100 LEIMERT BLVD,E LEIMART BLVD,340' S/S SUTRO,6,C.I.,1927,45099,,1,,,,,KELLY,114-189,,,MAIN REPAIR & SERVICE RETAPPED AND RECONNECTTED,34.00978306,-118.3240904
64121,MAIN,4-Jan-13,ARLINGTON AVE,20' E/W ARLINGTON AVE,5' S/S 29TH PLACE,12,C.I.,1919,21480,,1,,,,,FIERROZ,122-189,8,40,"WE LOCATED 12"" CI MAIN. SOUNDED SERVICES AND MAIN WE HAD TO DIVERT TRAFFIC AROUND US AND WORK AREA.",34.02812857,-118.3176839
64122,MAIN,4-Jan-13,16221 MULHOLLAND DR,972' W/E SEPULVEDA BL,16' S/N MULHOLLAND DR,8,C.I.,1936,54511,ROUND CRACK,1,,,,C,GONZALES,158-141,8,40,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.13054853,-118.4832266
64118,MAIN,4-Jan-13,3253 MOUNTAIN VIEW AV,19' E/W MOUNTAIN VIEW AV,408' S/S STANWOOD,6,C.I.,1947,65128,ROUND CRACK,1,,,,,RODRIGUEZ,118-153,8,24,"FOUND LEAK ON 6"" C.I. PIPE REPAIR WITH 360 DEGREE CLAMP BACKFILL CLEAN AND LEFT SAFE.",34.01650188,-118.4394895
64216,MAIN,5-Jan-13,1354 W HILL DRIVE,1' E/W UPTON AVE,30' N/S HILL DRIVE,6,C.I.,1926,42542,,1,,,,,HOOVER,164-228,10,20,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SAFE.",34.14351635,-118.1937188
64217,MAIN,5-Jan-13,2770 FLETCHER DR,17' W/E FLETCHER DR,42' S/S PERLITA AV,6,C.I.,1928,46947,"ROUND CRACK, RUST HOLE",1,,,POOR,C,CHESTERTON,152-210,13,26,LOCATED ROUND CRACK W/ RUST HOLES AT BELL CUT IN 2' DI PIPE. MAIN COMPLETELY INCASED W/ ROOTS.,34.11147489,-118.2499571
64124,MAIN,5-Jan-13,13100 PONTOON PL,3' E/W ALLENFORD AV,15' N/S PONTOON PL,6,C.I.,1952,69444,ROUND CRACK,1,,,,C,GONZALES,130-138,6,18,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05167902,-118.4947931
64219,MAIN,5-Jan-13,3571 E 8TH ST,21' E 8TH ST,81' W/W ESPERANZA,8,C.I.,1925,35807,SPLIT,1,,,,,RAMIREZ,118-225,10,30,"BROKE OUT DUG OUT MAIN CUT IN 10.5 FT OF PIPE. RECONNECTED TWO SERVICES BACKFILLED, CLEANED UP STILL NEEDS LITTLE CLEAN UP SITE SAFE.",34.01955212,-118.2003495
64547,MAIN,7-Jan-13,INTERSECTION OF SPRING & 118TH ST,17' EW SPRING STREET,6' NS 118TH STREET,6,C.I.,1955,71966,SPLIT,1,,,,,ANDERSON,084-204,12.5,25,"FOUND 7FOOT SPLIT IN CI MAIN, REMOVED BAD PIPE AND INSTALLED 7' PIECE OF DI PIEP W/ TWO MECH COUPLINGS BACKFILLED & OILED LEFT SAFE.",33.92639974,-118.2760994
64164,MAIN,7-Jan-13,6556 ST CLAIR,ST CLAIR,KITTRIDGE ST,6,C.I.,,,ROUND CRACK,1,,,,,VELAZQUEZ,180-165,8,21.4,"FOUND 6"" CI ROUND CRACK-REPAIRED WITH 360 DEGREE CLAMP-BACKFILLED WITH BASE & TEMP",34.18974615,-118.3997416
64127,MAIN,7-Jan-13,940 PALMS BL,S/S PALMS BL,21' W/W LINCOLN CT,6,C.I.,1938,68974,ROUND CRACK,1,,,NONE,CLAY,SPEARS,110-147,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK AT 3/4"" SERVICE WITH 6""X 8"" 360 DEGREE CLAMP VENTED 1"".",33.99655491,-118.4592879
64646,MAIN,7-Jan-13,19010 BYRANT ST,5' SCL BRYANT ST,120' WCL WYSTONE AVE,6,C.I.,1962,80941,ROUND CRACK,1,,,,CLAY,MAO,194-120,8,24,"BLOW OUT, INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH BASE TEMP OILED, CLEANED STREET, SITE IS SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC.",34.22719906,-118.5474247
64125,MAIN,7-Jan-13,3396 MANNING CT,17' S/N MANNING CT,410' E/E MANNING AVE,4,C.I.,1946,64813,CLAMP,1,,,THICK,HARD CLAY,SCHWEINBOLD,122-165,6,18,"REPLACED LEAKING 4"" CI & CLAMPS WITH NEW PIPE & FITTINGS. BACKFILLED, TAMPED & OILED AFTER BLOCKING & FLUSHING. HELP MAKE PICK-UP. SWEPT AREA. COMPLETE.",34.03096269,-118.4044737
64220,MAIN,7-Jan-13,2640 MACEO,11' E/W MACEO,400' N/N SAN FERNANDO RD,6,C.I.,1925,35657,ROUND CRACK,1,,,OK,CLAY,PRECIADO,146-219,6,12,"FOUND ROUND CRACK ON 6"" MAIN INSTALLED 360 DEGREE CLAMP. BACKFILLED & TEMP CLEAN UP",34.09218887,-118.2269465
64128,MAIN,7-Jan-13,2958 ARLINGTON AVE,20' E/W ARLINGTON AVE,15' N/S 29TH PL,12,STEEL,1915,21480,RUST HOLE,1,,,,FILL,FIERROZ,122-189,12.5,62.5,"WE MADE A REPAIR ON 12"" STL MAIN. INSTALLED SERV SADDLE OD ON PIPE IS 12.07 OD",34.02816498,-118.3176841
64221,MAIN,7-Jan-13,1342 PORTIA ST,128' S/S GALVESTON ST,20' E/W PORTIA ST,6,C.I.,1961,23681,ROUND CRACK,1,,,,,GIBBS,140-210,8,16,"ROUND CRACK 6"" C.I. WATER MAIN. SET-UP TRAFFIC, EXCAVATED 5'X 4' AREA. INSTALLED 6""X 12"" REPAIR CLAMP. BACKFILLED, CLEANED UP AND LEFT AREA SAFE.",34.07671095,-118.2536162
64218,MAIN,7-Jan-13,2652 E 12TH ST,,250' W/W SOTO ST,8,C.I.,1929,48862,"CLAMP, ROUND CRACK",1,,,,,SOLIS,120-219,9,18,DRILL HOLES; FOUND LEAK; BROKE OUT; REPAIR. BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.,34.02244888,-118.2209194
64647,MAIN,8-Jan-13,20126 HAYNES ST,12' SCL HAYNES ST,310' NCL GILMORE ST,8,C.I.,1955,73277,SPLIT,1,,,,,CLAY,180-114,15.5,46.5,"INSTALLED 8""X 12"" VENTED REPAIR CLAMP, STOPPED LEAK, BACKFILLED AROUND REPAIR WITH SAND, THEN TO 1"" BELOW STREET GRADE WITH BASE TO BE OILED TOMORROW, EXCAVATION IS CONED OFF AND IS SAFE, CLEANED STREET. JOB PROLONGED DUE TO EXCAVATING BY HAND AND TRAINING NEW EMPLOYEE.",34.19052926,-118.5723454
64195,MAIN,8-Jan-13,15851 ROYAL MEADOW PL,ROYAL MEADOW PL,ROYAL MEADOW RD,4,C.I.,1958,78563,,1,,,,,LOPEZ,162-141,8,24,"GIVEN ORDER OF POSSIBLE BLOW OFF LEAK FOUND 4"" ROUND CRACK PLACED 360 DEGREE CLAMP TO MAKE REPAIRS. BACKFILLED & MADE SAFE",34.13863656,-118.4781966
64130,MAIN,8-Jan-13,2258 BEVERLY GLEN PL,10' WE BEVERLY GLEN PL,54' S/S SELKIRK LN,6,STEEL,1927,44430,RUST HOLE,1,,,MED,SANDY LOAM,SCHWEINBOLD,152-150,5,15,"REPAIRED 6"" STL WATER MAIN WITH SCREW PIN. BACKFILLED, TAMPED, & OILED. MADE PICK-UP. CLEAN AREA.",,
64276,MAIN,8-Jan-13,GRIFFITH PARK - NEAR TANK 113,,,8,STEEL,,,,1,,,,,HOOVER,162-195,8,24,"REPAIRED LEAK ON 8"" MAIN PLUGGED LEAKING 2"" RISERS OFF 8"" STEEL MAIN BACKFILLED LEFT SITE SAFE X 3 TIMES",,
64129,MAIN,8-Jan-13,10583 ROCHESTER AV,20' N/S PROPERTY,96' E/E WESTHOLME,6,C.I.,1924,34731,ROUND CRACK,1,,,,DIRT,KENNEDY,132-156,4.5,9,"BROKE OUT, DUG OUT CLEAN AROUND 6"" MAIN INSTALLED 6""X 12"" 360 DEGREE CLAMP BACKFILLED TEMP OIL CLEANED UP MADE SAFE.",34.05896509,-118.4321077
64545,MAIN,8-Jan-13,INTERSECTION GAGE & WESTERN AVE,13' W/W WESTERN,25' S/N GAGE AVE,6,C.I.,1924,34617,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,104-192,8,16,"6"" MAIN LEAK, FOUND ROUND CRACK ON 6"" CI MAIN, MADE REPAIR ON 360 DEGREE REPAIR CLAMP. BACKFILLED & OILED. LEFT AREA SAFE.",33.98185662,-118.3091628
64546,MAIN,8-Jan-13,3645 W 62ND ST,455' WW WEST BLVD,17' SN 62ND ST,6,C.I.,1933,52902,ROUND CRACK,1,,,,,ROGERS,106-183,,,"SET UP TRAFFIC INVESTIGATED 6"" C.I. W/M LEAK FOUND ROUND CRACK 455FT W/M WEST BLVD. REPAIRED WITH 360 DEGREE CLAMP BACKFILLED CONROCK LET SITE SAFE",33.98360296,-118.3368425
64222,MAIN,8-Jan-13,5653 IRVINGTON PL,46' E/E NOLDEN ST,,6,C.I.,1932,52120,CLAMP,1,,,,,ARIAS,154-228,4,8,"DURING MAINLINE EXCAVATION, FOUND WATER IN TRENCH. INVESTIGATED FOUND LEAKING 360 DEGREE REPAIR CLAMP ON EXISTING MAIN. REMOVED AND REPLACED.",34.11514261,-118.1959717
64168,MAIN,8-Jan-13,10454 NEWHOME AVE,NEWHOME AVE,FOOTHILL BLVD,6,C.I.,,,ROUND CRACK,1,,,OK,,BRUCK,206-189,6,14,,34.25890885,-118.3222848
64554,MAIN,9-Jan-13,452 W LACONIA BLVD,45' E/E FIGUEROA ST,19' N/S LACONIA,6,C.I.,1929,48717,SPLIT,1,,,,OILY,ROGERS,082-201,12,27,"WORK TODAY ON W/M LEAK H. ROGERS 4.5 O.T. J. LUCERO 7.5 O.T., J. ALVEREZ 12.0 O.T. TRAFFIC SET UP TOUND 11FT SPLIT ON 6"" C.I. W/M AT SERV. COMPLETED REPAIR ALSO RETAP SERV. BACKFILLED CLEANED UP LEFT SITE SAFE.",33.91937863,-118.2827542
64648,MAIN,9-Jan-13,9737 FRANKIRST AVE,6' SCL FRANKIRST AVE,21' NCL FRANKIRST AVE,6,C.I.,1963,82203,"RUST HOLE, SPLIT",1,,,,CLAY,MAO,202-138,15.5,46.5,"INSTALLED 66"" OF DI PIPE, JOB PROLONGED DUE TO WATER SEEPING THROUGH EXISTING PIPE AFTER REPAIRS WERE MADE. REPAIRED 3 TIMES. BACKFILLED OVER AND UNDER PIPE WITH SAND, WITH BASE UP TO 1"" BELOW STREET GRADE, CONED & BARRICADED, CLEANED STREET, SITE IS SAFE.",34.24745068,-118.4887658
64131,MAIN,9-Jan-13,1446 ELKGROVE CIIRCLE,S ELKGROVE CIRCLE,358' S/S ELKGORVE AVE,4,A.C.,1950,67589,CLAMP,1,,,,,KELLY,112-147,,,,34.00107344,-118.4579012
64225,MAIN,9-Jan-13,4760 TOLAND WAY,22' E/W TOLAND WAY,212' N/N BALTIMORE ST,6,C.I.,1926,42997,SPLIT,1,,,BAD,CLAY,PRECIADO,154-222,8,16,"FOUND 360 DEGREE REPAIR CLAMP LEAKING & ROUND CRACK ALSO CUT OUT 2FT OF DI PIPE & REPLACE WITH DI PIPE & 6"" DRESSERS.",34.11884266,-118.2130911
64223,MAIN,9-Jan-13,4414 S HUNTINGTON DR,16' S/S FERNTOP DR,17' W/E S HUNTINGTON DR,6,C.I.,1948,65619,SPLIT,1,,,,,HOOVER,142-228,9,23.5,"REPAIRED LEAK ON 6"" CI MAIN. REPLACED 5' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0819662,-118.1899797
64649,MAIN,9-Jan-13,22848 COHASSET ST,7' N CL COHASSET ST,150' ECL MINSTREL AVE,6,C.I.,1959,78133,SPLIT,1,,,,CLAY,MATCHIE,186-096,16.5,90,"BLOW OUT, REPLACED 9FT OF 6"" PIPE RETAPPED TWO 1"" SERVICES, SEWER WAS FOUND AND NOT DAMAGED. SITE BACKFILLED, TEMPED & LOTS OF MUD CLEANED.",34.20570833,-118.6251171
64543,MAIN,10-Jan-13,8431 S BROADWAY,30' E/W BROADWAY,20' N/S 84TH PL L/E,6,C.I.,1924,34993,ROUND CRACK,1,,,,CLAY,KIRKSEY,098-201,12.5,44,"DRILLED HOLES LOCATED LEAK BROKE OUT W/ BACKHOE & BREAKER EXCAVATED 11X 4 FOUND ROUND CRACK ON 6"" OVER STROM DRAIN & UNDER 3"" SUB? CUT & REMOVED 8' - 6"" CI INSTALLED 8' - 6"" DI W/ COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.96233102,-118.2783433
64224,MAIN,10-Jan-13,1875 E 22ND ST,10' S/N 22ND ST,565' E/E ALAMEDA ST,8,A.C.,1959,78706,ROUND CRACK,1,,,GOOD,,CHESTERTON,118-213,8,16,FOUND ROUND CRACK ON A.C. MAIN USED 360 DEGREE BACKFILLED W/ BASE LEFT SAFE. SYS 386 CD 14,34.01641588,-118.2376064
64132,MAIN,10-Jan-13,10416 IRENE ST,22' N/S IRENE ST,150' E/E NATIONAL BLVD,6,C.I.,1946,64763,ROUND CRACK,1,,,,,KENNEDY,122-162,8,16,"DUG OUT REPAIRED LEAK 8""X 6"" 360 DEGREE CLAMP BACKFILLED TEMP OIL CLEANED UP SITE SAFE.",34.02986473,-118.4119713
64227,MAIN,10-Jan-13,1910 E BAY ST,11' E/E WILSON ST,18' N/S BAY ST,8,D.I.,,,PIPE WAS CUT,1,,,,,ZEPEDA,122-216,3.5,10.5,"WHILE SAW CUTTING A JOB LAYOUT, PENHALL CUT THRU THE 8"" D.I. PIPE. WE MADE THE REPAIR USING A 8""X 12"" 360 REPAIR CLAMP.",34.03143309,-118.23401
64544,MAIN,10-Jan-13,149 W 60TH STREET,19' NS W 60TH STREET,488' WW MAIN STREET,6,C.I.,1926,42509,ROUND CRACK,1,,,,,ANDERSON,106-204,9,18,"FOUND ROUND CRACK IN 6"" CI MAIN CLOSE 3/4"" SERVICE INSERT REPLACED 3' OF CI PIPE W/ DI PIPE AND RETAPPED SERVICE. BACKFILLED AND OILED LEFT AREA SAFE.",33.98510546,-118.275684
64226,MAIN,10-Jan-13,1910 E BAY ST,11' E/E WILSON ST,18' N/S BAY ST,,D.I.,1997,103197,PENHALL CUT THRU PIPE,1,,,,,ZEPEDA,122-216,2.5,7.5,"BROKE OUT CONCRETE TO MAKE MORE ROOM FOR THE 360 REPAIR CLAMP. 15"" OF CONCRETE. MADE THE REPAIR USING A 360 REPAIR CLAMP.",34.03143309,-118.2340107
64530,MAIN,11-Jan-13,6210 5TH AVE,110' SS 62ND ST,19' EW 5TH AVE,4,C.I.,1924,34136,ROUND CRACK,1,,,,,ROGERS,106-189,8,15,SET UP TRAFFIC INVESTIGATED LEAK FOUND ROUND CRACK 5FTX 3FT EXCAVATION BACKFILLED CLEANED UP LEFT SITE SAFE.,33.98326875,-118.322588
64534,MAIN,11-Jan-13,1824 W 69TH ST,252' W/W WESTERN AVE,19' N/S 69TH ST,6,C.I.,1925,35766,ABANDON D.C.I.,1,,,,,FLOWERS,104-192,1,2,"EXCAVATING MAINLINE TRENCH, HIT AN ABANDON DCI MADE REPAIRS BY INSTALLING A 6X12 360 REPAIR CLAMP, MADE JOB SITE SAFE, LEFT JOBSITE SAFE.",33.97696011,-118.3099272
64133,MAIN,11-Jan-13,708 GRAMERCY DRIVE,108' S/S 7TH ST,20' E/W GRAMERCY DRIVE,6,C.I.,1920,26899,SPLIT,1,,,,,ASHLEY,134-192,8,48,EXCAVATED A 8X 5 HOLE THAT WAS APPROX. 4FT DEEP. WE DISCOVERED A 3IN. SPLIT IN THE 6IN. MAIN. WE INSTALLED A 6X 12IN 360 DEGREE CLAMP. BACKFILLED THE EXCAVATION. MADE SURE THE JOB SITE WAS CLEANED UP AND SAFE.,34.05926789,-118.3122221
64228,MAIN,11-Jan-13,4828 SELDNER ST,386' E/E SEIGNEUR AVE,10' N/S SELDNER ST,6,C.I.,1928,47664,ROUND CRACK,1,,,,,UNGSON,134-234,8,16,"FOUND ROUND CRACK ON 6"" C.I. MAIN; RIGHT @ SERVICE INSERT CORP/ VALVE INSTALLED (1)- 6""X 12"" 360 DEGREE CLAMP & RETAPPED SERVICE; BACKFILLED; TEMP OIL; CLEANED UP; LEFT SITE SAFE!",34.06387643,-118.1766558
64229,MAIN,12-Jan-13,2746 E BOULDER ST,170' W/W FOREST AVE,12' N/S BOULDER ST,4,C.I.,1911,15123,SPLIT,1,,,,,GIBBS/UNGSON,128-225,5.5,11,"SET-UP TRAFIC, EXCAVATED 4'X 3' AREA, REPAIR SPLIT ON 4"" C.I. WATER MAIN, CONNECT SERVICE #70455 TO REPAIRED SECTIO OF PIPE. BACKFILLED, CLEANED-UP AREA, LEFT JOB-SITE CLEAN AND SAFE.",34.04681594,-118.2010829
64541,MAIN,14-Jan-13,750 W 139TH ST,163' SS 138TH ST,19' EW 139TH ST,4,C.I.,1947,65466,"RUST HOLE, SPLIT",1,,,,,ROGERS,078-198,,,"WORK TODAY H. ROGERS, C.T. SET UP TRAFFIC FOUND W/M LEAK ON 4"" SPLIT AND RUST HOLE CUT IN 3 1/2 FOOT REPAIR COMPLETE BACKFILLED CLEANED UP SITE SAFE.",33.90566709,-118.2888211
64542,MAIN,14-Jan-13,634 W IMPERIAL HWY,139' EE HOOVER,22' NS IMPERIAL HWY,8,C.I.,1929,47001,,1,,,,,ROGERS,086-201,,,"WORK TODAY 8"" W/M LEAK H. ROGERS, G. SCHELEST. SET UP TRAFFIC ON IMPERIAL HWY. FOUND ABANDONED 1"" D.C.I. LEAK ON AT CORP. SHUT 2"" CORP CLEANED UP OILED LEFT SITE SAFE.",33.93093082,-118.2864038
64230,MAIN,14-Jan-13,4937 LINCOLN AVE,238' W/W AVE 50,15' S/N LINCOLN AVE,4,C.I.,1926,42875,ROUND CRACK,1,,,,C,UNGSON/GIBBS,156-222,8,16,"FOUND ROUND CRACK ON 4"" C.I. MAIN; MADE REPAIRS BY INSTALLING 4""X 12"" 360 REPAIR CLAMP; BACKFILLED W/ CONROCK; TEMP OIL. CLEANED UP; LEFT SITE SAFE!",34.12079729,-118.2079758
64135,MAIN,14-Jan-13,2775 RINCONIA DR,10' W/E RINCONIA DR,613' RINCONIA PL,2,C.I.,1954,70705,"JOINT, NIP. 2",,,,MED,SANDY LOAM,SCHWEINBOLD,154-189,9,27,"REPLACED ALL OF BLOW OFF FROM 6"" BELL CAP. & 2"" RISER WITH NEW STANDPIPE. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED & OILED. HELP MAKE PICK UP.",34.11609527,-118.3263274
64556,MAIN,14-Jan-13,6313 11TH AVE,20' EW 11TH AVE,121' SS 63RD STREET,6,C.I.,1924,34353,COUPLING,1,,,,,PEACOCK,106-186,4,20,"AN OLD D.C.I. CLAMP BROKE WITH A 1"" BRASS CORP REPAIR WITH A 360 DEGREE REPAIR CLAMP. JOB COMPLETE. (RETAPPED SERVICE ON OLD MAIN)",33.98251466,-118.3294001
64134,MAIN,14-Jan-13,1615 DUNSMUIR AVE,W DUNSMUIR AVE,119' S/S VENICE BLVD,4,C.I.,1922,30730,ROUND CRACK,1,,,,,KENT,128-180,,,,34.0439943,-118.3555055
64231,MAIN,14-Jan-13,140 N CARONDELET ST,,168' N/N BEVERLY BLVD,4,C.I.,1907,9118,"RUST HOLE, SPLIT",1,,,,,SOLIS,136-204,7,14,"DRILL HOLES; FOUND LEAK; BROKE OUT; EXCAVATE; EXPOSE AND REPAIR (INSTALL 3'-6"" OF 4"" D.I.) BACKFILL & TEMP W/ OIL LEFT SAFE & CLEAN.",34.06924906,-118.2746925
64136,MAIN,15-Jan-13,721 N ORANGE GROVE AVE,17' E/W ORANGE GROVE AVE,189' N/N MELROSE AVE,6,C.I.,1966,86039,"RUST HOLE, SPLIT",1,,,,SANDY LOAM,KENT,142-177,9,25.5,"SET UP TRAFFIC, CUT IN 3 FEET OF 6"" DI PIPE, BACKFILLED, LEFT AREA SAFE.",34.08442604,-118.3605299
64540,MAIN,15-Jan-13,7002 S MADDEN AVE,41' EW MADDEN AVE,20' NS 70TH ST,4,C.I.,1924,34244,RUPTURE,1,,,,,LUCERO,102-189,16,42.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 3FT OF DI 4"" PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC. LEFT JOB SAFE.",33.97635102,-118.3254855
64138,MAIN,15-Jan-13,801 LATIMER RD ON R/W,15' W/W BRIDGE ON R/W,800 S/S SUNSET BLVD,,STEEL,1946,64337,RUST HOLE,1,,,,,SCHWEINBOLD,128-132,9,27,"REPAIRED SMALL LEAK ON 6"" STL WATRE MAIN ON R/W ABOVE GROUND WITH CLAMP. THIS REPAIR IS IN CONJUNCTION WITH ATTEMPTING TO REPAIR 1ST LEAK BY TREE.",34.04475597,-118.5118288
64137,MAIN,15-Jan-13,5754 4TH AVE,20' W/E 4TH AVE,65' N/N SLAUSON AVE,4,C.I.,,,RUPTURE,1,,,,,SMITH,108-189,4,8,"RUPTURE ON 4"" MAIN - INSTALL 4""X 12"" CLAMP, REFIT 1"" SERVICE. CONTRACTOR TO BACKFILL.",33.98938479,-118.3214192
64538,MAIN,15-Jan-13,912 W OPP ST,157' E/E WILMINGTON BLVD,19' N/S OPP ST,6,C.I.,1925,35879,"RUST HOLE, SPLIT",1,,,,,BROWN,032-204,14,70,"SET TRAFFIC FOR SAFETY OF CREW AND PUBLIC. FOUND BLOW OUT, CREW CUT IN 11' OF 6"" DI, TURNED MAIN ON, FOUND ANOTHER LEAK, BROKE OUT, DUG DOWN TO MAIN. FOUND ROUND CRACK, INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.7822566,-118.2737575
64650,MAIN,16-Jan-13,21551 YUCATAN AVE,5' WCL YUCATAN AVE,500' NCL SALAMANCA AVE,4,C.I.,1951,62812,ROUND CRACK,1,,,,SAND/ SANSTONE/ ROCK,GERALD,168-105,9,27,"TRAFFIC SET UP, SUBSTRUCTURES (USA) DRILL HOLES, LOCATE LEAKS, EXCAVATE AND REPAIR ROUND CRACK ON 4"" C.I. W/M. BACKFILL TAMP. CLEAN UP. SAFE JOB SAFE.",,
64139,MAIN,16-Jan-13,615 N HATWORTH AV,123' N/N CLINTON AV,18' E/W HAYWORTH AV,6,RUPTURE,1965,84983,,1,,,,C,GONZALES,142-177,8.5,25.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.08202275,-118.3627037
64651,MAIN,16-Jan-13,7127 FOREST HILLS RD,10' ECL FOREST HILLS RD,35' SCL GATESHEAD WAY,6,C.I.,1961,80763,SPLIT,1,,,,,CLAY,184-093,10.5,42,"LARGE BLOW OUT 105"" OF PIPE EXCAVATION LEFT SLURRIED & EXCAVATION BARRICADED CONED & CAUTION TAPE PLACED AROUND SITE. ALL DIRT & DEBRIS CLEAN. BACKHOE LEFT ON SITE TO BLOCK EXCAVATION.",,
64537,MAIN,16-Jan-13,342 W 84TH PLACE,16' N/S 84TH PLACE,115' W/W OLIVE ST,6,C.I.,1925,42059,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,098-201,9,18,"6"" CI ROUND CRACK, MADE REPAIRS W/ 6"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED EXCAVATION. LEFT AREA SAFE.",33.96236223,-118.2797567
64233,MAIN,16-Jan-13,945 CHUNG KING RD,54' S/S CHUNG KING COURT,6' E/W CHUNG KING RD,4,C.I.,1947,64935,ROUND CRACK,1,,,,,HOOVER,136-213,7,25,"REPAIRED LEAK ON 4"" CI MAIN. REPAIRED WITH 4X 8 360 DEGREE CLAMP. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SAFE. LEGAL WAS CALLED FOR PROPERTY DAMAGE.",34.06589369,-118.2385312
64234,MAIN,16-Jan-13,1520 SPENCE ST,127' S/S 15TH ST,20' EW SPENCE ST,6,C.I.,1922,29988,RUPTURE ON TOP,1,,,,,UNGSON,116-225,11.5,23,"FOUND RUPTURE ON TOP OF 6"" C.I. MAIN; INSTALLED /CUT IN 52"" OF NEW 6"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OIL, CLEANED UP; SITE SAFE!",34.01543169,-118.2027921
64531,MAIN,16-Jan-13,664 E CENTURY BLVD,181' EE AVALON,16' NS CENTURY,6,C.I.,,,ROUND CRACK,1,,,,,ROGERS,092-207,8,16,"WORK TODAY H. ROGERS, G. SCHELEST 6""W/M REPAIR SET UP TRAFFIC FOUND ROUND CRACK CUT 6"" W/M REPAIRED WITH 360. BACKFILLED CALL ??? ?? CURB TO CLEAN UP LATER SITE SAFE.",33.94542951,-118.2644134
64539,MAIN,16-Jan-13,BELLE PORTE AVE & 263RD ST,15' N/S 263RD ST,22' E/W BELLE PORTE AVE,20,C.I.,1928,47408,,1,,,,,ANDERSON,032-195,11,22,"FOUND 6"" ROUND CRACK ON NIPPLE OFF 20"" MAIN. INSTALLED 6"" 360 DEGREE REPAIR CLAMP. STOPPED LEAK TEMP. PLATED EXCAVATION, PINNED AND OILED LEFT AREA SAFE.",33.78361793,-118.3020715
64232,MAIN,16-Jan-13,5243 EAGLE DALE AV,,418' S/S BROADWAY,6,C.I.,1930,50178,ROUND CRACK,1,,,,,SOLIS,164-219,8.5,17,EXCAVATE & EXPOSE; ROUND CRACK; USE 6X 8X 360 DEGREE BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.,34.14418,-118.2281162
64238,MAIN,17-Jan-13,2510 ARTHUR ST,20' N/S ARTHUR ST,40' W/W THE PASEO,6,C.I.,1925,35370,ROUND CRACK,1,,,,,MINGO,152-216,12,24,MAIN BREAK UNDER DOUBLE STREET WORKED PASS MIDNIGHT.,34.11144863,-118.2338623
64652,MAIN,17-Jan-13,18303 HATTERAS ST,11' SCL HATTERAS ST,27' WCL ETIWANDA AVE,8,C.I.,1971,90311,BLOW OUT,1,,,,CLAY,MATCHIE,176-126,11,42,"EXCAVATED & REPLACED 54"" OF 8"" PIPE. ABANDON GATE VALVE & MAIN WAS REMOVED. EXCAVATION LEFT SLURRIED, BARRICADED & SAFE.",34.17741892,-118.5309345
64173,MAIN,17-Jan-13,VENICE BLVD,32' N/S VENICE BLVD,45' E/E ROBERTSON,8,C.I.,1940,69597,RUPTURE,1,,,,ADOBE,WASHINGTON,122-168,6.5,17.5,"METRO RAIL PROJECT, SMALL LEAK BLEW OUT - MADE 5 GATE SHUT OFF - DIFFICULTY FINDING RIGHT SIZE CLAMP MADE REPAIRS LEFT 2 GATES COMPLETE DIGGING SITE OUT.",34.02833315,-118.390337
64536,MAIN,17-Jan-13,1434 W 67TH ST,236' EE HALLDALE,16' NS W 67TH ST,4,C.I.,1922,,ROUND CRACK,1,,,,,ROGERS,104-195,6,12,"SET UP TRAFFIC INVESTIGATED 4"" W/M LEAK ROUND CRACK REPAIRED WITH 360 REPAIR CLAMP BACKFILLED CLEANED UP LEFT SITE SAFE",33.97848012,-118.3015338
64140,MAIN,17-Jan-13,1226 SHENANDOAH ST,E OF SHENANDOAH ST,96' N/N PICO BLVD,4,C.I.,1926,46763,"RUST HOLE, SPLIT",1,,,,CLAY,KENT,132-171,,,,34.05474689,-118.3814809
64236,MAIN,17-Jan-13,800 S HOPE ST,27' E/W HOPE ST,60' S/S 8TH ST,8,C.I.,1929,48208,ROUND CRACK,1,,,,CLAY,NUNEZ,128-207,4.5,22.5,"FOUND ROUND CRACK ON 8"" CI MAIN. USED 8""X 12"" 360 DEGREE REPAIR CLAMP.",34.04637917,-118.2592647
64237,MAIN,17-Jan-13,2402 GATEWOOD ST,41' E/E CRYSTAL ST,17' S/N GATEWOOD ST,4,C.I.,1923,31368,ROUND CRACK,1,,,,,HOOVER,144-216,6,12,"REPAIRED LEAK ON 4"" CI MAIN REHOOKED UP 1"" COPPER SERVICE. BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE.",34.08953615,-118.2309531
64535,MAIN,17-Jan-13,867 W 2ND STREET,164' E/E MEYLER ST,17' N/S 2ND ST,6,C.I.,1930,49687,SPLIT,1,,,RUST,CLAY,KIRKSEY,018-198,9.5,26,"SET UP TRAFFIC DRILLED HOLES LOCATED LEAK / VOID BROKE OUT & EXCAVATED 7X 14 FOUND 6"" CI W/ SPLIT TO END OF PIPE/ BELL WITH 1"" SERV. TAP CUT AND REMOVED INSTALLED 8' DI W/ MECH COUPLINGS SERV. TAP RENEWED SERVICE BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.74237388,-118.2960639
64235,MAIN,17-Jan-13,5831 TIPTON WAY,786' W/W FIGUEROA ST,,6,C.I.,1925,54426,,1,,,,,SOLIS,158-228,9,18,USE 1- 6X 8X 360 DEGREE BACKFILL & TEMP W/ OIL LEFT SAFE & CLEAN. COMPLETE,34.12970181,-118.1910368
64170,MAIN,18-Jan-13,4820 BELLFLOWER AVE,BELLFLOWER AVE,LA MAIDA ST,6,C.I.,1925,36127,ROUND CRACK,1,,,FAIR,,GARCIA,168-174,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA",,
64278,MAIN,18-Jan-13,14543 RAVEN ST,210' N CL SAYRE AVE,9' W CL RAVEN ST,6,C.I.,1951,67659,ROUND CRACK,1,,,,CLAY,OBREGON,220-150,8,16,"FOUND ROUND CRACK, MADE REPAIR, JOB COMPLETE",34.29775484,-118.4483041
64169,MAIN,18-Jan-13,5713 NATICK AVE,NATICK AVE,COLLINS ST,6,C.I.,1950,61991,ROUND CRACK,1,,,0,B,VELAZQUEZ,174-150,5,31,"INVESTIGATED LEAK IN STREET. FOUND RND CRK ON 6"" CI WM. MADE REPAIR 360 DEGREE CLAMP & BACKFILLED WITH BASE & OIL TEMP STREET",34.17437548,-118.4542034
64533,MAIN,18-Jan-13,500 S PACIFIC AVE,58' EE PACIFIC AVE,18' NS 5TH ST,6,C.I.,1924,34760,SPLIT,1,,,,,LUCERO,016-198,8,21,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 4FT OF 6"" D.I. PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.73960441,-118.2875538
64141,MAIN,18-Jan-13,6523 SANTA MONICA BLVD,16' S/N SANTA MONICA BLVD,13' E/W WILCOX PL,8,C.I.,1932,51645,ROUND CRACK,1,,,THICK,CLAY,SCHWEINBOLD,144-186,8,16,"REPAIRED 8"" CI WATER MAIN WITH CLAMP. CLEAN & SWEPT AREA. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. FILLED POT HOLES.",34.09079202,-118.3315618
64532,MAIN,18-Jan-13,706 W 78TH ST,348' E/E HOOVER ST,18' 78TH ST,6,C.I.,1924,34620,ROUND CRACK,1,,,,,LUCERO,100-201,7,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED MADE REPAIR BY INSTALLING 6"" 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96878291,-118.2858014
64653,MAIN,18-Jan-13,5651 COLLINS PL,7' WCL COLLINS PL,22' NCL COLLINS ST,4,C.I.,1961,80658,ROUND CRACK,1,,,,CLAY,GERALD,174-108,8.5,25.5,"TAILGATE ON SAFE TRAFFIC SET UP & PPE'S USA LOCATED DRILL HOLES FOR LEAK, EXCAVATE REPAIR ROUND CRACK W/ 4""X 12"" REPAIR CLAMP ON 4"" C.I. MAIN. CLEAN UP.",34.1735198,-118.5850827
64284,MAIN,18-Jan-13,14031 RIVERSIDE DR,65' W CL MURIETTA AVE,23' S CL RIVERSIDE DR,8,C.I.,1960,79102,ROUND CRACK,1,,,CLAY,,OBREGON,168-153,8,32,"FOUND 8"" ROUND CRACK, MADE REPAIRS.",34.15754413,-118.4392772
64654,MAIN,19-Jan-13,6449 PEACH AVE,13' WCL PEACH AVE,205' SCL HAYNES,6,C.I.,1938,39618,SPLIT,1,,,,CLAY,MATCHIE,180-144,10.5,63,"BLOW OUT REPLACED 16' OF 6"" PIPE. BACKFILLED WITH SLURRY LARGE AREA TO CLEAN UP SITE LEFT FAIRLY CLEAN.",34.18791897,-118.4676424
64187,MAIN,19-Jan-13,13946 HARTSOOK ST,HARTSOOK ST,COLBATH AVE,6,C.I.,,,SPLIT,1,,,OK,SANDY,WEBER,170-153,15.5,71.9,ORDER ID# 1305443 MC,,
64239,MAIN,19-Jan-13,1978 MONON ST,73' N/N HOLLY KNOLL DR,10' E/W MONON ST,6,C.I.,1923,32671,ROUND CRACK,1,,,,,HOOVER,150-201,7.5,29,"REPAIRED ROUND CRACK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAM UP, LEFT SITE SAFE.",34.10779763,-118.2787452
64142,MAIN,19-Jan-13,2110 NARCISUS CT,NARCISUS CT,5' E/E VENEZIA AVE,4,C.I.,1925,68984,ROUND CRACK,1,,,,CLAY,BRAYBOY,108-147,7,14,"FOUND 4"" CI WATER MAIN LEAK, ROUND CRACK 4"" REPAIR CLAMP 5'X 7' EXCAVATION BACKFILED/OILED SITE CLEANED UP MADE SAFE LEFT LARGE PICK-UP ASSISTED BY BRIAN MITCHELL",33.98889227,-118.4597949
64275,MAIN,19-Jan-13,GRIFFITH PARK FOR TANK 113,,NEAR F.H. F-17871 (22-3),8,STEEL,,,,1,,,,,HOOVER,162-195,5.5,16.5,"ASSISTED WELDER WITH REPAIRS ON 8"" STEEL MAIN LEFT SIDE SAFE. LEAK NOT ON A TRAIL.",,
64191,MAIN,20-Jan-13,11838 GOSHEN AVE,8' NS GOSHEN AVE,248' EE WESTGATE AVE,1.5,COPPER,,,,1,,,,,SMITH,128-147,2,4,"REPLACED BLOWN 1 1/2"" METER GASKET & BOLTS (ON & LET SIDE)",34.04824056,-118.4641901
64655,MAIN,20-Jan-13,7737 MINSTREL AVE,10' WCL MINSTREL AVE,290' SCL INGOMAR ST,6,C.I.,1957,76568,RUST HOLE,1,,,GOOD,CLAY,LAROCHELLE,188-096,12,36,BLOW OUT WVT11,34.21115273,-118.6254749
64143,MAIN,20-Jan-13,819 DEVON AVE,22' EW DEVON AVE,219' S/S LINDBROOK DR,4,C.I.,1926,42713,RUST HOLE,1,,,N/A,B,SMITH,136-156,8,16,"LEAK NEXT TO POWER VAULT & DUCTS, LOCATE LEAK, HAND DUG, INSTALL 4""X 8"" CLAMP, BACKFILL & TEMP, P/U MADE, CLEAN -UP.",34.06889672,-118.4282965
64529,MAIN,21-Jan-13,916 N KING AVE,147' N/S W I ST,27' E/W KING AVE,6,C.I.,1929,48491,"RUST HOLE, SPLIT",1,,,,,ROGERS,032-204,10.5,29,"WORK TONIGHT H. REYES, R. RODRIGUEZ, W. NELSON /  FOUND 6"" W/M RUST HOLE PROPERTY DAMAGE STREET 6"" W/M W/GATE FOUND LEAK RUST HOLE SPLIT AT CORP ???",33.78117767,-118.2756485
64526,MAIN,21-Jan-13,335 VIEWLAND,215' W/W CENTRE,20' N/S VIEWLAND,4,C.I.,1962,81220,SPLIT,1,,,,,ROGERS,020-201,8,16,"SET UP TRAFFIC AT335 VIEWLAND AND INVESTIGATED 4"" W/M LEAKFOUND SPLIT ON BOTTOM OF 4"" C.I. W/M CUT W/M 3FT CUT W/M AT 4FT PIPE INSTALLED. SITE SAFE ??? GATES",33.75092156,-118.2852868
64240,MAIN,21-Jan-13,953 BEACON AVE,82' N/N OLYMPIC BLVD,23' E/W BEACON AVE,8,C.I.,1932,52227,SPLIT,1,,,,,HOOVER,130-204,8.5,32,"REPAIRED LEAK ON 8"" CI REPLACED 8' OF 8"" CI W/ DI. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.05006927,-118.2752245
64144,MAIN,21-Jan-13,919 SHERBOURNE DR,280 N/N OLYMPIC BLVD,22' E/W SHERBOURNE DR,8,C.I.,1929,48979,SPLIT,1,,,,C,GONZALES,134-171,11,33,"FOUND LEAK ON 8"" C.I. CUT IN 6' OF 8"" D.I. WITH TWO UNIONS",34.06028444,-118.3793126
64241,MAIN,22-Jan-13,1266 LYMAN PL,234' S/S FOUNTAIN AVE,11' E/W LYMAN PL,4,C.I.,1925,35678,,1,,,,CLAY,UNGSON,146-198,3.5,7,"MADE REPAIRS ON 4"" C.I. MAIN; LEAK OCCURED WHILE RENEWING THE SERVICE; INSTALLED 4""X 12"" 360 CLAMP; STOPPED LEAK; BACKFILLED; TEMP OIL; CLEANED UP; SITE SAFE!",34.09492274,-118.2887221
64146,MAIN,22-Jan-13,1324 CASIANO RD,15' W/E CASIANO RD,3510' NORTHEAST OF ACANTO RD,6,C.I.,1957,76117,SPLIT,1,,,N/A,B,SMITH,142-144,8,16,"LOCATE LEAK, DUG OUT, CUT IN 5' WITH CPLGS. LARGE EXCAVATION. PUT MAIN IN SERVICE, 2ND LEAK N/O SITE, DIDN'T BACKFILL. NOTIFY W280 CREW TO REPAIR 2ND LEAK& BACKFILL.",34.08627759,-118.4717863
64145,MAIN,22-Jan-13,10430 WILSHIRE BLVD,S WILSHIRE BLVD,166' W/W HOLMBY AVE,8,D.I.,1982,96681,,1,,,,,KELLY,136-156,7.5,20.5,"USED (1) 8X 12"" 360 DEGREE REPAIR CLAMP TO STOP LEAK CUSTOMER BACK IN WATER JOB SAFE.",34.06582905,-118.4304119
64242,MAIN,22-Jan-13,734 S FICKETT ST,FICKETT ST,280' N/N WHITTIER BL,4,C.I.,1922,29689,,1,,,,,PRECIADO,124-222,8,16,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP BACKFILLED WITH CON ROCK & TEMP",34.03404767,-118.212717
64189,MAIN,22-Jan-13,14535 MARGATE ST,MARGATE ST,VAN NUYS BLVD,6,C.I.,1936,39170,ROUND CRACK,1,,,FAIR,,GARCIA,172-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA HEAVY CLEAN UP",34.1675431,-118.4499257
64528,MAIN,22-Jan-13,65TH PL & KANSAS AVE,5' NS 65TH PL,22' EW KANSAS,4,C.I.,1924,32728,SPLIT,1,,,,,ROGERS,104-198,8,20.5,??? BACKFILLED CLEANED UP SITE SAFE,33.97978236,-118.2937036
64147,MAIN,22-Jan-13,2425 CRESTON DR,10' N/N CRESTON WAY,10' E/W CRESTON DR,6,C.I.,1937,55063,SPLIT,1,,,,C,GONZALES,152-189,9,23,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR RPAIR.",34.1141748,-118.3248072
64150,MAIN,23-Jan-13,1324 CASIANO RD,3690' N/N ACANTO ST,15' W/E CASIANO RD,6,C.I.,1957,76117,SPLIT,1,,,,C,GONZALES,142-144,5.5,16.5,"FOUND LEAK IN OPEN EXCAVATION, USED 6""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED OILED MADE PICK UP SITE SAFE. PAVING PUT IN BY 284",34.08676038,-118.472024
64171,MAIN,23-Jan-13,173 N LAS PALMAS,20' E/W LAS PALMAS,155' S/S BEVERLY BL,6,C.I.,,35161,SPLIT,1,,,N/A,B,SMITH,138-186,16,32,"BLOW OUT HEAVY STREET DAMAGE, JOB DELAY FOR U.S.A. *POWER TRENCH IN WAY, DELAY FOR CREW TO ASSIST & REMOVE. CUT IN 5' PUT MAIN IN SERVICE. LEFT OPEN FOR PHONE CO.",34.07560634,-118.3360132
64245,MAIN,23-Jan-13,5528 BUCHANAN ST,1' W/W AVE 56,,4,C.I.,1919,26544,ROUND CRACK,1,,,,,SOLIS,154-228,8,16,"BROKE OUT; EXCAVATE; EXPOSE; ROUND CRACK, USED A 360 DEGREE REPAIR CLAMP. BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.",34.11836386,-118.1970695
64244,MAIN,23-Jan-13,951 S CALZONA ST,22' E/W CALZONZ ST,370' S/S WHITTIER BLVD,6,C.I.,1917,25010,CLAMP,1,,,,,MINGO,120-228,10.5,21,"ABANDON D.C.I. SERVICE SADDLE LEAKING, REMOVED MADE REPAIR EXCAVATION BY HAND.",34.02335849,-118.1938136
64190,MAIN,23-Jan-13,4735 FARMDALE AVE,FARMDALE AVE,RIVERSIDE DR,6,C.I.,1930,38044,ROUND CRACK,1,,,FAIR,,GARCIA,168-171,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. RECONNECTED 1"" COP. SERVICE. FLUSHED 6"" CI MAIN & 1"" COP. SERVICE. BACKFILLED & CLEANED UP AREA.",,
64527,MAIN,23-Jan-13,626 E 109TH PLACE,6' NS 109TH PL,280' EE AVALON BLVD,6,C.I.,1937,69086,SPLIT,1,,,RUST,CLAY,ANDERSON,088-207,7.5,30,"6"" CI MAIN LEAK. FOUND 6' SPLIT IN CI MAIN, REMOVED BAD PIPE AND INSTALLED 6' DI PIPE W/ TWO MECH COUPLINGS, BACKFILLED EXCAVATION AND OILED. LEFT AREA SAFE.",33.93641114,-118.2641017
64657,MAIN,23-Jan-13,22606 KITTRIDGE ST,9' SCL KITTRIDGE ST,220' WCL SALE AVE,6,,1957,77322,SPLIT,1,,,NOT APPLIED,CLAY,MAO,182-099,14.5,49.5,"REMOVED (2)-1"" INSERTS, INSTALLED 6""X 12"" REPAIR CLAMP, MADE 2 TAPS, RECONNECTED SERVICES, BACKFILLED AROUND MAIN WITH SAND, BASED 1"" BELOW STREET GRADE, TO BE OILED THE FOLLOWING DAY.",34.19148731,-118.6193676
64148,MAIN,23-Jan-13,7016 SANTA MONICA BL,20' N/S SANTA MONICA BL,109' E/E SYCAMORE AVE,6,C.I.,,26223,RUST HOLE,1,,,,CLAY,SPEARS,144-183,7.5,23,"REPAIRED 6"" C.I. MAIN LEAK WIHT6""X 12"" 360 DEGREE LEAK.",34.09064192,-118.3423255
64149,MAIN,23-Jan-13,10150 REGENT ST,16' N/S REGENT ST,209' E/E JASMINE AVE,6,C.I.,1929,69591,ROUND CRACK,1,,,MED,CLAY,SCHWEINBOLD,120-165,8.5,25.5,"REPAIRED 6"" WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAEK PICK-UP. SWEPT AREA.",34.0241998,-118.4028984
64243,MAIN,23-Jan-13,2417 NOTTINGHAM AVE,1078' N/N LOS FELIZ,24' E/W NOTTINGHAM AVE,4,C.I.,1931,51372,RUPTURE,1,,,,,HOOVER,152-195,6.5,13,"RPAIRED LEAK ON 4"" CI MAIN. CUT IN 3' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.11246981,-118.3015271
64658,MAIN,24-Jan-13,4406 JUBILO DR,5' ECL JUBILO DR,350' N CL PASEO NEVO DR,6,C.I.,1964,83419,RUST HOLE,1,,,NOT APPLIED,CLAY,MAO,166-123,10.5,50.5,"INSTALLED 32"" OF 6"" PIPE, STOPPED LEAK, CLEANED STREET, BACKFILLED WITH SAND THEN SLURRY TO TOP EXCAVATION 1"" BELOW STREET GRADE.",,
64247,MAIN,24-Jan-13,2511 BELLEVUE AVE,113' E/E RAMPART BLVD,27' N/S BELLEVUE AVE,6,C.I.,1912,16398,RUPTURE,1,,,,CLAY COHESIVE,NUNEZ,138-204,4.5,18,"FOUND RUPTURE ON 6"" CI PIPE. CUT OUT RUPTURE AND INSTALLED 4' OF 6"" DI PIPE WITH 2- 6"" CI/ DI MECH COUPLINGS. BACKFILLED WITH ROCK & SAND BASE. TEMP OIL.",34.07527472,-118.2723207
64250,MAIN,24-Jan-13,3329 ROSEVIEW AVE,20' N/S ROSEVIEW AVE,302' E/E CYPRESS AVE,6,C.I.,1925,35532,SPLIT,1,,,,CLAY COHESIVE,NUNEZ,146-219,8,32,"FOUND 10' SPLIT ON 6"" CI MAIN. CUT IN 11' OF 6"" DI PIPE WITH 2- 6"" MECH COUPLINGS. DID NOT BACKFILL. GOT RELIEVED BY ANOTHER CREW AT 3 A.M. OTHER CREW BACKFILLED.",34.095206,-118.2260856
64151,MAIN,24-Jan-13,1282 CASANO RD,15' W/E CASIANO RD,3381' NORTHEAST OF ACANTO ST,6,C.I.,1957,76118,"SPLIT, RUPTURE",1,,,LIGHT,ALLUVIAL SHALE,SCHWEINBOLD,142-144,5,15.5,"REPLACED 8' OF CI WITH DI WITH FITTINGS. TAPPED 6"" DI WATER MAIN & CUT IN 2' OF 1"" COPPER FLUSHED SERV. HELP MAKE PICK-UP. STARTED BACKFILLING & TAMPING BUT RELIEVED BY MAINLINE CREW TO FINISH AND CHECK FOR 2ND LEAK.",34.08595261,-118.4716645
64246,MAIN,24-Jan-13,3370 VERDUGO RD,19' W/E VERDUGO RD,71' N/N ARTHUR ST,6,C.I.,1920,26939,RUST HOLE,1,,,N/A,C,MINGO,152-216,10.5,29,MADE REPAIR ON BUSTED WATER MAIN.,34.11334338,-118.2353861
64163,MAIN,24-Jan-13,1830 RIAL LN,6' E/W RIAL LN,38' S/S BEL AIR RD,4,C.I.,1956,74013,ROUND CRACK,1,,,LIGHT,DECOMP GRANITE,SCHWEINBOLD,148-150,7,14,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED & SWEPT AREA.",34.10326402,-118.4491935
64660,MAIN,25-Jan-13,18523 SAN JOSE ST,12' NCL SAN JOSE ST,35' ECL BAIRD AVE,8,C.I.,1961,79997,SPLIT,1,,,,ADOBE/CLAY,RINKER,206-123,12.5,53.5,"REPAIRED 8"" CI MAIN BREAK. CUT IN 10' OF 8"" DI PIPE. POURED 3 LOADS OF SLURRY INTO EXCAVATION.",34.26106246,-118.536973
64663,MAIN,25-Jan-13,18230 HIAWATHA ST,14' N/CL HIAWATHA ST,243' W/CL GARDEN GROVE AVE,6,D.I.,1978,94215,SPLIT,1,,,NOT APPLIED,CLAY,MAO,206-126,10,46,"REPLACED 32"" OF DI PIPE, SANDED AROUND MAIN, BASED THEN OILED TO STREET GRADE, CLEANED STREET, JOB PROLONGED DUE TO EXCAVATING BY HAND.",34.25911245,-118.5307509
64248,MAIN,25-Jan-13,1912 LANSDOWNE AVE,118 S/S FARQUHART ST,18' W/E LANSDOWNE AVE,6,C.I.,1928,47649,SPLIT,1,,,,CLAY,SALAS,134-234,12,36,"ARRIVED AT LOCATION AND SET DELINEATION. PINPOINTED LEAK SOURCE AND STARTED EXCAVATING. FOUND 18"" SECTION OF PIPE MISSING. MADE REPAIR. BACKFILLED AND LEF SAFE.",34.06420464,-118.1737762
65913,MAIN,25-Jan-13,7018 VALMONT ST.,8' S/C VALMONT ST.,171' E/C SILVERTON AVE.,8,C.I.,1956,76767,ROUND CRACK,1,,,,,E. GARCIA,204-201,,,"FOUND LEAK ON 8"" CI PIPE MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA.",34.25196634,-118.2836745
64662,MAIN,25-Jan-13,19044 LOS ALIMOS ST,10' S/CL LOS ALIMOS ST,171' ECL WYSTONE AVE,,C.I.,1965,84442,SPLIT,1,,,NOT APPLIED,CLAY,MAO,208-120,7.5,37.5,"REPLACED 72"" OF PIPE, CLEANED STREET, SANDED AROUND MAIN, SLURRIED TO 1"" BELOW STREET GRADE, CLEANED STREET, SITE SAFE.",34.26533194,-118.5478176
64659,MAIN,25-Jan-13,7050 ALABAMA AVE,6' WCL ALABAMA AVE,165' SCL GAULT ST,6,D.I.,1971,89870,SPLIT,1,,,,,LOPEZ,184-105,13.6,81.6,"UPON ARRIVING CREW WAS PUT ON STANDBY WHILE THE GAS CO. MADE SERVICE REPAIRS. WHEN GAS CO. WAS FINISHED THE CREW PROCEEDED TO FIX 6"" MAIN BREAK, AND BACKFILL AND TEMP.",34.19875542,-118.5990327
64152,MAIN,25-Jan-13,12020 SALTAIR PL,14' N/S SALTAIR PL,198' W/W SALTAIR AVE,6,C.I.,1945,64011,SPLIT,1,,,,,SCHWEINBOLD,132-144,8,24,"REPLACED 7' OF CI WATER MAIN WITH 6"" DI PIPE & FITTINGS. BLOCKED IN PLACE. BACKFILLED, TAMPED, & OILED. BROKE OUT RAISED CURB IN FRONT OF DRIVEWAY. ADDED OIL TO RAISED CURB ON BOTH SIDES OF STREET.",34.05686556,-118.4747423
64661,MAIN,25-Jan-13,ON VALJEAN AVE,48' SCL VANOWEN ST,14' WCL VALJEAN AVE,6,C.I.,,,SPLIT,1,,,,,OBREGON,182-138,10,63.5,"BLOW OUT, SPLIT ON 6"" CI PIPE, CUT IN 97"" OF 6"" D.I. PIPE. EXTENSIVE STREET DAMAGE! (40'X 15' X 8"") BACKFILLED TEMP OIL JOB.",34.19376953,-118.4858813
64153,MAIN,25-Jan-13,2190 RUNYON CANYON RD,,4135' S/S MULHOLLAND DRIVE,6,STEEL,1926,43116,RUST HOLE,1,,,,,KELLY,152-180,8,24,"REPAIR 6"" STEEL MAIN",34.11240778,-118.3503331
64664,MAIN,26-Jan-13,5151 GLORIA AVE,12' WCL GLORIA AVE,516' SCL MAGNOLIA BLVD,8,C.I.,1934,38757,SPLIT,1,,,NOT APPLIED,MUCK,JOSEPH,170-141,16,76.5,"DRILL HOLES FOUND LEAK BROKE OUT DUG OUT CUT IN 13' OF 8"" DI PIPE BACKFILLED TAMP, TEMP CLEAN-UP AREA. LEFT JOB SAFE.",,
64249,MAIN,26-Jan-13,3343 ROSEVIEW AVE,424' E/E CYPRESS AVE,20' N/S ROSEVIEW AVE,6,C.I.,1925,35532,SPLIT,1,,,,,UNGSON,146-219,12.5,25,"SET UP TRAFFIC; BROKE OUT/ EXCAVATED; FOUND (ZIG-ZAG) SPLIT ON 6"" C.I. MAIN; CUT IN 7.5' OF NEW 6"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OIL. CLEANED' LEFT SITE DAFE! ALSO, EXTENSIVE STREET DAMAGES; REPAIRED W/ TEMP. OIL.",34.09539456,-118.2257611
64154,MAIN,26-Jan-13,1783 RIMPAU BL,18' W/W RIMPAU BL,107' S/S ST ELMO DR,6,C.I.,1928,46500,SPLIT,1,,,NONE,CLAY,SPEARS,128-183,9,26,"CUT IN 6' OF 6"" D.I. PIPE.",34.04277084,-118.3420322
64155,MAIN,27-Jan-13,301 S RIMPAU BL,17' S/S 3RD ST,75' W/W RIMPAU BL,8,C.I.,1932,52254,SPLIT,1,,,NONE,CLAY,SPEARS,136-186,6,18,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.06886711,-118.3306199
64159,MAIN,28-Jan-13,1343 GOUCHER ST,15' E/W GOUCHER ST,712' N/N MCKENDREE AVE,6,C.I.,1928,47510,"RUST HOLE, SPLIT",1,,,,LOAM,BRAYBOY,130-129,8.5,17,"FOUND 6"" CI 4""X 2"" HOLE WITH SPLIT 3""LTH 30"" DEPTH REPAIRED WITH 6""X 12"" ""C"" CLAMP 360 DEGREE EXCAVATION WAS 4'X 7' 36"" DEEP BACKFILL AND TEMP OIL LARGE PICK UP LEFT SITE SAFE",34.05368775,-118.522609
64156,MAIN,28-Jan-13,5300 2ND STREET,30' W/W MCCADDEN PL,24' N/S 2ND ST,8,C.I.,1934,53387,SPLIT,1,,,,C,GONZALES,138-183,11.5,22.5,"BLOW OUT ON 8"" C.I. MAIN CUT IN 11' OF 8"" D.I. WITH TWO UNIONS.",34.07103351,-118.3373653
64192,MAIN,28-Jan-13,13668 PAXTON ST,PAXTON ST,EL DORADO AVE,8,C.I.,1947,60150,ROUND CRACK,1,,,FAIR,,GARCIA,210-156,,,"FOUND LEAK ON 8"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA",,
64157,MAIN,28-Jan-13,2323 M.L. KING BLVD,18' S/N M.L. KING BLVD,9' E/E 2ND AVE,12,C.I.,1939,56494,"CLAMP, ROUND CRACK",1,,,,LOAM,FIERROZ,116-189,12.5,50,AFTER INVESTIGATION WE FOUND AN OLD REPAIR CLAMP THAT WAS LEAKING HAD TO HAVE THE MAIN SHUT DOWN TO REPLACE THE CLAMP. BACKFILL AND TEMP. LEFT JOB SAFE AND CLEAN.,34.01088838,-118.3191538
64162,MAIN,29-Jan-13,VENICE - ROBERTSON,32' N/S VENICE BLVD,45' E/E ROBERTSON BLVD,8,C.I.,1940,69597,"CLAMP, RUPTURE",1,,,FAIR,ADOBE,WASHINGTON,122-168,6,18,"REMOVED LEAKING CLAMP - TRIED SEVERAL OTHERS WUNTIL WE FOUND ONE THAT WOULD WORK, GATE OPERATIONS & SIDELINE AT DEL TACO - ALL WERE DONE TO COMPLETE JOB.",34.02833307,-118.3903365
64165,MAIN,29-Jan-13,16818 LIVORNO DR,184' W/W IDA ST,19' N/S LIVORNO DR,6,C.I.,,,ROUND CRACK,1,,,,C,GONZALES,128-120,9,27,"FOUND LEAK ON 6"" C.I. MAIN AT SRV. FOR 16821 LIVORNO DR. USED 6""X 12""X 1"" RECONNECTED SERVICE.",34.04423834,-118.5451872
64253,MAIN,29-Jan-13,2112 INEZ ST,154' E/E ST LOUIS ST,4' N/S INEZ ST,2,COPPER,1961,80528,"RUST HOLE, HIT BY GAS CO.",1,,,,,HOOVER,126-219,3,9,"REPAIRED 2"" COPPER MAIN HIT BY GAS CO. CUT IN 2' OF 2"" COPPER. LEFT SITE SAFE.",34.03759608,-118.2176285
64666,MAIN,29-Jan-13,10001 RUFFNER AVE,14' ECL RUFFNER AVE,87' NCL VINTAGE ST,4,C.I.,1957,77194,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,204-135,8,24,"REMOVED REPAIR CLAMP WHICH APPEARED TO BE DEFECTIVE, INSTALLED 4""X 12"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED AROUND POPE, CONTINUED, BACKFILLED WITH BASE, OILED, CLEANED STREET, LEFT JOB SITE CLEAN & SAFE.",34.25226854,-118.496653
64665,MAIN,29-Jan-13,18883 CARMEL CREST DR,13' NCL CARMEL CREST DR,721' WCL NOGA DR,6,STEEL,2000,106303,DRESSER (MECH),1,,,GOOD,CLAY-EARTH,GERALD,160-120,15,55,"DRILLED HOLES TO LOCATE A 6"" STEEL MAIN BLOW OUT. PROSPECT BY HAND & DIG OUT USING TMX. HAD WELDER ON SITE TO WELD BUTT STRAP. LEFT SAFE.",,
64166,MAIN,29-Jan-13,RUNYON CANYON & VISTA ST,4' E/W RUNYON CANYON,90' N/N VISTA ST,6,STEEL,1926,43116,RUST HOLE,1,,,,,BRAYBOY,150-180,8,16,"FOUND 6"" STL MAIN WITH RUST HOLE REPAIRED WITH SCREW PIN ASSISTED BY B. MITCHELL (MCH) BACKFILL & TEMP LEFT SMALL PICK-UP SITE SAFE. NO PAVING NEEDED.",34.10531662,-118.3514766
64667,MAIN,29-Jan-13,15435 MILBANK ST,9' NCL MILBANK ST,592' ECL FIRMEMENT AVE,4,C.I.,1956,74972,RUST HOLE,1,,,,CLAY,HARDY,168-144,6,24,"CUT IN 18"" DUCTILE NIPPLE",34.15675131,-118.4707341
64252,MAIN,29-Jan-13,645 S CHICAGO ST,19' E/W CHICAGO ST,36' S/S INEZ ST,2,COPPER,1936,54314,RUST HOLE,1,,,,,MINGO,124-222,3,6,"REPLACE VALVE AND ASSEMBLY. W16 BROKE 2"" SHUT OFF VALVE WHEN SHUTTING MAIN FOR ORDER I.D. #1306708",34.03740555,-118.2169543
64251,MAIN,29-Jan-13,741 N VERMONT,21' W/E N VERMONT AV,3' N/N MARATHON ST,12,C.I.,1929,48523,SPLIT,1,,,OK,SANDY,PRECIADO,142-198,8,24,"REPLACE 6FT OF 12"" PIPE AND ALSO INSTALLED NEW 12"" GATE VALVE SLURRIED CLEAN ST UP & REMOVED OLD DCI.",34.08472768,-118.2918096
64525,MAIN,30-Jan-13,512 W 107TH ST,151' W/W FIGUEROA ST,22' N/S 107TH ST,6,C.I.,1924,32858,D.C.I.,1,,,,,ROGERS,090-201,6.5,10.5,"WORK TODAY H. ROGERS, B LOPEZ, SET UP TRAFFIC INVESTIGATED W/M LEAK. FOUND 2"" C.I. D.C.I. LEAK EXCAVATED TRENCH SHUT CORP & RENEWED HOUSE #512 107TH ST & SIDELINED",33.93908004,-118.2832736
64668,MAIN,30-Jan-13,4435 WHITE OAK PL,4' SCL WHITE OAK PL,163' WCL ALONZO AVE,6,C.I.,1955,73702,RUPTURE,1,,,NOT APPLIED,CLAY,MAO,166-129,12,36,"INSTALLED 38"" OF 6"" PIPE, STOPPED LEAK, JOB PROLONGED DUE TO EXCAVATING BY HAND, CLEANED STREET, SANDED AROUND MAIN, BASED & OILED, STREET IS CLEAN & SAFE.",34.15171012,-118.5225214
64167,MAIN,31-Jan-13,12100 OLYMPIC BL,18' N/N OLYMPIC BL,42' W/W BUNDY DR,6,C.I.,1948,65714,CLAMP,1,,,NONE,CLAY,SPEARS,124-150,8,35.5,"CUT IN 6"" D.I. TEE AND 6"" GATE VALVE TO REPAIR LEAKING 6"" TAPPING SLEEVE OFF OF 6"" C.I. MAIN. TBID# 1303473",34.03223927,-118.4539218
64255,MAIN,31-Jan-13,3172 CAZADOR ST,20' W/E CAZADOR ST,78' S/S AVE 33,6,C.I.,1920,27059,SPLIT,1,,,N/A,C,MINGO,150-216,9,18,"6"" C.I. MAIN BREAK OUT IN 6' D.I., RETAPPED 1"" SERVICE (3167 CAZADOR ST)",34.10574188,-118.2321515
64254,MAIN,31-Jan-13,247 TERRACE 52,5' W/E TERRACE 52,188' W/W AVE 54,2,C.I.,1925,35557,SPLIT,1,,,BAD,,PRECIADO,150-228,3,6,"FOUND 6"" SPLIT ON 2"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP BACKFILLED & TEMP CLEAN JOB SITE SYS 619 CD 1",34.10481666,-118.196508
64670,MAIN,31-Jan-13,18517 1/2 VENTURA BLVD,35' NCL VENTURA BLVD,220' WCL RESEDA BLVD,8,C.I.,1963,81949,INSERT,1,,,,MUCK & SAND,GERALD,172-123,10.5,31.5,"HAND DUG, PROSPECT AROUND ABANDONED MAIN & STREET LIGHTING. FOUND 1"" INSERT LEAK. REMOVED & REPLACED W/ 8""X 12"" 360 DEGREE. BACKFILL W/ SAND, BASE & TEMP. OIL. (CLEANED AREA)",34.16921514,-118.5368125
64193,MAIN,31-Jan-13,16176 MEADOWCREST RD,MEADOWCREST RD,ALANA DR,4,C.I.,,,ROUND CRACK,1,,,,,BRUCK,160-138,9,26,"1"" GAS MAIN DIRECTLY OVER 4"" CI WATER MAIN",34.13504031,-118.485781
64669,MAIN,31-Jan-13,10809 AQUEDUCT AVE,9' WCL AQUEDUCT AVE,25' NCL BERMUDA ST,6,C.I.,1957,75743,ROUND CRACK,1,,,,ADOBE/CLAY,DURAN,208-144,7,28,"REPAIRED ROUND CRACK ON 6"" CI MAIN WITH A 360 DEGREE REPAIR CLAMP. BACKFILLED EXCAVATION, TEMP PAVED.",34.26659718,-118.4740819
64702,MAIN,1-Feb-13,4717 FIRMAMENT AVE,80' SCL MILBANK ST,12' WCL FIRMAMENT AVE,6,,1951,62398,RUST HOLE,1,,,,CLAY,HARDY,168-144,1,4,REPAIR RUST HOLE 360 REPAIR CLAMP,34.1565201,-118.4726928
64557,MAIN,1-Feb-13,521 N WILTON PL,20' EW N WILRON PL,208' NN MAPLEWOOD AVE,20,C.I.,1915,21696,CLAMP,1,,,FAIR,CLAY,ALVAREZ,140-192,9.5,57,"THE CREW INVESTIGATED, LOCATED AND REPAIRED LEAK ON 20"" C.I. MAIN. THE CREW REPLACED DAMAGED AND LEAKING 360 DEGREE REPAIR CLAMP. THE CREW  BACKFILLED, TEMPED, CLEANED UP AND LEFT THE JOBSITE SAFE.",34.0809691,-118.3135498
64559,MAIN,1-Feb-13,8700 FRANKLIN AVE,560' S/S MOUNTCREST AVE,4' N/S FRANKLIN AVE,6,STEEL,1977,99309,RUST HOLE,1,,,,C,GONZALES,148-171,4,12,"FOUND LEAK ON 6"" STL. RIGHT A WAY MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.09815429,-118.3793719
64558,MAIN,1-Feb-13,5419 VICTORIA AVENUE,20' E/W VICTORIA AVE.,209' SS 54TH STREET,4,C.I.,1923,31300,CLAMP,1,,,,,KENT,108-186,2.5,5,PLUGGED LEAKY SERVICE CORP. RETAP AND REFIT SERVICE.,33.9924215,-118.3322189
64966,MAIN,1-Feb-13,620 W 105TH ST,208' WW DENVER,22' NS 105TH ST,6,C.I.,1924,32858,ABAND CORP,1,,,,CLAY,KIRKSEY,090-201,8,16,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 2 FOUND ABAND. CORP. LEAKING, CALLED FOR PINCH DOWN. REMOVED CORP INSTALLED 6X 8 360 DEGREE REPAIR CLAMP. STOPPED LEAK BACKFILLED W/ SAND & BASE & OIL TEMP. JOB LEFT SAFE.",33.94071674,-118.2855672
64703,MAIN,2-Feb-13,15528 OTSEGO ST,525' ECL HASKELL AVE,6' SCL OTSEGO ST,6,C.I.,1959,78743,RUST HOLE,1,,,,ADOBE/CLAY,HARDY,170-144,9.5,28.5,"CUT IN 18"" NIPPLE RUST HOLE REPAIR",34.16302529,-118.4732259
64560,MAIN,2-Feb-13,11026 STRATHMORE DR,13' NS STRATHMORE DR,360' WW LEVERING AVE,6,STEEL,1928,46198,RUST HOLE,1,,,N/A,B,SMITH,134-150,9,17.5,"JOB DELAY WAITING FOR UTILITY LOCATORS, MAIN PINCH DOWN REQUIRED BY W262, DUG OUT, INSTALL CLAMP, BACKFILLED & TEMP, P/U MADE.",34.06458371,-118.4507786
64363,MAIN,2-Feb-13,563 HELIOTROPE DR,17' E/W HELIOTROPE DR,108' S/S CLINTON AVE,8,C.I.,1929,48308,SPLIT,1,,,BAD,CLAY MIX,PRECIADO,140-198,14.5,43.5,"8"" MAIN BLOW OUT. CUT IN 8FT OF 8"" PIPE & INSTALLED TWO 8"" DRESSERS. BACKFILL WITH CON ROCK & TEMP. A LOT OF STREET DAMAGE.",34.08068319,-118.295362
64364,MAIN,2-Feb-13,6417 N FIGUEROA ST,,174' N/N HAMLET,6,C.I.,1916,23594,ROUND CRACK,1,,,,,SOLIS,154-231,8,16,BROKE OUT; EXCAVATE; REPAIR; BACKFILL; TEMP W/ OIL. LEFT SAFE & CLEAN.,34.11841097,-118.1835881
64561,MAIN,2-Feb-13,2939 WEST VIEW AVE,20' E/ WEST VIEW AVE,211' N/N ROSELAND ST,4,C.I.,1920,27005,SPLIT,1,,,,,BRAYBOY,122-180,10,20,"FOUND 18"" SPLIT ON 4"" CI WATER MAIN. REPAIR WITH 4""X 20"" 360 CLAMP ASSISTED BY B. MITCHELL & GLYNIS SIMS",34.0273175,-118.3524211
64562,MAIN,2-Feb-13,2939 WEST VIEW ST,20' E/W WEST VIEW ST,217' N/N ROSELAND ST,4,C.I.,1920,27005,SPLIT,1,,,,,BRAYBOY,122-180,10,20,"AFTER REPAIR 3"" SPLIT OCCUR 6 FEET AWAY FROM FIRST SPLIT ASSISTED BY B. MITCHELL GLYNIS SIMS - REPAIRED WITH 4""X 8"" 360 CLAMP & PLATED",34.02732783,-118.3524132
64370,MAIN,3-Feb-13,2400 N LOMBARDY BLVD,6' N/N ITHACA,20' E/W LOMBARDY BLVD,12,C.I.,1924,34294,SPLIT,1,,,,,HOOVER,138-234,18,59.5,"REPAIRED LEAK ON 12"" MAIN. CUT IN 20' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07420532,-118.1731914
64365,MAIN,3-Feb-13,1130 CTPRESS AVE,20' N/S ROSEVIEW AVE,30' W/E CTPRESS AVE,6,C.I.,1912,15770,RUPTURE,1,,,,,UNGSON,146-219,13.5,52.5,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND RUPTURE ON TOP OF PIPE CUT IN 7' OF NEW 6"" D.I. PIPE PLUS 6""- 11 DEGREE BENT & ROD/ YOKE CONNECTION; BACKFILLED W/ CON ROCK; TEMP. OIL; CLEANED UP LEFT SITE SAFE!",34.09468373,-118.2269847
64965,MAIN,4-Feb-13,STANFORD ST,124' NN 91ST STREET,15' WE STANFORD STREET,6,A.C.,1971,89630,CLAMP,1,,,,,ANDERSON,094-207,8,16,"FOUND 360 DEGREE REPAIR CLAMP LEAKING TIGHTENED BOLTS UP ON CLAMP, STOP LEAK. INSTALLED LOCK NUT ON CLAMP TP PREVENT CLAMP FROM COMING LOOSE.",33.95424275,-118.2629943
64366,MAIN,4-Feb-13,3348 MACEO ST,,21' W/W ARAGON AVE,6,C.I.,1925,35657,SPLIT,1,,,,,SOLIS,146-219,9.5,17.5,"DRILL HOLES; BROKE OUT; FOUND SPLIT ON 6"" D.I. REMOVE BAD PIECE AND INSTALL 7'-0"" OF 6"" D.I. W/ 2- 6"" MECH COUPLINGS; BACKFILL LEFT SAFE.",34.09394689,-118.2237697
64367,MAIN,4-Feb-13,2817 SICHEL ST,20' E/W SICHEL ST,146' N/N AVE 28,6,C.I.,1928,47572,RUPTURE,1,,,,,UNGSON,140-222,11.5,23,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND (2) - RUPTURES ON SIDE OF PIPE; CUT IN 5' OF NEW 6"" D.I. PIPE; BACKFILLED W/ CON ROCK TEMP. OIL; CLEANED UP; LEFT SITE SAFE!",34.07972639,-118.2132228
64846,MAIN,4-Feb-13,11500 W DUQUE DR,WCL DUQUE DR,72' SCL DONA MARIA DR,8,C.I.,1959,78960,ROUND CRACK,1,,,,,GARCIA,158-168,,,"FOUND LEAK ON 8"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP. HARD SOIL ON HILLSIDE AREA.",,
64563,MAIN,4-Feb-13,11759 WILSHIRE BLVD,18' EW STONER AVE,85' SS WILSHIRE BLVD,8,C.I.,1962,81610,ROUND CRACK,1,,,NONE,CLAY,SPEARS,130-147,6,18,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP TBID# 1305111",34.04838913,-118.4615321
