LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
64564,MAIN,4-Feb-13,11801 MISSISSIPPI AVE,15' EW GRANVILLE AVE,59' NN MISSISSIPPI AVE,8,C.I.,1964,82998,ROUND CRACK,1,,,NONE,LOAM,SPEARS,124-150,5,13,"REPAIRED ROUND CRACK LEAK AT ABANDONED SERVICE WITH 8""X 12"" 360 DEGREE CLAMP",34.03465685,-118.4511469
64704,MAIN,4-Feb-13,4783 FIRMAMENT AVE,50' SCL LA MAIDA,12' WCL FIRMAMENT AVE,6,C.I.,1951,62393,RUPTURE,1,,,,CLAY,HARDY,170-144,1.5,6,REPAIR RUPTURE CUT & PLUG OLD MAIN.,34.15828136,-118.472695
64368,MAIN,4-Feb-13,245 LUCAS AVE,95' N/N MIRAMAR ST,19' E/W LUCAS AVE,12,,1903,4318,CLAMP,1,,,,,SMITH,134-207,7,28,LEAK ON OLD MAIN DURNING NEW MAIN INSTALLATION.,34.05932594,-118.2610275
64847,MAIN,5-Feb-13,7676 SANCOLA AVE,10' ECL SANCOLA AVE.,344' NCL SAN FERNANDO RD.,12,STEEL,1917,24482,RUST HOLE,1,,,TAR FAIR,SANDY ROCK,CRUZ,188-180,9,22,"INSTALLED SCREW PIN ON STL 12"" MAIN. BACKFILLED EXCAVATION AND TEMP ASPHALTED PICKED UP TRAFFIC LEFT JOB SAFE.",34.21037915,-118.3541495
64369,MAIN,5-Feb-13,4545 HUNTINGTON DR NORTH,146' E/E YORBA ST,17' S/N HUNTINGTON DR NORTH,6,C.I.,1934,53236,RUPTURE,1,,,,,UNGSON,142-228,9.5,19,"FOUND RUPTURE & SPLIT @ BOTTOM OF PIPE; CUT IN 7' OF NEW 6"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP LEFT SITE SAFE!",34.08516656,-118.1894531
64566,MAIN,5-Feb-13,5839 W MANCHESTER AVE,0' EE BEDFORD AVE,5' SN MANCHESTER AVE,6,C.I.,1967,86384,ROUND CRACK,1,,,,C,REYES,096-171,10.5,19.5,"SET UP TRAFFIC DELINEATION,LOCATED LEAK, EXCAVATED 3X 6 SECTION PINCHED DOWN MAIN, APPLIED 6X 12 360 DEGREE REPAIR CLAMP. ENERGIZED MAIN BACKFILLED, CLEANED UP LEFT SITE SAFE. A. REYES, SAMIA, HUMBERTO",33.95998258,-118.3838218
64565,MAIN,5-Feb-13,802 WESTKNOLL DR,14' EW WESTKNOLL DR,19' NN SHERWOOD DR,6,C.I.,1966,86052,RUPTURE,1,,,N/A,B,SMITH,142-171,8.5,17,"LOCATE LEAK, HAND PROSPECT (GAS CO. REFUSAL TO LOCATE) DUG OUT LEAK, CUT IN 6' WITH COUPLINGS, RELIEVED BY DAY SHIFT. HEAVY STREET DAMAGE.",34.08499356,-118.3775856
64568,MAIN,6-Feb-13,5637 VIRGINIA AVENUE,20' NS VIRGINIA AVE,290' EE WILTON PLACE,4,C.I.,1926,42947,RUST HOLE,1,,,,CLAY MUD,KENT,144-192,6.5,13,"PIN POINTED RUPTURE HOLE ON 4"" HI PRESSURE MAIN; USED (1) 4""X 12"" CLAMP.",34.09176158,-118.3124997
64848,MAIN,6-Feb-13,11020 MCBROOM ST,10' SCL MCBROOM ST,2388' ECL STONEHURST AVE,12,C.I.,1941,40453,JOINT,1,,,GOOD,,GARCIA,206-174,,,"FOUND LEAK ON 12"" C.I. MAIN, MADE REPAIRS. LEAD JOINT. BACKFILLED & CLEAN-UP AREA.",34.26083184,-118.3699938
64569,MAIN,6-Feb-13,465 FAIRFAX AVE,17' NS ROSEWOOD AVE,19' EW FAIRFAX AVE,12,C.I.,1928,47753,JOINT,1,,,,C,GONZALES,140-177,8.5,34,"FOUND 12"" JOINT LEAK ON 12""X 12""X 12"" CROSS REPACKED LEAD TO STOP LEAK. PLATED 8'X 12' EXCAVATION WILL NEED SLURRY.",34.08014108,-118.3615231
64567,MAIN,6-Feb-13,6840 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,50' E/E MANSFIELD AVE,6,C.I.,1919,26242,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-183,5,12,"REPAIRED 6"" C.I. MAIN BLOW OUT WITH 6""X 12"" 360 DEGREE CLAMP. TBID# 1307783",34.09065139,-118.3401775
64571,MAIN,7-Feb-13,700 RIDGELEY AVE,92' SS WILSHIRE BLVD,20' EW RIDGELEY AVE,8,C.I.,1928,47245,CLAMP,1,,,,C,GONZALES,134-180,8,30.5,"FOUND LEAK ON 4"" GATE OFF 8"" MAIN CUT OUT GATE USED 8""X 20"" CLAMP FOR REPAIR.",34.06195486,-118.3506765
64606,MAIN,7-Feb-13,9609 OAK PASS RD,6' SN OAK PASS RD,140' WW 10 R/W A-2278,1,COPPER,,,JOINT,1,,,,,SPEARS,154-156,4,11.5,"REFIT LEAKING 1"" SERVICE HEAD TO REPAIR BALL AND SOCKET LEAK.",34.11611287,-118.427557
64371,MAIN,7-Feb-13,3800 MIDDLEBURY ST,22' N/S MIDDLEBURY ST,5' W/E WESTMORELAND AVE,8,C.I.,1931,50529,SPLIT,1,,,,,UNGSON,140-198,12,35,"BROKE OUT/ EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SPLIT @ BOTOM OF PIPE & HOLE ON THE SIDE; CUT IN 5' OF NEW 8"" D.I. PIPE; BACKFILLED W/ SLURRY, INCLUDING UNDER WHEELCHAIR RAMP; BARRICADED AREA; EXTENSIVE CLEAN UP; LEFT SITE SAFE!",34.07980078,-118.2869508
64570,MAIN,7-Feb-13,543 N CURSON,20' EW CURSON,45' SS CLINTON ST,4,C.I.,1924,34000,,1,,,,,SMITH,142-180,8,16,"4"" MAIN BLOW OUT, BROKE OUT LARGE EXCAVATION INSTALL CLAMP, BACKFILL & TEMP., MUD CLEAN-UP NEED LARGE AREA OF STREET REPLACED.",34.08160172,-118.3553272
64705,MAIN,8-Feb-13,5039 RUBIO AVE,13' WCL RUBIO AVE,156' NCL LA MAIDA,6,,1949,61135,BLOW OUT,1,,,,CLAY,MATCHIE,170-138,12,46,"BLOW OUT DUE TO LIFTED STREET, APPROX. 20-23 FT ON WEST SIDE & 20 FT ON EAST SIDE.",,
64849,MAIN,8-Feb-13,14846 VENTURA BLVD,88' SCL VENTURA BLVD,30' WCL KESTER AVE,8,STEEL,,,RUST HOLE,1,,,,,ARRIOLA,166-147,2,6,LEFT HOLE OPEN FOR PROTECTIVE COATING WORK WELDER ON STANDBY TO REPLACE WELDNECK IF NEEDED.,,
64572,MAIN,8-Feb-13,11114 CHARNOCK RD,3' NS CHARNOCK RD,135' WW BENTLEY AVE,8,C.I.,1923,69587,,1,,,,,SPEARS,118-159,7,21,"REPAIRED 16"" SPLIT ON 8"" C.I. MIAN WITH 8""X 20"" 360 DEGREE CLAMP.",34.01733621,-118.4192821
64574,MAIN,9-Feb-13,960 BEL AIR RD,675' NN NIMES ROAD,750' (EST) EE BEL AIR RD,8,STEEL,1934,53456,,1,,,POOR,HILLSIDE,WASHINGTON,144-153,4,4,"CONTRACTOR FOUND LEAK ON 8"" STL. MAIN ON R/W. HIKED TO LOCATION - WAS ABLE TO INSTALL LARGE SCREW PIN/ COMPLETED",34.09085001,-118.4406547
64573,MAIN,9-Feb-13,4628 LOMITA ST,19' NS LOMITA ST,265' WW VINEYARD AVE,4,C.I.,1926,43284,SPLIT,1,,,NONE,CLAY,SPEARS,128-183,8,24,"REPAIRED 12"" SPLIT IN 4"" CI MAIN WITH 4""X 20"" 360 DEGREE CLAMP.",34.04605424,-118.338377
64575,MAIN,11-Feb-13,3724 GLENDON AVE,125' NN MCCUNE AVE,23' EW GLENDON AVE,6,A.C.,1981,95670,CLAMP,1,,,,C,GONZALES,118-162,8,16,"FOUND 6""X 12"" CLAMP ON 6"" AC MAIN LEAKING REMOVED AND USED 6""X 20"" CLAMP FOR REPAIR.",34.01932163,-118.4101034
64706,MAIN,11-Feb-13,11079 WYSTONE AVE,9' WYSTONE AVE,30' NCL SALT LAKE PL,6,C.I.,1965,85159,RUPTURE,1,,,NOT APPLIED,CLAY,MAO,210-120,10.5,21,"INSTALLED 6""X 12"" SMITH-BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, CLEANED STREET, BACKFILLED WITH BASE & TEMP OILED, SITE IS SAFE & CLEAN.",34.27117341,-118.5461429
64850,MAIN,12-Feb-13,11145 SUNSHINE TER,SCL SUNSHINE TER,375' WCL FRUITLAND DR,6,STEEL,1962,82374,COUPLING,1,,,FAIR,,GARCIA,162-174,,,"FOUND LEAK ON 6"" STL MAIN AT SERV. 1"" INSULATOR. MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",,
64576,MAIN,12-Feb-13,2229 S SYCAMORE AVE,175' NN BANGOR ST,23' EW SYCAMORE AVE,4,C.I.,1915,21480,RUST HOLE,1,,,,C,GONZALES,124-180,4,12,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 20"" CLAMP FOR REPAIR.",34.03656241,-118.3525079
64961,MAIN,12-Feb-13,1416 W 6TH STREET,23' NS 6TH ST,214' EE BROADWAY,6,C.I.,1962,81242,SPLIT,1,,,,CLAY & ROCK,KIRKSEY,016-192,8.5,25,"SET UP TRAFFIC CALLED FOR TOW TRUCK TO MOVE CAR. CLOSED STREET DRILLED HOLES LOCATED LEAK EXCAVATED FOUND 4' SPLIT CUT & REMOVED 6' 0F 6"" CI INSTALLED 6'- 6"" DI W/ COUPLINGS BACKFILLED W/ SAND & BASE & OIL TEMP - LEFT JOB SAFE",33.73879972,-118.3078532
64697,MAIN,12-Feb-13,6225 WILBUR AVE,8' WCL WILBUR AVE,122' NCL ERWIN ST,4,C.I.,1951,62302,ROUND CRACK,1,,,,CLAY,MAO,178-120,6.5,24.5,"INSTALLED 4""X 7"" REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, BASED & OILED, CLEANED STREET, SITE IS SAFE.",34.18419878,-118.5449846
64577,MAIN,13-Feb-13,8350 BEVERLY BLVD,55' EE KINGS RD,22' NS BEVERLY BLVD,8,C.I.,1928,47365,CLAMP,1,,,,C,GONZALES,140-174,7.5,22.5,"FOUND D.C.I. CLAMP LEAKING REMOVED CLAMP USED 8""X 12"" 360 DEGREE REPAIR CLAMP",34.07598152,-118.3718377
64698,MAIN,13-Feb-13,15450 MILBANK ST,9' SCL MILBANK ST,423' ECL FIRMAMENT AVE,6,C.I.,1956,74972,BLOWN CORP VALVE,1,,,,CLAY,HARDY,168-144,2,6,"REPAIR LEAK 1"" MULLER PLUG",34.15669437,-118.4711591
64578,MAIN,13-Feb-13,3RD & PLYMOUTH BLVD,22' NS 3RD ST,20' EE PLYMOUTH BLVD,40,RIBBOUT,1914,19398,RUST HOLE,1,,,,,RODRIGUEZ,136-189,15,75,"ASSISTED WELDER, MOVE PLATES AND EXCAVATED. LEFT JOB SITE SAFE.",34.06889711,-118.3226856
64699,MAIN,13-Feb-13,20120 SANTA RITA ST,14' SCL SANTA RITA ST,893' WCL LORENZANA DR,4,C.I.,1957,77323,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,172-114,8,24,"INSTALLED BHM 4""X 7"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BASED, TO BE OILED TOMORROW, CLEANED STREET, SITE SAFE WITH CONES & BARRICADES.",34.16773569,-118.5720364
64700,MAIN,14-Feb-13,19226 CHASE ST,14' NCL CHASE ST,432' ECL TAMPA AVE,8,C.I.,1960,78995,RUPTURE,1,,,NOT APPLIED,CLAY,MAO,192-120,8,29,"REPLACED 72"" OF PIPE, CONED & BARRICADED EXCAVATION, STREET TO BE CLEANED TOMORROW, SITE SAFE.",34.22456035,-118.5522029
64971,MAIN,14-Feb-13,1650 E 109TH STREET,586' EE COMPTON AVE,19' NS 109TH ST,1,COPPER,,,,1,,,,,LUCERO,088-213,5,10,"ARRIVED ON JOB, SET UP TRAFFIC FOUND SERVICE LEAK, BROKE OUT AND EXCAVATED, INSTALLED NEW CURB VALVE W/ COMPRESSION COPPER TO IRON IN STREET IN CASE OF FUTURE RENEWAL PER 380, SERVICE STILL ON AT MAIN, STOPPED LEAK BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93685928,-118.2442375
64958,MAIN,14-Feb-13,263RD STREET,17' N/S 263RD STREET,17' E/W BELLE PORTE AVE,6,C.I.,1930,50183,SPLIT,1,,,RUST,CLAY,ANDERSON,032-195,9,36,"SMALL SPLIT IN 6"" NIPPLE, REMOVED NIPPLE OUT OF 20"" CROSS (CI)POURED LEAD JOINT AROUND 8X 6 REDUCER INSTALL NEW 6"" HUB END GATE WITH TWO MECH, ROD AND YOKED. SLURRY BACKFILL",33.78361801,-118.3021073
64955,MAIN,15-Feb-13,1402 W 214TH ST,43' WW HALLDALE,22' WW HALLDALE,6,C.I.,1962,52676,ROUND CRACK,1,,,,,ROGERS,052-195,7,18,"SET-UP TRAFFIC & WORK LIGHTS DRILLED FOR LEAK DETECTION. ??? EXCAVATION 7'X 3' TRENCH ROUND CRACK ON 6"" W/M C.I. REPAIRED WITH 360 DEGREE, BACKFILLED CON ROCK CLEANED UP LEFT SITE SAFE.",33.83449858,-118.3018872
64579,MAIN,15-Feb-13,5700 BOWCROFT ST,20' WW CLYDE AVE,19' NS BOWCROFT ST,4,C.I.,1948,65615,,1,,,,,GONZALES,118-174,8,24,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 3' OF 4"" D.I. WITH TWO UNIONS.",34.02026286,-118.3694122
64372,MAIN,17-Feb-13,1179 KIPLING AVE,17' N/S KIPLING AVE,98' E/E WIOTA ST,6,C.I.,1954,72190,ROUND CRACK,1,,,,,LEROY,162-228,7,21,"6"" C.I. MAIN ROUND CRACK. USE 6X 8 CLAMP BACKFILLED NEEDS PICK UP AND OIL SITE SAFE.",34.13914331,-118.191751
64580,MAIN,18-Feb-13,640 HAVERFORD AVE,21' EW HAVERFORD AVE,443' NN DE PAUW ST,6,A.C.,1968,87251,,1,,,N/A,B,SMITH,126-126,8,16,"6"" AC MAIN REPAIR - DUG OUT, INSTALL CLAMP. BACKFILL, TEMP, P/U & MUD CLEAN-UP.",34.0420253,-118.5296452
64581,MAIN,18-Feb-13,6838 SANTA MONICA BLVD,30' E/E MANSFIELD AVE,30' N/S SANTA MONICA BLVD,6,C.I.,1919,26242,RUPTURE,1,,,,C,GONZALES,144-183,11,44.5,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 3' FO 6"" D.I. WITH TWO UNIONS",34.09065123,-118.340244
64373,MAIN,18-Feb-13,1612 CORTEZ ST,15' N/S CORTZ ST,208' W/W GLENDALE BLVD,4,C.I.,,,,1,,,,ADOBE,RAMIREZ,136-207,15,37,"REPAIRED 4"" CI MAIN. FOUND BROKE SEWER IN EXCAVATION DUG OUT TO SEWER MAIN 14' DEPTH.",34.06740199,-118.2614724
64725,MAIN,19-Feb-13,5121 WINNETKA AVE,10' NCL DELITA DR,10' WCL WINNETKA AVE,6,,,,,1,,,,,GERALD,172-114,8,30.5,"R&R 6 IN. GATE VALVE. 3EA. NIPPLES, 3EA. DRESSERS, 1EA. 6"" TEE OLD GATE WAS BEYOND REPAIR. BACKFILL W/ SAND, BASE & TEMP. OIL. CLEANED AREA.",34.16433659,-118.5713998
64582,MAIN,19-Feb-13,8583 W PICO BLVD,160' EE HOLT AVE,4' SN ALLEY NORTH OF PICO BLVD,4,A.C.,1966,80306,,1,,,,C,GONZALES,130-171,8,24,"FOUND LEAK ON 4"" AC MAIN USED 4""X 20"" CLAMP FOR REPAIR.",34.05409233,-118.3779049
64583,MAIN,19-Feb-13,1582 SORRENTO DR,22' NS SORRENTO DR,186' WW SAN REMO DR,6,C.I.,1926,42740,,1,,,,,FIERROZ,134-135,12.5,47.5,"WE MADE REPAIR ON 6"" CI MAIN HAD TO CUT IN 12' OF PIPE. HAD LOTS OF CLEAN UP ALSO BACKFILLED AND HAULED AWAY THE MUD AND PUT DOWN TEMP OIL.",34.06001246,-118.5005592
64375,MAIN,20-Feb-13,1313 N BENTON WAY,23' E/W BENTON WAY,140' N/N RESERVIOR ST,6,C.I.,1930,49281,SPLIT,1,,,,,UNGSON,142-204,8.5,16,"FOUND SPLIT @ BOTTOM OF 6"" C.I. MAIN; INSTALLED 6""X 20"" 360 DEGREE REPAIR CLAMP. BACKFILLED W/ CON ROCK; TEMP. OIL; CLEANED UP. LEFT SITE SAFE!",34.08243595,-118.2692222
64374,MAIN,20-Feb-13,2460 N EASTERN AVE,19' S/N KLAMATH PL,113' E/E EASTERN AVE,6,C.I.,1963,82151,SPLIT,1,,,GOOD,C,MINGO,138-231,10,20,TEMPORARY PAVED WITH TEMP OIL.,34.07507918,-118.1797265
64376,MAIN,21-Feb-13,640 SHATTO PLACE,11' E/E SHATTO PLACE,19' S/N WILSHIRE BLVD,4,C.I.,1927,44379,ROUND CRACK,1,,,,,UNGSON,134-198,5.5,11,"BROKE OUT EXISTING REPAIR PATCH, EXCAVATED DOWN TO 4"" C.I. MAIN FOUND ROUND CRACK; INSTALLED (1)- 4""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ CON RCOK; TEMP. OIL; CLEANED UP; LEFT SITE SAFE!",34.06189051,-118.2896948
64587,MAIN,21-Feb-13,2610 JALMIA DRIVE,WE CURB  ON JALMIA DR,250' NN JALMIA WAY,6,STEEL,1946,64525,CLAMP,1,,,,,KELLY,154-177,9,17,"DISCOVERED OLD BURNT OUT CLAMP ON STL 6"" MAIN",34.11845697,-118.360406
64701,MAIN,21-Feb-13,19184 SALT LAKE PL,10' SCL SALT LAKE PL,165' WCL BRADNER PL,6,C.I.,1965,85195,SPLIT,1,,,NOT APPLIED,CALC,MAO,210-120,6.5,23,"INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, BASED & OILED, CLEANED SRTEET, SITE IS SAFE & CLEAN.",34.27202569,-118.5504343
64584,MAIN,21-Feb-13,236 HOWLAND CANAL (IN ALLEY),4' SN HOWLAND CANAL (IN ALLEY),79' WW DELL AVE,6,D.I.,1994,101895,SPLIT,1,,,MED,SANDY & SLURRY,SCHWEINBOLD,106-144,9,27,"REPAIRED 6"" DI WM WITH CLAMP. GAS CREW REPAIRED 1/2"" SERV. LAT. HIT WHILE HAND DIGGING WITH SHOVEL. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.98347391,-118.4660223
64946,MAIN,22-Feb-13,440 W 69TH STREET,172' EE FIGUEROA ST,20' NS W 69TH STREET,6,C.I.,1924,33644,,1,,,RUST,SILT,ANDERSON,104-201,16,96,"FOUND 6"" CI MAIN BLOW OUT REPLACED 22 FEET OF BAD PIPE AND RETAPPED TWO COPPER SERVICES. BARRICADED AREA AND LEFT AREA SAFE.",33.97731324,-118.2819301
64585,MAIN,22-Feb-13,JACON WY/ MARQUEZ TERR,48' EW JACON WY,16' NS MARQUEZ TERR,6,C.I.,1953,69720,SPLIT,1,,,NONE,CLAY,SPEARS,128-120,7,21,"OLD 6"" ABANDONED C.I. MAIN PICKING UP GROUND WATER FROM HILLSIDE CAUSED LEAK AT INTERSECTION REPAIRED LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.04685582,-118.5464465
64378,MAIN,22-Feb-13,2746 MALABAR ST,,160' W/W FOREST AVE,8,C.I.,,,RUST HOLE,1,,,,,LOPEZ,128-225,9,22,"AFTER PASSING LISTED ADDRESS DURING MAINLINE EXCAVATING. 8"" C.I. MAIN BLEW OUT. INVESTIGATED. REMOVED 4FEET OF 8"" C.I. PIPE. INSTALLED 4' OF 8"" D.I. PIPE - (2) MECH COUPLINGS",34.04757103,-118.2005666
64586,MAIN,23-Feb-13,2610 JALMIA DR,32' EW JALMIA DR,158' NN JALMIA WY,6,STEEL,1946,64525,RUST HOLE,1,,,POOR,LOAM,REYES,154-177,8,24,"REPAIRED 6"" STEEL MAIN LEAK. WITH 6""X 12"" 360 DEGREE CLAMP.",34.11824381,-118.3603073
64851,MAIN,25-Feb-13,15288 RAYNETA DR,15' SCL RAYNETA DR,20' ECL SAUGUS AVE,16,C.I.,1954,70431,"JOINT, LEAD JOINT",1,,,FAIR,,GARICA,164-144,,,"FOUND LEAK ON 16"" C.I. MAIN, MADE REPAIRS. HIT UNMARKED 3"" PL. GAS MAIN,W/ PROBE WHILE LOOKING FOR LRAK SOURCE. GAS CO. MADE TEMP. REPAIRS. LEFT EXCAVATION SAFE & SECURE FOR GAS CO. PERM. REPAIRS.",34.14454372,-118.4660879
64377,MAIN,25-Feb-13,2726 DICTURN ST,6' N/N DICTURN,260' W/W MEDLOW AVE,4,C.I.,,,SPLIT,1,,,,,PRECIADO,158-219,9,18,"FOUND 6"" SPLIT AT BOTTOM OF 4"" MAIN INSTALLED ONE 360 DEGREE REPAIR CLAMP. BACKFILLED WITH CON ROCK & TEMP.",34.12646816,-118.2256054
64588,MAIN,25-Feb-13,3210 CLUB DR,9' NS CLUB DR,149' WW DANNYHILL DR,4,C.I.,1925,35437,SPLIT,1,,,THICK,HARD LOAM,SCHWEINBOLD,124-165,6.5,19.5,"REPAIRED SMALL SPLIT CLOSE TO 1"" INSERT WITH CLAMP. FLUSH SERVICE BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03408136,-118.4018673
64949,MAIN,25-Feb-13,10615 S ST ANDREWS PL,176' SS 106TH ST,16' EW ST ANDREWS PL,6,C.I.,1935,53688,,1,,,,,LUCERO,090-192,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 5FT OF D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.9394544,-118.3112671
64379,MAIN,25-Feb-13,2750 MALABAR ST,,130' W/W FOREST AVE,8,C.I.,,,SPLIT,1,,,,,LOPEZ,128-225,3,9,ARRIVED AT JOB LOCATION. INVESTIGATED. FOUND BLOW OUT HOLE. REMOVED 6 FEET OF C.I. AND REPLACED.,34.04753966,-118.2004941
64694,MAIN,26-Feb-13,SALE AVE,10' WCL SALE AVE,10' SCL SCHOOLCRAFT AVE,6,C.I.,1971,89897,SPLIT,1,,,NOT APPLIED,MUCK,JOSEPH,182-099,8,16,"SET UP TRAFFIC DRILL HOLES TO FIND LEAK. BROKE OUT DUG OUT FOUND SPLIT ON 6"" CI PUT 6X 12 360 DEGREE CLAMP STOP LEAK BACKFILL TEMP PICK UP TRAFFIC LEFT JOB SAFE",34.19607724,-118.619053
64589,MAIN,26-Feb-13,1612 SUNSET PLAZA DR,5' W/E SUNSET PLAZA DR,31' S/S SUNSET PLAZA TERR,6,STEEL,1927,44765,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,148-171,4.5,13.5,"REPAIRED 6"" STL WATER MIAN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10050109,-118.3807106
64945,MAIN,26-Feb-13,6761 ARLINGTON AVE,38' N/N 70TH ST,19' E/W ARLINGTON AVE,4,C.I.,,,"COUPLING, ROUND CRACK",1,,,,,THOMAS,102-189,1,6,MADE REPAIR WITH 360 DEGREE REPAIR CLAMP.,33.97657693,-118.3187438
64380,MAIN,26-Feb-13,3066 AVE 35,161' S/S FLETCHER DR,22' E/W AVE 35,6,C.I.,1924,34239,RUST HOLE,1,,,,,HOOVER,154-213,8,16,"REPAIRED LEAK ON 6"" CI MAIN, BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.11862369,-118.2388917
64592,MAIN,27-Feb-13,8223 YUCCA TERR,4' SN YUCCA TERR,39' EE GRANDVIEW DR,6,STEEL,1932,52074,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,150-174,6,18,"REPAIRED RUPTURE ON 6"" WATER MAIN WITH REDWOOD & CLAMP. HELP MAKE PICK-UP. BACKFILLED, TAMPED, &OILED.",,
64695,MAIN,27-Feb-13,4540 NOELINE WAY,5' SCL NOELINE WAY,562' WCL LIBBIT AVE,6,C.I.,1955,73715,SPLIT,1,,,POOR,EARTH/ ROCK/ SHALE,GERALD,168-138,7.5,31,"HAND DUG. FOUND 4"" SPLIT (28 IN DEPTH) ON 6 IN REPAIRED W/ 360 DEGREE SMITH & BLAIR (12 IN.)X(6 IN.). BACKFILLED W/ SAND, BASE & TEMP W/ OIL. CLEAN & SAFE.",34.15374287,-118.491895
64590,MAIN,27-Feb-13,6240 LEXINGTON AVE,120' EE VINE ST,17' NN LEXINGTON AVE,4,C.I.,1916,23370,SPLIT,1,,,POOR,CLAY,NUNEZ,146-189,6,24,"THE CREW DUG DOWN AND FOUND A 5 FOOT SPLIT. THEY CUT IT OUT AND REPAIRED IT WITH 5' DI AND TWO MECHANICALS - BACKFILLED, TEMP OILED, MADE SAFE, READY FOR PAVING.",34.09251826,-118.3260499
64382,MAIN,27-Feb-13,2238 PARKSIDE AVE,351' N/N BALDWIN STREET,14' W/E PARKSIDE AVE,6,C.I.,1971,90009,SPLIT,1,,,,,UNGSON,138-225,8.5,17,"FOUND SPLIT ON 6"" C.I. MAIN. REPLACED 3 FOOT SECTION OF PIPE WITH 6"" D.I. PIPE. RETAPPED SERVICE #16911 (2237 PARKSIDE) ON NEW SECTION OF PIPE. BACKFILLED SITE SAFE.",34.07148923,-118.2000703
64591,MAIN,27-Feb-13,5445 WASHINGTON BLVD,26' SN WASHINGTON BLVD,98' WW CARMONA AVE,6,C.I.,1923,32317,SPLIT,1,,,NONE,CLAY,SPEARS,126-177,7.5,30,"REPAIRED 6"" SPLIT ON CI MAIN WITH 6""X 12"" 360 DEGREE CLAMP, SET UP TRAFFIC, REPAIRED LEAK, LEFT JOBSITE SAFE.",34.03818081,-118.3622626
64381,MAIN,27-Feb-13,3849 PORTOLA AVE,NOVGOROD,,8,C.I.,1926,43233,CLAMP,1,,,,,ZEPEDA,144-234,2,10,"ABANDON CORP. VALVE WAS LEAKING WHEN WE WERE EXCAVATING FOR RETAPS, HAD TO REPLACE VALVE WITH REPAIR CLAMP. THIS WATER MAIN IS NO LONGER IN SERVICE.",34.09031937,-118.1724001
64593,MAIN,28-Feb-13,6401 W 6TH ST,17' E/W LA JOLLA AVE,10' N/N 6TH ST,8,C.I.,1925,35910,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-174,8,32,"CUT IN 5' OF 8"" DI PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.06573451,-118.3679773
64383,MAIN,28-Feb-13,4973 HUNTINGTON DR,23' N/N HUNTINGTON DR,15' E/W PUEBLO AVE,6,C.I.,1927,44331,SPLIT,1,,,,,SOLIS,144-234,12.5,25,CORRELATE LEAK TO PIN POINT LEAK. BROKE OUT; EXCAVATE; EXPOSE SPLIT; REPAIR; BACKFILL; LEFT SAFE & CLEAN.,34.08786868,-118.1750638
64853,MAIN,1-Mar-13,6949 RADFORD AVE,12' WCL RADFORD AVE,15' SCL HART ST,16,STEEL,1925,28968,UNABLE TO LOCATE,1,,,,,GARCIA,184-168,,,INVESTIGATED LEAK SOURCE 16' STL. RIV. MAIN. UNABLE TO LOCATE.,34.19752709,-118.3921866
64728,MAIN,1-Mar-13,4610 4TH AVE,27' WE 4TH AVE,450' NN 48TH STREET,4,C.I.,1913,78651,"ROUND CRACK, MAIN DROPPED",1,,,,SANDY LOAM,WASHINGTON,112-189,10,26,"FOUND 4"" PIPE HAD FULL ROUND CRACK, MAIN SEPARATED & DROPPED. CUT IN 6' SECTION OF PIPE, VERY LARGE UNDERMINED SECT. OF STREET. BROKE OUT AND REMOVED. BACKFILLED NEEDS ADDITIONAL WORK OIL AND CLEAN UP. LEFT AREA SAFE.",34.00139317,-118.3213835
64729,MAIN,1-Mar-13,1501 SUNSET PLAZA DR,8' E/W SUNSET PLAZA DR,45' N/N STEBBINS TERRACE,6,STEEL,1929,48083,,1,,,,,DE LA CRUZ,146-171,8,16,"ORDER #1310492 - SET UP TRAFFIC CONTROL, DRILLED HOLES & LOCATED LEAK, BROKE OUT TRENCH, EXCAVATED, REPAIRED LEAK, GATEMAN R. TRUJILLO PINCHED DOWN MAIN, BACKFILLED & LAID TEMP OIL, CLEANED AREA, PICKED UP TRAFFIC CONTROL & LEFT JOB SAFE.",34.09782334,-118.3817355
64787,MAIN,2-Mar-13,1011 WILCOX AVE,17' EW WILCOX AVE,127' NN ROMAINE ST,4,C.I.,1923,31447,SPLIT,1,,,,B,SMITH,144-186,8,16,"UNBURIED - 1 - BURIED CAP. SHUT DOWN MAIN, DUG OUT LEAK, CUT IN 2' WITH CPLGS. BACKFILL & TEMP, FLUSH MAIN, P/U MADE.",34.0893424,-118.331022
64732,MAIN,4-Mar-13,1450 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,990' EE RISING GLEN DR,6,STEEL,1929,48083,RUST HOLE,1,,,,,GONZALES,146-171,8,24,"FOUND LEAK ON 6"" STL MAIN USES 6""X 12"" CLAMP",34.09627689,-118.3819249
64733,MAIN,4-Mar-13,8442 YUCCA TR,6' NS YUCCA TR,32' EE KIRKWOOD DR,6,STEEL,1926,43232,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,150-174,6,18,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.10331374,-118.3739006
64815,MAIN,4-Mar-13,9651 SOPHIA AVE,9' WCL SOPHIA AVE,400' NCL ITASCA ST,4,C.I.,1963,82203,SPLIT,1,,,NOT APPLIED,CLAY,MAO,202-138,8,24,"INSTALLED A 6""X 12"" REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, BASED & OILED, CLEANED STREET, SITE IS CLEAN & SAFE FOR PEDESTRIANS & VEHICLE TRAFFIC.",34.24627033,-118.4880189
64730,MAIN,4-Mar-13,1426 SEABRIGHT PL,3' SN SEABRIGHT PL,247' EE SEABRIGHT DR,4,C.I.,1951,68130,ROUND CRACK,1,,,NONE,ROCKY,SPEARS,146-159,8,24,"INVESTIGATED POSSIBLE LEAK ON F.H. LATERAL FOUND 4"" C.I. ROUND CRACK LEAK ON MAIN, AND REPAIRED WITH 4""X 8"" 360 DEGREE TB ID# 1308010",34.09715993,-118.424563
64731,MAIN,4-Mar-13,VENICE BLVD/ NATIONAL BLVD S/W CORNER,16' NS VENICE BLVD,6' WE NATIONAL BLVD,8,C.I.,1933,69635,SPLIT,1,,,,,BLACK,122-168,,,"FOUND 8"" C.I. LEAK MADE SITE SAFE, EXCAVATE REPAI LEAK 284 CAME TO RELIEVE CREW & BACKFILL",34.02932574,-118.3881816
64734,MAIN,5-Mar-13,2700 RUNYON CYN RD (PVT),3' EW RUNYON CYN RD (PVT),APROX. 1100 SS MULHOLLAND DR,6,STEEL,1926,43116,RUST HOLE,1,,,LIGHT,DECOMP GRANITE,SCHWEINBOLD,154-180,6,18,"REPAIRED WATER MAIN WITH WOOD & CLAMP. BACKFILLED, TAMPED & BARRICADED. HELP MAKE PICK-UP. ST. MAINT. TO PAVE ROAD SOON.",34.11731689,-118.3511228
64738,MAIN,5-Mar-13,2341 LIVE OAK DR (EAST),104' SS RED OAK DR,4' EW LIVE OAK DR (EAST),12,C.I.,1963,83675,CLAMP,1,,,,C,GONZALES,152-192,8.5,23.5,"FOUND LEAK ON 12""X 12""X 1"" VENTED 360 DEGREE CLAMP REMOVED INSTALLED NEW 12""X 12""X 1"" VENTED 360 DEGREE CLAMP CONNECTED 1"" COPPER SERVICE.",34.1137446,-118.311026
64735,MAIN,5-Mar-13,10940 BELLAGIO RD,100' NN BELLAGIO WAY,3' EW BELLAGIO RD,4,STEEL,1939,56214,,1,,,,,GONZALES,140-147,5,15,"FOUND LEAK ON 4"" STL RIGHT OF WAY MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.07865503,-118.4563752
64981,MAIN,5-Mar-13,1125 N ALAMEDA ST,127' NN YOUNG ST,16' WE ALAMEDA,6,,,,ROUND CRACK,1,,,,CLAY,ROGERS,034-213,9,34,SET UP TRAFFIC INVESTIGATED W/M LEAK FOUND ROUND CRACK REPAIRED WITH 360 DEGREE BACKFILLED WITH CON ROCK CLEANED UP LEFT SITE SAFE,33.7868816,-118.242433
64285,MAIN,5-Mar-13,1148 N. NEW HAMPSHIRE AVE,340' S/S LEXINGTON,22' E/W N. NEW HAMPSHIRE AVE,4,C.I.,1921,27720,SPLIT,1,,,,,HOOVER,146-198,9,18,"REPAIRED 4"" CI MAIN CUT IN 3' OF DI RETAPPED SERVICE @ 1148 NEW HAMPSHIRE. BACKFILLED, TEMP ASPHALT, CLEAN UP SITE SAFE.",34.09241799,-118.2928222
64736,MAIN,6-Mar-13,8888 VENICE BLVD,10' NS VENICE BLVD,22' EE NATIONAL BLVD,8,C.I.,1933,69635,RUST HOLE,1,,,NONE,LOAM,SPEARS,122-168,13,50.5,"CUT IN 8' OF 8"" DI PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.02935956,-118.3878232
64816,MAIN,6-Mar-13,4738 AQUEDUCT AVE,12' ECL AQUEDUCT AVE,405' NCL MOORPARK ST,6,C.I.,1961,80925,ROUND CRACK,1,,,,CLAY,HARDY,168-144,1,3,REPAIR ROUND CRACK.,34.15734385,-118.4736391
64817,MAIN,6-Mar-13,16750 LABRADOR ST,12' SCL LABRADOR ST,115' ECL PETIT ST,6,C.I.,1956,74436,"SPLIT, RUPTURE",1,,,,CLAY,MAO,202-135,7.5,28,"REPLACED 40"" OF 6"" PIPE, SANDED AROUND MAIN, CLEANED STREET, SITE SAFE, LEFT CONES.",34.24929873,-118.497659
64737,MAIN,6-Mar-13,2045 S COLBY AVE,20' EW COLBY AVE,166' NN MISSISSIPPI,4,C.I.,1923,31975,,1,,,,,BLACK,124-150,6.5,19.5,"FOUND DCI LEAK, NOT FROZEN COULD NOT SHUT OFF. GATE TURNED DOWN MAIN CUT OFF CLAMP. REPLACE WITH 360 DEGREE. BACKFILLED AND OILED. DID NOT MARK OUT FOR SAW OUT. SEE ATTACHMENT FOR SIDELINE INFO!",34.03775814,-118.4465775
64980,MAIN,7-Mar-13,11TH AVE @ 71ST STREET,17' E/W 11TH AVE,23' S/N 71ST STREET,6,C.I.,1924,34353,"RUST HOLE, BLOW OUT",1,,,N/A,B,MCEACHERN,102-186,4,20,"6"" CAST IRON MAIN BLEW OUT IN THE INTERSECTION OF 11TH AVE @ 71ST ST. CONTACTED TROUBLE BOARD, GATEMAN, ISOLATED MAIN BETWEEN 71ST AND 67TH ST ON 11TH AVE. EXCAVATED AND REPLACED ABOUT 4' OF PIPE FOR REPAIR. CHARGED SYSTEM AND FLUSHED MAIN. NOLEAKS. GATEMAN ROMO TOOK SAMPLE.",33.97573887,-118.3294388
64980,MAIN,7-Mar-13,11TH AVE @ 71ST STREET,17' E/W 11TH AVE,23' S/N 71ST STREET,6,C.I.,1924,34353,"RUST HOLE, BLOW OUT",1,,,N/A,B,MCEACHERN,102-186,4,20,"6"" CAST IRON MAIN BLEW OUT IN THE INTERSECTION OF 11TH AVE @ 71ST ST. CONTACTED TROUBLE BOARD, GATEMAN, ISOLATED MAIN BETWEEN 71ST AND 67TH ST ON 11TH AVE. EXCAVATED AND REPLACED ABOUT 4' OF PIPE FOR REPAIR. CHARGED SYSTEM AND FLUSHED MAIN. NOLEAKS. GATEMAN ROMO TOOK SAMPLE.",33.97570284,-118.329439
64286,MAIN,7-Mar-13,1316 WESTERN AVE,195' N/N FOUNTAIN AVE,37' E/W WESTERN AVE,6,C.I.,1936,54150,SPLIT,1,,,,,SOLIS,146-192,14,28,"LOCATE WATER MAIN (2) LOCATE LEAK; BROKE OUT; EXCAVATE EXPOSED SPLIT ON 6"" C.I. REMOVE; INSTALL D.I. 6"" W/2-MECH COUPLINGS. BACKFILL; LEFT SAFE. LANE WERE ALL OPEN WHEN LEFT.",34.09551913,-118.3092269
64739,MAIN,7-Mar-13,10217 CLUB PL,19' SS CLUB PL,140 W/W MOTOR AVE,4,C.I.,1927,44151,"ROUND CRACK, AT BELL",1,,,BAD,ADOBE,WASHINGTON,126-165,4,8,"REPAORTED AS HIT MAIN, FOUND ROUND CRACK AT BELL - CUT IN 18"" NIPPLE & 2 MECH. CPLGS. MADE 2 GATE SHUT OFF & FLUSH. BACKFILL & EXCAVATION WILL BE DONE BY POWER SECTION.",34.0426574,-118.4052194
64740,MAIN,8-Mar-13,364 ST. CLOUD RD,20' SN ST CLOULD RD,22' WW PIERRE RD,6,STEEL,1925,41611,RUST HOLE,1,,,LITE RUST,LOAMY SAND,SCHWEINBOLD,142-153,7,21,"REPAIRED 6"" STL WATER MAIN WITH WOOD & CALMP. BACKFILL, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.0851135,-118.4380292
64818,MAIN,9-Mar-13,16830 KILLION ST,8' S/CL KILLION ST,35' ECL ALBERS ST,6,D.I.,1948,71748,SPLIT,1,,,,MUCK,JOSEPH,174-135,11.5,44.5,"CALLED OUT TO FIX 6"" BLOW OUT DUG OUT CUT IN 7 OF DI MAIN TO FIX LEAK BACKFILLED WITH SLURRY.",34.17111306,-118.5003646
64287,MAIN,9-Mar-13,3230 MINES AVE,2' W/W CONCORD ST,14' N/S MINES AVE,4,C.I.,,,RUST HOLE,1,,,,,GIBBS,118-222,7,14,"SET-UP TRAFFIC, EXCAVATED9'X 3' DOWN TO WATER MAIN. FOUND RUST HOLE ON 4"" C.I. WATER MAIN. PINCHED DOWN MAIN. INSTALLED 4""X 12"" REPAIR CLAMP. CLEANED UP. LEFT AREA SAFE.",34.01869933,-118.2089961
64819,MAIN,10-Mar-13,10215 CASABA AVE,9' WCL CASABA AVE,139' NCL TUBA ST,2,GALVANIZED,1961,80057,BLOW OFF,1,,,NOT APPLIED,CLAY,MAO,204-111,6.5,13,"REPLACED BLOW-OFF, LEAK NOT ON MAIN.",34.2563775,-118.5761153
64741,MAIN,11-Mar-13,6902 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,35' W/W MANSFIELD,6,C.I.,1919,26242,,1,,,,,SPEARS,144-183,12,42,"SET UP TRAFFIC AT 6902 SANTA MONICA BL. CUT IN 5' OF 6"" D.I. PIPE. BACKFILLED 7'X 14' EXCAVATION. JOB SITE SAFE, WORK COMPLETE.",34.09065016,-118.3406635
64288,MAIN,11-Mar-13,1615 SUNNY HEIGHTS DR,10' S/N SUNNY HEIGHTS DR,190' E/E MARCHENA DR,8,STEEL,1964,84192,JOINT,1,,,,,PRECIADO,150-219,14,28,"FOUND LEAK ON VITRALIC COUPLING REMOVED & INSTALLED 8"" BUTT STRAP. ALSO INSTALLED TWO ANODES & HAD ENAMEL BACKFILLED WITH CONROC & TAP",34.10610991,-118.2180459
64742,MAIN,11-Mar-13,567 FAIRFAX AVE,44' SS LINDENHURST AVE,20' EW FAIRFAX AVE,12,C.I.,1925,35347,CLAMP,1,,,,C,GONZALES,136-177,8,33,"FOUND D.C.I. LEAK AT CLAMP REMOVED CLAMP USED 12""X 12"" CLAMP FOR REPAIR.",34.06553801,-118.3614519
64744,MAIN,12-Mar-13,8621 GUTHRIE AVE,18' NS GUTHRIE AVE,105' EE CORNING ST,6,C.I.,1929,48433,RUST HOLE,1,,,THICK,HARD CLAY,SCHWEINBOLD,126-171,5,14,"REPAIR 3 LEAKS WITH 2 CLAMPS ON WATER MAIN. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.04086167,-118.3798662
64743,MAIN,12-Mar-13,8720 VENICE BLVD,40' EE SHERBOURNE DR,28' NS VENICE BLVD,8,C.I.,1933,52801,SPLIT,1,,,,C,GONZALES,124-171,7.5,27.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 20"" CLAMP FOR REPAIR.",34.03224649,-118.3828188
64290,MAIN,12-Mar-13,2751 MALABAR ST,142' W/W FOREST AVE,,8,C.I.,,,CLAMP,1,,,,,ARIAS,128-225,5,5,"WHILE EXCAVATING SERVICE RETAPS 8""X 1"" SERVICE SADDLE ON EXISTING 8"" C.I. MAIN BLEW OFF, RUSTED BALES ON SADDLE. INSTALLED NEW 8""X 1"" SADDLE WITH 1"" PLUG.",34.04754725,-118.2005116
64745,MAIN,12-Mar-13,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,150' EE RISING GLEN,6,STEEL,1929,48083,RUST HOLE,1,,,,C,GONZALES,146-171,6,18,"FOUND TWO LEAKS ON 6"" STL MAIN USED TWO 6""X 12"" CLAMPS FOR REPAIR.",34.09652723,-118.3829377
64289,MAIN,13-Mar-13,555 N HOBART BLVD,,S/W/C INTERSECTION,8,C.I.,1975,92647,RUST HOLE,1,,,,,SOLIS,142-195,8.5,17,,34.08168889,-118.3057859
64747,MAIN,13-Mar-13,15511 ADAGIO CT,157' WW CASIANO RD,12' SN ADAGIO CT,4,STEEL,1973,91608,,1,,,,C,GONZALES,154-144,4,16,"FOUND LEAK ON THREADS OF 1"" CORP STOP REMOVED CORP. STOP INSTALLED NEW STOP RECONNECTED 1"" COPPER.",34.11966616,-118.4745087
64746,MAIN,13-Mar-13,1140 BROOKLAWN DR,1369' SS GREENDALE AVE,21' EW BROOKLAWN DR,8,D.I.,2004,105225,CLAMP,1,,,,,GONZALES,144-156,6,21,"FOUND LEAK ON 8"" D.I. MAIN SERVICE CLAMP BAIL ROTTEN AWAY REPLACED SERVICE CLAMP RECONNECTED SERVICE.",34.08895459,-118.433027
64820,MAIN,14-Mar-13,15764 MARLIN PL,15' SCL MARLIN PL,632' WCL HASKELL AVE,6,C.I.,1971,89450,RUPTURE,1,,,,CLAY,MAO,182-141,7.8,23.3,BLOW OUT #WVT26,34.19660267,-118.4770167
64748,MAIN,15-Mar-13,10418 TENNESSEE AVE,24' NS TENNESSEE AVE,84' WW BEVERLY GLEN BLVD,6,C.I.,1924,32801,SPLIT,1,,,GOOD,CLAY,DE LA CRUZ,128-159,8,16,"SET UP TRAFFIC CONTROL, SOUNDED EXISTING HOLES, DRILLED NEW HOLES, LOCATED LEAK, BROKE OUT & EXCAVATED, FOUND SMALL SPLIT ON PIPE, REPAIRED WITH 6""X 12"" 360 DEGREE CLAMP, GATEMAN GARY PINCHED MAIN, BACKFILLED & OILED, CLEANED UP, PICKED UP TRAFFIC CONTORL & LEFT JOB SITE SAFE.",34.04827408,-118.4193092
64979,MAIN,15-Mar-13,11TH AVE,18' WE 11TH AVE,13' NN FLORENCE AVE,6,C.I.,,,,1,,,,,THOMAS,102-186,2,12,REDWOOD PLUG LEAKING IN CONNECTION EXCAVATION ON FLORENCE AVE. CUT NEW REDWOOD PLUG ON 11TH AVE JUST NORTH OF FLORENCE TO STOP LEAK.,33.9747158,-118.3294443
64749,MAIN,15-Mar-13,7963 WILLOW GLEN RD,20' SN WILLOW GLEN RD,898' WW WOODSTOCK RD,6,STEEL,1936,47672,RUST HOLE,1,,,,,WASHINGTON,156-174,6,12,"REPAIRED 6"" STL MAIN, RUST HOLE ON BOTTOM, 6""X 12"" 360 DEGREE CLAMP BACKFILLED OILED 5'X 3' EXCAVATION, NEED LARGE PICK UP FOR TOMMORROW.",34.11976138,-118.3706409
64291,MAIN,15-Mar-13,2820 MALABAR ST,196' E/E FOREST AV,,8,C.I.,,,SPLIT,1,,,,,ARIAS,128-225,6,12,"DURNING SERVICE RETAP EXCAVATIONS, FOUND 8"" C.I. MAIN LEAKING. MAIN WAS LEAKING. PREFORMED CUT AND PLUG AND ELIMINATED THIS SECTION OF MAIN.",34.04702117,-118.1992959
64292,MAIN,16-Mar-13,2910 W 8TH ST,30' N/S 8TH ST,79' W/W WESTMORELAND,4,C.I.,,,RUST HOLE,1,,,,SANDY LOAM,LEROY,132-198,8,24,,34.05768867,-118.2894402
64293,MAIN,16-Mar-13,2910 W 8TH ST,30' N/W 8TH ST,91' W/W WESTMORELAND,4,C.I.,1905,50130,SPLIT,1,,,,,HOOVER,132-198,9,18,REPLACED 11' OF CI W/ DI BACKFILLED TEMP ASPHALT LEFT SITE SAFE.,34.05768845,-118.2894863
64751,MAIN,18-Mar-13,8045 WILLOW GLEN RD,350' EE THAMES PL,10' NS WILLOW GLEN RD,6,STEEL,1936,43070,RUST HOLE,1,,,,C,GONZALES,154-174,8,24,"FOUND LEAK ON 6"" STL MAIN. USED 6""X 12"" CLAMP FOR REPAIR.",34.11874016,-118.3722034
64750,MAIN,18-Mar-13,1234 WETHERLY DR,7' WETHERLY DR,374' SS ST IVES DR,2,COPPER,1950,67465,,1,,,,SAND,SCHWEINBOLD,146-168,2.5,7.5,"PINCHED DOWN 2"" COPPER WATER MAIN & CUT OUT RUPTURE & 2""X 6"" CLAMP. APPLIED 6"" OF 2"" COPPER & FITTINGS. FLUSHED WATER MAIN. BACKFILLED SAND & SOD. COMPLETE SWEPT AREA.",34.0928863,-118.3885873
64978,MAIN,18-Mar-13,1421 W 60TH PL,214' WW NORMANDIE AVE,21' NS 60TH PL,4,C.I.,1921,29050,,1,,,,,ROGERS,106-195,8,16,"WORK TODAY 4"" W/M LEAK REPLACED WITH  VENTED 360 DEGREE REPAIR CLAMP LEAK AT SERVICE #135920 CURB VALVE CLEANED UP SITE LEFT SITE SAFE",33.98500017,-118.3010789
64821,MAIN,18-Mar-13,6345 JUMILLA AVE,9' ECL JUMILLA AVE,24' SCL FRIAR ST,4,C.I.,1953,70293,SPLIT,1,,,NOT APPLIED,CLAY,MAO,180-117,8,24,"INSTALLED 4""X 12"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE.",34.27494083,-118.4044143
64821,MAIN,18-Mar-13,6345 JUMILLA AVE,9' ECL JUMILLA AVE,24' SCL FRIAR ST,4,C.I.,1953,70293,SPLIT,1,,,NOT APPLIED,CLAY,MAO,180-117,8,24,"INSTALLED 4""X 12"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE.",34.18556936,-118.5632466
64295,MAIN,18-Mar-13,3253 FLETCHER DRIVE,22' N/S FLETCHER DRIVE,309' E/E MOSS AVE,69,STEEL,1953,69639,,1,,,,,VALENLA,154-213,,,"E. KITCHING 3/27/13: THIS LEAK WAS ON 16"" GATE VALVE BODY - GV WAS REPLACED W/ NEW UNIT GV# 220/221 ON GS# 154-213",34.11776043,-118.2415681
64752,MAIN,18-Mar-13,1527 SUNSET PLAZA DR,7' E/W SUNSET PLAZA DR,1121' S/S FOREST KNOLL DR,6,STEEL,1927,44765,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,148-171,5,14,"REPAIRED 6"" WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. SWEPT AREA. HELP MAKE PICK UP.",34.09846617,-118.3814674
64294,MAIN,19-Mar-13,1902 PARK AVE,9'W/W GLENDALE BLVD,17' E/W PARK AVE,12,C.I.,,,COUPLING,1,,,,,GIBBS,140-207,7,14,"INVESTIGATED LEAK ON 12"" MAIN. EXCAVATED, FOUND LEAK ON MECHANICAL COUPLING, REPAIRED LEAK BY TIGHTENING MECHANICAL COUPLING. BACKFILLED, OIL, TEMP OIL. LEFT AREA SAFE.",34.0762438,-118.2615318
64854,MAIN,19-Mar-13,13569 CONTOUR DR,,277' NCL VENTURA CYN,4,C.I.,1926,36514,"CLAMP, HIT",1,,,BAD,C,GONZALES,164-156,4,16,CREW MADE REPAIRS.,,
64296,MAIN,20-Mar-13,4TH STREET BRIDGE / SANTA FE AVE,3' N/S 4TH STREET,1200 E/E SANTA FE AV,12,STEEL,1931,50944,CLAMP,1,,,,,MINGO,126-216,8.5,17,"MAIN IN SIDEWALK, CONCRETE FLOOR, REMOVED VITRALIC COUPLING",34.04146183,-118.2286195
64727,MAIN,20-Mar-13,1604 SUNSET PLAZA DR,7' W/E SUNSET PLAZA DR,13' N/N EVANVIEW DR,6,STEEL,1927,44765,,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-171,9,25.5,"REMOVED 6""X 4"" TEE STL & REPALCED WITH 2' OF 6"" DI PIPE & 2- 6"" MECH. COUPLINGS. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN & SWEPT UP.",34.10017189,-118.3804825
64976,MAIN,20-Mar-13,N CENTER ST,6' E/W CURB N CENTER ST,133' N/N KNOLL DR,4,C.I.,1962,81220,,1,,,BAD,,ROGERS,020-201,7.5,15,"WORK TODAY H. ROGERS G. SCHELEST SET UP TRAFFIC FOUND W/M LEAK 132' NN KNOLL DR 4"" RUST HOLE EXCAVATED SERVICE TRENCH INSTALLED 4FT OF 4"" D.I. PIPE BACKFILLED CLEANED UP LEFT SITE SAFE/ SHUT DOWN & RETAP 3/4"" SERVICE.",33.75045767,-118.2845926
64297,MAIN,21-Mar-13,711 S OLIVE ST,161' S/S 7TH ST,,8,,,,ROUND CRACK,1,,,,,SOLIS,128-210,8,29,BROKE OUT; FOUND LEAK; REPAIR; BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.,34.04618457,-118.2559777
64753,MAIN,21-Mar-13,801 LATIMER ROAD,0' S OF (CUL-DE-SAC) LATIMER ROAD,854' SS SUNSET BLVD,6,STEEL,1946,64337,CLAMP,1,,,,DIRT,KELLY,128-132,9,17,"EXCAVATION CONED, BARRICADED AND TAPED OFF.",34.04462744,-118.5117547
64298,MAIN,21-Mar-13,1108 ONEONTA DR,517' S/S OBAN DR,9' E/W ONEONTA DR,6,C.I.,1927,45475,ROUND CRACK,1,,,,,GIBBS,154-222,9.5,19,"REPAIRED LEAK ON 6"" C.I. WATER MAIN. CUT IN 2 FEET OF NEW D.I. PIPE AND REPTAPPED SERVICE # 1238839 AT 1108 ONEONTA DR. CLEANED UP, LEFT SITE SAFE.",34.11633495,-118.2160309
64299,MAIN,21-Mar-13,6240 MERIDIAN ST,80' S/S MERIDIAN ST,,20,C.I.,1947,65233,JOINT,1,,,,,SOLIS,154-231,8,16,"RECAULK 20"" JOINT",34.11983178,-118.1817553
64300,MAIN,22-Mar-13,BEAUDRY AVE,20' W/E BEAUDRY AVE,20' N/N SUNSET BLVD,6,C.I.,,,,1,,,,,SALAS,136-210,14.5,58,"FOUND TOP OF 30 DEGREE CI BEND BLOWN OUT. REPLACED USING A 22 DEGREE BEND ABD 11 DEGREE BEND AND A 6"" DRESSER. POURED THRUST BLOCK. BACKFILLED WITH CONROCK.",34.06542765,-118.2489313
64855,MAIN,22-Mar-13,13640 FILMORE ST,207' ECL KEWEN AVE,6' SCL FILMORE ST,20,,,,,1,,,,,OBREGON,208-156,8,16,"POUNDED LEAD BACK IN TO 20"" JOINT, JOB COMPLETE.",34.26572543,-118.4298055
64754,MAIN,22-Mar-13,901 HANLEY AVE,12' SN HANLEY AVE,5' EE DEERBROOK LN,6,C.I.,1949,66918,SPLIT,1,,,NONE,LOAM,SPEARS,138-138,8,23,"REPAIRED 7"" SPLIT ON 6"" C.I. MAIN. REPAIRED LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07395512,-118.4861735
64983,MAIN,22-Mar-13,657 W O'FARRELL,334' W/W GRAND,15' N/S O'FARRELL,8,D.I.,1982,96848,RUST HOLE,1,,,,,BROWN,018-198,8,24,"SET UP TRAFFIC FOR SAFETY OF CREW. DRILLED HOLES FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND RUPTURE, INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.74598116,-118.2913002
64975,MAIN,22-Mar-13,7215 S ST ANDREWS PL,18' EW ST ANDREWS PL,101' SS FLORENCE AVE,4,C.I.,1927,44394,RUST HOLE,1,,,RUST,CLAY,ANDERSON,102-192,8,24,"FOUND 4"" CI MAIN WITH HOLES BLOWN OUTOR SIDE REMOVED BAD PIPE AND INSTALLED 2FT DI PIPE W/ TWO MECH. COUPLINGS BACKFILLED AND OILED EXCAVATION LEFT SAFE.",33.97415293,-118.3112048
64982,MAIN,23-Mar-13,IN ALLEY NORTH OF GARDENA BLVD,20' NS ALLEY NORTH OF GARDENA BLVD,100' WW MENLO AVE,6,C.I.,1930,68619,"RUST HOLE, SPLIT",1,,,,,ANDERSON,068-198,11.5,22.5,"FOUND 6"" CI MAIN BREAK. REMOVED 3FT OF SPLIT CAST IRON PIPE INSTALLED 3' DI PIPE W/ 2 MECH COUP. FOUND SMALL HOLE IN CI ' AWAY FROM REPAIR. INSTALLED 360 DEGREE CLAMP. BACKFILLED AND OILED LEFT SAFE.",33.88212004,-118.2895681
64822,MAIN,23-Mar-13,4500 WHITE OAK PL,4' N/CL WHITE OAK PL,156' W/CL ALONZO AVE,6,C.I.,1955,73702,SMALL RUPTURE,1,,,NOT APPLIED,CLAY,MAO,166-129,8,41,"INSTALLED 6""X 12"" REPAIR CLAMP ON SMALL RUPTURE, STOPPED LEAK, BACKFILLED WITH SLURRY, LEFT CONES, BARRICADES, CAUTION TAPE, LEFT JOBSITE SAFE & CLEAN.",34.15090055,-118.5221788
64301,MAIN,25-Mar-13,939 VALENCIA ST,213' N/N OLYMPIC BLVD,70' E/W VALENCIA ST,6,,1915,22931,,1,,,,,CHESTERTON,130-204,3,15,THE TWO INCH CORP. BLEW OUT OF THE OLD MAIN. WE MADE THE REPAIR WITH A 360 DEGREE REPAIR CLAMP.,34.04903921,-118.2720187
64756,MAIN,26-Mar-13,5638 BRIARCLIFF RD,387' WW VERDE OAK RD,11' NS BRIARCLIFF RD,4,STEEL,1924,34659,RUST HOLE,1,,,,C,GONZALES,152-192,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" 360 DEGREE CLAMP FOR REPAIR.",34.10891166,-118.3131648
64302,MAIN,26-Mar-13,5253 EAGLE DALE AVE,416' S/S BROADWAY,19' E/W EAGLE DALE AVE,6,C.I.,1930,50178,ROUND CRACK,1,,,,,HOOVER,164-219,8,16,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.14421981,-118.2281162
64755,MAIN,26-Mar-13,700 KILKEA DR,19' EW KILKEA DR,37' NN MELROSE AVE,6,C.I.,1924,84960,CLAMP,1,,,THICK,ADOBE,SCHWEINBOLD,142-174,9,27,"CUT OUT LEAKING CLAMP & ANOTHER 6""X 12"" CLAMP & REPLACED WITH 2' OF 6"" DI PIPE & FITTINGS. BLOCKED UNDER PIPE. BACKFILLED, TAMPED, & OILED. CLEAN & SWEPT AREA.",34.08395074,-118.3669732
64757,MAIN,29-Mar-13,8170 LAUREL VIEW DR,271' EW CRESCENT HTS BLVD,5' SN LAUREL VIEW DR,4,STEEL,1926,43658,RUST HOLE,1,,,,C,REYES,148-174,8,16,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 4 SECTION, PINCHED DOWN MAIN. APPLIED 4X 12 360 DEGREE CLAMP. OPEN MAIN, BACKFILLED CLEANED UP LEFT SITE SAFE.",,
64852,MAIN,31-Mar-13,4617 MORSE AVE,2' WCL MORSE AVE,210' NCL SARAH ST,6,C.I.,1937,39360,"ROUND CRACK, RUPTURE",1,,,NO,SILTY,CRUZ,168-159,18.6,117.6,"FOUND 13FT OF SPLIT 6"" CI PIPE AND MAJOR RUPTURE HOLE. 10+ FT. FROM EAST END OF SPLIT ONE SERVICE INVOLVED RETAP SERVICE ON NEW DI PIPE 4.5 FT. WEST OF WESTEND OF NEW DI PIPE. PARTIALLY BACKFILLED LEFT JOB SAFE MAJOR CLEAN UP STILL NEEDS TO BE PAVE YET",,
64407,MAIN,1-Apr-13,2711 ORCHARD AVE,97' NN 28TH ST,18' EW ORCHARD AVE,8,A.C.,1961,80602,"SPLIT, COLLAR",1,,,,,HOOVER,122-198,8,16,"REPAIR LEAK ON 8"" AC MAIN. CAPPED OLD SERVICE. 2711 ORCHARD AVE",34.02970674,-118.2874617
64858,MAIN,1-Apr-13,1125 N MCCADDEN PL,230' N/N SANTA MONICA BL,17' E/W MCCADDEN PL,4,C.I.,1927,44764,ROUND CRACK,1,,,,C,GONZALES,144-183,8,24,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIR",34.09147123,-118.3374712
64859,MAIN,2-Apr-13,12315 WASHINGTON PL,8' NS WASHINGTON PL,238' EE CENTINELA AVE,3,STEEL,1924,69485,CLAMP,1,,,NONE,CLAY,SPEARS,112-156,8,16,"FOUND 3"" STEEL WATER MAIN LEAKING AT ABANDONED SERVICE SADDLE. REMOVE 3""X 1.5"" SERVICE SADDLE, AND REPAIRED LEAK WITH 3""X 12"" 360 DEGREE CLAMP.",33.99991638,-118.4295481
64947,MAIN,2-Apr-13,23316 BALMORAL LN,BALMORAL LN,ATHELING WY,6,C.I.,1961,80763,ROUND CRACK,1,,,POOR,EARTH,GERALD,184-093,7,19,REMOVED 6IN. 360∫ CLAMP & INSTALLED NEW LINX6IN VENTED CLAMP. BBACKFILLED W/SAND & BASE. MADE SAFE FOR PICK UP AS PER SICHMELLER. NOTE: VENTED CLAMP WAS 6INX12IN (LIN. INLET),,
64408,MAIN,3-Apr-13,5349 ITHACA AVE,20' W/E ITHACA AVE,153' N/N HAVEN AVE,6,C.I.,1924,34839,SPLIT,1,,,BAD,CLAY,PRECIADO,140-234,8,16,"FOUND OLD REPAIR CLAMP ON 6"" PIPE REMOVED & INSTALLED 4FT OF DI PIPE & TWO 6"" DRESSERS BACKFILLED & TEMP",,
64861,MAIN,3-Apr-13,11050 STRATHMORE DR,20' NS STRATHMORE DR,73' EE MIDVALE AVE,6,STEEL,1928,46198,RUST HOLE,1,,,MED,CLAY,SCHWEINBOLD,134-150,7,14,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP. CLEANED & SWEPT AREA.",34.06425068,-118.4515182
64860,MAIN,3-Apr-13,951 INDIANA AVE,6' NS VERNON CT,499' EE LINCOLN BL,6,HDPE,2004,105207,CLAMP,1,,,N/A,CLAY,SPEARS,112-147,7,14,"REPAIRED LEAK ON 6"" HDPE MAIN WHERE PLASTIC SADDLE HAD POPPED OFF USED 6""X 1"" SADDLE CLAMP, AND 1"" CORP VALVE TO MAKE REPAIRS.",34.00081725,-118.4630998
64409,MAIN,5-Apr-13,923 W 6TH ST,14' N/S 6TH ST,240' W/W S FIGUEROA ST,8,C.I.,1929,68551,SPLIT,1,,,BAD,CLAY,PRECIADO,130-207,5.5,11,"FOUND LARGE SPLIT ON 8"" MAIN. CUT IN 18FT OF DI PIPE & INSTALLED TWO 8"" DRESSERS BACKFILLE WITH CON ROCK & TEMP.",34.05142277,-118.2591634
64862,MAIN,5-Apr-13,1900 MLK JR BL,22 E/W GRAMERCY PL,3' SS MLK JR BL,8,C.I.,1929,48007,SPLIT,1,,,NONE,LOAM,SPEARS,116-192,8,24,"CUT IN 8""X 6"" TEE CONNECTED 6"" F.H. LATERAL TO REPAIR 8"" C.I. MAIN LEAK AT F.H. TEE.",34.01069632,-118.3138449
64410,MAIN,6-Apr-13,864 S VERMONT AVE,68' NN JAMES WOOD,,30,C.I.,1911,14740,RUST HOLE,1,,,,,SOLIS,132-198,5.5,16.5,"PROSPECTING AND EXCAVATING WE ACCIDENTLY HIT 1`"" INSERT. PARTIAL PINDOWN. INSTALL REWOOD PLUG AND 1.5X 30"" SADDLE.",34.05616241,-118.2915793
64863,MAIN,8-Apr-13,2110 PATRICIA AVENUE,W PATRICIA AVENUE,73' SS HOLMBY AVENUE,4,C.I.,1924,32801,ROUND CRACK,1,,,,CLAY,KELLY,130-159,9,17,"REPAIRED (1) 4"" C.I. MAIN LEAK FOR STREET REPAIR.",34.05081012,-118.4237517
64864,MAIN,8-Apr-13,2300 W 29TH PL,10' EW ARLINGTON AVE,19' NN 23RD PL,12,STEEL,1964,82052,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-189,8,20,"REPAIRED PINHOLE LEAK ON 12"" STEEL WITH LARGE SCREW PIN.",34.02834425,-118.3176848
64866,MAIN,9-Apr-13,7933 WILLOW GLEN RD,10' NS WILLOW GLEN RD,437' WW WOODSTOCK RD,6,STEEL,1928,47672,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,154-174,7.5,15,"REPAIRED WATER MAIN WITH REDWOOD & CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP CLEAN & SWEPT AREA.",34.11896757,-118.3707134
64865,MAIN,9-Apr-13,1011 3RD ST,22' EW 3RD ST,141' SS OLYMPIC BL,4,C.I.,1913,17690,SPLIT,1,,,NONE,CLAY,SPEARS,130-189,5.5,16.5,"REPAIRED 5"" SPLIT IN 4"" C.I. MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.05227909,-118.3178018
64948,MAIN,9-Apr-13,22122 ERWIN ST,ERWIN ST,GLADE AVE,8,C.I.,1965,85109,SPLIT,1,,,POOR,EARTH,GERALD,178-102,12.5,86,"8INX8FT BLOWOUT. REPLACED W/8INX8FT DI PIPE W/2EA MECH DRESSERS. BACKFILLED W/SLURRY & MADE SAFE W/SAND BAGS, BARACADES & CAUTION TAPE. CLEAN & WASH W/WATER & MADE SAFE.",34.18277175,-118.6084094
64950,MAIN,12-Apr-13,16150 STAGG ST,STAGG ST,WOODLEY AVE,6,C.I.,1961,80910,RUST HOLE,1,,,POOR,EARTH,GERALD,188-141,8,16,FOUND 3IN DIG HOLE LEAK ON 6IN F/S CI. REPAIRED W/360∫ CLAMP. ALSO LOCATED SMALL LEAK APPROX. 5FT N OF FIRST LEAK. BACKFILL W/SAND & BASE. CLEAN & BARRACADED FOR SAFE TRAFFIC USE. 2ND LEAK WILL HOLD FOR MON 04/15/13,34.21296759,-118.4854501
64867,MAIN,12-Apr-13,1355 MONACO DRIVE,7' EW CURB ON MONACO DR,52' SS ROMANY DRIVE,6,C.I.,1926,42740,CLAMP,1,,,,,KENT,132-135,8,24,"6"" CI MAIN LEAK @ 1"" CORP.",34.05480065,-118.5010331
64868,MAIN,12-Apr-13,RUNYON CYN RD,1 MILE NN N VISTA ST,9' EW RUNYON CYN RD,,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,152-180,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS",34.11323884,-118.3505085
64843,MAIN,13-Apr-13,10511 COLEBROOK ST,156' WCL WHEATLAND,6' NCL COLEBROOK ST,6,C.I.,,,SPLIT,1,,,,,LOPEZ,204-177,11.5,60.3,"6' BLOW OUT. PREVIOUS PATCH IN AREA. MADE REPAIRS. SAFE IN SERVICE. *ASPHALT START 67' E OF CL OF WHEATLAND, END 177' TOTAL 110'LX 32'W",34.25317063,-118.3579906
65554,MAIN,13-Apr-13,9823 S. MAIN ST.,17' E/W MIAN ST.,43' N/N 99TH ST.,8,C.I.,1930,49830,ROUND CRACK,1,,,,,J. LUCERO,092-204,9,29.8,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED MADE, REPAIR TO BLOWN OUT SERVICE CLAMP. BY INSTALLING NEW CLAMP AND CORP TO STOP LEAK, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.94667534,-118.2739513
64869,MAIN,14-Apr-13,154 N BRISTOL AVE,190' SS HIGHWOOD ST,25' EW BRISTOL AVE,6,C.I.,1976,93026,SPLIT,1,,,,C,GONZALES,132-138,9.5,29,"BLOW OUT ON 6"" C.I. MAIN CUT IN 7' OF 6"" D.I. WITH TWO UNIONS",34.05803443,-118.4885421
64412,MAIN,15-Apr-13,987 S SERRANO AVE,16' EW S SERANO AVE,54' NN OLYMPIC BLVD,6,,1926,44073,RUST HOLE,1,,,,,PRECIADO,130-195,8,24,"FOUND SMALL RUST HOLE ON TOP OF 6"" MAIN INSTALLED 1-6"" REPAIR CLAMP 6""X 20"" BACKFILLED & TEMP",34.05289062,-118.3063655
64411,MAIN,15-Apr-13,SANTA MONICA BL,60' EE N VERMONT PL,,12,C.I.,,,JOINT,1,,,,,SOLIS,144-198,9,34,REPACK OR RE CAULK LEAD JOINT.,34.09237559,-118.2913797
64870,MAIN,15-Apr-13,1743 VICTORIA AVE,557' NN WASHINTON BL,15' EW VICTORIA AVE,12,C.I.,1930,49406,JOINT,1,,,,C,GONZALES,126-186,8,24,"FOUND LEAK ON 1"" CORP STOP USED 3/4"" PLUS TO STOP",34.04139341,-118.3316091
64951,MAIN,16-Apr-13,18433 ROSCOE BLVD,ROSCOE BLVD,RESEDA BLVD,6,C.I.,1958,78016,SPLIT,1,,,,MUCK,JOSEPH,192-126,11.5,56.5,"SET UP TRAFFIC DRILLED HOLES FOUND LEAK, BROKE OUT STREET 24"" THICK DUG OUT FOUND 8' SPLIT ON CI CUT IN 8 FT OF DI PLATED OILED PICK-UP TRAFFIC WILL...IN MORNING LEFT JOB SAFE.",34.22079174,-118.5345202
64871,MAIN,16-Apr-13,1724 WARNALL AVE,20' EW WARNALL AVE,231' NN SANTA MONICA BL,6,C.I.,1924,34736,RUST HOLE,1,,,NONE,CLAY,SPEARS,134-159,3,9,"REPAIRED RUST HOLE LEAK IN 6"" C.I. MAIN WITH 6""X 8"" 360 DEGREE CLAMP",34.06011528,-118.4218615
64844,MAIN,16-Apr-13,15451 DEERHORN RD,259'ECL BRIARWOOD DR,8' SCL DEERHORN RD,6,C.I.,1954,70432,SPLIT,1,,,,SHALE,OBREGON,164-144,8,24,"CUT IN 4' OF 6"" D.I. MAIN, DID RETAP OF 1"" SERVICE.",34.14197394,-118.4699279
64414,MAIN,17-Apr-13,3106 WILSHIRE BLVD,55' EE SHATTO PL,19' S/N WILSHIRE BLVD,4,C.I.,1927,44379,CLAMP,1,,,,,UNGSON,134-198,7.5,20.5,FOUND LEAK ON EXISTING 360 DEGREE REPAIR CLAMP; HEAVY THICK ROOTS; RE[LACED CLAMP & STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP OIL; LEFT SITE CLEAN & SAFE!,34.06189131,-118.2895468
64413,MAIN,17-Apr-13,100 W PICO BLVD,14' WW MAIN ST,44' SN W PICO BLVD,12,D.I.,2009,105683,JOINT,1,,,,,HOOVER,124-207,6.5,13,"REPAIRED LEAK ON 12"" DI JOINT W/ BELL CLAMP. BACKFILLED, TEMP ASPHALT, CLEANUP, LEFT SITE SAFE.",34.03663482,-118.2603964
64872,MAIN,17-Apr-13,952 PRINCETON DR,50' EE PRINCETON DR,15' NS OXFORD AVE,4,A.C.,,,JOINT,1,,,,C,GONZALES,106-150,11,31.5,"FOUND LEAK ON 4"" AC MAIN CUT IN 2' 4"" D.I. WITH TWO UNIONS.",33.98535764,-118.448296
64944,MAIN,18-Apr-13,21100 ROSCOE BLVD,ROSCOE BLVD,VARIEL AVE,16,,,,,1,,,,,MAO,192-108,6,18.7,"PLUG ON GATE BLEW OUT, STOPPED LEAK WITH REDWOOD PLUG.",34.21986358,-118.5929976
64877,MAIN,18-Apr-13,206 NORTH VENICE BL,13' N/S NORTH VENICE BL,4' E/E CANAL ST,16,D.I.,1992,101077,RUST HOLE,1,,,N/A,SANDY,ROGERS,106-144,15.5,111.5,"SET UP TRAFFIC INVESTIGATED SITE CALL FOR POWER CREW TO SECURE POLE. WATER CREW EXCAVATED MAIN & MADE REPAIR WITH A 16""X 24"" 360 DEGREE REPAIR CLAMP BACKFILL 80%, CLEANED UP, AND LEFT SAFE.",33.9855173,-118.4691967
64874,MAIN,18-Apr-13,333 BEL AIR RD,20' EW BEL AIR RD,25' NN COPA DE ORO RD,6,STEEL,1925,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,2,6,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP. 2ND LEAK ON MAIN.",34.08332424,-118.4404316
