LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
64875,MAIN,18-Apr-13,332 BEL AIR RD,20' EW BEL AIR RD,22' NN COPA DE ORO RD,6,STEEL,1925,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,2,6,"REPAIRED 3RD LEAK ON 6"" STEEL MAIN AT 332 BEL AIR RD. WITH 6"" 12"" 360 DEGREE CLAMP. BACKFILLED 3'X 6' EXCAVATION, WORK COMPLETE, JOBSITE SAFE.",34.0833197,-118.4404176
64873,MAIN,18-Apr-13,385 COPA DE ORO RD,20' EW COPA DE ORO RD,28' NS BEL AIR RD,6,STEEL,1925,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,4,12,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN IN GRASSY PARKWAY WITH LARGE SCREWPIN. BACKFILLED WITH SAND, AREA SAFE.",34.08324173,-118.4401944
64876,MAIN,21-Apr-13,2143 PATRICIA AVE,22' EW PATRICIA AVE,55' NN LOUSIANA AVE,4,C.I.,1924,32801,SPLIT,1,,,NONE,CLAY,SPEARS,130-159,6,12,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP. REPAIRED 2ND LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.04998394,-118.4230392
64952,MAIN,22-Apr-13,6441 PEACH AVE,PEACH AVE,VICTORY BLVD,6,C.I.,1938,39618,RUST HOLE,1,,,MUCK,EARTH,GERALD,180-144,8,40,"LARGE BLOWOUT ON TOP OF MAIN 34IN. DEPTH @ 41IN LENGTH. REPAIRED W/41IN DI & 2EA 6IN DRESSERS. BACKFILLED W/SAND BASE & SLURRY. BARRACADED, SAND BAGGED & MADE SAFE & CLEAN. REPAIR COMPLETED ON 04/22/2013. TEMP OIL WIL FOLLOW WITHIN A COUPLE OF DAYS.",34.18797437,-118.4676424
65562,MAIN,22-Apr-13,1418 W. 59TH PL.,21' N/S 59TH PL.,179' W/W NORMANDIE AVE.,6,C.I.,1921,29019,ROUND CRACK,1,,,,,J. LUCERO,106-195,4,8,"ARRIVED ON JOB, SET UP TRAFFIC, BROKEN OUT AND EXCAVATED, CREW WAS IN THE PROCESS OF RENEWING WATER SERVICE WHEN WATER MAIN STARTED LEAKING, MADE REPAIRS W/360 DEGREE REPAIR CALMP. BACKFILLED AND TEMPED. PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98667642,-118.3009262
64953,MAIN,22-Apr-13,17080 ATRIBUNE ST,TRIBUNE ST,AMSTOY AVE,6,C.I.,1953,70164,SPLIT,1,,,FAIR,MUCK,JOSEPH,208-135,14,29,"DRILLED HOLES. FOUND LEAK ON 1"" SERV. BROKE OUT DUG OUT FOUND RUST BALL ON MAIN & 1"" SERV. REMOVED RUST FOUND SMALL SPLIT ON MAIN. COULD NOT USE 360 CLAMP ON BACK SIDE 2 1"" SERVS. HAD TO BE CUT IN 2 FT OF DI PIPE RETAP MAIN TO REINSTALL 2 1"" SERV. BACKFILLED TAMP, TEMP& LEFT JOB SAFE",34.26680034,-118.5051781
64415,MAIN,22-Apr-13,3230 1/2 HUMBOLDT,,135' SS AVE 33,6,C.I.,1924,34884,RUST HOLE,1,,,,,SOLIS,142-222,7,14,MADE REPAIRS; BACKFILL AND TEMP W/ OIL LEFT SAFE & CLEAN.,,
64845,MAIN,22-Apr-13,13365 HERRON ST,18' SCL HERRON ST,234' WCL ELDRIDGE AVE,4,C.I.,1928,37520,CLAMP,1,,,OK,C,MARTINEZ,226-159,5,15,"SER. WAS INSTALLED ABOUT 1YR AGO, BAIL ON SER. CLAMP. BUSTED. MADE REPAIR WITH 4X 12X 360.",34.31680554,-118.4245406
64878,MAIN,22-Apr-13,4029 WILSHIRE BLVD,60' WW VAN NESS,8' SN WILSHIRE,8,D.I.,,,CLAMP,1,,,,,JOHNSON,134-192,13,65,CREW INVESTIGATED BROKE OUT AND MADE REPAIR ON MAIN. CREW CLEANED UP JOB SITE AND MADE JOB SITE SAFE.,34.06180848,-118.315579
64956,MAIN,23-Apr-13,4443 CANOGA DR,CONOGA DR,IGLESIA DR,6,C.I.,1961,80652,,1,,,,CLAY,MAO,166-105,9,35,"REPLACED 18"" OF PIPE. STOPPED LEAK. SANDED MAIN & BASED. CLEANED STREET & OILED",,
64880,MAIN,23-Apr-13,333 BEL AIR RD,20' EW BEL AIR RD,25' NN COPA DE ORO RD,6,STEEL,1925,41611,RUST HOLE,1,,,,LOAM,SPEARS,142-153,5,15,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.08322264,-118.4400042
64957,MAIN,23-Apr-13,22040 CALVERT ST,CALVERT ST,GLADE AVE,6,C.I.,1965,85108,,1,,,,CLAY,MAO,178-102,6.5,25.5,"INSTALLED 6X12 REPAIR CLAMP, STOPPED LEAK. JOB PROLONGED DUE TO EXCAVATING BY HAND TO AVOID SUBSTRUCTURES",34.18113819,-118.6072732
64954,MAIN,23-Apr-13,17342 LUDLOW ST,LUDLOW ST,ANDASOL AVE,6,STEEL,1928,37348,RUST HOLE,1,,,,EARTH,BERNAL,210-132,1.5,6,MAIN LINE CREW EXCAVATING NEXT TO OLD MAIN FOR NEW INSTALLATION. DIRT REMOVED FROM OLD MAIN. 2RUST HOLES BLEW OUT. MADE TEMP REPAIRS UNTIL STEEL MAIN DIES OUT,34.27087205,-118.5124556
64959,MAIN,23-Apr-13,16248 DARCIA PL,DARCIA PL,NOELINE AVE,4,COPPER,1957,76573,RUST HOLE,1,,,MUCK,EARTH,GERALD,166-138,10,20,LEAK AT BLOWOFF. FOUND LEAK ON 2INX8IN NIPPLE. R&R COMPLETE BLOW OFF ASSEMBLY RENEWAL. BACKFILL W/SAND & BASE MADE SAFE & CLEANED AREA. BARRACADED PATCH. TEMP W/OIL TO FOLLOW ON 4-24-13 AS PER J. SICHMELLER'S REQUEST,,
64879,MAIN,23-Apr-13,5427 ROMAINE ST,20' NS ROMAINE ST,303' WW WESTERN AVE,6,C.I.,1925,35222,CLAMP,1,,,LIGHT,CLAY,SCHWEINBOLD,144-192,9,26,"REMOVED ABANDON, LEAKING 2"" DCI & REPLACED WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.08846311,-118.3103033
64416,MAIN,24-Apr-13,727 CORONEL ST,302' WW STADIUM WAY,7' NS CORONEL ST,4,C.I.,,,CLAMP,1,,,,ADOBE,LEROY,136-213,7,21,"BACKFILLED WITH CONROCK STREET SERVICES PAVING STREET REMOVED 2"" CORP. SADDLE CLAMP FORM MAIN ""DCI""",34.06756991,-118.2411898
64417,MAIN,24-Apr-13,2828 BLANCHARD ST,100' WW EVERGREEN,,6,C.I.,,,RUST HOLE,1,,,,,,130-228,4,14,"DURNING MAINLINE EXCAVATING 1 1/2"" LEAD SERVICE ON EXISTING 6"" C.I. MAIN STARTED LEAKING AT MAIN. REPAIRED WITH 4""X 6"" 360 REPAIR CLAMP.",34.04838744,-118.1978598
64960,MAIN,24-Apr-13,18300 SAN JOSE ST,SAN JOSE ST,ETWANDA AVE,8,C.I.,1960,79532,,1,,,,CLAY,MAO,206-126,9.5,36,"REPLACED 63"" OF PIPE, STOPPED LEAK, SANDED MAIN, FILLED EXCATION WITH SLURRY, CONED & BARRICADED LEFT SIT SAFE.",34.26088791,-118.5317588
64911,MAIN,25-Apr-13,HOLLYWOOD BLVD/ LAUREL CYN,13'EW HOLLYWOOD BLVD,61' SS HOLLYWOOD BLVD (LE),16,STEEL,1967,86675,BLOW OFF,1,,,FAIR,ADOBE,WASHINGTON,148-177,10,44,"ASSISTED WELDER INSTALLING WELD CPLGS (TEMP REPAIR ONLY) ASSISTED GATE MAN PUTTING 16"" MAIN BACK IN SERVICE.",34.10156578,-118.3656311
64881,MAIN,26-Apr-13,5626 BOWCROFT ST,313' EE CLYDE AVE,19' NS BOWCROFT ST,4,C.I.,1948,65615,RUST HOLE,1,,,RUST,SANDY,DE LA CRUZ,118-174,8,16,"CUT IN 34"" - 4"" DIP RECONNECTED 2 - 1"" SERVICES, SET IF TRAFFIC, LOCATED LEAK, BROKE OUT & EXCAVATED LEAK AREA. BACKFILLED & TEMPED, CLEANED UP MUD FROM GUTTER AREA, CLEANED UP AREA, PICKED UP TRAFFIC CONTROL, LEFT JOB SAFE.",34.0201701,-118.3681078
64419,MAIN,29-Apr-13,1800 HUMBOLDT ST,17' S/S HUMBOLDT ST,35' W/W AVE 19,24,STEEL,1928,46391,,1,,,OK,STABLE,MINGO,138-219,4.5,9,CONTRACTOR HIT SERVICE AT MAIN.,34.07602912,-118.2239655
64962,MAIN,30-Apr-13,19788 ALTWANEE LN,ALTWANEE LN,MADERA BAY LN,4,D.I.,1993,101597,RUST HOLE,1,,,,ADOBE/CLAY,HARDY,216-114,7,7,"FOUND RUST HOLE AT BELL ON 4"" DUCTILE PIPE. REMOVED 2' OF PIPE & REPLACED",,
64882,MAIN,30-Apr-13,1600 LAUREL CYN BLVD,13' EW LAUREL CYN BLVD,47' NN HOLLYWOOD BLVD,16,STEEL,1967,86675,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-177,9,26,"REPLACED BYPASS WITH NEW FITTINGS & 1 1/2"" CORPORATION VALVES, USED STAND PIPE FOR BOTH SIDES. BLOCKED UNDER FOR SUPPORT. BACKFILLED WITH SAND & JETTED. BASED 2' & TAMPED & OILED. CLEAN & SWEPT. ENAMELED PIPE & FITTINGS.",34.10163172,-118.3656316
64963,MAIN,30-Apr-13,19100 BRYANT ST,BRYANT ST,VANALDEN ST,8,,1962,80941,SPLIT,1,,,,,HARDY,194-120,8,40,"BLOW-OUT 8"" CAST IRON. EXCAVATED TO REPLACE 8' CAST IRON WITH DUCTILE PIPE REPAIRED ADD 1 LEAK ON SAME SECTION SML HOLE WITH REPAIR CLAMP. BACKFILL, SAFE",34.22664349,-118.5492378
64964,MAIN,30-Apr-13,17420 LUDLOW ST,LUDLOW ST,ANDASOL AVE,6,,1928,,,1,,,,EARTH,BERNAL,210-132,,,"6"" STL MAIN IN BAD CONDITION USED A 6"" SVC CLAMP TO REPAIR WTR MAIN WILL DIE OUT IN 2 WEEKS",34.2708809,-118.5138808
64418,MAIN,30-Apr-13,700 OLIVE ST / SEVENTH ST,29' EW OLIVE ST,27' SS 7TH ST,8,C.I.,,,SPLIT,1,,,,ADOBE,LEROY,128-210,15,45,"BOTTOM OF 8"" CI PIPE BLOWN OUT. CUT IN 7' D.I. PIPE.",34.0466481,-118.2555247
65036,MAIN,1-May-13,HARLESDEN COURT,8' E/W HARLESDEN COURT,20' N/N WILLOW GLEN ROAD,4,STEEL,1928,47673,RUST HOLE,1,,,POOR,CLAY,E. ALVAREZ,154-174,3,15,"THE CREW FOUND 4"" LEAK GOING GOOD. THE CREW INVESTIGATED LOCATED AND MADE REPAIR WITH 4"" HIGH PRESSURE REPAIR CLAMP. THE CREW MADE EXTENSIVE CLEAN UP.",34.1189812,-118.3684311
65492,MAIN,1-May-13,4789 CRYSTAL SPRINGS DR,WILSON GOLF COURSE,CRYSTAL SPRINGS PUMP STATION,10,STEEL,,,,1,,,,,SOLIS,162-201,9,18,"NO RECORD OF THIS FIRE HYDRANT AND NO PLR ON 10"" WATER MAIN STEEL",,
65637,MAIN,2-May-13,20801 KINGSBURY ST,10' NCL KINGSBURY ST,240' WCL LURLINE AVE,6,C.I.,1964,83718,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,208-108,8,16,"INSTALLED REPAIR CLAMP OVER ROUND CRACK, STOPPED LEAK, BACKFILLED, OILED, CLEANED STREET, LEFT SITE SAFE.",34.26363037,-118.5850098
66709,MAIN,3-May-13,577 MT WASHINGTON DR,6' EW MT WASHINGTON DR,6' NN GLENALBYN PL,2,C.I.,1925,41279,RUST HOLE,1,,,,,UNGSON,148-222,7,14,"BROKE OUT/ EXCAVATED; FOUND A HOLE NEXT TO EXISTING CLAMP IN 2"" MAIN; CUT IN 18"" OF NEW 2""GALV. PIPE; BACKFILLED, TEMP. OIL; CLEANED UP; SAFE!",34.0980945,-118.2161032
65640,MAIN,3-May-13,16750 LABRADOR ST,12' NCL LABRADOR ST,120' ECL PETIT AVE,6,C.I.,1956,74436,,1,,,NOT APPLIED,CLAY,MAO,202-135,11,30,"INSTALLED 6""X 8"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",34.24929905,-118.4976293
65038,MAIN,3-May-13,1905 GRACE AVE,13' E/W GRACE AVE,80' N/N FRANKLIN AVE,6,C.I.,1923,12500,RUST HOLE,1,,,,CLAY,W. KELLY,150-186,8,16,"6"" MAIN LEAK REPAIR.",34.1055374,-118.3321494
65040,MAIN,4-May-13,LAS PALMAS,20' E/W LAS PALMAS,7' S/S 2ND ST.,6,C.I.,1924,35161,,1,,,,,T. BLACK,138-186,1,3,"WHILE RETURNING MAIN TO SERVICE FOUND CRACK IN MAIN. DUG, PUT, AND MADE REPAIR USING 360 DEGREE CLAMP.",34.07093462,-118.3359439
65039,MAIN,4-May-13,5600 SUNSET BL.,17' EW ST ANDREWS PL,51 S/S SUNSET BL.,4,C.I.,1924,33510,RUST HOLE,1,,,NONE,CLAY,M. SPEARS,148-192,7.5,22.5,"REPAIRED 4"" C.I. MAIN LEAK ITH 4"" X 12"" 360 DEGREE CLAMP.",34.09783021,-118.3110004
65041,MAIN,5-May-13,1739 S. HIGHLAND AVE.,21' EW HIGHLAND AVE,257' N/N PICKFORD ST.,8,C.I.,1937,55378,SPLIT,1,,,NONE,CLAY,M. SPEARS,128-183,8,24,"CUT IN 9' OF 8"" O.I. PIPE TO REPAIR MAIN SPLIT.",34.04288184,-118.3453561
65044,MAIN,5-May-13,4914-16 HICKORY ST.,22' N/S HICKORY ST.,74' E/E WEST VIEW ST.,4,C.I.,1925,41963,RUST HOLE,1,,,,LOAM,P. FIERROZ,122-180,2,4,"FOUND LEAK ON OLD 4"" CI MAIN. WE HAD TO MAKE THE REPAIR CAUSE IT WAS FLOODING OUT OUR TRENCH AND TO CONTINUE OUR WORK.",34.03119843,-118.3490246
65462,MAIN,6-May-13,NO ADDRESS ON FORM,?' S/S ANAHEIM ST.,11' E/E MCFARLAND AVE.,8,C.I.,1926,43248,SPLIT,1,,,,,ROGERS,032-210,10,28,"NO TRAFFIC SET UP WORK. PROPERTY CLOSED. FOUND 6"" SPLIT ON 8"" C.I. WATER MAIN. REPLACED WITH 2 8"" MACH. COUPLINGS. BACKFILLED, CLEANED UP, LEFT SITE SAVE.",,
65641,MAIN,6-May-13,20150 WELLS DR,12' NCL WELLS DR,534' WCL WINNETKA AVE,8,C.I.,1950,62037,SPLIT,1,,,NOT APPLIED,CLAY,MAO,170-114,10.5,31,"REPLACED 92"" OF PIPE, STOPPED LEAK, BACKFILLED, OILED, CLEANED STREET, CONSUMER AT 20140 WELLS DR CLAIMS PROPERTY DAMAGE FROM BLOW OUT, WAS GIVEN CLAIMS CARD.",34.16160229,-118.5715079
65042,MAIN,6-May-13,523 HARPER AVE.,22' E/W HARPER AVE.,222 N/N ROSEWOOD,4,C.I.,1924,33346,SPLIT,1,,,MED,ADOBE,C. SCHWEINBOLD,140-174,4.5,18,"REPLACED 4""X8"" LAMPUT 4""X8"" CLAM PUT 4"" X 20"" TO COVER PREVIOUS ROUND CRACK & SPILT. BACKFILLED, TAMPED, AND OIL LED. HELP MAKE PIC. K-UP",34.08078258,-118.3690704
65494,MAIN,7-May-13,2020 E 7TH PL,371' EE MATEO ST,15' NS E 7TH PL,2,GALV. BLOW-OFF,1953,69750,,1,,,,,UNGSON,124-216,10,20,"MADE REPAIRS ON A 2"" BLOW-OFF CONNECTED 8"" MAIN; RE-BUILT ENTIRE BLOW-OFF; CUT EXISTING 8""X 6"" TEE OUT & CUT & PLUGGED IT; THE BLOW-OFF WAS INSTALLED @ THE PLUG, BACKFILLED; TEMP. OIL; CLEAN UP; SITE SAFE.",34.033524,-118.230952
65493,MAIN,7-May-13,4067 SEA VIEW AVE,391' WW SAN RAFAEL AVE,7' SN SEA VIEW AVE,8,C.I.,1938,55258,SPLIT,1,,,,,HOOVER,150-222,14,28,"REPLACED 20' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10716467,-118.2154273
65043,MAIN,7-May-13,301 N. LAS PALMAS AVE.,20' E/W LAS PALMAS,42' N/N BEVERLY BLVD.,6,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,2,14,WHILE EXCAVATING BAND LEAK OR THREADED SUDDLE. CUT OLD SUDDLE AND REPLACED WITH 360 DEGREE REPAIR CLAMP.,34.07644464,-118.3360312
65045,MAIN,7-May-13,925 N. CURSON AVE.,20' EW CURSON AVE,258' N/N WILLOUGHBY AVE.,4,C.I.,1915,22044,RUST HOLE,1,,,NONE,CLAY,M. SPEARS,144-180,8,24,"REPAIRED 4"" C.I. MAIN LEAK WITH 4"" X 12"" 360 DEGREE CLAMP.",,
65062,MAIN,8-May-13,351 S. VAN NESS AVE.,24' E/W VAN NESS AVE,50' N/N 4TH ST.,61,STEEL,1961,80209,,1,,,,,R. GONZALES,136-192,9,45,"FOUND CONTROL LINE LEAK OFF 61"" STEEL MAIN REFIT CONTROL HEAD.",34.06735989,-118.3151614
65496,MAIN,10-May-13,4520 DE LONGPRE,15' SN DE LONGPRE,112' EE LYMAN,8,C.I.,1932,51768,RUST HOLE,1,,,,SANDSTONE,LEROY,146-198,11,33,STREET DAMAGE 200+ SQ FT,34.09673303,-118.2880604
65046,MAIN,10-May-13,559 ALMOLOYA DRIVE,22' W/E OF ALMOLOYA DRIVE,124 N/N CHAPALA DR.,6,C.I.,1927,45412,,1,,,,,W. KELLY,126-129,11,22,"6"" C.I. MAIN REPAIR",34.03791511,-118.521813
65495,MAIN,10-May-13,559 N HELIOTROPE DR,17' E/W HELIOTROPE DR,30' SS CLINTON ST,8,C.I.,1929,48308,SPLIT,1,,,OK,C,MINGO,140-198,8,16,FOUND LEAK IN OLD PATCH (6' SPLIT),34.08087524,-118.2953627
65049,MAIN,11-May-13,1563 SUNSET PLAZA DR.,8' S/N SUNSET PLAZA DR,40' W/W FOREST KNOLLS,6,STEEL,1927,44765,RUST HOLE,1,,,,B,T.SMITH,148-171,8,32,"""FLAGMEN REQUIRED"" LOCATE LEAK, DUG OUT, PINCH DOWN REQUIRED. INSTALL CLAMP, BACKFILL, & TEMP. P/N MADE, P/N DELINEATION, JOB COMPLETE.",34.09886039,-118.3803222
65055,MAIN,11-May-13,500 MUSKINGUM PL.,17' N/S MUSKINGUM PL.,627' W/W ALMAR AVE.,6,STEEL,1960,79319,COUPLING,1,,,GOOD,CLAY,M. SPEARS,128-123,8,24,"REPAIRED 6"" STEEL VICTUALIC MAIN AT BROKEN COUPLING WITH 6"" X 12"" 360 DEGREE CLAMP.",34.0425684,-118.538645
65059,MAIN,12-May-13,6760  LEXINGTON AVE.,17' E/W MC CADDEN PL.,6' N/S LEXIINGTON AVE.,8,C.I.,1930,49752,SPLIT,1,,,,C,R. GONZALES,146-183,11,22,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 7' OF 8"" D.I. WITH TWO UNIONS.",34.09252604,-118.337479
65645,MAIN,13-May-13,8701 LAVA PL,12' NCL LAVA PL,140' WCL VALLEY CIRCLE BLVD,2,GALVANIZED,1937,39290,RUPTURE,1,,,NOT APPLIED,D. GRANITE,MAO,194-090,4,8,"INSTALL 2""X 3"" REPAIR CLAMP ON 2"" MAIN IN A DIRT HILLSIDE, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE. (SECOND OF 2 LEAKS)",34.22832134,-118.647235
65643,MAIN,13-May-13,8701 LAVA PL,12' NCL LAVA PL,70' WCL VALLEY CIRCLE BLVD,2,GALVANIZED,1937,39290,,1,,,NOT APPLIED,D. GRANITE,MAO,194-090,4,8,"INSTALLED 2""X 3"" REPAIR CLAMP ON 2"" MAIN IN RIGHT OF WAY, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE. (FIRST OF 2 LEAKS)",34.22824897,-118.6470187
65515,MAIN,13-May-13,926 GRATTAN ST,251' SS JAMES M WOOD BLVD,21' EW GRATTAN ST,6,DCI CORP,1925,42029,,1,,,N/A,SANDY LOAM,SMITH,130-204,8,48,THE CREW REPAIRED THE DCI CORP LEAK ON THE MAIN WITH A 360 DEGREE REPAIR CLAMP. WILL RENEW SERVICE LATER.,34.04969715,-118.2727178
65063,MAIN,13-May-13,5371  8TH ST.,22' E/W 8TH ST.,104' S/S 52 ST.,4,C.I.,1923,31300,CLAMP,1,,,,CLAY,M. SPEARS,110-189,8,24,"REPAIRED 4"" C.I. MAIN LEAK WITH 4"" X 8"" 360 DEGREE CLAMP.",33.99463163,-118.3258101
65501,MAIN,14-May-13,212 S WESTLAKE AVE,20' SN VALLEY ST,20' EW WESTLAKE AVE,6,C.I.,1924,33255,SPLIT,1,,,,,HOOVER,134-204,7,21,"REPLACED 6' OF CI W/ DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06441376,-118.2698796
65065,MAIN,14-May-13,1617 W. 39TH PL.,22' S/N 39TH ST.,146' W/W WESTERN AVE.,6,C.I.,1926,42316,CORP,1,,,,B,T.SMITH,116-192,4,8,"ABANDONED 3/4"" CORP VALVE, LEAKING ON MAIN, PINCH DOWN MAIN, REMOVE CORP VALVE, INSTALL CLAMP. GAS CO. TO BACKFILL.",34.01373799,-118.3095258
65500,MAIN,14-May-13,2627 VAN BUREN PL,17' EW VAN BUREN PL,272' SS ADAMS BL,6,C.I.,,,SPLIT,1,,,,,PRECIADO,122-195,8,16,"FOUND LEAK ON 6"" CI PIPE CUT IN 5 1/2 FT OF DI PIPE & INSTALLED TWO 6"" DRESSER. BACKFILLED & TEMP SYS 386 CD 8",34.03186991,-118.2970247
65463,MAIN,15-May-13,3454 W. 75TH ST.,20' N/S 75TH ST.,4' E/E VICTORIA AVE.,6,A.C.,1975,92789,,1,,,,,J. LUCERO,102-186,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, BROKE OUT AND EXCAVATED, REPLACED 6"" GATE VALVE W/NEW VALVE, 2 FT. OF PIPE, AND 2 MECHANICALS, MAINLINE CREW WILL SLURRY EXCAVATION, LEFT PLATED FOR TODAY, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.9717864,-118.3329209
65463,MAIN,15-May-13,3454 W. 75TH ST.,20' N/S 75TH ST.,4' E/E VICTORIA AVE.,6,A.C.,1975,92789,,1,,,,,J. LUCERO,102-186,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, BROKE OUT AND EXCAVATED, REPLACED 6"" GATE VALVE W/NEW VALVE, 2 FT. OF PIPE, AND 2 MECHANICALS, MAINLINE CREW WILL SLURRY EXCAVATION, LEFT PLATED FOR TODAY, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.9717864,-118.3329209
65497,MAIN,15-May-13,1033 W ALPINE ST,15' NS W ALPINE ST,210' WW CENTENNIAL ST,6,C.I.,1903,3946,ROUND CRACK,1,,,VERY BAD,,PRECIADO,136-213,,,THIS MAIN IS IN VERY BAD SHAPE. FOUND ROUND CRACK INSTALLED 1- 360 DEGREE REPAIR CLAMP. BACKFILLED & TEMP. MAIN HAS VERY BAD OUTER CORROSION.,34.06551216,-118.2473619
65069,MAIN,16-May-13,2325 GARTH AVE.,17' EW GARTH AVE,280' S/S CADILLAC AVE.,4,C.I.,1924,34010,"CLAMP, SPLIT",1,,,,ADOBE,WASHINGTON,126-171,8,16,"REPAIRED 4"" C.I. MAIN. HAD SMALL SPILIT RAN INTO SERVICE CLAMP FOR 2322 GARTH AVE. BACKFILLED & OILED. NEED LARGE BACK UP & MORE OIL. STREET IS VERY CRACKED UP.",34.03796522,-118.3795228
65075,MAIN,16-May-13,7964 WILLOW GLEN RD.,10' NS WILLOW GLEN RD,874' W/W WOODSTOCK RD.,6,STEEL,1936,47672,RUST HOLE,1,,,MED,DECOMP GRANITE,C. SCHWEINBOLD,154-174,8,23,"REPAIRED 2 RUPTURES ON WATER MAIN. USED REDUCER, CLAMP, 1 SCREW PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN, & SWEPT AREA.",34.11960226,-118.3706472
65073,MAIN,17-May-13,299 BEL AIR RD.,20' N/S BEL AIR RD.,2' E/E BEL AIR RD.,6,STEEL,1925,41611,RUST HOLE,1,,,,,M. SPEARS,142-153,8,24,"SET UP TRAFFIC DELINEATION, LOCATED DAMAGED AREA, EXCAVATED SECTION FOUND 3 SECTIONS LEAKING. APPLIED 2 360 DEGREE REPAIR CLAMP. CLEANED UP, BACKFILLED, SITE SAFE.",34.08313082,-118.4386417
65498,MAIN,17-May-13,2200 N FIGUEROA ST,34' EW AVENUE 26,32' SN FIGUEROA ST,12,STEEL,1909,103955,RUST HOLE,1,,,,CLAY,ARIAS,142-219,16,94,"EXCAVATED AND FOUND SMALL HOLE ON 12"" STEEL MAIN OF THE 24"". HAD WELDER WELD A WELDNECK OVER SCREWPIN. BACKFILLED AND LEFT SAFE THE JOB SITE.",34.08401361,-118.2226875
65076,MAIN,18-May-13,363 N. HIGHLAND AVE.,20' E/W N. HIGHLAND AVE.,23' S/S OAKWOOD AVE.,8,C.I.,1924,34292,RUPTURE,1,,,,ADOBE,WASHINGTON,140-183,8,32,"FOUND SMALL RUPTURE. GOING INTO GAZV SERV INSTALLED 8"" X 12"" CLAMP. CUT OUT OLD SERVICE, RENEWED SHORT SIDE 1"" SERVICE. BACKFILL, OIL (COMPLETE).",34.0781463,-118.338657
65499,MAIN,19-May-13,4819 MALTA ST,1' EE SHANLEY AVE,19' NS MALTA ST,6,A.C.,1949,66942,ROUND CRACK,1,,,,,SOLIS,150-225,10.5,32,PIN POINT LEAK; EXCAVATE; HAD TO WAIT FOR REG. SECTION. REG STATION INVOLVE IN PINCH DOWN. MADE REPAIRS. BACKFILL; LEFT SAFE & CLEAN.,34.10671229,-118.2065179
65084,MAIN,19-May-13,1420 SUNSET PLAZA DR.,9' SN SUNSET PLAZA DR,799' E/E RISING GLEN RD.,6,STEEL,1929,48083,RUST HOLE,3,,,,LOAM,M. SPEARS,146-171,6,18,"REPAIRED 3 LEAKS ON 6"" STEEL MAIN. 2 LEAKS WITH 6"" X 12"" 360 DEGREE CLAMPS. 1 LEAK WITH LARGE SCREWPIN.",34.09603004,-118.3821686
65085,MAIN,20-May-13,10601 ROSE AVE.,20' S/N ROSE AVE.,51 W/W KEYSTONE AVE.,4,A.C.,1985,97773,"CLAMP, ROUND CRACK",1,,,,,W. KELLY,122-162,9,17,"USED (1) 360 DEGREE CLAMP ON 4"" A.C. MAIN.

USED (1) 360 DEGREE CLAMP ON 4"" A.C. MAIN.",34.02798073,-118.4130736
65089,MAIN,20-May-13,425 N. BARRINGTON AVE.,26' E/W BARRINGTON AVE.,650' N/N CRESCENDA ST.,6,C.I.,1925,35550,ROUND CRACK,1,,,,CLAY,M. SPEARS,136-144,8,24,"REPAIRED 6"" ROUND CRACK LEAK WITH 6"" X 12"" 360 DEGREE CLAMP.",34.06974347,-118.4737833
65090,MAIN,20-May-13,836 SPAULDING AVE.,23' W/E SPAULDING AVE.,387' S/S 8TH ST.,6,C.I.,1954,70833,SPLIT,1,,,LIGHT,CLAY,C. SCHWEINBOLD,134-177,5,19,"REPAIRED SMALL SPLIT ON 6"" C.I. WATER MAIN AT CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN & SWEPT AREA.",34.0597158,-118.3588346
65094,MAIN,21-May-13,2468 OVERLAND AVE.,44' W/E OVERLAND AVE.,120 S/S AYRES AVE.,12,C.I.,1924,34853,SPLIT,1,,,,,T. BLACK,126-159,15.5,124,"LOCATED LEAK, EXCAVATED, REPAIRED USING D.I. PIPE W/MECH. COUP, BLACKFILLED, CLEANED SITE, & MADE SITE SAFE.",34.04072304,-118.4239517
65096,MAIN,21-May-13,3396 MANNING COURT,12' S/N MANNING COURT,413' E/E MANNING AVE.,4,C.I.,1946,64813,2 INCH BLOW OFF,1,,,,,C. SCHWEINBOLD,122-165,5,10,PUMPED OUT 2 RISER AND ADDED FITTINGS TO END AFTER TURNING ON/OFF CURB VALVE & TAPPING DOWN. REPAVED PATCH AND PAINTED LIDS.,34.03096406,-118.4044665
65098,MAIN,21-May-13,1177 BEVERLY DR,25' E/W BEVERLY DR.,163' N/N PICO BLVD.,6,C.I.,1924,33892,RUPTURE,1,,,,C,R. GONZALES,132-165,12,50,"FOUND LEAK ON 6' C.I. MAIN. CUT IN 8' OF 6"" D.I. WITH TWO UNIONS.",34.05585214,-118.3958596
65131,MAIN,22-May-13,3536 10TH AVE,17 1/2' S/N 36TH ST.,51' E/E 10TH AVE.,6,C.I.,1923,31223,CORP BLOW OUT,1,,BAD,,ADOBE,WASHINGTON,120-186,3,6,"FOUND ABANDONED BLOWN OUT CORP VALVE. INSTALLED 6"" X 12"" 360 DEGREE CLAMP. BACKFILLED, OILED,PICK UP FOR 5' X 3' EXC. COMPLETE.",34.02297515,-118.3280647
65099,MAIN,22-May-13,5749 CHESLEY AVE.,22' EW CHESLEY AVE,108 N/N SLAUSON AVE.,4,C.I.,1923,31300,RUPTURE,1,,,,C,R. GONZALES,108-186,8.5,17,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 3' OF 4"" D.I. WITH TWO UNIONS",33.9894508,-118.3344693
65675,MAIN,22-May-13,20320 BALTAR ST,9' SCL BALTAR ST,310' WCL OSO AVE,1,COPPER,,,JOINT,1,,,,,JOSEPH,190-111,1.5,3,"REPAIRED 1"" SERVICE BY INSTALLING A NEW 1"" HEAD TO STOP SERVICE LEAK.",34.2165252,-118.5764268
65101,MAIN,22-May-13,308 N. LAS PALMAS AVE.,20' E/W N LAS PALMAS AVE.,151' N/N BEVERLY BLVD.,6,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,1.5,10.5,"WHILE EXCAVATING SERVICE, FOUND MAIN LEAK. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP. CLEANED SITE, MADE SAFE.",34.0767443,-118.335992
65104,MAIN,22-May-13,448 N. LAS PALMAS AVE.,20' E/W LAS PALMAS AVE,190' S/S ROSEWOOD AVE.,6,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,1.5,10.5,FOUND HOLE ON TOP OF MAIN. NEXT TO SERVICE. MADE REPAIR USING VENTED CLAMP. CLEANED SITE AND MADE SAFE.,34.07969915,-118.335794
65109,MAIN,23-May-13,555 LEVERING AVE,25' NS LEVERING AVE,169' W/W KELTON AVE.,6,STEEL,1928,46203,RUST HOLE,1,,,,CLAY,P. FIERROZ,136-150,5,12,"MADE REPAIR ON 6"" STEEL MAIN. BUT WE STILL HAD A LOT OF WATER COMING INTO OUR EXCAVATION. FOUND ANOTHER LEAK.",34.06662704,-118.4540437
65105,MAIN,23-May-13,317 N. LAS PALMAS AVE.,20' E/W LAS PALMAS AVE,164' N/N BEVERLY BLVD.,6,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,2,6,FOUND WATER SPRAYING FROM BETWEEN MAIN AND SADDLE. REMOVEED AND REPLACED SADDLE.,34.07678004,-118.3359874
65464,MAIN,24-May-13,19' S OF PATTON AVE.,.12' N/S 19TH ST.,36' E/W PATTON AVE.,6,A.C.,1969,88630,COUPLING,1,,,,,ROGERS,012-195,4,8,"HIT W/M 6"" OF C. WM, BROKEN COLLAR EXCAVATION, DONE BY CONTRACTOR CUT IN 2"" D.I. WITH 2 MECH. COUPLING. ENERGIZE MAIN OF 6"" CONTRACTOR WILL BACKFILL, CLEAN UP AND LEFT SITE SAFE.",33.7269772,-118.305599
65112,MAIN,26-May-13,404 N. DETROIT ST.,50' W/W LA BREA AVE.,22' N/S OAKWOOD AVE.,8,C.I.,1933,53018,,1,,,,C,R. GONZALES,140-183,16,60,"BLOWOUT ON 8"" C.I. MAIN. CUT IN 12' OF 8"" D.I. TWO UNIONS.",34.07824793,-118.344369
65465,MAIN,27-May-13,901 W. MILLMARK GROVE ST.,18' N/S MILLMARK GROVE ST.,265' W/W BLOOMWOOD RD.,8,C.I.,1961,80420,SPLIT,1,,,,,ROGERS,024-198,7.5,15,"SET UP TRAFFIC. 21"" SPLIT AT BOTTOM OF PIPE. CLEANED UP, LEFT SITE SAFE.",33.759385,-118.2970832
65647,MAIN,28-May-13,5301 LURLINE AVE,9' SCL WYANDOTTE ST,4' WCL LURLINE AVE,4,C.I.,1955,73374,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,186-111,9,27,"INSTALLED 4X 12 REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, TEMP OILD, CLEANED STREET.",34.20306393,-118.5841702
65647,MAIN,28-May-13,5301 LURLINE AVE,9' SCL WYANDOTTE ST,4' WCL LURLINE AVE,4,C.I.,1955,73374,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,186-111,9,27,"INSTALLED 4X 12 REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, TEMP OILD, CLEANED STREET.",34.20304076,-118.5841326
65113,MAIN,28-May-13,1340 SUNSET PLAZA DR.,9' SN SUNSET PLAZA DR,17' E/E RISING GLEN RD.,6,STEEL,1929,48083,RUST HOLE,1,,,,,W. KELLY,146-171,,,"6' X 8"" 360 DEGREE CLAMP.",34.0963573,-118.3833713
65123,MAIN,29-May-13,6650 SANTA MONICA BLVD.,20' NS SANTA MONICA BLVD,363 E/E LAS PALMAS AVE.,6,C.I.,1920,27053,RUTURE,1,,,,,J. RODRIGUEZ,144-186,9.5,47.5,"FOUND RUTURE ON 6"" C.I. CUT OUT 4' OF CI REPLACE WITH 4' OF D.I. JOB SITE WAS LEFT CLEAN AND SAFE.",34.09066434,-118.3349237
65118,MAIN,29-May-13,6310 THIRD ST.,26' S/N THIRD STREET,3' W/W GILMORE LANE,8,C.I.,1949,66974,GATE,1,,,,,R. GONZALES,138-177,6.5,19.5,"CUT OUT ABANDONED 4"" GATE AND TEE. INSTALLED 3' OF 8"" D.I. WITH TWO UNIONS.",34.07129779,-118.3594537
65120,MAIN,29-May-13,1445 CRESTVIEW CT.,15' E/W CRESTVIEW CT.,50' N/N WILKINS AVE.,4,C.I.,1924,34729,SPLIT,1,,,MED,CLAY,C. SCHWEINBOLD,134-159,8.5,17,"REPAIRED SPLIT ON 4"" C.I. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, AND OILED. HELP MAKE PICK-UP, CLEAN AND SWEPT AREA.",34.06175673,-118.4245188
65638,MAIN,29-May-13,10960 &  10959 BECKFORD AVE,9' WCL BECKFORD AVE,145' NCL NASHVILLE ST,4,C.I.,1965,84442,RUST HOLE,1,,,FAIR,CLAY,JOSEPH,210-120,8,21,"FIX 4"" CI MAIN LEAK WITH 18"" NIPPLE REFIT 2-1"" SERVICE. MADE LARGE PICK UP OF MUD & ASPHALT. BACKFILLED WITH SAND & CONROCK TAMP, TEMP CLEAN UP. LEFT JOB SAFE.",34.26936956,-118.5501621
65466,MAIN,30-May-13,318 PALOS VERDES ST.,17' E/W PALOS VERDE ST.,118' N/N SEPULVEDA,6,C.I.,1927,44401,RUST HOLE,1,,,,,J. GRIFFIN,018-201,9,30,"SET UP TRAFFIC. FOUND RUST HOLE CUT IN 3' D.I. PIPE. BACKFILLED, CLEANED UP AND LEFT SITE SAFE",33.74549141,-118.2817375
65128,MAIN,30-May-13,13700 CHALON RD.,10' S/N CHALON RD.,12' E/W MANDEVILLE CYN RD.,12,C.I.,1964,83847,2,1,,,,LOAM,M. SPEARS,140-135,8,20,"REPAIRED LEAKING 2"" BRASS BYPASS VALVE WITH A LARGE SCREWPIN.",34.08037105,-118.5013202
65648,MAIN,30-May-13,6711 RUDNICK AVE,4' W/CL RUDNICK AVE,309' N/CL KITTRIDGE ST,6,C.I.,1956,75120,RUPTURE,1,,,NOT APPLIED,CLAY-EARTH,MAO,182-102,14,38.5,"REPLACED 6"" GATE & 6""X 6"" TEE, BACKFILLED WITH SLURRY, CLEANED AREA, RELIEVED BY GARY HARDY'S CREW TO CONTINUE MAJOR CLEAN UP.",34.19233719,-118.6124365
65130,MAIN,31-May-13,362 COPA DE ORO RD.,10' S/N COPA DE ORO RD,45' E/E BELLAGIO RD.,6,STEEL,1925,41611,,1,,,,LOAM,M. SPEARS,142-153,6,18,"REPAIRED RUSTHOLE LEAK WITH 6"" X 12"" 360 DEGREE CLAMP.",34.0821947,-118.4409112
65129,MAIN,31-May-13,1455 OAKHURST DR.,22' E/W OAKHURST DR.,243' S/S ALCOTT ST.,4,C.I.,1925,35942,SPLIT,1,,MED.,,LOAMY CLAY,C. SCHWEINBOLD,130-168,8,16,"REPAIRED SPLIT ON 4"" C.I. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, AND OILED. HELP MAKE PICK-UP, CLEAN AND SWEPT AREA.",34.0535232,-118.3910208
65516,MAIN,31-May-13,FREMONT AVE,18' WE FREMONT AVE,381' SS TEMPLE ST,6,A.C.,1962,81429,RUPTURE,1,,,,,AGUILAR,134-210,4,12,REPAIR RUPTURE ON AC MAIN WITH 360 DEGREE REPAIR CLAMP.,34.06004397,-118.2505275
65635,MAIN,1-Jun-13,19066 LOS ALIMOS ST,10 S/ LOS ALIMOS ST,143 W/ VANALDEN AV,6,C.I.,1965,84442,LARGE RUPTURE,1,,,N/A,CLAY EARTH SAND,MAOB,208-120,14,46,"REPLACED 143"" OF 6"" PIPE, REMOVED (1) SERVICE & REPLACED METER, RETAPPED (1) SERVICE, SANDED AROUND MAIN, SLURRY TO 1"" BELOW STREET GRADE LEFT SITE SAFE & CLEAN",34.26552598,-118.5483992
65202,MAIN,3-Jun-13,3816 TAMPICO AVE.,18' E/W TAMPICO AVE.,185' N/N HUNTINGTON DR.,10,C.I.,1916,23973,,1,,,,,T. GIBBS,144-234,2,8,"DAMAGED ABANDONED CORD. VALVE ON 10"" C.I. MAIN. REPAIRED WITH REDWOOD PLUG. SERVICE SADDLE AND BRASS MUELLER PLUG. CLEANED UP, BACKFILLED, AND LEFT JOB SITE CLEAN AND SAFE.",34.08915233,-118.1731864
65050,MAIN,3-Jun-13,8320 YUCCA TRAIL,7' NS YUCCA TRAIL,1225' NN KIRKWOOD DR,4,STEEL,1926,43232,CLAMP,1,,,NONE,LOAM,SPEARS,150-174,4,12,"TIGHTENED 4""X 12"" CLAMP ON 11 DEGREE BEND OF 4"" STEEL MAIN TO STOP RUST HOLE LEAK ON BOTTOM OF MAIN.",34.10448657,-118.3717425
65225,MAIN,3-Jun-13,2319 SAINT GEORGE ST.,22' E/W SAINT GEORGE ST.,101' S/S RONDA VISTA DR.,6,C.I.,1925,41819,SPLIT,1,,,,,S. HOOVER,150-201,16,16,,,
65051,MAIN,3-Jun-13,COPA DE ORO RD,10' S/N COPA DE ORO RD,155' E/E BELLAGIO DR,6,STEEL,1925,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,5.5,16.5,"REPAIRED RUST HOLE ON TOP OF 6"" STEEL MAIN WITH LARGE SCREWPIN.",34.08239632,-118.4407731
65054,MAIN,4-Jun-13,5601 BRAIRCLIFF,20' NS BRAIRCLIFF,113' WW VERDE OAK DR,4,STEEL,1924,34659,RUST HOLE,1,,,BAD,SANDSTONE,WASHINGTON,152-192,5,10,"INSTALLED 4""X 12"" 360 DEGREE CLAMP. MAIN HAD 4 HOLES IN IT. BACKFILL & OIL COMPLETE, NEEDS LARGE PICK UP ONLY.",34.10887315,-118.3123603
65053,MAIN,4-Jun-13,1340 SUNSET PLAZA DRIVE,S/N SUNSET PLAZA DRIVE,17' EE RISING GLEN ROAD,6,STEEL,1929,48083,CLAMP,1,,,,,KELLY,146-171,5,15,"REPLACED LEAKY CLAMP W/ (1) 6"" HIGH PRESSURE CLAMP: COVERED EXPOSED COMMUNICATION LINES; RESET PLATE.",34.09635859,-118.3833705
65056,MAIN,4-Jun-13,3223 WASHINGTON BL,S/S WASHINGTON BL,15' E/E CARTER AVE,8,C.I.,1926,69085,SPLIT,1,,,NONE,CLAY,SPEARS,108-150,16,48,"CUT IN 12' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",33.98979061,-118.4480554
65052,MAIN,4-Jun-13,5700 W 1ST ST,S 1ST STREET,27' EE FORMOSA AVE,8,C.I.,1925,41370,BLOW OUT,1,,,,,KELLY,138-183,8,46,"CLEANED UP BLOW OUT: BACKFILLED, OILED AND CLEANED UP.",34.07354486,-118.3460275
65203,MAIN,5-Jun-13,1557 1/2 E. 46TH ST.,15' N/S E. 46TH ST.,363' E/E COMPTON AVE.,6,C.I.,1911,15499,CLAMP,1,,,,,J. UNGSON,112-213,7.5,15,"FOUND SERVICE CLAMP BLOWN @ THE MAIN; INSTALLED NEW SERVICE CLAMP AND RE-CONNECTED 1"" COP. SERVICE LATERAL; BACKFILLED; TEMP. OIL; LEFT SITE CLEAN & SAFE.",34.00179334,-118.2464386
65057,MAIN,5-Jun-13,101 S PLYMOUTH BLVD,W PLYMOUTH BLVD,55' S/N 1ST STREET,6,C.I.,1920,27188,SPLIT,1,,,,SANDY,KELLY,138-189,9,36,"REPAIRED 6"" MAIN LEAK: REPLACED 5FT OF PIPE.",34.07366766,-118.3208124
65057,MAIN,5-Jun-13,101 S PLYMOUTH BLVD,W PLYMOUTH BLVD,55' S/N 1ST STREET,6,C.I.,1920,27188,SPLIT,1,,,,SANDY,KELLY,138-189,9,36,"REPAIRED 6"" MAIN LEAK: REPLACED 5FT OF PIPE.",34.07350443,-118.3208876
65636,MAIN,5-Jun-13,22339 HAYNES ST,9 W/C HAYNES ST,180 N/C HAMLIN ST,6,C.I.,1956,75120,RUST HOLE,1,,,,MUCK,L. JOSEPH,180-102,7,14,"FOUND 6"" MAIN LEAK BROKE-OUT DUG-OUT REPAIRED LEAK WITH 6"" VENTED 360 CLAMP & REFIT 1"" SERV. BACKFILLED, TAMP, TEMP LEFT JOB SAFE",34.18961381,-118.6132886
65204,MAIN,6-Jun-13,2915 ST GEORGE ST,22' E/W ST. GEORGE ST.,132' N/N MONON ST.,6,C.I.,1923,30987,,1,,,,,D. SOLIS,152-204,6,18,BROKE OUT; EXPOSE; REPAIR; BACKFILL; TEMP.. JOB SITE SAFE AND CLEAN.,34.11000908,-118.2735348
65060,MAIN,7-Jun-13,5333 W JEFFERSON BL,390' WW COCHRAN AVE,20' SN JEFFERSON BLVD,8,C.I.,1939,56459,SPLIT,1,,,,,GONZALES,120-177,14,42,"FOUND SPLIT ON 8"" FIRE SERVICE OFF 8"" MAIN CUT IN 10' OF 8"" D.I. WITH ONE DRESSER AND ONE FLANGE TO BELL ADAPTOR.",34.02573114,-118.3625379
65206,MAIN,7-Jun-13,1616 W. 58TH ST.,21' N/S W. 58TH ST.,172' W/W DENKER,4,C.I.,1915,22635,SPLIT,1,,,,,S. HOOVER,108-195,3,9,"REPAIRED LEAK ON 4"" C.I. MAIN. BACKFILLING , TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. STREET MAINT. PAVING 6-10-13.",33.98968647,-118.3051344
65205,MAIN,7-Jun-13,301 S GRAND VIEW ST,24' E/W GRAND VIEW ST,74' S/S THIRD ST.,6,C.I.,1924,34986,SPLIT,1,,,,,D. SOLIS,134-204,8,16,BROKE OUT; EXCAVATE; EXPOSE SPLIT ON 6' C.I. REPLACE BAD SECTION. BACK& TEMP W/OIL. LEFT SAFE AND CLEAN.,34.0636953,-118.2749112
65207,MAIN,7-Jun-13,1637 W. 58 TH ST.,21' N/S W. 58TH ST.,364 W/W DENKER AVE.,4,C.I.,1915,22635,SPLIT,1,,,,,S. HOOVER,108-195,4,11,"REPAIRED LEAK ON 4"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLAMP, LEFT SITE SAFE. STREET MAINT. PAVING 6-10-13.",33.98968785,-118.3057597
65208,MAIN,9-Jun-13,1922 SANTA YNEZ ST.,16' N/S  SANTA YNEZ ST.,277' E/E  ALVARADO ST.,8,C.I.,1928,46920,CLAMP,1,,,,,HOOVER,138-207,9,18,"REPAIRED LEAK ON 8"" C.I. MAIN. BROKEN SERVICE SADDLE ON MAIN. BACKFILLED, TEMPED ASPHALT, CLEANED UP, LEFT SITE SAFE.",34.0750029,-118.2638745
65209,MAIN,10-Jun-13,1645 ROCKWOOD ST.,20' N/S ROCKWOOD ST.,205' E/E UNION AVE.,4,C.I.,1911,15373,SPLIT,1,,,BAD,C,M. MINGO,136-207,11.5,23,"FOUND SIX INCH SPLIT NEAR BELL, REPLACED FOUR FEET TO REPAIR LEAK.",34.06525176,-118.2645002
65644,MAIN,10-Jun-13,8651 PARTHENIA ST,15 S/C PARTHENIA ST,231 W/C WILBUR AV,8,C.I.,1956,75262,JOINT,1,,,FAIR,ADOBE,JAIME CASTRELLON,194-120,20,99,"CAULKED LEAD BACK INTO BELL JOINT, LEAK STOPED. BACKFILLED WITH SAND & TEMP OIL. WE'LL NEED TO REMOVE OFFSET AT LATER DATE. [CPS UID 1078968 DATED 6-25-2013: REPLACED SWEEP (LEAK AT JOINT), BACKFILLED, SLURRY TO 8"" BELOW GRADE, PLATED, OILED.]",34.22819499,-118.5455854
65653,MAIN,10-Jun-13,18846 BULLINGER ST,9 S/C BOLLINGER ST,209 E/C WILBUR AV,4,C.I.,1961,80058,B/O RUPTURE,1,,,,SILT,G. HARDY,200-123,4,12,"REPLACED 2"" BO ASSEMBLY GV#290 GSM 202-123",34.24362116,-118.5441882
65210,MAIN,11-Jun-13,1908 BEVERLY BLVD.,22' N/S BEVERLY BLVD.,115' W/W BONNIE BRAE ST LS,8,C.I.,1924,34147,SPLIT,1,,,BAD,,F.PRECIADO,136-204,10.5,21,"8"" BLOWN OUT. PUT IN 10 FT. OF 8"" D.I. PIPE. BACKFILLED & TEMPED. CLEAN UP.",34.06571702,-118.2683034
65212,MAIN,12-Jun-13,720 N. FIGURROA ST.,17' N/S ALPINE ST,40' E/E N. FIGUEROA ST.,6,C.I.,1974,91943,,1,,,,,S. HOOVER,134-213,10.5,36,"REPAIRED LEAK ON 6"" C.I. BACKFILLED, TEMP, ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06397719,-118.2451949
65061,MAIN,12-Jun-13,200 S LAS PALMAS AVE,20' E/W LAS PALMAS AVE,327' N/N 3RD ST,6,C.I.,1924,35161,SPLIT,1,,,N/A,B,SMITH,136-186,14,42,"DUG OUT, CUT IN 6' W/ CPLGS. BACKFILL LARGE EXCAVATION, MUD CLEAN-UP - BROKE OUT 3'X 30' OF STREET DAMAGE. TEMP OIL.",34.06993702,-118.3359392
65058,MAIN,12-Jun-13,1537 BENEDICT CYN DR,6' EW BENEDICT CYN DR,175' SS CLEAR VIEW DR,12,STEEL,1960,79885,"CLAMP, RUST HOLE",1,,,GOOD,LOAM,SPEARS,148-156,11.5,30.5,"REPAIRED LEAK ON 12"" STEEL MAIN WITH 12""X 6"" HIGH PRESSURE CLAMP.",34.09950391,-118.4323037
65211,MAIN,12-Jun-13,1111 WILSHIRE BLVD.,25' S/N WILSHIRE BLVD,62' W/W BIXEL,8,C.I.,1934,53410,,1,,,,,D. SOLIS,130-207,11,40,"PINPOINT LK; BROKE DUT; EXCAVATE; REPAIR; REMOVE 8' OF C.I. PIPE AND INSTALL 8' D.I. PIPE / 2.8"" MECH COUP. BACKFILL AND LEFT SAFE & CLEAN.",34.05250609,-118.2635814
65078,MAIN,13-Jun-13,MONTE CIELO CT,60' WW COLDWATER CYN DR,10' SN MONTE CIELO CT,6,STEEL,1930,49242,RUST HOLE,1,,,NONE,,ROGERS,148-162,2.5,10,"FOUND LEAK ON OLD MAIN CREW EXCAVATED DOWN INSTALL SCREW PIN STOP LEAK BACKFILL, TEMP OIL, & LEFT SAFE.",,
65213,MAIN,13-Jun-13,4518 HOLLYWOOD BLVD.,20' N/S HOLLYWOOD BLVD.,164' W/W SUNSET BLVD.,6,C.I.,1937,54814,SPLIT,1,,,,,J. UNGON,148-198,,,"FOUND SMALL SPLIT AT BOTTOM OF MAIN; INSTALLED 6"" X 12"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP., OIL; CLEAN-UP. SITE SAFE.",34.09859514,-118.287917
65064,MAIN,13-Jun-13,6330 ARIZONA CIR,21' EW ARIZONA AVE,51' SS ARIZONA CIR,8,C.I.,1958,78161,SPLIT,1,,,NONE,CLAY,SPEARS,104-165,4,12,"REPAIRED SMALL SPLIT ON 8"" C.I. MAIN WITH 8""X 12"" 360 DEGREE CLAMP",33.98059212,-118.3959583
65066,MAIN,13-Jun-13,5855 CENTINELA AVE,20' SN CENTINELA AVE,234' EE GREEN VALLEY CIR,6,C.I.,1962,81165,JOINT,1,,,NONE,CLAY,SPEARS,104-168,4,12,"ENTERED CONTRACTOR'S EXCAVATION, AND RE CAULKED LEAKING LEAD JOINT BACK INTO LEAK LOCK TO STOP LEAK",33.97700912,-118.3859765
65214,MAIN,14-Jun-13,6118 ROY ST.,18' N/S ROY ST.,222' W/W N. FIGUEROA ST.,6,C.I.,1938,55711,SPLIT,1,,,,,J. UNGON,156-231,8.5,23,"BROKE OUT/EXCAVATED; FOUND SPLIT AT BOTTOM OF 6"" C.I. MAIN; CUT IN 9' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; EXTENSIVE CLEAN UP; LEFT SITE SAFE! ALSO, MADE STREET DAMAGE REPAIRS IN FRONT OF DRIVEWAY OF 6122 ROY ST.",34.12269702,-118.1858197
65067,MAIN,15-Jun-13,1401 SUNSET PLAZA,10' SN SUNSET PLAZA,654 E/E RISING GLEN RD,6,STEEL,1929,48083,RUST HOLE,1,,,,,JIMENEZ,146-171,8,24,"FOUND RUST HOLE ON 6"" STL WM, REPAIRED WITH 6X 12 HIGH PRESSURE 360 DEGREE CLAMP BACKFILLED, TEMP OIL, CLEAN UP JOBSITE SAFE.",34.09648108,-118.382767
65215,MAIN,15-Jun-13,350 S. BIXEL ST.,24' E/W S. BIXEL ST.,20' N/N FOURTH ST.,6,C.I.,1910,13837,SPLIT,1,,,OK,CLAY,F.PRECIADO,132-207,7.5,15,"FOUND SPLIT AT BOTTOM OF 6"" C.I. CUT IN FIVE FEET OF D.I. PIPE AND INSTALLED TWO 6"" DERSSERS. CONROCK, BACKFILL AND TEMP.",34.0568117,-118.2603113
65220,MAIN,16-Jun-13,2001 N. FIGUEROA ST.,19' W/E SAN FERNANDO RD.,20' S/N FIGUEROA ST.,8,C.I.,1929,48417,,1,,,,,F.PRECIADO,140-219,3,6,"MADE REPAIR ON 8"" C.I. PIPE HIT BY DWP POWER INSTALLED ONE 360 DEGREE REPAIR CLAMP.",34.08149006,-118.2256546
65216,MAIN,16-Jun-13,3219 W. JAMES M. WOOD BLVD.,17' N/S W. JAMES M. WOOD BL.,134' E/E IROLO AVE.,6,C.I.,1924,34418,SPLIT,1,,,,,J. UNGSON,132-195,14.5,29,"FOUND SPLITE AT BOTTOM OF 6"" C.I. MAIN; CUT IN 7' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; EXTENSIVE CLEAN-UP; SITE SAFE!",34.05586223,-118.3003019
65634,MAIN,16-Jun-13,7812 MCKINLEY AVE.,22' E/W MCKINLEY AVE.,143' S/S 78TH ST.,6,C.I.,1923,31716,CLAMP,1,,,,,B. ANDERSON,100-207,8,16,"FOUND LEAKING SERVICE SADDLE ON 6"" CI MAIN. PUNCHED DOWN MAIN, INSTALLED 360 DEGREE CLAMP, STOPPED LEAK, BACKFILLED EXCAVATION AND LEFT SITE SAFE.",33.96798088,-118.2607956
65068,MAIN,17-Jun-13,401 N SIERRA BONITA AVE,4' NN OAKWOOD AVE,20' EW SIERRA BONITA AVE,6,C.I.,1924,34000,SPLIT,1,,,,C,GONZALES,140-180,9,18,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS.",34.07831932,-118.35428
65657,MAIN,17-Jun-13,19174 LUDLOW ST,10 S/ LUDLOW ST,263 E/ BATON ROUGE AV,6,C.I.,1965,85159,SPLIT,1,,,N/A,CLAY,B. MAO,210-120,8,24,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN, SMALL SPLIT, MOSTLY DUG BY HAND BECAUSE OF GAS SERVICE",34.27039767,-118.5505171
65218,MAIN,17-Jun-13,2111 MC PHERSON AVE.,19' E/W MC PHERSON AVE.,430' S/S DRUID ST.,8,C.I.,1939,56796,SPLIT,1,,BAD,,CLAY,F.PRECIADO,136-231,8,16,"FOUND SPLIT AT BOTTOM OF 8"" C.I. PIPE. INSTALLED 8 FEET OF D.I. PIPE TO TWO 8"" DERSSERS. BACKFILLED AND TEMP.",34.06822756,-118.1822993
65070,MAIN,17-Jun-13,1804 HAUSER BLVD,44' EW HAUSER BLVD,8' NS COLOGNE ST,6,STEEL,1973,91283,RUST HOLE,1,,,SLIGHT,CONROCK,SCHWEINBOLD,126-177,8,24,"REPAIRED 2 RUPTURES CLOSE TOGETHER WITH 2 SMALL REDWOOD PLUGS & 8""X 8"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED & SWEPT GUTTER & AREA.",34.04163608,-118.3595305
65217,MAIN,17-Jun-13,4215 VICTORINE ST.,22' N/N VICTORINE ST.,50' E/E REYNOLDS,2,STEEL,1949,66844,RUST HOLE,1,,,NASTY,S. ROCK,F.PRECIADO,142-228,8,16,FOUND RUSTHOLE ON SIDE OF 2' GALV. MAIN. INSTALLED ONE 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMP.,34.08618347,-118.1954193
65074,MAIN,18-Jun-13,3050 RUNYON CYN RD,1628' SS MULHOLLAND DR,10' EW RUNYON CYN RD,6,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,154-180,14.5,58,"FOUND RUST HOLE ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.11624584,-118.351495
65219,MAIN,18-Jun-13,2051 MCPHERSON AVE.,19' E/W MC PHERSON AVE.,345' N/N EASTERN AVE.,8,C.I.,1939,56796,SPLIT,1,,,BAD,S. ROCK,F.PRECIADO,136-231,8,16,COMPLETTED JOB FROM NIGHT SHIFT. FOUND 9FT. SPLIT CUT IN 9FT. OF D.I. PIPE AND TWO 8: DRESSER. BACKFILLED & TEMP. CLEANED SITE UP.,34.06688546,-118.1813579
65077,MAIN,18-Jun-13,12321 WASHINGTON PL,12' SN WASHINGTON PL,158' EE CENTINELA AVE,3,STEEL,1924,69485,RUST HOLE,1,,,NONE,LOAM,SPEARS,112-156,8,16,"REPAIRED PIN HOLE LEAK ON 3""X 12""",33.99980552,-118.4297751
65651,MAIN,19-Jun-13,1316 E. 109 TH ST.,18' N/S E. 109TH ST.,"98' E/E HOOPER AVE,",6,C.I.,1948,66167,SPLIT,1,,,,,ROGERS,088-210,,,"WORK TODAY 6"" W/M LEAK BY H. ROGERS AND R. BULTER. SET UP TRAFFIC, EXCAVATED TRENCH, FOUND 15"" SPLIT ON TOP OF 6"" C.I. W/M, CUT IN 3"" D.I. TO REPAIR LEAK, PUNCHED DOWN BY GATE NEAR MARSHELL STREET.",33.93677696,-118.2517187
65221,MAIN,19-Jun-13,3195 BLANCHARD ST.,20' N/S BLANCHARD ST.,40' W/W FRESNO ST.,6,C.I.,,,SPLIT,1,,,,,J. ARIAS,128-228,1.5,4.5,"FOUND 4"" SPLIT ON 6"" C.I. MAIN INSTALLED 6"" X 8"" REPAIR CLAMP (360 DEGREE).",34.04646924,-118.1934788
65080,MAIN,19-Jun-13,3050 RUNYON CYN RD,200' S/S MULHOLLAND DR,8' EW RUNYON CYN RD,6,STEEL,,,RUST HOLE,1,,,,C,GONZALES,154-180,6,12,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.11455033,-118.3510237
65079,MAIN,19-Jun-13,16775 SUNSET BLVD,32' S/N SUNSET BLVD,382' E/E LIVORNO DR,8,D.I.,1997,103417,CORP,1,,,BAD,ADOBE,WASHINGTON,128-123,10,47,"FOUND CORP. BLEW OUT ABANDONED SVC INSERT INSTALLED 8""X 12"" 360 DEGREE CLAMP. PICK UP BACKFILL & OIL COMPLETE FOR 15""X 7' EXCAVATION.",34.04425493,-118.5439451
65082,MAIN,20-Jun-13,2198 BEVERLY GLEN PL,32' NN SEABURY LN,8' WE BEVERLY GLEN PL,6,STEEL,1927,44430,RUST HOLE,1,,,,C,GONZALES,152-150,8,16,"FOIUND LEAK ON 6"" STL MAIN USED 6""X 12"" 360 DEGREE CLAMP FOR REPAIR.",34.10963504,-118.4469327
65149,MAIN,21-Jun-13,2755 JALMIA DR,3' SN JALMIA DR,6' NS JALMIA DR,1,COPPER,,,JOINT,1,,,,,GONZALES,154-177,7.5,15,"FOUND OLD CLAMP LEAKING CUT IN 3' OF 1"" COPPER WITH TWO UNIONS",34.11870787,-118.359876
65086,MAIN,21-Jun-13,1511 SUNSET PLAZA DR,100' N/N STEBBINS TERR,6' E/W SUNSET PLAZA DR,6,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,5,15,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.09797279,-118.3816679
65222,MAIN,21-Jun-13,2626 PASADENA AVE.,24' W/E PASADENA AVE.,210' N/N AVE. 26,6,C.I.,1907,9610,SPLIT,1,,,,,S. HOOVER,140-222,8,16,"REPAIRED LEAK ON 6"" C.I. MAIN CUT IN 5' OF D.I. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07713219,-118.2154323
65663,MAIN,21-Jun-13,2344 BALMORAL LN,10' S/C BALMORAL LN.,60 W/ HEBRIDES CIR,6,C.I.,1961,80763,SPLIT,1,,,,MUCK,L. JOSEPH,184-093,11.5,41,"REPAIRED 6"" CI BLOWOUT WITH 7"" OF DI & TWO 6"" DRESSERS, BACKFILLED WITH SLORRY MADE JOB SAFE, NEED TO GO BACK TO BACKFILL SIDEWALK & OIL",34.19785399,-118.6382359
65667,MAIN,22-Jun-13,7107 KILTY AVE,5 W/ KILTY AV,138 N/ BALMORAL LN,6,C.I.,1963,82708,SPLIT,1,,,N/A,CLAY,MAO BINH,184-093,12.5,27.5,"REPLACED 55"" OF 6"" PIPE, ALSO REPLACED METER AT LOCATION, SANDED AROUND MAIN, SLURRY TO 1"" BELOW GRADE, BARRICADED SITE, LEFT CLEAN & SAFE.",34.19846109,-118.6384821
65087,MAIN,22-Jun-13,10581 BRADBURY RD,19' E/W BRADBURY RD.,182' NN MANNING AVE,6,C.I.,1924,34573,SPLIT,1,,,ADOBE,BAD,WASHINGTON,126-159,10,20,"CUT IN 6' OF 6"" D.I. & CPLGS. REFITTED 1"" SERVICE & MADE NEW TAP/ PARTIAL BACKFILL/ NEED VERY LG. RETAP & SMALL CLEAN UP OF ST. & BACKFILL TO BE COMPLETED / BARRICADED.",34.03831717,-118.4175518
65687,MAIN,22-Jun-13,1000 W. OPP ST.,19' N/S OPP ST.,50' E/E KING AVE.,6,C.I.,1925,41536,RUPTURE,1,,,,,J. LUCERO,032-204,12,44.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 5FT. OF PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.78216693,-118.2753864
65088,MAIN,23-Jun-13,1360 MONTE PLACENTIA WY,10' EW MONTE PLACENTIA WY,140' SS HIGHLAND GORGE,2,STEEL,1927,45047,RUST HOLE,1,,,N/A,B,SMITH,146-162,7,13,"LOCATE LEAK, HAND DUGDUE TO UTILITES IN WAY, INSTALL 2""X 8"" CLAMP, BACKFILL & TEMP, MADE P/U JOB COMPLETE.",34.09562891,-118.4151321
65668,MAIN,23-Jun-13,10715 TOPANGA CANYON BLVD,25 W/C TOPANGA CANYON BLVD,359 N/C CHATSWORTH ST,12,C.I.,1960,79161,SPLIT,1,,,,DECOMPOSED GRANITE,DAVE MATCHIE,208-102,14.5,72.5,"BLOWOUT ON 12"" CI WATER A LOT OF STREET DAMAGE DAMAGE TO CURB & GUTTER. LARGE TRAFFIC SETUP. REPLACED 11FT OF MAIN SLURRY BACKFILL TO GRADE. LANE LEFT CLOSED AREA BARRICADED, CONED & FLASHING ARROW LEFT ON SITE.",34.26547453,-118.6061517
66663,MAIN,23-Jun-13,10140 LARWIN AVE,5 E/C ALLEY E/O LARWIN AVE,102 N/C ALLEY S/O WEINBERG ST,4,STEEL,1972,90569,RUST HOLE,1,1,,FAIR,CLAY & ROCK,ROBERT GERALD,204-099,14,42,"BLOWOUT: WELDER ON SITE FOR REPAIRS ON 4IN. STL. MAIN RUPTURE. ALSO ENAMLER FOR P.C. AT&T ON SITE FOR REPAIRS ON TORN WIRE CAUSE BY BLOWOUT. ANOID INSTALLED (1EA ANODE) BACKFILLED W/ SAND, BASE, & TEMP W/ OIL. LEFT SAFE & CLEAN.",34.25452614,-118.6155923
64856,MAIN,24-Jun-13,15851 ROYAL MEADOW PL,456' WCL ROYAL RIDGE RD,4' SCL ROYAL MEADOW PL,4,C.I.,1959,78563,ROUND CRACK,1,,,BAD,ROCKY,OBREGON,162-141,7,21,"FOUND 4"" MAIN LEAK AT OLD 360 DEGREE CLAMP (4""X 8"") INSTALLED 4""X 12"" CLAMP. MADE REPAIRS, JOB COMPLETE.",34.13864786,-118.4781881
65092,MAIN,24-Jun-13,8294 PRESSON PL,7' NS PRESSON PL,149' EE MARMONT AVE,4,STEEL,1926,42785,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,148-174,5,15,"REPAIRED 4"" STL WATER MAIN LEAK WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.09908705,-118.3702047
65091,MAIN,24-Jun-13,616 NIMES RD,17' SN NIMES RD,369' EE ST CLOUD RD,6,STEEL,1925,41611,CLAMP,1,,,,,YBARBO,144-153,4,16,"AFTER DISCONNECTING SERVICE, CORP WOULD NOT SHUT REMOVED CLAMP AND CORP AND INSTALLED, PLUG TO CAP SERVICE.",34.08732139,-118.4376375
65223,MAIN,25-Jun-13,GRIFFITH PARK,NEAR TANK #111,,10,STEEL,,,,1,,,,,D. SOLIS,164-195,6,12,,,
65689,MAIN,25-Jun-13,3307 W. 59TH PL.,15' N/S 59TH ST.,280' E/E CRENSHAW BL.,4,C.I.,1925,35435,"CLAMP, RUST HOLE",1,,,,,J. GRIFFIN,106-186,6,12,"0.75"" INSERT ON 4"" CI WM, BLEW OUT, REPAIRED W/360 DEGREE 4"" X 6"" REPAIR CLAMP, HOLE TOO BIG TO REPAIR W/SERVICE CLAMP, THEN RETAPPED AND REFIT 0.75"" SERVICE AND RESTORED WATER, CONTRACTOR SAID HE DID NOTHING AND INSPECTOR WAS BACKING HIS STORY.",33.98627759,-118.3296403
65093,MAIN,25-Jun-13,5000 W JEFFERSON BLVD,22' E PL RIMPAU BLVD,59' SS JEFFERSON BLVD,4,C.I.,1924,34057,SPLIT,1,,,,,KELLY,120-180,9,17,"4"" C.I. MAIN REPAIR.",34.02524566,-118.3520421
65095,MAIN,26-Jun-13,4160 BEETHOVEN ST,8' EW E/S BEETHOVEN ST,564' SS IDA AVE,4,C.I.,1934,69533,SPLIT,1,,,NONE,CLAY,SPEARS,108-156,7.5,15,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",33.99256712,-118.4350337
65224,MAIN,30-Jun-13,1038 MANZANITA ST.,22' E/W MANZANITA ST.,263' S/S SANTA MONICA BLVD.,6,C.I.,1925,42250,SPLIT,1,,,,,J. UNGSON,144-201,11,22,"BROKE OUT/EXCAVATED DOWM TP 6"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 6' OF NEW 6"" D.I. PIPLE & (2)-6"" MECHANICALS; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE; CLEAN & SAFE!",34.09135845,-118.2822538
65696,MAIN,30-Jun-13,910 W. 84TH ST.,20' N/S W. 84TH ST.,568' E/E VERMONT AVE.,6,C.I.,1922,30569,SPLIT,1,,,,,B. ANDERSON,098-198,10,29,"FOUND 2 FT. SPLIT IN 6"" CI MAIN, REMOVED BAD PIPE AND INSTALLED 2' OF DI PIPE, WITH TWO MECH. COUPLING, BACKFILLED AND OILED, LEFT SITE SAFE.",33.96241234,-118.2894974
65242,MAIN,1-Jul-13,3637 REDWOOD AVENUE,99' NN VICTORIA AVENUE,5' EW REDWOOD AVENUE,6,C.I.,1938,69038,"RUST HOLE, SPLIT",1,,,,,KENT,112-150,8.5,16.5,"6"" MAIN LEAK REPAIRED PARKWAY; BACKFILLED W/ BASE AND TOPPED W/ SAND; LEFT (2) DEBRIS PILES BECAUSE OF DITCH INSP. MECHANICAL PROBLEM.",34.00128137,-118.4483877
65679,MAIN,1-Jul-13,19036 CHASE ST,14 S CHASE ST,245 W VANALDEN,8,C.I.,1953,70329,SPLIT,1,,,NOT APPLIED,CALC,MAO BINH,194-120,8,16,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, CLEANED ST, LEFT SITE AND CLEAR.",,
65240,MAIN,2-Jul-13,933 FOSTER DR,12' WE FOSTER DR,80' SS HAYES DR,6,C.I.,1923,32059,ROUND CRACK,1,,,NONE,CLAY,SPEARS,134-174,8,24,"REPAIRED ROUND CRACK LEAK ON 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE.",34.0605145,-118.3691381
65674,MAIN,3-Jul-13,20748 HART ST,12 S/CL HART ST,350 W/CL IRONDALE AVE,6,C.I.,1954,70367,RUST HOLE,1,,,FAIR,CLAY-MUCK,L.JOSYN,184-108,10.5,20.5,"DRILLED HOLES TO FIND SMALL LEAK ON 6"" CI MAIN. HAD TO REFIT 2,1"" SERV 20748,20749 HART & CUT IN 2"" 6 DI. BACKFILLED, TAMP,TEMP. LEFT JOB SAFE.",,
65243,MAIN,3-Jul-13,5633 BRIARCLIFF,30' EW BRIARCLIFF,360' SS VERDE OAK,4,STEEL,1924,34659,RUST HOLE,1,,,BAD,SANDSTONE,WASHINGTON,152-192,4,8,"INSTALLED 4""X 7"" 360 DEGREE CLAMP. BACKFILLED OILED 3'X 2' EXCAVATION, NEED MODERATE PICK-UP LEFT BARRICADED & SAFE.",34.10895874,-118.3130854
65241,MAIN,3-Jul-13,2357 WALNUT AVE,14' E/W WALNUT AVE,128' S/S ELM ST,6,C.I.,1931,69138,SPLIT,1,,,NONE,CLAY,SPEARS,108-150,7.5,22.5,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",33.99222598,-118.4479293
65350,MAIN,3-Jul-13,2447 MICHELORENA ST.,20' W/E MICHELTORENA ST.,363' S/S LANTERMAN TER.,6,C.I.,1927,49207,SPLIT,1,,,,,S. HOOVER,150-204,15,30,"REPAIRED LEAK ON 6"" C.I. CUT IN 3' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",,
65352,MAIN,5-Jul-13,813 ANNAN TERR,15' W/E ANNAN TERR.,8' N/N ANNAN WAY (N/S),2,STEEL,1923,32400,"RUST HOLE, SPLIT",1,,,,,D. SOLIS,158-228,9,18,BROKE OUT; EXPOSE LEAK; REMOVE BAD PIECE; INSTALL NEW PIPE W/2 MECH COUPLINGS. BACKFILL & TEMP.,,
65351,MAIN,5-Jul-13,3001 HYPERION AVE.,18' N/N ETTRICK ST.,31' E/W HYPERION AVE.,16,C.I.,1927,44789,SPLIT,1,,,,,S. HOOVER,152-204,16,32,"REPAIRED LEAK ON 16"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",,
65244,MAIN,5-Jul-13,1420 ABOTT KINNEY,39' SN NAVARRE CT,15' WE ALLEY IN BACK OF 1420,4,A.C.,1958,77848,CLAMP,1,,,,,TAPIA,108-144,8,16,"SET UP TRAFFIC. EXCAVATED 4"" AC MAIN TO INSTALL 360 DEGREE REPAIR CLAMP TO STOP MAIN LEAK. BACKFILLED CLEANED UP AREA MADE SAFE.",33.99012099,-118.4654784
