LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
65245,MAIN,5-Jul-13,893 WARREN AVENUE,0' ALLEY,8' WW BLOW OFF IN ALLEY,6,C.I.,1925,68965,ROUND CRACK,1,,,,,KENT,112-144,8,16,"6"" CAST IRON MAIN LEAK",34.00366134,-118.4661974
65246,MAIN,5-Jul-13,1618 SUNSET PLAZA DR,8' W/E SUNSET PLAZA DR.,78' N/N SUNSET PLAZA TERR,6,STEEL,1927,44765,RUST HOLE,1,,,,,JIMENEZ,148-171,4.5,13.5,"ARRIVED AT JOBSITE SET UP HEAVY TRAFFIC DELINEATION W/ FLAGMEN PINPOINT LEAK EXCAVATED, REPAIRS COMPLETE, BACKFILLED, TEMP OIL, CLEAN UP. JOBSITE SAFE.",34.10074608,-118.3810605
65247,MAIN,6-Jul-13,717 LINCOLN BL,14' WW LINCOLN BL,5' NS VERNON CT,6,C.I.,1926,68892,RUPTURE,1,,,,C,GONZALES,112-147,8,23,"FOUND RUPTURE ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIR.",33.99938915,-118.4642091
65249,MAIN,6-Jul-13,12417 BEATRICE ST,25' S/S BEATRICE ST,7' W/E OF ALLEY EAST OF ADDRESS 265 TRUJILLO,2,STEEL,1954,71155,RUST HOLE,1,,,,C,GONZALES,106-162,6,18,"FOUND LEAK ON 2"" STL. MAIN CUT IN 4' OF 2"" GALV. WITH TWO UNIONS.",33.98216563,-118.4108768
65252,MAIN,7-Jul-13,12413 BEATRICE ST,7' W/E ALLEY W/O CENTINELA,28' S/S BEATRICE ST,2,STEEL,1954,71155,RUST HOLE,1,,,,,SMITH,106-162,8,16,"DUG OUT LEAK ""VERY BAD CONDITION"" CUT IN 4' W/ CPLGS. BACKFILL & TEMP. MUD CLEAN-UP P/U MADE.",33.98215988,-118.4108701
65250,MAIN,7-Jul-13,4706 LOMITA,19' NS LOMITA,360' EW VENICE,4,C.I.,1926,43284,SPLIT,1,,,,,JIMENEZ,128-183,7.5,15,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION LOCATE WATERMAIN & SERVICES. PIN POINT LEAK BROKE OUT, EXCAVATED, FOUND SPLIT, CUT IN 2"" DI. REPAIRS COMPLETE, BACKFILLED. TEMP OIL, CLEAN UP. JOBSITE SAFE.",34.04631338,-118.33932
65353,MAIN,7-Jul-13,4508 GILBERT PL.,12' N/S GILBERT PL.,229' E/E KINGSLEY DR.,4,C.I.,1936,54364,SPLIT,1,,,,,S. HOOVER,140-195,8,16,"REPAIRED LEAK 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SIFE SAFE. VERY CORROSIVE PIPE.",,
65251,MAIN,7-Jul-13,12730 ADMIRAL AVE,18' S/N ADMIRAL AVE,33' E/E MCCONNELL AVE,6,C.I.,1929,49114,SPLIT,1,,,NONE,CLAY,SPEARS,106-156,9,25,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",33.9868423,-118.4267022
65238,MAIN,8-Jul-13,837 ALFRED ST,205 SS WILLOUGHBY AVE,19' WE ALFRED ST,4,D.I.,1923,31318,CLAMP,1,,,,,TAPIA,142-174,7.5,20.5,SET UP TRAFFIC EXCAVATED MAINLINE TO REPAIR WITH 360 DEGREE CLAMP TO STOP LEAK. BACKFILLED TAMPED AND MADE JOB SAFE.,34.08636224,-118.3753138
65354,MAIN,9-Jul-13,2035 N. EDGEMONT ST.,22' E/W N. EDGEMONT ST.,23' N/S AMBROSE AVE.,6,D.I.,1921,27557,RUST HOLE,1,,,,,F.PRECIADO,152-198,3.5,7,"REMOVED OLD CORP, INSERT AND INSTALLED SER. CLAMP & PLUG. CORP WAS NOT SHUTTING OFF. NO TROUBLE ORDER.",,
65676,MAIN,9-Jul-13,11595 KILLIMORE AVE,10' W/CL KILLIMORE AVE,25' W VIKING,8,STEEL,1970,88879,RUST HOLE,1,1,,FAIR,FILL,G. HARDY,214-120,7,14,"WELD COUPLING ON BYPASS LINE OF 8"" STEEL PIPE.",,
65253,MAIN,9-Jul-13,927 WILCOX AVENUE,17' EW WILCOX AVENUE,262' SS ROMAINE STREET,4,C.I.,1923,31447,SPLIT,1,,,,,BRAYBOY,144-186,6.5,13,"4"" CAST IRON MAIN REPAIR.",34.08812917,-118.3310182
65253,MAIN,9-Jul-13,927 WILCOX AVENUE,17' EW WILCOX AVENUE,262' SS ROMAINE STREET,4,C.I.,1923,31447,SPLIT,1,,,,,BRAYBOY,144-186,6.5,13,"4"" CAST IRON MAIN REPAIR.",34.08812903,-118.3310182
65355,MAIN,10-Jul-13,4230 VIRGINIA AVE.,17' S/N VIRGINIA AVE.,202' E/E HOOVER ST.,4,C.I.,1922,30456,SPLIT,1,,,,,D. SOLIS,146-201,8.5,17,BROKE OUT; EXCAVATE; EXPOSE LEAK; SML.SPLIT; REPAIR;BACKFILL & TEMP W/ OIL LEFT SAFE & CLEAN.,,
65254,MAIN,10-Jul-13,2536 CARMONA AVE,17' EW CARMONA AVE,239' NN ADAMS BLVD,4,C.I.,1924,34083,JOINT,1,,,THICK,CLAY,SCHWEINBOLD,124-177,4,8,"REMOVED 1"" CORP & REPLACED WITH CLAMP & CORP WITH FITTINGS FLUSHED SERV. BACKFILLED, TAMPED & OILED. CLEANED AREA.",34.03349469,-118.3634502
65356,MAIN,11-Jul-13,3946 RANDOLPH AVE.,36' S/N RANDOLPH AVE.,200' S/S YAOKUM ST.,2,STEEL,1970,90031,"COUPLING, JOINT",1,,,,,D. SOLIS,146-231,5,10,"ABOUT 3' OF 2"" W.M. WAS MISSING HAD TO RECONNECT TO ENDS. MADE REPAIRS; STOP LEAK.SYS 737 CD 14",,
65286,MAIN,11-Jul-13,11947 JUNIETTE STREET,140' N/NJUNIETTE ST,4' S/N ALLEY E/OF INGLEWOOD BL,6,STEEL,1925,69150,CUT & PLUG,1,,,,,KELLY,106-162,12.5,24.5,LEFT EXCAVATION PLATED JOB NOT COMPLETED.,33.98504142,-118.4058577
65255,MAIN,11-Jul-13,RUNYON CYN S/O MULHOLLAND,30' WE RUNYON CANYON RD,4335 SS MULHOLLAND,6,STEEL,1926,43116,RUST HOLE,1,,,BAD,GRANITE,WASHINGTON,152-180,5.5,11,"LARGE HOLE IN MAIN CAUSED LARGE WASH OUT - INSTALLED 6""X 1"" CALMP WITH PLUG - GATE MAN HAD TO BE CALLED OUT LEFT BARRICADED & TAPED OFF FOR DITCH INSPECTOR WILL NEED LOAD OF OIL & SM SCOOP CONROCK",34.11141588,-118.3514782
65357,MAIN,12-Jul-13,3332 SAN FERNANDO RD.,16' N/S SAN FERNANDO RD.,555' S/S TREADWELL ST.,8,C.I.,1928,46348,D.C.I.,1,,,,,J. UNGSON,154-210,8,24,"DCI LEAKING FROM 8"" C.I. W.M. REMOVE AND INSTALL 8"" 360 REPAIR CLAMP. BACKFILL & TEMP, LEFT JOB SITE CLEAN & SAFE.",,
65289,MAIN,12-Jul-13,LA CIENEGA BLVD / LA CIENEGA AVE,16' EW LA CIENEGA BLVD,7' SS LA CIENEGA AVE,6,C.I.,1958,77150,RUST HOLE,1,,,,C,REYES,124-171,9,25,"SET UP TRAFFIC DELINEATION, LOCATED AFFECTED AREA, EXCAVATED 3X 5 SECTION. APPLIED 6X 12 REPAIR CLAMP ON RUST HOLE. BACKFILLED CLEANED UP AREA. MADE SITE SAFE.",34.03471199,-118.3780842
65288,MAIN,13-Jul-13,2264 BEVERLY GLEN PL,E BEVERLY GLEN PL,765' NN SEABURY LANE,6,STEEL,1930,49142,RUST HOLE,1,,,,SANDSTONE,WASHINGTON,152-150,5,10,"PIN POINTED BROKE OUT LEAK - PUMPS COULD NOT KEEP UP - GATE MAN UNABLE TO LOCATE GATE, LET LEAK HOLD UNTIL MONDAY - COVERED EXC. BARRICADED AND MADE SITE SAFE. PUT ALL SHIFT CK",34.11157584,-118.4472538
65256,MAIN,13-Jul-13,1999 S BUNDY DR,33' WE BUNDY DRIVE,39' NS LA GRANGE AVE,6,C.I.,1928,47096,SPLIT,1,,,,,E. ALVAREZ,124-147,13,52,"CREW SET UP TRAFFIC. EXCAVATED. PIPE RUPTURE UNDER POWER SUBSTRUCTURE AND OVER STROM DRAIN PIPE MADE REPAIR, SLURRIED AND PLATED UP EXCAVATION.",34.03387821,-118.4554919
65257,MAIN,14-Jul-13,IN ALLEY S/O VENICE WAY,9' NS ALLEY S/O VENICE WAY,30' EW RIVIERA,4,C.I.,1927,68726,SPLIT,1,,,,ADOBE,WASHINGTON,106-144,7,14,"CUT IN 4' OF 4"" D.I. PUT MAIN IN SERV. BLEW AGAIN INSTALLED 4""X 12"" 360 DEGREE CLAMP, BACKFILLED/ CLEANED UP MUD NEED LG. PICK UP & OIL.",33.9877792,-118.4686715
64839,MAIN,14-Jul-13,14900 VICTORY BLVD,14' ECL KESTER,58' NCL VICTORY,8,C.I.,1930,38034,RUPTURE,1,,,,,MATCHIE,180-147,18,78.8,"6' LONG RUPTURE IN 8"" MAIN INSTALLED 10' OF DI PIPE TEMPED AND BASED; CLEAN UP MADE SAFE.",34.18672988,-118.4573947
65358,MAIN,14-Jul-13,811 BLADES ST.,21'E/W BLADES ST,92' N/N WINTER ST.,6,C.I.,1928,47289,,1,,,,,J. UNGSON,128-228,8,16,"FOUND RUPTURE ON TOP SIDE OF 6"" C.I. MAIN; CUT IN 3' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP OIL; LEFT SITE CLEAN & SAFE!",34.04710526,-118.1962947
65259,MAIN,15-Jul-13,1405 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,737' EE RISING GLEN RD,6,STEEL,1929,48083,,1,,,,LOAM,SPEARS,146-171,4.5,13.5,"REPAIRED 6"" STEEL MAIN RUST HOLE LEAK WITH A LARGE SCREW PIN.",34.09630239,-118.3825417
65258,MAIN,15-Jul-13,1414 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,775' E/E RISING GLEN RD,6,STEEL,1929,48083,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,5,15,"REPAIRED 6"" STEEL RUST HOLE LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.09615156,-118.3823929
65680,MAIN,15-Jul-13,21366 CASTILLO ST,5 E LAS PILAS DR,122 S CASTILLO ST,6,C.I.,1939,39723,SPLIT,1,,,NOT APPLIED,ADOBE,MAO BINH & M.RUBIO,166-105,9,18,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, WORKED DOWN STREET, LEFT SITE SAFE AND CLEAN.",,
65360,MAIN,16-Jul-13,2819 PREWETT ST.,20' S/N PREWETT ST.,20' E/ETWO TREE AVE.,2,COPPER,2002,104606,ROUND CRACK,1,,,,,F.PRECIADO,140-225,2,4,"SOMEONE CUT 2"" COPPER MAIN. REPAIRED WITH 2"". REPAIRED CLAMP IN DIRT ROAD. CPS# NOT PROVIDED",34.07874783,-118.2073627
65261,MAIN,16-Jul-13,2264 BEVERLY GLEN PL,6' EW BEVERLY GLEN PL,768' SEABURY LN,6,STEEL,1930,49742,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-150,5,15,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.11157768,-118.4472542
65260,MAIN,16-Jul-13,100 S BEACHWOOD DR,22' NS 1ST ST,42' EE BEACHWOOD DR,6,C.I.,1920,27188,SPLIT,1,,,MED,CLAY,SCHWEINBOLD,138-189,5.5,11,"REPAIRED SPLIT ON CI WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP. SWEPT & CLAENED AREA.",34.07359977,-118.3215757
65681,MAIN,16-Jul-13,18900 SALT LAKE PL,6 S SALT LAKE PL,296 W WYSTONE AVE,2,C.I.,1965,85159,BLOW-FF,1,,,NOT APPLIED,CLAY,MAO BINH & M.RUBIO,210-120,7.5,15,"REPLACED 2"" BLOWOFF AT END OF MAIN. BACKFILLED, WASHED DOWN STREET. LEFT SITE SAVE AND CLEAN.",,
65248,MAIN,16-Jul-13,717 LINCOLN BLVD,20' SN ALLEY S/O VERNON,35' WW LINCOLN BLVD,6,C.I.,1996,103480,SPLIT,1,,,,,WASHINGTON,112-147,8,28,"CUT IN 5' OF 6"" D.I. & 2 MECHANICAL CPLGS. PUT MAIN BACK IN SVC PARTIALLY BACKFILLED EXC. RECEIVED BY 285.",33.99935156,-118.4642798
65359,MAIN,16-Jul-13,1523 CORTEZ ST.,16' N/S CORTEZ ST.,176' E/E GLENDALE BLVD.,8,C.I.,1935,53888,SPLIT,1,,,,,S. HOOVER,136-207,8,16,"REPAIRED LEAK ON 8"" C.I. MAIN EXTENSIVE PROPERTY DAMAGE AT 354 GLENDALE BLVD.  BLOW OUT",34.06708381,-118.2599197
65683,MAIN,17-Jul-13,19036 INGOMAR ST,11 S INGOMAR ST,325 E VANALDEN AVE,6,C.I.,1947,60226,RUPTURE,1,,,NOT APPLIED,CLAY,MAO BINH,188-120,8.5,25.5,"REPLACED 18"" OF PIPE AND RENEWED SUBSTANDARD SERVICE AT THIS ADDRESS. BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE AND CLEAN.",,
65677,MAIN,17-Jul-13,20854 LANARK ST,6 S/CL LANARK ST,140 W/CL FAIRCHILD AVE,4,C.I.,1959,78435,"JOINT, ROUND CRACK, RUST HOLE",1,0,,NOT APPLIED,CLAY-CALC-MUCK-ORG M,ROBERT GERALD,190-108,6.5,19.5,"MAIN LEAK AT BLOWOFF. REPAIRED W/8""X2"" NIP, 36""X2""NIP, 1 EA. CURB VALVE X 2IN, 1 EA 2 "" X 90 DEGREE ST. ELL. BACKFILLED W/BASE, SAND & TEMP W/OIL. MADE SAFE AND CLEAN.",,
65262,MAIN,17-Jul-13,801 INDIANA AVE,440' WW LINCOLN BLVD,3' NS ALLEY NORTH OF VERNON CT,4,C.I.,1926,68892,,1,,,,C,GONZALES,112-144,7.5,15,"FOUND LEAK ON 4"" CI MAIN USED 4""X 12"" CLAMP FOR REPAIR.",33.99876982,-118.4653694
65361,MAIN,18-Jul-13,5924 WEAVER ST.,22' N/S WEAVER ST.,65' W/W ALDAMA ST.,4,COPPER,1925,35808,,1,,,,,S. HOOVER,156-228,8,13.5,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLAMP, LEFT SITE SAFE.",,
65678,MAIN,18-Jul-13,18759 VICTORY BLVD,15 S/CL VICTORY BLVD,655 E/CL WILBUR AVE,8,C.I.,1947,60248,RUST HOLE,1,,,POOR,ADOBE,G. HARDY,180-123,13,72,"REPAIRED LARGE RUPTURE ON 8"" CI MAIN AND REFITTED 2"" SERVICE. CAUSED EXTENSIVE STREET DAMAGE TO TWO LANES.",,
65263,MAIN,18-Jul-13,8045 FAREHOLM DR,2' EW FAREHOLM COURT,8' NS FAREHOLM DR,8,STEEL,1964,83844,,1,,,,C,GONZALES,148-177,6.5,19.5,"FOUND LEAK ON 1"" CORP STOP WITH MAIN SHUT DOWN REMOVED CORP STOP. INSTALLED NEW CORP. STOP.",34.10255399,-118.3642068
64857,MAIN,18-Jul-13,6931 RADFORD,250' SCL HART ST,12' WCL RADFORD AVE,16,STEEL,1925,28968,"RUST HOLE, SPLIT",1,,,BAD,SAND,OBREGON,184-168,8,24,"CUT IN 10' OF 16"" STL MAIN. (WELL COL LINE) EXT CORROSION!",34.19685014,-118.3921863
65716,MAIN,18-Jul-13,1356 W. 62ND ST.,22 NS W 62ND ST,2' E/E NORMANDIE AVE.,4,C.I.,1921,27661,GATE,1,,,,,C. BROWN,106-195,9,27,"SET TRAFFIC FOR SAFETY OF CREW AND PUBLIC. MOVED PLATE, REMOVED OLD BROKEN GATE AND INSTALLED NEW GATE, POURED SLURRY BACKFILLED, PLATED EXCAVATED, LEFT SITE SAFE.",33.98322647,-118.3001143
65362,MAIN,19-Jul-13,CEASAR CHAVEZ & LYON ST.,24' S/N CEASAR CHAVEZ AVE.,235' E/E LYON ST.,16,C.I.,1943,58586,JOINT,1,,,,,R. ZEPEDA,132-216,10.5,42,"LOCATED THE LEAK AND MADE THE REPAIR BY RE-PACKING THE LEAK JOINT IN INSTALLING THE 16"" CLAMP, BACKFILLED USING CONROOR AND TEMP.",34.05609793,-118.2299815
65265,MAIN,19-Jul-13,8466 CARLTON WAY,10' NN CARLTON WAY,500' EE QUEEN RD,12,STEEL,1954,71423,,1,,,,,GONZALES,148-174,5,15,"HAD WELDERS WELD 2"" COUPLING OVER SCREW PIN 12"" MAIN ABOVE GROUND.",34.09784445,-118.3754183
65727,MAIN,19-Jul-13,8303 WALL ST.,12' E/W WALL ST.,6' N/S 83RD ST.,6,D.I.,1925,35577,"ROUND CRACK, SPLIT",1,,,,,C. BROWN,098-204,11,19,"RELIEVED CREW ON 6"" MAIN BREAK, FINISHED INSTALLING 12.5' OF 6"" DI. FOUND ANOTHER BREAK 10' AWAY, BROKE OUT AND REPAIRED, CLEANED UP AND CLEARED DEBRIS, PLATED EXCAVATED, LEFT SITE SAFE.",33.96366127,-118.2717081
65264,MAIN,19-Jul-13,18053 BLUE SAIL DR,605 WW SURFVIEW DR,17' SN BLUE SAIL DR,4,STEEL,1964,94342,RUST HOLE,1,,,,C,GONZALES,130-114,7,21,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.04924017,-118.5692639
65266,MAIN,20-Jul-13,7266 WARING AVE,139' EE POINTSETTIA PL,17' NS WARING AVE,4,C.I.,1952,69423,SPLIT,1,,,,C,GONZALES,142-180,8,16,"FOUND 4"" C.I. MAIN LEAK CUT IN 6' OF 4"" D.I. WITH TWO UNIONS",34.08526765,-118.3480937
65287,MAIN,20-Jul-13,927 N WILCOX AVE,17' EW WILCOX AVE,265' NN WILLOUGHBY AVE,4,C.I.,1923,31447,SPLIT,1,,,N/A,B,SMITH,144-186,6,12,"JOB DELAY FOR UTILITY MARKING & L.A.P.D. TO RELOCATED PARKED VEHICLES. CUT IN 2' WITH CPLGS. BACKFILL, TEMP & P/U MADE MUD CLEAN-UP.",34.08788483,-118.3310174
65267,MAIN,21-Jul-13,720 N ORANGE GROVE AVE,230' NN MELROSE AVE,17' EW ORANGE GROVE AVE,6,C.I.,1966,86039,RUST HOLE,1,,,,C,GONZALES,142-177,8,16,"FOUND RUPTURE ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIR.",34.08454865,-118.3605308
65363,MAIN,21-Jul-13,813 S. MARIPOSA AVE.,22' E/W MARIPOSA AVE.,136' S/S W. 8TH ST.,4,C.I.,1914,20143,SPLIT,1,,,,,S. HOOVER,132-195,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.05721912,-118.2987443
65742,MAIN,21-Jul-13,400 W. 5TH ST.,19' N/S 5TH ST.,50' E/E PACIFIC AVE.,6,C.I.,1924,34760,SPLIT,1,,,,,C. BROWN,016-201,12,25,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, INSTALLED 5' OF 6"" DI, BACKFILLED AND TEMPED EXCAVATION, LEFT CONES ON RAISED ASPHALT.",33.73960235,-118.2869444
65742,MAIN,21-Jul-13,400 W. 5TH ST.,19' N/S 5TH ST.,50' E/E PACIFIC AVE.,6,C.I.,1924,34760,SPLIT,1,,,,,C. BROWN,016-201,12,25,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, INSTALLED 5' OF 6"" DI, BACKFILLED AND TEMPED EXCAVATION, LEFT CONES ON RAISED ASPHALT.",33.73960453,-118.2875852
65364,MAIN,22-Jul-13,2800 E. BLANCHARD ST.,20' N/S BLANCHARD ST.,15' E/E FOREST AVE.,6,C.I.,1927,45030,SPLIT,1,,,,,J. UNGSON,130-225,7,14,"FOUND A SPLIT @ BOTTOM OF AN ABANDONED (BUT STILL PRESSURIZED) 6"" C.I. MAIN; INSTALLED 6"" X 20"" - 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE CLEAN AND SAFE!",34.04881269,-118.1988494
65269,MAIN,22-Jul-13,332 LAS CASAS AVE,20' WE LAS CASAS AVE,701' SS MARQUETTE ST,6,STEEL,1960,79317,CLAMP,1,,,LIGHT,CLAY,SCHWEINBOLD,126-123,9,18,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.04169659,-118.5433994
65268,MAIN,22-Jul-13,1267 STONER AVE,170' NN TEXAS AVE,20' EW STONER AVE,6,C.I.,1934,53447,SPLIT,1,,,,C,GONZALES,128-147,8,16,"FOUND SPLIT ON 6"" MAIN CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.04704733,-118.4603665
65270,MAIN,23-Jul-13,1133 VICTORIA AVE,25' WW PENMARK AVE,16' SN VICTORIA AVE,6,C.I.,1935,69546,ROUND CRACK,1,,,,C,GONZALES,110-150,6.5,13,"FOUND LEAK ON 6"" C.I. MAIN IN GRASS PARKWAY USED 6""X 12"" CLAMP FOR REPAIR.",33.99747612,-118.4532898
65365,MAIN,23-Jul-13,2824 FOLSOM ST.,15' N/S FOLSOM ST.,208' W/W EVERGREEN AVE.,4,C.I.,1916,23184,SPLIT,1,,,,,J. UNGSON,128-225,8,16,"FOUND A RUPTURE & SPLIT @ BOTTOM OF 4"" C.I. MAIN; CUT IN 3' OF NEW 4"" D.I. PIPLE; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE CLEAN & SAFE!",34.04543667,-118.2001266
65367,MAIN,24-Jul-13,2703 WHITTER BLVD.,24' N/S WHITTER BLVD.,21' E/E ORME AVE.,8,C.I.,1908,11137,,1,,,,,F.PRECIADO,124-222,7.5,22.5,"8"" MAIN BLOW OUT. CUT IN 8' OF 8"" C.I. PIPE. BACKFILLED WITH CON ROCK & TEMP. BUS PAD AND ASPH., SOME STREET DAMAGE ON ORME AVE.",34.03252389,-118.2116722
66748,MAIN,24-Jul-13,4234 DEL MAR AVE.,30' E/E HOOVER ST.,17' N/S DEL MAR AVE.,8,C.I.,1929,48687,RUST HOLE,1,,,,,D. SOLIS,144-201,7.5,17.5,PINPOINT LEAK/BROKE OUT/REPAIRED/BACKFILLED/LEFT JOB SITE SAFE AND CLEAN.,,
64840,MAIN,24-Jul-13,3910 SUMAC DR,40' WCL BEVERLY GLEN BLVD,15' SCL SUMAC DR,4,STEEL,,,"RUST HOLE, SERVICE CORROSION",1,,,SEVERE,CORROSIVE,CRUZ,162-150,8.5,24.5,"INSTALLED SCREW PIN ON 4"" STEEL MAIN LEAK, 4"" STL LATERAL FOR 4"" RELIEF STATION SEVERE CORROSION, BACKFILLED WITH SAND & BASE AND TEMP ASPHALTED 4.5' X 6' EXCAVATION. HEAVY (ROOT EXCAVATION) PICKED UP",,
65271,MAIN,25-Jul-13,17800 PORTO MARINA,2' EW PORTO MARINA,238' BREVE WY,2,STEEL,1961,80828,SPLIT,1,,,N/A,B,SMITH,126-117,6,12,CUT IN 2' OF PIPE WITH CPLGS - TEMP OVER MAIN.,34.04153874,-118.562814
65749,MAIN,25-Jul-13,HYDE PARK BL. & VICTORIA AVE.,20' E/W VICTORIA AVE.,19' S/N HYDE PARK BL.,4,C.I.,1924,34346,RUST HOLE,1,,,,,B. ANDERSON,104-186,5.5,10.5,"FOUND SMALL RUST HOLE IN MAIN, MADE REPAIR WITH 360 DEGREE, REPAIR CLAMP, FIXED LEAK, BACKFILLED AND OILED, LEFT AREA SAFE.",33.98063251,-118.3323665
65371,MAIN,25-Jul-13,3420 ROSEVIEW AVE.,19' N/S ROSEVIEW AVE.,20' E/W PLEASENT VIEW AVE.,4,A.C.,1961,80169,,1,,,,,J. UNGSON,146-219,4.5,18,HIT FOUR INCH A.C. MAIN WHILE EXCAVATING ON MAIN BETTERMENT PROJECT. MADE SHUT OFF REPAIR SAME DAY TO PUT MAIN BACK IN SERVICE.,,
65684,MAIN,25-Jul-13,7011 VICKY AVE,7 W/ VICKY AVE,106 N/ VOSE ST,4,C.I.,1958,77845,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO BINH,184-099,6,18,"INSTALLED 4""X8"" VENTED CLAMP ON ROUND CRACK AT CORP. STOPPED LEAK, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE AND CLEAN.",,
65272,MAIN,26-Jul-13,525 N SYCAMORE AVE,19' E/W N SCYAMORE AVE,268' N/N ROSEWOOD AVE,8,C.I.,1975,92371,SPLIT,1,,,NONE,CLAY,SPEARS,140-183,14.5,72.5,"CUT IN 5' OF 8"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.0810925,-118.3428041
65274,MAIN,27-Jul-13,10368 ILONA,22' NS ILONA,164' EE KERWOOD,4,C.I.,1924,32844,SPLIT,1,,,,ADOBE,WASHINGTON,130-159,3.5,7,"BROKE OUT/ DUG OUT/ INSTALLED 4""X 12"" 360 DEGREE CLAMP - BACKFILLED/ OILED 5'X 3' EXCAVATION NEED PICK UP ONLY.",34.0491069,-118.4160224
65372,MAIN,27-Jul-13,500 S LAKE ST,16' E/W LAKE ST.,311' N/N 6TH ST.,8,C.I.,1932,51882,SPLIT,1,,,,,J. UNGSON,134-204,13,46,"FOUND SPLIT @ BOTTOM OF 8"" C.I. MAIN; CUT IN APPROX. 10' OF 8"" D.I. PIPLE; BACKFILLED W/CONROCK; TEMP OIL; LEFT SITE CLEAN & SAFE!",34.06092797,-118.2755052
65275,MAIN,27-Jul-13,1020 NOWITA PL,145' EE LINCOLN BLVD,14' NS NOWITA PL,6,C.I.,1930,68974,"RUST HOLE, SPLIT",1,,,,C,REYES,110-147,16,42.5,"SET UP DELINEATION, PINCHED DOWN MAIN, CALLED FOR U.S.A., LOCATED LEAK, EXCAVATED 12X 12 SECTION. R/R 7' CI/DI. RECONNECTED 2 SERVICES. INSTALLED 360 DEGREE R/C ON RUPTURE ON 2ND LEAK. BACKFILLED, RESTORED SERVICE. SITE SAFE MORE CLEAN UP NEEDED.",33.99714726,-118.4578584
65273,MAIN,27-Jul-13,1703 LINCOLN BLVD,28' EW LINCOLN BLVD,18' SS NOWITA PL,8,C.I.,1922,68974,SPLIT,1,,,NONE,CLAY,SPEARS,110-147,12,52,"CUT IN 4' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",,
65276,MAIN,28-Jul-13,2611 WEST BLVD,204' SS ADAMS BLVD,22' EW WEST BLVD,6,C.I.,1922,30661,"RUST HOLE, SPLIT",1,,,,,TAPIA,122-183,8,16,"EXCAVATED 6"" MAIN CUT OUT DAMAGED SECTION REPLACED 4' OF DAMAGED MAIN MADE JOB SAFE.",34.03185492,-118.3417187
65277,MAIN,28-Jul-13,2833 WIGTOWN RD,87' NN CHEVIOT DR,17' WE WIGTOWN RD,4,C.I.,,,"RUST HOLE, SPLIT",1,,,,C,REYES,126-162,12,24,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, HAD VEHICLE RELOCATED. EXCAVATED 4X 6 SECTION R/R 3' CI/ DI, ACTIVATED SERVICE. CLEANED UP LEFT SITE SAFE.",34.03826953,-118.4125139
65373,MAIN,28-Jul-13,825 S. HOBART BLVD.,25' E/W HOBART BLVD.,292' N/N JAMES M. WOOD,6,C.I.,1926,43138,CLAMP,1,,,,,J. UNGSON,132-195,8,16,"BROKE OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND LEAKING @ THE CLAMP; CHANGED BAILS; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE CLEAN & SAFE!",34.05677547,-118.3053729
65368,MAIN,28-Jul-13,617 N. MADISON AVE.,16' E/W MADISON AVE.,250' N/N CLINTON ST.,8,C.I.,1929,49043,SPLIT,1,,,,,D. SOLIS,142-198,15,60,"DRILL HOLES; LOCATE LEAK; BROKE OUT; REMOVE SPLIT; INSTALL 10' OF 8"" D.I. PIPE W/2 MECH. BACK FILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.08254665,-118.2892444
65793,MAIN,29-Jul-13,8774 MC KINLEY,30' W/E MC KINLEY,141' S/S 87TH PL.,6,A.C.,1956,74078,ROUND CRACK,1,,,,,C. BROWN,096-207,9,26,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND ROUND CRACK, INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED.",33.95786951,-118.2605597
65278,MAIN,29-Jul-13,620 MILDRED AVE,38' SS MILDRED AVE,78' WW BEACH CT,3,C.I.,,68991,SPLIT,1,,,,,JIMENEZ,106-147,5,15,"ARRIVED AT JOB SITE SET UP TRAFIC DELINEATION, LOCATED WM & SERVICE, EXCAVATED BY HAND ON PROPERTY DUE TO WM RIGHTAWAY. FOUND SPLIT ON 3"" C.I. WATERMAIN, REQUEST PINCH DOWN, REPAIRED, COMPLETE. NOTE: CONTRACTOR PLUMBER WAS WORKING PREVOIUS AND LOOKED LIKE THEY DAMAGED WATER MAIN & SERVICE.",33.98692858,-118.4633674
64841,MAIN,29-Jul-13,11110 PHILLIPPI AVE,147' WCL TERRA BELLA ST,14' NCL PHILLIPPI AVE,6,,,,ROUND CRACK,1,,,BAD,CLAY,OBREGON,210-165,9.5,19,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.27173366,-118.4007933
65279,MAIN,29-Jul-13,125 WINDSOR BLVD,266' SS 1ST ST,22' EW WINDSOR BLVD,4,C.I.,1920,27188,"CLAMP, SPLIT",1,,,,C,SPEARS,138-189,10,30,"SET UP TRAFFIC DELINEATION, LOCATED LEAK EXCAVATED AREA APPLIED 4X 12 REPAIR CLAMP, BACKFILLED, CLEANED UP LEFT SITE SAFE.",34.07238118,-118.3197284
65280,MAIN,29-Jul-13,960 BEL AIR RD,786' NE NIMES RD,ON HILLSIDE,8,STEEL,1934,53456,,1,,,,,BRAYBOY,144-153,3,6,"8"" STEEL MAIN ON HILLSIDE AT 960 BEL-AIR RD WATER MAIN ABOVE GROUND. SCREW PIN USED FOR REPAIR. LOCATED 960 BEL AIR RE EASEMENT ON PRIVATE PROPERTY.",34.09121846,-118.4411114
65809,MAIN,30-Jul-13,1535 W. 93RD ST.,17' N/S 93RD ST,"164' E/E DENKER AVE,",6,D.I.,1968,87591,RUST HOLE,1,,,,,R. DELACRUZ,094-195,9,30,"ARRIVED AT LOCATION, SET UP TRAFFIC CONTROL, LOCATED LEAK, BROKE OUT ASPHALT, EXCAVATED, CUT IN 7' OF 4"" DI PIPE. D. ROMO ENERGIZED MAIN, BACKFILLED, TEMP OIL, CLEANED UP JOB SITE, PICKED UP TRAFFIC CONTROL, LEFT JOB AREA SAFE.",33.95187634,-118.3040114
64842,MAIN,30-Jul-13,12727 WELBY WY,NCL WELBY WY,307' WCL BELLAIRE AVE,6,STEEL,,,COUPLING,1,,,,,GARCIA,182-162,,,"FOUND LEAK ON 6"" STL. VICT. COUPLING. WELDER INSTALLED 6"" STL. BUTT STRAP. FLUSHED MAIN. MADE SAFE WITH STEEL PLATE.",34.19312128,-118.4104343
65281,MAIN,30-Jul-13,4652 DON ZAREMBO,14' NS DON ZAREMBO,4' WE DON QUIXOTE DR,6,C.I.,1955,72399,JOINT,1,,,SLIGHT,CLAY,SCHWEINBOLD,112-177,5.5,11,"RECAULKED LEAK AROUND 6"" JOINT. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP. CLEAN & SWEPT AREA. COMPLETE.",34.00347338,-118.3566165
65282,MAIN,30-Jul-13,RUNYON CYN & MULHOLLAND DR,1196' SS MULHOLLAND DR,,6,STEEL,1926,43116,ROUND CRACK,1,,,,,JIMENEZ,154-180,5,13.5,"FOUND RUST HOLE ON 6"" STL WATER MAIN REPAIRS W/ 360 DEGREE REPAIR CLAMP SET UP HEAVY PEDESTRIAN DELINEATION, LOCATED WM, STAR DRILLED ON ASPHALT, EXCAVATED ON DIRT SIDE, PROSPECT, MADE REPAIRS, BACKFILLED CLEAN UP JOB SITE SAFE.",34.11777956,-118.3512239
65283,MAIN,30-Jul-13,17734 PORTO MARINA WAY,2' NS PORTO MARINA WAY,187' WW BREVE WAY,2,ABOVE GROUND MAIN,,,RUST HOLE,1,,,BAD,,WASHINGTON,126-117,3,3,"UNSTALLED 2""X 7"" 360 DEGREE CLAMP 2"" STEEL MAIN COMPLETE.",34.04144813,-118.5626885
65369,MAIN,31-Jul-13,507 MADISON AVE.,17' E/W MADISON AVE.,100' N/N MIDDLEBURY ST.,8,C.I.,1929,49043,"RUST HOLE, SPLIT",1,,,,,R. ZEPEDA,140-198,14.5,68,"LOCATED THE LEAK THEN EXCAVATED A 6' X 10' AREA AND FOUND THE WATER HAD WASHED OUT THE SOIL, AND CREATED A 6'X10'X9' VOID. WE CUT OUT 15' OF THE CI PIPE AND INSTALLED 15' DI PIPE. TWO DRESSER COUPLING. AFTER THE MAIN REPAIR WAS COMPLETED. REPAIRED THE 6' SEWER LATERAL THAT SERVICES 504 MADISON AVE. WE BACKFILLED USING 20 YDS OF SLURRY. CLEANED UP THE AREA & PICKED UP AS MUCH AS POSSIBLE.",34.08018193,-118.2892269
65285,MAIN,31-Jul-13,507 N CURSON AVE,20' EW CURSON AVE,96' NN ROSEWOOD AVE,4,C.I.,1924,34000,"RUST HOLE, RUPTURE",1,,,THICK,CLAY,SCHWEINBOLD,140-180,6.5,19.5,"REPAIRED RUPTURE ON 4"" CI WM WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.08056478,-118.3553248
65820,MAIN,31-Jul-13,62ND ST. & BUCKLER AVE.,7' E/W W. BUCKLER AVE.,19' N/S 62ND ST.,6,C.I.,1926,43493,SPLIT,1,,,,,R. DELACRUZ,106-180,11.5,31.5,"SET UP TRAFFIC CONTROL, LOCATED LEAK, BROKE OUT ASPHALT, EXCAVATED TRENCH, CUT IN 5.5' OF 6"" DI PIPE (SPLIT ON MAIN), BACKFILLED, OILED, CLEANED UP AREA, PICKED UP TRAFFIC CONTROL.",33.98348068,-118.3511438
65284,MAIN,31-Jul-13,1170 MCCLELLAN DR,17' WE MCCLELLAN DR,282' NN WILSHIRE BLVD,4,C.I.,1923,31902,SPLIT,1,,,NONE,CLAY,SPEARS,128-144,7.5,22.5,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.04296047,-118.4704854
65370,MAIN,31-Jul-13,2246 FAIR PARK AVE.,14' S/N FAIR PARK AVE.,220'  E /E ELLENWOOD DR.,6,C.I.,1954,70855,RUST HOLE,1,,,,,T. MINGO,162-222,9.5,19,"REPLACED 6 FEET OF 6"" WATER MAIN",,
65685,MAIN,31-Jul-13,16852 KNOLLWOOD DR,9 S KNOLLWOOD DR,23 W SUSAN DR,12,,,,,1,,,,,MAO BINH,216-135,13.5,35.5,"REPLACED BOLTS ON BONNET, RESET WITHOUT DISKS, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE AND CLEAN.",,
65385,MAIN,1-Aug-13,2632 HOLLYRIDGE DR,10' SN ON RIGHT A WAY OFF HOLLYRIDGE DR,12' WW HOLLYRIDGE ON R/W,2,STEEL,1929,48563,RUST HOLE,1,,,MED,SANDY CLAY,SCHWEINBOLD,152-189,8,24,"REPAIRED 2"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.11408495,-118.3183815
64998,MAIN,1-Aug-13,19174 LUDLOW ST,LUDLOW ST,BATON ROUGE AVE,6,C.I.,1965,85159,SPLIT,1,,,,CLAY,HARDY,210-120,7,14,REPAIRED SML SPLIT WITH 360∫ REPAIR CLAMP,34.2704088,-118.5505846
65387,MAIN,2-Aug-13,1571 SUNSET PLAZA DR,4' SN SUNSET PLAZA DR,12' WW SUNSET PLAZA PL,6,STEEL,,,RUST HOLE,1,,,,,SALDIVAR,148-171,14,56,"SET UP TRAFFIC, BROKE AND WHEN DIGGING FOR REPAIRS ON A MAIN LEAK HIT A 3"" GAS SERVICE, IT WAS MISMARKED, STAYED LATE TO COMPLETE REPAIRS UNTIL GAS CO MADE THEIRS.",34.09929362,-118.3804471
65386,MAIN,2-Aug-13,1516 STONE CANYON RD,9' EW STONE CANYON RD,45' SS TANNER BRIDGE RD,4,STEEL,,,COUPLING,1,,,,C,HUGHES,148-150,16,88,"ALL REPAIRS COMPLETE (CAT II) PAVING NEED, AND PLATE PICK UP NEEDED.",34.10128588,-118.4543277
65826,MAIN,2-Aug-13,3912 BARRETT RD/ HUNTINGTON DR N,17' EW BARRETT RD,33' NN HUNTINGTON DR NORTH,6,C.I.,,,SPLIT,1,,,BAD,C,MINGO,144-234,10.5,21,REPLACED 4 FEET OF DAMAGED PIPE USING D.I.,34.09007552,-118.1695147
65472,MAIN,2-Aug-13,1046 W. 253 RD ST.,17' N/S 253RD ST.,156' W/W PETROLEUM AVE.,8,C.I.,1928,47605,,1,,,,,J. LUCERO,036-198,16,59.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED BLOW OUT, BROKE OUT AND EXCAVATED MADE REPAIRS BY REPLACING 12 FT. OF 8"" PIPE AND INSTALLING A 8"" X 12"" X 360 DEGREE REPAIR CLAMP FOR A SPLIT FOUND ABOUT 2 FT AWAY AFTER PRESSURISING, BACKFILLED, TEMPED, CLEANED UP, PICK UP TRAFFIC, LEFT JOB SAFE.",33.79467885,-118.294318
65388,MAIN,3-Aug-13,1203 CHEROKEE,44' NN LEXINGTON AVE,17' EW CHEROKEE,4,C.I.,,,RUPTURE,1,,,,,JIMENEZ,146-186,8,24,"FOUND RUPTURE ON 4"" CI WATER MAIN W/ 1- 3/4"" SERVICE INVOLVED, CUT IN 5' DI PIPE REFIT 1- 3/4"" SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, LARGE SPOIL PICK UP NEEDED FOR MONDAY 08/03/13. JOBSITE SAFE.",34.09275994,-118.3352478
65389,MAIN,3-Aug-13,1041 WILCOX AVE,17' EW WILCOX AVE,SANTA MONICA BLVD,4,C.I.,1923,31447,SPLIT,1,,,BAD,ADOBE,WASHINGTON,144-186,4,8,"CUT IN 4' OF 4"" D.I. & CPLGS, BACKFILLED 5'X 3' EXCAVATION, NEED SMALL PICK UP OIL FOR 5'X 3'",34.09011848,-118.3310245
65831,MAIN,4-Aug-13,1234 W 58TH ST,423' WW BUDLONG AVE,21' NS 58TH ST,8,C.I.,,,CLAMP,1,,,,,UNGSON,108-195,8.5,17,"FOUND LEAK ON AN INSERT FOR UNKNOWN/ABANDONED SERVICE; INSTALED (1)- 1.5""X 8"" SERVICE SADDLE & 1.5"" MUELLER PLUG; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP. OIL; SITE CLEAN & SAFE!",33.98984699,-118.2973321
65390,MAIN,4-Aug-13,8219 W CLINTON ST,17' NS CLINTON ST,128' WW LA JOLLA AVE,4,C.I.,1928,46197,RUST HOLE,1,,,N/A,B,SMITH,142-174,10,29,"DUG OUT, CUT IN 3' W/ CPLGS, BACKFILL & TEMP. P/U MADE, REPAIR STREET DAMAGE.",34.08150573,-118.3684716
65828,MAIN,5-Aug-13,1515 LUCRETIA AVE,20' EW LUCRETIA AVE,75' SS GRAFTON ST,6,C.I.,,,SPLIT,1,,,,,PRECIADO,142-210,8,24,"FOUND 6 FT. SPLIT AT BOTTOM OF 6"" MAIN. CUT IN 7 FT OF DI PIPE & TWO DRESSERS. BACKFILLED & TEMP.",34.08103716,-118.2566885
65391,MAIN,5-Aug-13,2261 VERDE OAK DR,16' VERDE OAK DR,22' SS HOLLY OAK DR,6,STEEL,1923,34123,RUST HOLE,1,,,,B,JIMENEZ,152-192,5.5,16.5,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP,JOBSITE SAFE.",34.11133354,-118.3111484
65829,MAIN,5-Aug-13,2561 MALLORY ST,228' WW LOMBARDY  BLVD,15' NS MALLORY ST,4,C.I.,1924,34712,SPLIT,1,,,,,HOOVER,140-234,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07648676,-118.1774004
65392,MAIN,6-Aug-13,552 PLYMOUTH BLVD,32' EW PLYMOUTH BLVD,56' NN 6TH ST,4,C.I.,1915,21480,CLAMP,1,,,MED,SAND,SCHWEINBOLD,134-189,6,18,"REPLACED OLD LEAKING CLAMP WITH PLUG IN TAP HOLE. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06388201,-118.3228928
65005,MAIN,6-Aug-13,15751 RINALDI ST,RINALDI ST,MACADAM RD,8,C.I.,1969,40313,,1,,,N/A,CLAY,MAO,212-144,7.5,30,"REPLACED 18"" OF 8"" PIPE, STOPPED LEAK, SANDED AROUND MAIN, SLURRIED, LEFT SITE SAFE & CLEAN, JOBSITE IS 1/4 MILE PASS GAURD SHACK.",,
64997,MAIN,6-Aug-13,22323 MIRANDA ST,MIRANDA ST,SHOUP AVE,6,C.I.,1962,81552,ROUND CRACK,1,,,,CALC,HARDY,176-102,8,16,RELOCATED BLOW-OFF ASSEMBLY 13' NORTH OF HYDRANT,34.17541893,-118.6134705
65393,MAIN,6-Aug-13,3320 MCLAUGHLIN X FEDERAL,36' NS MCLAUGHLIN,302' EE INDIANAPOLIS ST,6,C.I.,1947,65202,ROUND CRACK,1,,,,,JIMENEZ,118-156,7.5,22.5,"SET UP TRAFFIC DELINEATION, LOCATE WATER MAIN & SERVICES, SATND BY FOR USA COMPLETION, ALSO STAND BY FOR TRANSMITION GAS 36"" LINE MARK OUT, STAR DRILLED, PINPOINT LEAK, BROKE OUT,EXCAVATED, PROSPECT, FOUND ROUND CRACK ON 6"" CI WATER MAIN REPAIRED W/ 6X 2 CLAMP, BACKFILLED, OILED, CLEAN UP, JOBSITE SAFE.",34.01774104,-118.4336306
65473,MAIN,6-Aug-13,643 BUTTE ST.,24' E/W BUTTE ST.,21' N/N 7TH ST.,6,C.I.,1941,57713,SPLIT,1,,,,,G. SCHELEST,016-195,8,24,,33.73804828,-118.3065187
65841,MAIN,7-Aug-13,4527 HUNTINGTON DR NORTH,17' SN HUNTINGTON DR NORTH,68' EE AMETHYST,6,C.I.,1934,53236,SPLIT,1,,,,,UNGSON,142-228,11.5,31.5,"FOUND SPLIT @ BOTTOM OF 6"" C.I. MAIN; CUT IN 7.5' OF NEW 6"" D.I. PIPE; BACKFILLED W/ SLURRY; CLEANED UP; LEFT AREA BARRICADED & SAFE!",34.08435579,-118.190545
65394,MAIN,7-Aug-13,9101 HAZEN DR,1' WE EASMENT N/O HAZEN DR,89' SS MULHOLLAND DR,6,STEEL,1935,54060,RUST HOLE,1,,,,,JIMENEZ,154-168,7,21,"ARRIVED AT JOBSITE, WALK UP PROPERTY, INVESDTIGATED, FOUND WATER MAIN BEHIND PROPERTY ON RIGHT A WAY, HAD  TO HIKE UP WITH TOOLS, EXCAVATED BY HAND, FOUND 2 RUST HOLES ON 6"" STL WATER MAIN, REPAIRED W/ 2-6X 8 CLAMP, HEAVY ROOT JOB, BACKFILLED W/ NATIVE SOIL, CLEAN UP, JOBSITE SAFE. COMPLETE, NO PAVING NEEDED.",34.11873386,-118.3957492
65842,MAIN,7-Aug-13,600 PARK ROW,3' SN BRIDGE OVER PASS,3' EW PARK ROW,6,STEEL,,,RUST HOLE,1,,,,,LEROY,140-216,2,6,"LEAK IN INSPECTION CAP ON 6"" STEEL MAIN.",34.07631907,-118.2310295
65395,MAIN,7-Aug-13,2620 JALMIA DR,7' EW JALMIA DR,89' SS JALMIA PL,6,STEEL,1946,64525,RUST HOLE,1,,,,LOAM,SPEARS,154-177,7.5,22.5,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH A LARGE SCREWPIN.",34.11892851,-118.3607398
65837,MAIN,7-Aug-13,12727 WELBY WAY,9' N/C WELBY WAY,307' W/C BELLAIRE AVE.,6,STEEL,1947,59913,COUPLING,1,,,FAIR,,E. GARCIA,182-162,,,"FOUND LEAK ON 6"" STL. MAIN, WELDER REMOVED VITRIOLIC COUPLING, INSTALLED 6"" STL. BUTT STRAP, FLUSHED MAIN, MADE SAFE W/STL. PLATE. BARRICADED AND CONED AREA.",34.19312129,-118.4104391
65474,MAIN,7-Aug-13,6541 BRYNHURST AVE,20' E/W BRYNHURST AVE.,402' N/N 67TH ST.,6,C.I.,1924,34565,,1,,,,,J. MCEACHERN,104-186,2.5,13,"WHILE INSTALLING MAIN LINE ON BRYNHURST AVE. OLD MAIN BLOW OUT, 1"" BLOWOUT, AND ROUND CRACK ON EXISTING MAIN, HAND DUG AROUND INSTALLED 6"" X 12"" CLAMP. NO LEAKS, TROBLE INFORMED.",33.97930466,-118.3338174
65830,MAIN,8-Aug-13,GRAND AVE,23' EW GRAND AVE,25' NS CESAR CHAVEZ AVE,12,C.I.,,,HIT CORP VALVE,1,,,FAIR,,GLOVER,134-213,4,20,BACKHOE HIT ABANDON CORP WHILE EXCAVATING FOR CONNECTION. CREW INSTALLED A REDWOOD PLUG. MAIN HAS BEEN ABANDONED.,34.06060604,-118.2439776
65398,MAIN,8-Aug-13,2412 DUXBURY PL,14' SN DUXBURY PL,160' WW DUXBURY CIR,4,C.I.,1949,66415,RUST HOLE,1,,,N/A,B,SMITH,126-165,8,16,"DUG OUT LARGE EXCAVATION, INSTALL 4""X 12"" CLAMP. BACKFILL & TEMP. P/U MADE. STREET DAMAGE TO ALREADY POOR CONITION STREET.",34.04121159,-118.3961311
65397,MAIN,8-Aug-13,12321 WASHINGTON PL,12' SN WASHINGTON PL,160' EE CENTINELA AVE,4,C.I.,1924,69485,RUST HOLE,1,,,POOR,CLAY,BORRUEL,112-156,6,30,"(THE CREW INVESTIGATED, LOCATED AND REPAIRED LEAK) WHILE EXCAVATING THE MAIN BLEW OUT AND EMERGENCY SHUT DOWN HAD TO BE PREFORMED. THE CREW BACKFILLED, CLEANED UP AND LEFT THE WORKSITE SAFE. DAMAGE TO OUTSIDE PROPERTY VISIBLE.",33.99980687,-118.4297724
65396,MAIN,8-Aug-13,733 N KINGS RD,15 EW KINGS RD,159' SS WARING AVE,8,C.I.,1966,86047,RUST HOLE,1,,,,,SPEARS,142-174,14,64.5,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN LEAK.",34.08487985,-118.3717744
65399,MAIN,9-Aug-13,5500 SUNSET BL,17' EW ST ANDREWS PL,150' SS SUNSET BL,4,C.I.,1924,33510,RUST HOLE,1,,,NONE,CLAY,SPEARS,148-192,7,21,"REPAIRED 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.09749899,-118.3109973
64996,MAIN,9-Aug-13,5181 OTIS AVE,OTIS AVE,LINNET ST,6,C.I.,1952,63055,,1,,,,CLAY,MATCHIE,172-123,11,11,BLOWOUT CAUSED BY RUSTHOLE ON ABANDONED 4X6 TEE REMOVED TEE & G.V. LEFT TEMPED SITE SAFE & CLEAN,34.16558845,-118.5355595
65475,MAIN,9-Aug-13,6533 BRYNHURST AVE.,20',477' N/N 67TH ST,6,C.I.,1924,34565,,1,,,,,J. EACHERN,104-186,6,24,"LEAK CALLED IN BY TROUBLE BOUND AM SHIFT, MAIN SHUT OFF ON ARRIVAL. BROKE OUT, EXCAVATED 8' X 4"" FOUND 6' SPLIT, TWO 1"" RUPTURE HOLES, CUT SECTION OUT REPLACED WITH 7' DI PIPE 2 X 6"" MAIN BACK IN SERVICE AT 11:30 A.M.",33.97951075,-118.3338169
65476,MAIN,10-Aug-13,214 E. 79TH ST.,22' N/S E. 79 TH ST.,460' W/W SAN PEDRO ST.,4,COPPER,1923,31385,,1,,,,,B. ANDERSON,100-204,8,24.5,"FOUND 4"" HOLE IN 4"" C.I. MAIN. REMOVED BAD PIPE. INSTALLED 2 FT. D.I. PIPE W/TWO MECH. COUPLINGS. BACKFILLED, EXCAVATION AND OILED. LEFT AREA SAFE.",33.96785002,-118.2711694
65404,MAIN,12-Aug-13,2219 VERDE OAK DR,12' EW VERDE OAK DR,8' SN VALLEY OAK DR,6,STEEL,1923,34123,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,152-192,7.5,22.5,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. MADE PICK-UP. CLEAN & SWEPT AREA.",34.11024583,-118.3121368
65400,MAIN,12-Aug-13,STONE CANYON RD,19' EW STONE CANYON RD,500' NN SUNSET BLVD,36,STEEL,1931,50884,RUST HOLE,1,,,NONE,SANDY,ROGERS,140-153,15.5,93,"MADE REPAIRS TO 36"" STEEL MAIN, CLEAN UP MUD IN STREET, LEFT JOB SAFE WHEN REPLACEMENT ARRIVED.",34.07884312,-118.4423252
65004,MAIN,12-Aug-13,4820 HEAVEN AVE,HEAVEN AVE,ALMIDOR AVE,6,C.I.,1960,79544,,1,,,N/A,CLAY,MAO,168-096,10,30,"REPLACED 18"" OF PIPE, SLURRIED, CONED & BARRICADED, LEFT SITE SAFE & CLEAN",,
65401,MAIN,12-Aug-13,1970 GARTH AVE X GUTHRIE AVE,17' EW GARTH,210' NN GUTHRIE AVE,4,C.I.,1940,46356,SPLIT,1,,,,B,JIMENEZ,126-171,3,9,"ARRIVED AT JOBSITE SET UP SOFT STREET CLOSURE, LOCATE WATER MAIN & SERVECS, STAR DRILLED PINPONIT LEAK, BROKE OUT EXCAVATED, PROSPECT, REQUEST PINCH DOWN, GATEMAN HAD TROUBLE PINCHING DOWN DUE TO BAD GATE VALVE, REPAIRED W/ 360 DEGREE 4X 20 CLAMP, BACKFILLED, OILED, CLEAN UP, NEED LARGE SPOIL PICK UP NEEDED. JOBSITE SAFE.",34.04129843,-118.3789877
65839,MAIN,12-Aug-13,4015 WOODCLIFF ROAD,11' W/C WOODCLIFF RD.,3' N/C KINGSWOOD LANE,16,C.I.,1954,70431,JOINT,1,,,,,M. OBREGON,164-144,8,24,"HIT LEAD JOINT BACKFILLED. (16"")",34.14336873,-118.4675292
65403,MAIN,12-Aug-13,2702 S SYCAMORE AVE,22' E/W SYCAMORE AVE,35' SS FERNDALE ST,4,C.I.,,,SPLIT,1,,,,,SALDIVAR,122-180,7,21,"MADE REPAIRS ON A 4"" C.I. WATER MAIN LEAK. BACKFILLED TEMP OIL, LEFT EXCAVATION SPOIL SAFE FOR FUTURE PICK UP, NO OIL WAGON MEN AVAILBLE AT THIS TIME WENT TO SECOND JOB.",34.03115119,-118.3548137
65402,MAIN,12-Aug-13,5239 ADAMS BL,20' SN ADAMS BL,46' WW REDONDO BL,12,C.I.,1925,41690,RUST HOLE,1,,,NONE,CLAY,SPEARS,124-177,8,26,"REPAIRED 12"" C.I. MAIN RUPTURE WITH 12""X 12"" 360 DEGREE CLAMP.",34.03256616,-118.356556
65477,MAIN,12-Aug-13,1456 W. 87TH ST.,15' N/S 87TH ST.,4' W/W HALLDALE AVE.,6,C.I.,1930,49729,,1,,,,,J. LUCERO,096-195,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR W/360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.95897286,-118.3023529
65405,MAIN,13-Aug-13,2533 CLOVERDALE AVE,22' EW CLOVERDALE,182' NN ADAMS,6,C.I.,1924,33498,SPLIT,1,,,,,JIMENEZ,124-177,6.5,19.5,"FOUND 6' SPLIT ON 6"" CI WATER MAIN, CUT IN 7' OF DI PIPE. BACKFILLED, CLEAN UP, JOBSITE SAFE.",34.03309221,-118.3571356
65832,MAIN,14-Aug-13,4012 PROSPECT AVE,20' NS PROSPECT AVE,130' WW SANBORN AVE,4,C.I.,1925,41854,SPLIT,1,,,OK,CLAY,PRECIADO,148-201,7.5,15,"FOUND SMALL LEAK AT BOTTOM OF 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP & BACKFILL WITH CON ROCK & TEMP.",34.10178355,-118.2791023
65406,MAIN,14-Aug-13,10368 ILONA AVE,22' EW ILONA AVE,146' NN KERWOOD AVE,4,C.I.,1924,32844,ROUND CRACK,1,,,,,JIMENEZ,130-159,5,15,"FOUND ROUND CRACK ON 4"" CI WATER MAIN, REPAIRS COMPLETE. NO PAVING NEEDED.",34.0485267,-118.4170309
65407,MAIN,15-Aug-13,263 S IRVING BLVD,19' EW IRVING BLVD,198' NN 3RD,6,C.I.,,,SPLIT,1,,,,,SALDIVAR,136-189,10,30,"VERY HARD TO FIND MAIN LEAK, ONCE FOUND MADE REPAIRS WITH A 6""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED. TEMP OIL, LEFT SAFE & CLEAN.",34.06959993,-118.3184755
65833,MAIN,15-Aug-13,2870 AVE 35,195' NN EAGLE ROCK BLVD,22' E/W AVE 35,4,C.I.,1920,27275,SPLIT,1,,,,,HOOVER,154-216,8,16,"REPAIRED LEAK ON 4"" CI MAIN CUT IN 2' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.11505337,-118.2367045
65408,MAIN,16-Aug-13,1975 CORNING ST,17' EW CORNING ST,40' NN GUTHRIE AVE,6,C.I.,,,BLOW OUT,1,,,,,SALDIVAR,126-171,10.5,31.5,"6"" C.I. WATER MAIN BLOWOUT REPAIR. REPLACED 9' OF PIPE, USED 2 MECHANICAL CLAMPS. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE & CLEAN.",34.04113533,-118.3801998
65834,MAIN,17-Aug-13,2914 W 8TH ST,30' N/S W. 8TH ST,170' WW WESTMORELAND,4,C.I.,1905,50130,SPLIT,1,,,BAD,CLAY,PRECIADO,132-198,8,16,"FOUND SMALL LEAK ON TOP OF 4"" MAIN. DIRECTLY UNDER CABLE TV. INSTALLED 1- 360 DEGREE REPAIR CLAMP. BACKFILLED & TEMP",34.05768718,-118.2897409
65072,MAIN,18-Aug-13,2311 KELTON AVE,22' EW KELTON AVE,118' SS TENNESSEE AVE,4,C.I.,1923,30913,BLOWN 1,1,,,MOD,ADOBE,SCHWEINBOLD,126-156,3.5,7,"REPLACED 1"" BLOWN CORP WITH CLAMP & PIECE OF COPPER WITH FITTING. FLUSHED SERV. BACKFILLED & TAMPED. CLEAN & SWEPT SIDEWALK & LAWN OF MUD & ROCKS. ST. MAINT. TO OIL & DO PICK UP.",34.04097282,-118.4319827
65409,MAIN,19-Aug-13,17734 PORTO MARINA WAY,6' SN PORTO MARINA WAY,58' EE WALK,8,STEEL,1961,80828,CLAMP,1,,,N/A,N/A,SMITH,126-117,4,8,SHALLOW MAIN - REPLACED BAD CLAMP. TEMP OILED OVER MAIN (SHALLOW) JOB COMPLETE.,34.04145124,-118.5626923
64995,MAIN,19-Aug-13,22122 ERWIN ST,ERWIN ST,GLADE AVE,8,C.I.,1965,85109,SPLIT,1,,,POOR,CLAY,BRUCK,178-102,14,61,"EXCAVATED & REPL 11' OR 2"" CI PIPE WITH DI PIPE, W/2 MECH COUP. BACKFILL W/SLURRY (20 YDS). WASHED STREET WITH FRESH WATER AND SIDEWALK. MADE REMAINING AREA SAFE W/BARRICADES, CONES, & CAUTION TAPE. PHOTOS OF COMPLETE JOB EMAILED TO J.CASTRELLON FOR FILE.",34.1827717,-118.6084361
65003,MAIN,19-Aug-13,18222 TRIBUNE ST,TRIBUNE ST,NESTLE AVE,6,C.I.,1957,76387,,1,,,,CLAY,MAO,208-126,12,33,"REPLACED 55' OF PIPE, SANDED AROUND MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE & CLEAN",34.26730084,-118.5302098
65410,MAIN,20-Aug-13,101 N MCCADDEN,20' EW MCCADDEN,48' NN 1ST ST,6,C.I.,1925,35240,RUPTURE,1,,,,,JIMENEZ,138-183,5.5,16.5,"FOUND LARGE RUPTURE ON 6"" CI WATER MAIN W/ SOME STREET DAMAGE, RAISED CONCRETE STREET. CUT IN 5' OF DI, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.07382251,-118.3371835
65081,MAIN,20-Aug-13,627 BURLINGTOON AVE,32' EW BURLINGTON AVE,267' SS BALTAIR ST,4,C.I.,1923,31517,SPLIT,1,,,VERY THICK,CLAYISH,SCHWEINBOLD,128-141,10,19.5,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. EXTENDED HOLE & FOUND 2ND LEAK APPLIED 2ND CLAMP BACKFILLED, TAMPED, & POILED. HELP MAKE PICK UP. CLEAN & SWEPT AREA.",34.04504619,-118.4844771
65835,MAIN,20-Aug-13,2500 RIVERSIDE TER,37' EE INDIA ST,RIVERSIDE TER,4,C.I.,1916,23506,SPLIT,1,,,,,HOOVER,148-210,11.5,23,"REPAIRED LEAK ON 4"" CI MAIN. MAIN WAS 8 FT. DEEP. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.10279549,-118.2525672
65478,MAIN,20-Aug-13,1407 W. 87 TH ST.,17' N/S W. 87 TH ST.,79' W/W NORMANDIE AVE.,6,C.I.,1930,49729,SPLIT,1,,,,,C. BROWN,096-195,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. TOOK OVER FOR CREW ON 6"" MAIN LEAK, HAD PROBLEMS WITH COMPRESSOR, FEXED BY MECHANIC, CUT IN 4' OF 6"" D.I. BACKFILLED AND TEMPED EXCAVATIONS. CLEANED UP AND LEFT SITE SAFE.",33.95898425,-118.3006418
65411,MAIN,20-Aug-13,960 BEL AIR RD,570' NN NIMES RD R/W,120' EE BEL AIR RD R/W,8,STEEL,1934,53456,RUST HOLE,1,,,N/A,B,SMITH,144-153,4,8,"LEAK IN R/W - LOCATE LEAK, DUG OUT, INSTALL 8""X 12"" CLAMP - BACKFILL - JOB COMPLETE.",34.09086445,-118.440434
65413,MAIN,21-Aug-13,10950 BELLAGIO RD,200' WW BELLAGIO RD (ON R/W),826' NN SUNSET BLVD,4,STEEL,1939,56214,RUST HOLE,1,,,SLIGHT,MUDDY - CLAYISH,SCHWEINBOLD,140-147,6,18,"REPAIRED 4"" STL WATER MAIN WITH WOO & CLAMP. BACKFILLED. COMPLETE.",34.07885329,-118.4559536
65412,MAIN,21-Aug-13,220 HOWLAND CANAL,5' SN CAPIC ALLEY,75' WW DELL,6,D.I.,1994,101895,BLOW OUT,1,,,,,JIMENEZ,106-144,14,42,"FOUND MAJOR RUPTURE ON 6"" DI PIPE, VERY TEDIOUS JOB W/ 1-1"" SERVICE INVOLVED, UNDERMINED CONCRETE STREET, GAS MAIN, POWER, & LATERALS WERE IN EXCAVATION, CUT IN 7' OF DI PIPE, & RETAP 1-1"" SERVICE, EXTENSIVE CLEAN UP, BACKFILL, TEMP OIL. COMPLETE. JOB SITE SAFE.",33.98320367,-118.4664676
65836,MAIN,21-Aug-13,3952 YOAKUM ST,5' NS YOAKUM ST,170' WW RANDOLPH AVE,2,COPPER,2006,105648,,1,,,,DIRT,PRECIADO,146-231,10.5,31.5,"INSTALLED 30 FT. OF 2"" COPPER & 1- 2"" C/V TIED IN TO EXISTING 2"" COPPER MAIN LINE ALSO BACK ON C/V AT 3952 YOAKUM",34.09393059,-118.1793906
65479,MAIN,22-Aug-13,1525 5TH ST.,19' N/S 5TH ST.,215' W/W WEYMOUTH AVE.,4,,1979,95113,,1,,,,,R. DELACRUZ,016-192,6,20,"SET UP TRAFFIC,LOCATED LEAK, EXCAVATED, CUT IN 49"" OF 4"" D.I. PIPE, BACKFILLED, OILED TRENCH AND GUTTER LINE DUE TO RAISED ASPHALT, CLEANED UP AREA, PICKED UP TRAFFIC CONTROL, LEFT JOB SITE SAFE.",33.73963474,-118.3104661
65414,MAIN,22-Aug-13,1310 CARLTON WAY (W.M. IN ALLEY),5' WE CARLTON WAY (ALLET S/O),12' SS CARLTON WAY,4,A.C.,1956,73461,ROUND CRACK,1,,,,SANDY,SCHWEINBOLD,112-150,5,15,"REPAIRED 4"" A.C. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",33.9993378,-118.4525237
65002,MAIN,22-Aug-13,18810 VANOWEN ST,VANOWEN ST,GEYSER AVE,6,C.I.,1966,85881,,1,,,N/A,SANDY,MAO,182-123,14,41,"REPLACED 21' OF PIPE, CLEANED STREET, RELIEVED AT 2PM BY R. GERALD. LEAK IS ON VANOWEN AT LATERAL RUNNING NORTH TO GEYSER.",34.19380452,-118.5431005
65848,MAIN,22-Aug-13,14300 SAYRE ST.,6' S/C SAYRE ST.,16' E/C HERRICK AVE.,16,C.I.,1955,72646,ROUND CRACK,1,,,GOOD,SAND,M. OBREGON,220-150,9.5,26.5,"REPACK LEAD JOINT 16"" CI MAIN (HIT LEAD JOINT)",34.29954612,-118.4456451
65415,MAIN,22-Aug-13,283 BEL AIR RD,20' EW BEL AIR RD,148' SS SAINT CLOUD RD,6,STEEL,,,RUST HOLE,1,,,,,SALDIVAR,142-153,7,14,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK, INSTALL A HIGH PRESSURE REPAIR CLAMP TO STOP LEAK.",34.08304812,-118.4382209
65480,MAIN,23-Aug-13,152 116 TH ST.,18' N/S 116 TH ST.,497' W/S MAIN ST.,1,A.C.,1954,71547,CLAMP,1,,,,,C. BROWN,086-204,4,8,"REPAIRED LEAK ON MAIN, BROKEN SERVICE SADDLE, REPLACED SADDLE, RECONNECTED SERVICE, BACKFILLED, AND TEMPED. LEFT SITE SAFE.",33.92949542,-118.2756525
65416,MAIN,23-Aug-13,429 N MANSFIELD AVE,20' EW MANSFIELD AVE,298' NN OAKWOOD AVE,6,C.I.,1924,34586,CLAMP,1,,,SLIGHT,CLAY,SCHWEINBOLD,140-183,8,32,"REPLACED OLD LEAKING 2"" DCI CLAMP WITH WOOD & CLAMP. FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07918653,-118.340819
65417,MAIN,23-Aug-13,535 N ROSSMORE AVE,20' EW ROSSMORE AVE,376' NN ROSEWOOD AVE,6,C.I.,1922,29561,ROUND CRACK,1,,,NONE,CLAY,SPEARS,140-186,13.5,37.5,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR LEAK.",34.0800559,-118.3272265
65783,MAIN,23-Aug-13,GRIFFITH PARK BY TANK #151,"NORTH OF TANK #151,","APPROX. 31', 39' & 43' EAST OF TANK #151",4,STEEL,,,,1,,,,,UNGSON,158-195,8,16,"FOUND (2)- HOLES (1"" DAIMETER, 8' APART) ON 4"" STEEL MAIN; ASLO, A LEAK ON EXISTING CLAMP (4'APART); INSTALLED (3)- 4""X 6"" CLAMPS & STOPPED ALL 3- LEAKS; LEFT SITE CLEAN & SAFE!",,
65418,MAIN,24-Aug-13,5159 WEST BLVD,20' SN 52ND ST,25' WW WEST BLVD,6,C.I.,1923,31300,RUST HOLE,1,,,NONE,CLAY,SPEARS,110-186,13,36,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN LEAK.",33.99495436,-118.3357281
65419,MAIN,24-Aug-13,7940 WILLOW GLEN RD,17' NS WILLOW GLEN RD,572' WW WOODSTOCK RD,6,STEEL,1928,47672,RUST HOLE,1,,,NONE,DG,BRAYBOY,154-174,8,16,LEFT LARGE PICK-UP W/S STREET 7940 WILLOW GLEN SITE SAFE 1ST THING FOR DITCH INSPECTOR.,34.11921227,-118.3709019
65420,MAIN,25-Aug-13,230 RENNIE AVE,5' EW (ALLEY) RENNIE AVE,230' SS DEWEY ST,4,C.I.,1922,68862,RUST HOLE,1,,,NONE,CLAY,SPEARS,112-144,7,21,"REPAIRED 4"" C.I. MAIN LEAKIN SEWER CONTRACTOR'S TRENCH.",33.99941036,-118.4740768
65001,MAIN,25-Aug-13,7417 SUNNY BRAE AVE,SUNNY BRAE AVE,VALERIO ST,6,C.I.,1954,72367,,1,,,N/A,CLAY,MAO,186-111,12,36,"REPLACED 38"" OF PIPE STOPPED LEAK, BACKFILLED, TEMP OILED, VERY EXTENSIVE CLEAN UP, LEFT SITE SAFE & CLEAN",34.20528026,-118.5808549
65425,MAIN,26-Aug-13,2260 BEVERLY GLEN PL,10' WE BEVERLY GLEN PL,12' NN SILKIRK LN,6,STEEL,1927,44430,RUST HOLE,1,,,MED,CONROCK,SCHWEINBOLD,152-150,9,18,"REPAIRED HOLE IN 6"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA. COMPLETE.",34.11126246,-118.4471832
65421,MAIN,26-Aug-13,1607 GLENDON AVE,20' EW GLENDON AVE,60' SS HOLMAN AVE,4,C.I.,1924,33566,SPLIT,1,,,,,JIMENEZ,130-153,4.5,9,"ARRIVED AT JOBSITE SET UP DELINEATION LOCATE WATER MAIN & SERVICES, STAR DRILL, PIN PONIT LEAK, BROKE OUT, EXCAVATE, PROSPECT, FOUND SPLIT ON 4"" CI WATER MAIN, REPAIRED W/ 4""X 12"" 360 DEGREE CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05282714,-118.4382435
64994,MAIN,26-Aug-13,6712 RUDNICK AVE,RUDNICK AVE,WELBY WAY,6,C.I.,1956,75120,ROUND CRACK,1,,,,CLAY,ORTIZ,182-102,9,27,"REPAIRED 6"" ROUND CRACK AT CORP VALVE WITH VENTED 360∫ REPAIR CLAMP.",34.19231257,-118.6124364
65426,MAIN,26-Aug-13,7997 WILLOW GLEN RD,10' WW WILLOW GLEN RD,534' NN DOMINION WAY,6,STEEL,1936,47672,RUST HOLE,1,,,NONE,LOAM,SPEARS,156-174,7,14,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH MEDIUM SCREW PIN.",34.11983658,-118.3710484
65422,MAIN,26-Aug-13,1645 SUNSET PLAZA DR,7' SN SUNSET PLAZA DR,80' WW HALSAM TERRACE,6,STEEL,,,"CLAMP, RUST HOLE",1,,,,,SALDIVAR,148-171,9,27,"MADE REPAIRS ON A 6"" STL MAIN LEAK, REMOVED OLD 6""X 8"" 360 DEGREE REPAIR CLAMP, GASKET WAS BURNED OUT, USED A 1"" REDWOOD PLUG AND A SERVICE CLAMP. TIGHT SPACE TO WORK NEXT TO SERVICE CORP.",34.10135193,-118.3812719
64999,MAIN,26-Aug-13,7141 KILTY AVE,KILTY AVE,KILTY PL,6,C.I.,1963,82708,SPLIT,1,,,,CLAY,MAO,184-093,11,33,"REPLACED 6"" F/H GATE & 6""X6"" TEE, FOUND MAIN LEAK AFTER ENERGIZING, INSTALLED 6'X8"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, VASHED DOWN STREET, LEFT SITE SAFE & CLEAN.",,
64993,MAIN,27-Aug-13,18730 ROMER ST,ROMER ST,YOLANDA AVE,4,C.I.,1968,87439,SPLIT,1,,,,SANDY,HARDY,204-123,8,16,"REPLACE 3' OF 4"" MAIN & RETAP 2 1"" SERVICES",,
65482,MAIN,27-Aug-13,222 W. 87 TH PLACE,15' N/S 87TH ST. PLACE,334' E/E BROADWAY,6,C.I.,1924,34809,SPLIT,1,,,,,G. SCHELEST,096-204,10,25,"SET UP TRAFFIC FOR REPAIR. EXCAVATE ASPHALT AND SOIL. CUT OUT AND REPLACE BAD SECTION OF PIPE WITH 88"" D.I. AND TWO MECH. COUPLINGS. BACKFILLED AND TEMPED. TAKE DOWN TRAFFIC. JOB SAFE.",33.95787832,-118.2769083
65000,MAIN,27-Aug-13,5933 MCDONIE AVE,MCDONIE AVE,OXNARD ST,6,C.I.,1957,75614,SPLIT,1,,,N/A,CLAY,RUBIO,176-114,8,24,"REPLACED METER & CURB VALVE, INSTALLED 6'X8"" REPAIR CLAMP, STOPPED LEAK ON MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE & CLEAN",34.17873033,-118.5728585
