LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
65427,MAIN,27-Aug-13,11947 JUNIETTE,15' SN JUNIETTE,117' EE INGLEWOOD,6,STEEL,1948,69551,CUT & PLUG,1,,,,,JIMENEZ,106-165,8.5,25.5,"CUT IN 3' OF STL DUE TO A PREVIOUS LEAK, WATER MAIN WAS CUT & PLUGGED ON BOTH ENDS, REMOVED PLUGS & INSTALLED PIPE ALSO INSTALLED 2 - ANODES, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",33.98474906,-118.4054609
65838,MAIN,28-Aug-13,2815 W 8TH ST,15' SN W 8TH ST,93' WW MAGNOLIA,12,C.I.,,,,1,,,,CLAY,PRECIADO,132-201,5,15,FOUND BAIL ROUTED CUT ON 12X 1 1/2 CLAMP REPLACE & RAN NEW SER. ALSO REPAIRED PROPERTY LINE.,34.05779549,-118.2872816
64992,MAIN,28-Aug-13,LA RESERVOIR,LA RESERVOIR,,72,,1914,24644,,1,,,,,GOLDBECK,220-141,9.5,29.5,"REPAIR OF SMALL TEAR ON 72"" RIVITED LINE CREW REMOVED PART OF A CONCRETE PEDESTAL TO COMPLETE REPAIR. SMALL LEAK ALSO FIXED ON EAST SIDE OF 72"" LINE",,
65429,MAIN,29-Aug-13,1571 SUNSET PLAZA DR,5' S/N SUNSET PLAZA DR,30' EW SUNSET PLAZA PL,8,STEEL,1927,44765,RUST HOLE,1,,,BAD,CONROCK,WASHINGTON,148-171,11,42.5,"REPAIRED 8"" STL MAIN LEAK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED OILED 5'X 3' EXCAVATION.",,
65840,MAIN,29-Aug-13,4012 FARMOUTH DR,146' WW AMESBURY RD,14' SN FARMOUTH DR,6,D.I.,1956,74188,RETAIN,1,,,,,HOOVER,154-201,7,14,"RETAINED 6"" GATE VALVE & 45 DEGREE BEND FOR SEWER CONTRACTOR TO REMOVE THRUST BLOCK THAT WAS COVERING SEWER MAIN.",34.11810401,-118.282253
65428,MAIN,29-Aug-13,9610 HIGHLAND GORGE DR,11' WE MONTE PLACENTIA WAY,8' SS HIGHLAND GORGE DR,2,C.I.,,,RUST HOLE,1,,,,,SALDIVAR,146-162,7,21,"2"" C.I. MAIN LEAK REPAIR",34.09589524,-118.4150982
65430,MAIN,30-Aug-13,6535 SANTA MONICA BLVD,14' EW HUDSON (LN),43' NN SANTA MONCIA BLVD,8,C.I.,,,RUST HOLE,1,,,,,SALDIVAR,144-186,12,36,"MADE REPAIRS ON A 8"" C.I. MAIN BLOW OUT. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE & CLEAN.",34.09095629,-118.3324606
66060,MAIN,2-Sep-13,1925 HAUSER BLVD,32' EW HAUSER BLVD,380' NN WASHINGTON BLVD,6,C.I.,1925,44460,RUPTURE,1,,,N/A,B,SMITH,126-177,8,16,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. ""LARGE VOID"" SET STREET PLATE, NEEDS 5.5 YDS SLURRY. REFER W280",34.04009766,-118.3600903
66062,MAIN,3-Sep-13,2906 CORDA LN,10' EW CORDA LN,197' SW CORDA DR,4,STEEL,1963,82922,RUST HOLE,1,,,GOOD,CLAY,SPEARS,158-138,8,16,"REPAIRED RUST HOLE LEAK ON 4"" STEEL MAIN WITH 2"" WELD COUPLING AND PLUG.",34.12619447,-118.4883164
65541,MAIN,3-Sep-13,340 N MADISON AVE,46' NN BEVERLY BLVD,18' EW N MADISON AVE,8,C.I.,1929,49043,SPLIT,1,,,,,HOOVER,140-198,13.5,37.5,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. RETAPPED 2- 1"" SERVICES (REPLACE SOON)",34.07662043,-118.289194
65580,MAIN,3-Sep-13,932 W 84TH ST,19' N/S 84TH ST.,342' E/E VERMONT AVE.,6,C.I.,1922,30569,,1,,,,,J. LUCERO,098-198,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 6FT. OF 6"" D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, LEFT JOB BARRICADED. CREW WILL RETURN TO FINISH ROLLING TEMP AFTER SOIL AND ASPHALT HAVE DRIED.",33.96240761,-118.2902427
65920,MAIN,4-Sep-13,24326 BURBANK BLVD,20' SCL BURBANK BLVD,20' ECL CRESTLAWN ST,8,C.I.,1962,81593,SPLIT,1,,,POOR,,HARDY,174-087,7,21,REPAIR SMALL SPLIT,34.17011205,-118.6554724
65540,MAIN,4-Sep-13,905 N SOTO ST,92' SS BARLOW ST,,8,,1905,7366,CORRODE BAILS,1,,,,,SOLIS,130-225,10,30,"DRILL HOLES/ INVESTIGATE/ FOUND LK./ BROKE OUT (16"" THICK ST.) CORRODE BAILS/ REPAIR; STOP LK./ BACKFILL & TEMP. LEFT JOB SITE CLEAN & SAFE.",34.05229079,-118.2043691
66079,MAIN,4-Sep-13,2329 GARTH AVE,17' EW GARTH AVE,285' SS CADILLAC AVE,4,C.I.,,,RUST HOLE,1,,,,,SALDIVAR,126-171,10,30,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK; FOUND AND MADE REPAIRS ON 3-LOCATIONS 285', 318', AND 341' SOUTH OF THE SOUTH OF CADILLAC AVE.",34.03796751,-118.3795218
66086,MAIN,5-Sep-13,8210 W CLINTON ST,17' NS CLINTON ST,90' WW LA JOLLA,4,C.I.,1930,49254,SPLIT,1,,,N/A,B,SMITH,142-174,5.5,16,"LOCATE LEAK, DUG OUT INSTALL 4""X 12"" CLAMP. BACKFILL & TEMP. P/U MADE CLEAN-UP AREA.",34.08150707,-118.3683833
66088,MAIN,5-Sep-13,530 N HARPER AVE,22' E/W HARPER AVE.,129' SS CLINTON ST,4,C.I.,1924,33346,SPLIT,1,,,,,SMITH,140-174,8,36,"HEAVY MUD CLEAN-UP, LOCATE LEAK, BREAK OUT 4'X 7', CUT IN 5' W/ CPLGS, BACKFILL & TEMP, P/U MADE, TEMP OIL. STREET DAMAGE.",34.08093679,-118.3690715
66084,MAIN,5-Sep-13,4959 S RIMPAU BLVD,22' EW RIMPAU BLVD,100' NN EXPOSITION BLVD,4,C.I.,,,SPLIT,1,,,,,SALDIVAR,120-180,4,12,"MADE REPAIRS ON A 4"" MAIN LEAK",34.0250002,-118.3520408
66092,MAIN,6-Sep-13,3609 3RD AVENUE,18' EW 3RD AVENUE,105' SS 36TH STREET,6,C.I.,1911,15984,SPLIT,1,,,,SANDY LOAM,WASHINGTON,120-189,10,35.5,"CUT IN 6' OF 6"" D.I. & CPLGS/ REPLACED 3/4"" INSERT INSTALLED NEW CLAMP & REFITTED, BACKFILLED 14'X 10' EXC. CONROCK ONLY NEEDS LARGE SCOOPS OIL LOTS OF CLEAN UP NEEDED MONDAY ON 3RD AVE 36TH TO 37TH ST.",34.02252514,-118.3201277
66100,MAIN,6-Sep-13,960 N ALFRED ST,16' EW ALFRED ST,17' NS ROMAINE ST,6,C.I.,,,SPLIT,1,,,,,SALDIVAR,144-174,6.5,19.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE AND CLEAN.",34.08875626,-118.3753296
66103,MAIN,6-Sep-13,2620 JALMIA DR,9' EW JALMIA DR,89' SS JALMIA PL,6,STEEL,1946,64525,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-177,8,16,REPAIRED RUST HOLE LEAK WITH  SCREW PIN.,34.11894552,-118.3607368
65924,MAIN,7-Sep-13,7807 ETIWANDA AVE,12' WCL ETIWANDA AVE,117' NCL INGOMAR ST,8,C.I.,1967,87107,RUST HOLE,1,,,,MUCK,JOSEPH,188-126,14.5,31.5,"DRILL HOLES FOUND LEAK BROKE OUT, FOUND TWO RUST HOLES CUT IN 18"" NIPPLE. RECHARGED MAIN FOUND SMALL LEAK, TURN WATER BACK OFF CUT IN 3' OF 8"" DI STOP LEAK BACKFILLED TAMP, TEMP CLEAN UP AREA & LEFT JOB SAFE.",34.21239204,-118.5317395
66108,MAIN,7-Sep-13,5635 BRIARCLIFF RD,5' WE BRIARCLIFF RD,348' NN VERDEOAK DR,4,STEEL,1924,34659,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,4,8,"REPAIRED 4"" STEEL RUST HOLE LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.1090005,-118.3130365
65933,MAIN,8-Sep-13,8890 FOOTHILL BL.,42 W/C FOOTHILL BL.,39' S/C FENWICK ST.,8,C.I.,1964,83550,SPLIT & BLOWOUT,1,,,,FAIR,E. GARCIA,206-189,,,,34.26115584,-118.325481
65552,MAIN,8-Sep-13,3002 MAXWELL ST,22' WE ETTRICK ST,30' SS MAXWELL ST,4,C.I.,1924,33926,SPLIT,1,,,,,UNGSON,152-204,8.5,16.5,"BROKE OUT CONCRETE STREET; EXCAVATED DOWN TO 4"" C.I. MAIN FOUND SPLIT @ BOTTOM; INSTALLED 4""X 12"" 3600 DEGREE CLAMP; BACKFILLED W/ CONROCK; TEMP. OIL; LEFT SITE CLEAN & SAFE.",34.11197397,-118.2714048
66114,MAIN,8-Sep-13,843 S SIERRA BONITA,22' EW SIERRA BONITA,418'SS EIGHTH STREET,4,C.I.,1924,32732,RUPTURE,1,,,,ADOBE,WASHINGTON,134-180,5,10,"HAD 3 GATE SHUT OFF. REPAIRED RUPTURE ON 4"" CI MAIN WITH 4""X 12"" 360 DEGREE CLAMP. BACKFILLED/ CLEAN UP & OK COMPLETE.",34.05937227,-118.3551246
65542,MAIN,9-Sep-13,1415 N HOBART BLVD,21 EW HOBART BLVD,304' SS SUNSET BLVD,4,C.I.,1921,29817,,1,,,,,UNGSON,146-195,12.5,25,"FOUND SPLIT ON THE SIDE OF 4"" C.I. MAIN; CUT IN 5' OF NEW 4"" D.I. PIPE; BACKFILLED W/ CONROCK; CLEANED UP; WILL RETURN TO TEMP OIL.",34.09712709,-118.3056792
65923,MAIN,9-Sep-13,5336 ELVIRA RD,14' SCL ELVIRA RD,299' WCL CALATRANA DR,4,C.I.,1927,36838,SPLIT,1,,,POOR,CLAY,MATCHIE,172-105,10,20,"TWO FOOT SPLIT REMOVED BELL & REPAIRED WITH 48"" PIECE OF 4"" DI, EXCAVATION BACKFILLED AND LEFT CAT 2 SITE LEFT CLEAN & SAFE. SOME DAMAGE FROM WAATER ON DRIVEWAY AT 5336 ELVIRA RD (BRICK PAVERS PUSHED UP SLIGHTLY)",34.16670173,-118.6028812
65543,MAIN,9-Sep-13,1100 N MYRA,15' NN HOOVER ST (EAST/ P.L.),,8,C.I.,1929,48688,SPLIT,1,,,,,SOLIS,144-201,14.5,43.5,"REMOVE SPLIT ON 8"" AND REPLACE W/ 8"" D.I. W/ 2- MECH. COUPLINGS. MADE SAFE AND DID CLEAN UP.",34.09128806,-118.2843697
65583,MAIN,10-Sep-13,244 W. 62ND ST.,15' N/S 62 ND ST.,150' E/E BOARDWAY,4,C.I.,1923,31077,SPLIT,1,,,,,A. VALENCIA,106-201,9.5,19,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS BY REPLACING 3' OF PIPE AND RETAPPED ONE 1"" SERVICE, BACKFILLED AND TEMPED, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98327023,-118.2776361
66118,MAIN,10-Sep-13,6250 ROCKCLIFF DR,7' WE ROCKCLIFF DR,98' LEDGEWOOD DR,8,STEEL,1931,51007,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,158-189,5.5,16.5,"REPAIRED 8"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.12806166,-118.3217361
66117,MAIN,10-Sep-13,1749 HIGHLAND AVE,21' EW HIGHLAND AVE,115' NN PICKFORD ST,8,C.I.,1937,55378,SPLIT,1,,,,,JIMENEZ,126-183,12,36,"FOUND LONG SPLIT ON 8"" CI MONO PIPE W/ 2- SERVICE INVOLVED, BROKE OUT LARGE OVERSIZED EXCAVATION DUE TO UNDERMINE STREET, CUT IN 20' OF DI PIPE W/ 2- SERVICES INVOLVED, REFIT SERVICE, BACKFILLED, OILED. EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.04250845,-118.3455039
66135,MAIN,10-Sep-13,1581 N CRESCENT HTS BLVD,15' NS CRESCENT HTS BLVD,81' EW HOLLYWOOD BLVD,4,STEEL,1928,46891,RUST HOLE,1,,,,,SALDIVAR,148-174,4,13,"MADE REPAIRS ON A 4"" STEEL MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.10001674,-118.3673519
65545,MAIN,11-Sep-13,1931 W 6TH ST,30' WE WESTLAKE AVE,57' NN W 6TH ST,8,OTHER,1908,53746,"CLAMP, COUPLING",1,,,,CLAY,PRECIADO,132-204,7.5,15,"REPLACE BAILS  ON 2"" SERVICE & RECONNECTED SERVICE. CUT IN 2' OF 2"" COPPER & INSTALLED NEW SERVICE CLAMP.",34.05917924,-118.2734414
65544,MAIN,11-Sep-13,601 N ALVARADO ST,78' NN BELLEVUE AVE,24' EW ALVARADO ST,6,C.I.,1906,23516,SPLIT,1,,,,,HOOVER,138-207,12,31.5,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED TEM[ ASPHALT, CLEAN UP. PROPERTY DAMAGE AT 601 N ALVARADO DUE TO MAIN BREAK ""WATER DAMAGE""",34.07318332,-118.2662281
66140,MAIN,11-Sep-13,803 INDIANA AVE,2' NS (ALLEY) INDIANA AVE,428' WW LINCOLN BLVD,4,C.I.,1926,68892,RUST HOLE,1,,,NONE,CLAY,SPEARS,112-147,7.5,15,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",33.99877701,-118.4653559
65547,MAIN,11-Sep-13,MT HOLLYWOOD DR,150' NN VISTA DEL VALLE DR,EAST SIDE MT. HOLLYWOOD,4,STEEL,,,RUST HOLE,1,,,,,SOLIS,160-195,9,18,"NO (PL); NO MEASUREMENT; USE 4"" REPAIR CLAMP FOR STEEL.",,
66138,MAIN,11-Sep-13,1915 GRACE AVE,15' EW GRACE AVE,135' NN FRANKLIN AVE,6,C.I.,1923,12500,ROUND CRACK,1,,,,,SCHWEINBOLD,150-186,6,19.5,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.10568862,-118.3321501
65546,MAIN,11-Sep-13,462 MADISON AVE,100' SS MIDDLEBURY ST,,8,C.I.,,,SPLIT,1,,,,,UNGSON,140-198,6,17.5,"BROKE OUT/ EXCAVATE DOWN 8"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 6' OF NEW 8"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OI,; LEFT SITE CLEAN & SAFE!",34.07949937,-118.2892218
66144,MAIN,12-Sep-13,10318 OLETHA LN,5' EW OLETHA LN,95' SS BASIL LN,2,STEEL,1948,66040,RUST HOLE,1,,,,,SALDIVAR,150-153,9,27,"MADE REPAIRS ON A 2"" STEEL MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.10848932,-118.4447082
66142,MAIN,12-Sep-13,720 COLE AVE,86' NN MELROSE AVE,10' EW COLE AVE,8,C.I.,1930,49940,RUPTURE,1,,,,,RUPTURE,142-186,13.5,40.5,"FOUND LARGE RUPTURE ON 8"" CI MONO PIPE W/ 1- 1"" SERVICE INVOLVED. CUT IN 11' OF DI PIPE & RELOCATE SERVICE, BACKFILLED W/ SLURRY 20 YDS, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.08380014,-118.3299621
65549,MAIN,13-Sep-13,435 LORENA ST,335' NN CAESAR CHAVEZ AVE,19' EW LORENA ST,4,C.I.,1923,31043,"RUST HOLE, SPLIT",1,,,,CLAY,ZEPEDA,126-228,5,25,"LOCATED THE LEAK, EXCAVATED A 7X 5 AREA AND FOUND A 5"" LONG HOLE ON THE BOTTOM OF THE PIPE. WE MADE THE REPAIR BY INSTALLING 3FT. OF D.I. PIPE AND TWO DRESSER CPLGS.",34.04126754,-118.192534
65557,MAIN,13-Sep-13,2317 SAINT GEORGE ST,146' NN FRANKLIN AVE,22' EW SAINT GEORGE ST,6,C.I.,1925,41819,,1,,,,,HOOVER,150-201,8,32,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10591209,-118.2786044
66155,MAIN,13-Sep-13,SAINT ANDREWS PL SOUTH OF SUNSET,17' EW ST ANDREWS PL,154' SS SUNSET,4,C.I.,1924,33510,,1,,,,,JIMENEZ,148-192,11,33,"FOUND LARGE RUPTURE ON 4"" CI WATER MAIN, MADE REPAIRS WHEN ENERGIZED, WATER MAIN BLEW AGAIN. SHUT WATER MAIN OFF, EXCAVATE CUT IN 9' OF 4"" DI PIPE, REPAIRS COMPLETE, BACKFILL, PM HAD TO RELIEVE DAY CREW TO FINISH TEMP OIL.",34.09749509,-118.3109972
65925,MAIN,13-Sep-13,6175 COUNTY OAK RD,8' ECL COUNTY OAK RD,78' SCL VICTORY BLVD,2,COPPER,1983,97154,RUST HOLE,1,,,FAIR,SLURRY,HARDY,178-084,8,16,"REPLACE 4' COPPER RUST HOLE REPAIR, BLOW-OFF ASSEMBLY REPLACED.",34.18423006,-118.6666792
65548,MAIN,13-Sep-13,5733 LOMITAS DR,22' EW LOMITAS DR,148' SS VIA MARISOL,4,C.I.,1924,34899,ROUND CRACK,1,,,NONE,CORROSIVE,CHESTERTON,148-231,6,12,"CREW EXCAVATED AND REPAIRED 4"" CI MAIN. ROUND CRACK. BACKFILLED WITH SAND/ ROCK. MADE SAFE.",34.10293615,-118.1816517
65926,MAIN,15-Sep-13,5933 MCDONIE AVE,10' SCL MCDONIE AVE,377' SCL OXNARD ST,6,C.I.,1957,75614,RUST HOLE,1,,,POOR,SHALE,ORTIZ,176-114,8,24,"REPAIRED SMALL RUPTURE ABOUT THE SIZE OF 1 1/2"" DIAMETER WITH A SMITH BLAIR 360 DEGREE REPAIR CLAMP.",34.17872461,-118.5727897
66163,MAIN,15-Sep-13,440 LINCOLN (ALLEY NORTH OF),5' EW SUNSET AVE (ALLEY),12' NN SUNSET AVE,8,C.I.,1925,68965,,1,,,,,JIMENEZ,112-144,13.5,40.5,"FOUND SPLIT ON 8"" CI WATER MAIN W/ 1- 1"" SERVICE INVOLVED, CUT IN 5' DI PIPE & REFIT SERVICE, BACKFILL, TEMP OIL, EXTENSIVE CLEAN UP, ALSO WHEN ENERGIZED, FOUND PROPERTY LEAK. MADE TSO/ OFF AT METER & SIDELINED PROPERTY TO PROPERTY/ SAME OWNER/ PER OWNER.",34.0004936,-118.4652089
65584,MAIN,16-Sep-13,2000 W. 66TH ST.,15' N/S 66TH ST.,23' E/W GRAMERCY PL.,6,D.I.,2013,107711,,1,,,,,J. LUCERO,104-192,11,22,"ARRIVED JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT ASPH. EXCAVATED, MADE REPAIRS, BACKFILLED, TEMPED, PICKED UP TRAFFIC, LEFT JOB SAFE.",,
66168,MAIN,16-Sep-13,435 N FULLER AVE,10' EW FULLER AVE,215' NN OAKWOOD AVE,6,C.I.,1957,76664,SPLIT,1,,,NONE,CLAY,SPEARS,140-180,13,45,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",34.0789257,-118.3498453
66170,MAIN,16-Sep-13,1601 HAUSER,32' EW HAUSER,54' SS PICKFORD,6,C.I.,1924,30309,ABANDON CORP. BLEW OUT,1,,,,ADOBE,WASHINGTON,128-177,7,12,"FOUND 1"" CORP BLEW OUT/ INSTALLED 6""X 12"" 360 DEGREE CLAMP BROKE OUT & REMOVED LARGE UNDERMINED SECTION OF STREET. BACKFILLED & OILED 8""X 8' EXCAVATION. NEEDS PICK-UP ONLY.",34.04505711,-118.3582717
65551,MAIN,16-Sep-13,607 S UNION AVE,58' SS W 6TH ST,16' EW UNION AVE,4,A.C.,1973,91382,ROUND CRACK,1,,,,,HOOVER,132-204,10.5,21,"REPAIRED LEAK ON 4"" AC MAIN. REPAIRED 1"" SERVICE. BACKFILL, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.05671437,-118.269336
66175,MAIN,16-Sep-13,17786 CALLE DE PALERMO,12' NS CALLE DE PALERMO,735' WW CAMINO YATASTO,2,STEEL,1976,93052,RUST HOLE,1,,,,,SALDIVAR,140-114,9,27,"MADE REPAIRS ON A 2"" STEEL MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.07895945,-118.5735657
65550,MAIN,16-Sep-13,910 MALTMAN AVE,7' WE MALTMAN AVE,650' SN MARATHON,6,C.I.,1912,16334,CLAMP,1,,,GOOD,C,MINGO,142-201,6,12,CONTRACTOR CAUSED PROBLEM,34.0849695,-118.2807092
66172,MAIN,16-Sep-13,627 BURLINGAME,267' SS BALTIC ST,32' EW BURLINGAME,4,C.I.,1923,31517,SPLIT,1,,,,,JIMENEZ,128-141,12,36,"FOUND SPLIT ON 4"" CI WATER MAIN, MADE REPAIRS W/ 4X 12 CLAMP, WHEN ENERGIZED. WATER MAIN, CREW FOUND ANOTHER SPLIT, CUT IN 6' OF DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04504701,-118.4844781
65953,MAIN,17-Sep-13,11422 FENTON AVE.,12 W/C FENTON AVE,205' S/C GOLETA ST.,8,C.I.,1961,80355,SPLIT,1,,,,,R. GONZALES,212-171,9,45,"FOUND SPLIT ON 8"" CI MAIN, CUT IN 6' OF 8"" DI WITH TWO UNIONS",,
66184,MAIN,17-Sep-13,5465 SATURN ST,20 N/S SATURN ST,116' EE CARMONA AVE,,C.I.,1972,46701,RUPTURE,1,,,,,JIMENEZ,128-177,4,12,"FOUND LARGE RUPTURE ON 4"" CI WATER MAIN W/ 1- 3/4"" SERVICE, CUT IN 3' OF DI PIPE & REFIT SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE, WHEN ENERGIZED WATER MAIN BLEW AGAIN ABOUT 100' E OF ORIGINAL LEAK, AT 1505 HAUSER.",34.0472979,-118.3580929
66227,MAIN,17-Sep-13,3667 CLARINGTON AVE,19' EW CLARINGTON AVE,203' NN REGENT ST,6,STEEL,1962,81649,RUPTURE,1,,,,ROCKY CLUMPS,SCHWEINBOLD,120-165,7,21,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.02528444,-118.4024934
66218,MAIN,17-Sep-13,1505 HAUSER X SATURN ST,42' WW HAUSER,20' NS SATURN,4,C.I.,1928,46701,RUPTURE,1,,,,,JIMENEZ,128-177,4,12,"FOUND IN FIELD 4"" CI WATER MAIN RUPTURE, REPAIRED W/ 4X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04720927,-118.357744
66220,MAIN,17-Sep-13,621 N CURSON AVE,20' EW CURSON AVE,254' NN CLINTON ST,4,C.I.,1924,34000,CLAMP,1,,,,,SALDIVAR,142-180,7,21,"MADE REPAIRS ON A 4"" MAIN LEAK. IT WAS LEAKING FROM OLD D.C.I. CLAMP. REMOVED OLD D.C.I. CLAMP AND USED 1- REDWOOD PLUG AND 1- 360 DEGREE REPAIR CLAMP TO STOP LEAK.",34.08246564,-118.3553292
65956,MAIN,18-Sep-13,11559 DONA TERESA DR.,S/C DONA TERESA DR.,311' W/C DONA DOLERES PL.,6,C.I.,1959,79480,ROUND CRACK,1,,,,FAIR,E. GARCIA,160-171,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA.",34.1310824,-118.3856599
66237,MAIN,18-Sep-13,2339 GARTH AVE,17' EW GARTH AVE,340' SS CADILLAC AVE,4,C.I.,1927,34010,RUST HOLE,1,,,N/A,B,SMITH,126-171,4,8,"4"" MAIN LEAK, LOCATE LEAK, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP. JOB COMPLETE. PUT MAIN IN SERVICE. NO PAVING REQUIRED.",34.03779728,-118.3795983
66234,MAIN,18-Sep-13,5472 CRENSHAW BL,10' WE CRENSHAW BL,74' NN 57TH ST,4,C.I.,1923,31300,SPLIT,1,,,NONE,CLAY,SPEARS,108-186,6.5,19.5,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",33.99113283,-118.3305814
66233,MAIN,18-Sep-13,5464 11TH AVE,128' NN 57TH ST,23' EW 11TH AVE,4,C.I.,1923,31300,,1,,,,,JIMENEZ,108-186,6,16.5,"FOUND SPLIT ON 4"" CI WATER MAIN W/ 1- 1"" SERVICE INVOLVED, REPAIRED W/ 4X 1 VENTED CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",33.99130773,-118.3294351
65553,MAIN,19-Sep-13,2825 GLENDALE BLVD,76' SS ROKEBY ST,,6,C.I.,,,RUST HOLE,1,,,,,ARIAS,150-207,3,9,"MAIN STARTED LEAKING AFTER SERVICE RETAP EXCAVATING WAS PERFPRMED. FOUND RUST HOLE 2 FEET INSIDE BANK. EXCAVATED. INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.10810066,-118.2637158
66239,MAIN,19-Sep-13,11005 STRATHMORE DR.,20' WE STRATHMORE DR.,152' WE STRATHMORE DR,6,STEEL,1928,46198,RUST HOLE,1,,,MED,CLAY,SCHWEINBOLD,136-150,10.5,30,"REPAIRED 6"" WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06529956,-118.4507201
66241,MAIN,20-Sep-13,10812 WELLWORTH AVE,20' NS WELLWORTH AVE,125' WW MALCOLM AVE,6,C.I.,1924,33584,SPLIT,1,,,THICK,CLUMPY LOAM,SCHWEINBOLD,132-153,8,24,"REPLACED 5' OF CI WATER MAIN WITH DI PIPE. BLOCKED & FLUSHED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.05781072,-118.4394668
66240,MAIN,20-Sep-13,2333 GARTH AVE,17' EW GARTH AVE,380' SS CADILLAC AVE,4,C.I.,1924,34010,ROUND CRACK,1,,,NONE,CLAY,SPEARS,126-171,4,12,"REPAIRED ROUND CRACK LEAK ON 4"" MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.03775293,-118.3796182
65558,MAIN,21-Sep-13,2017 ECHO PARK AVE,190' NN EWING ST,17' EW ECHO PARK AVE,6,C.I.,1972,90452,ROUND CRACK,1,,,,,UNGSON,144-210,7.5,20,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND A ROUND CRACK; INSTALLED (1)- 6""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILLED; TEMP. OIL; LEFT SITE CLEAN & SAFE!",34.08827094,-118.2501278
66242,MAIN,21-Sep-13,6614 LASH LN,11' SN LASH LN,67' WW WHITLEY TERR,8,C.I.,1927,45885,SPLIT,1,,,NONE,CLAY,SPEARS,152-186,8,48,"CUT IN 7' OF 8"" DI PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.11045203,-118.3337493
65559,MAIN,21-Sep-13,FIGUEROA ST,42' EW FIGUEROA ST,24' SN SUNSET BLVD,16,D.I.,,,JOINT,1,,,GOOD,,SALAS,134-213,,,16 IN. DI MAIN PULLED OUT OF JOINT WHEN ENGERIZED. SECTION OF PIPE WAS CUT IN USING 2 DRESSERS.,34.06279042,-118.2463257
66243,MAIN,21-Sep-13,1414 SIERRA BONITA,20 E/W SIERRA BONITA,186' SS PICO BLVD,6,C.I.,1927,45088,RUPTURE,1,,,FAIR,ADOBE,BRAYBOY,130-177,8,16,"REPAIRED 6"" MAIN WITH 360 DEGREE TAPPED CLAMP - REFITTED 1"" SERV. PUT MAIN BACK IN SERVICE, BACKFILLED/ OILED, EXCAVATION, NEE VERY LG. PICK UP.",34.04879821,-118.3591206
66244,MAIN,22-Sep-13,1101 VICTORIA AVE,16' SN VICTORIA AVE,333' WW PENMAR AVE,6,C.I.,1935,69546,SPLIT,1,,,NONE,CLAY,SPEARS,110-150,11,33,"CUT IN 6' OF 6"" D,I, PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",33.9967625,-118.4537856
66246,MAIN,23-Sep-13,1959 GRACE AVE,13' E/W GRACE AVE,475' NN FRANKLIN AVE,6,C.I.,1929,32500,RUPTURE,1,,,THICK,LOAMY CLAY,SCHWEINBOLD,150-186,9,27,"REPLACED 6' OF CI WATER MAIN WITH DI PIPE. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED, & OILED. USED BACKHOE TO HELP DIG OUT RAISED ASPHALT & POT HOLES & REASPHALTED. CLEAN & SWEPT AREA.",34.10667095,-118.3321533
65590,MAIN,23-Sep-13,901 OPP ST.,17' N/S OPP ST.,170' E/E WILMINGTON BL.,6,C.I.,1925,35879,ROUND CRACK,1,,,,,ROGERS,032-204,8,16,"SET UP TRAFFIC, FOUND 6' W/M LEAK, 170' E/E WILMINGTON, ROUND CRACK ON 6"" W/M, REPLACED WITH 6"" X 12"" 360 DEGREE CLAMP, BACKFILLED AND TEMPED, CLEANED UP, LEFT SITE SAFE.",33.78225906,-118.2737147
65585,MAIN,23-Sep-13,10011 S. HOBART BL.,19' E/W HOBART BL.,150' S/S CENTURY BL.,6,C.I.,1930,49729,,1,,,,,J. LUCERO,092-192,16,32,"ARRIVED ON JOB (9-22-13), SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT. OF PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, PLACED BARRICADES AND CONES OVER RAISED ASPHALT, LEFT JOB SAFE.",33.94490978,-118.3078903
66245,MAIN,23-Sep-13,1820 EL CERRITO PL,187' NN FRANKLIN AVE,18' EW EL CERRITO PL,8,C.I.,1953,53798,,1,,,,,JIMENEZ,150-183,13.5,40.5,"FOUND LONG SPLIT ON 8"" CI WATER MAIN, CUT IN 14' OF DI PIPE W/ 1- 1"" SERVICE INVOLVED, REFIT SERVICE, BACKFILL, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.10456748,-118.3450667
66253,MAIN,24-Sep-13,3300 43RD ST,22' NS 43RD ST,9' WE DEGNAN BLVD,6,C.I.,1930,49280,ROUND CRACK,1,,,LIGHT,SANDY LOAM,BARRAGAN,114-186,7,21,"MADE REPAIR ON A 6"" C.I. PIPE WITH A 6""X 8"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND TAMPED EXCAVATION AND OILED. MADE SPOIL PICK UP, SWEPT AND CLEANED UP JOB SITE.",34.00594974,-118.3313317
66283,MAIN,24-Sep-13,1601 BENEDICT CANYON DR,60' NN PHILBERT RD,14' EW BENEDICT CANYON RD,2,,,,RUST HOLE,1,,,,,ALVAREZ,148-156,11.5,69,"SET UP TRAFFIC. EXCAVATED BY HAND TO EXPOSE WATER MAIN, FOUND LEAK AT 2"" BYPASS. REPAIRED WITH 360 DEGREE TYPE CLAMP. LEFT STEEL PLATE OVER EXCAVATION WITH ANCHORS AND TEMP ASPHALT AROUND IT. WILL GO BACK TO BACKFILL LATER, LEFT JOB SAFE.",34.09987564,-118.4347877
66254,MAIN,24-Sep-13,1211 LINDA FLORA DR,10' EW LINDA FLORA,1092' NN ORUM RD,8,C.I.,1952,68753,,1,,,,,JIMENEZ,146-144,9,22.5,"FOUND LEAK ON 8"" CI WATER MAIN & LEAK AT THE GV BELL, REPACKED LEAD, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.09225061,-118.4656454
66255,MAIN,24-Sep-13,1401 SUNSET PLAZA DR,10' S/N SUNSET PLAZA DR.,81' EE RISING GLEN RD,6,STEEL,1929,48083,RUST HOLE,1,,,,,SALDIVAR,146-171,9,27,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.09652588,-118.3830594
66247,MAIN,24-Sep-13,923 WILCOX AVE,17' EW WILCOX AVE,286' N N WILLOUGHBY AVE,4,C.I.,1923,31447,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-186,8,24,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 12"" 360 DEGREE CLAMP.",34.08800224,-118.3310178
66263,MAIN,25-Sep-13,10360 STRATHMORE DR,22 N/S STRATHMORE DR,147' WW DEVON AVE,6,C.I.,1926,42669,SPLIT,1,,,THICK,HARD CLAY,SCHWEINBOLD,138-156,8.5,25.5,"REPAIRED 6"" CI WATER MAIN WITH NEW PIPE & COUPLINGS. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT. BROKE OUT RAISED PATCH DOWN STREET FROM LEAK. OILED.",34.07041679,-118.4297225
65565,MAIN,25-Sep-13,4519 LEXINGTON AVE,104' EE WESTMORELAND AVE,22' SN LEXINGTON AVE,8,C.I.,1933,52736,SPLIT,1,,,,,HOOVER,146-198,12.5,25,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE.",34.09348454,-118.287358
65561,MAIN,25-Sep-13,5520 BUSHNELL WAY,17' WE BUSHNELL WAY,135' NN KENDALL AVE,6,A.C.,1958,77609,ROUND CRACK,1,,,N/A,C,MINGO,148-228,13,34,REPAIR COMPLETE,34.10252388,-118.1885838
65564,MAIN,25-Sep-13,5331 HUNTINGTON DR NORTH,612' WW STILLWELL AVE,12' SN HUNTINGTON DR NORTH,8,C.I.,,,ROUND CRACK,1,,,,ADOBE,LEROY,144-237,9,27,"STREET MAINT. REPAVING STREET, NO PAVING ORDER NEEDED.",34.09114838,-118.1645595
66284,MAIN,25-Sep-13,4013 COLONIAL AVE,17' EW COLONIAL AVE,103' SS WASHINGTON PL,3,STEEL,1925,69568,SPLIT,1,,,NONE,CLAY,SPEARS,112-156,7.5,15,"REPAIRED 3"" STEEL MAIN LEAK WITH 3""X 12"" 360 DEGREE CLAMP.",33.99839316,-118.4311842
65927,MAIN,26-Sep-13,19200 SALT LAKE PL,10' SCL SALT LAKE PL,80' ECL BATON ROUGE AVE,6,C.I.,1965,85159,,1,,,FAIR,MUCK,JOSEPH,210-120,10,30,"DRILL, DUG OUT 6"" MAIN LEAK ON CI. CUT IN 6' OF DI PIPES & REFIT ONE 1"" SERVICE. CLEAN-UP, SLURRYED & LEFT JOB SAFE.",34.27206808,-118.5506915
66290,MAIN,26-Sep-13,8381 W 4TH ST,18' NS 4TH ST,93' EE ORLANDO AVE,6,C.I.,1925,35910,SPLIT,1,,,,CLAY,SALDIVAR,138-174,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE AND CLEAN.",34.07118656,-118.3730194
66287,MAIN,26-Sep-13,143 N LARCHMONT DR,13' EW LARCHMONT DR,238' NN 2ND ST,4,C.I.,1920,26825,SPLIT,1,,,THICK,LOAMY SAND,SCHWEINBOLD,138-189,7,21,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07186277,-118.3237282
66256,MAIN,26-Sep-13,11910 WESTMINSTER PL,12' N/S WESTMINSTER PL,179' EE STONER,4,C.I.,1946,69585,SPLIT,1,,,,,JIMENEZ,116-156,12.5,25,"FOUND SMALL SPLIT ON 4' CI WATER MAIN, WHEN EXPOSED, ALSO FOUND BELL, 2- REPAIR CLAMPS. SO DECIDED TO CUT ALL THAT OUT. REPAIRS COMPLETE.",34.01253847,-118.4321926
66289,MAIN,26-Sep-13,403 N GOWER ST,17' EW GOWER ST,422' SS ROSEWOOD AVE,4,C.I.,,,SPLIT,1,,,THICK,CLAY,SCHWEINBOLD,140-189,4.5,11,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07768973,-118.3226988
65928,MAIN,26-Sep-13,4971 AMIGO AVE,10' WCL AMIGO AVE,77' SCL CASSANDRA ST,4,,1955,72418,,1,,,,SHALE,MATCHIE,170-123,8.5,42.5,"LOCATED AND REPLACED 104"" PIECE OF PIPE. SERVICE AND REFIT, EXCAVATION BACKFILLED AND LEFT CAT# 2 SOME DAMAGE AT INTERSECTION ALSO TEMP. PLACED ON DAMAGED AREA.",34.1600026,-118.5394518
66299,MAIN,27-Sep-13,8561 OLYMPIC,139' WW CORNING ST,33' NS OLYMPIC,6,C.I.,1924,32911,RUPTURE,1,,,,,JIMENEZ,132-171,7.5,22.5,"FOUND RUPTURE ON 6"" CI WATER MAIN, POSSIBLE WATER HAMMER BY FIRE DEPT DUR TO FH LEAK & FIRST TO RESPOND. CUT IN 6' OF DI PIPE, BACKFILL, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.0593361,-118.3778176
66298,MAIN,27-Sep-13,4331 LEIMERT BLVD,27' EW LEIMERT BLVD,180' NN 43RD PL,6,C.I.,1928,46507,ROUND CRACK,1,,,,,JIMENEZ,144-186,6,18,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6""X 8"" REPAIR 360 DEGREE CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.0048217,-118.3303742
65555,MAIN,27-Sep-13,825 N VIRGIL AVE,79' SS NORMAL AVE,21' EW VIRGIL AVE,6,C.I.,1926,43845,RUPTURE,1,,,,,HOOVER,144-201,11.5,23,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.08632595,-118.2869249
65595,MAIN,27-Sep-13,379 AMAR ST.,17' N/S AMAR ST.,290' E/E MESA ST.,6,C.I.,1930,50263,SPLIT,1,,,,,ROGERS,020-201,10.5,30,"INVESTIGATED W/M 6"" LEAK, FOUND 12 FT. SPLIT,REPLACED WITH 2 MECH. COUPLING, BACKFILLED, CLEANED UP, LEFT SITE SAFE.",33.74777927,-118.2846018
65560,MAIN,28-Sep-13,3922 YORK BLVD,122' WW VERDUGO RD,22' NS YORK BLVD,8,C.I.,1923,32658,SPLIT,1,,,,,HOOVER,156-216,8,16,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.12489356,-118.23226
65597,MAIN,28-Sep-13,6114  8TH AVE.,18' E/W 8TH AVE.,154' N/N 62 ND ST.,6,C.I.,1924,34046,,1,,,,,A. VALENCIA,106-186,10,28,"ARRIVED JOB, SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED, MADE REPAIRS, BACKFILLED EXCAVATION, TEMPED, CLEANED JOB, LEFT JOB SITE SAFE, PICKED UP TRAFFIC CONTROL.",33.98412097,-118.3264891
65566,MAIN,28-Sep-13,4800 LEXINGTON AVE,35' WW NEW HAMPSHIRE AVE,17' LEXINGTON AVE,8,C.I.,1938,55917,SPLIT,1,,,,,HOOVER,146-198,16,40,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 10' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. EXTENSIVE CLEAN-UP.",34.09347278,-118.2930222
66300,MAIN,29-Sep-13,11912 CHARNOCK,147' WW BARRINGTON AVE,25' NS CHARNOCK AVE,16,C.I.,1928,69585,RUPTURE,1,,,,,JIMENEZ,116-156,11.5,34.5,"FOUND LARGE RUPTURE ON 16"" CI WATER MAIN, CUT IN 10' OF DI PIPE, BACKFILL, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.01102407,-118.4303342
65598,MAIN,30-Sep-13,1035 MERAMEC AVE.,17' N/S MERAMEC AVE.,179' E/E DUNN ST.,4,A.C.,1980,79613,"CLAMP, SPLIT",1,,,,,J. GRIFFIN,018-195,,,"FOUND SMALL SPLIT ON 4"" AC WM, REPAIRED W/360 DEGREE 4""X6"" REGULAR CLAMP, ALSO FOUND SMALL LEAK ON LEAD JOINT ON BLOW OFF, UNABLE TO REPAIR COMPLETELY, SLOW DOWN LEAK AND PLACED STEEL PLATE OVER, W/ RETURN TO CUT OUT LEAD JOINT AND REPLACE LATER.",33.74406159,-118.2998414
66301,MAIN,30-Sep-13,5100 COLISEUM ST,16' NS COLISEUM ST,28' EW LA BREA AVE,8,C.I.,1941,57845,ROUND CRACK,1,,,NONE,CLAY,SPEARS,118-180,8,24,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8X 8"" 360 DEGREE CLAMP.",34.01825827,-118.3556567
66302,MAIN,30-Sep-13,845 N ALFRED ST,19' EW ALFRED ST,103' SS WILLOUGHBY AVE,4,C.I.,1923,31318,"CLAMP, DCI",1,,,MED,CLAY,SCHWEINBOLD,144-174,7,14,"REMOVED OLD 2"" DCI CLAMP & REPLACED WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE  PICK-UP. CLEAN & SWEPT AREA.",34.08665423,-118.3753148
65929,MAIN,30-Sep-13,4564 SALTILLO ST,5' WCL SALTILLO ST,660' ECL CANOGA AVE,4,C.I.,1946,59740,ROUND CRACK,1,,,,CLAY,MAO,166-105,5.5,11,"REPLACED 18"" OF PIPE, STOPPED LEAK, (ROUND CRACK AT BELL), BACKFILLED, TEMP OILED, CLEANED AREA.",34.15224328,-118.5963875
65556,MAIN,30-Sep-13,4027 RANDOLPH AVE,150' NN YOAKUM ST,24' E/W RANDOLPH AVE,2,STEEL,1946,64449,RUST HOLE,1,,,,,HOOVER,146-231,8,16,"REPAIRED LEAK ON 2"" STEEL MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. LEAK LOCATION 5' S/S OF 2"" MAIN ON LOCKE AVE. NOT ON WSM ""FROM GOOGLE MAP""",34.09427904,-118.1785783
65758,MAIN,1-Oct-13,19333 CLYMER ST,10 N CLYMER ST,81 W ATLANTA AVE,6,C.I.,1964,84051,SMALL RUPTURE,1,,,,CLAY,MAO BINH,206-120,6.5,19.5,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TEMP OIL, LEFT SITE SAFE & CLEAN.",,
66362,MAIN,2-Oct-13,429 N MANSFIELD AVE,20' EW MANSFIELD AVE,278' NN OAKWOOD AVE,6,C.I.,1924,34586,CLAMP,1,,,,CONROCK,SCHWEINBOLD,140-183,5,15,"TIGHTENED 6""X 12"" CLAMP THAT HAD SMALL LEAK, AT END. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07912698,-118.3408189
66363,MAIN,2-Oct-13,8067 WILLOW GLEN RD,10' WE WILLOW GLEN RD,126' NN THAMES PL,6,C.I.,1926,43070,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,154-174,3.5,14.5,"REPAIRED 6"" STL WATER MAIN WITH SCREW PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.11826293,-118.3722783
65610,MAIN,3-Oct-13,762 133RD ST.,19' N/S 133RD ST.,37' E/E MENLO AVE.,6,C.I.,1930,50010,SPLIT,1,,,,,B. ANDERSON,080-198,7,28,"FOUND 10 FEET SPLIT IN 6"" CI MAIN, REMOVED 18FT. OF CI PIPE AND INSTALLED 18 FT. OF DI PIPE. BACKFILLED AND BARRICADED. LEFT AREA SAFE.",33.91124091,-118.2891608
66365,MAIN,3-Oct-13,858 FLOWER AVE,8' SN ALLEY S/O FLOWER,90' WW SUNSET AVE,4,C.I.,1925,68965,CLAMP,1,,,,,SMITH,112-147,8,16,"LOCATE LEAK, DUG OUT, REMOVED VENTED CLAMP, INSTALL NEW 4""X 12"" VENTED CLAMP, REFIT 1"" COPPER SERVICE, BACKFILL, TEMP & P/U",34.00204419,-118.464222
66364,MAIN,3-Oct-13,707 COLE AVE,10' E/W COLE AVE.,70' NN MELROSE AVE,8,C.I.,1930,49940,ROUND CRACK,1,,,,,SALDIVAR,142-186,9,27,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK, BACKFILLED AND LEFT JOB SITE SAFE AND CLEAN.",34.08373754,-118.3299619
66366,MAIN,3-Oct-13,17616 POSETANO RD,3' SN REVELLO DR,282' EE POSETANO RD,4,STEEL,1995,102197,RUST HOLE,1,,,FAIR,,WASHINGTON,126-117,5,10,"REPAIRED 4"" STEEL (ABOVE GROUND) TEMPORARY MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.04123412,-118.5600633
65757,MAIN,3-Oct-13,17524 BURTON ST,12 S BURTON ST,266 W ENCINO AVE,6,C.I.,1952,63148,SPLIT,1,,,,CLAY/D EARTH,MAO BINH,192-132,5,15,"INSTALLED VENTED 6""X12"" CLAMP, STOPPED LEAK, BACKFILLED, HPD TO PAVE SAME DAY",,
65611,MAIN,5-Oct-13,150 E. 97TH ST.,19' N/S E. 97TH ST.,91' W/W WALL ST.,6,C.I.,1931,50399,,1,,,,,J. GRIFFIN,092-204,8.5,18,"FOUND LONG RUPTURE AND SMALLL SPLIT ON 6"" CI WM, REPAIRED BY CUTTING IN 3' AT DI PIPE USING TWO 6"" MECH. COUPLINGS, BACKFILLED, CLEANED UP AND LEFT SAFE, CONCRETE STREET.",33.94826657,-118.2720796
65761,MAIN,6-Oct-13,16722 ADLON RD,6 S ADLON RD,265 W HAYVENHURST,16,C.I.,1953,70084,"SPLIT, RUPTURE",1,,,NOT APPLIED,CLAY,MAO BINH,164-135,25,182,"REPLACED 235"" OF PIPE, STOPPED LEAK, CONED & BARRICADED JOBSITE, LEFT SAFE.",,
65612,MAIN,7-Oct-13,8933 ST. ANDREWS PL.,19' EW ST ANDREWS PL,264' N/N 91ST ST.,4,,,34732,,1,,,,,J. GRIFFIN,096-192,9.5,26.5,"FOUND 4"" CI MAIN LEAK, CLOSED STREET, EXCAVATED 45"" TO WM, CUT OUT SMALL SPLIT AT 2.5' C.I. AND REPLACED W/2.5' DI PIPE AND 2 MECH. COUPLINGS, BACKFILLED, PLACED TEMP OIL, CLEANED UP MUD AND LEFT AREA SAFE.",33.95533277,-118.3112248
66391,MAIN,7-Oct-13,6442SAN VICENTE BLVD,23' NS SAN VICENTE BLVD,270' WW FOSTER DR,4,C.I.,1923,32059,"CLAMP, SPLIT",1,,,MED,CLAY & CONROCK,SCHWEINBOLD,134-174,6.5,15,"REPLACED LEAKING COUPLING & SPLIT WATER MAIN WITH 4"" DI PIPE & 2-MECH COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE CLEAN UP. CLEAN & SWEPT AREA.",34.06199827,-118.3689486
65968,MAIN,7-Oct-13,6325 TOPANGA CYN BLVD,15' WCL TOPANGA CYN BLVD,545' SCL VICTORY BLVD,8,C.I.,1929,37719,RUST HOLE,1,,,POOR,CLAY,LAROCHELLE,180-102,11.5,57.5,6' SPLIT,34.18542727,-118.6059387
65957,MAIN,8-Oct-13,3318 OAKDELL RD.,6' E/C OAKDELL RD.,10' S/C EL CERRO LN,24,C.I.,1959,78955,JOINT,1,,,GREAT,ROCKY,M. OBREGON,160-168,10.2,20.4,"11 FT BACK IN LEAK JOINT, JOB COMPLETED.",34.13133093,-118.3902711
65762,MAIN,9-Oct-13,8751 LANGDON AVE,12 W/CL LANGDON AVE,540 N/CL PARTHENIA ST,8,C.I.,1973,91080,"RUST HOLE, SPLIT",1,,,,SILT,G. HARDY,196-144,6.5,26,"BLOW OUT REPLACE 61"" OF 8"" CAST.",,
66368,MAIN,9-Oct-13,8456 BLACKBURN AVE,18' N/S BLACKBURN AVE.,240' EE LA CIENEGA,6,C.I.,1925,35910,RUPTURE,1,,,,,JIMENEZ,138-174,36.5,97.5,"#1- FOUND LARGE RUPTURE ON 6"" C.I. WATER MAIN WITH 1- 1 1/2"" SERVICE INVOLVED IN 12' OF D.I. PIPE & REFIT 1- 1 1/2"" SERVICE. BACKFILLED WHEN WATER MAIN WAS ENERGIZED, ANOTHER LEAK WAS FOUND APPROX. 5' AWAY, ANOTHER CREW WAS CALLED OUT. NO PAVING NEEDED AT THIS TIME. #2- REPAIRED RUPTURE IN 6"" C.I. MAIN. MAIN BLEW OUT 15' AWAY FROM REPAIRS. #3- FOUND LARGE SPLIT ON 6"" CI WATER MAIN, CUT IN 8' OF D.I., BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE. NO PAVING NEEDED.",34.07233055,-118.3756631
65613,MAIN,9-Oct-13,747 W. 107TH ST.,72' N/S 107TH ST.,174' E/E BARING CROSS ST.,6,C.I.,1924,32858,SPLIT,1,,,,,J. LUCERO,090-198,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 3 FT OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93905082,-118.2886894
66372,MAIN,10-Oct-13,3437 WEST BLVD,22' EW WEST BLVD,263' NN EXPOSITION BLVD,6,C.I.,1924,33692,SPLIT,1,,,,,SALDIVAR,120-183,9,18,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK, BACKFILLED TRENCH, TEMP OIL, CLEAN UP AREA, LEFT JOB SITE SAFE AND CLEAN.",34.02444671,-118.3417167
66369,MAIN,10-Oct-13,5320 ROSEWOOD AVE,17' NS ROSEWOOD AVE,57' EE LUCERNE BLVD,4,C.I.,1923,31242,RUPTURE,1,,,,B,BARRAGAN,140-189,6,18,"FOUND LARGE RUPTURE ON 4"" C.I. MAIN CUT OUT 3' AND REPLACED WITH D.I. PIPE AND TWO MECHANICAL COUPLINGS. BACKFILLED, TAMPED AND OILED EXCAVATION. CLEANED UP AND MADE JOB SAFE.",34.07891256,-118.3245259
65614,MAIN,10-Oct-13,244 E. 76TH ST.,17' N/S 76TH ST.,115'  W/W SAN PEDRO ST.,4,C.I.,1924,33426,ROUND CRACK,1,,,,,J. LUCERO,100-204,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97128853,-118.2705199
65958,MAIN,11-Oct-13,10402 ELDORA AVE.,6' E/C ELDORA AVE.,13' N/C WYNGATE ST.,8,C.I.,1957,75635,ROUND CRACK,1,,,,,G. MATCHIE,206-192,6.5,19.5,"DISCONNECTED LEAKING AIR VALVE ON 8"" MAIN, GATEMAN HAD DIFFICULTY PINCHING DOWN MAIN, LEAK APPEARS TO BE CAUSED BY B.O.S.S. PAVING EQUIP.",34.257891,-118.3148391
66382,MAIN,11-Oct-13,4643 LOMITA ST,19' NS LOMITA ST,451' EE VENICE BLVD,4,C.I.,1926,43284,RUST HOLE,1,,,,CLAY,FIERROZ,128-183,1,4,"IN THE PROESS OF ENERGIZING THE MAIN, IT BLEW ANOTHER LEAK. HAD TO INSTALL A 4X 12 CLAMP.",34.0461507,-118.338728
66380,MAIN,11-Oct-13,4660 LOMITA ST,19' NS LOMITA ST,453' EE VENICE BLVD,4,C.I.,1926,43284,RUST HOLE,1,,,,CLAY,FIERROZ,128-183,2,8,"MADE REPAIR ON 4"" C.I. MAIN. IT BLEW OUT A HOLE ON THE SIDE OF THE MAIN.",,
66373,MAIN,11-Oct-13,3015 VINEYARD AVE,22' EW VINEYARD AVE,161' SS FERNDALE ST,6,C.I.,1924,32956,ROUND CRACK,1,,,,,JIMENEZ,122-180,4,12,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6X 2 CLAMP, BACKFILED, NO TEMP OIL, STREET MAINTENACE IS REPAVING STREET, NO PAVING REQUEST NEEDED.",34.02752905,-118.347256
66374,MAIN,15-Oct-13,10082 WESTWANDA DR,10' EW WESTWANDA DR,254' NN VELMA LN,6,C.I.,1950,67544,ROUND CRACK,1,,,,,JIMENEZ,152-153,5,10,"FOUND ROUND CRACK ON 6"" C.I. WATER MAIN. REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP. JOB SITE SAFE.",34.11271399,-118.4395943
65615,MAIN,15-Oct-13,2201 W. 74 ST.,17' E/W VAN NESS AVE,54' N/N 74TH ST.,6,C.I.,1924,34245,SPLIT,1,,,,,C. BROWN,102-189,11,22,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, CUT IN 5' OF 6"" DI PIPE. BACKFILLED AND TEMPED, EXCAVATION BARRICADED, SPOIL, LEFT SAFE.",33.97300727,-118.3177711
66379,MAIN,15-Oct-13,2224 BEVERLY GLEN PL,11' W/E BEVERLY GLEN PL.,295' NN SEABURY LN,6,STEEL,1927,44430,RUST HOLE,1,,,,,SALDIVAR,152-150,9,18,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK. BACKFILLED AND TEMP OIL TRENCH, LEFT JOB SITE SAFE AND LEAN.",34.11035693,-118.4469793
66377,MAIN,15-Oct-13,321 N ARDEN BLVD,22' EW ARDEN BLVD,227' NN BEVERLY BLVD,4,C.I.,1920,26707,SPLIT,1,,,NONE,CLAY,SPEARS,140-189,8,16,"CUT IN 4""X 8"" NIPPLE TO REPAIR 4"" C.I. MAIN SPLIT.",34.07692512,-118.326029
66388,MAIN,16-Oct-13,11600 W AYRES AVE,17' NS AYRES AVE,25' EE BARRY AVE,6,C.I.,1969,88109,SPLIT,1,,,,,SALDIVAR,122-153,8.5,25.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK, BACKFILLED, TEMP OIL, LEFT SAFE & CLEAN.",34.03136735,-118.4440085
65765,MAIN,16-Oct-13,22103 VANOWEN ST,19 N/CL VANOWEN ST,2 E/CL GLADE AVE,6,C.I.,1953,70223,"RUST HOLE, SPLIT",1,,,BAD,ADOBE,G. LAROCHELLE,182-102,8.5,51,"TB#18387 1/23 SYS.
REPLACED 10' OF BLOWN 6"" CAST IRON MAIN. BACKFILLED WITH SAND & TEMP OIL",,
65764,MAIN,16-Oct-13,5601 MASON AVE,9 W/CL MASON AVE,162 N/CL MASON AVE LE,12,C.I.,1960,79685,SPLIT,1,,,,SILT/SHALE,G. HARDY,174-111,8,24,"REPAIR LEAK ON 12"" CAST MAIN.",,
66383,MAIN,16-Oct-13,4640 LOMITA ST,19' NS LOMITA ST,470' EE VENICE BLVD,4,C.I.,1926,43284,RUST HOLE,1,,,,,FIERROZ,128-183,1,5,HAD MAIN LEAK BY OLD CORP VALVE HAD TO SHUT OFF THE OLD MAIN AND INSTALL A REPAIR CLAMP. THEN WE TURN THE MAIN BACK ON OURSELVES.,34.04613367,-118.338666
66387,MAIN,16-Oct-13,5324 CHESLEY AVE,27' EW CHESLEY AVE,270' SS 52ND ST,4,C.I.,1923,31300,RUST HOLE,1,,,N/A,B,SMITH,110-186,8,16,"LOCATE LEAK, SHUT DOWN MAIN. 3-G.V. HAND DUG DUE TO GAS SERVICE. INSTALL CLAMP, BACKFILL & TEMP. PUT IN SERVICE. GV #1, #47, #108 GS 111-188",33.99411045,-118.3344478
65616,MAIN,16-Oct-13,1547 W. 184TH ST.,9' S/N 184TH ST.,180' E/E DENKER AVE.,4,A.C.,1956,88621,,1,,,,,J. LUCERO,062-195,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK IN DIRT PARKWAY, EXCAVATED, MAIN REPAIR, BACKFILLED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE. (MADE REPAIR W/360 DEGREE REPAIR CLAMP.)",33.86385215,-118.3041065
65763,MAIN,16-Oct-13,23026 HAYNES ST,5 S HAYNES ST,10 W SEDAN AVE,6,C.I.,1957,77189,"SPLIT, RUPTURE",1,,,,CLAY,MAO BINH,180-096,16.5,56.5,"REPLACED 54"" OF PIPE,STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",,
66396,MAIN,17-Oct-13,1209 N FORMOSA,22' EW N FORMOSA,121' NN LEXINGTON AVE,12,C.I.,1936,54487,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,146-180,14,69,"BROKE OUT, DUG OUT COLLASPED STREET. CUT IN 12' OF 12"" D.I. & CPLGS. RETAPPED 1 1/2"" SERVICE & REFITTED 4' OF 1 1/2"" COPPER. ALL OTHER WORK - BACKFILLING OILING & SUBSTANTIAL CLEAN UP.",34.09295869,-118.3462765
66395,MAIN,17-Oct-13,9790 WENDOVER DR,12' NS WENDOVER DR,86' EE DEEP CANYON DR,8,STEEL,1973,91295,RUST HOLE,1,,,,,SALDIVAR,156-156,15,45,"MADE REPAIRS ON A 8"" STEEL MAIN LEAK; SECTION OF PIPE IN BAD SHAPE, GOT WELDERS TO WELD BUTT STRAPS ON A 3' PIECE OF PIPE THAT WE REPLACED.",34.12267389,-118.4304045
66393,MAIN,17-Oct-13,661 CLOVERDALE AVE,17' EW CLOVERDALE AVE,237' NN WILSHIRE BLVD,6,C.I.,1924,34230,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,134-183,6,18,"REPAIRED TWO LEAKS ON 6"" C.I. MAIN WITH TWO 6""X 12"" 360 DEGREE CLAMPS.",34.06304848,-118.3462008
66389,MAIN,17-Oct-13,6452 SAN VICENTE BLVD,23' NS SAN VICENTE BLVD,365' WW FOSTER DR,4,C.I.,1923,32059,SPLIT,1,,,MED,CLAY,SCHWEINBOLD,134-174,7,21,"REPAIRED 4"" C.I. WATER MAIN WITH CLAMP. FLUSHED WATER MAIN. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06215967,-118.3691886
65618,MAIN,18-Oct-13,BROADWAY & 86TH ST.,13' N/S 86TH ST.,20' W/E BROADWAY,6,D.I.,1993,102221,,1,,,,,R.NUNEZ,096-201,5,25,"SAW CUTTERS CUT THRU 6"" DI LIVE MAIN WHILE SAW CUTTING FOR MAIN LINE TRENCH. EXCAVATED AND USED 360 DEGREE REPAIR CLAMP. SET PLATE OVER EXCAVATION.",33.95930365,-118.2780806
65617,MAIN,18-Oct-13,4550 W. 63RD ST.,19' N/S 63RD ST.,200' E/E OVERHILL DR.,6,C.I.,1928,47110,,1,,,,,C. BROWN,106-180,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, BROKE OUT DUG DOWN TO THE MAIN, FOUND CLAMP LEAKING, TIGHTENED AND STOPPED LEAK, BACKFILLED AND TEMPED, EXCAVATED, LEFT SITE SAFE.",33.98257035,-118.3545332
66398,MAIN,18-Oct-13,10307 ORTON AVE,17' EW ORTON AVE,73' SS FOX HILLS DR,4,C.I.,1924,32890,"RUST HOLE, SPLIT",1,,,N/A,B,SMITH,130-159,8,16,"LOCATE LEAK, DUG OUT, CUT IN 3' W/ CPLGS - 2ND LEAK NEAR BY 4""X 12"" CLAMP, BACKFILL & TEMP, P/U MADE. STREET SERVICES TO PAVE STREET.",34.05203531,-118.4164014
66399,MAIN,18-Oct-13,1731 FRANKLIN CANYON DR,WE FRANKLIN CANYON DR,340' NN BEVERLY DR & FRANKLIN CANYON DR,4,STEEL,1927,44699,RUST HOLE,1,,,,,BRAYBOY,148-159,9,18,LEFT SMALL PICK-UP FOR DITCH INSPECTOR IN FRONT OF 1730 FRANKLIN CANYON DR,34.10247883,-118.4164934
66397,MAIN,18-Oct-13,4621 LOMITA ST,19' SN LOMITA ST,238' WW VINEYARD AVE,4,C.I.,1926,43284,RUST HOLE,1,,,NONE,CLAY,FIERROZ,128-183,2.5,7.5,"WE MADE REPAIR ON 4"" C.I MAIN. WE INSTALLED A REPAIR CLAMP. WE MADE OUR OWN SHUT OFF.",34.0460287,-118.338284
66412,MAIN,19-Oct-13,3880 VICTORIA AVE,19' SN 39TH ST,56' EE VICTORIA AVE,6,C.I.,1940,57291,SPLIT,1,,,NONE,CLAY,SPEARS,116-183,16,51,"CUT IN 7' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN BLOW OUT.",34.01486134,-118.3367474
66400,MAIN,19-Oct-13,5157 BRYNHURST,23' EW BRYNHURST,25'NS 52ND ST,4,C.I.,1923,31300,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,110-186,4,12,"INSTALLED 4""X 12"" 360 DEGREE CLAMP OVER LARGE RUPTURE. BACKFILL/ OIL/ PICK UP COMPLETE.",33.9949867,-118.3333198
66402,MAIN,20-Oct-13,916 E PALMS BLVD,1' NS PALMS BLVD,182' EE LINDEN,6,C.I.,1938,68974,SPLIT,1,,,,,MCQUEEN,110-147,8,16,"MAIN LOCATED UNDER SIDEWALK - BROKE OUT  - EXCAVATED DOWN TO MAIN - REMOVED & REPALCED DAMAGE - RETAPPED & REFITTED 1"" SERV. - BACKFILLED & CLEAN UP - WILL NEED SIDEWALK REPLACED ASAP.",33.99585757,-118.4597728
65959,MAIN,21-Oct-13,3179 LINDO ST.,2' N/C LINDO ST.,130' E/C PRIMERA AVE.,6,C.I.,1974,91479,ROUND CRACK,1,,,FAIR,GOOD,E. GARCIA,160-183,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, BACKFILLED, AND CLEANED UP AREA.",34.1313299,-118.3434774
66408,MAIN,21-Oct-13,600 CLOVERDALE AVE,17' EW CLOVERDALE AVE,38' NN WILSHIRE BLVD,6,C.I.,1924,34230,RUPTURE,1,,,THICK,HARD CLAY,SCHWEINBOLD,134-183,6,18,"REPAIRED 6"" WATER MAIN WITH WOOD & CLAMP. FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06251298,-118.3461998
66403,MAIN,21-Oct-13,3417 POTOMAC AVE,19' EW POTOMAC AVE,135' SS JEFFERSON BLVD,6,A.C.,1970,89256,ROUND CRACK,1,,,,,SALDIVAR,120-183,7,21,"MADE REPAIRS ON A 6"" A.C. MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.02507601,-118.343957
66406,MAIN,21-Oct-13,4626 LOMITA ST,19' NS LOMITA ST,268' WW VINEYARD AVE,4,C.I.,1926,43284,ROUND CRACK,1,,,,CLAY,CARLSON,128-183,3,9,"FOUND LEAK IN FIELD SOUNDED MAIN LOCATED LEAK BROKE OUT & EXCAVATED FOUND ROUND CRACK ON 4"" C.I. INSTALLED 4X 12 360 DEGREE REPAIR CLAMP. STOPPED LEAK BACKFILLED W/ SLURRY. CLEANED UP LEFT JOB SAFE.",34.04605576,-118.3383825
66407,MAIN,21-Oct-13,1501 PANDORA AVE,20' EW PAMDORA AVE,2' NS WOODRUFF AVE,4,C.I.,1924,35170,,1,,,,,FIERROZ,134-156,7,21,"WE MADE REPAIR ON 4"" CI MAIN. INSTALL REPAIR CLAMP BY HAND. BACKFILLED AND TEMP OUR EXCAVATION. NO DIG IT. LEFT JOB SAFE AND CLEAN.",34.06027726,-118.4262468
66405,MAIN,21-Oct-13,10712 TABOR ST,14' NS TABOR ST,135' WW OVERLAND AVE,4,C.I.,1924,69590,BLOW OUT,1,,,,,SALDIVAR,120-162,8,24,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE AND CLEAN.",34.02294834,-118.4109262
65768,MAIN,22-Oct-13,17472 VENTURA BLVD,4 W/CL ENCINO AVE,16 S/CL VENTURA BLVD,24,RIV. STEEL,1921,24980,PIN HOLE,1,,,,,M.NINE,170-132,5.5,27.5,IN VAULT HAD TO BREAK OUT 4 MANHOLE COVERS DUE TO RECENT B.O.S.S. PAVING.,,
66409,MAIN,22-Oct-13,SPEEDWAY/ N VENICE BLVD,10' SN N VENICE BLVD,90' WW SPEEDWAY,4,C.I.,1915,68729,RUST HOLE,1,,,,,BARRAGAN,106-144,9,26,"DRILLED HOLES TO FIND LEAK, BROKE OUT DUG DOWN TO LEAK REPAIRED WITH A 4"" 360 DEGREE REPAIR CLAMP.",33.98431855,-118.4713299
66411,MAIN,22-Oct-13,5419 VICTORIA AVE,22' EW VICTORIA AVE,209' SS 54TH ST,4,C.I.,1923,31300,RUST HOLE,1,,,NONE,CLAY,SPEARS,108-186,8,16,"REPAIRED 4"" C.I. MAIN.",33.99241892,-118.3322189
66410,MAIN,22-Oct-13,6640 WHITLEY TER,10' SN WHITLEY TER,152' EE BONAIR PL,6,C.I.,1927,45774,SPLIT,1,,,,,SALDIVAR,150-186,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL, LEFT SAFE & CLEAN.",34.10684186,-118.3344376
65767,MAIN,22-Oct-13,5464 YARMOUTH AVE,9 W/CL YARMOUTH AVE,25 S/CL KILLION ST,6,C.I.,1958,77303,ROUND CRACK,1,,,,CALC-ROCK,G. HARDY,174-129,9,18,REPAIR ROUND CRACK 360 CLAMP,,
65769,MAIN,23-Oct-13,10007 SUNNY BRAE AVE,10 W/CL SUNNY BRAE AVE,606 S/CL MAYALL ST,6,C.I.,1965,84737,SPLIT,1,,,,CLAY,G. HARDY,204-111,6,12,"REPAIR 6"" CI MAIN LEAK WITH 360 CLAMP. BACKFILLED, CLEANED AREA.",,
65619,MAIN,23-Oct-13,INTERSECTION 74TH ST. & BRIGHTON AVE.,22' E/W P/L BRIGHTON AVE.,25' S/N P/L 74TH ST.,8,C.I.,1949,66901,ROUND CRACK,1,,,,,B. ANDERSON,102-195,6,23,"FOUND ROUND CRACK ON 8"" CI MAIN ON STROM DRAIN. REMOVED 40"" OF CI PIPE AND INSTALLED 40"" OF DI PIPE WITH TWO MECH. COUPLINGS, LEFT SAFE.",33.9727811,-118.3014078
66359,MAIN,23-Oct-13,5301 VICTORIA AVE,77' SS 52ND ST,22' EW VICTORIA AVE,4,C.I.,1923,31300,RUST HOLE,1,,,,,BRAYBOY,110-186,7,14,"6""X 3"" RUST HOLE ON BOTTOM OF 4"" C.I. REPAIRED WITH 4""X 12"" 360 COMPLETE.BACKFILLED/ OIL. SITE SAFE.",33.99466653,-118.3322028
65766,MAIN,23-Oct-13,10333 CLAIRE AVE,40 W/CL CLAIRE AVE,12 S/CL BLACKHAWK ST,6,A.C.,1958,77495,CLAMP,1,,,FAIR,ADOBE,MAO BINH,206-120,8,16,"REPAIRED ROUND CRACK ON 6"" AC MAIN 3"" AWAY FROM FH TEE. REQUESTED TO HAVE FH RENEWED. 7.55 O.D.",,
66414,MAIN,24-Oct-13,1807 MANSFIELD AVE,17' EW MANSFIELD AVE,54' SS PICKFORD ST,4,C.I.,1923,31811,RUST HOLE,1,,,NONE,CLAY,SPEARS,126-180,7,21,"CUT IN 3' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN LEAK.",34.04248073,-118.3478962
66503,MAIN,24-Oct-13,3429 W OLYMPIC BLVD,8' SN OLYMPIC BLVD,90' EE GRAMERCY PL,,D.I.,,,,1,,,,,CARLSON,130-192,6,24,"CONTRACTOR EXCAVATED & SET UP TRAFFIC. REMOVED 4"" DOM. METER OUT OF VAULT. CUT 4"" DI LATERAL INSTALLED NEW 4"" HUB END GATE W/ RODS OFF 4"" 45 DEGREE BEND REMOVED STANDPIPE ON OLD VALVE AND BURIED IT. REINSTALLED METER CONTRACTOR TO BACKFILL AREA JOB LEFT SAFE W/ CONES.",34.05255985,-118.312875
65620,MAIN,24-Oct-13,1330 S. CABERLLO AVE.,23' W/E CABRILLO AVE.,29' N/N 14TH ST.,6,C.I.,1966,85242,SPLIT,1,,,,,ROGERS,014-198,10,30,"SET UP TRAFFIC, FOUND LEAK W/ MAIN, FOUND SPLIT ON TAP, CAUSING 8"" SERVICE TO BE LEAKED, CUT IN 8' DI, BACKFILLED, CLEANED UP, LEFT SITE SAFE.",33.73169796,-118.294525
65960,MAIN,24-Oct-13,11479 WHEELER AVE.,9' S/C WHEELER AVE.,78' W/C GLAMIS ST.,6,C.I.,1961,80335,SPLIT,1,,,BAD,CLAY,M. OBREGON,212-168,10,20,"BLOW OUT, EXTENSIVE STREET DAMAGES, MADE REPAIRS, OTHER CREWS WILL BACKFILL.",34.27781771,-118.3888603
