LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
65621,MAIN,25-Oct-13,LA SALLE AVE & 89TH ST.,23' S/N 89TH ST.,18.5' E/W LA SALLE AVE.,6,C.I.,1927,43988,,1,,,,,J. LUCERO,096-195,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED MADE REPAIR BY REPLACING 4FT. OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.95636729,-118.3057762
66415,MAIN,25-Oct-13,5331 CHESLEY AVE,22' EW CHESLEY AVE,315' NN 54TH ST,4,C.I.,1923,31300,SPLIT,1,,,,,JIMENEZ,110-186,4,16,"FOUND SPLIT ON 4"" CI WATER MAIN W/ 1- 1"" SERVICE INVOLVED, CUT IN 1 1/2 FT OF 4"" DI PIPE & REFIT (RETAP) SERVICE, REPAIRS COMPLETE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",33.99407569,-118.334448
65770,MAIN,25-Oct-13,4972 BREWSTER DR,17 S/CL BREWSTER DR,321 E/CL TOPEKA DR,8,C.I.,1937,39467,SPLIT,1,,,BAD,ADOBE,D.ORTIZ,170-120,13.5,80,"REPAIRED 8"" CAST IRON MAIN WITH 8 1/2' OF 8"" DI MAIN AND TWO MECH. CPLGS. CLEARED AREA AND LEFT SAFE. REPAIRED 12' OF 6"" SEWER LATERAL.",,
65961,MAIN,26-Oct-13,11714 REMINTON ST.,12' S/C REMINTON ST.,155' E/C KISMET AVE.,6,C.I.,1965,84630,SPLIT,1,,,,,P. LOPEZ,214-168,13.5,38,"CREW LOCATED LEAK ON 6"" MAIN, EXCAVATED AND FOUND SPLIT. REPLACED 5' OF 6"" MAIN. BACKFILLED AND EXTRACTED UNDER RUINED ASPHALT WHILE BACKFILLING. CAPPED EXCAVATED W/TEMP. ASPHALT, LEAVING JOB SITE SAFE AFTER CLEAN UP.",34.281536,-118.3880083
65772,MAIN,28-Oct-13,19549 LOS ALIMOS ST,9 N LOS ALIMOS ST,275 E MELVIN AVE,6,C.I.,1965,84747,SPLIT,1,,,,CLAY,MAO BINH,208-117,8,22,"INSTALLED 6X12 REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TAP OILED, LEFT SITE SAFE & CLEAN.",,
66417,MAIN,28-Oct-13,3927 SOMERSET DR,19' EW SOMERSET DR,292' SS 39 TH ST,6,C.I.,1942,58138,,1,,,,,JIMENEZ,116-183,6,18,"FOUND & SPLIT ON 6"" CI WATER MAIN, CUT IN 3' OF DI PIPE. REPAIRS COMPLETE. BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.01447465,-118.3384523
65622,MAIN,28-Oct-13,103 ST AND BROADWAY,138' N/N 103 TH ST.,22' E/W BROADWAY,6,C.I.,1926,42842,"ROUND CRACK, RUST HOLE",1,,,,,ROGERS,090-201,5.5,11,"CALL RECEIVED AT 7 A.M. TO ASSIST EVEN ON SITE WITH W/M LEAK. ARRIVED AT 8:30 A.M., DELIVERY OF 6"" PIPE. FOUND 2 MORE LEAKS, BACKFILLED, LEFT SITE SAFE.",33.94319193,-118.2784432
65773,MAIN,28-Oct-13,16401 VICTORY BLVD,8 W ODESSA AVE,50 N VICTORY BLVD,6,,1951,62507,RUST HOLE,1,,,,ADOBE/CLAY,D.ORTIZ,180-138,9.5,28,"FOUND TWO RUPTURES ON MAIN. CUT IN 40"" PIECE OF 6"" D/I PIPE. BACKFILLED AND TEMPED.",,
65771,MAIN,28-Oct-13,4416 LIBBIT AVE,12 S/CL LIBBIT AVE,176 E/CL PETIT AVE,6,C.I.,1933,38594,RUST HOLE,1,,,,,G. HARDY,166-135,8,24,"REPAIRED 6"" CAST IRON MAIN WITH 360 DEGREE REPAIR CLAMP. BACKFILLED WITH SAND AND BASE LEFT SAFE AND CLEAN.",,
66421,MAIN,29-Oct-13,8472 BRIER DR,11' NS BRIER DR,72' WW OAK ST,,STEEL,1939,56262,RUST HOLE,1,,,,,JIMENEZ,150-174,3.5,10.5,"FOUND SMALL PIN HOLE ON 4"" STL WATER MAIN, REPAIRED WIHT 4X 12 CLAMP BACKFILLED, TEMP OIL, CLEAN UP. NO PAVING NEEDED DUE TO STREET VERY BAD.",34.10430066,-118.3760014
66418,MAIN,29-Oct-13,849 S SHENANDOAH ST,23' EW SHENANDOAH ST,220' NN CHALMERS DR,8,C.I.,1929,48980,CLAMP,1,,,,,SALDIVAR,134-171,6,18,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK. OLD D.C.I. BAILS WERE BROKEN, PINCHED MAIN DOWN, REMOVED THE D.C.I. CORP AND INSTALLED 1 - 360 DEGREE REPAIR CLAMP.",34.06162395,-118.3813625
66419,MAIN,29-Oct-13,9775 AIRPORT BLVD,19' NS 96TH PL,357' WW AIRPORT BLVD,8,C.I.,1947,64870,RUST HOLE,1,,,,,SPEARS,092-168,10,20,"REPAIRED 8"" C.I. MAIN LEAK AT ABANDONED 1"" DIRECT INSERT CORP VALVE WITH 8""X 12"" 360 DEGREE CLAMP.",33.94879058,-118.3872446
65623,MAIN,29-Oct-13,359 W. 84TH PL.,22' N/S 84TH PL.,45' W/W TOWNE AVE.,6,D.I.,1924,34995,,1,,,,,P. DELACRUZ,098-204,7,14,"FOUND LEAK ON DISCONNECTED CORP, SET UP TRAFFIC, DRILLED & LOCATED LEAK, BROKE OUT AND EXCAVATED TRENCH BY HAND, T/OFF CORP AND INSTALLED REDWOOD PLUCO, STOPPED LEAK, BACKFILLED AND OILED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96191171,-118.2675529
65624,MAIN,30-Oct-13,353 W. 75TH ST.,17' N/S 75TH ST.,4' W/E GRAND AVE.,6,C.I.,2008,105492,,1,,,,,J. LUCERO,102-201,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, MOVE PLATE, BROKE OUT AND EXCAVATED MORE THROUGH SLURRY, FOUND 6"" GATE VALVE LEAKING FROM BELL, MADE REPAIR BY REPLACING 6"" GATE VALVE W/2-18"" NIPPLES, BACKFILLED, TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97172774,-118.2802614
66424,MAIN,30-Oct-13,843 DEVON AVE,22' EW DEVON AVE,290' WILSHIRE BLVD,4,C.I.,1926,42713,RUST HOLE,1,,,N/A,B,SMITH,136-156,7.5,15,"LOCATE LEAK, SHUT MAIN - 2- GV BROKE OUT, HAND DUG BETWEEN GAS & POWER, INSTALL CLAMP, BACKFILL & TEMP. PUT MAIN BACK IN SERVICE.",34.06844606,-118.4278971
66425,MAIN,30-Oct-13,715 DEVON AVE,22' EW DEVON AVE,194' SS STRATHMORE DR,4,C.I.,1926,42713,RUST HOLE,1,,,N/A,B,SMITH,136-156,6.5,13,"LOCATE LEAK, SHUT MAIN - 2- G.V. BROKE OUT, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP, P/U MADE. PUT MAIN IN SERVICE.",34.06975539,-118.4289917
66361,MAIN,30-Oct-13,BEVERLY DR / FRANKLIN CYN DR,10' WE BEVERLY DR,4' NS FRANKLIN CYN DR,4,STEEL,1927,44699,GATE VALVE,1,,,,,SPEARS,148-159,11.5,23,"CHANGED 4"" BONNET ASSEMBLY TO REPAIR BROKEN GATE VALVE.",34.10154869,-118.4166406
66426,MAIN,30-Oct-13,5325 BRYNHURST AVE,275' SS 52ND ST,23' EW BRYNHURST AVE,4,C.I.,1923,31300,SPLIT,1,,,MEDIUM,CLAY,BARRAGAN,110-186,9,18,"FOUND A SPLIT ON 4"" CI WATER MAIN. CUT IN 2 FT OF 4"" DI PIPE. BACKFILLED, TAMPED AND OILED. CLEANED AND MADE JOBSITE SAFE. HELPED WITH PICK UP.",33.9941182,-118.333324
65774,MAIN,30-Oct-13,10661 BECKFORD AVE,9 W BECKFORD AVE,279 N KINGSBURY ST,4,C.I.,1965,84442,JOINT,1,,,FAIR,ADOBE/CLAY,D.ORTIZ,208-120,9,26,"REPAIRED LEAK AT INSERT/CORP ON 4"" CI MAIN.",,
66427,MAIN,31-Oct-13,601 SALTAIR AVE,23' EW SALTAIR AVE,749' NN SAN VICENTE BLVD,8,C.I.,1933,52430,SPLIT,1,,,MED,CLAYISH,SCHWEINBOLD,132-144,15,43,"HELPED W285 COMPLETE BACKFILLING EXCAVATION. COMPLETED 8""X 12"" DI PIPE WITH FITTINGS & BLOCKED IN PLACE. OILED EXCAVATION. PULLED ASPHALT. & CLEANED MUD & DEBRIS FROM 2 BLOCKS GUTTER & STREET. ADDED OIL TO HOLES. CLEAN & SWEPT.",34.05403615,-118.4735839
66428,MAIN,31-Oct-13,8016 WILLOW GLEN RD,10' NS WILLOW GLEN RD,711' EE DOMINION WAY,6,STEEL,1926,43070,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,154-174,6,12,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK, LEFT JOB SAFE AND CLEAN. (HAD 3- DIFFERENT LEAK LOCATIONS) HAD TO MAKE TRENCH LONGER TO MAKE REPAIRS.",34.11929044,-118.3713497
65775,MAIN,31-Oct-13,4138 ROYAL CREST PL,5 W/CL ROYAL CREST PL,395 KIGH KNOLL,4,C.I.,1960,79456,"ROUND CRACK, RUST HOLE",1,,,,CLAY,G. HARDY,164-141,15.5,39,"REPLACED B/O ASSEMBLY, 3'4"" DUCT PIPE, RETAP 2 SRVC",,
66357,MAIN,1-Nov-13,5439 S.VICTORIA AVE.,22' E/W S.VICTORIA AVE.,365' S/S 54TH ST.,4,C.I.,1923,31300,"ROUND CRACK, SPLIT",1,,,,,E. SALDIVAR,108-186,5,15,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.99199937,-118.3322208
66358,MAIN,2-Nov-13,1617 N. SELBY AVE.,22' E/W SELBY AVE.,274' S/S HOLMAN AVE.,6,C.I.,1924,33810,,1,,,BAD,ADOBE,WASHINGTON,132-153,11,38,"CUT IN 6' OF 6"" D.I. AND CP/SS, PUT MAIN IN SVC. MAIN BLEW AGAIN, INSTALLED 6"" X 12"" 360 DEGREE CLAMP, BACKFILL/ OK /PICK UPS. COMPLETE.",34.05388003,-118.436619
66326,MAIN,2-Nov-13,4617 MORSE AVE,12' W/C MORSE AVE.,187' N/C SARAH ST.,6,C.I.,1937,39360,ROUND CRACK,1,,,,SAND,M. OBREGON,168-159,9.2,26.4,"MAIN LEAK, USED 360 DEGREE REPAIR CLAMP, STREET DAMAGE 20' X 8'",34.15450099,-118.4160532
66013,MAIN,2-Nov-13,3520 N. KNOLL DR.,6' E/C N. KNOLL DR.,255' N/C LAKE HOLLYWOOD DR.,6,C.I.,1938,55775,ROUND CRACK,1,,CLAY,GOOD,,M. OBREGON,160-183,8,16,"FOUND 6"" ROUND CRACK, MADE REPAIRS, JOB COMPLETED.",34.13261862,-118.3386634
66358,MAIN,2-Nov-13,1617 N. SELBY AVE.,22' E/W SELBY AVE.,274' S/S HOLMAN AVE.,6,C.I.,1924,33810,,1,,,BAD,ADOBE,WASHINGTON,132-153,11,38,"CUT IN 6' OF 6"" D.I. AND CP/SS, PUT MAIN IN SVC. MAIN BLEW AGAIN, INSTALLED 6"" X 12"" 360 DEGREE CLAMP, BACKFILL/ OK /PICK UPS. COMPLETE.",34.05388003,-118.436619
67270,MAIN,2-Nov-13,1646 WATERLOO ST,180' SS EFFIE ST,22' EW WATERLOO ST,4,C.I.,1930,49290,SERVICE INSERT,1,,,POOR,CLAY,MUNDINE,142-207,3,6,"DURING EXCAVATION FOR A SERVICE DISCONNECT. DIRECT INSERT BLEW OUT CAUSING A MAIN LEAK. REPAIRED W/ 4"" 360 DEGREE REPAIR CLAMP.",34.08628371,-118.2625433
66360,MAIN,2-Nov-13,1617 N. SELBY AVE.,22' E/W SELBY AVE.,279' S/S HOLMAN AVE.,6,C.I.,1924,33810,,1,,,,ADOBE,WASHINGTON,132-153,11,38,,34.05386885,-118.4366093
67271,MAIN,2-Nov-13,3818 YORK BLVD,117' SS YORK BLVD,15' EW FILION ST,4,C.I.,1924,34070,ROUND CRACK,1,,,,,GIBBS,156-216,6,42,"SET UP TRAFFIC, INVESTIGATED AND LOCATED LEAK ON 4"" C.I. WATER MAIN, EXCAVATED 5'X 3', REPAIRED ROUND CRACK WITH 4""X 12"" CLAMP. BACKFILLED, TEMP OIL. CLEANED AREA AND LEFT JOB SITE SAFE.",34.12404909,-118.2362669
65642,MAIN,3-Nov-13,21133 VANOWEN ST,12' N/CL MILWOOD AVE,80' N/CL VANOWEN ST,6,C.I.,1964,83796,ROUND CRACK,1,0,,POOR,CLAY,K. SNYDER,182-108,7,40.5,"BROKE & DUG OUT 4'X6' EXCAVATION MAIN 4'6"" DEEP-FOUND ROUND CRACK REPAIRED LEAK WITH 6""X12"" 360' REPAIR CLAMP-TURNED MAIN ON-FLUSHED FROM F.H. BACKFILLED & TEMPED",34.19396338,-118.5942116
66025,MAIN,3-Nov-13,12217 MONTAGUE ST.,14' N/C MONTAGUE ST.,653' E/C NORRIS AVE.,18,STEEL,1929,37775,RUST HOLE,1,,,BAD,ROCK AND SAND,M. OBREGON,204-165,7,27,"FOUND LEAK BOTTOM OF 18"" MAIN, WELDER MADE REPARING, WILL INSTALL ANODES & BACKFILLED AT LATER DATE! MAIN NEEDS TO BE REPLACED ASAP, EXTENSIVE CORROSION!",34.25641178,-118.3992591
66370,MAIN,4-Nov-13,1955 S. GARTH AVE.,17' EW GARTH AVE,268' N/N GUTHRIE AVE.,4,C.I.,1929,48434,SPLIT,1,,,,,J JIMENEZ,126-171,3,9,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",34.04152943,-118.3789246
67274,MAIN,4-Nov-13,ARROYO VERDE RD,80' SS PASADENA AVE,ON RIGHT A WAY,12,C.I.,1916,23518,JOINT,1,,,,,SOLIS,152-234,9,18,"CLEAN FACE OF BELL; REMOVE OVER POUR OF CONCRETE. INSTALL 12"" BELL CLAMP TO STOP LEAK AT JOINT.",34.11214073,-118.1761331
66329,MAIN,4-Nov-13,3774 WILLOW CREST AVE.,10' E/C WILLOW CREST AVE.,268' S/C  CAHUENGA BL.,4,C.I.,1953,63799,SPLIT,1,,,,CLAY,M. OBREGON,162-177,7,25,"CUT IN 4' OF 4"" D.I. PIPE.",34.13731921,-118.3646481
65639,MAIN,4-Nov-13,4615 SENDERO PL,7'  E/O SENDERO PL,170' N/O ROSITA ST,4,C.I.,1959,79082,SPLIT,1,,,,CLAY,MAO,168-120,8,24,"INSTALLED 4X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.15436234,-118.5446929
66338,MAIN,4-Nov-13,12204 VOSE ST.,9' S/C VOSE ST.,467' E/C ST. CLAIRE AVE.,4,C.I.,1955,73284,ROUND CRACK,1,,,FAIR,GOOD,E. GARCIA,184-165,,,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS, RE-INSTALLED 1"" COP. SERVICE. FLUSHED MAIN AND SERVICE. BACKFILLED & CLEANED-UP AREA.",34.1984767,-118.3983195
65502,MAIN,5-Nov-13,150 W. 86TH PL.,15' N/S 86 TH PL.,533' W/W MAIN ST.,,C.I.,1925,35651,,1,,,,,A. MORELOS,096-204,2,6,CREW WAS EXCAVATING AROUND CI MAIN FOR RETAP AND EXISTING CORP BLEW OUT.,33.9593086,-118.2757208
67272,MAIN,5-Nov-13,4216 PANAMINT ST,16' EW PANAMINT ST,122' SS EAGLE ROCK BLVD,4,C.I.,1950,67939,ROUND CRACK,1,,,,,UNGSON,156-219,8,15,"FOUND ROUND CRACK ON 4"" C.I. MAIN; FOUND CONCRETE RIGHT UNDER PIPE; INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ SAND, CONROCK; TEMP OIL; CLEANED UP, SAFE!",34.12114774,-118.2253354
66376,MAIN,6-Nov-13,6304 W. 79TH ST.,17' N/S 79TH ST.,196' E/E ALVERSTONE AVE.,4,A.C.,1952,68764,CLAMP,1,,,NONE,LOAM,M. SPEARS,100-165,3,9,"REPAIRED 4"" AC MAIN LEAK AT 4"" X 1"" SERVICE SADDLE CLAMP.",,
65512,MAIN,6-Nov-13,1035 MERAMEC AVE.,17' N/S MERAMEC AVE.,"180' E/E DUNN ST,",4,A.C.,1960,79613,,1,,,,,J. GRIFFIN,018-195,8,34,"LOCATE 4"" WATER MAIN INTO LEVELED BELL JOINT, REPAIRED BY REPLACING B.O., BLOCKED AND INSTALLED 4' X 4' THRUST BLOCK, CLEANED UP AND PLATED WITH SLURRY LATER, SITE SAFE.",33.74406138,-118.2998158
65503,MAIN,6-Nov-13,"5915 MADDEN ST,",20' E/W MADDEN ST.,155' S/S 59TH ST.,4,C.I.,1924,34088,CLAMP,1,,,,,B. ANDERSON,106-189,3.5,14,"FOUND SMALL LEAK ON ABANDON D.C.I. CLAMP, REMOVED CLAMP AND INSTALLED 4"" X 12' 360 DEGREE REPAIR CLAMP. STOPPED LEAK AND BACKFILLED EXCAVATION.",33.98674128,-118.3254839
66340,MAIN,6-Nov-13,5049 STERN AVE.,12' W/C  STERN AVE.,471' S/C HARTSOOK ST.,6,C.I.,1948,60605,,1,,,,,E. GARCIA,170-156,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED & CLEANED-UP AREA. ROOTS.",34.16261574,-118.4345833
65646,MAIN,6-Nov-13,19646 MAYALL ST,12' S/CL MAYALL ST,49' E/CL CORBIN AVE,6,C.I.,1964,83496,ROUND CRACK,1,0,,POOR,CLAY,K. SNYDER,204-117,6,18,"FOUND ROUND CRACK ON 6"" MAIN UNDER 5' CONCRETE GUTTER - BROKE OUT 5'X3' OF GUTTER - REPAIRED WITH 6""X12"" 360 REPAIR CLAMP - BACKFILLED 542 MADE P/U TEMPED",34.25359338,-118.5621569
66341,MAIN,6-Nov-13,4853 MAMMOTH AVE.,11' W/C MAMMOTH AVE.,169' N/C LA MADIA,6,C.I.,1946,59634,ROUND CRACK,1,,,,,G. MATCHIE,170-156,6.5,23.5,"PLACED 360 DEGREE REPAIR CLAMP ON 6"" CI MAIN, BACKFILLED, TEMPED, CLEANED UP, MADE SAFE.",34.15907499,-118.4324923
66378,MAIN,6-Nov-13,340 SURFVIEW DR.,20' N/S SURFVIEW DR.,39' W/E SANDY CAPE DR.,8,STEEL,1964,84342,RUST HOLE,1,,,,,J JIMENEZ,128-114,6,12,"FOUND 2"" HOLE ON THE TOP OF 8"" STEEL WM ANGLE, COULD NOT MAKE REPAIRS WITHOUT WELDERS BECAUSE TOO CLOSE TO WELD. REPAIRES COMPLETED ALSO INSTALLED CATHOTIC PROTECTION, HAD TO BE RELIEVED BY PM CREW TO FINISH BACKFILLING AND TEMP OIL.",34.04690532,-118.5673693
66375,MAIN,6-Nov-13,111 N. NORTON AVE.,29' E/W NORTON AVE.,115 N/N FIRST ST.,6,C.I.,1927,44711,RUPTURE,1,,,,,E. BRAYBOY,138-189,7,14,"REPAIR 6"" C.I. MAIN LEAK RUPTURE WITH 6"" X 12"" 360 DEGREE REPAIR CLAMP 44711 (27) 138-189. BACKFILL, CLEAN UP, SITE SAFE",34.0734299,-118.3171558
66381,MAIN,7-Nov-13,"221 BERNARD AVE,",5 E/W BERNARD AVE.  (ALLEY WAY),232' S/S DEWEY ST.,4,C.I.,1922,68862,JOINT,1,,,,,J JIMENEZ,112-144,4,8,"FOUND LEAK AT THE WM 4"" CI WM 1"" SERVICE INSERT SERVICE THREADS, REMOVED INSERT & INSTALLED 4"" X 12"" CLAMP AND RECAP AND REFIT SERVICE, REPAIR COMPLETED, NO BACKFILL OR PAVING NEEDED, CONTRACTOR WILL COMPLETE.",34.00075018,-118.4719296
66343,MAIN,7-Nov-13,MOORPARK ST.,20' N/C MOORPARK ST.,20' E/C RADFORD AVE.,24,STEEL,1949,61567,RUST HOLE,1,,,GOOD,SLURRY,E. GARCIA,166-168,,,"FOUND BY-PASS LEAK ON 24"" STL. MAIN, CUT-OFF BY PASS, WELDED STL COUPLING AND PLUGGED, TEMP, REPAIR, NEED TO REMOVE AND REPLACE 12"" G.V., HIGH PRESSURE, PLATED AND TEMP OIL, PICKED-UP DE",34.1504391,-118.3920551
65649,MAIN,7-Nov-13,24030 BESSEMER ST,7' S/CL BESSEMER ST,362' E/CL EL ESCORPION RD,6,C.I.,1958,77598,ROUND CRACK,1,,,POOR,CLAY,K. SNYDER,178-090,8,24,"DRILLED HOLES LOC. LEAK - SHUT MAIN - DUG OUT 6'X4' EXCAVATION INSTALLED 6""X12"" 360 DEGREE CLAMP - TURNED MAIN ON - FLUSHED - BACKFILLED - 541 TEMP & MADE P/U",34.18140614,-118.650477
66342,MAIN,7-Nov-13,4141 FAIR AVE.,13' W/C FAIR AVE.,37' N/C DILLING ST.,6,C.I.,1973,91133,ROUND CRACK,1,,,N/A,SLURRY,R. CRUZ,164-174,11,21,"INSTALLED 6"" X 12"" 360 DEGREE CLAMP, REPAIR, BOOKFILLED, TAMPED AND TEMP ASPHALTED. PICKED UP TRAFFIC, LEFT JOB SAFE.",34.14333713,-118.374705
65504,MAIN,7-Nov-13,147 W. 86TH PL.,15' N/S 86 TH PL.,493' W/W MAIN ST.,6,C.I.,1925,35651,CLAMP,1,,,,,A. MORELOS,096-204,2,6,"FOUND LEAK ON EXISTING DCI CLAMP. SHUT DOWN MAIN. INSTALLED REDWOOD DUG AND 6: X 8"" 60 DEGREE REPAIR CLAMP.",33.95930871,-118.2755889
66390,MAIN,8-Nov-13,1955 GARTH AVE.,17' EW GARTH AVE,300' N/N GUTHRIE AVE.,4,C.I.,1929,48434,RUPTURE,1,,,,,E. BRAYBOY,126-171,8,32,"IN RELIEF OF MELVINE SPEARS, FOUND 4"" CI LEAK, DEWATERED HOLE FOUND 2 CUTS IN 4"" CI PIPLE & COMPLETED CUTTING PIPE INSTALLED 2'4"" DI AND 2 4"" MECH CPLS.",34.04161515,-118.3789012
66384,MAIN,8-Nov-13,1522 N. LA BREA AVE.,15' W/E LA BREA AVE.,20' N/S LANEWOOD AVE.,8,C.I.,1930,49490,ROUND CRACK,1,,,FAIR,ADOBE,A. WASHINGTON,148-183,8,32,"REPAIRED ROUND CRACK, WITH 8"" X 12"" 360 DEGREE CLAMP, BACKFILL, OIL, PICK UP FOR 2 - 4' X 4' EXCAVATIONS COMPLETE.",34.09916549,-118.3443945
65505,MAIN,8-Nov-13,2736 S. PECK AVE.,13' E/W PECK AVE.,13' N/N 28TH ST.,6,C.I.,1976,92260,SPLIT,1,,,,,G. SCHELEST,010-198,12.5,62.5,"ASSESSED DAMAGED AREA, CLOSED OFF STREET FOR REPAIRS. REDIRECT TRAFFIC WITH CONES. BREAKOUT ASPHALT, REMOVE SPOIL BAD SECTION PIPE. 7' DI, 2 MECHANICALS. MAIN IN SERVICE. TOOK DOWN TRAFFIC. LEFT JOB SAFE.",33.71890849,-118.2916429
66385,MAIN,8-Nov-13,900 FOSTER DR.,24' E/W FOSTER DR.,95' S/S COMMODORE SLOAT DR.,6,C.I.,1923,32059,ROUND CRACK,1,,,MODERATE,CLAY,C.  BARRAGAN,134-174,8,16,"LOCATED 6"" WATER MAIN, DRILLED HOLES TO PINPOINT LEAK. BROKE OUT, DUG DOWN TO MAIN, FOUND A ROUND CRACK REPAIRED WITH A 6"" X 8"" 360 DEGREE REPAIR CLAMP. BACKFILLED, TEMPED AND OILED. SWEPTED, CLEANED, MADE JOB SITE SAFE.",34.06044678,-118.3692049
66386,MAIN,8-Nov-13,8467 BRIER DR.,8' N/S BRIER DR.,166' E/E OAK ST.,4,STEEL,1930,49567,RUST HOLE,1,,,,,J JIMENEZ,150-174,4,8,"FOUND RUSH HOLE ON 4"" SH WM, REPAIRED W/ 4"" X 12"" CLAMP, BACKFILLED, TAMPED, TEMP OIL, CLEAN UP, JOB SITE SAFE. NO PAVING NEEDED, DUE TO STREET VERY BAD.",34.10430697,-118.3757052
66344,MAIN,8-Nov-13,5807 NATICK AVE.,12' W/C NATICK AVE.,101' N/C HATTERAS ST.,6,C.I.,1955,73655,,1,,,,CLAY,G. MATCHIE,176-150,10,36,"CUT IN 72"" OF DI PIPE, BACKFILLED WITH C.A.B., MADE SITE SAFE, CLEAN UP TO BE DONE IN THE DAYLIGHT.",34.17601839,-118.4542046
64325,MAIN,10-Nov-13,16207 DICKENS ST,9' S/CL DICKENS ST,104' E/CL HURFORD TER,6,C.I.,1962,80820,SPLIT,1,,,,,MAO,168-138,11.5,53,"REPAIRED BLOW OUT, STREET LIFTED",34.15543488,-118.4857114
65506,MAIN,12-Nov-13,1406 W. 187 TH PL.,5' N/S 187TH PL.,40' W/W BRIGHTON AVE.,4,C.I.,1954,88621,ROUND CRACK,1,,,,,J. LUCERO,060-195,8.5,17,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED MADE REPAIR TO ROUND CRACK BY INSTALLING 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED. CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.86042624,-118.3001604
67273,MAIN,12-Nov-13,5614 BUSHNELL WAY,3' SS WHEELING WAY,,6,STEEL,1958,77609,JOINT,1,,,,,SOLIS,150-228,9,36,"PRINT CALL FOR STEEL MAIN. RAN INTO SOME CAST IRON. C.I. TEE W/ 6"" STEEL COMING OUT OF TEE. (LEAD JOINT) USE BELL CLAMP.",34.10334254,-118.1879725
66394,MAIN,12-Nov-13,1297 STONE CYN,8' E/W STONE CYN,29' S/S VESTONE WAY,2,COPPER,1953,70621,ROUND CRACK,1,,,,,E. SALDIVAR,148-150,10.5,21,"MADE REPAIRS IN A 2"" COPPER MAIN LEAK, BROKE OUT AND DUG OUT TO SHUT OFF CORP, END UP INSTALLING A 360 DEGREE REPAIR CLAMP UNDER PRESSURE, BACKFILLED AND TEMP OIL TRENCH. THE 2"" MAIN IS BEHIND THE CURB 9 FEET.",34.09834954,-118.4503102
65507,MAIN,12-Nov-13,5919 MADDEN AVE.,20' E/W MADDEN AVE.,170' S/S 59TH ST.,4,C.I.,1922,29598,ROUND CRACK,1,,,,,B. ANDERSON,106-189,4,16,"WHILE INSTALLING A GAL 1"" COPPER SERVICE, FOUND A SMALL ROUND CRACK IN 4"" CI MAIN, MADE REPAIR BY REMOVING 2 FEET OF CI PIPE AND INSTALLING DI PIPE W/ MECH. COUPLINGS.",33.98670006,-118.3254841
66392,MAIN,12-Nov-13,1811 FAIRBURN AVE.,19' E/W FAIRMOUNT,124' S/S SANTA MONICA BL.,6,C.I.,1965,84356,ROUND CRACK,1,,,,,J JIMENEZ,132-156,5,15,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6"" X 12"" CLAMP, BACKFILLED, TEMPED OIL, CLEANED UP, JOB SITE SAFE.",34.05444518,-118.4272716
67276,MAIN,13-Nov-13,1413 N EDGEMONT ST,361' SS SUNSET BLVD,17' EW EDGEMONT ST,6,C.I.,1925,65499,,1,,,,,SOLIS,146-198,12,27.5,"BLOWN-OUT/ CLEAN UP/ REMOVE 6"" SPLIT/ INSTALL 3' OF 6"" W/ 2-6"" MECH. BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.09700656,-118.2961601
67275,MAIN,13-Nov-13,1313 N EDGEMONT ST,17' EW EDGEMONT ST,170' NN FOUNTAIN AVE,6,C.I.,1925,35499,,1,,,,,PRECIADO,146-198,8,28,"FOUND 6"" MAIN BLOWN OUT AT TOP OF MAIN NEAR BELL JOINT. CUT OUT TO INSTALL 3FT OF D.I. PIPE & TWO 6"" DRESSERS. BACKFILL & TEMP",34.09595952,-118.2961569
66401,MAIN,13-Nov-13,4400 MARTIN LUTHER KING BL.,8' N/S MARTIN LUTHER KING BL.,298' E/E COLISEUM ST.,8,A.C.,1954,71981,"CLAMP, ROUND CRACK, RUST HOLE",1,,,,,E. SALDIVAR,118-183,8.5,25.5,"MADE REPAIRS ON A 8"" AC MAIN LEAK. BACKILLED AND LEFT SAFE AND CLEAN.",34.01681458,-118.3452114
66404,MAIN,13-Nov-13,11676 CHENAULT ST.,23' N/S CHEWAULT ST.,270' E/E BARRINGTON AVE.,6,C.I.,1959,78820,SPLIT,1,,,N/A,BAD,T.SMITH,132-144,9,18,"LOCATE LEAK, DUG OUT, CUT IN 5' W/CPLGS, BACKFILL AND TEMP, CLEAN-UP, P/U MADE.",34.05699156,-118.4669869
66345,MAIN,14-Nov-13,9139  COLUMBUS AVE.,9' W/C COLUMBUS AVE.,246' S/C DEARBORN AVE.,6,C.I.,1970,89309,ROUND CRACK,1,,,GOOD,CLAY,M. OBREGON,198-144,8,25,"FOUND ROUND CLAMP, MADE REPAIR.",34.23667911,-118.4654517
66345,MAIN,14-Nov-13,9139  COLUMBUS AVE.,9' W/C COLUMBUS AVE.,246' S/C DEARBORN AVE.,6,C.I.,1970,89309,ROUND CRACK,1,,,GOOD,CLAY,M. OBREGON,198-144,8,25,"FOUND ROUND CLAMP, MADE REPAIR.",34.22852954,-118.3972271
66413,MAIN,14-Nov-13,9TH STREET,22' N/S 9TH STREET,10' E/W DETROIT ST.,8,C.I.,1922,30400,ROUND CRACK,1,,,NONE,CLAY,M. SPEARS,132-180,8.5,17,"REPAIRED ROUND CRACK LEAK WITH 8"" X 12"" 360 DEGREE CLAMP.",34.05887561,-118.3465272
65652,MAIN,14-Nov-13,15923 HART ST,10' S/CL HART ST,275' W/CL GLORIA AVE,8,C.I.,1959,78129,CLAMP,1,,,POOR,ADOBE/CLAY,K. SNYDER,184-141,6,18,"LOC. LEAK BROKE & DUG OUT 7'X6' EXCAVATION - FOUND BROKEN 1 SERV. BAIL CLAMP - SHUT MAIN - INSTALLED 8""X8"" VENTED CLAMP W/ CORP - RECONNECTED TO EXISTING COP WITH 12"" OF 1"" COP. AND COMPRESSION COUPLING GATEMAN, TURNED MAIN ON - WE BACKFILLED & TEMPED - TEMP - 542 MADE P/U, CLEANED UP A LOT OF MUD AT CURB & DRIREWAY",34.19750788,-118.4801994
65508,MAIN,15-Nov-13,W. 214 TH ST. DENKER,15' W/E DENKER,22' N/S W. 214TH ST.,6,CONCRETE,1933,52676,RUST HOLE,1,,,,,S. BRUCK,052-195,9.5,27.5,"SET UP TRAFFIC CONTROL. LOCATE LEAK, FOUND SPLIT ON 6"" CI MAIN. CUT OUT AND INSTALL 33' OF DI MAIN W/2 MECH. COUP. BACKFILLED TEMPED. PLACE TEMP OIL OVER EX. LEFT SAFE & SECURE.",33.83448177,-118.3039392
65707,MAIN,15-Nov-13,9529 JUMILLA AVE,9' S/O HALSTEAD ST,19' E/O JUMILLA AVE,4,C.I.,1964,83773,ROUND CRACK,1,,,N/A,CLAY,MAO,200-117,8,24,"INSTALLED 4X12"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.24370828,-118.5637638
67277,MAIN,18-Nov-13,3600 W 7TH ST,28' NS HOBART BLVD,8' WE W 7TH ST,6,C.I.,1925,42030,,1,,,,,HOOVER,134-195,9,25,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.05965156,-118.3055695
66422,MAIN,18-Nov-13,4214 4TH AVE.,20' E/W 4TH AVENUE,125' S/S 42ND ST.,6,C.I.,1927,44759,SPLIT,1,,,NONE,CLAY,M. SPEARS,114-189,16,24,"CUT IN 22' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.00680261,-118.32142
65714,MAIN,18-Nov-13,5631 KEOKUK AVE,10' W/CL KEOKUK AVE,373' S/CL LARAMIE ST,4,C.I.,1957,76163,RUPTURE,1,0,,N/A,CLAY,MAO,174-111,8,24,"REPLACED 2"" BLOW-OFF, BACKFILLED, SANDED, TEMP OILED, LEFT SITE SAFE & CLEAN, JOB PROLONGED DUE TO NO AVAILABLE EQUIPMENT, EXCAVATED BY HAND",34.17328958,-118.5765
67278,MAIN,18-Nov-13,3815 MIDDLEBURY ST,93' EE WESTMORELAND AVE,22' NS MIDDLEBURY ST,8,C.I.,1931,50529,SPLIT,1,,,,,UNGSON,140-198,9,34,"BROKE OUT/ EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SMALL SPLIT @ THE BOTTOM; INSTALLED (1) - 8"" 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ SAND & BASE; TEMP OIL; CLEANED UP; SITE SAFE!",34.07980064,-118.2875781
66416,MAIN,18-Nov-13,6401 COMMODORE SLOAT DR.,40' N/S COMMODORE SLOAT DR.,5' W/W FOSTER DR.,6,D.I.,2005,105517,ROUND CRACK,1,,,,,E. SALDIVAR,134-174,6,18,"MADE REPAIRS ON A 6"" D.I. WATER MAIN LEAK, BACKFILLED TRENCH, TEMP OIL, LEFT JOB SITE SAFE & CLEAN.",34.06075356,-118.3689863
66420,MAIN,18-Nov-13,2600 WOODSTOCK RD.,25' E/E WOODSTOCK RD.,26' N/S WILLOW GLEN RD.,2,STEEL,,,RUST HOLE,1,,,,ADOBE,A. WASHINGTON,154-174,9.5,28.5,"LEAK ON G.V.#365 (2"" BYPASS G.V.)BROKE OUT, HAND DUG, REPAIRED BY PASS WITH 2"" X 5"" 360 DEGREE CLAMP, CLEAN UP, BACKFILL, OIL, PICK UP, COMPLETE.",34.1182268,-118.3695814
66423,MAIN,18-Nov-13,8010 WILLOW GLEN RD.,10' WE WILLOW GLEN RD,686' N/N THAMES PL.,6,STEEL,1926,43070,RUST HOLE,1,,,,,C.  BARRAGAN,154-174,9,27,"FOUND A PIN HOLE LEAK ON 6"" STL WATER MAIN, REPAIRED WITH A SCREW PIN.",34.11939023,-118.3712228
65509,MAIN,19-Nov-13,203 N. CABRILLO AVE & SANTA CRUZ INTERSECTION,17' W/E CABRILLO AVE.,22' S/N SANTA CRUZ,6,C.I.,1928,46914,ROUND CRACK,1,,,,,J. GRIFFIN,018-198,10,20,"FOUND ROUND CRACK ON 6"" CI MAIN, SITTING ON TOP OF 20"" MAIN. UNABLE TO REPAIR W/360 DEGREE CLAMP SO REMOVED/REPLACED 6"" CI W/DI PIPE, SLIGHTLY OFFSET, USED BOLD PIECE TO DETACH PIECE OVER 20"" MAIN AND DOWN. BACKFILLED, CLEANED UP, AND PLACED TEMP OIL, CLEANED UP & LEFT SAFE.",33.74465241,-118.2945602
67281,MAIN,19-Nov-13,3663 LAVELL DR,10' WE LAVELL DR,824' NN PARRISH AVE,6,C.I.,1933,52572,ROUND CRACK,1,,,,SHALE,LEROY,152-216,8,16,"ROUND CRACK ON 6"" CI, REPAIRED WITH 6""X 8"" 360 DEGREE REPAIR CLAMP.",34.11232163,-118.2287398
67279,MAIN,19-Nov-13,716 VIRGIL AVE,20' EW VIRGIL AVE,195' SS MARATHON ST,6,C.I.,1926,43845,SPLIT,1,,,BAD,CLAY,PRECIADO,142-201,5.5,10,"FOUND LEAK ON 6"" CI MAIN NEAR 1"" CORP. NO LONGER IN SER. REMOVED CORP. & INSTALLED 1- 6""X 12"" REPAIR CLAMP. BACKFILLED & TEMP. SYS 579",34.08399702,-118.2868983
66430,MAIN,20-Nov-13,975 BARRINGTON ST.,7' E/W BARRINGTON ST.,92' N/N MAYFIELD AVE.,12,C.I.,1962,81169,SPLIT,1,,,,CLAY,N. CASTRUITA,130-147,16.5,66,"EXCAVATED 13' HOLE, FOUND 9' SPLIT ON 12"" WATER MAIN, CUT OUT AND REPLACED 11' OF WATER MAIN WITH TWO MECHANICAL COUPLINGS. RETAPED 1"" SERVICE INVOLVED IN REPAIR, BACKFILLED, COMPACTED, AND LEFT JOB SAFE.",34.05196538,-118.4637608
65723,MAIN,20-Nov-13,18719 MIRANDA ST,10' N/CL MIRANDA ST,160' W/CL YOLANDA AVE,8,C.I.,1959,78019,SPLIT,1,,,POOR,CLAY-EARTH,R. GERALD,176-123,9.5,45.5,REPAIR 8INX9FT CI SPLIT - W/8INX9FT DI & 2EA 8INX12IN DRESSERS. BACKFILL WITH SLURRY (2-LOADS). MADE SAFE & CLEAN FOR FUTURE CLEAN UP & OIL FILL,34.1757071,-118.54135
66435,MAIN,20-Nov-13,6200 ROCKCLIFF DR.,15' E/W ROCKCLIFF DR.,335' N/N LEDGEWOOD DR.,8,STEEL,1931,51007,RUST HOLE,1,,,,,J JIMENEZ,158-189,3,9,"FOUND RUST HOLE ON 8"" STEEL MAIN, REPAIRED W/8"" X 12"" CLAMP, BACKFILLED, TEMP OIL, CHEAN UP, JOB SITE SAFE.",34.12791793,-118.3212882
65728,MAIN,21-Nov-13,7735 ROYER AV,10' E/CL ROYER AVE,30' N/CL STAGG ST,8,C.I.,1957,76568,SPLIT,1,,,POOR,CLAY,DURAN RUDY,188-096,10,52,"STILL NEED TO DO SOME CLEAN UP, STREET DAMGE. INSTALLED NEW GATE VLV. FOR FUTURE SHUT OFFS.",34.21118214,-118.6277329
67280,MAIN,21-Nov-13,1929 N OXFORD AVE,19 E/W N OXFORD AVE,260' NN FRANKLIN AVE,4,C.I.,1920,27311,SPLIT,1,,,,CLAY,LEROY,150-192,6.5,13,"3'- 6"" SPLIT ON 4"" CI MAIN INSTALLED 3'- 6"" 4"" DI PIPE AND TWO 4"" MECHANICAL DRESSER COUPLINGS, BACKFILLED/ TEMP & CLEAN UP",34.10618869,-118.3081995
65726,MAIN,21-Nov-13,19221 SHERMAN WAY,56' N/CL SHERMAN WAY,283' W/CL BECKFORD AV,8,C.I.,1935,38879,SPLIT,1,,,FAIR,SAND,L. JOSEPH,184-120,16.5,43,"8"" CI LEAK IS SIDEWALK CUT IN 11' 8"" DI, LARGE PUCKUP OF MUD BACKFILL TEMP & LEFT JOB SAFE",34.20125155,-118.5522674
66438,MAIN,21-Nov-13,201 DIMMICK AVE.,24' S/S DEWEY ST.,5' E/W DIMMICK AVE. (ALLEY W/O),4,C.I.,1922,68862,SPLIT,1,,,,,J JIMENEZ,112-144,4.5,13.5,"FOUND SPLITON 4"" CI WM IN ALLEY, CUT IN 4' ST DI PIPE, BACKFILLED, TEMPED, TEMP OIL, CLEANED UP, ADDITIONAL BREAK DUE TO EXTREME UNDERMINE, TEMP OIL, JOB SITE SAFE, COMPLETE, NO PAVING NEEDED DUE TO BAD STREET.",33.9999881,-118.4746527
66436,MAIN,21-Nov-13,2535 S. DUNSMUIR AVE.,32' E/W DUNSMUIR AVE.,251' N/N ADAMS BL.,4,C.I.,1926,41598,ROUND CRACK,1,,,,,E. SALDIVAR,124-177,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK, BACKFILLED AND TEMPED OIL TRENCH, LEFT JOB SITE SAFE AND CLEAN.",,
65510,MAIN,22-Nov-13,922 W. 84TH ST.,20' N/S 84TH ST.,389' E/E VERMONT AVE.,6,C.I.,1922,30569,SPLIT,1,,,,,J. LUCERO,098-198,10.5,28,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK. BROKE OUT AND EXCAVATED, MADE REPAIR BY PRELACING 3 FT OF 6"" PIPE, BACKFILLED, AND TEMPED. CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96240859,-118.2900877
65736,MAIN,22-Nov-13,19325 SHERMAN WAY,56' N/CL SHERMAN WAY,292' W/CL TAMPA AVE,8,C.I.,1935,38879,SPLIT,1,,,POOR,EARTH,R. GERALD,184-120,13,39,BLOWOUT APPRX. 300 FT W OF CL TAMPA AVE ON SHERMAN WAY. REPAIRED W/ 11FT DI PIPE(8IN) W/2EA. 8IN DRESSERS. LONG CRACK. PIPE IS 60IN DEPTH. BACKFILLED W/ SLURRY (20 YRDS). MADE SAGE W/BARACADES & SAND BAGS. CLEANED UP.,34.20124831,-118.5544828
66454,MAIN,22-Nov-13,603 MANSFIELD AVE.,22' N/S 6TH ST.,69' W/W MANSFIELD AVE.,6,C.I.,1925,41095,ROUND CRACK,1,,,,,J JIMENEZ,134-183,4,12,"FOUND ROUND CRACK ON 6' CI WM, REPAIRED, W/ 6"" X 8"" CLAMP, BACKFILLED, TAMPED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.06489375,-118.3410886
65744,MAIN,22-Nov-13,9021 LOUISE AV,12' W/CL LOUISE AV,440' S/CL NORDOFF ST,8,C.I.,1952,63335,SPLIT,1,,,POOR,ADOBE/CLAY,K. SNYDER,196-132,10,55.5,"8"" CI MAIN BLOWOUT NOTIFIED TROUBLE BOARD + 580 FOR CREW - SHUT DOWN 8"" MAIN 8-8"" GATES - DUG OUT EXCAVATION FOUND LG SPLIT ON 8"" CI MAIN - CUT IN 7' OF 8"" DI WITH 2 MECH COUPLINGS - 563 TURNED MAIN BACK ON - WE BACKFILLED & TEMP CLEANED UP MUD",34.23460526,-118.5113203
66455,MAIN,23-Nov-13,2337 WALGROVE AVE.,13' E/W WALGROVE AVE.,156' N/N VENICE BL.,12,C.I.,1930,69572,ROUND CRACK,1,,,,,J JIMENEZ,110-150,6,12,"FOUND ROUND CRACK ON 12"" CI WM REPAIRED, W/ 12"" X 8"" CLAMP, BACKFILLED, TAMP OIL, CLEAN UP, JOB SITE SAFE.",33.99773455,-118.4467933
66457,MAIN,25-Nov-13,1450 SUNSET PLAZA DR,9' E/W SUNSET PLAZS DR.,974' N/N BELFAST DR.,6,STEEL,1929,48083,RUST HOLE,1,,,NONE,LOAM,M. SPEARS,146-171,8,24,"REPAIRED PINHOLE LEAK IN 6"" STEEL WATER MAIN WITH A LARGE SCREWPIN.",34.09619822,-118.3819247
66459,MAIN,25-Nov-13,510 STONE CANYON RD.,7' E/W STONE CANYON RD.,117' N/N BELLAGIO RD. (LE),36,STEEL,1931,50885,RUST HOLE,1,,,,,E. ALVAREZ,142-153,9,36,"(ABAN. 4"" B.O. #140, GSM 143-152)SET UP TRAFFIC, EXCAVATED, CUT AND REMOVED 4"" LATERAL AND ABANDONED 4"" B.O.G., PATCHED UP 36"" WATER MAIN WITH A 6"" DIAMETER PIECE OF STEEL LOADED DIRECTLY TO 36"" STEEL MAIN. TWO ANODES INSTALLED. JOB COMPLETED.",34.08340186,-118.4439259
66456,MAIN,25-Nov-13,6750 SANTA MONICA BL.,37' E/W MC CADDEN PL.,20' N/S SANTA MONICA BL.,6,C.I.,1920,27053,SPLIT,1,,,,,J JIMENEZ,144-183,6.5,19.5,"FOUND LONG SPLIT ON 6"" CI WM, CUT IN 10' OF DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE. (VERY THICK STREET ASPHALT & CONCRETE.)",34.09065804,-118.3374144
65746,MAIN,25-Nov-13,7506 DONNA AVE,11' E/O DONNA AVE,60' N/O COHASSET ST,4,C.I.,1965,84781,RUPTURE,1,,,N/A,CLAY,MAO,186-120,7,21,"REPLACED 18"" OF PIPE, STOPPED LEAK, SANDED, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.20680518,-118.5479779
67284,MAIN,26-Nov-13,4417 WEST ROSE HILL DR,213' SS ROSE HILL DR,14' EW W ROSE HILL DR,2,STEEL,1948,65694,PIN HOLE,1,,,,,UNGSON,140-228,5.5,11,"FOUND PIN HOLE IN 2"" STEEL MAIN; INSTALLED 2""X 6"" 360 DEGREE REPAIR CLAMP; BACKFILLED; TEMP OIL; CLEAN UP; SAFE!",34.08131542,-118.1950995
66458,MAIN,26-Nov-13,8611 BURTON WAY,17' E/W SHERBOURNE DR.,25' N/N BURTON WAY,8,A.C.,1966,85620,CLAMP,1,,,NONE,CLAY,M. SPEARS,138-171,8.5,19.5,"REPLACED OLD LEAKING DOUBLE BACK SERVICE CLAMP ON 8"" AC MAIN WITH 8"" X 4"" TAPPING SLEEVE. (PLOT LEAK AT INTERSECTION OF MAIN AND SER. G.V. LATERAL.)",34.07253054,-118.3796112
66460,MAIN,26-Nov-13,2509 S. CURSON AVE.,19' E/W CURSON AVE.,540' N/N ADAMS BL.,6,C.I.,1963,82975,RUST HOLE,1,,,N/A,BAD,T.SMITH,124-177,8,16,"CLEAN UP, LOCATE LEAK, DUG OUT, INSTALLED CLAMP, SECURE SITE. PUT MAIN IN SERVICE, NEED 9 YD SLURRY.",34.03395174,-118.3652547
67282,MAIN,26-Nov-13,1601 EASTLAKE AVE,11' SN ALCAZAR ST,24' EW EASTLAKE AVE,10,D.I.,1910,14393,JOINT,1,,,GOOD,,SALAS,134-225,4,24,FOUND WATER COMING FROM JOINT. REPAIRED USING 360 DEGREE BELL CLAMP. SLURRY BACKFILLED. LEFT AREA SAFE.,34.06375625,-118.2060452
66461,MAIN,27-Nov-13,"2535 S,. BURNSHIDE AVE.",15' E/W BURNSIDE AVE.,138' N/N ADAMS BL.,6,C.I.,1925,41505,RUPTURE,1,,,,,J JIMENEZ,124-177,8.5,17,"FOUND LARGE RUPTURE ON 6"" CI WM BUTTOM, CAST IN 5' OF DI PIPE, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.03298776,-118.3600962
66463,MAIN,27-Nov-13,6 HURRICANE ST.,3' W/E SPEEDWAY,4' S/N HURRICANE ST.,8,C.I.,1959,78376,ROUND CRACK,1,,,,,M. SPEARS,102-147,10.5,24.5,"REPAIRED ROUND CRACK LEAK ON 8"" CI MAIN WITH 8"" X 12"" 360 DEGREE CLAMP.",33.97507764,-118.4629443
66462,MAIN,27-Nov-13,1301 MANSFIELD AVE.,14' E/W MANSFIELD AVE.,60' N/N FOUNTAIN AVE.,6,C.I.,1925,41117,SPLIT,1,,,FAIR,BAD,M HUGHES,146-183,14.5,48.5,"ARRIVED AT JOB SITE, SET TRAFFIC, LOCATED VEHICLE OWNER'S INSTRUCTED LEAK, DEFINED TYPE OF LEAK AND REPAIRS REQUIRED, REMOVED 14' OF CI MAIN, REPLACED WITH 14'OF DUCTIE IRON MAIN WITH 2 COUP. BACKFILLED, TEMPED AND LEFT SAFE.",34.09461623,-118.3405005
65747,MAIN,28-Nov-13,10558 NORTHRIDGE HILL DR,10' W/O NORTHRIDGE HILL DR,500' S/O KINGBURY ST,6,C.I.,1965,84467,ROUND CRACK,1,0,,N/A,CLAY,MAO,206-117,7,20,"INSTALLED REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, SANDED, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.26183262,-118.5625812
66464,MAIN,28-Nov-13,1301 N. MANSFIELD AVE.,14' E/W MANSFIELD AVE.,125' N/N FOUNTAIN AVE.,6,C.I.,1925,41117,ROUND CRACK,1,,,,,A. WASHINGTON,146-183,4.5,9,"REPAIRED ROUND CRACK WITH 6"" X 7"" 360 DEGREE CLAMP, BACKFILLED, OILED 5' X 4' EXCAUATION, NEED LARGE PICK UP ONLY.",34.09479539,-118.3405016
67283,MAIN,29-Nov-13,4530 SAN ANDREAS AVE,9' NS SAN ANDREAS AVE,283' WW ARBOL ST,4,C.I.,1925,41528,ROUND CRACK,1,,,,,UNGSON,152-222,8.5,17,"BROKE OUT/ EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED 4""X 12"" 360 DEGREE CLAMP; BACKFILLED W/ SAND/ CONROCK; TEMP OIL; EXTENSIVE CLEANED UP; SITE SAFE!",34.10973139,-118.2168953
66346,MAIN,30-Nov-13,10227 FAIRGROVE AVE.,20' W/C FAIRGROVE AVE.,245' S/C APPERSON ST.,6,C.I.,1937,63012,RUST HOLE,1,,,GOOD,ROCKS,M. OBREGON,204-201,7.2,22.9,"MADE REPAIRS, JOB COMPLETED.",34.25520506,-118.2832253
66465,MAIN,30-Nov-13,3428 WEST BL.,22' E/W WEST BL.,280' S/S W. JEFFERSON BL.,6,C.I.,1924,33692,ROUND CRACK,1,,,N/A,BAD,T.SMITH,120-183,8,16,"LADP MOVE VEHICLE, LOCATE LEAK, DUG OUT, INSTALL CLAMP, PUT MAIN IN SERVICE, 4"" G.V. BACKFILL, TEMP, AND CLEAN UP.",34.02467745,-118.3417169
65962,MAIN,1-Dec-13,5415 GENESTA AVE,13' WCL GENESTA AVE,450' SCL OAK PARK AVE,6,C.I.,1955,73103,SPLIT,1,,,NOT APPLIED,CALC,MAO,174-135,10,29,"REPLACED 84"" OF PIPE, STOPPED LEAK, BACKFILLED, TEMP OILED, SOME MUD REMAINS TO BE PICKED UP, LEFT SITE SAFE.",34.16953943,-118.5033158
66068,MAIN,2-Dec-13,6813 S. WESTERN AVE.,15' E/W WESTERN AVE,120' S/S 68TH ST.,6,A.C.,1957,76789,ROUND CRACK,1,,,,,JOSE LUCERO,104-192,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 360 REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97738322,-118.3090435
66608,MAIN,2-Dec-13,5608 BRIARCLIFF RD,11' NS BRIARCLIFF RD,26' WW VERDE OAK DR,4,STEEL,1924,34659,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,4.5,13,"SET UP TRAFFIC AT 5608 BRIARCLIFF RD. REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP. LEFT AREA SAFE.",34.10880311,-118.312169
66606,MAIN,2-Dec-13,2006 CORNING ST,17' EW CORNING ST,53' SS GUTHRIE AVE,6,C.I.,1925,65448,CLAMP,1,,,,CLAY,FIERROZ,126-171,2.5,7.5,FOUND AN ABANDONDCI CLAMP THAT THE BAILS WERE RUSTED OUT. REMOVE THE OLD CLAMP AND INSTALLED A 6X 8 360 DEGREE CLAMP,34.0407347,-118.3803092
66607,MAIN,2-Dec-13,2007 CORNING ST,17' EW CORNING ST,49' SS GUTHRIE AVE,6,,1925,35448,CLAMP,1,,,,CLAY,FIERROZ,126-171,7,21,WE FOUND THE BAILS ON THE DCI WERE RUSTED OUT. HAD TO GO TO CENTRAL DIST. TO GET NEW BAILS. WE HAD TO HAVE TWO CARS MOVED ABOUT 10AM.,34.04074545,-118.3803063
66073,MAIN,4-Dec-13,CRENSHAW AND 60TH ST.,21' S/N 60TH ST.,31' E/W CRENSHAW BL.,8,C.I.,1925,41971,JOINT,1,,,,,JOSE LUCERO,106-186,8,16,"M.T.A. PROJECT SEWER CONTRACTOR CAUSED LEAK ON LEAD JOINT, WE ARRIVED ON JOB, WAITED FOR THEM TO SET UP TRAFFIC AND PULL THEIR PLATES, WE MADE REPAIRS TO LEAKING LEAD JOINT BY REPACKING LEAD TO STOP LEAK. CLEANED UP AND LEFT JOB SAFE.",33.98541838,-118.3310484
66612,MAIN,4-Dec-13,254 BEL AIR RD,20' EW BEL AIR RD,330' NN BELLAGIO RD,6,STEEL,1925,41611,RUST HOLE,1,,,,,SALDIVAR,142-153,8.5,25.5,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK.",34.08213953,-118.4371811
65963,MAIN,4-Dec-13,19218 SHOENBORN ST,12' SCL SHOENBORN ST,130' ECL SYLVIA AVE,6,C.I.,1957,75595,RUST HOLE,1,,,,SAND,GERALD,192-120,11,52,"REPAIRED BLOW OUT FROM 12-02-13 W/ 7FT. X 6 IN. D.I. PIPE & 1 EA. 5FT X 6FT DI PIPE W/ 3 EA MECH. DRESSERS & ROD & YOKES. ALSO RETAP 2 EA. 1 IN X 6 IN SERVICE CLAMPS W/ 4FT OF COPPER. BACKFILLED W/ SLURRY, MADE SAFE W/ SAND BAGS & BARRICADES. MADE SAFE. NOTE: WILL RETURN FOR OIL FILL.",34.22187362,-118.5519041
66070,MAIN,4-Dec-13,3673 W. 62ND ST.,17' S/N 62ND ST.,205' E/E LONG ST.,6,C.I.,1933,52802,SPLIT,1,,,FAIR,CLAY,S. BRUCK,106-183,14.5,29,"FOUND 6"" C.I. MAIN FLOODING STREET. LOCATED LEAK, EXCAVATED AND REPLACED 91"" SECTION OF 6"" MAIN. BACKFILLED, CLEANED AREA, TEMP OIL EXCAVATION, SITE SAFE.",33.98359693,-118.3377609
66610,MAIN,4-Dec-13,1233 SHERBOURNE DR,244' NN PICO BLVD,23' EW SHERBOURNE DR,8,C.I.,1929,48979,RUST HOLE,1,,,,CLAY,CASTRUITA,132-171,8.5,42.5,"ARRIVED AT JOBSITE, SET UP TRAFFIC, STAR DRILLED, FOUND LEAK ON 8"" MAIN. BROKE OUT AND EXCAVATED DOWN TO WATER MAIN. FOUND 9"" HOLE ON BOTTOM OF MAIN. REMOVED 36"" OF PIPE AND REPLACED WITH 36"" OF DI PIPE, USED TOW MECHANICALS. BACKFILLED, COMPACTED, TAMPED AND MADE JOBSITE SAFE.",34.05477876,-118.3795137
65964,MAIN,4-Dec-13,18832 RAYEN ST,8' SCL RAYEN ST,9' ECL WILBUR AVE,6,C.I.,1949,61148,SPLIT,1,,,,,HARDY,196-123,8,40,"REPLACE 7' OF 6"" CAST WITH DUCTILE PIPE",34.23183804,-118.5448053
66609,MAIN,4-Dec-13,2646 HAUSER BLVD,19' EW HAUSER BLVD,110' NN CARLIN ST,6,C.I.,1925,41120,,1,,,,CLAY,SPEARS,122-177,8.5,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP. LEFT AREA SAFE.",34.03129645,-118.3631306
66611,MAIN,4-Dec-13,2700 RUNYON CANYON,800' SS MULHOLLAND DR,E/S RUNYON CANYON,6,STEEL,1926,43116,RUST HOLE,1,,,,,JIMENEZ,154-180,7.5,22.5,"ARRIVED AT JOB SITE SET UP HEAVY FOOT TRAFFIC DELINEATION, LOCATE WM, LOCATE LEAK. EXCAVATE, PROSPECT, FOUND RUST HOLE ON BOTTOM AT WM, SET UP SHORING, MADE REPAIRS. BACKFILLED, CLEAN UP, JOBSITE SAFE - NO PAVING NEEDED.",34.11806631,-118.3516086
66616,MAIN,6-Dec-13,362 COPA DE ORO ROAD,20' EW COPA DE ORO RD,95' NS BELLAGIO RD,6,STEEL,1925,41611,RUST HOLE,1,,,,,BRAYBOY,142-153,8,16,"FOUND PIN HOLE IN 6"" STL WATER MAIN. REPAIRED WITH 6""X 8
 360 DEGREE CLAMP. BACKFILL SITE LEFT SAFE. ASSISTED BY BRENT ROSE MCH",34.08224729,-118.4408752
66614,MAIN,6-Dec-13,1226 N FULLER AVE,21' W/E FULLER AVE.,349' SS FOUNTAIN AVE,6,A.C.,1959,78272,"CLAMP, RUST HOLE",1,,,,,SALDIVAR,146-180,10.5,29,"MADE REPAIRS ON A 6"" AC MAIN LEAK CUT IN A TEE AND REPLACED THE 4"" GATE ON THE 4"" SERVICE LATERAL, LEFT SAFE AND CLEAN.",34.09333623,-118.3500589
66615,MAIN,6-Dec-13,1955 GARTH AVE.,17' EW GARTH AVE,292' NN GUTHRIE AVE,4,C.I.,1929,48434,SPLIT,1,,,,FILL,FIERROZ,126-171,8,24,"CREW HAD TO CUT IN 5' OF 4"" DI  PIPE. GATEMAN HAD TO BACK SHUT AND STILL COULD NOT GET THE WATER OFF.WE HAD TO FIGHT THE WATER OFF TWO PUMPS.",34.04160539,-118.3789038
65965,MAIN,6-Dec-13,19734 WELLS DR,9' SCL WELLS DR,49' ECL JUMILLA,8,C.I.,1949,61166,SPLIT,1,,,POOR,MUCK,JOSEPH,170-117,10,36,"SET UP TRAFFIC TO FLAG BREAK OUT DIG OUT FOUND SMALL LEAK ON 8"" CI MAIN, REPAIRED WITH 8X 12 360 DEGREE CLAMP BACKFILLED. TAMPED, TEMPED & LEFT JOB SAFE.",34.16341508,-118.5630167
66613,MAIN,7-Dec-13,3893 OLMSTED,18' EW OLMSTED,20' SN 39TH ST,8,C.I.,1936,54467,BLOW OUT,1,,,,,JIMENEZ,116-186,11,54,"ARRIVED AT JOBSITE SET UP S OF STREET CLOSURE MADE JOBSITE SAFE FOR PEDESTRIANS LOCATE WM & SERVICES, BROKE OUT, EXCAVATE, PROSPECT, FOUND LARGE RUPTURE ON 8"" CI WM, CUT IN 5' OF 8"" DI, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.01463221,-118.3281138
66617,MAIN,7-Dec-13,2003 CORNING ST,17' EW CORNING ST,66' SS GUTHRIE,6,C.I.,1925,35448,SPLIT,1,,,,B,SMITH,126-171,9,18,"BROKE OUT LARGE EXCAVATION. CUT IN 8' OF 6"" PIPE WITH CPLGS. RELIEF CREW TO BACKFILL.",34.04071088,-118.3803157
66618,MAIN,7-Dec-13,629 N HARPER,22' E/W HARPER,348'NN CLINTON,4,C.I.,1924,33346,SPLIT,1,,,BAD,ADOBE,WASHINGTON,142-174,8,24,"REPAIRED 4"" C.I. MAIN LEAK - CUT IN 3' OF D.I. BACKFILLED/ OILED 5'X 4' EXCAVATION - NEED LARGE PICK-UP.",34.08251229,-118.3690813
65966,MAIN,8-Dec-13,1730 CANTARA ST,9' S/CL CANTARA ST,15' ECL JELLICO AVE,6,C.I.,1952,63148,ROUND CRACK,1,,,,,MAO,192-129,6,22,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, SANDED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.21936257,-118.5175268
65967,MAIN,8-Dec-13,19155 BRYANT ST,12' WCL BRYANT ST,30' NCL BECKFORD AVE,6,C.I.,1962,81595,RUST HOLE,1,,,NOT APPLIED,CLAY,MAO,194-120,5,20,"LEAK IS ON BECKFORD, CLEANED AS MUCH AS POSSIBLE, BARRICADED AREA IMPASSABLE BY CAR, BARRICADED EXCAVATION, TO BE SLURRYED.",34.22730854,-118.5514002
65969,MAIN,8-Dec-13,20332 CLARK ST,12' SCL CLARK ST,125' ECL OSO ST,6,C.I.,1956,75237,ROUND CRACK,1,,,FAIR,CLAY,LAROCHELLE,174-111,8.5,42.5,2' SPLIT,34.17119984,-118.5768519
66348,MAIN,9-Dec-13,8763 AMBOY AVE.,W/C AMOY AVE.,76' S/C ART ST.,6,C.I.,1953,63763,ROUND CRACK,1,,,FAIR,GOOD,E. GARCIA,194-165,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN BY 466 GATE SPEC. BACKFILLED AND CLEANED UP AREA.",,
66621,MAIN,9-Dec-13,3791 WASATCH AVE,153' NN VENICE BLVD,6' EW WASATCH AVE,6,C.I.,1938,69463,ROUND CRACK,1,,,,,JIMENEZ,112-153,6,18,"FOUND ROUND CRACK ON 6""  WM IN PARKWAY, W/ 6X 8 CLAMP. BACKFILLED, TAMPED, JOB SITE SAFE.",34.00328879,-118.4358502
66623,MAIN,9-Dec-13,1600 SUNSET PLAZA DR,6' WE SUNSET PLAZA DR,23' NN EVANVIEW DR,6,STEEL,1927,44765,RUST HOLE,1,,,NONE,LOAM,SPEARS,148-171,6,17.5,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.10017354,-118.3804826
66619,MAIN,9-Dec-13,3820 FRANCIS AVE,143' SS PACIFIC AVE,19' EW FRANCIS AVE,6,C.I.,1931,70882,ROUND CRACK,1,,,,,JIMENEZ,112-153,5,15,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X 8 CLAMP. BACKFILLED, TEMPED, CLEANED UP, JOBSITE SAFE.",34.00074111,-118.4357681
66622,MAIN,9-Dec-13,533 SWEETZER,22' WE SWEETZER,110' SS CLINTON ST (LS),4,C.I.,1924,33346,RUST HOLE,1,,,,,SALDIVAR,140-174,4,12,"4"" C.I. MAIN LEAK REPAIR",34.08111758,-118.3702718
65970,MAIN,9-Dec-13,22602 FRIAR ST,12' SCL FRIAR ST,30' WCL SALE AVE,6,C.I.,1959,78440,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,180-099,8,16,"INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT  SITE SAFE & CLEAN, MAIN BROKE UNDER CONCRETE GUTTER, GUTTER & ASPHALT NEEDS REPAVING.",34.18542044,-118.6190728
66620,MAIN,9-Dec-13,5631 HOMESIDE AVE,17' N/S HOMESIDE AVE,186' WW CURSON AVE,6,C.I.,1926,42938,ROUND CRACK,1,,,,,JIMENEZ,122-174,5,15,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SITE SAFE.",34.02866361,-118.3672797
66350,MAIN,10-Dec-13,5245 COLDWATER CYN. AVE.,12' W/C COLDWATER CYN. AVE.,476' S/C CHANDLER BL.,8,C.I.,1963,83522,FLANGE,1,,,,DIRT,J. SAUNDERS,172-162,13,46,"EXCAVATED TRENCH REPLACED 6"" GATE VALVE FOR FIRE SERVICE.",34.16698241,-118.4138434
66625,MAIN,10-Dec-13,6641 LINDENHURST AVE,18' NS LINDENHURST AVE,352' WW SWEETZER AVE,6,C.I.,1925,35910,,1,,,,,SALDIVAR,136-174,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAKS. BACKFILLED TRENCH, TEMP OIL, CLEAN UP AREA. LEFT SAFE.",34.06692181,-118.37221
65971,MAIN,10-Dec-13,20500 GAULT ST,9' SCL GAULT ST,387' ECL SUNNY BRAE AVE,4,C.I.,1954,71196,RUST HOLE,1,,,NOT APPLIED,CLAY,MAO,184-111,6,12,"REPLACED BLOW OFF (2""), STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.19912562,-118.5800574
66349,MAIN,10-Dec-13,9506 WHEATLAND,7' W/C WHEATLAND,335' S/C DITSON,8,C.I.,1961,78969,COUPLING,1,,,FAIR,DG,G. MATCHIE,200-177,,,"PLACED 360 DEGREE REPAIR CLAMP ON 8"" CI MAIN, OLD TIRE ON TOP OF PIPE, BACKFILLED, MADE SAFE, CLEANED UP JOB SITE.",34.24116866,-118.361069
66624,MAIN,10-Dec-13,551 CASHMERE TERR,12' NS CASHMERE TERR,127' WW DENSLOW AVE,6,C.I.,1946,64757,,1,,,,CLAY,SPEARS,136-147,6.5,19.5,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.066492,-118.4573389
66074,MAIN,10-Dec-13,762 W. 133RD ST.,18' N/S 133RD ST.,32' E/E MENLO AVE.,6,C.I.,1930,50010,"ROUND CRACK, SPLIT",1,,,RUST,CLAY,BRONKO ANDERSON,080-198,15,51,"FOUND 6"" C.I. MAIN WITH ROUND CRACK AND SPLIT. REPLACED 11' OF MAIN. RETAPPED ONE SERVICE. BACKFILLED AND OILED. LEFT AREA SAFE.",33.91124093,-118.2891773
66075,MAIN,10-Dec-13,132 W. 88TH PL.,16' N/S 88TH PL.,310' W/W MAIN ST.,6,C.I.,1925,35980,,1,,,,,RICHARD NUNEZ,096-204,2,10,"MAIN LINE CREW FOUND LEAK WHILE INSTALLING MAIN. MADE REPAIRS WITH A 6""X8"" 360 REPAIR CLAMP.",33.95643421,-118.2744442
66627,MAIN,11-Dec-13,616 S JUNE ST,17' EW JUNE ST,128' SS 6TH ST,6,C.I.,1924,32872,,1,,,,,SALDIVAR,134-186,7,21,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.06456496,-118.334539
66628,MAIN,11-Dec-13,2407 HOLLYRIDGE DR,15' EW HOLLYRIDGE DR,203' SS GRACIOSA DR,4,C.I.,1921,29010,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,152-189,8,24,"MADE REPAIRS ON 4"" C.I. MAIN LEAK.",34.11193993,-118.319661
66629,MAIN,11-Dec-13,2903 NICHOLS CANYON RD,10' EW NICHOLS CANYON RD,8' NN WOODROW WILSON DR,6,STEEL,1929,48235,RUST HOLE,1,,,NONE,CLAY,SPEARS,156-177,7,20.5,"REPAIRED 6"" STEEL RUST HOLE LEAK ON BOTTOM OF MAIN WITH 6""X 8"" 360 DEGREE CLAMP. JOBSITE SAFE.",34.12356046,-118.3609482
66626,MAIN,11-Dec-13,858 POINSETTIA PL,22' NS WILLOUGHBY,33' EE POINSETTIA PL,6,C.I.,1923,32605,ROUND CRACK,1,,,,,KENNEDY,144-180,9.5,17.5,"DUG OUT AND REPAIRED 6"" C.I. MAIN LEAK WITH 6X 12 360 CLAMP. BACKFILLED AND OIL EXCAVATION. JOB COMPLETE.",34.08708521,-118.3484815
65972,MAIN,11-Dec-13,10037 BALBOA BL,19' WCL BALBOA BLVD,160' SCL MAYHALL ST,,C.I.,1945,59506,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,204-135,11.5,34.5,"SET-UP TRAFFIC ON MAJOR STREET. DRILL HOLES TO FIND LEAK ON 8"" CI MAIN, BROKE OUT, DUG OUT MADE REPAIR WITH 8X 12 360 DEGREE CLAMP, BACKFILLED, TAMP, TEMP CLEAN UP, PIC UP TRAFFIC & LEFT JOB SAFE.",34.25344572,-118.5024365
65973,MAIN,12-Dec-13,13224 CONSTABLE AVE,19' ECL CONSTABLE AVE,17' ECL CONSTABLE AVE,12,STEEL,1978,94276,RUST HOLE,1,,,POOR,EARTH/ FILL/ SAND,GERALD,224-135,8,16,"REPAIRED & RENEWAL COMPLETE, 2IN BYPASS W/ B/S CURB VALVE. ALSO INSTALLED NEW TEST STATION & 2EA ANODES. ALL PIPE HAS BEEN ENAMELED & COATED... SLURRIED EXCAVATION HOLE. SAFE & CLEAN.",34.31030132,-118.5048428
66630,MAIN,12-Dec-13,2003 CORNING,15' EW CORNING,53' SS GUTHRIE AVE,,C.I.,1925,35448,ROUND CRACK,1,,,,,BRAYBOY,126-171,8,16,"REPAIR 6"" C.I. MAIN LEAK 5'X 7' EXCAVATION ON 6""X 8"" REPAIR CLAMP BACKFILL CLEAN UP SITE SAFE COMPLETE ASSISTED BY B. ROSE MCH",34.04073167,-118.38031
66076,MAIN,12-Dec-13,155 W. 88TH PL.,19' N/S W. 88TH PL.,538' W/W MAIN ST.,6,C.I.,1925,35980,CLAMP,1,,,,,AUGUSTIN MORELOS,096-204,2,6,"FOUND LEAK ON EXISTING C.I. MAIN. PINCHED DOWN MAIN. INSTALLED 360 REPAIR CLAMP, 6""X8"". RE-ENERGIZED THE MAIN AND PLATED.",33.95643052,-118.2757823
66076,MAIN,12-Dec-13,155 W. 88TH PL.,19' N/S W. 88TH PL.,538' W/W MAIN ST.,6,C.I.,1925,35980,CLAMP,1,,,,,AUGUSTIN MORELOS,096-204,2,6,"FOUND LEAK ON EXISTING C.I. MAIN. PINCHED DOWN MAIN. INSTALLED 360 REPAIR CLAMP, 6""X8"". RE-ENERGIZED THE MAIN AND PLATED.",33.93794,-118.2780113
66632,MAIN,12-Dec-13,6840 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,116' EE MANSFIELD AVE,6,C.I.,1919,26242,RUST HOLE,1,,,,CLAY,FIERROZ,144-183,7.5,30,"FOUND THE ST RAISED AND MUD. WE MADE REPAIR ON 6"" CI MAIN. LOTS OF TRAFFIC",34.09065194,-118.3399545
66633,MAIN,12-Dec-13,364 SAINT CLOUD RD,20' EW SAINT CLOUD RD,450' NS BEL AIR RD,6,STEEL,1925,41611,RUST HOLE,1,,,NONE,SANDSTONE,ROGERS,142-153,5,25,"FOUND 6"" STEEL MAIN LEAKING IN STREET. SET UP TRAFFIC, DRILL & SOUND AREA, REMOVED ASPH STREET EXCAVATE DOWN MADE REPAIRS WITH SCREW PIN. BACKFILL. CLEAN UP, TEMP OIL, AND LEFT JOB SAFE.",34.08477509,-118.4381526
65975,MAIN,12-Dec-13,20322 CLARK ST,12' SCL CLARK ST,267' ECL OSO AVE,6,C.I.,1956,75237,ROUND CRACK,1,,,NOT APPLIED,CALC,MAO,174-111,12,17,"INSTALLED CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, WASHED STREET, PICKED UP ALL MUD, LEFT SITE SAFE & CLEAN.",34.17117869,-118.5763893
66631,MAIN,12-Dec-13,2135 SYCAMORE AVE,23' EW SYCAMORE AVE,338' SS 21ST ST,4,C.I.,1915,21480,,1,,,,CLAY,SPEARS,126-180,5,12.5,"CUT IN 2' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN LEAK.",34.03804902,-118.3519202
65974,MAIN,12-Dec-13,8343 SYLVIA AVE,12' WCL SYLVIA AVE,362' SCL COMMUNITY ST,6,C.I.,1957,75595,SPLIT,1,,,FAIR,MUCK,JOSEPH,192-120,8,16,"DRILLED HOLES TO FIND SMALL LEAK ON 6"" CI MAIN BROKE OUT DUG OUT REPAIRED WITH 6X 12 360 DEGREE CLAMP, BACKFILLED, TAMP, TEMP & LEFT JOB SAFE.",34.2217658,-118.5524699
