LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
66078,MAIN,13-Dec-13,1101 GAFFEY,10' E/W GAFFEY,24' N/S 11TH ST.,6,C.I.,1944,88699,,1,,,,,CLARENCE BROWN,014-198,7.5,22.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT. DUG DOWN TO MAIN. FOUND SPLIT. BROKEN CONDUIT WITH OPEN WIRES ON PIPE. WAITED FOR POWER. CUT IN 6' OF D.I. PIPE. BACKFILLED AND TEMPED. JOB ID 24203. LEFT SITE SAFE.",,
66351,MAIN,13-Dec-13,FULTON AVE.,16' S/C HILLVIEW PARK AVE.,.24' W/C FULTON AVE.,6,C.I.,1949,61312,ROUND CRACK,1,,,GOOD,CLAY,M. OBREGON,174-159,5,15,"FOUND ROUND CRACK, MADE REPAIRS.",34.17406827,-118.4225912
66634,MAIN,13-Dec-13,7755 TORREYSON DR,12' EW TORREYSON DR (LN),10' NN TORREYSON DR (LW),8,C.I.,1938,55822,ROUND CRACK,1,,,,,SALDIVAR,158-174,8,16,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK.",34.12830489,-118.3667138
66635,MAIN,13-Dec-13,711 WILCOX AVE,32' EW WILCOX AVE,129' NN MELROSE AVE,4,C.I.,1922,30566,RUST HOLE,1,,,,CLAY,FIERROZ,142-186,9.5,19,"WE MADE THE REPAIR ON A 4"" CI MAIN. WE BACKFILLED AND TEMP OUR EXCAVATION AND MADE THE CLEAN UP HAD TO WAIT FOR BACKFILLING.",34.08390609,-118.3309982
66638,MAIN,14-Dec-13,7212  WARING AVE,17' NS WARING AVE,30' EE POINSETTIA PL,4,C.I.,1927,44662,"ROUND CRACK, RUPTURE",1,,,BAD,ADOBE,WASHINGTON,142-180,8.5,16.5,"MADE 2 REPAIRS - WITH 2- 4"" 360 DEGREE CLAMPS LARGE EXCAVATION WITH BIG VOIDS BROKEN OUT & REMOVED AND BACKFILLED/ PICKED UP & OILED.",34.08527084,-118.3484551
66637,MAIN,14-Dec-13,885 WARREN AVE,100' WW FREDERICK,7' SN ALLEY S/O COMMONWEALTH AVE,6,C.I.,1925,68965,,1,,,,,ALVAREZ,112-144,7,14,THIS MAIN BREAK WAS IN DIRT ALLEY. NO PAVING WIL BE REQUIRED. LEFT JOB SAFE.,34.00352942,-118.466446
66636,MAIN,14-Dec-13,1547 S OAKHURST DR,270' NN AIRDROME ST,22' EW OAKHURST DR,4,C.I.,1925,35942,,1,,,,,ALVAREZ,130-168,6,12,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED AND MADE REPAIR, LEFT JOB SAFE.",34.05107344,-118.3910112
66639,MAIN,14-Dec-13,925 S SHERBOURNE DR,22' E/W SHERBOURNE DR,171' NN OLYMPIC BL,8,C.I.,1929,48979,SPLIT,1,,,NONE,CLAY,SPEARS,134-171,8,48,"CUT IN 5' OF 8"" D.I. PIPE TP REPAIR 8"" C.I. MAIN SPLIT. JOBSITE SAFE, WORK COMPLETE.",34.05997622,-118.3793177
66642,MAIN,15-Dec-13,2244 S SYCAMORE AVE,23' EW SYCAMORE AVE,61' NN BANGOR ST,4,C.I.,1915,21480,,1,,,,,SPEARS,124-180,3,6,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.03623895,-118.3526357
66640,MAIN,15-Dec-13,15400 MILLDALE DR,10' NS MILLDALE DR,168' WW MORAGA DR,6,C.I.,1953,69884,SPLIT,1,,,,,SALDIVAR,158-144,11,33,"MADE REPAIRS ON A 6"" CI MAIN LEAK",34.12561214,-118.4679622
66641,MAIN,15-Dec-13,2240 S SYCAMORE AVE,23' EW SYCAMORE AVE,122' NN BANGOR ST,4,C.I.,1915,21480,RUST HOLE,1,,,NONE,CLAY,SPEARS,124-180,8,16,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.03641889,-118.3525646
65976,MAIN,16-Dec-13,10111 FARRALONE AVE,12' SCL ROMAR ST,4' ECL FARRALONE AVE,6,C.I.,1957,75603,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,204-102,8,16,"LEAK IN FRONT OF THIS ADDRESS, ACTUAL LOCATION OF BREAK IS ON 6"" MAIN RUNNING TO ROMAR ST. 4' WEST OF C/L OF FARRALONE AVE INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.25444158,-118.6104013
66647,MAIN,16-Dec-13,8901 HARGIS ST,17' NS HARGIS ST,12' WW SHENANDOAH ST,6,C.I.,1966,86063,ROUND CRACK,1,,,NONE,CLAY,SPEARS,124-168,6,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP. JOBSITE SAFE.",34.03513461,-118.3870526
66077,MAIN,16-Dec-13,10808 S. BROADWAY,11' W/E BROADWAY,83' S/S 108TH ST.,6,C.I.,1926,42704,ROUND CRACK,1,,,,,JOSE LUCERO,088-201,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS BY INSTALLING 6""X12"" 360 REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,
66648,MAIN,16-Dec-13,1600 SUNSET PLAZA DR,6' WE SUNSET PLAZA DR,23' NN EVANVIEW DR,6,STEEL,1927,44765,RUST HOLE,1,,,,,SPEARS,148-171,5,10,"REPAIRED 6"" STEEL RUST HOLE LEAK WITH A LARGE SCREW PIN. JOBSITE SAFE.",34.1001745,-118.3804827
66352,MAIN,16-Dec-13,3532 COLDWATER CYN. AVE.,W/C COLDWATER CYN. AVE.,6401 AVENIDA DEL SOL,8,STEEL,1959,78103,RUST HOLE,1,,,,FAIR,E. GARCIA,160-162,,,"FOUND LEAK ON 8"" STL. MAIN, EXCAVATED AND BENCHED ESCOVATION FOR WELDER TO MAKE REPAIRS, ENAMELER COATED PIPE AROUND REPAIR, INSTALLED ANODES, BACKFILLED AND CLEANED UP AREA, FLAGGERS NEEDED FOR TRAFFIC.",,
66643,MAIN,16-Dec-13,6636 LINDENHURST AVE,18' NS LINDENHURST AVE,379' WW SWEETZER AVE,6,C.I.,1925,35910,SPLIT,1,,,,,SALDIVAR,136-174,7,28,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK",34.06693109,-118.3722921
66646,MAIN,16-Dec-13,403 N LARCHMONT,22' EW N LARCHMONT,436' SS ROSEWOOD,8,D.I.,1972,90181,ROUND CRACK,1,,,GOOD,ADOBE,WASHINGTON,140-189,8,24,"FOUND ROUND CRACK AT 4"" SERVICE,CUT OUT SVC - INSTALLED 8""X 12"" 360 DEGREE CLAMP - SIDELINED PROPERTY. LEFT SITE BARRICADED AND LEFT SAFE, NOTIFIED 260 OF FOLLOW UP WORK NEEDED.",34.07767409,-118.3237196
66645,MAIN,16-Dec-13,2700 MONTE MAR TER,19' SN MONTE MAR TER,14' EE MONTE MAR TER,4,C.I.,1925,41698,ROUND CRACK,1,,,,,JIMENEZ,128-165,5,15,"ARRIVED AT JOB SITE SET UP TRAFFIC DELINEATION LOCATE WM & LEAK, BROKE OUT EXCAVATE, PROSPECT, FOUND CRACK ON 4"" C.I. WM, REPAIRED W/ 4""X 8"" CLAMP, BACKFILLED, TAMPED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04456103,-118.4033535
66706,MAIN,16-Dec-13,6637 LINDENHURST AVE,18' NS LINDENHURST AVE,367' WW SWEETZER AVE,6,C.I.,1925,35910,ROUND CRACK,1,,,,,SALDIVAR,136-174,5.5,22,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK (2ND LEAK)",34.06692962,-118.372279
66644,MAIN,16-Dec-13,105 N ROSSMORE AVE,510' NN MUIRFIELD ROAD,22' EW ROSSMORE AVE,,C.I.,1920,27017,ROUND CRACK,1,,,,,ALVAREZ,138-186,7,21,"CREW SET UP TRAFFIC, LOCATED MAIN AND LEAK, BROKE OUT ASPHALT AND EXCAVATED BY HAND (GAS CO. NEVER SHOWED UP TO LOCATE (GAS MAIN ANS GAS SERVICES)) LEFT JOB CLEAN AND SAFE.",34.07310206,-118.327398
66650,MAIN,17-Dec-13,1421 BARRY AVE,20' EW BARRY AVE,233' SS ROCHESTER AVE,6,C.I.,1923,31975,ROUND CRACK,1,,,,,SALDIVAR,128-147,,,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.0461122,-118.4566763
66649,MAIN,17-Dec-13,5601 W 79TH ST,19' NS 79TH ST,101' WW OSAGE AVE,8,C.I.,1946,64670,ROUND CRACK,1,,,NONE,CLAY,SPEARS,100-171,14,28,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP.",33.96633602,-118.379139
66651,MAIN,17-Dec-13,7940 WILLOW GLEN RD,599' EE CLOUD CANYON,10' NS WILLOW GLEN RD,6,STEEL,1928,47672,RUST HOLE,1,,,,,REYES,154-174,5,15,"SET UP TRAFFIC DELINEATION, EXCAVATED 3X 4 SECTION PINCH DOWN MAIN, APPLIED SCREW PIN. ACTIVATED MAIN, BACKFILLED CLEANED UP. LEFT SITE SAFE.",34.11924242,-118.3708724
65977,MAIN,17-Dec-13,20312 CORALINE CIR,10' WCL CORALINE CIR,20' NCL DESPLAIN PL,6,C.I.,1963,82767,SPLIT,1,,,NOT APPLIED,CLAY,MAO,208-111,9,33,"REPLACED 74"" OF PIPE, SLURRIED, LEFT CONES & BARRICADED & CAUTION TAPE, SAND BAGS, CLEANED STREET AS MUCH AS POSSIBLE, LEFT SITE SAFE.",34.26363411,-118.5763533
65978,MAIN,18-Dec-13,5671 COLLINS PL,8 W/CL COLLINS PL,300' NCL COLLINS ST,4,C.I.,1961,80658,SPLIT,1,,,NOT APPLIED,CLAY,MAO,174-108,7,24,"INSTALLED 4X 12 CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.1739658,-118.5854722
66653,MAIN,19-Dec-13,2544 S DUNSMUIR AVE & ADAMS,32' E/W DUNSMUIR AVE.,102' NN ADAMS,6,C.I.,1926,41598,ROUND CRACK,1,,,,,JIMENEZ,124-177,3,9,"FOUND ROUND CRACK ON 6"" C.I. WM, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.03289966,-118.3594783
66652,MAIN,19-Dec-13,6235 ACACIA ST,6' EW ACACIA ST,305' NN 63RD ST,4,C.I.,1948,65699,,1,,,,,SALDIVAR,106-177,4.5,9,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.98295084,-118.3645492
66656,MAIN,20-Dec-13,ROSEWOOD/ S/WEST CORNER GOWER,18' N/S ROSEWOOD AVE,90' WW GOWER ST,4,C.I.,1923,31242,SPLIT,1,,,,,SALDIVAR,140-189,8,24,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",34.07891575,-118.3231817
66353,MAIN,20-Dec-13,10673 VANORA DR.,8' S/C VANORA DR.,118' E/C HILLROSE ST.,4,C.I.,1955,72528,CLAMP,1,,,FAIR,,E. GARCIA,206-186,,,"FOUND LEAK ON VENTED 4"" CLAMP 360 DEGREE, REMOVED AND REPLACED W/NEW 4"" 360 DEGREE CLAMP AND RE-TAPPED SERVICE, FLUSHED SERVICE, BACKFILLED AND CLEANED UP AREA.",34.26210629,-118.329239
66654,MAIN,20-Dec-13,3544 MAPLEWOOD AVE,228' NN MARCO,6' WE MAPLEWOOD AVE ALLEY (E/O),4,A.C.,1954,71786,ROUND CRACK,1,,,,,JIMENEZ,112-150,7,21,"ARRIVED AT JOBSITE SET UP SOFT ALLEY WAY CLOSURE. LOCATE WM & SERVICE, LOCATE LEAK BROKE OUT, EXCAVATE, PROSPECT, FOUND ROUND CRACK ON 4"" A.C. WM CLOSE TO 3/4"" SERVICE REPAIRED W/ 4X 2 CLAMP % RETAP SERVICE. BACKFILLED TEMP OIL CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED BAD ROAD.",34.00371595,-118.4478216
66654,MAIN,20-Dec-13,3544 MAPLEWOOD AVE,228' NN MARCO,6' WE MAPLEWOOD AVE ALLEY (E/O),4,A.C.,1954,71786,ROUND CRACK,1,,,,,JIMENEZ,112-150,7,21,"ARRIVED AT JOBSITE SET UP SOFT ALLEY WAY CLOSURE. LOCATE WM & SERVICE, LOCATE LEAK BROKE OUT, EXCAVATE, PROSPECT, FOUND ROUND CRACK ON 4"" A.C. WM CLOSE TO 3/4"" SERVICE REPAIRED W/ 4X 2 CLAMP % RETAP SERVICE. BACKFILLED TEMP OIL CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED BAD ROAD.",34.00368517,-118.4477981
66655,MAIN,20-Dec-13,5418 BRYNHURST,157' SS 54TH ST,22.5' EW BRYNHURST,4,C.I.,1923,31300,"RUST HOLE, SPLIT",1,,,,,JIMENEZ,108-186,8,17,"ARRIVED AT JOB SITE SET UP TRAFFIC DELINEATION, LOCATE WM & SERVICES, LOCATE LEAK, BROKE OUT, EXCAVATE, PROSPECT, FOUND RUST HOLE & SMALL SPLIT ON 4"" C.I. WM 7' APART REPAIRED W/ 2- 4X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE. LARGE SPOIL PICK UP NEEDED FOR 12/ 23/ 13 FIRST THING MORNING. JOBSITE SAFE.",33.99256088,-118.3333319
65979,MAIN,20-Dec-13,18609 ARMINTA ST,15' NCL ARMINTA ST,832' WCL RESEDA BLVD,6,C.I.,1937,39265,SPLIT,1,,,FAIR,WASTE MUCK,JOSEPH,190-123,3,9,"FOUND LEAK ON 6"" CI REPAIRED WITH 6""X 12 360 DEGREE CLAMP, BACKFILLED & TAMP. LEFT JOB SAFE, CONT. WILL PAVE JOB.",34.21386879,-118.5386858
66657,MAIN,21-Dec-13,655 S DUNSMUIR & WILSHIRE,302' NN WILSHIRE BLVD,17' EW DUNSMUIR AVE,4,C.I.,1924,34232,RUPTURE,1,,,,,JIMENEZ,134-180,10,20,"ARRIVED AT JOBSITE/ SET UP SOFT STREET CLOSURE, SET UP BMP, PEDESTRIAN WALK WAY SAFE. LOCATE WM & SERVICES, LOCATE LEAK, REQUEST BACKHOE & DUMP TRUCK, EXCAVATE, PROSPECT, FOUND RUPTURE ON 4"" CI WN, REPAIRED W/ 4X 12 CLAMP, EXTENSIVE CLEAN UP, EXTRA EXCAVATION DUE TO STREET DAMAGE. BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.06329046,-118.3483145
66658,MAIN,22-Dec-13,2000 FULLER,300' N FENCE LINE (N LINE OF LOT1),W/S OF RUNYON CANYON,6,STEEL,1926,43116,RUST HOLE,1,,,,,JIMENEZ,150-180,8,16,"FOUND RUST HOLE ON 6"" STL WM, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED.",34.10469555,-118.3489714
65980,MAIN,22-Dec-13,7458 COZYCROFT AVE,13' WCL COZYCROFT AVE,64' SCL COHASSET ST,6,,1954,72367,,1,,,,CLAY,MATCHIE,186-111,9,27,"BLOW OUT, REPLACED 52"" OF 6"" MAIN BACKFILLED WITH BASE EXCAVATION TEMPED AND LOW SPOT ALSO TEMPED. AREA WAS CLEANED AND BARRICADES LEFT AT CURB.",34.20637034,-118.5819627
66659,MAIN,23-Dec-13,4160 BEETHOVEN ST,8' W/E BEETHOVEN ST,572' SS IDA AVE,4,C.I.,1934,69533,ROUND CRACK,1,,,,,JIMENEZ,108-156,4,12,"FOUND ROUND CRACK ON 4"" C.I WM, REPAIRED W/ 4X 8 CLAMP IN PARKWAY, BACKFILLED, CLEANED UP, JOBSITE SAFE.",33.9925466,-118.4350083
66660,MAIN,23-Dec-13,ORACLE PL/ MARINETTE RD,10' SN ORACLE PL,92' EE MARINETTE RD,6,C.I.,1957,25896,ROUND CRACK,1,,,,,SALDIVAR,132-129,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.05559384,-118.5205275
65981,MAIN,23-Dec-13,21438 CELTIC CT,12' SCL CELTIC CT,170' WCL WILLOWBRAE AVE,4,D.I.,1988,99200,ROUND HOLE,1,,,POOR,EARTH/ SAND,GERALD,210-105,11.5,23,"REPAIRED BLOW OUT: REPAIRED W/ 4""X 36"" D.I. PIPE, 2EA 4"" DRESSERS, 2EA SERVICE CLAMPS & 6FT X 1"" COPPER. BACKFILLED W/ SLURRY  MADE SAFE & CLEAN.",34.27139844,-118.5986396
66661,MAIN,24-Dec-13,4140 MOORE ST,6' WE MOORE ST,218' SS WADE ST,6,C.I.,1940,69533,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,108-156,4,12,"MADE REPAIRS ON A 6"" C.I. MAIN REPAIR.",33.99250422,-118.4337218
66662,MAIN,24-Dec-13,5901 VENICE BLVD,18 S/N VENICE BLVD,333' EE GUTHRIE,8,C.I.,1941,57723,RUPTURE,1,,,,,JIMENEZ,126-174,10.5,21,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION INCLUDING FOOT TRAFFIC, SET UP BMP LOCATE WM & SERVICES, REQUEST WM SHUT OFF, EXCAVATE, PROSPECT, FOUND RUPTURE ON 8"" CI WM, CUT IN 3' OF 8"" DI PIPE, BACKFILL, CLEAN UP, JOBSITE SAFE.",34.03978929,-118.3702476
66354,MAIN,25-Dec-13,10653 KURT ST.,10' W/C KURT ST.,30' N/C BRAINARO,8,C.I.,1963,82388,SPLIT,1,,,,CLAY SLURRY,R. CRUZ,212-177,12,46.5,"BACKILLED. EXCAVATION IN 6"" LEFT WITH SAND & BASE. TAMPED WITH WACKERS, TEMP ASPHALTED AND TAMPED TEMP ASPHALT, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.27864789,-118.3628187
66355,MAIN,26-Dec-13,8660 FOOTHILL BL.,28'S S/C FOOTHILL BL.,138' E/C NEWHOME AVE.,4,C.I.,1956,74902,ROUND CRACK,1,,,GOOD,CLAY & ROCK,M. OBREGON,206-189,9,36,INSTALLED 360 DEGREE CLAMP.,34.25966123,-118.3218553
65982,MAIN,27-Dec-13,24455 GILMORE ST,12' NCL GILMORE ST,482' WCL VALLEY CIRCLE TERRACE,6,C.I.,1975,92809,ROUND CRACK,1,,,NOT APPLIED,SANDSTONE,MAO,178-087,7.5,22.5,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LET SITE SAFE & CLEAN.",34.18510915,-118.6576997
66666,MAIN,27-Dec-13,148 S BARRINGTON AVE,17' WE BARRINGTON AVE,125' NN BARRINGTON PL,6,C.I.,1965,84345,ROUND CRACK,1,,,FAIR,ADOBE,WASHINGTON,136-144,8,16,"BROKE OUT, DUG OUT 7'X 4' EXC. INSTALLED 6""X 12"" 360 DEGREE CLAMP. BACKFILLED/ OILED/ PICK UP FOR COMPLETE.",34.06450301,-118.4690052
66664,MAIN,27-Dec-13,4153 5TH AVE,19'EW 5TH AVE,607' SS MARTIN LUTHER KING JR BLVD,6,C.I.,1928,46045,SPLIT,1,,,,,SALDIVAR,114-189,8,24,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.00906397,-118.3222411
66665,MAIN,27-Dec-13,16766 MARQUEZ AVE,18' NS MARQUEZ AVE,45' EE JACON WAY,4,C.I.,1925,41036,SPLIT,1,,,,,SALDIVAR,128-120,6,18,"MADE REPAIRS ON 4"" C.I. MAIN LEAK.",34.04676955,-118.5462066
66669,MAIN,28-Dec-13,711 WESTMOUNT DR,15' EW WESTMOUNT DR,294' SS SHERWOOD DR,6,C.I.,1965,84357,RUST HOLE,1,,,,,SALDIVAR,142-171,13,24.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.08399436,-118.3786539
66668,MAIN,28-Dec-13,1339 S HIGHLAND,22' EW S HIGHLAND,190' NN PICO BLVD,4,C.I.,1923,31022,SPLIT,1,,,BAD,ADOBE,WASHINGTON,130-183,9,18,"REPAIRED SPLIT/ 4"" C.I. MAIN/ THICK CONCRETE & SLURRY THRU OUT. CUT IN 4' OF PIPE/ BACKFILLED NEEDS LARGE PICK UPS & OIL LEFT BARRICADED & SAFE.",34.05042235,-118.3425749
66667,MAIN,30-Dec-13,5413 W ADAMS BLVD,87' EE RIDGLEY AVE,20' SN ADAMS BLVD,12,C.I.,1925,41860,SPLIT,1,,,,,HUGHES,124-177,17,82,"ADDITIONAL CLEAN UP NEEDED IN AREA EFFECTED BY BLOW OUT. IE STREET SWEEPER, WASH (PRESSURE)",34.03254902,-118.3609561
65983,MAIN,30-Dec-13,17830 OSBORNE ST,9' SCL OSBORNE ST,175' ECL ZELZAH AVE,4,C.I.,1953,63679,ROUND CRACK,1,,,NOT APPLIED,CALC,MAO,196-129,7.5,20,"REPLACED 18"" OF PIPE, ROD & YOKED, SANDED, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN FOR TRAFFIC.",34.23364994,-118.5225615
66671,MAIN,30-Dec-13,10318 ILONA AVE,287' WW FOX HILLS,22' NS ILONA AVE,4,C.I.,1924,32844,ROUND CRACK,1,,,,,JIMENEZ,130-162,6,18,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4X 12 CLAMP, BACKFILED, TEMP OIL, CLEAN UP. JOBSITE SAFE.",34.04957143,-118.4152151
66672,MAIN,30-Dec-13,355 S RIMPAU BLVD,22' EW RIMPAU BLVD,163' NN 4TH ST,6,C.I.,1923,32168,ROUND CRACK,1,,,FAIR,A,HUGHES,136-186,9,27,"FOUND LEAK AT 355 S RIMAPU BLVD, MADE REPAIRS. LEFT SITE SAFE.",34.06713535,-118.3303759
66670,MAIN,30-Dec-13,10501 TROON AVE,17' EW PATRICIA,21' SS TROON AVE,6,C.I.,1924,34919,ROUND CRACK,1,,,,,JIMENEZ,126-162,5,14.5,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.03796288,-118.4142282
66080,MAIN,30-Dec-13,6236 ST. ANDREWS PL,17' EW ST ANDREWS PL,181' N/N GAGE AVE.,6,C.I.,1923,32546,,1,,,,,ROGERS,106-192,8,16,"SET UP TRAFFIC, FOUND 6"" C.I. F/S RUST HOLE ON TOP. REPAIRED CUT IN 2' OF D.I. WITH 2 MECH. COUPLINGS. BACKFILL OILED CLEANED UP LEFT SITE SAFE. F/S BACK IN SERVICE.",33.98243684,-118.3115214
65984,MAIN,31-Dec-13,19052 SANTA RITA ST,12' NCL SANTA RITA ST,13' WCL DONNA AVE,6,C.I.,1952,63007,SPLIT,1,,,POOR,D. GRANITE,GERALD,172-120,9.5,19,"BLOW OUT (SPLIT) ON 6"" C.I. AT 48"" DEPTH. REPAIRED W/ 2EA. 6""X 12"" DRESSERS, & 1EA. 6""X 5' D.I. PIPE. BACKFILLED W/ SAND, BASE, & OILE TEMP. MADE SAFE & CLEAN.",34.16772084,-118.5483412
66356,MAIN,31-Dec-13,14015 TUCKER AVE.,10' W/C TUCKER AVE.,10' S/C AZTEC ST.,12,C.I.,1973,91187,JOINT,1,,,,CLAY SLURRY,R. CRUZ,230-162,8,16,"RECAULKED LEAD, BACKFILLED JOINT AND STOPPED LEAK. LEFT JOB SAFE.",34.32664293,-118.4104337
65988,MAIN,1-Jan-14,5844 LARAMIE AVE.,12' W/C LARAMIE AVE.,558' N/C CALIFA ST.,6,C.I.,1957,75614,RUST HOLE,1,,NONE,,CLAY,B. MAO,176-111,11.5,34,"REPLACED 6'X6', BACKFILLED, TEMP OILED, EXTENSIVE CLEAN-UP, LEFT SITE SAFE.",34.17716198,-118.5748629
66883,MAIN,1-Jan-14,1015 RIMPAU BLVD & OLYMPIC,32' EW RIMPAU BLVD,140' SS OLYMPIC BLVD,6,C.I.,1922,30170,RUPTURE,1,,,,,JIMENEZ,132-186,10.5,21,"ARRIVED AT JOBSITE. SET UP TRAFFIC DELINEATION, LOCATE WATER MAIN & SERVICES, LOCATE LEAK, EXCAVATE, PROSPECT, FOUND RRUPTURE ON 6"" CI WATER MAIN, CUT IN 3' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05640894,-118.3339877
66882,MAIN,1-Jan-14,16760 MARQUEZ AVE,18' NS MARQUEZ AVE,111' WW EDGAR ST,4,C.I.,1925,41036,SPLIT,1,,,N/A,B,SMITH,128-120,9,18,"SHUT DOWN MAIN - 1 - G.V. LOCATE LEAK, DUG OUT, CUT IN 3' WITH CPLGS, REFIT 3/4"" COPPER SERVICES, BACKFILL & TEMP P/U MADE. CLEAN-UP.",34.04697424,-118.5460067
65955,MAIN,2-Jan-14,4200 COLDWATER CANYON,24 W/C COLDWATER CANYON,65 S/C VALLEHEART DR (LS),6,C.I.,1940,40081,SPLIT,1,,,,,VELAZQUEZ,164-162,1.5,5,INSTALLED 7' OF PIPE. BACKFILLED AND LEFT SAFE.,34.14612302,-118.4138509
66884,MAIN,2-Jan-14,5139 MAPLEWOOD AVE,234' EE VAN NESS,24' NS MAPLEWOOD AVE,6,D.I.,1989,100109,RUPTURE,1,,,,,JIMENEZ,140-192,9.5,28,"FOUND RUPTURE ON 6"" DI PIPE W/ 1- 2"" SERVICE INVOLVED, REPAIRED W/ 6X 12 CLAMP & RETAP & REFIT SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.08028574,-118.3148139
65991,MAIN,2-Jan-14,7357 LOMA VERDE AVE.,45' W/C LOMA VISTA AVE.,14' S/C VALERIO ST.,8,C.I.,1933,38621,ROUND CRACK,1,,,,CLAY,L. PEREZ,186-108,8,16,"MAIN LEAK - REPAIR ROUND CRACK ON 8"" CT WITH 360 CLAMP (DRESSER). BACKFILL WITH SAND BASE AND TEMP OIL. MADE SAFE AND CLEAN.",34.20463925,-118.5897284
66885,MAIN,3-Jan-14,4401 DON DIABLO DR,16' NS DON DIABLO DR,344' EE HILLCREST,6,D.I.,1953,69940,SPLIT,1,,,,,WASHINGTON,114-180,8.5,8.5,"CUT IN 4' OF 6"" D.I. & REFITTED SVC'S FOR 4400 AND 4401 DON DIABLO, PARTIAL BACKFILL / FOLLOW UP NEEDED LEFT STREET CLOSED.",34.00831027,-118.3501664
66886,MAIN,3-Jan-14,SANTA MONICA BLVD/ SYCAMORE AVE,20' NS SANTA MONICA BLVD,22' EE SYCAMORE AVE,6,C.I.,1919,26223,"RUST HOLE, SPLIT",1,,,,,SALDIVAR,144-183,12.5,37.5,"MADE REPAIRS ON A 6"" C.I.MAIN LEAK.",34.09064509,-118.3426124
66887,MAIN,3-Jan-14,2144 NICHOLS CYN,7' SN WATTLES DR,1881' EE NICHOLS CYN,6,STEEL,1927,45260,RUST HOLE,1,,,,,JIMENEZ,152-177,9.5,26,"ARRIVED AT JOBSITE SET UP SOFT STREET CLOSURE, EXCAVATE OVERSIZED HOLE WATER MAIN 10' DEEP. SHET UP SHORING PROSPECT, FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, DIRT OVER BACKFILL, CLEAN UP, JOBSITE SAFE.",34.10870984,-118.3595112
66146,MAIN,4-Jan-14,856 W 84TH ST,18 NS 84TH ST,531 WW HOOVER ST,6,C.I.,1922,30569,RUPTURE,1,,,,,J. LUCERO,098-198,12.5,34,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACTING 4' OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFICE, LEFT JOB SAFE.",33.96241583,-118.2889507
66888,MAIN,4-Jan-14,2751 HAUSER,19' EW HAUSER,30' SS SMILEY DR,6,C.I.,1925,41120,ROUND CRACK,1,,,,,JIMENEZ,122-177,8,16,"ARRIVED AT JOBSITE, SET UP TRAFFIC DELINEATION, LOCATE WATER MAIN & SERVICES, LOCATE LEAK, BROKE OUT, EXCAVATE, PROSPECT, FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6X 2 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.02927659,-118.3639277
65992,MAIN,4-Jan-14,16754 OCTAVIA PL.,6' S/C OCTAVIA PL.,256' W/C HAVENHURST ST.,4,C.I.,1953,70086,ROUND CRACK,1,,NONE,,CLAY,B. MAO,164-135,10,44,"INSTALLED 4""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE AND CLEAN, JOB PROLONGED DUE TO NO COMMUNICATION MARKS, EXCAVATED BY HAND.",34.14578816,-118.4985958
66890,MAIN,6-Jan-14,5680 VALLEY OAK DR,8' NS VALLEY OAK DR (LW),532' WW VERDE OAK DR (LN),4,STEEL,1927,44584,,1,,,,,SPEARS,152-192,4.5,9,"REPAIRED RUST HOLE LEAK ON 4"" STEEL MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.10955926,-118.3130666
66889,MAIN,6-Jan-14,5630 VALLEY OAK DR,8' NS VALLEY OAK DR (LN),213' WW VERDE OAK DR (LN),4,STEEL,1927,44584,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,4,8,"REPAIRED RUST HOLE LEAK ON 4"" STEEL MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.11124031,-118.3120835
66891,MAIN,7-Jan-14,2810 PATRICIA AVE,17' EW PATRICIA AVE,122' SS TROON AVE,6,C.I.,1924,34919,RUST HOLE,1,,,,,CASTRUITA,126-162,11.5,69,"SET UP TRAFFIC BROKE OUT & EXCAVATED 4'X 13'. FOUND HOLE ON SIDE OF 6"" CI CUT & REMOVED 9' CI INSTALLED 9' DI W/ 2 EA. MECH COUPLINGS. BACKFILLED WITH SAND & BASE & OIL TEMP. REMOVED RASIED ASPHALT AT GUTTER. JOB LEFT SAFE.",34.03772211,-118.4142978
66892,MAIN,7-Jan-14,6708 CULVER PL,12' EW VISTA DEL MAR,74' SS ARGONUT ST,8,C.I.,1935,68558,ROUND CRACK,1,,,NONE,SAND,SPEARS,096-150,2,4,"REPAIRED 8"" C.I ROUND CRACK LEAK WITH 8""X 12"" 360 DEGREE CLAMP.",33.95918156,-118.4486047
66893,MAIN,7-Jan-14,9007 WONDERLAND PARK AVE,10' EW WONDERLAND PARK AVE,95' NN BURROUGHS RD,6,C.I.,1950,67970,ROUND CRACK,1,,,,,JIMENEZ,154-168,6,18,"FOUND ROUND CRACK ON 6"" WATER MAIN CI, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.11581514,-118.3910466
65993,MAIN,7-Jan-14,5461 FORBES AVE.,108' W/C FORBES AVE.,12' S/C ALBERS ST.,6,C.I.,1954,71748,ROUND CRACK,1,,,POOR,CLAY,ROBERT GERALD,174-135,6.5,13,"MAIN LEAK - REPAIRED ROUND CRACK ON 6"" C.I. WITH 360 X 7"" CLAMP. BACKFILLED WITH SAND BASE AND TEMP OIL. MADE SAFE AND CLEAN.",34.17034644,-118.4995315
66895,MAIN,8-Jan-14,1804 W 54TH ST,24' 54TH ST,50' WW WESTERN AVE,12,C.I.,1923,31731,SPLIT,1,,,,,ALVAREZ,108-192,17,85,"SET UP TRAFFIC, GATE MAN HAD A HARD TIME WITH GATE VALVES COULD NOT SHUT G.V. UNTIL 2:30P.M., EAST SIDE G.V. STILL LEAKING THRU, MADE REPAIR, CLEANED UP, LEFT JOB SAFE.",33.99320997,-118.3093118
66896,MAIN,8-Jan-14,1116 VICTORIA AVE,258' WW PENMAR AVE,16' SN VICTORIA AVE,6,C.I.,1935,69546,ROUND CRACK,1,,,POOR,,CHESTERTON,110-150,10.5,21,"FOUND ROUND CRACK ON A 6"" MAIN STREETLIGHT FOOTING WAS AGAINST MAIN CHIPPED AWAY CONC. TO GET 360 DEGREE AROUND MAIN. MAIN IN POOR CONDITION.",33.99690422,-118.4536869
66899,MAIN,8-Jan-14,1401 SUNSET PLAZA DR,6' E/W SUNSET PLAZA DR.,654' NN BELFAST DR,6,STEEL,1929,48083,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,5.5,11,"REPAIRED RUST HOLE LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09648302,-118.3827711
66897,MAIN,8-Jan-14,2407 HOLLYRIDGE DR,15' WE HOLLYRIDGE DT,194' SS GRACIOSA DR,4,C.I.,1921,39010,ROUND CRACK,1,,,,,SALDIVAR,152-189,9,18,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",34.1119758,-118.3196685
66898,MAIN,8-Jan-14,9272 ROBIN DR,2' NS ROBIN DR,1229' WW DOHENY DR,6,STEEL,,,ABANDON CORP VALVE,1,,,,DG,FIERROZ,148-168,3,9,THE CREW FOUND AN ABANDON  CORP VALVE THAT WAS LEAKING HAD TO HAVE THE GATEMAN SHUT OFF THE MAIN TO MAKE THE REPAIR.,34.10130741,-118.3914235
65884,MAIN,8-Jan-14,4317 RHODES AVE.,10' W/C RHODES AVE.,550' S/C MOORPARK ST.,6,C.I.,1969,88282,SPLIT,1,,,,,T. VELAZQUEZ,166-165,15,54,"FOUND 6"" MAIN SPLIT, REPLACED 5' SECTION AND RETAPPED AFFECTED SERVICE. BLOWOUT.",34.14885159,-118.4030512
66901,MAIN,9-Jan-14,14724 ORACLE PL,10' SN ORACLE PL,130' EE MARINETTE RD,6,C.I.,1957,75896,ROUND CRACK,1,,,,,BRAYBOY,132-129,8,16,OIL NEEDED FOR 2 EXCAVATIONS (1) 6'X 4' - (2) 5'X 4' LARGE PICK-UP LEFT CONED & BARRICADED ASSISTED BY BRENT ROSE MCH,34.05560881,-118.5204653
65995,MAIN,9-Jan-14,16305 KINGSBURY ST.,10' N/C KINGSBURY ST.,88' W/C VALJEAN AVE.,6,C.I.,1963,82757,ROUND CRACK,1,,NONE,,CLAY,B. MAO,208-138,7,14,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE AND CLEAN.",34.26373,-118.4872234
66900,MAIN,9-Jan-14,14724 ORACLE PL,10' SN ORACLE PL,136' EE MARINETTE RD,6,C.I.,1957,75896,ROUND CRACK,1,,,,,BRAYBOY,132-129,8,16,OIL NEEDED FOR 2 EXCAVATIONS (1) 6'X 4' - (2) 5'X 4' LARGE PICK-UP LEFT CONED & BARRICADED ASSISTED BY BRENT ROSE MCH,34.05561091,-118.5204553
66147,MAIN,9-Jan-14,238 E. 106TH ST,18 NS 106TH ST,211 WW SAN PEDRO ST,6,C.I.,1926,43405,SPLIT,1,,,,,J. LUCERO,090-204,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 3' OF 6"" AND RETAPPING SERVICES FOR 238&239 E 106TH ST. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC LEFT JOB SAFE.",,
66903,MAIN,10-Jan-14,FRANKLIN CANYON (TRUNKLINE),77' EE FRANKLIN CANYON DR,310' NN LAKE DR,52,STEEL,1920,24972,RUST HOLE,1,,,POOR,N/A,CASTRUITA,154-162,14,63,"52"" STL/ RIV TRUNKLINE BLEW OUT ON BOTTOM. WORKED WITH WELDERS TO INSTALL A 'X' REPAIR PATCH. MAIN IS LOCATED ON THE SIDE OF A HILL NO EXCAVATION, NO BACKFILL REQUIRED.",34.11663498,-118.4133134
66905,MAIN,12-Jan-14,755 N ORLANDO,19' EW N ORLANDO,58' SS WARING AVE,6,C.I.,1923,31318,RUPTURE,1,,,,ADOBE,WASHINGTON,142-174,6.5,25,"REMOVED 15' TRASH BIN FROM EXC./ REPAIRED 6"" C.I. MAIN RUPTURE WITH 6""X 12"" 360 DEGREE CLAMP. BACKFILLED UNDERMINED 7'X 8' EXCAVATION NEED OIL ONLY. SITE LEFT SAFE & CONED OFF.",34.08512813,-118.3731983
65886,MAIN,13-Jan-14,15125 ORO GRANDE ST.,16' N/C ORO GRANDE ST.,312' W/C TELFAIR AVE.,6,C.I.,1953,70287,ROUND CRACK,1,,,,,E. GARCIA,218-147,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN, UPON REMOVAL OF ASPHALT, PIECE OF ASPHALT FELL ON 2"" PL. CONDUIT CUTTING IN HALF, REPORT TO TWC, CABLE TV, MADE SAFE, BARRICADED AND CONES.",34.29385635,-118.4607306
66919,MAIN,13-Jan-14,112 DUDLEY AVE,81' EE PACIFIC AVE,2' NS DUDLEY CT,2,C.I.,1908,68721,RUPTURE,1,,,,,JIMENEZ,110-141,8,16,"FOUND RUPTURE ON 2"" CI WATER MAIN, CUT IN BRASS PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE. NO PAVING NEEDED VERY BAD STREET.",33.99481985,-118.4779672
65997,MAIN,13-Jan-14,17502 LOS ALIMOS ST.,40' S/C LOS ALIMOS ST.,9' W/C ENCINO AVE.,4,C.I.,1955,73361,ROUND CRACK,1,,NONE,,CLAY,B. MAO,208-129,8,16,"INSTALLED 4""X12""REPAIR CLAMP, STOPPED LEAK, LEAK IS ON ENCINE AVE. SIDE OF PROPERTY.",34.26597373,-118.5153925
66936,MAIN,13-Jan-14,3007 CHESAPEAKE,22' EW CHESAPEAKE,93' SS 30TH ST,4,C.I.,1924,32938,RUST HOLE,1,,,,,BRAYBOY,122-183,8,16,"4"" WATER MAIN LEAK STREET MAINT. PROFILING STREET BACKFILL SITE SAFE ST. MAINT. TO OIL ASSISTED BY BRENT ROSE MCH",34.02724412,-118.3450054
66906,MAIN,13-Jan-14,619 N LAUREL AVE,21' E/W LAUREL AVE,160' NN CLINTON ST,4,C.I.,1922,30281,RUPTURE,1,,,,,JIMENEZ,142-177,6,18,"FOUND RUPTURE ON 4"" CI WATER MAIN, CUT IN 2' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.08209242,-118.364828
66149,MAIN,14-Jan-14,736 W 103RD ST,22 NS 103RD ST,260 EE BARING CROSS ST,4,C.I.,1924,35076,,1,,,,,J. LUCERO,090-198,10.5,21,"ARRIVED ON JOB SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 2' OF 4"" PIPE, BACKFILLED AND TEMPED CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,
66000,MAIN,14-Jan-14,19518 COLLIER ST.,9' N/C COLLIER ST.,245' W/C SHIRLEY AVE.,4,C.I.,1956,74386,ROUND CRACK,1,,,FAIR,WASTE MUCK,L. JOSEPH,172-117,10.5,21,"DRILLED HOLES TO LOCATE LEAK, FOUND LEAK.,BROKE OUT, DUG OUT, FOUND ROUND CRACK ON 4"" MAIN BY 1"" SERV. PUT 360 X 1"" X 4"" CLAMP AND REFIT 1"" SERV. STOP LEAK, BACKFILLED, TAMP, TEMP CLEAN-UP AND LEFT JOB SAFE.",34.16664045,-118.5586251
66907,MAIN,14-Jan-14,1110 N ORANGE DR,23' EW ORANGE DR,127' NN SANTA MONICA BLVD,8,C.I.,1928,46188,D.C.I.,1,,,,,SALDIVAR,144-183,7.5,22.5,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK. IT WAS LEAKING AT AN OLD D.C.I. WITH BROKEN BAILS, TOOK IT OFF AND INSTALLED 1- 8""X 12.5"" 360 DEGREE REAPIR CLAMP.",34.09115953,-118.3416304
66148,MAIN,14-Jan-14,,100 WW BROADWAY,42 SN MANCHESTER,16,C.I.,,42073,CLAMP,1,,,,,ROGERS,096-201,0,0,"SET UP TRAFFIC FOUND 16"" 360 REPAIR CLAMP SPRAYING BOTH END'S CLEANED UP BOLT'S TIGHTEN NUTS & TORQUE STOPPED LEAK BACKFILLED CLEANED UP LEFT SAFE.",,
66150,MAIN,15-Jan-14,254 W 91ST ST,19 NS 91ST ST,10 EE BROADWAY,6,C.I.,1922,29839,SPLIT,1,,,,,J. LUCERO,094-201,11,22,"ARRIVE ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 67' OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,
66908,MAIN,15-Jan-14,3981 MEIER ST,14' EW MEIER ST,66' SS ZANJA ST,6,C.I.,1931,63581,ROUND CRACK,1,,,,,SALDIVAR,110-153,8.5,25.5,"MADE REPAIRS ON A 6"" MAIN LEAK. ROUND CRACK NEXT TO SERVICE 1"" SERVICE REMOVED THE SERVICE CLAMP AND INSTALLED A 360 DEGREE BENEDICT CLAMP",33.99676616,-118.4369856
65910,MAIN,15-Jan-14,10346 MOORPARK ST.,18' N/S MOORPARK ST.,35' E/C LEDGE AVE. (LN),8,C.I.,1925,28912,ROUND CRACK,1,,,,,E. GARCIA,166-177,,,"FOUND LEAK ON 4' G.V., CUT G.V. AND TEE OUT, NO LONGER IN USE, INSTALLED 2 FT. 8"" DI PIPE. FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA.",34.15036296,-118.356996
66152,MAIN,15-Jan-14,1458 W 71ST ST,18 NS 71ST ST,58 EE HALLCOLE,6,C.I.,1973,91349,ROUND CRACK,1,,,,,ROGERS,102-195,15,45,"WORD TODAY H.ROGERS G.SCHEHEST E.BUGANE SET UP TRAFFIC 6"" W/M BLOWOUT FOUND 3 ROUND CRACKS ON 6"" W/M CUT IN 18' OF 6"" PIPE 1 RETAP CI W/M INCASE L SOCK SLURRY. BACK FILLED CLEANED UP LEFT SITE SAFE.",,
66909,MAIN,15-Jan-14,5340 BRYNHURST AVE,23' EW BRYNHURST AVE,177' NN 54TH ST,4,C.I.,1923,31300,,1,,,NONE,CLAY,SPEARS,110-186,5.5,16.5,"REPAIRED SMALL SPLIT ON 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",33.99370626,-118.333326
66956,MAIN,15-Jan-14,2138 S PALMGROVE AVE,17' E/W PALMGROVE AVE,350' S/S 21ST ST,6,C.I.,1922,30341,DCI LATERAL,1,,,,,SPEARS,124-183,10,29.5,"CUT IN 2""X 12"" BRZ NIP. TO REPAIR LEAKING DCI SERVICE. JOB SITE SAFE.",34.03600621,-118.3431632
66156,MAIN,15-Jan-14,932 W 84TH ST,20' N/S 84TH ST.,337 EE VERMONT AVE,6,C.I.,1922,30569,SPLIT,1,,,,,A. MORELOS,098-198,6.5,26,"MAIN LINE CREW REPAIRED SPLIT ON 6"" CI MAIN. CREW WAS MOVING STEEL PLATES FOR PAVING WHEN THEY FOUND THE LEAK ON OLD MAIN.",,
66912,MAIN,16-Jan-14,3007 CHESAPEAKE,100' SS 30TH ST,22' EW CHESAPEAKE AVE,4,C.I.,1924,32938,RUPTURE,1,,,,,JIMENEZ,122-183,5,10,"FOUND RUPTURE ON 4"" CI WATER MAIN NEAR PREVIUOS REPAIR, BACKFILLED, TEMP OILL NO PAVING NEEDED, STREET SERVICES WILL COMPLETE PAVING, JOB SITE SAFE.",34.02721754,-118.3450054
66911,MAIN,16-Jan-14,VENICE BLVD/ LA CIENEGA BLVD,26' NS VENICE BLVD (SOUTH),45' EW LA CIENEGA BLVD,8,A.C.,1962,81138,HIT BROKEN PIPE,1,,,,,SALDIVAR,124-171,8,24,"MADE REPAIRS ON AN 8"" A.C. MAIN LEAK. HIT BY CONTRACTOR. (R. JEFFERSON IS MAKING THE REPORT)",34.03493718,-118.378059
66914,MAIN,16-Jan-14,1160 MC CLELLAN DR,16' SN MC CLELLAN DR,112' WW WELLESLEY AVE,6,C.I.,1959,78912,ROUND CRACK,1,,,,,SALDIVAR,128-144,6.5,19.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.04365855,-118.4706536
66154,MAIN,16-Jan-14,916 W 84TH ST,28 NS 84TH ST,472 EE VERMONT AVE,6,C.I.,1922,30569,,1,,,,,A. MORELOS,098-198,8.5,25.5,"MAIN LINE CREW CUT IN 6' OF 6"" DI PIPE WITH 2-6"" MECH COUP.",,
66913,MAIN,16-Jan-14,2420 DETOUR DR,10' N/S DETOUR DR,86' EE CHEREMOYA DR,6,C.I.,1925,41019,ROUND CRACK,1,,,POOR,B,HUGHES,152-189,12,35.5,SMALL PICK UP AT ADDRESS. ALL REPAIRS COMPLETED.,34.11364118,-118.3200634
66978,MAIN,17-Jan-14,5947 W SUNSET BLVD,31' SN SUNSET BLVD,6' EE GORDON,30,STEEL,1917,25394,RUST HOLE,1,,,,SLURRY,CASTRUITA,148-189,8,48,"LOCATED LEAK, BROKE OUT AND EXCAVATED 4X 3 FOUND CRACK/ HOLE @ GATE VALVE ON CI LATERAL GATE IS LEADED ON TO 30"" STEEL MAIN, WITH NO RESTRAINTS. SET 8X 10 STL. PLATE OVER EXCAVATION W/ STOPS AND OIL TEMP. LEFT JOB SAFE.",,
66917,MAIN,17-Jan-14,13101 WASHINGTON BLVD,10' EW MICHAEL AVE,4' NS ALLEY N/O WASHINGTOM BLVD,6,C.I.,1940,69561,ROUND CRACK,1,,,,,SALDIVAR,110-153,8,24,"MADE REPAIRS ON A 6"" MAIN LEAK.",33.99437319,-118.4409317
66915,MAIN,17-Jan-14,909 S SHENADOAH ST,23' EE SHENANDOAH ST,93' SS CHALMERS DR,8,C.I.,1929,48980,SPLIT,1,,,NONE,CLAY,ALVAREZ,134-171,12,60,"SET UP TRAFFIC, LOCATED OWNERS OF VEHICLES PARKED AT LEAK LOCATION. LOCATED LEAK, BROKE OUT ASPHALT. EXCAVATED AND MADE REPAIRS. CLEANED UP DRIVEWAYS AND STREET. LEFT JOB SAFE.",34.06059147,-118.3813861
66918,MAIN,17-Jan-14,1643 SUNSET PLAZA,98' EW SUNSET PLAZA DR,375' NN VIEWSITE DR,6,STEEL,1927,44765,RUST HOLE,1,,,POOR,C,HUGHES,148-171,4,24,"SET TRAFFIC, SET FLAGER AT EACH END OF WORK SITE LOCATED LEAK, EXCAVATED AREA, MADE REPAIRS BACKFILLED LEFT SAFE.",34.10125727,-118.3814022
66916,MAIN,17-Jan-14,1030 N KENTER AVE,10' WE N KENTER AVE,128' SS KENTER WAY,6,C.I.,1953,69743,ROUND CRACK,1,,,,SANDSTONE,WASHINGTON,138-138,9,25,"REPAIRED ROUND CRACK WITH 6""X 8"" 360 DEGREE CLAMP BACKFILLED/ OILED 4'X 4' EXCAVATION LARGE CLEAN UP AT 1030 N KENTER",34.07536345,-118.4907265
66894,MAIN,17-Jan-14,16796 MARQUEZ AVE,18' NS MARQUEZ AVE,30' EE IDA ST,4,C.I.,1925,41036,SPLIT,1,,,,B,SMITH,128-120,9,18,"SET UP TRAFFIC, LOCATE LEAK, DUG OUT, SHUT DOWN MAIN, CUT IN 3' W/ CPLGS, REFIT 1"" SERVICE. CLAMP & 2ND LEAK. BACKFILL & TEMP.",34.04622879,-118.5467346
66910,MAIN,17-Jan-14,6872 WARING AVE,15' NS WARING AVE,4' EW MANSFIELD AVE,8,C.I.,1929,48054,SPLIT,1,,,,,ALVAREZ,142-183,14.5,42.5,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, ED ROGERS CREW COMPLETED BACKFILLING AND CLEANING UP AREA. LEFT JOB SAFE. (RENE HERRERA CONTINUED WORKING WITH MR. ROGERS CREW)",34.08524396,-118.34068
66002,MAIN,18-Jan-14,23048 RUNNYMEDE ST.,9' S/C RUNNYMEAD ST.,505' E/C QUIMBY AVE.,6,C.I.,1956,75171,RUPTURE,1,,,POOR,SAND,KEITH SNYDER,186-096,8.3,31.8,"CALLED OUT FOR 6"" C.I. MAIN LEAK. MAINLINE CREW IN AREA. HAD TO PULL 2 PLATES, FOUND RUPTURE ON TOP 3"" FROM BACK TO BACK SERVICES. CUT OUT 18"" PIPE, INSTALLED 6""X18"" NIPPLE WITH 2 MECH COUPLINGS. TAPPED 2 1"" SERVICES CONNECTING TO EXISTING SERVICES. TURNED BACK ON, FLUSHED MAIN, CLEANED UP SOME MUD IN STREET FOR TRAFFIC.",34.20495993,-118.6294055
66920,MAIN,21-Jan-14,4401 W MARTIN LUTHER KING JR BLVD,8' NS W MARTIN LUTHER KING JR BLVD,207' EE COLISEUM ST,8,A.C.,1954,71981,,1,,,,,JIMENEZ,118-183,8,16,"FOUND ROUND CRACK ON 8"" AC WATER MAIN, REPAIRED W/ 8""X 8"" CLAMP, BACKFILLED, NO TEMP OIL, WATER MIAN IN PARKWAY. CLEAN UP. JOB SITE SAFE.",34.01694878,-118.3454256
66003,MAIN,21-Jan-14,10015 LASAINE AVE.,9' W/C LASAINE AVE.,215' N/C VINTAGE ST.,4,C.I.,1961,79985,ROUND CRACK,1,,NONE,,CLAY,B. MAO,204-132,5,15,"INSTALLED 4""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN.",34.25270093,-118.512305
66921,MAIN,21-Jan-14,2156 WILLETTA AVE,15' WE WILLETTA AVE,198' NN PRIMROSE AVE,6,C.I.,1926,42585,SPLIT,1,,,N/A,B,SMITH,152-186,8,16,"SET UP TRAFFIC, LOCATE LEAK, DUG OUT, CUT IN 4' W/ CPLGS, BACKFILL & TEMP, P/U MADE. PUT MAIN IN SERVICE. LEFT SAFE.",34.11038517,-118.3287593
66158,MAIN,22-Jan-14,529 N CABRILLO AVE,17 EW CABRILLO AVE,38 SS ELBERON AVE (LW),6,C.I.,1948,65759,RUPTURE,1,,,,,C. BROWN,020-198,7,13.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT. DUG DOWN TO THE MAIN, FOUND RUPTURE. CUT IN 5' OF 6"" DI PIPE. RETAPPED SER. FOR 831 ELBERON AVE. BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",,
66922,MAIN,22-Jan-14,DUDLEY CT/ MAIN ST,5' NS DUDLEY CT,35' EW MAIN ST,2,STEEL,1908,68721,RUST HOLE,1,,,,,SALDIVAR,110-141,8.5,17,"MADE REPAIRS ON A 2"" STEEL MAIN LEAK (2-LEAKS)",33.99510125,-118.4772071
65911,MAIN,22-Jan-14,11652 PICTURESQUE DR.,S/C PICTUREQUE DR.,306' W/C BLUE CYN DR.,4,C.I.,1924,28643,ROUND CRACK,1,,,,,D. LAND,162-171,4.5,21,"4"" MAIN LEAK",34.13957718,-118.3856586
66923,MAIN,23-Jan-14,1025 ABBOT KINNEY BLVD,7' SN ABBOT KINNEY BLVD,54' EE BROADWAY AVE,6,C.I.,1935,68886,ROUND CRACK,1,,,NONE,CLAY,SPEARS,108-144,10,20,"REPAIRED 6"" C.I. ROUND CRACK WITH 6""X 8"" 360 DEGREE CLAMP.",33.99214046,-118.4718032
66924,MAIN,23-Jan-14,4214 4TH AVENUE,20' EW 4TH AVE,120' SS 42ND STREET,6,C.I.,1927,44759,ROUND CRACK,1,,,,ADOBE,WASHINGTON,114-189,6.5,13,"REPAIRED ROUND CRACK WITH 6""X 8"" 360 DEGREE CLAMP BACKFILLED/ OILED 8'X 4' EXCAVATION, NEED LARGE PICK UP FOR FRIDAY.",34.0068144,-118.32142
66925,MAIN,24-Jan-14,3507 S BARRINGTON,13' EW S BARRINGTON,12' NS WESTMINSTER AVE,6,C.I.,1946,69585,ROUND CRACK,1,,,N/A,B,SMITH,116-156,8,24,"SET UP TRAFFIC - LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL & TEMP, P/U MADE CLEAN-UP. LEFT SAFE.",34.01318255,-118.4310917
66159,MAIN,24-Jan-14,1406 W CARSON ST,31 NS CARSON ST,60 WW HALLDALE AVE,8,C.I.,,56761,SPLIT,1,,,FAIR,CLAY,S. BRUCK,050-195,8,35.5,"FND 12"" LONG SPLIT. REPLACED 40"" SELT OF MAIN W/DI PIPE & 2 MECH COUP. BACKFILLED & TEMP OIL EXCAV. SATE CLEAN & SAFE.",,
65912,MAIN,24-Jan-14,"9653 HELEN AVE,","7' W/C HELEN AVE,",590' S/C  ART ST. (LE),6,C.I.,1958,77061,ROUND CRACK,1,,,,,G. MATCHIE,202-177,8,30.5,"REPAIRED ROUND CRACK IN 6"" CI MAIN, BACKFILLED MADE, SITE SAFE.",34.24699978,-118.3650571
66937,MAIN,25-Jan-14,INTERSECTION OF 57TH ST/ 6TH AVE,21' EW 6TH AVE,20' NS 57TH ST,6,C.I.,1953,69818,"RUST HOLE, SPLIT",1,,,N/A,CLAY,CASTRUITA,108-189,9.5,66.5,"CUT & REMOVED 6X6 CROSS W/ 4"" GATE VALVES & OFFSETS. INSTALLED NEW 6X 6 CROSS W/ 6"" GATES, 6X 4 REDUCERS, OFFSETS, RODS & YOKES, AND 4"" & 6"" MECH. COUPLINGS. BACKFILLED WITH SLURRY, RESET 8X 10 PLATES, BARRICADED LEFT JOB SAFE.",33.99089048,-118.3236426
65914,MAIN,26-Jan-14,3209 TARECO DR.,ON CL OF TARECO DR.,225' S/C WONDERVIEW DR. (EASEMENT),6,C.I.,1940,57202,,1,,,,,A. MARTINEZ,158-183,10,28,ALL MEASUREMENTS ARE WHERE LEAK WAS REPAIR.,34.12655968,-118.3419382
66928,MAIN,27-Jan-14,3134 SLOAN DR,14' WE CARTA DR,12' NS SLOAN DR,6,STEEL,1963,82922,RUST HOLE,1,,,,,JIMENEZ,158-138,9,18,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.12945858,-118.488238
66938,MAIN,27-Jan-14,907 SHENANDOAH ST,23' EW SHENANDOAH ST,64' SS CHALMERS DR,8,C.I.,1929,48980,,1,,,,,SALDIVAR,132-171,12,36,"MADE REPAIRS ON A 8"" C.I. BLOW OUT MAIN.",34.06067127,-118.3813842
66926,MAIN,27-Jan-14,2329 WELLESLEY AVE,22' EW WELLESLEY AVE,192' NN PICO,4,C.I.,1926,42849,SPLIT,1,,,,,JIMENEZ,122-150,6,12,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 3' OF DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP. JOB SITE SAFE.",34.02896522,-118.4526183
66927,MAIN,27-Jan-14,5655 BRIARCLIFF RD,11' NS BRIARCLIFF RD,472' WW VERDE OAK DR,4,STEEL,1924,34659,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10880373,-118.3134352
66004,MAIN,27-Jan-14,23470 BALMRAL LN.,10' S/C BALMORAL LN.,10' W/C KILTY,6,C.I.,1961,80763,ROUND CRACK,1,,,,CLAY,B. MAO,184-093,8,24,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN.",34.19806944,-118.6386188
65915,MAIN,28-Jan-14,4544 BEEMAN AVE.,14' E/C BEEMAN AVE.,188' S/C SARAH ST.,6,C.I.,1951,62382,ROUND CRACK,1,,,,,E. GARCIA,168-162,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED AREA, BASE OF TREE ROOT UPLIFING ON MAIN.",34.15347406,-118.4072692
66930,MAIN,28-Jan-14,3006 HADDINGTON DR,17' NS PATRICIA,76' EE HADDINGTON DR,6,C.I.,1925,41048,ROUND CRACK,1,,,,,JIMENEZ,124-162,7,14,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.03552103,-118.4116793
66929,MAIN,28-Jan-14,133 N MANSFIELD AVE,20' EW MANSFIELD AVE,388' NN 1ST ST,6,C.I.,1924,34586,SPLIT,1,,,,,SALDIVAR,138-183,6,18,"MADE REPAIRS ON A 6"" CI MAIN LEAK.",34.07220698,-118.3408076
66931,MAIN,29-Jan-14,1375 N ST ANDREWS PL,17' EW ST ANDREWS,33' SS DE LONGPRE,4,C.I.,1924,33510,RUPTURE,1,,,,,JIMENEZ,146-192,7.5,15,"FOUND RUPTURE ON 4"" CI WATER MAIN, REPAIRED W/ 4X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP. JOB SITE SAFE.",34.09665363,-118.3109893
66160,MAIN,29-Jan-14,1034 W 62ND ST,22 NS W 62ND ST,339 EE BUDLONG AVE,4,C.I.,1922,30808,CLAMP,1,,,,,J.MCINDA,106-198,2,8,"REPAIRED 4"" CI MAIN ON OLD MAIN LINE PROJECT ALL COMPLETE AND SAFE.",,
66933,MAIN,30-Jan-14,555 LEVERING AVE,25' NS LEVERING AVE,120' EE VETERAN AVE,6,STEEL,1928,46203,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-150,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6'X 8"" 360 DEGREE CLAMP.",34.06665709,-118.4541769
66005,MAIN,30-Jan-14,20866 COLLINS ST.,7' S/C COLLINS ST.,231' W/C KELVIN AVE.,4,C.I.,1960,79386,ROUND CRACK,1,,,FAIR,WASTE MUCK,L. JOSEPH,174-108,12.5,37.5,"DRILLED HOLES TO FIND LEAK, BROKE OUT, DUG OUT, MAIN AT 48"", FOUND ROUND CRACK BETWEEN 2-4"" 360 CLAMP. HAD TO CUT IN 3'. PIC GATES DID NOT HOLD, HAD TO CALL GATE MAN TO EXTEND SHUTOFF. MADE 2 LARGE PICK UP, BACKFILLED TAMP, TEMP AND LEFT JOB SAFE.",34.17346277,-118.5877246
66932,MAIN,30-Jan-14,5335 CHESLEY AVE,22' EW CHESLEY AVE,251' NN 54TH ST,4,C.I.,1923,31300,SPLIT,1,,,,,JIMENEZ,110-186,10,20,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 4' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",33.99390702,-118.3344487
66935,MAIN,31-Jan-14,8600 HOLLYWOOD BLVD,65' WW QUEENS RD (CURB) (LS),HOLLYWOOD BLVD,8,C.I.,1959,78395,"JOINT, LEAD JOINT",1,,,,,CASTRUITA,148-171,8,39.5,"LEAD JOINT LEAK ON 8"" LINE GATE. REPACKED LEAD JOINT WITH EXISTING LEAD. BACKFILLED, COMPACTED, TEMPED EXCAVATION. CLEANED UP. MADE JOBSITE SAFE.",34.09942337,-118.3774848
66006,MAIN,31-Jan-14,22100 MULHOLLAND DR.,4' S/C MULHOLLAND DR.,150' W/C TOPANGA CYN. BL.,8,C.I.,1936,39098,ROUND CRACK,1,,NONE,,CLAY,B. MAO,166-102,10,60,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, SANDED, TEMP OILED, LEFT SITE SAFE AND CLEAN.",34.15128338,-118.6051087
66934,MAIN,31-Jan-14,1251 S WEST BLVD,20' EW WEST BLVD,20' SS DOCKWEILER ST,6,A.C.,1960,79414,"JOINT, ROUND CRACK",1,,,,,SALDIVAR,130-186,11,33,"MADE REPAIRS ON A 6"" A.C. MAIN LEAK.",34.05005958,-118.3331956
66826,MAIN,1-Feb-14,1958 CORNING ST X GUTHRIE AVE,17' EW CORNING ST,265' NN GUTHRIE AVE,6,C.I.,1929,48435,RUPTURE,1,,,,,JIMENEZ,126-171,11,22,"FOUND LARGE RUPTURE ON 6"" CI WATER MAIN, CUT IN 3' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.04172993,-118.3800375
66827,MAIN,1-Feb-14,COTNER/ NEBRASKA,21' WE COTNER AVE,22' NS NEBRASKA AVE,6,C.I.,1957,76970,"ROUND CRACK, RUPTURE",1,,,BAD,ADOBE,WASHINGTON,128-153,16,39,"REPAIRED ROUND CRACK 6""X 12"" 360 DEGREE CLAMP - POWER SECTION HAD TO CHIP VAULT BELOW MAIN - CONTRACTOR TO HANDLE EXCAVATION.",34.04506113,-118.4442724
65756,MAIN,2-Feb-14,146 N HARVARD BLVD,22' W/E HARWARD BLVD,417' S/S BEVERLY BLVD,6,C.I.,1928,46726,SPLIT,1,,,,,S. HOOVER,138-195,14,28,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP, ASPHALT, CLEAN UP, LEFT SITE SAFE",34.07502375,-118.3042711
65759,MAIN,3-Feb-14,2504 LANGDALE AVE,10' N/S LANGDALE AVE,78' W/W COLLEGE VIEW AVE,4,C.I.,1925,35306,ROUND CRACK,1,,,,,D. SOLIS,158-219,12,28.5,DRILL HOLES; PIN POINT; BROKE OUT; EXCAVATE; ROUND CRACK; 4X8X360 DEGREE REPAIR CLAMP. BACKFILL; TEMP W/OIL. LEFT SAFE & CLEAN,34.12956759,-118.2208346
66828,MAIN,3-Feb-14,1360 MONTE PLACENTIA WAY,12' EW MONTE PLACENTIA WAY,155' SS HIGHLAND GORGE DR,2,STEEL,1927,45047,RUST HOLE,1,,,NONE,CLAY,SPEARS,146-162,8,24,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 8"" 360 DEGREE CLAMP.",34.09561522,-118.4151642
66058,MAIN,3-Feb-14,16946 RINZLER ST,9 S RINZLER ST,235 W ME LENNAN AVE,4,C.I.,1961,80184,,1,,,,CLAY,B. MAO,200-135,4,12,"INSTALLED 4""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP, OILED, LEFT SITE SAFE & CLEAN.",,
65916,MAIN,3-Feb-14,9516 HAINES CYN. AVE.,2' W/C HAINES CYN. AVE.,55' N/C ESTEPA DR.,4,C.I.,1960,79578,ROUND CRACK,1,,,FAIR,GRANITE,E. GARCIA,200-201,9,25,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA. VERY HARD DIRT AND DEBRIS IN EXCAVATION OVER MAIN.",34.2411376,-118.278705
66829,MAIN,3-Feb-14,8444 MAGNOLIA DR (SOUTH),169' SS COLE CREST DR,7' E/W MAGNOLIA DR,4,STEEL,1929,47678,RUST HOLE,1,,,,,JIMENEZ,148-171,9,25,"FOUND RUST HOLE ON 4"" STL WATER MAIN, REPAIRED W/ 4""X 12"" CLAMP, BACKFILED TEMP OIL, CLEAN UP, JOB SAFE. NO PAVING NEEDED BAD STREET.",34.1023219,-118.3769738
65780,MAIN,3-Feb-14,4859 LINCOLN AVE,22' S/N LINCOLN AVE,117' W/W AVENUE 49,4,C.I.,1922,30008,SPLIT,1,,,,,J. UNGSON,156-222,8,16,"FOUND A SMALL SPLIT @ BOTTOM OF 4"" CI MAIN; INSTALLED (1) - 4""X20"" 360 CLAMP; BACKFILLED; OILED; CLEANED UP; SAFE",34.12111212,-118.2097176
66059,MAIN,3-Feb-14,8383 TOPANGA CANYON BLVD,36 WC TOPANGA CANYON BLVD,92 NC SCHOENBORN ST,8,C.I.,1958,77756,,1,,,,CLAY,G. LAROCHELLE,192-102,9,36,"FOUND 4"" REDWOOD PLUG LEAKING FROM PREVIOUS DISCONNECT. REPLACED REDWOOD PLUG W/ 4"" BLIND FLANGE.",,
66063,MAIN,4-Feb-14,20135 DELITA DR,10 N DELITA DR,342 E FELICE PL,6,C.I.,1961,80074,ROUND CRACK,1,,,NOT APPLIED,CLAY,B. MAO,172-114,7,18,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, ROUND CRACK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",,
66830,MAIN,4-Feb-14,401 N BARRINGTON AVE,26' E/W BARRINGTON AVE.,480' NN CRESCENDA ST,6,C.I.,1925,35550,SPLIT,1,,,,,JIMENEZ,136-144,7,14,"FOUND SPLIT ON 6"" CI WATER MAIN, CUT IN 4' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.06928011,-118.4734165
66061,MAIN,4-Feb-14,5151 GLORIA AVE,10 W GLORIA AVE,461 NS MAGNOLIA BLVD,8,C.I.,1934,38757,,1,,,,CLAY,B. MAO,170-141,6.5,13,"TIGHTENED MECHANICAL TO PROPER TORQUE, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",,
65846,MAIN,4-Feb-14,BRUNSWICK AV & GOODWIN AV,,,12,D.I.,2014,,,1,,,BEST,SLURRY,D. DAVIS,162-204,9,54,"FOUND ROLLED GASKET ON 45 DEGREE BEND OF NEWLY INSTALLED RECYCLED WATER MAIN. WE INSTALLED BELL REPAIR CLAMP AND STOPPED LEAK, THEN SLURRY BACKFILLED",,
66831,MAIN,4-Feb-14,472 N BARRINGTON AVE,26' NS BARRINGTON AVE,90' EE SALTAIR AVE,6,C.I.,1925,35550,SPLIT,1,,,,B,SMITH,138-144,7,14,"SET UP TRAFFIC, LOCATE LEAK, CUT IN 3' W/ CPLGS, BACKFILL & TEMP, P/U MADE, PUT MAIN IN SERVICE. SITE LEFT SAFE.",34.07056216,-118.4749433
66064,MAIN,5-Feb-14,19218 BRYANT ST,5 S BRYANT ST,230 W BECKFORD AVE,6,C.I.,1962,81595,SPLIT,1,,,NOT APPLIED,CLAY,B. MAO,194-120,8,21,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN. *WILL BE PAVED WHEN MAIN LINE PROJECT IS COMPLETE.",,
66524,MAIN,6-Feb-14,21150 DENKER AVE,92' NN 212TH ST (LE),32' EW DENKER AVE,8,C.I.,1938,55707,ROUND CRACK,1,,,GOOD,HARD SAND,DE LA CRUZ,052-195,8,24,"SET UP TRAFFIC, LOCATED LEAK & EXCAVATED, FOUND ROUND CRACK, REPAIRED WITH 8"" 360 DEGREE CLAMP, BACKFILLED & OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL & LEFT JOB SITE SAFE.",33.83677998,-118.3039109
66065,MAIN,6-Feb-14,7257 NEW CASTLE AVE,5 E NEW CASTLE AVE,677 S VALERIO ST,6,C.I.,1970,88399,ROUND CRACK,1,,,FAIR,WASTE MUCK,L. JOSEPH,186-126,11.5,32.5,"CALL OUT TO FIX 6"" CI MAIN LEAK WAIT FOR USA MAIN CROSSED STREET DRILL HOLES FOUND LEAK BROKE OUT DUG OUT REPAIRED WITH 6X12 360 CLAMP BACKFILLED, TAMP,TEMP LEFT JOB SAFE.",,
65785,MAIN,6-Feb-14,1361 SUTHERLAND ST,22' E/W SUTHERLAND ST,623' N/N SUNSET BLVD,6,C.I.,1927,44471,RUST HOLE,1,,,,,D. SOLIS,140-210,9,34,"DRILL HOLES, BROKE OUT, EXCAVATE, EXPOSE 6"" W.M., REPAIR, BACKFILL & TEMP, LOTS OF STREET DAMGE.",34.07669517,-118.2524755
66833,MAIN,6-Feb-14,5423 8TH AVE,22' EW 8TH AVE,258' SS 54TH ST,4,C.I.,1923,31300,SPLIT,1,,,,,SALDIVAR,108-189,4,12,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.99233258,-118.3258204
66825,MAIN,6-Feb-14,5473 8TH AVE,22' EW 8TH AVE,5' NN 57TH ST,4,C.I.,1923,31300,,1,,,,,SALDIVAR,108-189,5,15,"INSTALLED 1- 4"" GATE VALVE ON 8TH AVE. (14 TURN LEFT CLOW)",33.99100944,-118.3258264
66832,MAIN,6-Feb-14,664 S CLOVERDALE AVE,17' EW CLOVERDALE AVE,204' NN WILSHIRE BLVD,6,C.I.,1924,34230,RUPTURE,1,,,,,JIMENEZ,134-183,8,16,"FOUND RUYPTURE ON 6"" CI WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOBSITE SAFE.",34.06295742,-118.3462007
66834,MAIN,7-Feb-14,6417 MARYLAND DR,12' NS MARYLAND DR,148' WW LA JOLLA AVE,6,C.I.,1925,35910,ROUND CRACK,1,,,,CLAY,FIERROZ,136-174,8,32,WE HAD TO BREAK OUT AT THE MAIN FOR REPAIR ON THE LEAK. THE CREW SHUT OFF AN OLD DCI CORP THE CREW BACKFILL AND TEMP OUR EXCAVATION. LEFT OUR JOBSITE SAFE AND CLEAN.,34.06730141,-118.3682816
66066,MAIN,7-Feb-14,6636 VARIEL AVE,24 W VARIEL AVE,40 S KITTRIDGE ST,8,C.I.,1960,78990,,1,,,NOT APPLIED,CLAY,B. MAO,182-108,15.5,54,"REPLACED 64"" OF 8"" PIPE (LARGE RUPTURE), BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",,
