LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
66835,MAIN,7-Feb-14,11908 CHARNOCK RD,27' NS CHARNOCK RD,25' WW BARRINGTON AVE,16,C.I.,1928,69585,ROUND CRACK,1,,,,CLAY,SPEARS,116-156,12.5,24.5,"REPAIRED ROUND CRACK LEAK ON 16"" C.I. MAIN WITH 16""X 15"" 360 DEGREE CLAMP.",34.01119285,-118.4299945
66067,MAIN,7-Feb-14,17333 RINALDI ST,39 NC RINALDI ST,14 EC ANDASOL AVE,6,C.I.,1956,75115,ROUND CRACK,1,,,FAIR,CLAY-GYPSUM-WASTE-MU,R. GERALD,214-132,8,23,"REPAIRED ROUND CRACK AT 36"" DEPTH W/360DEGREE X8"" CLAMP. BACKFILLED W/BASE & TEMP OIL. MADE SAFE & CLEAN.",,
66523,MAIN,8-Feb-14,8500 S TOWNE AVE,35' NN MANCHESTER AVE,17' EW TOWNE AVE,6,C.I.,1926,43365,SPLIT,1,,,,SANDY,ROMO,096-204,13.5,93.5,VEHICLE #W70615 13.0 HOURS/ BROKE CONCRETE/ EXCAVATED MADE REPAIRS (RUPTURE/ SPLIT) BACKFILL & TEMP IT/ CLEAN OUT AREA. LEFT IT SAFE.,33.96035315,-118.2673432
65791,MAIN,8-Feb-14,1225 CLIFF DR,12' S/N W CLIFF DR,103' E/E TACOMA AVE,6,C.I.,1929,48196,ROUND CRACK,1,,,,,J. UNGSON,148-219,8,16,"FOUND ROUND CRACK IN 6"" CI MAIN; INSTALLED 6""X12"" 360 DEGREE CLAMP; BACKFILLED; OILED; CLEANED UP; SITE SAFE!",34.09844159,-118.2242575
65754,MAIN,8-Feb-14,532 MARIPOSA AVE,17' E/W MARIPOSA AVE,308' N/N ROSEWOOD AVE,4,,2005,105168,,1,,,,,R. ZEPEDA,140-195,8,24,"FOUND THE STEM ON THE 4"" GATE VLV BEEN BROKEN BY LAFD REMOVE THE GATE VLV AND INSTALLED A NEW 4"" GATE VLV",34.07997719,-118.2992636
66069,MAIN,9-Feb-14,7134 TOPANGA CANYON BLVD,68 EC TOPANGA CANYON BLVD,3 SC ALLEY,6,C.I.,1962,81549,RUST HOLE,1,,,,,D.MATCHIE,184-102,10.5,21,"REPAIR BLOW OUT ON DEAD END 6"" WM. REPLACED SMALL SECTION OF PIPE 39"". COMPLETED REPAIR & FLUSHED WM. AREA UNDERMINED BADLY. WILL SLURRY EXCAVATION. OPEN EXCAVATION. COVERED WITH PLYWOOD AND DELINEATED WITH CONES & BARRICADES.",,
66836,MAIN,9-Feb-14,260 S CANYON VIEW DR,10' EW CANYON VIEW DR,997' NN SAN VICENTE BLVD,6,C.I.,1924,34741,SPLIT,1,,,,CLAY,SPEARS,130-141,11,22,"CUT IN 6' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",34.05298571,-118.4836384
66072,MAIN,10-Feb-14,11553 BALBOA BLVD,40 WC BALBOA BLVD,12 SC HALSEY ST,6,C.I.,1957,76718,SPLIT,1,,,,GRVL-SAND-SLURRY,R. GERALD,214-135,8.5,25.5,"REPAIR SMALL CRACK LEAK ON 6"" CI MAIN AT 30"" DEPTH W/360 X 6""X12"" CLAMP. BACKFILLED W/BASE & TEMP OIL. MADE SAFE & CLEAN.",,
66071,MAIN,10-Feb-14,17509 SUPERIOR ST,10 NC SUPERIOR ST,150 WC ENCINO,8,,1960,80182,,1,,,,CLAY,D.MATCHIE,202-129,9,45,"REPAIRED BLOW OUT ON 8"" MAIN. REPLACED 148"" OF 8"" PIPE. EXCAVATION BACKFILLED WITH SLURRY. LEFT AREA SAFE WITH MANY CONES AND BARRICADES. SOME TEMP PLACED AT DRIVE WAY & IN FRONT OF 17509 SUPERIOR ST.",,
66838,MAIN,10-Feb-14,1612 SUNSET PLAZA DR,9' WE SUNSET PLAZA DR,22' SS SUNSET PLAZA TER,6,STEEL,1967,44765,RUST HOLE,1,,,,,JIMENEZ,148-171,5,15,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.10051419,-118.3807293
66837,MAIN,10-Feb-14,8444 KIRKWOOD DR,6' NS YUCCA LANE,174' SS KIRKWOOD DR,6,STEEL,1933,52474,RUST HOLE,1,,,,CLAY,SPEARS,150-174,8,24,"REPAIRED RUST HOLE LEAK ON THE TOP OF 6"" STEEL MAIN LEAK WITH MEDIUM SCREW PIN ON SIDE OF HILL.",34.10301768,-118.3743721
66087,MAIN,10-Feb-14,6545 WOODLEY AVE,12 WC WOODLEY AVE,100 SC KITTRIDGE ST,6,C.I.,1944,40903,SPLIT,1,,,NOT APPLIED,D. EARTH,M. CARRANO,180-141,17,118,"BLOW OUT 6"" CI MAIN REPLACED 7' OF PIPE AND 3/4 SERVICE DAM. HEAVY STREET DAMAGE 100'X50' BACKFILLED SAND & CAN ROCK TEMP OIL. NEEDS STREET REPAIR.",,
66839,MAIN,10-Feb-14,1464 SUNSET PLAZA DR,9' EW SUNSET PLAZA DR,738' NN RISING GLEN DR,6,STEEL,1929,48083,RUST HOLE,1,,,,,JIMENEZ,146-171,6.5,17.5,"FOUND 2- RUST HOLES ON 6"" STL WATER MAIN, REPAIRED W/ 6X 8 CLAMP (2) BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.096533,-118.3819463
66081,MAIN,11-Feb-14,6740 BLEWETT AVE,8 E BLEWETT AVE,84 N ARCHWOOD ST,4,C.I.,1963,82209,ROUND CRACK,1,,,NOT APPLIED,CLAY,B. MAO,182-141,9,27,"REPLACED BLOW OFF, RETAPPED 2 SERVICES- H6741 & H6747, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE.",,
66840,MAIN,11-Feb-14,3301 INGLEWOOD BLVD,50' SS INDIANAPOLIS ST,20' EW INGLEWOOD BLVD,6,C.I.,1947,65128,ROUND CRACK,1,,,,,JIMENEZ,118-153,12,24,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.0158889,-118.4366531
66841,MAIN,11-Feb-14,8560 SATURN ST,22' NS SATURN ST,85' EE HOLT AVE,6,C.I.,1925,41841,SPLIT,1,,,,,SALDIVAR,130-171,7,14,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.05193997,-118.3783327
66082,MAIN,11-Feb-14,9629 BADEN AVE,13 WC BADEN AVE,661 NC PLUMMER ST,6,C.I.,1959,78596,CLAMP,1,,,POOR,CLAY-EARTH,R. GERALD,200-099,4,12,"REPAIRED HIT UNMARKED 2"" SERVICE CLAMP. (ABANDON)BY CONTRACTOR. REMOVED 2""X6"" SERV.CLAMP & REPLACED W/360X8""X12""CLAMP. CONTRACTOR TO BACKFILL.",,
66842,MAIN,11-Feb-14,8555 SATURN ST,22' NS SATURN ST,120' EE HOLT AVE,6,C.I.,1925,41841,ROUND CRACK,1,,,,,SALDIVAR,130-171,5,15,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.05191921,-118.3782239
65819,MAIN,12-Feb-14,3500 UNION PACIFIC AVE,30 S/N UNION PACIFIC AVE S P/L,8 E/E SPENCE,6,C.I.,1932,30239,SPLIT,1,,,,,D. SOLIS,118-225,5.5,11,"6"" MAIN BRK. BROKE OUT. EXPOSE. REMOVE. REPAIR 4' OF 6"" DI PIPE W/2-6"" MECH. COUPLING. BACKFILL & TEMP LEFT SAFE & CLEAN",34.01655764,-118.202654
65843,MAIN,12-Feb-14,LA LOMA RD,9' N/S LA LOMA RD,220' W/W FIGUEROA ST,6,C.I.,,,CLAMP,1,,,,,D. WATERS,162-228,2,4,"LEAKING COURP AT MAIN CONTRACTOR COULD NOT GET PROPER COMPACTION WITH WET SURFACE TOOK OUT COURP 1"" REPLACED WITH 360 REPAIR CLAMP",34.13691678,-118.1888621
65816,MAIN,12-Feb-14,5404 MONTEREY RD,25' W/E MONTEREY DR,26' N/S PULLMAN ST,8,C.I.,1928,47188,SPLIT,1,,,,,R.AGUILAR,148-228,10,40,"FOUND SPLIT AT BOTTOM OF THE 8"" CI MAIN, CUT IN 13' OF 8"" DI PIPE, USING 2-8"" MECHANICAL COUPLINGS, BACKFILLED WITH SLURRY, AND USED 2-8X10 DEPT PLATES TO COVER EXCAVATION. LEFT JOB SITE SAFE AND CLEAN",34.10026395,-118.1878401
65813,MAIN,12-Feb-14,5150 HUNTINGTON DR S,20' N/S HUNTINGTON DR S,540' E/E PORTOLA AVE,8,C.I.,1926,42464,SPLIT,1,,,,,S. HOOVER,144-234,8,22.5,"REPAIRED LEAK ON 8"" CI MAIN, BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE",34.08915447,-118.1703869
66522,MAIN,12-Feb-14,1500 EUDORA ST,6' EW EUDORA ST,16' NS Q ST,6,C.I.,1989,99673,ROUND CRACK,1,,,FAIR,SAND,ROGERS,036-201,7,14,"SET UP TRAFFIC FOUND ROUND CRACK ON 6"" WATER MAIN WITH 360 REPAIR CLAMP ASSISTED BY GATEMAN K. WILLIAMS. WATER BACK IN SERVICE AT 5:00 PM. CLEAN UP BACKFILLED OILED LEFT SITE SAFE.",33.79404319,-118.2804059
65917,MAIN,12-Feb-14,15036 FLORENTINE ST.,8' S/C FLORENTINE ST.,368' W/C EL DORADO AVE.,6,C.I.,1961,80147,BLOW OUT,1,,,FAIR,,E. GARICIA,218-147,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED W/SLURRY. ALSO, CONNECTED 2-1"" COP, SERVICES, MAKE SAFE W/ BARRICADES AND CONES.",34.29405529,-118.4591981
66843,MAIN,12-Feb-14,705 N SIERRA BONITA AVE,20' E/W SIERRA BONITA AVE.,36' NN MELROSE AVE,4,C.I.,1922,30568,,1,,,,,JIMENEZ,142-180,12.5,37.5,"FOUND LEAK ON DOUBLE BACK CLAMP ON 4"" CI WATER MAIN W/ 1- 1 1/2 SERVICE INVOLVED, REMOVED CLAMP & INSTALLED A VENTED 4""X 12"" X 1 1/2 CLAMP, REFIT SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.08386912,-118.3542918
66844,MAIN,13-Feb-14,2689 JALMIA PL,50' WW JALMIA DR,9' NS JALMIA PL,4,STEEL,,,JOINT,1,,,,,ROGERS,154-177,9,36,CREW FOUND LEAK MADE REPAIRS AND SET UP FOR FIRE HYDRANT TO BE INSTALL,34.11913925,-118.3609494
66521,MAIN,13-Feb-14,1015 W 85TH ST,162' WW VERMONT AVE,22' NS 85TH ST (LW),4,C.I.,1922,29562,SPLIT,1,,,,,NUNEZ,098-198,2,10,"SPLIT ON OLD 4"" CI MAIN WHILE CREW WAS INSTALLING NEW 6"" DI PIPE. REPAIRED MAIN WITH 4""X 8"" 360 DEGREE REPAIR CLAMP. OLD MAIN WILL BE ABANDONED.",33.96092294,-118.2924977
66083,MAIN,13-Feb-14,23519 VICTORY BLVD,5 N VICTORY BLVD,197 W ?,6,C.I.,1959,78592,SPLIT,1,,,,CLAY,B. MAO,180-093,10,30,"INSTALLED 6X12 REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",,
66845,MAIN,14-Feb-14,3323 S BEVERLY DR,15' EW BEVERLY DR,232' SS NATIONAL BLVD,4,C.I.,1924,69645,,1,,,,,JIMENEZ,122-165,8,16,"FOUND ROUND CRACK ON 4"" CI WATER MAIN, REPAIRED W/ 4""X 8"" CLAMP. BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.03066025,-118.3990611
66085,MAIN,16-Feb-14,6534 GLORIA AVE,12 WC GLORIA AVE,160 NC HAYNES ST,8,C.I.,1968,87143,,1,,,,CLAY,D.MATCHIE,180-141,14.5,39.5,"BLOWOUT ON 8"" MAIN INSTALLED 96"" PIECE OF 8"" DI EXCAVATION BACKFILLED & TEMPED. TWO DRIVE WAY APROACHE'S LEFT RAMPED WITH TEMP. AREA LEFT BARRICADED & CONES LEFT ON DAMAGED,LIFTED PROTION OF ST.",,
65918,MAIN,17-Feb-14,3378 CANTON LANE,7' W/C CANTON LANE,326' N/C CANTON WAY,4,C.I.,1955,72677,RUST HOLE,1,,,,,E. GARICIA,160-171,,,"FOUND LEAK ON 2"" B/O AT END OF 4"" CI MAIN. REPLACED 2"" G.V. AND B/O ASSEMBLY. REPLACED STAND PIPE AND SLEEVES W/GATE CAPS. BACKFILLED AND CLEANED UP AREA.",34.13455651,-118.3845446
66057,MAIN,17-Feb-14,22623 VALERIO ST,5 S VALERIO ST,11 E SALE AVE,6,,,,,1,,,,,B. MAO,186-099,12.5,37.5,"REPLACED BOLTS AND NUTS, RESET GASKET, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",,
66520,MAIN,18-Feb-14,6901 10TH AVE,62' SS 69TH ST,18' EW 10TH AVE (LE),6,C.I.,1924,34355,,1,,,,,LUCERO,102-186,11,22,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 5FT OF 6"" PIPE AND RETAPPING 1"" SERVICE. BACKFILLING AND TEMPED, CLEANED UP, PICKED UP TRAFFIC. LEFT JOB SAFE.",33.97625792,-118.3279935
66846,MAIN,18-Feb-14,2302 GRAND CANAL,10' EW GRAND CANAL,48' SS ASTI WAY,4,C.I.,1994,101895,SPLIT,1,,,,,SALDIVAR,106-144,6,18,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.98437604,-118.46791
66847,MAIN,18-Feb-14,1254 S SALTAIR AVE,20' NS TEXAS AVE,75' EE SALTAIR AVE,6,C.I.,1924,33452,RUPTURE,1,,,,,JIMENEZ,128-147,16,32,"FOUND RUPTURE ON 6"" CI WATER MAIN, CUT IN 4' OF 6"" DI, WHEN ENERGIZED, WATER MAIN RUPTURED 5' AWAY AGAIN, EXCAVATED REMOVED PREVIOUS REPAIRS AND CUT IN 11' OF 6"" DI PIPE, BACKFILLED, WILL TEMP OIL ON 02/19/14 EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.04392766,-118.4643705
66109,MAIN,18-Feb-14,16201 NAPA ST,4 S NAPA ST,106 E WOODLEY AVE,6,C.I.,1961,80587,SPLIT,1,,,NOT APPLIED,CLAY,B. MAO,194-141,7.5,15,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED OILED, LEFT SITE SAFE & CLEAN, NO PAVING REQUIRED DUE TO STREET SCHEDULED TO BE PAVED IN THE NEAR FUTURE.",34.22661479,-118.4854806
66848,MAIN,18-Feb-14,2959 ARLINGTON AVE,20' E/W ARLINGTON AVE,43' SS 29TH PL,12,STEEL,1927,21480,RUST HOLE,1,,,,FILL,FIERROZ,122-189,12,72,"HAD TO PROSPECT FOR SUBS ALSO MADE EXCAVATION FOR 12"" STL MAIN REPAIR. WE BACKFILL AND TEMP THE EXCAVATION AND MADE THE CLEAN UP",34.02801256,-118.3176835
65919,MAIN,18-Feb-14,12632 SAN FERNANDO RD.,8' E/C SAN FERNANDO RD (N),180' S/C POLK ST.,12,C.I.,1967,86465,SPLIT,1,,,,,J. LOPEZ,220-147,11.5,40,"CUT IN 7' OF 12"" D.I. WITH TWO MECHANICAL UNIONS ON 12"" C.I. MAIN. BACKFILLED AND OILED EXCAVATION.",34.29916364,-118.4583521
67143,MAIN,19-Feb-14,1610 FARGO ST,151' WW ECHO PARK,12' NS FARGO ST,4,C.I.,1925,35932,"RUST HOLE, SPLIT",1,,,POOR,SHALE,CHESTERTON,144-210,8,16,"FOUND RUPTURE ON 4"" MAIN. CUT IN 6.5' OF 4"" D.I. AND RECONNECTED 1- 1"" SERVICE.",34.08909506,-118.2505751
65844,MAIN,19-Feb-14,2944 GLENEDEN ST,19' E/W GLENEDEN ST,951' N/N RIPPLE PL,6,D.I.,1925,41289,,1,,,,,D. SOLIS,150-210,4,8,IN CONTRACTOR WORKSITE; MADE REPAIRS; CONTRACTOR IS GOING TO TAKE CARE OF BACKFILL & PAVE,34.10727788,-118.2482861
66849,MAIN,20-Feb-14,3945 MICHAEL AVE,15' EW MICHAEL AVE,384' SS ZANJA ST,4,C.I.,1931,69561,SPLIT,1,,,N/A,B,SMITH,110-153,6,12,"LOCATE LEAK, HAND DUG, MAIN SHUT OFF REQUIRED, INSTALL 4""X 12"" CLAMP, BACKFILL & TEMP P/U MADE.",33.99528157,-118.441387
66850,MAIN,20-Feb-14,2603 S HAUSER,19' EW HAUSER,167' SS ADAMS BLVD,6,C.I.,1926,41120,SPLIT,1,,,BAD,ADOBE,WASHINGTON,122-177,9,18,"CUT IN 7' OF 6"" D.I. & CPLGS, TOOK OUT MOST OF UNDERMINED STREET - BACKFILL FOR 7'X 7' NEEDS VERY LARGE PICK UP TO COMPLETE.",34.03190349,-118.362891
66851,MAIN,20-Feb-14,6551 S CENTINELA AVE,45' EW CENTINELA AVE,624' SS BLUFF CREEK DR,8,D.I.,,,,1,,,,,SALDIVAR,106-165,9,27,"EXCAVATED AND INSTALLED BELL AND SAFETY YOKES ON A 8"" D.I. PIPE. LEFT JOB SITE SAFE AND CLEAN.",,
66518,MAIN,20-Feb-14,1240 W 62ND ST,22 NS W 62ND ST,163' WW BUDLONG AVE,4,C.I.,1921,27661,CLAMP,1,,,,C,PEARL,106-198,3,24,OLD D.C.I. BLOW OUT. REPAIRED IT WITH 360 DEGREE REPAIR CLAMP. HAD TO SLURRY IT AND RE EXCAVATE BECAUSE THE BANKS CAVED IN. ALL SAFE AND COMPLETE.,33.98322383,-118.2964571
66519,MAIN,21-Feb-14,1233 W 85TH ST,91' EE RAYMOND AVE,22' NS 85TH ST (LE),4,C.I.,1922,29562,RUST HOLE,1,,,,,MORELES,098-195,3,12,"REPAIRED LEAK ON OLD 4"" CI MAIN NEAR CORP VALVE. SHUT 4"" CI MAIN AND INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP. OLD MAIN WILL BE ABANDONED. CREW INSTALLING 6"" DI PIPE.",33.96091653,-118.297232
65845,MAIN,21-Feb-14,1130 CONCORD ST,1' W/E CONCORD ST,17' N/S GARNET ST,6,C.I.,1979,94200,JOINT,1,,,,,O. SALAS,120-225,6,30,FINISHED EXCAVATING. EXPOSED AND CHANGED JOINT ON 6IN GATE VALVE. RECAULKED JOINT AND STOPPED WATER,34.02401841,-118.2058987
66852,MAIN,21-Feb-14,2007 S REDONDO BLVD,22' E/W REDONDO BLVD,141' SS 20TH ST,6,C.I.,,35673,SPLIT,1,,,NONE,CLAY,SPEARS,126-180,12,32.5,"CUT IN 7' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT. P.M. CREW 287 A. WASHINGTON BACKFILLED EXCAVATION, AND CLEAN UP AREA.",34.03975716,-118.3534166
66724,MAIN,22-Feb-14,E CESAR CHAVEZ/VIGNES,9' S/N LINE OF CESAR CHAVEZ,430' W/W LINE OF KELLER ST,12,D.I.,1995,102454,HIT,1,,,,,J. UNGSON,132-216,7.5,18.5,"CONTRACTOR HIT CORP. ON TOP OF 12"" D.I. MAIN; INSTALLED 12""X12"" 360-DEGREE CLAMP; STOPPED LEAK; COVER THE AREA WITH PLYWOOD; BARRICADE; CAUTION TAPE (SIDEWALK AREA)",34.05592003,-118.2293468
65847,MAIN,24-Feb-14,4218 RUSSELL AVE,19' N/S RUSSELL AVE,433' E/E TALMADGE AVE,4,C.I.,1933,52768,SPLIT,1,,,,,J. UNGSON,150-201,8,16,"FOUND SMALL SPLIT @ BOTTOM OF 4"" CI MAIN; INSTALLED 4""X12"" 360 REPAIR CLAMP; BACKFILLED; TEMP; OIL; CLEANED UP; SITE SAFE!",34.10449429,-118.2814764
66055,MAIN,24-Feb-14,6551 WOODLEY AVE,12 SC KITTRIDGE ST,38 WC WOODLEY AVE,6,,,,,1,,,,,R. GERALD,180-141,8,16,"REPAIRED & REPLACED 6"" TOP END OF RICH GATE. (BROKEN STEM) BACKFILLED W/BASE, TEMP OIL. MADE SAFE & CLEAN.",34.1902439,-118.4837741
66853,MAIN,25-Feb-14,662 N CRESCENT HEIGHTS BLVD,17' WE CRESCENT HEIGHTS BLVD,29' SS MELROSE AVE,4,C.I.,1922,30623,SPLIT,1,,,,,SALDIVAR,142-177,7,21,"MADE REPAIRS ON A 4"" MAIN LEAK.",34.08354607,-118.3658278
66854,MAIN,25-Feb-14,6703 W OLYMPIC BLVD,44' S/N W. OLYMPIC BLVD.,3' EW ALFRED ST,6,C.I.,1923,32059,RUPTURE,1,,,,,JIMENEZ,134-174,9,26,"FOUND LARGE RUPTURE ON 6"" CI WATER MAIN, CUT IN 4' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05946396,-118.3749
65849,MAIN,25-Feb-14,4034 PROSPECT AVE,21' N/S PROSPECT AVE,207' E/E MYRA AVE,4,C.I.,,,CLAMP,1,,,,,SALAS,148-201,3,6,FOUND MAIN LEAKING WHILE EXCAVATING FOR MAIN LINE. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP,34.10178317,-118.2795737
65921,MAIN,25-Feb-14,13211 HUBBARD ST.,15' N/C HUBBARD ST.,65' E/C ELDRIDGE AVE.,16,C.I.,1963,82394,JOINT,1,,,,,R. CRUZ,226-159,7,20,"REPAIRED LEAK JOINT., BACKFILLED, TAMPED, AND TEMP ASPHALTED EXCAVATION, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.31557673,-118.4212519
65850,MAIN,25-Feb-14,4425 HUNTINGTON DR,15' S/N HUNGTINGTON DR S,77' W/W TOPAZ ST,6,C.I.,1914,19533,SPLIT,1,,,,ADOBE,K. LEROY,142-228,7,14,"RUST HOLE WITH SPLIT, CUT IN 3' OF 6"" DI PIPE. 2-6"" DRESSERS",34.08236078,-118.1897777
66089,MAIN,26-Feb-14,11611 BLUCHER AVE,10 WC BLUCHER AVE,200 SC ODYSEE DR,8,C.I.,1963,82262,RUST HOLE,1,,,GOOD,CHLK SANDSTONE ROCK,R. GERALD,214-144,9,44,"FOUND SMALL RUST HOLE LEAK 60"" DEPTH. REPAIRED W/360X12""X8"" CLAMP. BACKFILLED W/SAND, BASE & TEMP OIL. MADE SAFE & CLEAN.",,
65851,MAIN,26-Feb-14,1512 OAK GROVE DR,11 NS OAK GROVE DR,91' W/W LOLETA AVE,6,C.I.,1924,34340,SPLIT,1,,,,,S. HOOVER,160-225,10.5,21,"REPAIRED LEAK ON 6"" MAIN REPLACED 5' OF CI W/ DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE",34.13126002,-118.1989405
65922,MAIN,26-Feb-14,4847 CALHOUN AVE.,12' W/C CALHOUN AVE.,162' S/C HUSTON ST.,6,C.I.,1938,39681,SPLIT,1,,,,,E. GARCIA,170-153,,,"FOUND LEAK ON 6"" C.I. MAIN, MADE REPAIR, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA",34.15897356,-118.4421876
66090,MAIN,27-Feb-14,6556 SAUSALITO AVE,10 WC SAUSALITO AVE,20 NC HAYNES ST,6,C.I.,1959,78482,RUST HOLE,1,,,,CLAY,D. LOPEZ,180-099,9,18,OLD STREET. DIDN'T BREAK OUT. USED TMX TO MAKE 4'X5'MAIN PITTED. BACKFILLED & TEMPORARY ASPHALT,,
65853,MAIN,28-Feb-14,1523 N. AVE 45,19' E/W AVE 45,184' N/N YORK BL,12,C.I.,1937,54851,SPLIT,1,,,,,J. LUCERO,156-219,10,30,"ARRIVED ON JOB, RELIEVED PREVIOUS LEAK CREW, MADE REPAIR BY REPLACING 13FT OF 12"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, BARRICATED EXCAVATION, LEFT JOB SAFE",34.12427328,-118.2181915
65852,MAIN,28-Feb-14,1523 N. AVE 45,22' E/W AVE 45,184' N/N YORK BL,6,C.I.,1940,57254,SPLIT,1,,,,,J. LUCERO,156-219,10,30,"6"" MAIN REPAIR MADE IN SAME EXCAVATION AS 12"" MAIN REPAIR, REPLACED 20FT OF 6"" PIPE",34.12427015,-118.2181754
66165,MAIN,2-Mar-14,5253 HUNTINGTON DR NORTH,1 NN HUNTINGTON DR NORTH,10 WE EDISON WALK,6,C.I.,1928,45950,ROUND CRACK,1,,,,,S. HOOVER,144-237,6,12,"REPLAIRED LEAK ON 6"" CI MAIN BACKFILLED, PLYWOOD SIDEWALK, TEMP ASPHALT",34.09018764,-118.1664644
66986,MAIN,3-Mar-14,5614 APPLE ST,13' SN APPLE ST,11' WW MARVIN,6,C.I.,1963,82975,RUPTURE,1,,,,,JIMENEZ,124-177,12,32.5,"FOUND RUPTURE ON 6"" CI WATER MAIN, CUT IN 2' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.03460369,-118.3642598
66985,MAIN,3-Mar-14,6200 W 98TH ST,10' EW VICKSBURG AVE,268' SS 98TH ST,8,C.I.,1945,64139,CLAMP,1,,,,,SALDIVAR,092-168,8,22,"CALLED ON A HIT SERVICE. FOUND ABANDONED 2"" SERVICE LEAKING AT SADDLE, REPLACED SADDLE WITH A 8""X 6"" 360 DEGREE REPAIR CLAMP. LEFT JOB SAFE AND CLEAN.",33.94650329,-118.3939806
66984,MAIN,3-Mar-14,10325 ORTON AVE,220' NN KESWICK AVE,17' EW ORTON AVE,4,C.I.,1924,32890,ROUND CRACK,1,,,,ADOBE,ROGERS,130-159,7,28,FOUND LEAK AFTER MOVING PLATES FOR PAVING CREW TO PAVE. EXCAVATED DOWN FOUND ROUND CRACK. MADE REPAIR. SET PALTE. CLEANED UP LEFT SAFE.,34.05165491,-118.4164437
66179,MAIN,3-Mar-14,5181 CASTLEMAN AVE,12 WE CASTLEMAN AVE,460 SS LOMBARDY BLVD,6,CONCRETE,1925,41126,SPLIT,1,,,BAD,ROCKY,F.P,140-234,8,24,"FOUND SPLIT ON 6"" MAIN CUT IN 10"" OF DI PIPE 2 6"" DRESSER. BACKFILLED WITH SAND & CON ROCK VERY LITTLE ST DAMAGE.",34.07456281,-118.1742284
66134,MAIN,3-Mar-14,11971 SALEM DR.,8' S/C SALEM DR.,96' E/C SALEM DR.,6,C.I.,1958,77491,ROUND CRACK,1,,,GOOD,CLAY,DAVID LOPEZ,216-132,9,18,"6"" ROUND CRACK CAUSED BY MAJOR ROOTS. HAD TO HAND CUT ROOTS SURROUNDING PIPE IN ORDER TO REPAIR. BACKFILLED / TAMPED, LEFT SAFE AND CLEAN.",34.28787047,-118.508148
66981,MAIN,3-Mar-14,2816 HUTTON DR,420' SS TRUDY DR,12' EW HUTTON DR,8,,1946,64815,RUST HOLE,1,,,POOR,CLAY,ALVAREZ,156-156,15.5,55.5,"SET UP TRAFFIC, EXCAVATED, MADE REPAIR WITH 8""X 12"" - 360 DEGREE TYPE CLAMP, ENGERIZED WATER MAIN AND MAIN BROKE AGIAN, CUT IN A 3' LONG PIECE TO MAKE REPAIR. POURED 27 CUBIC YARDS OF SLURRY.",34.12279212,-118.427209
66983,MAIN,3-Mar-14,1812 MARVIN AVE,10' EW MARVIN AVE,15' NS COLOGNE ST,6,A.C.,1968,87232,ROUND CRACK,1,,,,,SALDIVAR,126-177,9,18,"MADE REPAIRS ON A 6"" AC MAIN LEAK.",34.04087108,-118.362138
66982,MAIN,3-Mar-14,12459 LUCILE ST,6' SN LUCILE ST,94' EE GROSVENOR BLVD,4,A.C.,1954,71155,CLAMP,1,,,N/A,B,SMITH,104-162,5.5,11,"4"" AC MAIN LEAK AT SERVICE CORP - REPLACED SADDLE, REFIT W/ 1"" COPPER SERVICE, BACKFILLED. NEEDED MORE SOIL. PUT MAIN IN SERVICE.",33.98229794,-118.4132032
66537,MAIN,3-Mar-14,MCFARLAND AVE,15' EW MCFARLAND AVE,80' NS ANAHEIM ST,6,C.I.,1915,21351,SPLIT,1,,,RUSTY,SANDY,DE LA CRUZ,032-210,8,16,"SET UP CONTROL, LOCATED LEAK, BROKE OUT ASPHALT & EXCAVATED, FOUND SPLIT (9"" LONG), INSTALLED6""X 12"" - 360 DEGREE CLAMP & STOPPED LEAK, BACKFILLED * OILED, CLEANED UP, PICKED UP TRAFFIC & LEFT SITE SAFE.",33.78060243,-118.2525622
66133,MAIN,3-Mar-14,18760 BERMUDA ST.,9' S/C BERMUDA ST.,140' E/C CREBS AVE.,6,C.I.,1969,88008,SPLIT,1,,,,CALC,B. MAO,208-123,9,43,"REPLACED 68"" OF PIPE, STOPPED LEAK, LEFT SITE SAFE AND CLEAN, SANDED MAIN, BACKFILLED, TEMP OILED.",34.26599139,-118.5419256
66181,MAIN,4-Mar-14,4501 COLORADO BLVD,16 SN COLORADO BLVD (LN),160 WW SAN FERNANDO RD,6,C.I.,1957,76746,ROUND CRACK,1,,,,,S. HOOVER,164-204,9,18,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP, ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.14220527,-118.2704968
66136,MAIN,4-Mar-14,19126 STRATHERN ST.,10' S/C STRATHERN ST.,270' W/C VANALDEN AVE.,8,C.I.,1968,87122,ROUND CRACK,1,,,GOOD,CLAY D.GRNTE GRVL,DAVID LOPEZ,190-120,7.5,15,"BROKE OUT EXCAVATION. USED 360 REPAIR CLAMP, FIXED, BACKFILLED, COMPLETED.",34.21559557,-118.5500652
66538,MAIN,5-Mar-14,222 W 110TH ST,17' NS W 110TH ST,195' WW SPRING ST,4,C.I.,1926,43409,SPLIT,1,,,VERY POOR,CLAY,DE LA CRUZ,088-204,11.5,23,"CALL OUT FROM HOME - SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED 14'X 5' TRENCH, CUT IN 57"" OF 4"" DI (W/ 2- 4"" MECH.), BACKFILLED & OILED, CLEANED UP ROMO WAS GATEMAN ON SITE.",33.93562472,-118.2769457
66137,MAIN,5-Mar-14,12011 ADRIAN PL.,8' W/C ADRIAN PL.,184' N/C SIGNATURE DR.,,C.I.,1958,77491,BLOW OFF,1,,,,CLAY,L. JOSEPH,216-132,8,16,"DRILL HOLES, BROKE OUT, FOUND LEAK ON BLOWOFF, REPAIRED, BACKFILL, TAMP, TEMP AND LEFT JOB SAFE.",34.28910842,-118.5103637
65987,MAIN,6-Mar-14,3400 LONGBOW CT,6 WC LONGBOW CT,155 SC LONGBOW DR,4,C.I.,1956,75307,RUST HOLE,1,,,FAIR,SHALE,E. GARCIA,160-144,0,0,"FOUND LEAK ON 2"" G.V. AT END OF 4"" CI MAIN. R/REPLACED B/O ASSEMBLY. STANDPIPE AND SLEVE W/GATE CAPS. BACKFILLED AND CLEANED UP AREA. MADE SAFE. BARRICADES FOR CEMENT CREW.",,
66141,MAIN,6-Mar-14,20514 MIRANDA PL.,7' W/C MIRANDA PL.,174' S/C MIRANDA ST.,4,C.I.,1960,79685,JOINT,1,,NONE,,CLAY,B. MAO,174-111,8,16,"INSTALLED 4"" VENTED CAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN, TEMP OILED.",34.17265031,-118.5801066
66987,MAIN,7-Mar-14,2399 MANNING AVE,23' EW MANNING AVE,40' NN PICO BLVD,6,C.I.,1927,54092,ROUND CRACK,1,,,N/A,B,SMITH,128-159,8,16,"SET UP TRAFFIC/ CLOSED STREET. LOCATE LEAK, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP, P/U MADE, SITE LEFT SAFE.",34.0431596,-118.4230553
66539,MAIN,7-Mar-14,14823 ESTELLA AVE,19' EW ESTELLA AVE,193' NN 149TH ST,6,C.I.,1949,66713,ROUND CRACK,1,,,GOOD,CLAY,DE LA CRUZ,074-201,6.5,18.5,"SET UP TRAFFIC CONTROL, DRILLED HOLES & LOCATED LEAK, BROKE OUT & EXCAVATED, FOUND ROUND CRACK, ROMO PINCHED MAIN, INSTALLED 6""X 12"" 360 DEGREE CLAMP, BACKFILLED & OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL & LEFT SITE SAFE.",33.89731784,-118.2857614
66143,MAIN,7-Mar-14,22014 CANTLAY ST.,12' S/C CANTLAY ST.,221' W/C TOPANGA CYN. BL.,6,C.I.,1934,38809,ROUND CRACK,1,,NONE,,CALC,B. MAO,184-102,8,16,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN.",34.2019234,-118.6066666
66145,MAIN,7-Mar-14,4911 SWINTON AVE.,,301'-306' S/C HUSTON AVE.,6,C.I.,1963,82270,SPLIT,1,,,GOOD,ADOBE,DAVID LOPEZ,170-141,10,20,"CUT IN 62"" OD D.I. TO REPAIR 6"" MAIN SPLIT. BACKFILLED AND TAMPED, BARRICADED AND LEFT SAFE FOR WEEKEND.",34.15867988,-118.484896
66201,MAIN,10-Mar-14,4026 RANDOLPH AVE,24 EW RANDOLPH AVE,80 NN YOAKAM PL,2,STEEL,1946,64449,RUST HOLE,1,,,,,J. UNGSON,146-231,7.5,29,"2"" STEEL MAIN - 8' DEEP - FOUND RUST HOLE; INSTALLED 2""X5"" 360 CLAMP; BACKFILLED; TEMP OIL; CLEANED UP; SITE SAFE!",34.09409963,-118.1786531
66199,MAIN,10-Mar-14,443 N CONCORD ST,19 EW CONCORD ST,422 NN CESAR CHAVEZ,6,C.I.,1970,89626,ROUND CRACK,1,,,,,D. WATERS,126-228,4,8,"WHILE INSTALLING 1"" WATER SVC I SAW A DIVIT IN THE 6"" CI WATER MAIN AND ROUND CRACK STARTING TO FORM, CRACK WAS ALSO SWEATING SO I INSTALLED 6X8"" 360 REPAIR CLAMP.",34.0421631,-118.1940568
66151,MAIN,11-Mar-14,5766 WISH AVE.,12' S/C HATTERAS ST.,77' W/C WISH AVE.,6,C.I.,1955,72852,SPLIT,1,,NONE,,CALC,B. MAO,176-132,9,18,"INSTALLED REPAIR CLAMP, STOPPED LEAK, POSSIBLE BLOW OUT SIZED PAVING, NEED SUPERVISOR TO VERIFY, LOCATION IS ON NORTH SIDE OF ADDRESS.",34.17625587,-118.5056313
66988,MAIN,11-Mar-14,1783 S RIMPAU BLVD,16' EW RIMPAU BLVD,90' SS ST ELMO,6,C.I.,1928,46500,SPLIT,1,,,N/A,B,SMITH,128-183,7.5,30,"SET UP TRAFFIC, DUG OUT LARGE EXCAVATION, CUT IN 10' W/ CPLGS, JOB TO BE SLURRIED. LEFT SAFE. RELIEVED BY W285.",34.0427886,-118.3420172
66989,MAIN,11-Mar-14,3023 FIELD AVE,41' SS VINEYARD,20' EW FIELD AVE,8,A.C.,1965,84394,JOINT,1,,,,,JIMENEZ,122-180,7,21,"FOUND LEAK ON 8"" AC WATER MAIN ON COLLAR, REMOVED COLLAR AND REPAIRED W/ 8X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.02729803,-118.3471241
66980,MAIN,11-Mar-14,283 BEL AIR RD,100' WW SAINT CLOUD,20' N/S BEL AIR RD.,6,STEEL,1925,41611,RUST HOLE,1,,,,,KENT,142-153,6.5,19.5,"SET UP TRAFFIC, SOUNDED, FOUND LEAK, EXCAVATED 2 LEAKS FIXED WITH 6"" HIGH PRESSURE CLAMP & 6"" 360 W/ REDWOOD PLUG CALLED FOR TRAFFIC FLAGGER. JOB COMPLETED.",34.08316249,-118.439166
66202,MAIN,11-Mar-14,900 W TEMPLE ST,19 NS TEMPLE ST,160 WW FREEMONT AVE,12,C.I.,1932,52170,SPLIT,1,,,,,S. HOOVER,134-210,9,44,"REPAIRED LEAK ON 12"" CI MAIN REPLACED 4' OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0603645,-118.2499204
66207,MAIN,12-Mar-14,4633 LEXINGTON AVE,17 SN LEXINGTON AVE,329 WW LYMAN,8,C.I.,1933,52736,,1,,,OK,ROCKY,F.P,146-198,10.5,21,"FOUND RUST HOLE AT BOTTOM OF ? ? INSTALLED 1 360 8""X20"" REPAIR CLAMP. BACKFILLED & TEMP",34.09348974,-118.2897693
66206,MAIN,12-Mar-14,,MT. HOLLYWOOD,500 NN TANK 111,10,,,,,1,,,,,D. SOLIS,164-195,5,10,DUE OUT; EXPOSE;CLEAN WATER MAIN (STEEL) USE 360 REPAIR CLAMP. TURN PUMPS ON; HELD.,,
66153,MAIN,12-Mar-14,16509 VANOWEN ST.,26' S/C VANOWEN ST.,17' W/C HAYVENHURST AVE.,12,STEEL,1964,83423,RUST HOLE,1,1,,GOOD,CLAY,B. MAO,182-138,8.5,24,"INSTALLED SCREW PIN, STOPPED LEAK, INSTALLED 1 ANODE, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.19382509,-118.4924995
66208,MAIN,13-Mar-14,1137 WATERLOO ST,20 EW WATERLOO ST,300 SS RESERVOIR ST,6,C.I.,1924,34161,,1,,,,,S. HOOVER,140-207,5,10,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07960009,-118.2663193
66157,MAIN,13-Mar-14,7303 PASO ROBLES AVE.,15' E/C PASO ROBLES AVE.,15' S/C WYANDOTTE ST.,4,A.C.,1978,94255,ROUND CRACK,1,,,GOOD,WASTE MUCK,L. JOSEPH,186-135,5.5,20.5,"SET UP TRAFFIC, DRILLED HOLES, FOUND ROUND CRACK ON 4"" AC MAIN. OD 5.39 NEEDE BIGGER CLAMP FROM YARD, PUT ON CLAMP, BACKFILLED TAMP, TEMP MADE LARGE PICK-UP, CLEAN-UP AND LEFT JOB SAFE.",34.20293582,-118.5023366
66990,MAIN,14-Mar-14,10728 QUEENSLAND ST,270' SS NATIONAL PL,17' WE QUEENSLAND,8,C.I.,1940,56911,SPLIT,1,,,GOOD,CLAY,KENT,122-159,17,51,"GOT TO JOB, CALLED LAPD TO RELOCATE CARS, SET UP TRAFFIC, SOUNDED SERVICES, NO SOUND, ONLY FLOW, BROKE OUT, FOUND 8"" MAIN W/ 6"" SPLIT, BACKFILLED, COMPLETED JOB.",34.02996778,-118.4169589
66209,MAIN,14-Mar-14,4408 WESTDALE AVE,10 NS WESTDALE AVE,188 WW E GALEHORDER ???,4,C.I.,,43967,COUPLING,1,,,,,S. HOOVER,158-222,5,15,"REPLACED BROKEN BAIL ON 4X1 SERVICE CLAMP. BACKFILLED TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",,
66991,MAIN,15-Mar-14,1215 TAMARIND AVE,17' EW TAMARIND AVE,179' NN LEXINGTON AVE,6,C.I.,1924,34039,SPLIT,1,,,NONE,CLAY,SPEARS,146-189,10,20,"CUT IN 6""X 18"" D.I. NIPPLE TO REPAIR SMALL SPLIT IN 6"" C.I. MAIN.",34.09315218,-118.3190786
66162,MAIN,17-Mar-14,7262 ELMSBURY LN.,12' E/C ELMSBURY LN.,174' S/C STARLIGHT LN.,8,D.I.,1986,98743,SPLIT,1,,NONE,,CLAY,B. MAO,186-087,5,10,"INSTALLED CLAMP ON SMALL SPLIT, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.20398299,-118.6559613
66992,MAIN,17-Mar-14,516 N SWEETZER AVE,22' WE SWEETZER AVE (LN),190' NN ROSEWOOD AVE,4,C.I.,1924,33346,SPLIT,1,,,NONE,CLAY,SPEARS,140-174,8,16,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.08076635,-118.3702716
66994,MAIN,18-Mar-14,12125 VENICE BLVD,25' SS VENICE BLVD,1' EE GRANDVIEW BLVD,24,C.I.,1937,54929,JOINT,1,,,NONE,SAND,SPEARS,114-156,9.5,35.5,"RECAULKED JOINT ON 24"" MONOCAST MAIN WITH FIBER LEAD TO STOP LEAK.",34.00509164,-118.4311227
66993,MAIN,18-Mar-14,10325 ORTON AVE,85' EE FOX HILLS DR,17' SN ORTON AVE,4,C.I.,1924,32890,RUST HOLE,1,,,N/A,B,HUGHES,130-159,1,5,"FOUND LEAK ON 4"" CI MAIN, WHILE MAKING RETAPS (INSERT ON OLD MAIN RUPTURED)",34.05198851,-118.4164162
66211,MAIN,18-Mar-14,3104 VERDUGO RD,20 WE VERDUGO RD,77 NN AVE 31,6,C.I.,1920,27070,CLAMP,1,,,,,S. HOOVER,150-213,7,14,"REPAIRED LEAK ON 6"" CI MAIN OLD DCI BAIL BROKE BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10682035,-118.2376575
66543,MAIN,19-Mar-14,HOOVER ST & 103RD ST,23' EW HOOVER ST,22' NS 103RD ST,4,,1924,35076,,1,,,,,DE LA CRUZ,090-201,7.5,15,"SET UP TRAFFIC, MOVED PLATE, REMOVED GATE VALVE, INSTALLED NEW VALVE, BACKFILLED, OILED, CLEANED UP, PICKED UP TRAFFIC & LEFT SITE SAFE.",33.94303204,-118.286904
66995,MAIN,19-Mar-14,110 N ROSSMORE AVE,895' SS BEVERLY BLVD,22' EW ROSSMORE AVE,6,C.I.,1920,27017,,1,,,GOOD,CLAY,KENT,138-186,11.5,34.5,"SET UP TRAFFIC CONTROL, SOUNDED SERVICE BUGGED OUT SERVICE. DRILLED HOLES, FOUND MAIN STARTED EXCAVATION FOUND T.S. SADDLE WITH BURNED GASKET CALLED FOR GATE MAN. WAITNG ON GATEMAN TO SHUT DOWN MAKE TO MAKE THE SWITCH REBUILD BACKTAP. BACKFILL & TAMP AND OIL. JOB COMPLETE.",34.07333629,-118.327399
66213,MAIN,19-Mar-14,1643 4TH ST,19 NS 4TH ST,30 WW UNION AVE (LS),6,C.I.,1912,16857,RUST HOLE,1,,,,,L.GONZALEZ,134-204,10.5,47.5,,34.0599266,-118.2683983
66997,MAIN,19-Mar-14,2264 BEVERLY GLEN PL,10' WE BEVERLY GLEN PL,164' NN SELKIRK LN,6,STEEL,1930,49742,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-150,10,20,"REPAIRED LEAK ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.11164247,-118.4472497
66540,MAIN,19-Mar-14,VERMONT AVE & 84TH PL,15' WW VERMONT AVE,22' NS 84TH PL,6,C.I.,1922,29562,COUPLING,1,,,GOOD,CLAY,ROGERS,098-198,7.5,15,"WORK TODAY H. ROGERS, J. CUEVAS SET UP TRAFFIC FOUND 6"" WATER MAIN LEAK 15FT W/W VERMONT ON 84TH PL OLD MECH. COUPLING SPLIT/ CUT IN 3 FEET DI STOPPED LEAK.",33.96181706,-118.292024
66996,MAIN,19-Mar-14,ORTON AVE,65' WW FOX HILLS DR,17' SN ORTON AVE,4,C.I.,1924,32890,RUST HOLE,1,,,NONE,ADOBE,ROGERS,130-159,,,"FOUND LEAK ON 4"" CI MAIN (OLD) CREW INSTALLED (NEW) 6"" DI MAIN MAKING RETAPS STOP & MADE REPAIRS TO OLD MAIN PLATED EXCAV W/ BACKFILL W/ SLURRY RETAPS EXCAV",34.05204172,-118.416399
66215,MAIN,20-Mar-14,600 S MATEO ST,12 EW MATEO ST,150 NN 7TH ST,12,C.I.,1942,58439,RUST HOLE,1,,,,,D. SOLIS,124-216,11,30,DRILL HOLE'S; BROKE OUT; EXCAVATE; WATER MAIN SHUT DOWN. CUT BAD PIECE (RUST HOLE INTO BELL) REPAIR BACKFILL & TEMP. LEFT CLEAN & SAFE.,34.03511716,-118.2324123
67000,MAIN,20-Mar-14,ORTON AVE,268' NN KESWICK AVE,17' EW ORTON AVE,4,C.I.,1924,32890,RUST HOLE,1,,,NONE,ADOBE,ROGERS,130-159,4,16,"FOUND LEAK ON 4"" CI MAIN (OLD) CREW INSTALLED (NEW) 6"" DI MAIN. MAKING RETAPS STOP & MADE REPAIRS TO OLD MAIN PLATED EXCAVATION WILL BACKFILL WHEN SLURRYING RETAPS EXCAVATIONS.",34.05178342,-118.4164388
66164,MAIN,20-Mar-14,18400 BASSETT ST.,12' S/C BASSETT ST.,214' E/C RESEDA BLVD.,12,C.I.,1978,94265,BLOW OFF,1,,,,CLAY,DAVE MATCHIE,182-123,7.5,22.5,"LOCATED AND REPAIRED BLOW OFF ASSEMBLY, CREW REMOVED LARGE CONCRETE BLOCK AND INSTALLED NEW BLOW OFF ASSEMBLY. AREA BACKFILLED AND LEFT CAT II SITE SAFE.",34.19563509,-118.535341
66217,MAIN,20-Mar-14,1504 ROCKWOOD ST,20 NN ROCKWOOD ST,42 WW GLENDALE BLVD,6,C.I.,1927,44727,HOLE,1,,,,,J. UNGSON,134-207,7,15,"FOUND A HOLE IN 6"" CI MAIN; INSTALLED A 6""X20"" 360 CLAMP; AFTER PRESSURIZING THE MAIN; FOUND A SMALL SPLIT 3' AWAY FROM 1ST LEAK; INSTALLED ANOTHER 6""X20"" CLAMP; BACKFILLED; OIL; CLEAN UP; SAFE.",34.06305927,-118.2600527
66204,MAIN,20-Mar-14,,MT. HOLLYWOOD,500 NN TANK 111,,STEEL,,,RUST HOLE,1,,,,,D. SOLIS,164-195,5,10,"OLD CLAMP (360) WAS NOT HOLDING WHEN PUMP'S TURN ON. REMOVE AND INSTALL A 10"" STEEL HIGH PRESSURE CLAMP.",,
66999,MAIN,20-Mar-14,4700 W 5TH ST,22' SN 5TH ST,111' WW PLYMOUTH BLVD,6,C.I.,1925,35568,SPLIT,1,,,N/A,B,SMITH,136-189,10,20,"SET UP TRAFFIC - LOCATE LEAK, BROKE OUT & DUG OUT. CUT IN 7' W/ CPLGS - REFIT 1"" SERVICE. BACKFILL & TEMP, P/U MADE. JOB LEFT SAFE.",34.06533968,-118.3233752
66998,MAIN,20-Mar-14,2613 GARTH AVE,99' SS BEVERLYWOOD AVE,20' EW GARTH AVE (SOUTH OF FWY),8,D.I.,1964,83825,,1,,,,,KENT,124-171,12,36,"SET UP TRAFFIC DRILLED HOLE, BROKE OUT 13'X 5' FOUND HOLE 12' DEEP. CUT IN 86"" OF 8"" MAIN BACKFILLED AND OILED MADE SAFE AS POSSIBLE. STREET RASIED. 40'X 50'",34.03579499,-118.3805315
66221,MAIN,21-Mar-14,2219 W AVE 31,17 NS AVE 31,290 EE CARLYLE ST,6,C.I.,1920,27059,ROUND CRACK,1,,,,,J. LUCERO,150-216,4,4,"WHILE EXCAVATING FOR RETAP, I OBSERVED WATER COMMING FROM OLD MAIN WHICH.",34.10503604,-118.2346943
67001,MAIN,21-Mar-14,ORTON AVE,215' NN KESWICK AVE,17' EW ORTON AVE,4,C.I.,1924,32890,RUST HOLE,1,,,NONE,ADOBE,ROGERS,130-159,2,10,FOUND LEAK STOP  IT WITH REDWOOD PLUG COMPLETED RETAPS & CHANGED OVER TO NEW MAIN.,34.05163441,-118.4164445
67002,MAIN,21-Mar-14,4827 CRENSHAW BLVD,19' EW CRENSHAW BLVD,180' SS 48TH ST,4,C.I.,1925,78651,SPLIT,1,,,N/A,B,SMITH,112-186,8,16,"SET UP TRAFFIC - LOCATE LEAK, DUG OUT, MAIN PINCHED DOWN - INSTALL CLAMP. BACKFILL & TEMP, P/U MADE. LEFT SAFE.",33.99938898,-118.3310119
67038,MAIN,25-Mar-14,11390 SUNSET BLVD X 405 FWY,369' WW THRURSTON AVE,28' NS SUNSET BLVD,1,COPPER,,,RUPTURE,1,,,,,JIMENEZ,138-147,3.5,7,"ARRIVED AT JOBSITE PIGGY BACK OFF OF CONTRACTOR DELINEATION, LOCATE WM & SERVICE, REQUEST A PINCH DOWN, DEWATER EXCAVATION, PROSPECT, FOUND PULLED COPPER OUT OF ABANDONED 1"" SERVICE, SHUT CORP OFF CONTRACTOR WILL COMPLETE BACKFILL. NO PAVING NEEDED.",,
66541,MAIN,25-Mar-14,35TH ST & BOWFIN AVE,13' SN 35TH ST,11' EW BOWFIN AVE,6,D.I.,1985,96889,RUST HOLE,1,,,RUSTY,ROCKY,DE LA CRUZ,010-189,9.5,19,"SET UP TRAFFIC CONTROL, BROKE OUT EXCAVATION, SPADED OUT SLURRY, FOUND HOLE & PIN HOLES ON DI MAIN, CUT IN 37"" OF 6"" DI PIPE, BACKFILLED & TEMP OILED, CLEANED AREA, PICKED UP TRAFFIC CONTROL, LEFT SITE SAFE. MAIN IS IN BAD SHAPE.",33.72068164,-118.3199401
67003,MAIN,25-Mar-14,824 ROSE AVENUE,500' WW FREDERICK ST,4' SN ALLEY SOUTH OF ROSE AVE,6,C.I.,1925,68965,RUST HOLE,1,,,,,ALVAREZ,112-144,4,20,UPON ARRIVAL TO OUR JOBSITE DISCOVERED WATER LEAKING INTO OUR EXCAVATION FROM OLD WATER MAIN RUNNING NEXT TO OUR TRENCH. LOCATED ELAK AND MADE REPAIR TO STOP WATER FROM FLOODING OUR MAINLINE TRENCH.,34.00151503,-118.4664815
67005,MAIN,26-Mar-14,8442 KIRKWOOD DR,3' WE YUCCA LN,6' NS KIRKWOOD DR,6,STEEL,1933,52474,GATE VALVE PACKING,1,,,,,SPEARS,150-174,6.5,13,"TIGHTENED PACKING OF 6"" GATE VALVE TO STOP LEAK.",34.10294001,-118.3744638
66223,MAIN,26-Mar-14,,GRIFFITH PARK BLVD,NEAR TANK 113,8,STEEL,,,RUST HOLE,1,,,,,S. HOOVER,160-198,7,26,"HAD WELDER MAKE REPAIR TO STEEL MAIN ON 8"" LINE DOWN FROM TANK 113 2ND LEAK FOUND AFTER MAKING REPAIRS FOR T. ORDER #34346",,
66224,MAIN,26-Mar-14,614 HOOVER ST,16' W/E HOOVER ST.,100 SS LUCILLE AVE,6,C.I.,1927,35038,SPLIT,1,,,,,F.P,142-201,7,14,"FOUND SMALL SPLIT ON 6"" MAIN INSTALLED 1-6""X12"" 360 REPAIR CLAMP. REPAIR CLAMP. BACKFILLED WITH SAND & CON ROCK & TEMP.",34.08214692,-118.2844048
67004,MAIN,26-Mar-14,6666 LEXINGTON AVE,26' WW CHEROKEE,19' NS LEXINGTON AVE,8,C.I.,1931,50473,SPLIT,1,,,,,JIMENEZ,146-186,5.5,16.5,"FOUND SMALL SPLIT ON 8"" CI MONO WATER MAIN, REPAIRED W/ 8""X 12"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.09256897,-118.3354029
66542,MAIN,26-Mar-14,6709 10TH AVE,18' EW 10TH AVE,11' NS 67TH ST,6,C.I.,1924,34355,RUST HOLE,1,,,,,BROWN,104-186,8.5,25.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN, MAIN BLEW OUT, CALLED GATEMAN. SHUT MAIN OFF.FOUND RUPTURE. INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.97809795,-118.3279823
67006,MAIN,27-Mar-14,212 CARROLL CL,9' EW ASTI WAY,26' SS CARROLL CL,4,D.I.,1994,101895,JOINT,1,,,,,JIMENEZ,106-144,7,19.5,"FOUND LEAK ON 4"" CI CUT & PLUG ON REDWOOD PLUG, REPAIRED W/ BLIND MECHANICAL W/ 2"" OUTLET ALSO INSTALLED BLOW OUT ASSY, BACKFILLED, TEMP OIL, CLEAN UP JOBSITE SAFE.",33.98445242,-118.4679707
66167,MAIN,27-Mar-14,9333 GLADE AVE.,12' W/C GALDE AVE.,234' N/C FARRALONE AVE.,6,C.I.,1977,93664,SPLIT,1,,NONE,,CLAY,B. MAO,198-102,10,28,"REPAIRED MAIN LEAK, IINSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.23987149,-118.6087921
67008,MAIN,27-Mar-14,7898 WILLOW GLEN RD,2' EW WILLOW GLEN RD,73' NN WOODSTOCK RD,6,STEEL,1928,47672,RUST HOLE,1,,,,,JIMENEZ,154-174,8,24,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.11845077,-118.3698179
66226,MAIN,27-Mar-14,1506 OAK GROVE DR,11 NS OAK GROVE DR,85 WW LOLETA AVE,,C.I.,,34340,ROUND CRACK,1,,,,,S. HOOVER,160-225,8,16,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED LEFT SITE SAFE.",34.13128362,-118.1987633
66229,MAIN,28-Mar-14,1844 VINEBURN AVE,16 WE VINEBURN AVE,240 NN CATALPA ST,,C.I.,1941,57489,SPLIT,1,,,,,S. HOOVER,134-228,0,0,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06459589,-118.1899919
66230,MAIN,28-Mar-14,5360 ITHACA AVE,20 NS ITHACA AVE,238 EE HAVEN,6,C.I.,1924,34839,SPLIT,1,,,,,D. WATERS,140-234,8,16,"6"" CI MAIN LEAK SPLIT. REPLACED 5"" PIECE OF HI PIPE. BACK FILL TEMP LEFT JOB SAFE AND CLEAN. *JOB ID #34839",34.07698917,-118.1696351
67007,MAIN,28-Mar-14,424 S WINDSOR,33' EW WINDSOR,254' SS 4TH STREET,4,C.I.,1915,21480,SPLIT,1,,,,ADOBE,WASHINGTON,136-189,6,12,"FOUND SMALL SPLIT - INSTALLED 4""X 12"" 360 DEGREE CLAMP. BACKFILLED/ OILED 4'X 2' EXCAVATION, NEED MODERATE SIZE PICK UP ONLY.",34.06634495,-118.3214462
66228,MAIN,28-Mar-14,2727 ALCAZAR ST,21 NS ALCAZAR ST,110 EE MURCHISON ST,6,C.I.,1936,54452,"RUST HOLE, SPLIT",1,,,,,D. SOLIS,134-228,13,26,"VEHICLE OVER WORK AREA (IMPOUND)(LAPD) CUT IN 5'-0"" OF 6"" DI PIPE AND SERV, #1057201 WAS INVOLVE. REPAIR BACKFILL AND CLEAN UP. LEFT SAFE & CLEAN.",34.06077321,-118.1944326
66169,MAIN,30-Mar-14,23740 HATTERAS ST.,12' S/C HATTERAS ST.,97' E/C THOMICIA PL.,6,C.I.,1960,79543,SPLIT,1,,,POOR,CLAY,ROBERT GERALD,176-090,12,36,"REPAIRED SPLIT ON C.I. MAIN. REPAIRED WITH 6' X 6"" D.I. PIPE AND 2 EA. DRESSERS AT 40"" DEPTH. BACKFILLED WITH SAND BASE AND TEMP OIL. MADE SAFE, CLEAN AND WATERED DOWN STREET. HAULED SPOIL.",34.17532018,-118.6446018
67010,MAIN,30-Mar-14,7000 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,61' WW ORANGE DR,6,C.I.,1919,26242,,1,,,,,SALDIVAR,144-183,11.5,23,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK",34.09042311,-118.3416354
67009,MAIN,30-Mar-14,3803 SYCAMORE AVE,16' EW SYCAMORE AVE,9' NS COLISEUM ST,8,C.I.,1946,64697,RUPTURE,1,,,,,JIMENEZ,118-177,16,41.5,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION SET UP ST CLOSURE & BMP, LOCATE WATER MAIN & SERVICES, LOCATE LEAK, BROKE OUT, EXCAVATE, REQUEST BACK SHUT, FOUND LARGE RUPTURE ON 8"" CI WATER MAIN, REPAIRED W/ 7' OF 8"" DI PIPE, DID NOT BACKFILL DUE TO TELEPHONE, CONDUCT DAMAGED BY WATER MAIN BREAK. ATT CREW WILL BE DOING REPAIRS. PLATED EXCAVATION. MADE SAFE.",34.01823317,-118.356909
67011,MAIN,31-Mar-14,488 SAN VICENTE BLVD,18' WE SAN VICENTE BLVD,141' NN 5TH ST,8,C.I.,,35910,RUST HOLE,1,,,,ADOBE,FIERROZ,136-174,6.5,45.5,"MADE REPAIR ON 8"" CI MAIN BLOW OUT BACKFILL LEFT JOB SAFE AND CLEAN.",34.06910754,-118.3748907
66578,MAIN,1-Apr-14,258 S WESTERN AVE,150' NN 3RD ST,21' EW WESTERN AVE,8,C.I.,1944,58928,SPLIT,1,,,,,HOOVER,136-192,10.5,39,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 2' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP.",34.06949628,-118.3091792
66549,MAIN,1-Apr-14,16428 FLANDERS ST.,9' S/CL FLANDERS ST.,347' E/CL GOTHIC AVE,4,CONCRETE,1959,78443,RUST HOLE,1,,,N/A,CLAY,R. GERALD,214-138,6,18,"INSTALLED REPAIR CLAMP (1"" OUTLET) OVER SMALL RUPTURE, STOPPED LEAK, BACKFILLED, LEFT SAFE AND CLEAN.",34.28004843,-118.4901611
66577,MAIN,1-Apr-14,317 N MOTT ST,136' NN MICHIGAN AVE,17' EW MOTT ST,4,C.I.,1938,56022,SPLIT,1,,,,,UNGSON,128-225,6.5,13,"FOUND A SPLIT @ BOTTOM OF 4"" C.I. MAIN; INSTALLED A 4""X 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED; OILED; LEFT SITE CLEAN & SAFE!",34.04401751,-118.2048447
66553,MAIN,1-Apr-14,18404 SAN JOSE ST.,10' S/CL SAN JOSE ST.,580' E/CL RESEDA BL.,6,C.I.,1957,77193,RUST HOLE,1,,,N/A,ADOBE,D. LOPEZ,206-126,7.5,15,"FOUND PINHOLE LEAK ON SIDE OF 6"" CI MAIN MADE REPAIRS W/USE OF 360 DEGREE 6"" CLAMP 7.5"" , BACKFILLED, TAMPE, CLEANDED UP AND LEFT SAFE.",34.2608656,-118.5341779
67361,MAIN,1-Apr-14,470 S SAN VICENTE,18' NS SAN VICENTE,124' EE DREXEL,,,,,,1,,,,,WASHINGTON,136-174,9,35,BACKFILLED/ OIL/ PICK UP FOR OVERSIZE EXCAVATIONS/ VERY LARGE CLEAN UP ON BLOCK. COMPLETE. (67011),,
67357,MAIN,1-Apr-14,8024 WOODLAND LN,4' EE WOODLAND LN,204' SS HIGHLAND TRAIL,1,COPPER,,,,1,,,,,SMITH,150-177,3,6,"PINCH DOWN MAIN - REMOVED 5/8"" METER REPLACED 1"" C/V & CPLG. INSTALL NEW METER PUT MAIN IN SERVICE! LEFT SAFE.",,
67292,MAIN,2-Apr-14,5147 LA VISTA CT,6' SN LA VISTA CT,104' EE VAN NESS AVE,4,C.I.,1927,44507,SPLIT,1,,,NONE,LOAM,SPEARS,142-192,9,16.5,"REPAIRED SMALL SPLIT ON 4"" C.I. MAIN WITH 4""X 13"" 360 DEGREE REPAIR CLAMP.",,
67293,MAIN,2-Apr-14,2264 BEVERLY GLEN PL,20' WW BEVERLY GLEN PL,6' NS BUSHROD,6,STEEL,1930,49742,RUST HOLE,1,,,,,KENT,152-150,8.5,25.5,"SET UP TRAFFIC, SOUND SERVICES, MAIN ETC. BREAK OUT EXISTING EXCAVATION FOUND LEAK IN SAME HOLE. INSTALLED LARGE SCREW PI BACKFILLED TAMPED FINISHED JOB.",,
66550,MAIN,5-Apr-14,5215 NORWICH AVE,12' W/CL NORWICH AVE,188' NCL MAGNOLIA BLVD,6,C.I.,1941,40358,SPLIT,1,,,,HARD SOIL,GARCIA,172-147,,,"RELIEVED CREW AT #481 AT 6"" CI BLOW OUT, TRENCH WAS EXCAVATED & PIPE WAS ALREADY CUT OUT OF TRENCH, UPON ARRIVAL INSTALLED 5FT DI PIPE & DRESSER. FLUSHED MAIN. BACKFILLED. HEAVY CLEAN UP OF DEBRIS AND  SOIL IN STREET.",34.16550251,-118.4607426
66555,MAIN,7-Apr-14,8750 QUARTZ AVE.,12' W/CL QUARTZ AVE.,205' N/CL LONDELIUS ST.,,C.I.,1957,76020,JOINT,1,,,N/A,CLAY,B. MAO,196-117,8,16,"LEAK WAS AT CORP, REMOVED CORP,INSTALLED 6"" X 1"" SERVICE SADDLE, CHANGED OVER SERVICIE, STOPPED, LEAK, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.22962514,-118.5645295
67298,MAIN,7-Apr-14,1490 SUNSET PLAZA DR,9' EW SUNSET PLAZA DR,1449' NN BELFAST DR,6,STEEL,1929,48083,RUST HOLE,1,,,,LOAM,SPEARS,146-171,8,24,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH LARGE SCREW PIN.",,
67294,MAIN,7-Apr-14,555 N IRVING BLVD,22' E/W IRVING BLVD,381' SS CLINTON ST,4,C.I.,1923,30920,SPLIT,1,,,,,SALDIVAR,140-189,9,18,"MADE REPAIRS ON A 4"" MAIN LEAK.",,
66574,MAIN,8-Apr-14,15720 VENTURA BL.,15' S/C VENTURA BL.,28' W/C HASKELL AVE.,4,C.I.,,,SPLIT,1,,,,,R. GERALD,168-141,9.5,28,"4 IN. DOM. SERV. LEAK IN STREET, REPAIRED, W/4 IN. X 12 IN. 360 DEGREE REPAIR CLAMP. BACKFILLED W/ SANDY, BASE & TEMP OIL. MADE SAFE, CLEAN & HAULED DEBRIS & PAVEMENT.",,
66579,MAIN,8-Apr-14,1322 COURT ST,15' NS COURT ST,52' WW TOLUCA,8,COPPER,1930,49529,COUPLING,1,,,OK,CLAY,PRECIADO,134-210,8,16,FOUND LEAK ON COPP. REMOVED & INSTALLED SER. CLAMP & BRASS PLUG. BACKFILLED & TEMP,34.06424764,-118.2571655
66559,MAIN,8-Apr-14,1125 E LANZIT AVE,13' WW BELHAVEN ST,18' NS LANZIT AVE,6,C.I.,1946,69115,COUPLING,1,,,RUSTY,CLAY,DE LA CRUZ,088-210,8,16,"SET UP TRAFFIC CONTROL, LOCATED LEAK, BROKE OUT ASPHALT (14"" THICK), FOUND VOID, DUG OUT, FOUND 6"" LONG X 2"" WIDE HOLE, SET 6""X 12.5"" CLAMP, BACKFILLED & TEMP OILED. CLEANED UP AREA & PICKED UP TRAFFIC & LEFT SITE SAFE.",33.93501419,-118.2556499
66551,MAIN,8-Apr-14,4513 STANSBURY AVE,10' WCL STANSBURY AVE,161' NCL MILBANK ST,6,C.I.,1945,40963,SPLIT,1,,,,FAIR,GARCIA,168-153,,,"FOUND SPLIT ON 6"" C.I. MAIN, MADE REPAIRS FLUSHED MAIN. BACKFILLED BLOW-OUT WITH SLURRY. CLEAN UP STREET AREA.",34.15350819,-118.4410873
66581,MAIN,10-Apr-14,4234 VIRGINIA AVE,165' EE HOOVER ST,17' N/S VIRGINIA AVE,4,C.I.,1922,30456,SPLIT,1,,,,,HOOVER,146-201,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",,
67295,MAIN,10-Apr-14,1443 RIDGELEY DR,18' EW RIDGELEY DR,101' NN SATURN ST,4,C.I.,,33052,OLD CORP,1,,,,CLAY,CARLSON,128-177,1,4,FOUND AN OLD CORP INSERT THAT WAS LEAKING HAD TO SHUT OFF MAIN TO MAKE THE REPAIR.,,
66561,MAIN,11-Apr-14,75TH ST & KANSAS,20' EW KANSAS AVE,1' NS 75TH ST,6,D.I.,2006,105443,JOINT,1,,,,,VALENCIA,102-198,,,"ARRIVED JOB, SET-UP TRAFFIC, LOCATED LEAK, BROKE-OUT CONC. EXCAVATED, MADE REPAIRS WITH 6"" BELL CLAMP. BACKFILLED, TEMPED. LEFT JOB SAFE AND CLEAN.",33.97178705,-118.2940157
66582,MAIN,11-Apr-14,1640 ROCKWOOD AT,195' EE UNION AVE,20' NS ROCKWOOD ST,4,COPPER,1911,15373,SPLIT,1,,,,,HOOVER,136-207,9.5,19,"REPAIRED LEAK ON 4"" CI MAIN. CUT IN 3' OF 4"" DI. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.0652631,-118.2645253
66584,MAIN,13-Apr-14,165 DOUGLAS ST,163' SS COLTON ST,18' EW DOUGLAS ST,4,C.I.,1913,17293,SPLIT,1,,,,,HOOVER,134-207,8,15,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.06336901,-118.2587966
67296,MAIN,14-Apr-14,3689 SOMERSET DR,388' SS RODEO RD,19' EW SOMERSET DR,8,C.I.,1937,54825,SPLIT,1,,,,,BARRAGAN,118-183,9,18,"FOUND A SMALL SPLIT ON TOP OF 8"" WATER MAIN. SCORED BOTH SIDES OF THE SPLIT REPAIRED WITH A 8X 12 REPAIR CLAMP.",,
67297,MAIN,15-Apr-14,8275 MANNIX DR,2' EW YUCCA TERR,20' SS MANNIX DR,6,STEEL,1932,52074,RUST HOLE,1,,,,LOAM,SPEARS,150-174,5,9.5,"REPAIRED SCREW PIN LEAK IN 6"" STEEL MAIN. REPLACED RUSTED SCREW PIN WITH NEW ONE.",,
66573,MAIN,15-Apr-14,18800 RAYEN ST.,8' S/C RAYEN ST.,23' E/C WILBUR AVE.,6,CONCRETE,1949,61148,SPLIT,1,,,,,R. GERALD,196-123,8,24,"GATE NO. 152. REPAIRED SMALL LEAK ON 6"" GATE FROM PACKING AT STEM. BACKFILLED W/SAND, BASE & TEMP OIL. MADE SAFE, HAULED DIRT.",34.23183805,-118.5447593
67323,MAIN,15-Apr-14,LOOKOUT MOUNTAIN AVE,EW STANLEY HILLS DR,5' SN LOOKOUT MOUNTAIN AVE,6,STEEL,1926,43072,,1,,,N/A,SLURRY,CASTRUITA,152-174,7,21,"WORKED WITH GATMAN TO REPAIR GATE. BROKE OUT CONCRETE, EXCAVATED DOWN TO GATE AND 6"" MAIN. REMOVED BONNET TO MAKE REPAIRS ON STEM. COULD NOT FIND PARTS TO MAKE REPAIRS. BACKFILLED JOBSITE SAFE.",,
67322,MAIN,16-Apr-14,240 HOWLAND CANAL,SN ALLEY S/O HOWLAND CANAL,67' WW DELL,6,D.I.,1941,101895,RUPTURE,1,,,,,JIMENEZ,106-144,12.5,38,"FOUND LARGE RUPTURE ON 6"" DI PIPE W/1-1"" COPPER SERVICE, CUT IN 5' OF 6"" DI PIPE & REFIT SERVICE, NO BACKFILL DUE TO RUPTURE DAMAGED SEWER MAIN & STOOD FOR SANITATION TO ACCESS JOB. CREW WAS RELIEVED BY T. SMITH. NO PAVING NEEDE TILL FURTHER NOTICE.",,
67300,MAIN,16-Apr-14,4227 EAST BLVD,25' NS EAST BLVD,362' WW WASHINGTON BLVD,2,STEEL,1922,69393,SPLIT,1,,,NONE,CLAY,SPEARS,112-159,14.5,29,"CUT IN 9' OF 2"" BRASS PIPE TO REPAIR 2"" STEEL MAIN LEAK.",,
67299,MAIN,16-Apr-14,2450 LOUELLA AVE,6' EW ALLEY E/O LOUELLA AVE,335' SS ALLEY S/O VENICE BLVD,4,A.C.,1958,77508,,1,,,,,SALDIVAR,110-150,7.5,15,"MADE REPAIRS ON A 4"" AC MAIN LEAK.",,
66552,MAIN,17-Apr-14,12152 CALIFA ST,430' EE ST CLAIR AVE,10' SCL CALIFA ST,6,C.I.,,,SPLIT,1,,,OK,CLAY,HERRERA,176-165,7,14,"FOUND SMALL SPLIT ON 6"" CI MAIN NEAR SERV LINE. HIT GAS LINE SERV. (MISMARKED) WAITED FOR GAS CO. TO MAKE REPAIR. USED 360 DEGREE REPAIR CLAMP. BACKFILLED, MADE SAFE, CLEANED UP AREA.",34.17729294,-118.3984133
66598,MAIN,17-Apr-14,5202 ZOO DR,TANK # 75- 12,LIVE STEAMERS PRTY.,12,STEEL,,,RUST HOLE,1,,,,,SOLIS,168-195,,,,,
67301,MAIN,17-Apr-14,241 HOWLAND CANAL,6' NS HOWLAND CANAL,22' WW DELL AVE,6,D.I.,1994,101845,RUST HOLE,1,,,NONE,SAND,SPEARS,106-144,13,38,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR MAIN BLOW OUT. CUT IN 1' OF 1"" COPPER AND RETAPPED 1"" SERVICE.",,
66554,MAIN,17-Apr-14,11497 WHEELER PL,7' SCL WHEELER PL,75' WCL GARBER ST,4,C.I.,1961,80335,"CLAMP, SPLIT",1,,,,,GARCIA,212-168,,,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA. HEAVY DEBRIS FOUND SUB STRUCTURE IN WAY OF REPAIR.",,
66585,MAIN,17-Apr-14,2319 W AVE 31,195' WW CARYLE ST,17' NS AVE 31,4,C.I.,1920,27010,SPLIT,,,,,,LUCERO,150-216,7,33,"ARRIVED ON JOB, SET UP TRAFFIC, WHILE EXCAVATING FOR RETAPS OLD 4"" C.I. MAIN RUPTURED. WE MADE REPAIR BY REPLACING 8FT OF 4"" PIPE AND RETAPPING (3) 1"" SERVICES THAT WERE AFFECTED. PLATED, CLEANED UP, LEFT BARRICADED AND CONED. LEFT JOB SAFE.",34.10531567,-118.2358189
66557,MAIN,18-Apr-14,7433 SYLVIA AVE.,12' WCL SYLVIA AVE,320' N/CL VALERIO ST.,6,C.I.,1955,73056,SPLIT,1,,,N/A,CLAY,B. MAO,186-120,8,24,"REPLACED 30"" OF PIPE, BACKFILLED, LEFT SITE SAFE & CLEAN.",34.20561641,-118.5524721
