LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
67304,MAIN,18-Apr-14,SANTA MONICA/ LA BREA,16' S/N SANTA MONICA BLVD,118' WW LA BREA AVE,12,C.I.,1937,55367,OLD INSERT CORP,1,,,,,SALDIVAR,144-183,11.5,39,"MADE REPAIRS ON A 12"" C.I. MAIN LEAK.",,
66588,MAIN,19-Apr-14,2000 YOSEMITE DR,27' SN YOSEMITE DR,100' WW GLEN IRIS AVE,8,C.I.,1937,54911,SPLIT,1,,,,,UNGSON,160-222,11.5,30.5,"FOUND A SPLIT @ BOTOM OF 8"" C.I. MAIN; CUT IN 7' OF NEW 8"" D.I. PIPE; BACKFILLED; TEMP. OIL; EXTENSIVE CLEAN-UP; SITE SAFE!",34.13419597,-118.2102954
67306,MAIN,19-Apr-14,1917 SHERBOURNE DR,17' E/W SHERBOURNE DR.,176' SS SAWYER,6,D.I.,1940,57088,SPLIT,1,,,BAD,ADOBE,WASHINGTON,128-171,9,18,"FOUND BAD 6"" BLOW OUT MADE 2 GATE SHUT OFF, BARRICADED SITE, NOTIFIED T.B. & 280 CALLED FOR UTILITIES, RETURNED TO YARD FOR TRUCKS. BROKE OUT, DUG OUT OVERSIZED EXCAVATION, CUT IN 6' OF 6"" D.I. RELIEVED BY DAT CREW.",,
67308,MAIN,21-Apr-14,5701 COLISEUM ST,19' EW CLYDE,55' NN COLISEUM,6,C.I.,1948,65617,RUPTURE,1,,,FAIR,ADOBE,WASHINGTON,118-174,8,29,"BROKE OUT HEAVILY UNDERMINED ST/ INSTALLED 6""X 12"" 360 DEGREE CLAMP OVEN LARGE RUPTURE - PARTIAL BACKFILL & PICK UP MADE, FOLLOW UP BY DIST. NEEDED. SHOULD HAVE BACKHOE & CREW.",,
67309,MAIN,21-Apr-14,4016 WASATCH,66' EE WASATCH AVE,4' NS ALLEY S/O WASHINGTON PL,3,STEEL,1925,69568,RUST HOLE,1,,,,,KENT,110-156,5.5,16.5,"SET UP TRAFFIC PUMPED OUT, HOLE EXCAVATED, FOUND LEAK. DRIVE IN REDWOOD PLUG AND INSTALLED 4"" HIGH PRESSURE CLAMP. BACKFILLED.",,
67307,MAIN,21-Apr-14,8367 W 4TH ST,19' NS W 4TH ST,219' EE ORLANDO,6,C.I.,1925,35910,CLAMP,1,,,,,TIRADO,138-174,8,16,CREW INVESTIGATED WATER LEAKING THAT THEY FOUND WHEN DOING A SERVICE DISCONNECT IN AREA. FOUND SMALL ROUND CRACK. FIXED LEAK WITH 360 DEGREE REPAIR CLAMP.,,
66591,MAIN,21-Apr-14,1720 MIRAMAR ST,73' EE BURLINGTON AVE,20' NS MIRAMAR ST,4,C.I.,1924,332515,SPLIT,1,,,,,SOLIS,134-204,9,22,"DRILL HOLES; PIN POINT ; BROKE OUT; EXCAVATE; REMOVE BAD PIPE; INSTALL 5'-0"" OF 4"" W/ 2- MECH. COUPLINGS. LEFT SAFE & CLEAN.",34.06190056,-118.2681664
66562,MAIN,22-Apr-14,6731 3RD AVE,287' SS 67TH ST,20' EW 3RD AVE,6,C.I.,1924,34129,RUST HOLE,1,,,FAIR,CLAY,BLACK/ WATKINS,104-189,10,25.5,"EXCAVATE; REPLACED 3FT PIECE 6"" PIPE, CLEANED AREA, LEFT SITE SAFE W/ BARR. & CONES; EXCAVATION REQUIRED SLURRY FOR BACKFILL, REFER TO 380 FOR EMERGENCY SLURRY ORDER. 04-23-2014",33.97731563,-118.320684
66560,MAIN,22-Apr-14,4128 NOGALES DR.,12' S/CL NOGALES DR.,66' W/CL CALADERO ST.,6,STEEL,1967,86291,"JOINT, RUST HOLE",1,,,,,R. GERALD,164-120,10.5,39.5,"REPAIRED 2 IN. LEAK AT CORP. ON BLEED LINE. PLUGGED W/2 IN. MUELER PLUG ON 2 IN. WELD COUPLING. BACKFILLED W/BASE & TEMP OIL, WASHED DOWN, MADE SAFE & CLEAN.",34.14618094,-118.5499545
67310,MAIN,22-Apr-14,1279 S HIGHLAND AVE,22' E/W HIGHLAND AVE,252' NN SAN VICENTE BLVD,6,C.I.,1923,31551,SPLIT,1,,,,,SALDIVAR,130-183,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",,
67303,MAIN,22-Apr-14,220 HOWLAND CANAL,5' SN HOWLAND CANAL,105' EE GRAND CANAL CT,6,D.I.,1994,101095,RUST HOLE,1,,,NONE,SAND,SPEARS,106-144,16,60.5,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK CUT IN 5' OF 1"" COPPER TUBING AND RETAPPED 1"" SERVICE. PLATED EXCAVATION FOR ISS TO MAKE SEWER REPAIRS.",,
66592,MAIN,22-Apr-14,4221 ALEXANDRIA PL,7' NS ALEXANDRIA PL,87' EE ALEXANDRIA AVE,2,STEEL,1946,64613,RUST HOLE,1,,,,,PRECIADO,140-195,8,16,"FOUND TWO RUST HOLES ON 2"" MAIN INSTALLED TWO 360 DEGREE CLAMPS. BACKFILLED & TEMP . SYS 779 CD 13 TG 593 J7",34.07833606,-118.2977802
66593,MAIN,22-Apr-14,901 S ALAMEDA ST,184' WW S ALAMEDA ST,34' NS E OLYMPIC BLVD,8,C.I.,1901,2727,ROUND CRACK,1,,,,,UNGSON,122-213,8.5,17,"FOUND A 1/2 ROUND CRACK IN 8"" C.I. MAIN NEAR POWER VAULT; INSTALLED 8""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILLED; OILED; CLEANED UP; SAFE! SYS 386 CD 14 TG 634 G7",34.02803124,-118.2396229
66565,MAIN,23-Apr-14,4128 NOGALES DR.,7' S/CL NOGALES DR.,66' W/CL CALODERO ST.,24,STEEL,1967,86291,"JOINT, RUST HOLE",1,,,GOOD,ADOBE,L. JOSEPH,164-120,10,29.5,"REPAIRED 2 IN. LEAK AT CORP. ON BLEED LINE,. PLUGGED W/2 IN. MUELER PLUG ON 2 IN. WELD COUPLING. BACKFILLED WITH BASE AND TEMP OIL, WASH DOWN, MADE SAFE & CLEAN. @ NOGALES PUMP PLANT. S. ZONE 1677.",34.14619142,-118.5499652
66594,MAIN,23-Apr-14,2000 W MIRAMAR ST,254' WW BONNIE BRAE ST,6,,C.I.,1924,33306,SPLIT,1,,,,,SOLIS,134-204,14.5,30.5,"RELOCATE VEHICLE; 16"" THICK ST. 4"" ASPHALT/ 12"" CONCRETE FOUND SPLIT ON 6"" W.M. INSTALL 6' OF 6"" D.I. PIPE W/ 2- 6"" MECH. COUPLINGS. LEFT SAFE & CLEAN.",34.063278,-118.2703038
67313,MAIN,24-Apr-14,INTER/ CASTELLAMARE X REVELLO DR,5' EW REVELLO DR,20' SN CASTELLAMARE DR,6,STEEL,1996,102189,RUST HOLE,1,,,,,JIMENEZ,126-117,6.5,13,"FOUND 2- RUST HOLES ON 6"" STL WM, REPAIRED W/ 6""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",,
66595,MAIN,24-Apr-14,963 EDGECLIFF DR,178' SS MARCIA DR,15' EW EDGECLIFF DR,6,C.I.,1928,48564,SPLIT,1,,,,,SOLIS,142-201,10.5,21,"DRILL HOLES; BROKE OUT; EXCAVATE; REMOVE BAD PIECE OF PIPE; INSTALL 18"" OF 6"" D.I. PIPE W/ 2-6"" MECH. COUPLINGS DRESSER. LEFT CLEAN & SAFE. DEAD END ST. SYS 619 CD 13",34.08629014,-118.2805995
67311,MAIN,24-Apr-14,5701 COLISEUM,19' EW CLYDE AVE,184' NN COLISEUM,6,C.I.,1948,65617,CLAMP,1,,,,ADOBE,WASHINGTON,118-174,7,14,"TIGHTENED UP CLAMP WHICH LEAKED & INSTALLED 6""X 7"" CLAMP OVER. BAD SECTION OF MAIN BACKFILL OIL - COMPLETE.",,
66571,MAIN,24-Apr-14,16400 FLANDERS ST.,8' S/C FLANDERS ST.,14' W/C GOTHIC AVE.,6,C.I.,1959,78443,RUST HOLE,1,,,,,D. LOPEZ,214-138,8,24,"FOUND 6"" MAIN LEAK, EXCAVATED AND MADE REPAIRS, BACKFILLED, TAMPED AND PUT TEMPORARY ASPHALT, LEFT JOB SAFE & CLEAN.",34.28004088,-118.4890588
66556,MAIN,24-Apr-14,4332 COLDWATER CANYON,12' SCL BLOOMFIELD ST,7' WE COLDWATER CANYON,6,C.I.,1937,39285,"CLAMP, ROUND CRACK",1,,,OK,CLAY,HERRERA,166-162,9,17,"FOUND LEAK ON 6"" CI MAIN ROUND CRACK UNDER EXISTING 6X 8 REPAIR CLAMP. REMOVED AND INSTALLED NEW 6X 12. JOB COMPLETE. CLEANED AREA. MADE SAFE.",34.14928749,-118.4136687
67324,MAIN,24-Apr-14,423 RIALTO AVE,160' NS WINDWARD AVE,80' EW RIALTO AVE,2,C.I.,,,RUPTURE,1,,,,,KENT,108-144,9,16,SET UP TRAFFIC. SOUNDED SERVICES. DRILLED HOLES. EXCAVATED LEAK. FOUND LEAK. INSTALLED 2.38.265 360 DEGREE REPAIR CLAMP. BACKFILL TAMPED AND OILED.,,
67312,MAIN,24-Apr-14,5130 EDGEWOOD PL,19' NS EDGEWOOD PL,38' EE LA BREA AVE (LS),4,C.I.,1926,42641,ROUND CRACK,1,,,,,RODRIGUEZ,132-183,4.5,12,"REPAIR LEAK ON 4"" C.I. WITH 360 DEGREE. MAIN LEAK AFTER MAIN WAS ENERGIZED. FOUND ROUND CRACK 3FEET OF CONNECTION.",,
67302,MAIN,24-Apr-14,226 HOWLAND CANAL COURT #B,5' N S/ ALLEY OF HOWLAND CANAL,221' WW DELL,6,D.I.,1994,101895,RUPTURE,1,,,,,JIMENEZ,106-144,8,16,"FOUND RUPTURE ON 6"" DI PIPE, REPAIRED W/ 6""X 12"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE, EXTENSIVE CLEAN UP.",,
66563,MAIN,24-Apr-14,74TH STREET/ DENKER,21' NS 74TH STREET,77' WW DENKER,8,C.I.,1932,51551,RUST HOLE,1,,,RUST,CLAY,ANDERSON,102-195,12,48,"FOUND 8"" CI MAIN BREAK, REPLACED 3FT BAD PIPE WITH 3FT DI PIPE & TWO 8"" MECH. COUPLINGS. BACKFILLED EXCAVATION WITH BASE AND OILED. LEFT SAFE.",33.97273926,-118.3050123
67314,MAIN,25-Apr-14,8457 BRIER DR,8' N/S BRIER DR.,247' EE OAK ST,4,STEEL,1963,82943,"RUST HOLE, SPLIT",1,,,,,JIMENEZ,150-174,6,12,"FOUND RUST HOLE ON 4"" STL WM, REPAIRED W/ 4X 8 CLAMP, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED. VERY BAD STREET SURFACE.",,
67336,MAIN,25-Apr-14,507 CLIFFWOOD AVE,63' NS WESTBORO,22' EW CLIFFWOOD AVE,2,GALV,,,RUPTURE,1,,,,,KENT,134-138,8,24,SET UP TRAFFIC. CLEAN UP. SERVICE LATERAL. CALL FOR GATEMAN. PREPARE TO CUT IN 4' OF COPPER OVER GALVANIZED,,
67341,MAIN,25-Apr-14,4417 7TH AVE,18' EW 7TH AVE,167' SS VERNON AVE,0.75,COPPER,,,RUPTURE,1,,,,,SALDIVAR,112-189,3,6,"MADE REPAIRS ON 3/4"" HIT SERVICE, RUN JEFFERSON IS MAKING UP REPAORT. EXCAVATION WAS OPEN. CONTRACTOR WAS STILL WORKING THERE.",,
66599,MAIN,25-Apr-14,2800 OBSERVATORY AVE,,NEAR GRIFFITH PARK OBSERVATORY,2,,,,,1,,,,,LEROY,156-195,1,2,"2"" STEEL MAIN IN GRIFFITH PARK, PLACE A 2""X 6"" REPAIR CLAMP. NO EXCAVATION OR BACKFILLED NEEDED PIPE EXPOSED.",,
67315,MAIN,26-Apr-14,780 SWARTHMORE AVE,23' WE SWARTHMORE AVE,36' NN BOWDOIN ST (LS),6,A.C.,1959,78721,CLAMP,1,,,,,JIMENEZ,128-126,12,24,"FOUND LEAK ON 6X 4 TAPPING SLEEVE FOR 6""AC WM, REPAIRED W/ NEW SLEVE GV, BELL FLG ADAPTOR, NIPPLE, & MECHANICAL COUPLING, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",,
67316,MAIN,26-Apr-14,1117 LONGWOOD PL,17' E/W LONGWOOD PL,198' SS EDGEWOOD PL,4,C.I.,1922,30427,SPLIT,1,,,N/A,B,SMITH,132-183,8,16,"LOCATE LEAK, SHUT OFF MAIN, 3- G.V., DUG OUT, CUT IN 3' W/ CPLGS, BACKFILLED & TEMP, FLUSH MAIN. DELAYED- WAITING FOR P/U OF DEBRIS.",,
66600,MAIN,28-Apr-14,2350 W AVE 31,14' SN AVE 31,8' WW VERDUGO PL,6,D.I.,,,.G.V.,1,,,,,LUCERO,150-216,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, FOUND LEAK ON 6"" GATE VALVE, ISOLATED MAIN TO STOP LEAK, CREW WILL RETURN TO REPLACE GATE VALVE. CLEANED UP, PLATED AND BARRICADED EXCAVATION, PICKED UP TRAFFIC, LEFT JOB SAFE.",,
66596,MAIN,28-Apr-14,4860 TOLAND WAY,22' E/W TOLAND WAY,87' NN EL PASO DR,6,C.I.,1926,42997,SPLIT,1,,,,,UNGSON,154-222,10,27,"FOUND SPLIT & BOTTOM OF 6"" C.I. MAIN; INSTALLED 6""X 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED; TEMP OIL; CLEANED UP; SITE SAFE!",34.11655002,-118.2134845
67317,MAIN,28-Apr-14,8630 CADILLAC AVE,22' N/S CADILLAC AVE,24' EE GARTH (LS),10,C.I.,1925,41025,RUPTURE,1,,,,,JIMENEZ,126-171,10.5,21,"FOUND RUPTURE ON 10"" CI WATER MAIN, REPAIRED 4/ 10""X 12"" CLAMP, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",,
66572,MAIN,29-Apr-14,7100 PLATT AVE,24' W/C PLATT AVE.,48' N/C BALMORAL LN.,8,STEEL,1961,80763,RUST HOLE,1,,,N/A,CLAY,B. MAO,186-093,12.5,25,"INSTALLED CLAMP OVER SMALL RUPTURE, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",34.19829399,-118.6392724
66564,MAIN,29-Apr-14,25825 S VERMONT AVE,880' NN NORMANDIE AVE,9' WE VERMONT,8,A.C.,1978,93570,ROUND CRACK,1,,,,,ROGERS,034-198,8,16,"WORK TODAY H. ROGERS, S. BROCKMAN SET UP TRAFFIC INVESTIGATED WATER MAIN LEAK FOUND ROUND CRACK REPAIRED WITH 8"" 360 DEGREE REPAIR CLAMP STOPPED LEAK. BACKFILLED SITE SAFE.",33.7877965,-118.2951443
67321,MAIN,30-Apr-14,16616 CALLE BRITTANY,157' NN CHASTAIN PKWY,12' WE CALLE BRITTANY,6,D.I.,1997,103435,RUST HOLE,1,,,,,KENT,138-120,6.5,19.5,"SET UP TRAFFIC ??? SERVICE, DRILLED HOLES, DUG OUT. FOUND MAIN LEAK WITH ADDITIONAL PIPE FIXED WITH TWO 360 DEGREE CLAMP. DAMAGED GAS SERVICE WHILE PROSPECTING ??? ON GAS COMPANY.",,
67320,MAIN,30-Apr-14,3645 VETERAN AVE,357' NN REGENT AVE,15' WE VETERAN AVE,4,C.I.,1923,69587,SPLIT,1,,,,,KENT,118-162,8,24,"SET UP TRAFFIC. DRILL HOLES ON MAIN. SOUND HOLES. EXCAVATE LEAK. MAIN BLOWS OUT. CALL GATEMAN WAIT ON GATEMAN, FIX LEAK. INSTALL CLAMP. BACKFILL, TAMP & OIL.",,
66597,MAIN,30-Apr-14,1466 GLENDALE BLVD,70' SS SCOTT AVE EPL,22' WE GLENDALE BLVD,6,C.I.,1928,46208,SPLIT,1,,,,,SOLIS,142-207,15.5,56,"SPLIT ON A 6: C.I. PIPE; INTALL 5'-0"" OF 6"" D.I. W/ 2- 6"" MECH. COUPLING. BACKFILL & TEMP. LEFT SAFE & CLEAN. STREET WAS 21"" THICK ASPHALT.",34.08156392,-118.2599337
67318,MAIN,30-Apr-14,3604 GREENFIELD AVE,14' WE GREENFIELD AVE,22' SS CHARNOCK BLVD,4,C.I.,1924,69587,RUST HOLE,1,,,N/A,B,SMITH,118-159,8,16,"LOCATE LEAK, PINCH DOWN MAIN, DUG OUT LEAK, INSTALL CLAMP, BACKFILL, TEMP, FLUSH MAIN. P/U MADE.",,
66725,MAIN,1-May-14,8TH ST & PATTON AVE,23' EW PATTON AVE,22' SN 8TH ST,6,A.C.,1956,74117,COLLAR,1,,,GOOD,CLAY,DE LA CRUZ,016-195,5.5,11,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED & FOUND 6"" AC COLLAR LEAK, REMOVED COLLAR & INSTALLED 360 DEGREE CLAMP, BACKFILLED & TEMP OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL, LEFT SITE SAFE.",33.7370509,-118.3055976
66707,MAIN,3-May-14,1351 N HOBART BLVD,13' SS DE LONGPRE AVE,20' EE HOBART BLVD,4,C.I.,1921,29817,CLAMP,1,,,POOR,CLAY,ZEPEDA,146-195,9,27,"FOUND A 6"" SPLIT ON THE 4"" C.I. MAIN. MADE THE REPAIR USING A 4X 20"" 360 REPAIR CLAMP. THE ASPHALT PAVING WAS 15"" THICK BREAKING THE ASPHALT WAS TIME CONSUMING.",34.09652936,-118.3056749
66726,MAIN,4-May-14,8701 BROADWAY,12' NS 87TH ST,20' E/W BROADWAY,6,C.I.,1922,30132,SPLIT,1,,,RUSTY,SANDY,DE LA CRUZ,096-201,11.5,43.5,"SET UP TRAFFIC, BROKE OUT ASPHALT/ CONCRETE ST. EXCAVATED, FOUND SPLIT ON 6"" CI, CUT IN 71"" OF DIP, BACKFILLED & TEMP OILED, CLEANED UP MUD, PICKED UP TRAFFIC CONTROL & LEFT SITE SAFE.",33.95871215,-118.2783442
66708,MAIN,5-May-14,619 N LAFAYETTE PARK PL,196' NN BELLEVUE AVE,19' EW N LAFAYETTE PARK PL,6,C.I.,1926,42594,ROUND CRACK,1,,,,,HOOVER,140-204,,,"REPAIRED ROUND CRACK ON 6"" CI MAIN AT SERVICE. STREET MAINTENENCA WAS REPAIRING A BLOW OUT AT THAT LOCATION. SYS 619 CD 13 T.G 594 C-7",34.07701198,-118.274433
66710,MAIN,6-May-14,577 MT WASHINGTON DR,30' WE GLENALBYN PL,2' NN MT WASHINGTON DR,2,D.I.,1925,41279,RUST HOLE,1,,,,,PRECIADO,148-222,8,16,"FOUND SAMLL PIN HOLE ON 2"" GALV. MAIN INSTALLED 1- 2""X 8"" 360 DEGREE CLAMP. WO SEPARATE LEAKS 2FT APART. SYS 944 CD 1",34.09808728,-118.2161003
66735,MAIN,7-May-14,13025 VENTURA BLVD,20' NCL VENTURA BLVD,420' ECL ETHEL AVE,8,D.I.,1954,71214,SPLIT,1,,,OK,CLAY,HERRERA,164-159,7.5,27,"REPAIRED 8"" DI MAIN SPLIT. EXCAVATED, CUT PIPE, INSTALLED NEW 8"" DI PIPE AND DRESSERS. BACKFILLED CLEANED UP AND MADE AREA SAFE FOR TRAFFIC.",34.1457093,-118.4169525
66727,MAIN,7-May-14,8921 ST ANDREWS PL,19' EW ST ANDREWS PL,209' SS 89TH PL,4,C.I.,1924,34723,RUST HOLE,1,,,,,HERNANDEZ,094-192,2,4,"REPAIRED A SMALL RUST HOLE ON THE OLD 4"" C.I. WATER MAIN WITH A 4"" 360 DEGREE REPAIRCLAMP. ALL COMPLETE & SAFE.",33.9556449,-118.3112248
66737,MAIN,8-May-14,15357 MAGNOLIA BLVD,10' SCL MAGNOLIA BLVD,534' WCL SEPULVEDA BLVD,12,C.I.,1934,38754,RUST HOLE,1,,,GOOD,MUCK,JOSEPH,172-144,8,24,"BROKE OUT DUG OUT FOUND LEAK OLD 1"" SERV LET OUT PUT 1"" PLUG STOP LEAK, BACKFILLED TAMP, TEMP, CLEAN-UP & LEFT JOB SAFE. S ZONE 1000",34.16481845,-118.4680897
66716,MAIN,8-May-14,GRIFFTH PARK,NEAR TANK #111,,10,STEEL,,,RUST HOLE,1,,,,,SOLIS,164-195,8,16,"EXCAVATE, CLEAN AND PREP W/ MAIN FOR WELDER/ FIRE WATCH. COMPLETE",,
66736,MAIN,9-May-14,4625 SYLMAR,226' NCL HORTENSE ST,14' WCL SYLMAR AVE,4,D.I.,1998,103703,RUST HOLE,1,,,,SLURRY,ARRIOLA,168-150,9.6,23.5,EXCAVATE AND INSTALL 360 DEGREE CLAMP. BACKFILL AND LEFT SAFE.,34.1553669,-118.446559
66738,MAIN,10-May-14,7539 ROYER AVE,70' NCL COVELLO ST,12' WCL ROYER AVE,8,C.I.,1956,75170,"CLAMP, SPLIT",1,,,POOR,MUCK & SAND,GERALD,186-096,14.5,33,"MADE REPAIRS ON 8"" C.I. MAIN. REPAIRED W/ 8""X 9FT. D.I. PIPE & 2EA 7""X 8"" DRESSERS. BACKFILLED W/ BASE ONLY, MADE SAFE FOR CLEAN UP TO FOLLOW.",34.20446324,-118.6277396
66711,MAIN,12-May-14,4102 W 5TH ST,23' NS W 5TH ST,200' EE WESTERN AVE,8,C.I.,1957,45108,SPLIT,1,,,BAD,CLAY,PRECIADO,136-192,13,39,"FOUND LARGE PIECE OF 8"" MAIN BLOW OUT. REPLACE 9.5FT OF PIPE. CLEAN PARKING STRUCTURE TO CONSTRUCTION SITE. BACKFILL & TEMP.",34.06530195,-118.3082972
66712,MAIN,14-May-14,1831 W 24TH ST,444' WW CONGRESS,16' SN 24TH ST,8,C.I.,1930,49813,SPLIT,1,,,,,SOLIS,124-195,14.5,45,"8"" C.I. SPLIT; INSTALL7'- 8"" D.I. PIPE W/ 2- 8"" MECH. COUPLINGS. 2"" GAS MAIN RAN PARALLEL W/ OUR 8"" W.M. (12"" APART) LOTS OF HAND DIGGING. LEFT SAFE & CLEAN. LOTS OF CLEAN UP.",34.03458369,-118.3040073
66717,MAIN,15-May-14,TANK 112,"NEAR TANK #112/ 8"" STL",,8,STEEL,,,RUST HOLE,1,,,,,SOLIS,162-195,9,18,"DUG OUT AROUND 8"" STEEL WATER MAIN TO MAKE REPAIRS. USED A SCREW PIN TO STOP LEAK.",,
67305,MAIN,18-May-14,8016 WILLOW GLEN RD,10' NS WILLOW GLEN RD,661' EE THAMES PL,6,STEEL,1926,43070,CLAMP,1,,,NONE,LOAM,SPEARS,154-174,10,27.5,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",,
66739,MAIN,19-May-14,22558 SCHOOLCRAFT ST,10' ECL SALE AVE,7' SCL SCHOOLCRAFT ST,6,A.C.,1959,78498,"CLAMP, ROUND CRACK",1,,,N/A,CLAY,MAO,182-099,9,25,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",34.19606331,-118.6189758
66728,MAIN,19-May-14,8927 LA SALLE AVE,18.5' EW LA SALE AVE,294' SS 89TH ST,6,C.I.,1927,43988,SPLIT,1,,,GOOD,CLAY,DE LA CRUZ,096-195,4,8,"SET UP TRAFFIC CONTROL, LOCATED MAIN & DRILLED HOLES, LOCATED LEAK, BROKE OUT & EXCAVATED, FOUND SPLIT ON MAIN, CUT OUT & REPLACED 3' OF PIPE (3'- 6"" DIP & 2- 6"" MECH. COUPLING) BACKFILLED & TEMP OILED. PICKED UP & LEFT SITE SAFE.",33.95545148,-118.3057769
66719,MAIN,22-May-14,CRYSTAL SPRINGS RD TANK 113,100' EE TANK 113,12' NN CRYSTAL SPRINGS ACCESS RD,6,STEEL,,,RUST HOLE,1,,,,ADOBE,LEROY,162-195,6,12,"RUST HOLE IN STEEL MAIN REPAIRED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP.",,
66740,MAIN,23-May-14,23100 OXNARD ST,643' ECL WOODLAKE AVE,16' SCL OXNARD ST,16,C.I.,1953,63661,JOINT,1,,,,,GERALD,176-096,8,24,"FOUND 16"" MAIN LEAK AT BELL- REPACKED LEAD JOINT, BACKFILLED W/ SANDY BASE & TEMP OIL. MADE SAFE, CLEAN, & HAULED SPOIL.",34.17912777,-118.6298844
66714,MAIN,27-May-14,609 HELIOTROPE DR,329' NN CLINTON AVE L/W,17' EW HELIOTROPE DR,8,C.I.,1929,48808,SPLIT,1,,,,,SOLIS,142-198,9,18,"PIN POINT LEAK; BROKE OUT; EXCAVATE; EXPOSE; SMALL SPLIT; PINCH DOWN; CLEAN AND INSTALL A 8""X 20"" 360 DEGREE REPAIR CLAMP.",34.08313573,-118.2953716
66713,MAIN,27-May-14,2356 ARTHUR ST,114' SS HOLYOKE DR,17' E/W ARTHUR ST,6,C.I.,1926,42994,SPLIT,1,,,,,HOOVER,152-216,7,14,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.11009378,-118.2324865
65114,MAIN,28-May-14,8320 YUCCA TR,5'  YUCCA TRAIL,225' W/W YUCCA TERR.,4,STEEL,1926,43232,RUST HOLE,1,,,,LOAM,M. SPEARS,150-174,8,32,"REPAIRED RUSTHOLE LEAK ON THE BOTTOM OF 4"" STEEL MAIN WITH 4"" X 12"" 360 DEGREE CLAMP.",34.10450921,-118.3717426
66741,MAIN,29-May-14,7356 SYLVIA AVE,33' ECL SYLVIA AVE,15' SCL VALERIO ST,6,C.I.,1947,59981,RUPTURE,1,,,N/A,CLAY,MAO,186-120,8,25,"REPLACED 22' OF PIPE, SLURRIED, LEFT SAFE & CLEAN, FIND CLEAN-UP TO BE DONE WHEN MUD IS DRIED.",34.20469593,-118.5523202
66718,MAIN,29-May-14,GRIFFITH PARK,,#113/ NEAR,8,STEEL,,,,1,,,,,SOLIS,162-195,13,26,STOP LEAK FOR NOW. FIRE WATCH.,,
66715,MAIN,29-May-14,1358 FIGUEROA ST,22' EW FIGUEROA ST,273' NN 15TH DR,12,C.I.,1928,46271,OLD CORP LEAKING,1,,,POOR,RIVER ROCK,CHESTERTON,126-207,5,10,"FOUND OLD CORP LEAKING AT THREADS, SHUT MAIN. PULLED CORP AND USED SADDLE W/ PLUG FOR REPAIRS.",34.03909264,-118.2691265
67160,MAIN,2-Jun-14,848 N ALFRED ST,19' EW ALFRED ST,36' SS WILLOUGHBY,4,C.I.,1938,31318,SPLIT,1,,,,,JIMENEZ,144-174,7,14,"FOUND LARGE SPLIT ON 4"" CI WATER MAIN, CUT IN 4' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAR UP JOBSITE SAFE, WHEN ENGERIZED WATER MAIN, FOUND ANOTHER SPLIT ON 4"" CI WATER MAIN 10' AWAY FROM ORIGINAL LEAK.",34.08681171,-118.3753153
67162,MAIN,2-Jun-14,8221 YUCCA TER,84' NN YUCCA LANE,13' EW TUCCA TER,6,STEEL,1932,52074,CLAMP,1,,,,,BLACK,150-174,9,27,"SET UP TRAFFIC, LOCATE LEAK WHILE LOCATING LEAK PROBED INFO GAS LINE. GAS CO. MADE REPAIRS. WE REPAIRED OUR LEAK. GAS CO. WANTED TO DO MORE WORK INSIDE HOLE. THEY AGREED TO BACKFILL.",34.10534561,-118.3712085
66767,MAIN,2-Jun-14,6400 E. MARMION WAY,193' E/E AVE 66 (LS),3' N/S E. MARMION WAY,8,STEEL,1940,56989,RUST HOLE,1,,,,,S. HOOVER,152-231,13,26,"REPAIRED LEAK ON 8"" STEEL MAIN. REPLACED 2"" OF STEEL WITH DI. PLATED EXCAVATION, LEFT SITE SAFE.",34.11223504,-118.1815206
67161,MAIN,2-Jun-14,843 N ALFRED ST,19' EW ALFRED ST,45' SS WILLOUGHBY,4,C.I.,1923,31318,RUPTURE,1,,,,,JIMENEZ,144-174,1,2,"FOUND RUPTURE ON 4"" CI WM, CUT IN 2' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP.",34.08678745,-118.3753153
66766,MAIN,2-Jun-14,GRIFFITH PARK,NEAR TANK #111,,6,STEEL,,,RUST HOLE,1,,,,,D. SOLIS,164-195,9,18,,,
67159,MAIN,2-Jun-14,1919 BURNSIDE AVE,17' EW BURNSIDE AVE,144' NN WASHINGTON BLVD,4,C.I.,,44462,SPLIT,1,,,,,SPEARS,126-177,8,24,"CUT IN 2' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN LEAK.",34.0408953,-118.357701
66769,MAIN,3-Jun-14,4819 E. TEMPLETON ST.,20' S/N TEMPLETON ST.,222' W/W EASTERN,6,C.I.,1930,49317,SPLIT,1,,,,,RICARDO NAVAR,142-231,8.5,33,"INSTALLED 5' OF 6"" D.I. PIPE, TWO 6"" MECHANICAL COUPLINGS, BACKFILLED AND OILED 6'X9' EXCAVATION. LEFT SITE SAFE AND CLEAN.",34.08189265,-118.1789035
66768,MAIN,3-Jun-14,2811 SHADOWLAWN AVE.,10' N/S SHADOWLAWN AVE.,125' W/W W. SILVERLAKE DR.,4,C.I.,1928,46386,SPLIT,1,,,,,J. UNGSON,150-204,10.5,44,"FOUND A SPLIT IN A 4"" C.I. MAIN, CUT IN 12' OF NEW 4"" D.I. PIPE, BACKFILLED, TEMP. OIL, LEFT SITE CLEAN AND SAFE.",34.1070384,-118.2677451
66770,MAIN,3-Jun-14,3042 CASTLE ST.,24' E/W CASTLE ST.,24' S/S WINDSOR AVE.,8,C.I.,1928,45959,SPLIT,1,,,,,S. HOOVER,146-204,14.5,25.5,"REPAIRED LEAK ON 8"" C.I. MAIN. EXTENSIVE STREET DAMAGE. BACKFILLED, TEMP ASHALT, CLEAN UP LEFT SITE SAFE.",34.09415891,-118.2685745
67163,MAIN,3-Jun-14,1919 BURNSIDE AVE,17' EW BURNSIDE AVE,144' NN WASHINGTON BLVD,4,C.I.,,44462,RUST HOLE,1,,,NONE,CLAY,SPEARS,126-177,8,24,"CUT IN 7' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN RUPTURE.",34.04090292,-118.3576981
66799,MAIN,3-Jun-14,13058 GRIDLEY ST.,12' S/C GRIDLEY ST.,35' W/C CUTLER PL.,6,C.I.,1963,82363,SPLIT,1,,,OK,CLAY,E. HERRERA,224-159,8,16,"FOUND SPLIT ON 6"" CI MAIN. DIFFICULT TO PIN POINT, DUE TO CLAY SOIL. COMPLETE AREA CLEAN AND SAFE FOR TRAFFIC.",34.30992888,-118.4180315
66810,MAIN,4-Jun-14,200 W. 81 ST.  STREET,562' E/E BROADWAY,20' N/S 81ST.  STREET,4,C.I.,1926,42385,RUST HOLE,1,,,POOR,CLAY,S. BRUCK,100-204,11,32,"FOUND 4"" MAIN LEAK, EXCHANGED & REPLACED WITH 4"" CLAMP. BACKFILLED, COMPLETED AND TEMPED OIL EXCAVATIONS. MISSED LEAK WITH EXCAVATION. SITE SAFE.",33.96593229,-118.2762701
67164,MAIN,4-Jun-14,2126 CAHUENGA BLVD,687' SS ODIN ST,15' WE CAHUENGA BLVD,12,C.I.,1931,50334,,1,,,,,BLACK,152-186,11.5,34.5,"SET UP TRAFFIC MADE SITE SAFE LOCATE LEAK MAKE REPAIRS BY CUTTING IN NEW PIPE. BACKFILLED, CLEAN SITE. PICK UP TRAFFIC LEFT SITE SAFE",34.10963477,-118.3310483
67165,MAIN,4-Jun-14,1055 WOOSTER (ACTUAL 1059 WOOSTER),25' WE WOOSTER,157' NN WHITWORTH DR,8,C.I.,1930,49483,"CLAMP, JOINT",1,,,,,JIMENEZ,132-171,8,16,"FOUND 1 1/2 SERVICE SADDLE BLOWN OFF AT 8"" CI WATER MAIN, REPAIRED W/ 8""X 1 1/2"" SADDLE & REFIT SERVICE, BACKFILL, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.05762438,-118.3824588
67167,MAIN,5-Jun-14,6138 FRANKLIN AVE,13' NS FRANKLIN AVE,191' EE VISTA DEL MAR AVE,8,C.I.,1932,51834,SPLIT,1,,,,,JIMENEZ,150-189,12,36,"FOUND LARGE SPLIT ON 8"" CI MONO WATER MAIN CREW CUT IN 7' OF 8"" DI PIPE. BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.10516252,-118.3232397
67166,MAIN,5-Jun-14,3791 CHERRYWOOD AVE,18' EW CHERRYWOOD AVE,228' SS COLISEUM ST,6,C.I.,1938,55865,BLOW OUT,1,,,,,SALDIVAR,118-186,15.5,84,"REPLACED 17' OF 6"" MAIN AND 2- 3/4"" SERVICES THAT WERE ON THAT SECTION OF PIPE LONG WIDE. AREA NEEDE MORE CLEAN UP AND BACKFILL & TEMP OIL.",34.01753281,-118.3290713
67168,MAIN,6-Jun-14,1022 TREMAINE AVE,191' SS OLYMPIC BLVD,22' EW TREMAINE AVE,6,C.I.,1931,50363,,1,,,,,BLACK,132-183,8,24,ARRIVE AT JOBSITE GET CARS MOVED FROM LOCATION. LOCATE LEAK MAKE REPAIRS. BACKFILL HOLE CLEAN  SITE LEFT SAFE.,34.05638066,-118.3375865
66771,MAIN,6-Jun-14,BETTY DAVIS PARK,,,6,STEEL,,,,1,,,,,D. SOLIS,168-195,5,10,"USE WELDER FROM EAST VALLEY TO MAKE REPAIRS AND ALSO REPAIR 2"" STEEL HYDRANT THAT BROKE OUT AT ONE OF THE THREADED JOINTS.",,
67169,MAIN,7-Jun-14,826 COLE AVE,10' E/W COLE AVE.,211' NN WARING AVE,8,C.I.,1930,49940,RUPTURE,1,,,,,JIMENEZ,142-186,12,36,"FOUND LARGE RUPTURE ON 8"" CI WATERMAIN, CUT IN 8' OF 8"" DI PIPE, BACKFILLED, NO TEMP. WATER MAIN ON PARKWAY, EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.08594489,-118.3299692
67210,MAIN,7-Jun-14,3144 CORDA DR,,MULHOLLAND DR,,,,,,1,,,,,WASHINGTON,158-138,4,8,BROKE OUT SEVERAL SECTIONS OF STREET AND BACKFILLED & OILED ALSO BROUGHT TO GRADE WITH OIL & MADE ALL PICK UPS.,,
67171,MAIN,8-Jun-14,900 3RD AVE,22' NS 9TH ST,33' EW 3RD AVE,6,C.I.,1913,17472,SPLIT,1,,,,,JIMENEZ,132-192,5,21,"FOUND SPLIT ON 6"" CI PIPE WATER MAIN. CUT IN 3' OF 6"" DI PIPE, BACKFILL, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05582887,-118.3164659
67170,MAIN,8-Jun-14,901 3RD AVE,22' NS 9TH ST,77' EE 3RD AVE,6,C.I.,1913,17470,SPLIT,1,,,,,JIMENEZ,132-192,7,21,"FOUND SPLIT ON 6"" CI WM, CUT IN 7' OF 6"" DI PIPE, BACKFILLED, TEMPED OIL, CLEAN UP JOBSITE SAFE. BEFORE CREW LEFT, ANOTHER LEAK SPRANG OUT APPROX 44' W OF ORIGINAL LEAK, CREW REPAIRED. (ID# 41987)",34.05582912,-118.3168641
66800,MAIN,8-Jun-14,4814 HAZELTINE AVE.,80' N/C RIVERSIDE DR.,20' E/C HAZELTINE AVE.,8,C.I.,1958,77051,SPLIT,1,,,,CLAY,G. MATCHIE,168-153,15,60,"REPAIRED. LONGITUDAL SPLIT IN 8"" CI MAIN, SPLIT CONTINUED UNDER POWER STRUCTURE. REPLACED 14 FT. OF D.I.P. BACKFILLED W/SLURRY.",34.15782694,-118.4398983
67172,MAIN,9-Jun-14,3720 W OLYMPIC BLVD,20' NS OLYMPIC BLVD,86' EE 5TH AVE,8,C.I.,1940,57441,,1,,,,,JIMENEZ,130-189,16,48,"FOUND SPLIT ON 8"" CI WM, CUT IN 4' OF 8"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05321242,-118.3192778
67173,MAIN,9-Jun-14,1971 N CURSON AVE,14' EW CURSON AVE,8' NN CURSON PL,6,STEEL,1926,43929,RUST HOLE,1,,,NONE,LOAM,SPEARS,150-180,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.10567685,-118.3553647
67174,MAIN,10-Jun-14,DUNN DR/ REGENT ST,19' SN REGENT ST,16' WE DUNN DR,4,C.I.,1923,69597,ROUND CRACK,1,,,,,JIMENEZ,120-165,5,15,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP.",34.02526088,-118.4012925
67176,MAIN,10-Jun-14,1484 SUNSET PLAZA DR,9' EW SUNSET PLAZA DR,173' SS STEBBINS TERR,6,STEEL,1929,48083,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,6,18,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.09718859,-118.3820345
66796,MAIN,11-Jun-14,7101 KILTY AVE.,5' W/C KILTY AVE.,81' N/C BALMORAL LN.,6,C.I.,1963,82708,RUST HOLE,1,,,,CLAY,D. LOPEZ,184-093,6,18,"FOUND PINHOLE SIZED RUST HOLE. REPAIRED. HOWEVER, WATER DRAINAGE CONTINUED FROM THE NORTH. MAIN IS IN POOR CONDITION.",34.19830993,-118.6385322
67177,MAIN,11-Jun-14,2383 SELBY AVE,22' EW SE;BY AVE,150' NN PICO BLVD,6,C.I.,1923,31778,RUST HOLE,1,,,,,SALDIVAR,126-156,6,24,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK AND REFIT 1- 1"" SERVICE NEXT TO MAIN LEAK.",34.0419132,-118.4260043
66795,MAIN,11-Jun-14,MCDERMOTT & STRATHERN,12' W/C MCDERMOTT AVE.,45' N/C STRATHERN ST.,6,C.I.,1954,71805,ROUND CRACK,1,,,,,J. LOUIS,190-129,7,21,"REPLACED 6"" GATE PER R. LOWRY. RELATED TO MAIN LEAK JOB ID 41372",34.21579798,-118.5237655
67178,MAIN,12-Jun-14,10752 WOODBINE ST,16' NS WOODBINE ST,266' EE GLENDON AVE,8,C.I.,1924,69590,RUST HOLE,1,,,NONE,CLAY,SPEARS,120-162,10.5,51.5,"CUT IN 9' OF 8"" C.I. PIPE TO REPAIR 8"" C.I. MAIN RUPTURE.",34.02517436,-118.4140968
66811,MAIN,12-Jun-14,8911 CIMARRON ST.,19' E/W CIMARRON ST.,110' S/S 89TH ST.,6,C.I.,1939,56305,"RUST HOLE, SPLIT",1,,,,,A. VALENCIA,096-192,15.5,31,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN. INSTALLED REPAIR CLAMP. ENERGIZED MAIN AND IT SPLIT. DUG OUT MORE AND REPLACE 4' X 6"" MAIN, BACKFILLED AND TEMPED EXCAVATION. LEFT SITE SAFE.",33.95595812,-118.3155947
67179,MAIN,12-Jun-14,283 BEL AIR RD,20' EW BEL AIR RD,372' NN BELLAGIO RD,6,STEEL,1925,41611,RUST HOLE,1,,,,,SALDIVAR,142-153,6,24,"MADE REPAIRS ON 6"" STEEL MAIN LEAK.",34.08219536,-118.4372286
67228,MAIN,13-Jun-14,5701 HOLLYWOOD BLVD,75' NN HOLLYWOOD BLVD,20' EW WILTON PL,,,,,,1,,,,,BLACK,148-192,5.5,16.5,"ARRIVE AT JOB SITE SET-UP TRAFFIC MAKE SITE SAFE RENEW SERVICE, WHILE DIGGING METER FOUND PROP. LEAK. TOOK PICTURES & VIDEO MOTIFY CONSUMER HOOKED UP SERVICE. LEFT OFF AT METER. CLEAN SITE. LEFT SAFE.",,
66772,MAIN,13-Jun-14,1027 S. WESTERN AVE.,31' E/E WESTERN AVE.,14' S/N CONNECTICUT ST.,6,C.I.,1930,49932,BURIED GATE VALVE,1,,,POOR,SLURRY,T. GIBBS,130-192,6,24,"WHILE EXCAVATING 6"" CONNECTION, FOUND BURRIED 6"" GATE VALVE. BOLTS ON BONNET FLANGE WERE RUSTED AND REGAN LEAKING WHEN SOIL WAS REMOVED. REPLACED ALL 8 NUTS AND BOLTS TO STOP LEAK.",34.05176598,-118.3090674
66797,MAIN,14-Jun-14,6936 LOMA VERDE AVE.,12' E/C LOMA VERDE AVE.,17' S/C SCHOOLCRAFT ST.,4,D.I.,1979,94688,RUST HOLE,1,,,,,L. JOSEPH,184-108,9.5,28,"DRILLED HOLES TO LOCATE LEAK UTILITIES. ARRIVED. LET THEM MARK OUT SERVICE. SUB AROUND LEAK LESS THAN 2 FOOT, BROKE OUT HAD TO HAND DIG IN SLURRY. FOUND SMALL RUST HOLE ON 4"" DI. INSTALLED 4 X 12 360 DEGREE CLAMP. STOPPED LEAK, BACKFILLED, TEMPED, CLEARNED AREA AND LEFT JOB SAFE.",34.19650845,-118.5894773
66801,MAIN,15-Jun-14,9900 COVELLO ST.,498' E/C HOLLYWOOD WAY,14' N/C COVELLO ST.,6,C.I.,1941,40296,ROUND CRACK,1,,,OK,RIVER ROCK,E. HERRERA,186-180,8,16,"REPAIRED 6"" CI MAIN LEAK @ BLOW OFF. JOB COMPLETED, CLEANED UP AREA AND MADE SAFE.",34.20759108,-118.3485516
66773,MAIN,15-Jun-14,1505 MYRA AVE.,21' E/W MYRA AVE.,22' N/N SUNSET DR.,6,C.I.,1915,22359,RUPTURE,1,,,,,J. UNGSON,148-201,10.5,35.5,"FOUND A RUPTURE ON THE TOP OF PIPE. CUT IN 5' OF NEW 6"" D.I. PIPE, BACKFILLED, TEMP OIL, LEFT STE CLEAN AND SAFE.",34.0983453,-118.2806766
67181,MAIN,16-Jun-14,5414 CRENSHAW BLVD,22' WE CRENSHAW BLVD,120' SS 54TH ST,4,C.I.,1923,31300,SPLIT,1,,,,,SALDIVAR,108-186,9,36,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.99267492,-118.3305746
66812,MAIN,16-Jun-14,110TH  STREET,11' E/E BROADWAY,17' N/S 110TH STREET,4,C.I.,1926,43409,SPLIT,1,,,,,R. DELACRUZ,088-201,8,16,"SET UP TRAFFIC CONTROL, LOCATED MAIN & DRILLED HOLES, LOCATED LEAK, EXCAVATED, FOUND SPLIT ON 4"" CI, REPAIRED WITH A 4' X 12"" 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMP OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL, LEFT SITE SAFE.",33.93561653,-118.2785343
67180,MAIN,16-Jun-14,2251 20TH ST,24' E/W GRAMERCY PL.,50' NN 20TH ST (LW),8,C.I.,,,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,126-192,10.5,51.5,"CUT IN 8' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.03917049,-118.3133816
66774,MAIN,16-Jun-14,1722 WEBSTER AVE.,10' N/S WEBSTER AVE.,184' E/E DILLON ST.,4,C.I.,1924,34086,SPLIT,1,,,,,S. HOOVER,144-204,9,28,"REPAIRED LEAK ON 4"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.09137145,-118.2702587
67183,MAIN,17-Jun-14,732 NOWITA PL,10' WE NOWITA PL,156' SS OAKWOOD AVE,6,C.I.,1938,68909,,1,,,,,SALDIVAR,108-147,14.5,58,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",33.99302212,-118.4607748
67182,MAIN,17-Jun-14,608 S DUNSMUIR AVE,17' EW DUNSMUIR AVE,96' SS 6TH ST,4,C.I.,1924,34232,SPLIT,1,,,,,JIMENEZ,136-180,9,25,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 3' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.06454673,-118.3483168
66783,MAIN,17-Jun-14,5403 HILLMONT AVE.,100' N/N BLUEHILL DR.,10' E/W CEDAREDGE AVE.,1,,,,,1,,,,,J. UNGSON,164-228,7.5,14.5,"FOUND BROKEN RISER FOR 1"" A.V. MADE REPAIRS, STOPPED LEAK. 1"" A.V. OFF 12"" STEEL MAIN (PLR #90055) INSIDE DEPT. PROPERTY. (EAGLE ROCK RESERVOIR)",,
67184,MAIN,18-Jun-14,11026 STRATHMORE DR,20' NS STRATHMORE DR,308' EE MIDVALE,6,STEEL,1928,46198,RUST HOLE,1,,,,,JIMENEZ,134-150,4,12,"FOUND HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",,
67185,MAIN,18-Jun-14,11027 STRATHMORE DR,20' NS STRATHMORE DR,300' EE MIDVALE,6,STEEL,1928,46198,RUST HOLE,1,,,,,JIMENEZ,134-150,4.5,9,"FOUND RUST HOLE ON 6"" STL WATER MAIN. REPAIRED W/ 6""X 2"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.06447322,-118.4508362
67185,MAIN,18-Jun-14,11027 STRATHMORE DR,20' NS STRATHMORE DR,300' EE MIDVALE,6,STEEL,1928,46198,RUST HOLE,1,,,,,JIMENEZ,134-150,4.5,9,"FOUND RUST HOLE ON 6"" STL WATER MAIN. REPAIRED W/ 6""X 2"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.06446562,-118.4508418
66558,MAIN,19-Jun-14,8900 MEGAN PL,7' E/CL MEGAN PL.,78' N/CL MEGAN AVE.,4,C.I.,1967,86251,"RUST HOLE, SPLIT",1,,,BAD,SHALE,L. JOSEPH,196-102,10.5,31.5,"REPAIRED SPLIT ON 4"" C.I. MAIN, BROKE OUT AN OILED DRIVE WAY AT 8900 MEGAN PL. SYSTEM ZONE #1305.",34.23243724,-118.6056707
67186,MAIN,20-Jun-14,943 N WILCOX,17' EW WILCOX,160' SS ROMAINE ST,4,C.I.,,,,1,,,BAD,ADOBE,WASHINGTON,144-186,6,12,"BROKE OUT 5'X 4' CONC. ST. DUG OUT AND CUT IN 3' OF 4"" D.I. BACKFILLED/ OILED. LEFT SAIT SAFE NEED LG. PICK UP.",34.08840835,-118.331019
66813,MAIN,20-Jun-14,74TH  AND WESTERN,21' N/S 74TH ST.,16' W/E WESTERN,8,C.I.,1932,51551,"RUST HOLE, RUPTURE",1,,,,,A. VALENCIA,102-192,10,20,"SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED, MADE REPAIR. INSTALLED 8"" X 12"" 360 DEGREE CLAMP. BACKFILLED, TEMPED, LEFT JOB CLEAN AND SAFE.",33.97273261,-118.3088797
66775,MAIN,20-Jun-14,1601 MALTMAN AVE.,20' E/W MALTMAN AVE.,294' N/N SUNSET BLVD.,6,C.I.,1909,12637,SPLIT,1,,,,,S. HOOVER,144-204,8,16,"REPAIRED LEAK ON 6"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.09065514,-118.2763525
67187,MAIN,21-Jun-14,1743 MANSFIELD AVE,17' EW MANSFIELD AVE,178' NN PICKFORD,4,C.I.,1923,31811,RUPTURE,1,,,,,JIMENEZ,128-180,10,30,"FOUND RUPTURE ON 4"" C.I. WATER MAIN. CUT IN 5' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04324823,-118.3476027
67188,MAIN,22-Jun-14,6220 SCENIC AVE,10' NS SCENIC AVE,227' WW VISTA DEL MAR,4,C.I.,1923,31928,SPLIT,1,,,,,JIMENEZ,152-189,8,24,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 3' OF 4"" DI PIPE. CREW WERE RELIEVED BY 281. SPEARS DUE TO GOING ON 16 HOURS, BACKFILL, TEMP OIL, CLEAN UP COMPLETTION, 281 WILL COMPLETE PAVING REQUEST.",34.11032546,-118.3241317
67189,MAIN,23-Jun-14,2062 IVAR AVE,14' NS LONGVIEW AVE,6' WE IVAR AVE,6,C.I.,1932,52253,RUPTURE,1,,,,B,SMITH,150-186,9,18,"LOCATE LEAK, INSTALL CLAMP, NEEDS 6YDS SLURRY. LEFT SITE SAFE, REFER W280",34.10847743,-118.3285052
67190,MAIN,23-Jun-14,829 FLOWER AVE,41' EE LINCOLN BLVD (ALLEY) E/O,5' SN ALLEY S/ OF ROSE AVE,6,C.I.,1925,68965,RUST HOLE,1,,,POOR,CLAY,GONZALES,112-144,12,48,"CREW INVESTIGATED, LOCATED AND REPAIRED MAIN LEAK FOUND IN THE FIELD, ON 6"" C.I. MAIN. THE CREW EXCAVATED AROUND MAIN AND INSTALLED 360 DEGREE REPAIR CLAMP.",34.00138758,-118.4667227
66814,MAIN,24-Jun-14,2605 HYDE PARK BL.,21' S/N HYDE PARK BL.,61' W/E 4TH ST.,6,C.I.,1924,33920,RUPTURE,1,,,,,B. ANDERSON,104-189,4,8,"SET UP TRAFFIC. LOCATED LEAK. EXCAVATED, MADE REPAIRS. INSTALLED 6"" X 12""  REPAIR CLAMP. DID NOT BACKFILL. PLATED EXCAVATION. SLURRY TO BE ORDERED. LEFT BARRICADED, CONED AND SAFE.",33.98216527,-118.3216882
66777,MAIN,25-Jun-14,1128 N. NEW HAMPSHIRE AVE.,20' E/W NEW HAMPSHIRE AVE.,265' N/N SANTA MONICA BL.,4,C.I.,1921,27720,RUPTURE,1,,,,,JOSE LUCERO,144-198,12,24,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 3' OF 4"" PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.09173281,-118.2928218
67194,MAIN,25-Jun-14,6140 PICO BLVD,6' EW ALFRED ST,31' NS PICO BLVD,6,STEEL,1950,67532,RUST HOLE,1,,,,,JIMENEZ,130-174,7.5,22.5,"FOUND RUST HOLE ON 6"" STL BYPASS OFF OF 36"" STL WATER MAIN, REPAIRED W/ SCREW PIN ALSO SECOND LEAK FOUND, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.05311774,-118.375278
66776,MAIN,25-Jun-14,1019 SENTINEL ST.,22' E/W SENTINAL ST.,181' N/N WABASH AVE.,4,C.I.,1924,33526,SPLIT,1,,,,,J. UNGSON,130-228,8,16,"BROKE OUT, EXCAVATED. FOUND A SMALL SPLIT ON THE TOP OF 4"" C.I. MAIN. INSTALLED (1) 4""X12"" 360 REPAIR CLAMP, STOPPED LEAK. BACKFILLED, TEMP OIL, CLEAN UP, SAFE.",34.04985074,-118.1949287
67196,MAIN,25-Jun-14,5436 CRENSHAW BLVD,358' SS 54TH ST,22' WE CRENSHAW BLVD,4,C.I.,1923,31300,,1,,,,,BLACK,108-186,6,18,ARRIVE AT JOBSITE SET-UP TRAFFIC. MAKE SAFE. LOCATE LEAK & MAKE REPAIRS. BACKFILL CLEAN SITE MAKE SAFE.,33.9920154,-118.3305775
67191,MAIN,25-Jun-14,16776 MARQUEZ AVE,18' NS MARQUEZ AVE,250' WW EDGAR ST,4,C.I.,1925,41036,SPLIT,1,,,N/A,B,SMITH,128-120,8,16,"LOCATE LEAK, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP. P/U MADE, MUD CLEAN-UP. SITE SAFE.",34.04666726,-118.5463064
67195,MAIN,25-Jun-14,1484 SUNSET PLAZA DR,1363' NN RISING GLEN RD,9' EW SUNSET PLAZA DR,6,STEEL,1929,48083,,1,,,,,BLACK,146-171,6.5,19.5,ARRIVE AT JOBSITE SET-UP TRAFFIC WITH FLAGGER. LOCATE LEAK MAKE REPAIRS CLEAN SITE MAKE SAFE,34.09731896,-118.3819523
66778,MAIN,25-Jun-14,1900 VINEBURN AVE.,W/E VINEBURN AVE.,445' N/N CATALPA ST.,4,C.I.,1941,57489,SPLIT,1,,,,,D. SOLIS,136-228,9,18,"DRILL HOLES, PIN POINT LEAK, BROKE OUT, EXCAVATE, REMOVE BAD PIPE 4"" C.I. AND INSTALL 4"" D.I. WITH 2-4"" MECH COUPLINGS, BACKFILL AND TEMP, LEFT SAFE AND CLEAN.",34.06514134,-118.1899889
66815,MAIN,25-Jun-14,722 W. 104TH STREET,19' N/S 104TH STREET,225' W/W HOOVER ST.,6,C.I.,1924,32770,RUST HOLE,1,,,RUST,CLAY,B. ANDERSON,090-198,9.5,19.5,"FOUND LEAK IN 6"" CAST IRON MAIN EXCAVATED DOWN TO MAIN. HAD TO CHASE WATER DOWN, FOUND, LEAK IN MAIN. REPAIRED WITH 360 DEGREE CLAMP. LEFT SITE SAFE.",33.94231112,-118.287814
67193,MAIN,25-Jun-14,9300 ALCOTT ST,17' NS ALCOTT ST,80' EE REXFORD DR,4,C.I.,1925,35973,SPLIT,1,,,,,SALDIVAR,132-168,8.5,25.5,"4"" C.I. MAIN LEAK REPAIR.",34.05422957,-118.3939297
67192,MAIN,25-Jun-14,12433 (ACTUAL 12432) BEATRICE ST,6' SN BEATRICE ST,367' WW CENTINELA AVE,4,A.C.,1954,71155,JOINT,1,,,,,JIMENEZ,104-162,6.5,19.5,"FOUND LEAK ON SERVICE SADDLE ON 4"" A.C. WATER MAIN, REPAIRED W/ NEW SADDLE & REFIT SERVICE.",33.98198297,-118.4118477
67197,MAIN,26-Jun-14,2013 KERWOOD AVE,17' EW KERWOOD AVE,135' SS FOX HILLS DR,4,C.I.,1924,32871,RUST HOLE,1,,,NONE,CLAY,SPEARS,132-159,8,24,"REPAIRED SMALL RUPTURE ON 4"" C.I. MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.05505842,-118.4191641
66779,MAIN,26-Jun-14,554 N. HOOVER ST.,16' W/E HOOVER ST.,123' N/N BELLEVUE,6,C.I.,1924,35038,SPLIT,1,,,,,JOSE LUCERO,140-201,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, MADE REPAIR BY REPLACING 3' OF 6"" PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,
67201,MAIN,26-Jun-14,801 LATIMER,1' NS ON R/W BEHIND LATIMER,600' SS SUNSET BLVD,6,STEEL,1953,69397,RUST HOLE,1,,,BAD,,WASHINGTON,128-132,1,2,"INSTALLED LG SCREW PIN, LEAK AT BOTTOM OF 6"" STL. PIPE/ DISTRICT SHOULD HAVE CREW INSTALL 360 DEGREE CLAMP AND REMOVE PIN. MAIN IS BAD AND DRIPPING VERY SLIGHTLY.",34.04510052,-118.5120377
66816,MAIN,26-Jun-14,FRIES AVE./HARRY BRIDGES BL.,12' E/W FRIES AVE.,246' S/S HARRY BRIDGES BL.,12,C.I.,1913,64607,RUST HOLE,1,,,RUST,CLAY,B. ANDERSON,028-207,7.5,30,"REPAIRED 12"" CI MAIN BY REPLACING 7 FT.OF BAD PIPE WITH 7 FT. OF DI AWWA PIPE AND TWO MECH. COUPLINGS. BACKFILLED AND LEFT SAFE.",33.7703152,-118.2643811
67202,MAIN,27-Jun-14,611 LEVERING AVE,25' NS LEVERING AVE,177' EE KELTON AVE,6,STEEL,1928,46203,RUST HOLE,1,,,,,SALDIVAR,136-150,6,32,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK",34.06638838,-118.4528017
67198,MAIN,27-Jun-14,5173 RODEO RD,20' NS RODEO RD,300' WW SYCAMORE AVE (LS),12,C.I.,1938,56090,COUPLING,1,,,NONE,CLAY,SPEARS,120-177,8,32,"TIGHTENED LEAKING 12"" MECHANICAL COUPLING TO REPAIR LEAK ON 12"" C.I. MAIN.",34.02144371,-118.3581492
67199,MAIN,27-Jun-14,4070 S CRENSHAW BLVD,72' WE CRENSHAW BLVD,56' SS MARTIN LUTHER KING JR (LW),24,C.I.,1924,35016,CLAMP,1,,,BAD,ADOBE,WASHINGTON,116-186,9,30,BROKE OUT DUG OUT 6'X 6' EXCAVATION FOUND LEAK ON ABANDONED CORP. - DBL BACK CLAMP. 275 SHUT MAIN - REMOVED CORP. AND REFITTED TO PLUG OFF AT D.B.C.,34.01058428,-118.3351697
67200,MAIN,27-Jun-14,801 LATIMER RD,1' NS LATIMER RD,657' WW SUNSET BLVD,6,STEEL,1953,69397,RUST HOLE,1,,,,,SALDIVAR,128-132,5.5,33,"MADE REPAIRS ON 1- SECTION OF A 6"" STEEL MAIN LEAK BUT COULDN'T REPAIR A LEAK ON A 15 DEGREE BEND SECTION. USED A 360 DEGREE CLAMP, STILL LEAKS, NEED WELDERS PLATE TOP",34.04510935,-118.5120424
67204,MAIN,28-Jun-14,10660 ROCHESTER AVE,20' NS ROCHESTER AVE,252' EE MANNING AVE,6,C.I.,1924,33785,SPLIT,1,,,NONE,CLAY,SPEARS,132-156,15,38,"CUT IN 4' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",34.05819725,-118.4341669
67203,MAIN,28-Jun-14,10554 BRADBURY,19' EW BRADBURY,387' SS PROSSER,6,C.I.,1924,34573,SPLIT,1,,,BAD,ADOBE,WASHINGTON,126-159,7.5,15,"DUG OUT 5'X 4'/ FOUND MAIN SPLIT AT SERVICE/ CUT IN 5' OF 6"" D.I. & CPLG. AND TAPPED CLAMP. REFITTED 1"" SERVICE PARTIAL BACKFILL/ LEFT SITE BARRICADED & SAFE.",34.03885086,-118.4174189
67205,MAIN,29-Jun-14,12811 PANAMA ST,18' SN PANAMA ST,52' WW MCCONNELL AVE,6,C.I.,1929,49114,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,106-156,8,31,"REPAIRED SMALL SPLIT IN 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",33.98533653,-118.4259988
67206,MAIN,29-Jun-14,2540 HARGRAVE AVE,10' EW HARGRAVE AVE,441' RINCONIA DR,6,STEEL,1956,74452,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-189,5,20,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 1 1/2"" SADDLE CLAMP.",34.11527353,-118.3251074
66817,MAIN,30-Jun-14,GOODRICH AVE.,185' N/N OPP ST.,16' E/W GOODWICH AVE.,8,A.C.,1981,95175,ROUND CRACK,1,,,,,ROGERS,032-213,6,18,"WORK TODAY WITH ROGERS AND BRUCKMAN. SET UP TRAFFIC. INVESTIGATED 8"" WATER MAIN. FOUND ROUND CRACK. REPAIRED. BACKFILLED, CLEANED UP. LEFT JOB SAFE. TEMP OIL.",33.78449302,-118.2381665
66798,MAIN,30-Jun-14,22055 VENTURA BL.,31' E/C GLADE AVE.,50' N/C VENTURA BL.,6,C.I.,1935,38884,AIR VALVE,1,,,,,G. HARDY,172-102,5.5,16.5,"ADDITIONAL CLEAN UP NEEDED. REPAIRED & REMOVED LEAK 1"" AIR VALVE ON 6"" MAIN IN SIDEWALK.",34.16868946,-118.607933
67207,MAIN,30-Jun-14,1176 MELROSE AVE,98' WW PENMAR,5' SN ALLEY S/O MELROSE AVE,2,STEEL,1928,69546,SPLIT,1,,,,,BLACK,110-150,3,9,ARRIVE AT JOBSITE SET-UP TRAFFIC. LOCATE LEAK CUT IN PIPE & INSTALL GATE VALVE. CLEAN SITE. BACKFILL LEAVE SAFE.,33.99359466,-118.4505962
67224,MAIN,30-Jun-14,1167 MELROSE AVE,95' WW PENMAR,3' SN MELROSE IN ALLEY SOUTH,,,,,,1,,,,,BLACK,110-150,5,15,"ADDED 2"" CURB VALVE & FLANGE TO BE USED AS GATE VALVE FOR 2"" STEEL MAIN.",33.99359524,-118.4505951
66780,MAIN,30-Jun-14,5300 SANTA MONICA,52' S/S SANTA MONICA,16' E/W PRIVATE ST. W/O HOBART BL.,8,C.I.,1932,51455,SPLIT,1,,,,,S. HOOVER,144-195,15,58.5,"REPAIRED 3 SPLITS ON 8"" C.I. MAIN. LEAK WAS ON PRIVATE ST. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT STE SAFE.",34.09053521,-118.3051758
67100,MAIN,1-Jul-14,1339 N HOBART BLVD,128' SS DE LONGPRE AVE,21' EW HOBART BLVD,4,C.I.,1921,29817,,1,,,,,LUCERO,146-195,10.5,21,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT OF 4"" PIPE, BACKFILLED AND TEMPED,CLEANED UP PICKED UP TRAFFIC, LEFT JOB SAFE.",34.09621209,-118.3056727
67050,MAIN,1-Jul-14,16461 SHERMAN WAY,225' NCL SHERMAN WAY,10' WCL HAVENHURST AVE,36,STEEL,1917,24135,,1,,,,,HARDY,184-138,11.5,45,"FOUND SMALL SPLIT APPX 1"" ON 36"" STEEL RIVET MAIN 12""X 12"" STEEL PLATE WELD FOR REPAIRS.",34.20177043,-118.4924257
67098,MAIN,1-Jul-14,2618 CARLETON AVE,15' NS CARLETON AVE,287' EE SAN FERNANDO RD,4,C.I.,1924,34655,RUST HOLE,1,,,GOOD,,SOLIS,144-219,12,24,"RUST HOLE IN WELD SEAM AT BEND ON 4"" STL MAIN WSED WELD CPLG AND PLUG TO STOP LEAK. LEAK ON BOTTOM",34.09083725,-118.2263565
67052,MAIN,2-Jul-14,16063 SHERMAN WAY,15' NCL SHERMAN WAY (N),31' ECL WOODLEY  AVE,8,C.I.,1934,38780,SPLIT,1,,,,,JOSEPH,184-141,8,24,"DRILLED HOLES LOCATED LEAK BROKE OUT DUG OUT FOUND SMALL LEAK ON 8"" CI MAIN, STOP LEAK WITH 8X 12 360 DEGREE CLAMP BACKFILL TAMP, TEMP CLEAN UP & LEFT JOB SAFE. SZONE 1134",34.20132703,-118.4835564
67053,MAIN,2-Jul-14,20509 GAULT ST,335' ECL SUNNYBRAE AVE,9' SCL GAULT ST,4,C.I.,1954,71196,"CLAMP, ROUND CRACK",1,,,FAIR,CLAY,GERALD,184-111,8,16,"REPAIRED 4"" ROUND CRACK ON C.I. MAIN AT 38"" DEPTH, W/ 360 DEGREE X 4""X 7"" (CLAMP). BACKFILLED W/ BASE & TEMP OIL. SITE SAFE, CLEAN , RINSED DOWN & HAULED SPOIL.",34.19912536,-118.5802101
67101,MAIN,3-Jul-14,4318 CLINTON ST,16' EE ALEXANDRIA AVE,26' NS CLINTON ST,8,C.I.,1930,49479,SPLIT,1,,,,,HOOVER,140-195,17,30,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. EXTENSIVE CLEAN UP.",34.08121578,-118.2978809
67054,MAIN,3-Jul-14,7654 TAMPA AVE,12' SCL KESWICK ST,32' ECL TAMPA AVE,8,C.I.,1938,39672,ROUND CRACK,1,,,,,JOSEPH,188-120,9,26,"BROKE OUT DUG OUT LEAK ON 8"" CI MAIN, STOP LEAK WITH 360 DEGREE 8X8 CLAMP. BACKFILLED TAMP, TEMP & LEFT JOB SAFE & MAIN IS BACK IN SERVICE SZONE 947",34.21014793,-118.5534242
67102,MAIN,3-Jul-14,2400 N GLENDALE BLVD,113' SS SILVER LAKE L/W,40' EW GLENDALE BLVD,8,C.I.,1929,48511,,1,,,,,SOLIS,148-207,10,20,,34.10030035,-118.2592562
67104,MAIN,4-Jul-14,1929 N OXFORD AVE,280' NN FRANKLIN,19' EW OXFORD AVE,4,C.I.,1920,27311,"RUST HOLE, SPLIT",1,,,,,HOOVER,150-192,4,8,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10623106,-118.3081998
67106,MAIN,4-Jul-14,5261 ALMONT ST,923' WW STILLWELL AVE,SS ALMONT ST,6,C.I.,1927,45812,SPLIT,1,,,,,SOLIS,144-237,5.5,10.5,"CALL/ WAITED USA; DRILL HOLES; PIN POINT LEAK; BROKE OUT; EXCAVATE; REMOVE SPLIT; INSTALL 15'-0"" OF 6"" D.I. PIPE W/ TWO 6"" MECH COUPLING DRSR; BACKFILL & TEMP. LEFT JOB SITE SAFE & CLEAN.",34.09157803,-118.1661496
67103,MAIN,4-Jul-14,1928 N OXFORD AVE,285' NN FRANKLIN,19' EW N OXFORD AVE,4,C.I.,1920,27311,RUST HOLE,1,,,,,HOOVER,150-192,4,8,"REPAIR LEAK ON 4"" CI MAIN. INSERTED CORP PUSHED OUT FROM MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.10624397,-118.3081999
67105,MAIN,5-Jul-14,3711 FLORA AVE,220' EE SIERRA ST,20' SN FLORA AVE,6,C.I.,1928,46438,,1,,,,,HOOVER,140-225,17,25,"REPAIRED LEAK ON 6"" CI MAIN. LEAK WASHED OUT SEWER MAIN TRENCH. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.08054723,-118.2009154
67107,MAIN,7-Jul-14,1311 OAK GROVE DR,88' WW NOLDEN ST,15' NS OAK GROVE DR,6,C.I.,1925,35814,SPLIT,1,,,,,SOLIS,160-228,15.5,46.5,"MORNING DELAY; MAN HAD SIEZURE/ LAFD AT THIS LOCATION DUE OUT/ EXPOSED SPLIT/ 2 SERVICES INVOLVED #1300- 1311 INSTALLED 10' OF D.I. 6"" AND 2-6"" MECH. COUPLING W/ 2- 6X 1 SADDLE.",34.13128951,-118.1948388
67055,MAIN,9-Jul-14,19843 DELANO ST,55' ECL LUBAO ST,2' SCL DELANO ST,6,D.I.,2012,107046,,1,,,,,LOPEZ,178-114,7.5,25.5,FOUND PIN HOLE LEAK ON BELL OF F/H TEE FROM NEW DI. WE OUT OF BARS. GRINDED AREA TO BE FLUSH. INSTALLED A SERVICE SADDLE W/ PLUG & STOPPED LEAK LAYED OUT FOR FUTURE FIX.,,
67108,MAIN,9-Jul-14,1904 LANSDOWNE AVE,255' SS FARQUHAR ST,19' WE LANSDOWNE AVE,6,C.I.,1928,47649,SPLIT,1,,,,,HOOVER,134-234,10,20,"REPAIRED LEAK ON 6"" CI MAIN REATPPED 2- 1"" COPPER SERVICES. BACKFILL, TEMP ASPHALT. CLEAN UP LEFT SAFE.",34.06391692,-118.1739024
67110,MAIN,10-Jul-14,4376 YORK BLVD,20' NS YORK BLVD,169' WW EAGLE ROCK BLVD,10,C.I.,1924,34577,SPLIT,1,,,,,AGUILAR,156-219,17,83,"FOUND A SPLIT AT BOTTOM OF A 10"" CI WATER MAIN; CUT IN 15' OF 10"" DI PIPE; USING 2- 10"" MECHANICAL COUPLINGS; INSTALLED A 10""X 6"" TAPPING SLEEVE FOR FIRE HYDRANT; INSTALLED 6"" GATE VALVE 5FT OF 6"" DI PIPE, INSTALLED A 10X 1"" SERVICE SADDLE TAPPED INSTALLED 5' OF 1"" COPPER TUBING.",34.12455365,-118.2214811
67112,MAIN,10-Jul-14,929 N NORMANDIE AVE,310' NN LEMON GROVE AVE,30' EW NORMANDIE AVE,8,C.I.,1919,26494,SPLIT,1,,,,,LUCERO,144-195,16,31.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED A MAIN LEAK, BROKE OUT AND EXCAVATED, MAIN REPAIR BY REPLACING 9FT OF 8"" PIPE, BACKFILLED AND TEMPED A MAJOR CLAEN UP, PICKED UP TRAFFIC. LEFT JOB SAFE.",34.08718841,-118.300507
67109,MAIN,10-Jul-14,2617 GRIFFITH PARK BLVD,12' EW GRIFFITH PARK BLVD,160' SS ANGUS ST,6,C.I.,1924,33381,SPLIT,1,,,BAD,C,MINGO,150-204,12,24,"FOUND SPLIT ON 6"" MAIN, REPLACE DAMAGED SECTION.",34.10542504,-118.2720241
67111,MAIN,10-Jul-14,2811 HYPERION AVE,17' EW HYPERION AVE,97' NN MONON ST,6,C.I.,1924,33372,SPLIT,1,,,,,UNGSON,150-204,9,24.5,"FOUND A SPLIT IN 6"" C.I. MAIN; CUT IN 4' OF NEW 6"" D.I. PIPE; BACKFILLED, TEMP OIL; LEFT SITE CLEAN & SAFE!",34.10824787,-118.2722873
67115,MAIN,10-Jul-14,500 S VERMONT AVE,34' WE VERMONT AVE,34' NS 6TH ST (LE),30,STEEL,1992,102489,RUSTED OUT PLUG,1,,,,,LOPEZ,134-198,12,56,"ARRIVED ON SCENE TO FIND WATER COMING OUT OF MANHOLE. SHUT DOWN MAIN AND PUMPED OUT GATE CAN. FOUND 1"" TEST PLUG ON GATE BLEW OUT REPLACED PLUG AND ENERGIZED MAIN.",34.06367152,-118.2915907
67114,MAIN,10-Jul-14,2950 W AVE 35,22' NS MARGUERITE ST,18' WE W AVE 35,6,C.I.,1932,51807,SPLIT,1,,,,,UNGSON,154-216,5.5,11,"RELIVED D. SOLIS @ 10:30 PM; CUT IN 6' OF NEW 6"" D.I. PIPE. PUT MAIN BACK IN SERVICE; BACFILLED, TEMP. OIL; CLEANED UP; SITE SAFE!",34.11764975,-118.2373518
67113,MAIN,10-Jul-14,2127 ADDISON WAY,423;' EE EAGLE ROCK BLVD,20' SN ADDISON WAY,6,C.I.,,45585,,1,,,,,SOLIS,160-222,9,18,"MAJOR STREET DAMAGE/ DILL HOLES/ BROKE OUT/ EXCAVATE REMOVE BAD PIPE 6"" C.I. SPLIT/ INSTALL 9'-0"" - 6"" D.I. PIPE W/2 - 6"" MECH. COUPLINGS. BACKFILL & TEMP. LEFT JOB SITE SAFE.",34.13396631,-118.2139909
