LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON
67116,MAIN,11-Jul-14,3766 E OLYMPIC BLVD,21' NS OLYMPIC BLVD,103' EE PRADO ST,8,C.I.,1925,35847,SPLIT,1,,,RUST,CLAY,DAVIS,118-228,12,48,"FOUND 8INCH C.I. MAIN LEAK WITH RUPTURE AND SPLIT ON BOTTOM OF MAIN. WE CUT, REMOVED AND REPLACED SEVEN FEET OF PIPE WITH TWO MECH. COUPLINGS ON REPAIR. JOB SITE WAS BACKFILLED AND CLEANED UP, BUT SURROUNDING STREETS STILL NEED ADDITIONAL CLEAN UP.",34.01877413,-118.1938627
67117,MAIN,11-Jul-14,5159 HENDERSON ST,22' NS HENDERSON ST,153' WW GUARDIA AVE,6,C.I.,1926,43239,"RUST HOLE, SPLIT",1,,,POOR,,CHESTERTON,146-234,9.5,28.5,"LOCATED LEAK, RUPTURE W/ SPLIT CUT IN 4' OF 6"" DI BACKFILLED, OILED, LEFT SAFE.",34.09562912,-118.168044
67119,MAIN,11-Jul-14,4840 CONVERSE ST,225' WW EASTERN AVE,15' NS CONVERSE ST,8,C.I.,1948,66048,SPLIT,1,,,,,SOLIS,142-231,13,21,"8"" BLOW-OUT. DRILL HOLES; BROKE OUT; EXCAVATE EXPOSE 8"" SPLINT; REMOVE; INSTALL 8'- 0"" D.I. PIPE W/ 2- 8"" MECH DRESSER COUPLINGS; BACKFILL; CLEAN UP; LEFT SAFE & CLEAN.",34.08276381,-118.1789168
67123,MAIN,13-Jul-14,2561 MALLORY ST,240' WW LOMBARDY BL,15' NS MALLORY ST,4,C.I.,1924,34712,RUST HOLE,1,,,,,UNGSON,140-234,6,12,"FOUND A HOLE IN 4"" C.I. MAIN; INSTALLED 4""X 12"" 360 REPAIR CLAMP; MADE THE EXCAVATION SAFE, BARRICADED, CONED, CUSHIONED TAPE.",34.07646204,-118.1774483
67057,MAIN,13-Jul-14,4640 VAN NUYS BL.,22' E/C VAN NUYS BL.,10' S/C KLING ST.,6,,1974,91854,JOINT,1,,,GOOD,SANDY CLAY,R. CRUZ,168-150,11.5,34.5,"WELDER INSTALLED 2"" STEEL WELO NECK AND BRZ PLUG, TAPED AND RUBBER PATCH. BACKFILLED, TAMPED AND TEMP ASPHALTED.",,
67121,MAIN,13-Jul-14,1201 N BERENDO ST,35' NN LEXINGTON AVE,19' EW BERENDO ST (LN),6,C.I.,1928,46435,SPLIT,1,,,,,LUCERO,146-198,11,22,"ARRIVED ON JOB, SET UP TRAFIC, LOCATED MAIN LEAK,BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.09360793,-118.2946884
67127,MAIN,14-Jul-14,843 BANKS COURT DR,169' WW AVE 50,7' SN BANKS COURT DR,4,C.I.,1935,53701,SPLIT,1,,,,,UNGSON,154-222,7.5,15,"BROKE OUT/ EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND A SPLIT ON THE TOP; CUT IN 2' OF NEW 4"" D.I. PIPE; BACKFILLED; TEMP OIL; LEFT SITE CLEAN & SAFE!",34.11461499,-118.2083048
67122,MAIN,14-Jul-14,3442 EAGLE ST,436' EE LORENA ST,20' NS EAGLE ST,4,C.I.,1914,19379,SPLIT,1,,,,,LUCERO,124-228,8.5,17,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVTED, MADE REPAIR BY REPLACING 4FT OF 4"" PIPE AND REETAPPING ONE SERVICE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.03264643,-118.1962113
67086,MAIN,15-Jul-14,1011 W. 84TH PL.,22' N/S W. 84TH PL.,84' W/W VERMONT AVE.,6,C.I.,1922,29562,SPLIT,1,,,,,ROGERS,098-198,8,16,"SET UP TRAFFIC. INVESTIGATED 6"" CI WATER LEAK. FOUND 6"" CI SPILT. ALSO RETAP 1.5"" COP. BACKFILLED, CLEANED, AND LEFT SITE SAFE.",,
67125,MAIN,15-Jul-14,1834 LANSDOWNE,146' NN DRUCKER,22' WE LANSDOWNE,6,C.I.,1928,47649,SPLIT,1,,,,,LUCERO,134-234,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT OF 6"" PIPE AND RETAPPING ONE SERVICE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.06260648,-118.1761273
67124,MAIN,15-Jul-14,2240 NORWALK AVE,154' EE ELLENWWOD DR,25' SN NORWALK AVE,6,C.I.,1927,45170,SPLIT,1,,,,,SOLIS,160-222,12,24,"DRILL HOLES; BROKE OUT; EXCAVATE; 6"" SPLIT ON C.I. FROM BELL & BELL; INSTALL 6"" D.I. PIPE 13' W/ 2- 6"" MECH. COUPLINGS; BACKFILL & TEMP W/ OIL; LEFT SAFE.",34.13282041,-118.2173811
67126,MAIN,16-Jul-14,6533 ALDAMA ST,30' SS WEAVER,15' EW ALDAMA ST,4,C.I.,1925,35796,SPLIT,1,,,,,LUCERO,156-228,7,14,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 9FT OF 4"" PIPE. CREW WAS RELIEVED BY 187 (BECAUSE OF 16 HOUR RULE) TO BACKFILL AND TEMP. LEFT JOB SAFE.",34.12099713,-118.1889908
67129,MAIN,17-Jul-14,5310 YORK BLVD,28' EE AVE 53,38' SN YORK BLVD,6,C.I.,1915,22100,RUPTURE,1,,,,,HOOVER,156-225,11.5,23,"RPAIRED LEAK ON 6"" CI MAIN, BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE!",34.12025109,-118.2003158
67087,MAIN,17-Jul-14,1648 223 ST.,40' N/S 233 ST.,187' E/E WESTERN AVE.,6,C.I.,1939,56665,SPLIT,1,,,POOR,,B. ANDERSON,048-192,11.5,46,"FOUND SPLIT IN 6"" CI MAIN. REPLACED 3 FT. CI PIPE WITH DI PIPE AND TWO 6"" MECH. COUPLINGS. NOTE PIPE IS NOT IN GOOD CONDITION. RECURRENT REPLACEMENT.",,
67128,MAIN,17-Jul-14,4000 FOUNTAIN AVE,28' SN FOUNTAIN AVE,47' WW SANBORN AVE (LN),6,C.I.,1929,48683,CLAMP,1,,,FAIR,SHALE,CHESTERTON,146-201,9,18,"LOCATED OLD D.C.I. CLAMP BLOW OFF, PLUGGED HOLE AND USED 360 DEGREE REPAIR TO STOP LEAK.",34.09581839,-118.2789407
67175,MAIN,17-Jul-14,5432 FRANKLIN AVE,27' N/S FRANKLIN AVE,278' E/E WESTERN AVE,8,C.I.,1969,88461,ROUND CRACK,1,,,,,LUCERO,150-192,11,22,"ARRIVED ON JOB SITE, SET UP TRAFFIC. LOCATED MAIN LEAK. BROKE OUT AND EXCAVATED. MADE REPAIRS BY INSTALLING A 8"" X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMPED. PICKED UP TRAFFIC AND LEFT JOB SAFE.",34.10532606,-118.3083002
67132,MAIN,17-Jul-14,1469 ARMADALE AVE,20' WE ARMADALE AVE,220' SS CAMPUS RD,6,C.I.,1936,54595,SPLIT,1,,,,,GIBBS,156-222,12,24,"ARRIVED AT LOCATION. SET UP TRAFFIC DELINEATION. INVESTIGATED. EXCAVATED 10'X 6"" TRENCH FOR REPAIR. REPLACED 7' SECTION OF 6"" PIPE. BACKFILLED, CLEANED UP, LEFT JOBSITE SAFE.",34.12438315,-118.2114937
67134,MAIN,18-Jul-14,5440 MONTE VISTA ST,32' WW AVENUE 55,14' NS MONTE VISTA,8,C.I.,1937,54820,SPLIT,1,,,,,LUCERO,152-228,15.5,31,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 14FT OF 8"" PIPE, BACKFILLED AND TEMPED, MAJOR CLEAN UP, PICKED UP TRAFFIC LEFT JOB SAFE.",34.11034185,-118.1972386
67131,MAIN,18-Jul-14,1961 VERMONT AVE,175' SS FINLEY AVE,24' EW VERMONT AVE,6,C.I.,1921,27587,SPLIT,1,,,,,ALVAREZ,150-198,11,44,"CREW SET UP TRAFFIC, LOCATED LEAK, BROKE OUT ASPHALT, WHILE REMOVING ASPHALT WATER MAIN BLEW OUT, (GATEMAN GARY TRAN WESTERN DISTRICT SHUT WATER MAIN DOWN) AIR COMPRESSOR STOPPED WORKING AND HAD TO BE REPLACED IN ORDER TO DEWATER MAIN. MADE REPAIR. PICKED UP TRAFFIC, LEFT JOB SITE CLEAN AND SAFE.",34.10709811,-118.2963205
67130,MAIN,18-Jul-14,1462 GLENDALE BLVD,22' WE GLENDALE BLVD,125' SS SCOTT AVE,6,C.I.,1915,45208,,1,,,B,C,CONANT,140-207,8,16,"LOCATE LEAK ON 6"" MAIN. MADE REPAIR USING
",34.08135063,-118.2599433
67136,MAIN,19-Jul-14,1213 SPENCE ST,9' SN ESTRADA ST,21' EW SPENCE ST,10,C.I.,1925,35363,SPLIT,1,,,,,UNGSON,118-225,11,39,"BROKE OUT/ EXCAVATED DOWN TO 10"" C.I. MAIN; FOUND SPLIT @ BOTTOM; INSTALLED 10""X 20"" 360 REPAIR CLAMP; WERE RELIEVED BY J. LUCERO WHO BACKFILLED, TEMP OIL, CLEANED UP; LEFT SITE SAFE! ALSO, WERE ASSISTED BY J. LUCERO.",34.01990701,-118.2027957
67138,MAIN,19-Jul-14,3045 E 11TH ST,100' WW DACOTAH ST,8' SN 11TH ST,8,C.I.,1930,49720,"RUST HOLE, SPLIT",1,,,,,SOLIS,118-222,16,31.5,"BROKE OUT/ EXCAVATE/ EXPOSE SPLIT AND RUPTURE/ INSTALL 14'- 0"" OF 8"" D.I. AND 2- 8"" MECH. COUPLING. BACKFILL 2ND TIME. V CHESTERTON RELIEF US.",34.02040768,-118.2130792
67142,MAIN,19-Jul-14,2901 E 12TH ST,7.5' SN E 12TH ST,682' EE EVERGREEN AVE,8,C.I.,1930,49720,SPLIT,1,,,,,SALAS,118-222,19,61,EXCAVATION IN FRONT OF LOADING DOCK. HEAVY TRUCK TRAFFIC.,34.020838,-118.2173023
67135,MAIN,19-Jul-14,1660 BEVERLY BLVD,200' EE UNION AVE (LS),22' NS BEVERLY BLVD,12,C.I.,1924,34148,SPLIT,1,,,,,HOOVER,134-207,17,48,"REPAIRED LEAK ON 12"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06421505,-118.2649724
67137,MAIN,20-Jul-14,1568 PAUL TER,44' EE ASHMORE PLACE,5' NS PAUL TER,4,C.I.,1929,48390,SPLIT,1,,,,,HOOVER,142-210,12,20,"REPAIRED LEAK ON 4"" CI MAIN. HAD PROPERTY DAMAGE TO 1806 PAUL TER. ""SMALL LANDSCAPE"" DAMAGE @ 1573 ASHMORE PL. ""FENCE "" DAMAGE. BACKFILL, YEMP, LEFT SAFE.",34.08435139,-118.2529174
67133,MAIN,21-Jul-14,2536 W AVEUNE 31,363' SS HALLETT,16' EW AVENUE 31,4,C.I.,1926,42536,RUST HOLE,1,,,,,RYAN,150-213,8,54,"ARRIVED ON SCENE AND LOCATED BLOW OUT. EXCAVATED AROUND MAIN AND FOUND BLOW OUT AROUND ABANDONED MAIN AND REPAIR CLAMP. CUT IN 4.5' OF 4"" MAIN W/ 2- 4"" MECHANICALS.",34.10865801,-118.2387895
67058,MAIN,21-Jul-14,VAN NORMAN RESERVIOR (BRIDGE),BY BULL CREAK,,8,C.I.,1941,40313,"JOINT, LEAD JOINT",1,,,POOR,BASE,GERALD,216-141,8,24,"REPAIRED LEAK ON 8"" C.I. BELL AT LEAD JOINT. PACKED LEAK TILL LEAK STOPPED. MAIN IS AT VAN NORMAN RES. AT SPILLWAY. SITE SAFE & CLEAN. MAIN IS EXPOSED UNDER 2ND BRIDGE.",34.28688274,-118.4830054
67059,MAIN,23-Jul-14,4519 EL CABALLERO DR,10' SCL ROSITA ST,4' WCL EL CABALLERO DR,8,C.I.,1958,77687,JOINT,1,,,,ADOBE,JOSEPH,168-120,12.5,62.5,"REPAIRED 8"" GATE VALVE, REPLACED GASKET AND NUTS AND BOLTS ON BONNET, ALSO ADDED LEAD AND CAULKED BACK INTO 8"" BELL JOINT OF 8"" GATE VALVE, FIRE DEPARTMENT SHUT VALVE.",34.15382448,-118.5456602
67139,MAIN,24-Jul-14,2615 HYPERION AVE,20' EW HYPERION AVE,192' NN EVANS ST,6,C.I.,1924,33372,SPLIT,1,,,,,GIBBS,150-204,5,25,"SET UP TRAFFIC. DELINEATION, EXCAVATION 7'X 11' TRENCH, REPLACED 6' SECTION OF C.I. PIPE WITH NEW D.I. PIPE (6""). ENERGIZED AND PRESSURE TEST MAIN. BACKFILLED AND TEMP OIL, EXCAVATION. CLEANED UP AND LEFT AREA SAFE.",34.10619464,-118.2726205
67088,MAIN,24-Jul-14,1131 W. 6TH ST.,17' N/S W. 6TH ST.,810 W/W BANDINI ST.,6,D.I.,1994,102211,SPLIT,1,,,,,A. MORELOS,016-195,10.5,31.5,"REPLACED A BROKEN 45 DEGREE BEND WITH A NEW 45 DEGREE BEND, TWO 12"" NIPPLES, 2 MECHANICALS, ROD, AND YOKED.",,
67060,MAIN,25-Jul-14,22326 LEADWELL,25' ECL NITA AVE,9' SCL LEADWELL ST,6,C.I.,,,SPLIT,1,,,RUST,CLAY,DURAN,186-102,13.5,67.5,"NEED TO CLEAN UP ON WYANDOTTE, THERE ARE AREAS IN THE INTERSECTION OF LEADWELL ST AND NITA AVE, THAT THE STREET IS LIFTED.",34.20357603,-118.6135206
67140,MAIN,25-Jul-14,1757 3RD ST,52' WW BOYLE AVE,20' NS 3RD ST (LW),2,STEEL,1946,64311,SPLIT,1,,,,,SOLIS,128-219,8,16,FOUND LEAK; BROKE OUT; EXPOSE LEAK; MADE REPAIRS BACKFILL & TEMP W/ OIL; LEFT SAFE & CLEAN.,34.04539767,-118.2200801
67061,MAIN,26-Jul-14,24300 VANOWEN ST,21' SCL VANOWEN ST,43' WCL SHELTONDALE AVE,8,C.I.,1960,79715,RUST HOLE,1,,,,MUCK,JOSEPH,182-090,15,84,"HAD TO SET UP TRAFFIC FOR A MAIN STREET, DRILLED HOLES FOUND LEAK. BROKE OUT & DUG OUT, CUT IN 4' 8DI PIPE BACKFILLED TAMP, TEMP MADE SIDEWALK SAFE PICK UP TRAFFIC LEFT JOB SAFE SZONE 1123",34.1945076,-118.653734
67063,MAIN,28-Jul-14,8848 HAVENHURST AVE,90' SCL RAYEN ST,24' ECL HAYVENHURST AVE,6,C.I.,1960,79399,SPLIT,1,,,GOOD,,LOPEZ,196-138,12.8,64.4,"REPAIRED 6"" MAIN. TOOK OVER FOR B. MAO. BACKFILLED W/ SLURRY. CLEANED UP. PUT MAIN BACK IN SERVICE. LEFT 1 NORTHBOUND LANE CLOSED FOR PAVERS. AREA SAFE.",34.23182481,-118.4937538
67062,MAIN,28-Jul-14,11261 PHILLIPPE AVE.,440' S/C CARL ST.,9' W/C PHILLIPI AVE.,4,C.I.,1966,85950,SPLIT,1,,,,,J. SAUNDERS,212-165,9,45,"EXCAVATED TRENCH, CUT OUT SPLIT MAIN, INSTALLED 36"" OF 4"" D.I. PIPE.",,
67158,MAIN,30-Jul-14,1979 NORWALK AVE,400' WW ADDISON,8' SN NORWALK AVE,0.75,COPPER,,,PIN HOLE LEAK,1,,,,,LUCERO,160-222,3,6,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED SERVICE LEAK BEHIND CURB, EXCAVATED, MADE REPAIR BY INSTALLING 3/4""X 3"" 360 DEGREE REPAIR CLAMP. BACKFILLED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.13342201,-118.2110335
67141,MAIN,30-Jul-14,2229 OAK GLEN PL,7' EE FAIR OAK TER,17' OAK GLEN PL,4,C.I.,1925,41593,CLAMP,1,,,,,UNGSON,146-210,7.5,15,"FOUND LEAK ON LOD ABANDONED DCI CLAMP; CUT IT OUT & INSTALLED 1.5""X 4"" SERVICE SADDLE, BACKFILLED, TEMP OIL; CLEANED UP; SAFE!",34.09435715,-118.256559
67244,MAIN,2-Aug-14,2026 W 78TH ST,261' EE CIMARRON ST,20' NS 78TH ST,6,C.I.,1924,32910,"RUST HOLE, SPLIT",1,,,POOR,CLAY,BRUCK,100-192,11.3,33.1,"SET UP TRAFFIC, LOCATED & EXCAVATE LEAK. REPL 4' OF 6"" MAIN. BACKFILLED, COMPACTED, & TEMP OILED EXCAV. CLEANED STREET & DRIVEWAYS. SITE LEFT CLEAN & SAFE.",33.96814841,-118.3147346
67333,MAIN,4-Aug-14,5205 TENDILLA AVE.,ON CENTERLINE OF TENDILLA,27' N/C ELVIRA RD.,6,C.I.,1926,36556,SPLIT,1,,,GOOD,CLAY,D. LOPEZ,170-105,7.5,15,"FOUND LEAK BY INVESTIGATING. DUG OUT 4X4. INSTALLED 6""X18"" CLAMP. NOTCHED 8"" SPLIT. REPAIRED. BACKFILLED. TAMPED TEMP. ASPHALT. CLEANED UP. SAFE.",,
67319,MAIN,4-Aug-14,11718 ODESSA AVE.,10' E/C ODESSA AVE.,40' S/C BARNESTON ST.,8,C.I.,1959,78443,SPLIT,1,,,POOR,CLAY,R. GERALD,214-138,12.5,37.5,"LEAK ON 8"" C.I. MAIN (13FT SPLIT). REPAIRED W/ 1 EA - 8"" X 16FT D.I. PIPE & 2 EA - 8"" X 12 1/2"" MECH. COUPLINGS. BACKFILLED W/ SLURRY. BARRICADED W/ SAND BAGS, CONES, & CAUTION TAPE. SITE SAFE & CLEAN.",,
67243,MAIN,5-Aug-14,VAN NESS & HYDE PARK,20' WE VAN NESS,20' NS HYDE PARK,6,C.I.,1923,31384,,1,,,,,ROGERS,106-189,8,27.5,"WORK TODAY H. ROGERS, RAMSEY, RUDY ARRIVED TRAFFIC SET UP FOUND SPLIT ON WATER MAIN 6"" CUT IN 6FT OF PIPE. STOPPED LEAK. BACKFILLED LEFT SITE SAFE.",33.98438625,-118.3176379
67245,MAIN,5-Aug-14,442 ARCADIA DR,32' NN DOLORES RD,12' WE ARCADIA,4,C.I.,1924,35135,SPLIT,1,,,FAIR,CLAY,ROGERS,016-195,8,16,"WORK TODAY H. ROGERS, S BROCKMAN. SET-UP TRAFFIC. FOUND 6"" SPLIT ON 4"" C.I. WATER MAIN REPAVED (1) 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED CLEANED UP LEFT SITE SAFE.",33.74018833,-118.3004474
67246,MAIN,6-Aug-14,6625 8TH AVE,169' NN 67TH ST,18' E/W 8TH AVE,6,C.I.,1924,34046,,1,,,,,ROGERS,104-186,12,28,"WORK TODAY H. ROGERS, S. BROCKMAN. SET UP TRAFFIC FOUND RUPTURE ON 6"" C.I. W/M CUT IN 2FT OF 6"" PIPE. BACKFILLED CLEANED UP LEFT SITE SAFE.",33.97874881,-118.3265338
67335,MAIN,6-Aug-14,10951 BECKFORD AVE.,9' W/C BECKFORD AVE.,12' N/C NASHVILLE ST.,4,C.I.,1965,84442,SPLIT,1,,,POOR,CLAY & ROCK,R. GERALD,210-120,9.5,28,"REPAIRED SPLIT ON 4"" C.I. MAIN AT 1"" CORP. REPAIRED W/ 1 EA. 4""X12"" 360DEGREE CLAMP, 1 EA. 4""X7 1/2"" 360DEGREE CLAMP, 1""X2FT COPPER, & 1 EA 1"" COMP COUPLG. BACKFILLED W/ SAND & BASE. BARRICADED SAFE, CLEAN & HAULED SPOIL. TEMP OIL ON 08-07-14. NOTE: 2EA 360DEGREE CLAMPS USED.",,
67337,MAIN,7-Aug-14,16850 WEDDINGTON ST.,8' S/C WEDDINGTON ST.,478' W/C FORBES AVE.,2,C.I.,1952,63352,BLOW OFF,1,,,,CLAY,B. MAO,172-135,4.5,13.5,"REPLACED BLOWW-OFF, BACKFILLED A 5'X6' AREA NEEDS TO BE BROKEN OUT DUE TO UNDERMINING, BACKFILLED. LEFT SITE SAFE.",,
67263,MAIN,7-Aug-14,CEDROS AVE & BESSEMER ST,10' SCL BESSEMER ST,10' ECL CEDROS AVE,6,C.I.,1929,37893,ROUND CRACK,1,,,N/A,SAND,CRUZ,178-150,5,19.5,"INSTALLED 360 DEGREE REPAIR CLAMP (6X 12) BACKFILLED, TAMPED, TEMP ASPHALTED. PICKED UP TRAFFIC. LEFT JOB SAFE.",34.18089819,-118.4530915
67338,MAIN,9-Aug-14,6830 LANGDON AVE.,7' E/C LANGDON AVE.,145' S/C HARTLAND ST.,4,C.I.,1961,79995,BLOW OFF,1,,,,,D. LOPEZ,182-144,9.5,42.5,"WAS GIVEN LEAK FROM TROUBLE BOARD. FOUND STREET DAMAGE IN CUL-DE-SAC. INVESTIGATED. FOUND 2"" BLOW OFF TO BE BROKEN. REPLACED & PUT MAIN BACK IN SERVICE. CLEANED UP, BACKFILLED & PLACED TEMP ASPHALT.",,
67339,MAIN,11-Aug-14,RINALDI ST. / HASKELL AVE. (VAN NORMAL RES.),38' N/C BRIDGE (SPILLWAY),,8,C.I.,1941,40313,"JOINT, LEAD CUT & PLUG",1,,,GOOD,ROCK & SAND,R. GERALD,216-141,8,22.5,"8"" C.I CUT & PLUG - USED ALL ABOVE MATERIALS. ALSO POURED CONCRETE PAD OVER COMPLETE PIPE AND CUT & PLUG ASSEMBLY. NOTE: BACKFILL WILL FOLLOW ON 08/12/14. SITE SAFE & CLEAN.",,
67051,MAIN,11-Aug-14,19131 BRYANT ST,320' ECL BECKFORD AVE,2' SCL BRYANT ST,6,D.I.,,,,1,,,,SLURRY,GOLDBECK,194-120,4,12,"FOUND LEAK ON NEW 6"" DUCTILE MAIN @ BELL JOINT. REPAIRED WITH BELL CLAMP.",34.22722476,-118.5503023
67331,MAIN,12-Aug-14,6352 BOTHWELL RD.,9' W/C BOTHWELL RD.,29' N/C SYLVAN ST.,6,C.I.,1956,74567,SPLIT,1,,,POOR,MUCK ROCK,ROBERT GERALD,178-117,11,40,"REPAIRED 6"" SPLIT ON C.I. MAIN. REPAIRED W/ ABOVE MATERIALS. BACKFILLED W/ BASE & TEMP OIL. SITE SAFE & BARRICADED. NOTE: CLEAN UP TO FOLLOW.",,
67242,MAIN,12-Aug-14,6810 WEST BLVD,118' REDONDO BLVD,34' WE WEST BLVD,6,C.I.,1924,34348,RUST HOLE,1,,,FAIR,CLAY & SAND,ROGERS,102-186,18,34,ARRIVED AT 6:00AM SET UP TRAFFIC. DELIVERY OF PORTA POTTY FOL 6810 BUSINESS FOUND,33.97648758,-118.3351856
67287,MAIN,13-Aug-14,20628 NASHVILLE ST.,12' S/C NASHVILLE ST.,125' W/C LIMERICK AV.,8,C.I.,1976,92841,SPLIT,1,,,,MUCK,L. JOSEPH,210-111,9,27,"FOUND & FIX 8"" BLOW OUT MAIN LEAK. CUT IN 7' OF 8"" D.I. PIPE & 2 8"" COUPLINGS. CLEAN-UP & POUR SLURRY. CONE & BARRICADE, YELLOW TAPE & LEFT JOB SAFE. S ZONE 1445",,
67286,MAIN,13-Aug-14,4637 LARKWOOD AVE,10' W/C LARKWOOD AVE.,812' S/C EUGENE ST.,6,C.I.,1958,77578,SPLIT,1,0,,N/A,CLAY,B. MAO,168-096,8,48,"REPLACED 80"" OF PIPE, BACKFILLED, LEFT SAFE, CHANGED OVER (1) - 1"" SERVICE.",,
67288,MAIN,15-Aug-14,20120 SANTA RITA ST,14' S/C SANTA RITA ST.,893 E/C LORENZANA DR.,4,C.I.,1957,77323,"RUST HOLE, SPLIT",1,,,,,G. HARDY,172-114,7,14,"REPAIR LEAK 4"" CT MAIN. REPLACE 3' OF PIPE. RUST HOLE & SPLIT.",,
67247,MAIN,18-Aug-14,207 D ST,41' WW MARINE,19' N/S D ST,6,C.I.,1913,17156,SPLIT,1,,,RUSTY,SANDY,DE LA CRUZ,030-207,8.5,17,"SET UP TRAFFIC CONTROL, LOCATE LEAK, EXCAVATED, FOUND SPLIT ON MAIN AT SERV. CORP., BACKFILLED & TEMP OILED.",33.77405015,-118.2635412
67289,MAIN,19-Aug-14,3951 ENCINO HILLS PL.,10' E/C ENCINO HILLS PL.,679' N/C KIM LN,4,STEEL,1962,81936,"COUPLING, JOINT",1,,,,,G. HARDY,164-135,10,20,"TWO REPAIRS AT THIS LOCATION, TWO SEPARATE EXCAVATIONS. REPLACE BOLTS IN VICTALIC COUPLING, & REPAIRED PINHOLE LEAK ON 1 1/2 COPPER SERVICE.",,
67249,MAIN,21-Aug-14,7007 3RD AVE,20' EW 3RD AVE,62' SS 70TH ST,6,C.I.,1924,34129,BLOW OUT,1,,,,C,MORELOS,102-189,8.5,17,"FOUND LEAK IN FIELD AFTER THE MAIN WAS RE-ENERGIZED AFTER DOING CONNECTION. WE LOCATED LEAK, DUG OUT AND REPLACED A 3' SECTION. BACKFILLED & LEFT JOBSITE SAFE AND CLEAN.",33.9761273,-118.3206906
67248,MAIN,21-Aug-14,3320 W 59TH PL,149' EE CRENSHAW,15' NS 59TH PL,4,C.I.,1925,35435,SPLIT,1,,,RUST,CLAY,DE LA CRUZ,106-186,8,16,"SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED, FOUND SMALL SPLIT & REPAIRED WITH 4""X 12"" 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL & LEFT SITE SAFE.",33.98627546,-118.330077
67250,MAIN,21-Aug-14,6735 3RD AVE,20' EW 3RD AVE PROPERTY LINE,268' NN 70TH ST,6,C.I.,1924,34129,,1,,,,C,MCEACHERN,104-189,8.5,38.5,"6"" CAST IRON PIPE, BLOW OUT ON BOTTOM OF MAIN. CUT OUT 4' PIECE FROM PIPE. REPLACED WITH 4' DI AND 2 6"" MC FILLED WITH BASE, PLATED AND OILED SITE SAFE MAIN BACK IN SERVICE.",33.97719552,-118.3206847
67290,MAIN,26-Aug-14,4916 KELVIN AVE.,16' E/W KELVIN AV,107' N/C QUEDO DR.,8,C.I.,1933,38654,JOINT,1,,,,,G. HARDY,170-111,9,25,REPACK ENTIRE BELL JOINT WITH LEAD.,,
67291,MAIN,27-Aug-14,12301 EL ORO WAY,10' W/C EL ORO WAY,10' N/C ROSNECK PL,6,C.I.,1961,80190,SPLIT,1,,,POOR,ROCK & SAND,R. GERALD,218-135,11.5,42,"REPAIRS MADE FROM BLOWOUT - W/ 6"" X 7FT. D.I. PIPE & 2EA - 6"" X 12"" MECH DRESSERS. BACKFILLED W/ SAND, BASE, AND TEMP OIL. SITE SAFE.",,
67252,MAIN,28-Aug-14,744 WW 136TH ST,129' EE MENLO AVE,19' NS 136TH ST,4,C.I.,1947,65466,SPLIT,1,,,,,NICHOLSON,078-198,3,3,"FOUND A 4"" MAIN BREAK MADE REPAIRS BY CUTTING OUT AND INSTALLING 2' OF 4"" D.I. PIPE AND RECONNECT THE 1"" SERVICE TO STOP LEAK.",33.90691474,-118.2888262
67262,MAIN,29-Aug-14,6124 VERMONT,84' NN 62ND ST,9' EE VERMONT,1,,,,,1,,,,,VALENCIA,106-198,,,"SET UP TRAFFIC DUG OUT METER HOLE, CUT OUT OLD ANGLE VALVE REPALCED WITH NEW 1"" ANGLE VALVE. BACKFILLED, CLEANED. LEFT JOB SAFE.",,
67056,MAIN,20-Sep-14,22241 WYANDOTTE ST,442' WCL FARRALONE AVE (SPLIT),14' NCL WYANDOTTE ST (MAIN),6,C.I.,1956,74670,SPLIT,1,,,POOR,MUCK,GERALD,186-102,10.5,31.5,"REPAIRED SPLIT ON 6"" D.I. AT 39"" DEPTH. REPAIRED W/ 2EA 12""X 6"" MECH DRESSERS & 1EA - 6""X 6' D.I. PIPE. BACKFILLED W/ SAND, BASE & TEMP OIL. MADE SAFE & HAULED SPOIL. CLEAN UP TO FOLLOW ON 07/21/14",34.20289339,-118.611775
66367,MAIN,3-Nov-14,1604 SUNSET PLAZA DR,8' W/E SUNSET PLAZA DR.,108' S/S SUNSET PLAZA TER.,6,STEEL,1927,44765,RUST HOLE,1,,,NONE,LOAM,M. SPEARS,148-171,8,16,"REPAIRD RUSTHOLE LEAK ON THE BOTTOM OF 6"" STEEL MAIN WITH A LARGE SCREWPIN.",33.96841513,-118.3966036
66367,MAIN,3-Nov-14,1604 SUNSET PLAZA DR,8' W/E SUNSET PLAZA DR.,108' S/S SUNSET PLAZA TER.,6,STEEL,1927,44765,RUST HOLE,1,,,NONE,LOAM,M. SPEARS,148-171,8,16,"REPAIRD RUSTHOLE LEAK ON THE BOTTOM OF 6"" STEEL MAIN WITH A LARGE SCREWPIN.",34.10034891,-118.3805449
66371,MAIN,4-Nov-14,8221 YUCCA TRAIL,13' E/W YUCCA TERR.,88' N/N YUCCA TRAIL,6,STEEL,1932,52074,RUST HOLE,1,,,,,J JIMENEZ,150-174,5,10,"FOUND SMALL PIN HOLE ON 6"" STEEL WM NEAR HILLSIDE, REPAIRED W/6 X 8 CLAMP, NO POURING NEEDED. JOB SITE SAFE.",34.10543208,-118.3712353
66091,MAIN,27-Feb-19,19116 OLYMPIC ST,9 SC OLYMPIC ST,160 WC VANALDEN AVE,6,,1965,84442,SPLIT,1,,,,WASTE MUCK,L. JOSEPH,208-120,11.5,19.5,"PULLOUT OLD PATCH THAT FAILED BROKE OUT FOUND 6"" MAIN LEAK REPAIRED WITH 6X12 360 CLAMP BACKFILLED TAMP,TEMP LEFT JOB SAFE.",,
61993,MAIN,3-Jan-12,2038 AMES ST,10' EW AMES ST,460' NN TRACY ST,4,C.I.,1924,34951,ROUND CRACK,1,,,POOR,C,CHESTERTON,152-201,6,12,LOCATED ROUND CRACK USED 360 DEGREE FOR REPAIRS.,34.10941782,-118.2792992
