LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,TWENTIES,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON63895,MAIN,12/24/12,1417 S SPENCE ST,55' NN UNION PACIFIC AVE,20' EW SPENCE ST,6,,1822,0,29988,ROUND CRACK,1,,,,,UNGSON,118-225,4,19,"WORKED ON 2ND LEAK IN SAME EXCAVATION AS 1ST LEAK; WAS A ROUND CRACK (2ND LEAK); BACKFILLED, TEMP OIL; CLEANED UP; LEFT SAFE!",34.01679345,-118.202820260732,MAIN,5/23/11,1824 TEMPLE ST,25' N/S TEMPLE ST,85' W/W BURLINGTON AV,6,C.I.,1887,0,,"RUST HOLE, SPLIT",1,,,,CLAY,CHESTERTON,136-207,11,36.5,"6"" CI BLOW OUT CUT IN 7' DI PIPE.  PLR: SKETCH BK.4-4(1887)",34.06919673,-118.264906560734,MAIN,5/27/11,1740 W. TEMPLE ST,25' N/S TEMPLE,185' W/W UNION AV,6,C.I.,1887,0,,RUPTURE,1,,,,ADOBE,MCCALL,136-207,11.5,22,"CALLED FROM HOME TO REPAIR BLOW OUT ON 6"" CAST IRON MAIN. UPON ARRIVAL SET UP TRAFFIC DELINEATION. INVESTIGATED AND FOUND LEAK, BROKE OUT & EXCAVATED, FOUND RUPTURE HOLE MAIN. PLR: SKETCH BK.4-4(1887)",34.06887885,-118.263941660894,MAIN,9/1/11,2303 WORKMAN ST,24' N/S MANITOU AVE,22' E/W WORKMAN ST,6,C.I.,1888,0,21000039,ROUND CRACK,1,,,,,MATCHIE,138-222,4.5,18,"WE REPAIRED THE LEAK WITH A 360 DEGREE REPAIR CLAMP. PLR: SK.BK: 21, PG.39",34.07184632,-118.214342141425,MAIN,7/14/10,BROADWAY PL.,,OLYMPIC BL.,12,C.I.,1893,0,49,,1,,,,SANDY,PRECIADO,126-207,,,"INSTALLED 14' OF 12"" D.I. PIPE AND 2-12"" DRESSER. BACKFILLED WITH SLURRY. THIS MAIN SHOULD BE REPLACED A.S.A.P.",34.04100447,-118.257404960733,MAIN,5/24/11,400 N. FIGUEROA,,90' N/N TEMPLE ST,12,C.I.,1893,0,,RUPTURE,1,,,POOR,RIVER BED,CHESTERTON,134-210,11.5,50.5,"CUT IN 14' OF 12"" DI TO REPAIR RUPTURE 11' OF ONE SIDE OF PIPE BLEW OFF, MAJOR STREET DAMAGE. PLR: SK-MAP 1-1",34.06015698,-118.248187262056,MAIN,3/15/12,1822 W 7TH ST,2' SN 7TH ST,121' EE BONNIE BRAE ST,24,C.I.,1895,0,580,,1,,,,,NUNEZ,132-204,27,126,"DCI LEAK ON 24"" MAIN. REPLACED CLAMP BAILS AND RENEWED SERVICE WITH 1"" COPPER.",34.05528067,-118.274071460718,MAIN,5/3/11,813 E. 12TH ST,7' S/N E. 12TH ST,24'  E/W STANFORD AV,8,C.I.,1896,0,1419,,1,,,FAIR,,CHESTERTON,124-210,8,16,"FOUND ROUND CRACK ON 8"" CI MAIN MADE REPAIRS",34.03215815,-118.249909861627,MAIN,12/6/11,801 W TEMPLE ST / FIGUEROA ST,20' W/W FIGUEROA ST,28' S/N TEMPLE ST,6,C.I.,1896,0,1333,ROUND CRACK,1,,,,,UNGSON / MCCALL,134-210,10,26,"HEAVY TRAFFIC SET-UP; BROKE OUT / EXCAVATED; FOUND ROUND CRACK ON 6"" C.I. MAIN (100"" COVER); SHORED; INSTALLED 6""X 20"" 360 CLAMP; PLATED IT PINNED, WEDGE, OILED IT; LEFT SITE SAFE.",34.06005492,-118.248659161706,MAIN,12/21/11,WALL ST & 9TH ST,20' E/W WALL ST,29' N/S 9TH ST,12,C.I.,1896,0,1354,ROUND CRACK,1,,,,ROCKY,NUNEZ,126-210,6.5,26,FOUND ROUND CRACK. REPAIRED WITH 360 DEGREE REPAIR CLAMP.,34.03871988,-118.251962563892,MAIN,12/21/12,WALL ST / 9TH ST,29' NS 9TH STREET,6' WW WALL ST,12,C.I.,1896,0,1354,ROUND CRACK,1,,,N/A,CORROSIVE,RUBIO,126-210,14,28,"MR. SCHAMBER EXCAVATED AND INSTALLED REPAIR CLAMP ON 12"" CI W.M. BACKFILLED AND MADE SAFE.",34.03880701,-118.252059262292,MAIN,5/30/12,2633 SICHEL ST,325' N/N AVE 26,20' E/W SICHEL,4,C.I.,1897,0,1769,CORP (ABANDON),,,,POOR,C,CHESTERTON,140-222,,,"WHILE EXCAVATING FOR RETAPS OLD ABANDON CORP BLEW OUT, SHUT MAIN, USED SERVICE SADDLE FOR REPAIRS",34.07749366,-118.2131862383,MAIN,6/4/12,2610 SICHEL,131' N/N AVE 26,20' E/W SICHEL,4,C.I.,1897,0,1769,SPLIT,1,,,,,CHESTERTON,140-222,5,30,"WHILE EXCAVATING, LOOKING FOR CORP PIECE OF RUST FROM MAIN BROKE OFF AND  RUST HOLE WAS LEAKING, USED 360 FOR REPAIRS.",34.07697086,-118.2131762384,MAIN,6/5/12,2603 SICHEL ST,25' N/N AVE 26,20' E/W SICHEL ST,4,C.I.,1897,0,1769,RUST HOLE,1,,,POOR,C,CHESTERTON,140-222,,,MAIN STARTED LEAKING WHILE EXCAVATING USED SERVICE SADDLE FOR REPAIRS,34.07671169,-118.213164466593,MAIN,4/22/14,901 S ALAMEDA ST,184' WW S ALAMEDA ST,34' NS E OLYMPIC BLVD,8,C.I.,1901,0,2727,ROUND CRACK,1,,,,,UNGSON,122-213,8.5,17,"FOUND A 1/2 ROUND CRACK IN 8"" C.I. MAIN NEAR POWER VAULT; INSTALLED 8""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILLED; OILED; CLEANED UP; SAFE! SYS 386 CD 14 TG 634 G7",34.02803124,-118.239622942879,MAIN,2/3/11,423 E 52ND ST,,220' E/E TOWNE AVE,4,C.I.,1903,0,4870,JOINT,1,,,,ADOBE,R.MCCALL,110-207,6,12,"UPON ARRIVAL, STREET WAS UNDERGOING CONSTRUCTION (PAVING). INVESTIGATED, FOUND JOINT LEAKING ON 4"" CAST IRON MAIN, EXCAVATED, CAULKED JOINT, STOPPED LEAK.",33.99525946,-118.266564561651,MAIN,12/11/11,801 CENTRAL AVE,11' E/W CENTRAL AVE,40' S/N 8TH ST,24,C.I.,1903,0,4057,SPLIT,1,,,,,VALENZUELA,124-213,23.5,151.5,"INSTALLED 30' OF 24"" D.I. PIPE 2-MECH COUPLINGS 8 LOADS OF SAND SLURRY, 13 LOADS OF SAND SLURRY. BARRICADED LEFT JOB SAFE.",34.03369206,-118.243334363826,MAIN,10/10/12,1201 6TH ST,24' NN 6TH ST,15' EW LUCAS AV,,C.I.,1903,0,4369,RUST HOLE,1,,,,,CHESTERTON,132-207,3,9,,34.05491719,-118.26370464010,MAIN,11/8/12,207 LUCAS AVE,72' S/N SECOND ST,19' E/W LUCAS AVE,12,,1903,0,4317,CORP,1,,,,,SMITH,134-207,4,12,REPAIRED LEAK ON OLD MAIN (FROM BLOWN OLD CORP VAVLE),34.06074726,-118.260120164368,MAIN,2/4/13,245 LUCAS AVE,95' N/N MIRAMAR ST,19' E/W LUCAS AVE,12,,1903,0,4318,CLAMP,1,,,,,SMITH,134-207,7,28,LEAK ON OLD MAIN DURNING NEW MAIN INSTALLATION.,34.05932594,-118.261027565497,MAIN,5/15/13,1033 W ALPINE ST,15' NS W ALPINE ST,210' WW CENTENNIAL ST,6,C.I.,1903,0,3946,ROUND CRACK,1,,,VERY BAD,,PRECIADO,136-213,,,THIS MAIN IS IN VERY BAD SHAPE. FOUND ROUND CRACK INSTALLED 1- 360 DEGREE REPAIR CLAMP. BACKFILLED & TEMP. MAIN HAS VERY BAD OUTER CORROSION.,34.06551216,-118.247361963480,MAIN,8/23/12,931 INDIANA AVE (IN ALLEY),8' NS VERNON CT,210' EE DILLON CT,6,POLY,1904,0,10507,,1,,,,SAND SLURRY,SCHWEINBOLD,112-147,9,27,"REPLACED CHEAP 6""X 1"" CLAMP WITH NEW ONE. FLUSHED SERV. BACKFILL TO BOTTOM OF BROKEN 8"" SEWER MAIN BELL (LESS 24"") PLATED WITH 8X 4 CHOCKED, WEDGED PLATE. CONED OFF SPOIL.",33.99991355,-118.462586364214,MAIN,1/3/13,730 E 17TH ST,300' E/E SAN PEDRO ST,21' N/S 17TH ST,4,C.I.,1904,0,5155,ROUND CRACK,1,,,,,HOOVER,122-210,4.5,13.5,"REPAIRED LEAK ON 4"" CI MAIN REPAIRED W/ 4X 8 360 DEGREE CLAMP, BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0286101,-118.255490843033,MAIN,3/29/10,2970 8TH ST.,,214' E/E VERMONT AVE.,4,C.I.,1905,0,7558,RUST HOLE,1,,,,,SOLIS,132-198,,,"CONTRATOR, TAKE CARE OF BACKFILL AND PAVING.",34.05768203,-118.290785941379,MAIN,6/30/10,2910 W. 8TH ST.,20' W. 8TH ST.,200' W/W WESTMORLAND,4,C.I.,1905,0,50130,SPLIT,1,,,,,PRECIADO,132-198,7.5,15,"FOUND SMALL SPLIT ON 4"" MAIN. MAIN IS LOCATED DIRECTLY UNDER FIBER OPTIC LINE.",34.05768669,-118.289841960206,MAIN,6/29/11,2870 W. 8TH ST,30' N/S W. 8TH ST,30' E/E WESTMORELAND AVE,4,C.I.,1905,0,7516,"RUST HOLE, SPLIT",1,,,POOR,CLAY,CHESTERTON,132-198,6.5,13,CUT IN 4' D.I. PIPE. FOUND SMALL HOLE AND SPLIT.,34.05769148,-118.288873260207,MAIN,6/29/11,2960 W. 8TH ST,VARIABLE N/S W. 8TH ST,200' E/E VERMONT AVE,4,C.I.,1905,0,7558,SPLIT,1,,,,CLAY,F. PRECIADO,132-198,8,16,"FOUND 4' SPLIT ON 4"" CI MAIN. CUT IN 4' DI PIPE AND TWO 360 DEGREE REPAIR CLAMPS. HAD 1"" CLEARANCE OVER POWER CONDUIT. BACKFILL WITH CON ROCK.",34.0576818,-118.290833363250,MAIN,7/2/12,711 S OLIVE ST,160' SS 7TH ST,29' EW OLIVE ST,8,C.I.,1905,0,7391,SPLIT,1,,,,,UNGSON,128-210,10.5,37,"FOUND SPLIT ON TOP OF 8"" C.I. MAIN; CUT IN 5' OF NEW 8"" C.I. PIPE & (2)-8"" MECHANICAL COUPLINGS; BACKFILLED W/CONROCK TEMP. OIL; CLEANED UP - SITE SAFE!",34.04619324,-118.255969664293,MAIN,3/16/13,2910 W 8TH ST,30' N/W 8TH ST,91' W/W WESTMORELAND,4,C.I.,1905,0,50130,SPLIT,1,,,,,HOOVER,132-198,9,18,REPLACED 11' OF CI W/ DI BACKFILLED TEMP ASPHALT LEFT SITE SAFE.,34.05768845,-118.289486365834,MAIN,8/17/13,2914 W 8TH ST,30' NS W 8TH ST,170' WW WESTMORELAND,4,C.I.,1905,0,50130,SPLIT,1,,,BAD,CLAY,PRECIADO,132-198,8,16,"FOUND SMALL LEAK ON TOP OF 4"" MAIN. DIRECTLY UNDER CABLE TV. INSTALLED 1- 360 DEGREE REPAIR CLAMP. BACKFILLED & TEMP",34.05768718,-118.289740965540,MAIN,9/4/13,905 N SOTO ST,92' SS BARLOW ST,,8,,1905,0,7366,CORRODE BAILS,1,,,,,SOLIS,130-225,10,30,"DRILL HOLES/ INVESTIGATE/ FOUND LK./ BROKE OUT (16"" THICK ST.) CORRODE BAILS/ REPAIR; STOP LK./ BACKFILL & TEMP. LEFT JOB SITE CLEAN & SAFE.",34.05229079,-118.204369141755,MAIN,1/23/10,4084 7TH ST,17 S/N PROPERTY,106 E/E NORTON AVE,4,C.I.,1906,0,9357,,1,,,,,T BLACK,134-189,9,18,"SET UP TRAFFIC, MADE SITE SAFE. LOCATE LEAK BREAK AND CG FOUND CORP SEPERATED FROM MAIN. PUT ON VENTED CLAMP NEW CORP RECONNECT COPPER BACKFILL CLEAN-UP MAKE SITE SAFE.",34.0599183,-118.317130460899,MAIN,9/6/11,1200 W 8TH ST,29' W/W GARLAND,20' N/S W 8TH ST,4,C.I.,1906,0,8735,"CLAMP, SPLIT",1,,,POOR,CLAY,CHESTERTON,130-204,,,"FOUND SM SPLIT INTO BELL, CUT OUT BELL, 360 DEGREE REPAIR CLAMP AND OLD CORP, MAIN IN VERY POOR CONDITION.",34.04964508,-118.267857765544,MAIN,9/11/13,601 N ALVARADO ST,78' NN BELLEVUE AVE,24' EW ALVARADO ST,6,C.I.,1906,0,23516,SPLIT,1,,,,,HOOVER,138-207,12,31.5,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED TEM[ ASPHALT, CLEAN UP. PROPERTY DAMAGE AT 601 N ALVARADO DUE TO MAIN BREAK ""WATER DAMAGE""",34.07318332,-118.266228143024,MAIN,3/1/10,HARVARD BL.,20' E/W HARVARD BL.,282' S/S WILSHIRE BL.,4,C.I.,1907,0,,ROUND CRACK,1,,,,CLAY,ROGERS,134-195,,,"INVESTIGATED SMALL LEAK. FOUND SMALL ROUND CRACK, REPAIRED WITH 360 REPAIR CLAMP. BACKFILLED, TAMPED, OILED, LEFT JOB SAFE.",34.0608425,-118.30420441487,MAIN,7/31/10,1517 W. 12TH PL.,20' N/S 12TH PL.,278' W/W VALENCIA AVE.,4,C.I.,1907,0,10428,SPLIT,1,,,RUST,,CHESTERTON,128-204,,,"FOUND 30' SPLIT ON BOTTOM 4"" C.I. CUT OUT BELL, INSTALLED 60"" D.I. 3""-4"" OF RUST SURROUNDING PIPE.",34.04503448,-118.275636641433,MAIN,8/18/10,244 W 53RD ST,W 53RD ST,,6,C.I.,1907,0,9765,RUST HOLE,1,,,,,F.PRECNDO,110-201,7.5,7.5,CONTRACTOR PUT DRILL HOLE IN MAIN TO VERIFY IF IT WAS LIVE. INSTALLED SERVICE CLAMP AND PLUG TO  REPAIR.,33.99417537,-118.277645341416,MAIN,9/8/10,134 W. 56TH ST,20' N/S 56TH ST,356' W/W MAIN ST,6,C.I.,1907,0,9981,CORP. VLV.,1,,,,,SOLIS,108-204,,,"COPPER BURN AT TAIL PIECE AN D3/4"" CORP VLV. LEAKING AND SWEATING AT 6"" W.M. INSERT.",33.99146568,-118.275240741720,MAIN,9/23/10,134 W. 56TH ST.,,358' W/W MAIN ST.,6,C.I.,1907,0,9981,,1,,,,SANDY,MCCALL,108-204,7,13,"UPON ARRIVAL FOUND WATER COMING FROM PATCH IN STREET SET UP TRAFFIC CONES, INVESTIGATED REMOVED ASPHALT & EXCAVATED FOUND LEAK ON CLAMP, STOPPED LEAK.",33.99146564,-118.275248643505,MAIN,3/22/11,671 S HARVARD BLVD,,293 S/S WILSHIRE BLVD,4,C.I.,1907,0,10432,SPLIT,1,,,,ADOBE,R.MCCALL,134-195,7,14,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC DELINEATION AND HIGH RISE, INVESTIGATED LEAK, BROKE OUT AND EXCAVATED. FOUND SMALL SPLIT ON 4"" CAST IRON. PLACED REPAIR CLAMP OVER LEAK.",34.06077836,-118.304203861868,MAIN,2/8/12,254 E. 43RD PL,,451' W/W CROCKER,4,C.I.,1907,0,10984,,1,,,,,SCHAMBER,114-204,3,6,"1/2"" CORP VALVE BADLY CORRODED AND LEAKING. REPAIRED WITH 360 REPAIR CLAMP.",34.00473207,-118.270090762897,MAIN,3/14/12,1231 GRAMERCY PL,26' EW GRAMERCY PL,308' NN PICO BLVD,4,C.I.,1907,0,9776,,1,,,THICK,SANDY LOAM,SCHWEINBOLD,128-192,8.5,24.5,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0481688,-118.31308863825,MAIN,10/7/12,202 W 45TH ST,120' NS W 45TH ST,579' ES BROADWAY,4,C.I.,1907,0,10824,,1,,,OK,SANDY,PRECIADO,112-204,7,14,"FOUND SPLIT ON 4"" MAIN FROM SER. CORP. REPLACE 4FT OF PIPE & RETAP SERV. BACKFILLED & TEMP.",34.00284755,-118.276323664231,MAIN,1/14/13,140 N CARONDELET ST,,168' N/N BEVERLY BLVD,4,C.I.,1907,0,9118,"RUST HOLE, SPLIT",1,,,,,SOLIS,136-204,7,14,"DRILL HOLES; FOUND LEAK; BROKE OUT; EXCAVATE; EXPOSE AND REPAIR (INSTALL 3'-6"" OF 4"" D.I.) BACKFILL & TEMP W/ OIL LEFT SAFE & CLEAN.",34.06924906,-118.274692565222,MAIN,6/21/13,2626 PASADENA AVE.,24' W/E PASADENA AVE.,210' N/N AVE. 26,6,C.I.,1907,0,9610,SPLIT,1,,,,,S. HOOVER,140-222,8,16,"REPAIRED LEAK ON 6"" C.I. MAIN CUT IN 5' OF D.I. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07713219,-118.215432341867,MAIN,2/26/10,51 PARK AVE,10' S/N PARK AVE,2' W/W PACIFIC AVE,2,STEEL,1908,0,68721,JOINT,1,,,,,JIMENEZ,108-141,24,,"FOUND LEAK ON 2"" STEEL MAIN. COMPLETED REPAIRS.",33.99226061,-118.475998741214,MAIN,10/27/10,117 BROOKS AVE,E/W BROOKS ALLEY,63' N/S ROYAL CT,2,STEEL,1908,0,68728,,1,,,,,JIMENEZ,108-144,4.5,28.5,"FOUND SPLIT ON 2"" STL. WM WITH 1 - 1"" GALVANIZED SERVICE, REPAIRS COMPLETE & RENEW SERVICE. BACKFILLED OILED CLEAN UP JOB SITE SAFE.",33.99209953,-118.475042942562,MAIN,11/15/10,303 BROOKS AVE,81' N/N BROOKS AVE,20' E/W DOUGLAS PL,2,STEEL,1908,0,68862,RUST HOLE,1,,,,B,T.SMITH,108-144,5,10,"LOCATED LEAK, DUG OUT, MULTIPLE LEAKS, INSTALLED 2 2""X8"" CLAMP. BACKFILLED. NEED PICK UP AND TEMP OIL.",33.99334422,-118.473306643598,MAIN,1/10/11,51 PARK AVE.,N/S PARK AVE.,32' W/W PACIFIC AVE,2,STEEL,1908,0,68721,RUST HOLE,1,,,,,SPEARS,108-141,4,8,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X8"" 360 CLAMP.",33.99220491,-118.476075943502,MAIN,3/18/11,2628 N BROADWAY,21' N/S BROADWAY,46' E/E WORKMAN,24,C.I.,1908,0,11339,RUST HOLE,1,,,,,D.MATCHIE,138-222,16.5,66,"EXCAVATION WILL BE SAW CUT AND PAVED TO CONCRETE GUTTER. 24"" BLOW OUT",34.07358575,-118.214109463323,MAIN,7/13/12,49 PALOMA,10' S/N PALOMA,87' W/W PACIFIC AVE,2,STEEL,1908,0,68721,,1,,,BAD,SAND,HUGHES,110-141,8,16,"EXCAVATED BY HAND. EXTENSIVE CLEAN UP NO PAVING, OR PICK UP REQUIRED.",33.99418173,-118.477856863549,MAIN,8/19/12,303 BROOKS AVE (LEAK ON DOUGLAS PL),8' WE DOUGLAS PL,,2,STEEL,1908,0,68862,RUST HOLE,1,,,THICK,CLAYISH,SCHWEINBOLD,108-144,6,18,"REPAIRED VERY PITTED 2"" STEEL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.99315411,-118.473163163530,MAIN,9/7/12,37 PARK AVE,N/S PARK AVE,172' EE SPEEDWAY,2,STEEL,1908,0,68721,RUST HOLE,1,,,NONE,SAND,SPEARS,108-141,5,10,"REPAIRED LEAK ON 2"" STEEL MAIN WITH 2""X 8"" 360 DEGREE CLAMP.",33.99189447,-118.476553463607,MAIN,9/12/12,447 S BONNIE BRAE ST,99' SS MARYLAND ST,20' EW BONNIE BRAE ST,10,C.I.,1908,0,12141,SPLIT,1,,,NONE,C,GLOVER,134-204,11.5,82.5,"REPLACED 9' OF 10"" PIPE. BACKFILLED WITH SLURRY, PLATED JOB SAFE.",34.05988569,-118.271529263904,MAIN,12/30/12,723 2ND ST,15' EW GANEY ST,12' SN 2ND ST,8,C.I.,1908,0,11686,,1,,,OK,SANDY,PRECIADO,128-216,5,10,"FOUND ROUND CRACK ON 8"" MAIN. INSTALL 360 DEGREE REPAIR CLAMP CONROCK BACKFILLED & TEMP.",34.0472178,-118.235182865367,MAIN,7/24/13,2703 WHITTER BLVD.,24' N/S WHITTER BLVD.,21' E/E ORME AVE.,8,C.I.,1908,0,11137,,1,,,,,F. PRECIADO,124-222,7.5,22.5,"8"" MAIN BLOW OUT. CUT IN 8' OF 8"" C.I. PIPE. BACKFILLED WITH CON ROCK & TEMP. BUS PAD AND ASPH., SOME STREET DAMAGE ON ORME AVE.",34.03252389,-118.211672265545,MAIN,9/11/13,1931 W 6TH ST,30' WE WESTLAKE AVE,57' NN W 6TH ST,8,OTHER,1908,0,53746,"CLAMP, COUPLING",1,,,,CLAY,PRECIADO,132-204,7.5,15,"REPLACE BAILS  ON 2"" SERVICE & RECONNECTED SERVICE. CUT IN 2' OF 2"" COPPER & INSTALLED NEW SERVICE CLAMP.",34.05917924,-118.273441466919,MAIN,1/13/14,112 DUDLEY AVE,81' EE PACIFIC AVE,2' NS DUDLEY CT,2,C.I.,1908,0,68721,RUPTURE,1,,,,,JIMENEZ,110-141,8,16,"FOUND RUPTURE ON 2"" CI WATER MAIN, CUT IN BRASS PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE. NO PAVING NEEDED VERY BAD STREET.",33.99481985,-118.477967266922,MAIN,1/22/14,DUDLEY CT/ MAIN ST,5' NS DUDLEY CT,35' EW MAIN ST,2,STEEL,1908,0,68721,RUST HOLE,1,,,,,SALDIVAR,110-141,8.5,17,"MADE REPAIRS ON A 2"" STEEL MAIN LEAK (2-LEAKS)",33.99510125,-118.477207140999,MAIN,7/19/10,1201 ARLINGTON,20' E/W ARLINGTON,35' S/N 12 ST,6,C.I.,1909,0,13194,RUST HOLE,1,,,,,C.KIRKWOOD,130-189,9,18,EXCAVATED. MADE REPAIRS. INSTALLED SERVICE CLAMP.,34.04914005,-118.316790841183,MAIN,10/19/10,1251 ARLINGTON AVE.,15' E/W ARLINGTON AVE.,193' N/N PICO BL,6,,1909,0,13194,CORP,1,,,,,HUGHES,128-189,5,10,"PULLED CORP. REPAIRED WITH 360 DEGREE REPAIR CLAMP, NO BACKFILL, PLATED (SERVICE TAP IN EXCAVATION).",34.04778364,-118.317378742727,MAIN,12/18/10,1411 MENLO AVE,17 E/W MENLO AVE,450 S/S PICO BLVD,6,C.I.,1909,0,12972,SPLIT,1,,,OK,CLAY,F.PRECIADO,128-198,10,42,"HAD A 6"" MAIN BLOW OUT. INSTALLED 9' 6"" DI PIPE AND 2 6"" DRESSERS ALSO REN A 1"" COPPER SERVICE. BACKFILLED WITH CONROCK AND BARRICADED RAIN.",34.04591781,-118.290477361914,MAIN,9/14/11,5101 21ST,22' S/N 21ST ST,234' W/W ORANGE DR,4,C.I.,1909,0,21480,SPLIT,1,,,ZERO,CLAY,C.BARRAGAN,126-180,3,9,FOUND SMALL SPLIT. WHILE CLEANING IT THE MAIN RUPTURED HAVE MAIN SHUT OFF TO MAKE REPAIR,34.03902748,-118.351327161367,MAIN,11/18/11,707 N. ROSEMONT AV,24' NN CLINTON ST,20' EW ROSEMONT AV,6,C.I.,1909,0,12360,RUST HOLE,1,,,,,BUSTILLO,138-204,7.5,22.5,6 INCH MAIN LEAK WITH SERVICE LEAK LOCATED NEAR RUPTURE IN PIPE. WE REPLACED 5 1/2 FEET OF PIPE AND RETAPPED SERVICE SAME LOCATION.,34.07467915,-118.267597765498,MAIN,5/17/13,2200 N FIGUEROA ST,34' EW AVENUE 26,32' SN FIGUEROA ST,12,STEEL,1909,0,103955,RUST HOLE,1,,,,CLAY,ARIAS,142-219,16,94,"EXCAVATED AND FOUND SMALL HOLE ON 12"" STEEL MAIN OF THE 24"". HAD WELDER WELD A WELDNECK OVER SCREWPIN. BACKFILLED AND LEFT SAFE THE JOB SITE.",34.08401361,-118.222687566775,MAIN,6/20/14,1601 MALTMAN AVE.,20' E/W MALTMAN AVE.,294' N/N SUNSET BLVD.,6,C.I.,1909,0,12637,SPLIT,1,,,,,S. HOOVER,144-204,8,16,"REPAIRED LEAK ON 6"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.09065514,-118.276352541839,MAIN,3/5/10,900 N BROADWAY AVE,15 WE N BROADWAY AVE,8 N/N COLLEGE ST,40,STEEL,1910,0,13659,SEAM RIVITS,1,,,,ADOBE,C.RUBIO,134-213,18,126,"FOUND LEAK ON 40"" RIVITED STEEL WATER MAIN. WELDERS REPAIRED WITH 4X4.5 PIECE OF STEEL PLATE",34.06408502,-118.237340443031,MAIN,3/21/10,BONNIE BRAE,20' E/W BONNIE BRAE,357' S/S COURT ST.,4,C.I.,1910,0,14143,RUST HOLE,1,,,,CLAY,PRECIADO,136-207,8,16,"4"" MAIN BLOWOUT. REPLACE 4' OF 4"" PIPE AND RETAP TWO 1"" SERVICES. ALSO REMOVED OLD D.S.I. BACKFILLED.",34.06731878,-118.266891143042,MAIN,10/20/10,946 SPENCE ST.,20' E/W SPENCE ST.,77' S/S SISKIYOU ST.,6,C.I.,1910,0,14345,"RUST HOLE, SPLIT",1,,,POOR,ADOBE,CHESTERTON,120-225,,,"FOUND CORP. BLOWN WITH SPLIT FROM 6"" MAIN, CUT IN 48"" PIECE D.I. AND MADE 1"" TAP AND HOOKED UP SERVICE.",34.02540746,-118.199363961197,MAIN,10/11/11,600 BUNKER HILL,38' S/S CESAR CHAVEZ,20' W/E BUNKER HILL,8,,1910,0,13990,RUPTURE,1,,,,,CHESTERTON,134-213,10.5,21,MADE CUT AND PLUG 3' N/S LINE CESAR CHAVEZ TILL NEW MAIN IS INSTALLED IN THE FUTURE.,34.06105553,-118.244810261361,MAIN,11/9/11,300 N BONNIE BRAE,36' NN COURT,23' EW BONNIE BRAE,4,C.I.,1910,0,14143,ROUND CRACK,1,,,,,REYES,136-207,2,10,"ARRIVED TO MAINLINE JOB SITE, FOUND WATER IN TRENCH, PUMP OUT WATER & FOUND LEAK SOURCE, EXCAVATED AROUND OLD MAIN, FOUND ROUND CRACK & INSTALLED 360 CLAMP, BACKFILLED WITH SLURRY.",34.0684194,-118.266197563219,MAIN,8/13/12,635 N BUNKER HILL,15' E/W BUNKER HILL AVE,117' S/S BARTLETT ST,12,C.I.,1910,0,13989,LEAK ON VLV ABANDON SERVICE,1,,,,,GLOVER,134-213,2,4,SHUT OFF CORP VLV. @ MAIN. SERVICE RETAPPED TO NEW MAIN.,34.06222085,-118.244441664015,MAIN,11/16/12,839 BARTLETT ST,93' E/E FIGUEROA ST,25' N/S BARTLETT ST,12,C.I.,1910,0,13985,CLAMP,1,,,,,INGSON,134-213,8,16,"BROKE OUT / EXCAVATED DOWN TO 12"" C.I. MAIN; FOUND LEAKING DCI CLAMP; CUT IT OUT & INSTALLED 1.5""X 12"" SADD;E & A PLUG; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; LEFT SITE SAFE! SYS 619 CD 1",34.06321752,-118.245463965215,MAIN,6/15/13,350 S. BIXEL ST.,24' E/W S. BIXEL ST.,20' N/N FOURTH ST.,6,C.I.,1910,0,13837,SPLIT,1,,,OK,CLAY,F. PRECIADO,132-207,7.5,15,"FOUND SPLIT AT BOTTOM OF 6"" C.I. CUT IN FIVE FEET OF D.I. PIPE AND INSTALLED TWO 6"" DERSSERS. CONROCK, BACKFILL AND TEMP.",34.0568117,-118.260311367282,MAIN,11/26/13,1601 EASTLAKE AVE,11' SN ALCAZAR ST,24' EW EASTLAKE AVE,10,D.I.,1910,0,14393,JOINT,1,,,GOOD,,SALAS,134-225,4,24,FOUND WATER COMING FROM JOINT. REPAIRED USING 360 DEGREE BELL CLAMP. SLURRY BACKFILLED. LEFT AREA SAFE.,34.06375625,-118.206045241436,MAIN,8/24/10,,20 EW SAN JULIAN,295 NN IS ST,6,C.I.,1911,0,15610,"RUST HOLE, SPLIT",1,,,POOR,SAND,CHESTERTON,124-210,,,"3' SPLIT WITH RUST HOLE BLOWOUT. CUT IN 5'. BACKFILLED, LEFT AREA SAFE.",,60731,MAIN,5/25/11,107 S. CARONDELET ST.,2' NS BEVERLY BL,24' EW CARONDELET ST,4,C.I.,1911,0,15077,,1,,,,ADOBE,MCCALL,136-204,8.5,25,"UPON ARRIVAL PARKED TRUCK INVESTIGATED LEAK DRILLED HOLES OVER MAIN, PINPOINTED LEAK BROKE OUT SIDEWALK EXCAVATED FOUND ROUND CRACK PLACED REPAIR CLAMP OVER LEAK.",34.06841464,-118.274703361635,MAIN,12/8/11,856 S VERMONT AV,69' S/S FRANCIS AV,28' W/E S VERMONT AV,30,C.I.,1911,0,14740,CLAMP,1,,,FAIR,C,CHESTERTON,132-198,,,"OLD DISCONNECT SERVICE SADDLE HAD BAD BAILS, USED 360 DID NOT WORK - USED 1 1/2X 30 SERVICE SADDLE TO STOP LEAK",34.05652395,-118.291577163259,MAIN,7/31/12,414 FIRMIN ST,10' EW FIRMIN ST,334' SS TEMPLE ST,4,C.I.,1911,0,14841,RUST HOLE,1,,,BAD,SHALE,PRECIADO,136-210,8,16,"FOUND RUST HOLE ON BOTH SIDES OF NEW SER. CLAMP. CUT IN 18"" DI PIPE & 2-4"" DRESSER ALSO RETAP 1"" SER & FLUSH PROPERTY LINE.",34.06458899,-118.254032563884,MAIN,12/12/12,2780 E 1ST ST,253' EE MOTT ST,,12,,1911,0,15626,,1,,,,,SOLIS,126-225,6.5,26,"REMOVE SPLIT, INSTALL 36"" OF 12"" D.I. PIPE W/ 2 12-MECH COUPLINGS. BACKFILL & TEMP W/OIL LEFT SAFE & CLEAN.",34.04163897,-118.205208364229,MAIN,1/12/13,2746 E BOULDER ST,170' W/W FOREST AVE,12' N/S BOULDER ST,4,C.I.,1911,0,15123,SPLIT,1,,,,,GIBBS/UNGSON,128-225,5.5,11,"SET-UP TRAFIC, EXCAVATED 4'X 3' AREA, REPAIR SPLIT ON 4"" C.I. WATER MAIN, CONNECT SERVICE #70455 TO REPAIRED SECTIO OF PIPE. BACKFILLED, CLEANED-UP AREA, LEFT JOB-SITE CLEAN AND SAFE.",34.04681594,-118.201082964410,MAIN,4/6/13,864 S VERMONT AVE,68' NN JAMES WOOD,,30,C.I.,1911,0,14740,RUST HOLE,1,,,,,SOLIS,132-198,5.5,16.5,"PROSPECTING AND EXCAVATING WE ACCIDENTLY HIT 1`"" INSERT. PARTIAL PINDOWN. INSTALL REWOOD PLUG AND 1.5X 30"" SADDLE.",34.05616241,-118.291579365203,MAIN,6/5/13,1557 1/2 E. 46TH ST.,15' N/S E. 46TH ST.,363' E/E COMPTON AVE.,6,C.I.,1911,0,15499,CLAMP,1,,,,,J. UNGSON,112-213,7.5,15,"FOUND SERVICE CLAMP BLOWN @ THE MAIN; INSTALLED NEW SERVICE CLAMP AND RE-CONNECTED 1"" COP. SERVICE LATERAL; BACKFILLED; TEMP. OIL; LEFT SITE CLEAN & SAFE.",34.00179334,-118.246438665209,MAIN,6/10/13,1645 ROCKWOOD ST.,20' N/S ROCKWOOD ST.,205' E/E UNION AVE.,4,C.I.,1911,0,15373,SPLIT,1,,,BAD,C,M. MINGO,136-207,11.5,23,"FOUND SIX INCH SPLIT NEAR BELL, REPLACED FOUR FEET TO REPAIR LEAK.",34.06525176,-118.264500266092,MAIN,9/6/13,3609 3RD AVENUE,18' EW 3RD AVENUE,105' SS 36TH STREET,6,C.I.,1911,0,15984,SPLIT,1,,,,SANDY LOAM,WASHINGTON,120-189,10,35.5,"CUT IN 6' OF 6"" D.I. & CPLGS/ REPLACED 3/4"" INSERT INSTALLED NEW CLAMP & REFITTED, BACKFILLED 14'X 10' EXC. CONROCK ONLY NEEDS LARGE SCOOPS OIL LOTS OF CLEAN UP NEEDED MONDAY ON 3RD AVE 36TH TO 37TH ST.",34.02252514,-118.320127766582,MAIN,4/11/14,1640 ROCKWOOD AT,195' EE UNION AVE,20' NS ROCKWOOD ST,4,COPPER,1911,0,15373,SPLIT,1,,,,,HOOVER,136-207,9.5,19,"REPAIRED LEAK ON 4"" CI MAIN. CUT IN 3' OF 4"" DI. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.0652631,-118.264525341434,MAIN,8/23/10,CAMULOS ST,CAMULOS ST,5 S/S WHITTIER BLVD,6,C.I.,1912,0,16991,,1,,,,,D.SOLIS,122-222,,,"CONTRACTOR HIT 6"" WATER MAIN INVOLVING WHITTIER BLVD. HAD TO WAIT FOR BUSINESSES AND SCHOOLS IN THE AREA. MADE REPAIRS. BACKFILLED AND TEMPED WITH OIL. LEFT SAFE AND CLEAN.",34.0317334,-118.210152943584,MAIN,1/6/11,1845 MIDDLETON PL.,22' S/N MIDDLETON PL.,450' W/W GRAMERCY PL.,6,C.I.,1912,0,16154,RUST HOLE,1,,,,,FIERROZ,118-192,4,16,"MADE REPAIR ON 6"" C.I. MAIN RIGHT NEXT TO CORP. VALVE. HAD TO RENEW THE SERVICE.",34.01556706,-118.314835360429,MAIN,6/29/11,1258 W. 58TH PL,3' E/E RAYMOND AV.,20' N/S 58TH PL,4,C.I.,1912,0,16304,SPLIT,1,,,C,,ROGERS,108-195,6,13,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 3X 5 SECTION, REMOVED 40"" SPLIT C.I. INSTALLED 40"" D.I., (2) 4X 4 REPAIR UNIONS, SPRAYED W/ HYPO. BACKFILLED W/ CON-ROCK & 6"" TEMP-OIL, CLEANED UP AND LEFT SITE SAFE.",33.98832482,-118.297909963253,MAIN,7/18/12,SAN FERNANDO RD,84' SS FIGUEROA ST,13' EW SAN FERNANDO RD,20,D.I.,1912,0,,RUST HOLE,1,,,,,DAVIS,140-219,8.5,25.5,FOUND WEEP HOLE IN CASTING OF NEW 20 INCH BELL FLANGE ADAPTER. WE APPLIED JB WELD COMPOUND TO AREA AND WAITED ONE HOUR CURING TIME. WE HAVE NO LEAKS AT THIS TIME. PLASTIC COVER & SLURRY BACKFILL.,34.08105358,-118.225554963604,MAIN,9/12/12,2611 BELLEVUE AVE,27' NS BELEVUE AVE,25' EE BENTON WAY,6,C.I.,1912,0,16398,,1,,,BAD,CLAY,PRECIADO,140-204,11.7,22.7,"6"" MAIN BLEW OUT CUT IN 7.6 FEET OF DI & INSTALLED TWO 6"" DRESSER. BACKFILLED WITH CONROCK & TEMP ALOT OF STREET DAMAGE.",34.07585084,-118.273607763613,MAIN,9/23/12,2200 W 10TH ST,20' NS 10TH ST,99' EE GRANDVIEW ST,6,C.I.,1912,0,16462,SPLIT,1,,,,,UNGSON,130-201,9,15.5,"BROKE OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND HOLE/SPLIT @ BOTTOM CUT IN 4' OF NEW 6"" D.I. PIPE & (2) - MECHANICAL COUPLING; BACKFILLED W/CONROCK TEMP. OIL - CLEANED UP; SITE SAFE!",34.0525322,-118.281608564247,MAIN,1/24/13,2511 BELLEVUE AVE,113' E/E RAMPART BLVD,27' N/S BELLEVUE AVE,6,C.I.,1912,0,16398,RUPTURE,1,,,,CLAY COHESIVE,NUNEZ,138-204,4.5,18,"FOUND RUPTURE ON 6"" CI PIPE. CUT OUT RUPTURE AND INSTALLED 4' OF 6"" DI PIPE WITH 2- 6"" CI/ DI MECH COUPLINGS. BACKFILLED WITH ROCK & SAND BASE. TEMP OIL.",34.07527472,-118.272320764365,MAIN,2/3/13,1130 CTPRESS AVE,20' N/S ROSEVIEW AVE,30' W/E CTPRESS AVE,6,C.I.,1912,0,15770,RUPTURE,1,,,,,UNGSON,146-219,13.5,52.5,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND RUPTURE ON TOP OF PIPE CUT IN 7' OF NEW 6"" D.I. PIPE PLUS 6""- 11 DEGREE BENT & ROD/ YOKE CONNECTION; BACKFILLED W/ CON ROCK; TEMP. OIL; CLEANED UP LEFT SITE SAFE!",34.09468373,-118.226984765550,MAIN,9/16/13,910 MALTMAN AVE,7' WE MALTMAN AVE,650' SN MARATHON,6,C.I.,1912,0,16334,CLAMP,1,,,GOOD,C,MINGO,142-201,6,12,CONTRACTOR CAUSED PROBLEM,34.0849695,-118.280709266213,MAIN,3/19/14,1643 4TH ST,19 NS 4TH ST,30 WW UNION AVE (LS),6,C.I.,1912,0,16857,RUST HOLE,1,,,,,L.GONZALEZ,134-204,10.5,47.5,,34.0599266,-118.268398342993,MAIN,1/28/10,4933 ALDAMA ST.,19' S/N ALDAMA ST.,332' E/E TERRACE 49,4,C.I.,1913,0,18891,ROUND CRACK,1,,,FAIR,D.G.,MATCHIE,152-222,4,8,REPAIRED MAIN LEAK WITH 360 CLAMP.,34.11095547,-118.20879161264,MAIN,3/23/10,100 E. D STREET,19' N/S D STREET,40' E/E AVALON BL,6,C.I.,1913,0,17103,SPLIT,1,,,,,LUCERO,030-207,8,15,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS, BACKFILLED AND TEMPED, PICKED UP TRAFFIC, LEFT JOB SAFE. (J. LUCERO 1HR MED VAN)",33.77414612,-118.261705961276,MAIN,4/19/10,HARRY BRIDGES BL & FRIES AVE,15' N/S HARRY BRIDGES BL,93' W/W FRIES AVE,16,,1913,0,17197,LARGE OPERATING GEAR,1,,,,,ARMIJO,028-207,2.5,2.5,"REMOVED BROKEN OPERATING GEAR, FROM 16"" VERTICAL GATE VALVE, AND REPLACED WITH ""USED - GOOD GEAR"". OPERATED VALVE & JOB COMPLETE.",33.77106024,-118.26475640985,MAIN,7/17/10,4823 ARLINGTON,23' E/W ARLINGTON,211' S/S 48TH ST,4,C.I.,1913,0,78651,SPLIT,1,,,,,C.KIRKWOOD,112-189,11,22,PIPE IS IN BAD SHAPE,33.99935977,-118.318161241449,MAIN,7/23/10,4924 SAN RAFAEL AVE.,,152' W/W AVE. 50,6,C.I.,1913,0,18912,,1,,,,,MCCALL,152-222,,,"CALLED FROM HOME, ARRIVED ON JOB, STREET FLOODING, BUGGED OUT MAIN, DRILLED HOLES OVER MAIN AND PINPOINTED LEAK. BROKE OUT ASPHALT, EXCAVATED, FOUND SPLIT ON BOTTOM, REPLACED SECTION OF MAIN.",34.11279444,-118.20857741447,MAIN,8/31/10,3437 LEE ST,,369' E/E LORENA ST.,6,C.I.,1913,0,17901,SPLIT,1,,,,,D.SOLIS,120-225,,,"DRILLED HOLES. PINPOINTED LEAK. BROKE OUT. EXCAVATED. REMOVED 7' OF BAD 6"" CI AND INSTALLED 7' OF 6"" DI PIPE WITH 2 MECHANICAL DRESSERS. 6"" BACKFILL AND TEMP.",34.02567761,-118.200801641445,MAIN,8/31/10,3426 LEE ST,,284' E/E LORENA ST,6,C.I.,1913,0,17901,SPLIT,1,,,,,D.SOLIS,120-225,,,"2ND LEAK. DRILLED HOLES. BROKE OUT. EXCAVATED. REMOVED 6' OF BAD 6"" CI (SPLIT). INSTALLED 6' DI WITH MECHANICAL DRESSER. BACKFILLED AND TEMP. LEFT JOBSITE SAFE",34.02577518,-118.201024841528,MAIN,10/9/10,116 S VENDOME ST,20 EW VENDOME ST,114 SS BEVERLY BLVD,6,C.I.,1913,0,17119,RUPTURE,1,,,POOR,CLAY,CHESTERTON,138-201,,,"FOUND RUPTURE ON 6"" CI. CUT IN 36' DI. LIFTED ABOUT 35' ASPHALT AT GUTTER.",34.07145705,-118.282466642564,MAIN,11/16/10,1036 3RD AVE,22' E/W 3RD AVE,360' S/S OLYMPIC BLVD,4,C.I.,1913,0,17690,ROUND CRACK,1,,,,,T.SMITH,130-189,4,8,"LOCATED LEAK, PINCHED DOWN MAIN 2-GATE VALVE, DUG OUT. INSTALLED 4""X12"" CLAMP. BACKFILLED AND TEMP. NEED PICK UP.",34.05167347,-118.31809142732,MAIN,12/24/10,2520 W 8TH ST,33 NS 8TH ST,106 WW CARONDELET,6,C.I.,1913,0,185321,,1,,,,,H.ROGERS,132-201,6,12,"SET UP TRAFFIC. EXCAVATED TRENCH. 5'X3'. REPAIRED WATER MAIN WITH 360. REPAIRED ROUND CRACK. BACKFILLED, CLEANED UP AND LEFT JOB SAFE.",34.05691976,-118.28247743823,MAIN,2/21/11,930 WESTCHESTER PL,23' E/W WESTCHESTER PL,72' N/N SAN MARINO ST,4,C.I.,1913,0,17478,ROUND CRACK,1,,,,,GONZALES,132-192,4,12,"FOUND ROUND CRACK ON 4"" C.I. MAIN USED 4""X 8"" CLAMP FOR REPAIRS.",34.05471632,-118.315474861340,MAIN,9/14/11,539 W 12TH ST,17' N/S 12TH ST,243' W/W PACIFIC AVE,6,C.I.,1913,0,17706,RUPTURE,1,,,,CLAY B,VILLESCA,014-198,1,3,"MADE REPAIRS TO 6"" C.I. MAIN. STEEL PLATED & BARRICADED LEFT SAFE.",33.73328222,-118.288860461926,MAIN,9/20/11,4950 ARLINGTON AVE,23' E/W ARLINGTON AVE,736' S/S 48TH ST,4,C.I.,1913,0,78651,SPLIT,1,,,BAD,B,C. KIRKWOOD,110-189,7,14,"SPLIT ON 4"" MAIN",33.99788569,-118.318167961714,MAIN,12/27/11,715 S. OXFORD AV,,108' SS 7TH ST,6,C.I.,1913,0,18873,SPLIT,1,,,,,SOLIS,132-192,,,"BROKE OUT; EXPOSE LEAK; SPLIT; REMOVE; INSTALL NEW 6"" D.I. PIECE W/2 MECH. COUPLINGS. BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.05928563,-118.307871761717,MAIN,12/29/11,2522 W. 8TH ST,23' NS 8TH ST,85' EE CORONADO ST,6,C.I.,1913,0,18532,ROUND CRACK,1,,,,,MATCHIE,132-201,10.5,21,"CREW EXCAVATED A 4X 4 AREA. THEN LOCATED THE 6"" C.I. MAIN, AND THE LEAK WAS COMING FROM A ROUND CRACK. THE REPAIR WAS MADE BY USING A 360 DEGREE REPAIR CLAMP.",34.05708047,-118.282832962004,MAIN,1/10/12,426 N. BIXEL ST,,289' SS TEMPLE ST,6,C.I.,1913,0,18071,CORP VALVE,1,,,,,SOLIS,136-210,,,BURN TAILPIECE @ CORP VALVE INSERT BLEW OUT WHEN SHUT OFF. MADE REPAIRS AND RESTORED WATER.,34.06514915,-118.254394764728,MAIN,3/1/13,4610 4TH AVE,27' WE 4TH AVE,450' NN 48TH STREET,4,C.I.,1913,0,78651,"ROUND CRACK, MAIN DROPPED",1,,,,SANDY LOAM,WASHINGTON,112-189,10,26,"FOUND 4"" PIPE HAD FULL ROUND CRACK, MAIN SEPARATED & DROPPED. CUT IN 6' SECTION OF PIPE, VERY LARGE UNDERMINED SECT. OF STREET. BROKE OUT AND REMOVED. BACKFILLED NEEDS ADDITIONAL WORK OIL AND CLEAN UP. LEFT AREA SAFE.",34.00139317,-118.321383564865,MAIN,4/9/13,1011 3RD ST,22' EW 3RD ST,141' SS OLYMPIC BL,4,C.I.,1913,0,17690,SPLIT,1,,,NONE,CLAY,SPEARS,130-189,5.5,16.5,"REPAIRED 5"" SPLIT IN 4"" C.I. MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.05227909,-118.317801866584,MAIN,4/13/14,165 DOUGLAS ST,163' SS COLTON ST,18' EW DOUGLAS ST,4,C.I.,1913,0,17293,SPLIT,1,,,,,HOOVER,134-207,8,15,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.06336901,-118.258796667171,MAIN,6/8/14,900 3RD AVE,22' NS 9TH ST,33' EW 3RD AVE,6,C.I.,1913,0,17472,SPLIT,1,,,,,JIMENEZ,132-192,5,21,"FOUND SPLIT ON 6"" CI PIPE WATER MAIN. CUT IN 3' OF 6"" DI PIPE, BACKFILL, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05582887,-118.316465967170,MAIN,6/8/14,901 3RD AVE,22' NS 9TH ST,77' EE 3RD AVE,6,C.I.,1913,0,17470,SPLIT,1,,,,,JIMENEZ,132-192,7,21,"FOUND SPLIT ON 6"" CI WM, CUT IN 7' OF 6"" DI PIPE, BACKFILLED, TEMPED OIL, CLEAN UP JOBSITE SAFE. BEFORE CREW LEFT, ANOTHER LEAK SPRANG OUT APPROX 44' W OF ORIGINAL LEAK, CREW REPAIRED. (ID# 41987)",34.05582912,-118.316864166816,MAIN,6/26/14,FRIES AVE./HARRY BRIDGES BL.,12' E/W FRIES AVE.,246' S/S HARRY BRIDGES BL.,12,C.I.,1913,0,64607,RUST HOLE,1,,,RUST,CLAY,B. ANDERSON,028-207,7.5,30,"REPAIRED 12"" CI MAIN BY REPLACING 7 FT.OF BAD PIPE WITH 7 FT. OF DI AWWA PIPE AND TWO MECH. COUPLINGS. BACKFILLED AND LEFT SAFE.",33.7703152,-118.264381167247,MAIN,8/18/14,207 D ST,41' WW MARINE,19' NS D ST,6,C.I.,1913,0,17156,SPLIT,1,,,RUSTY,SANDY,DE LA CRUZ,030-207,8.5,17,"SET UP TRAFFIC CONTROL, LOCATE LEAK, EXCAVATED, FOUND SPLIT ON MAIN AT SERV. CORP., BACKFILLED & TEMP OILED.",33.77405015,-118.263541242992,MAIN,1/28/10,515 WITMER ST.,20' E/W WITMER ST.,109' N/N 6TH ST.,6,C.I.,1914,0,19600,RUPTURE,1,,,POOR,CLAY,CHESTERTON,132-207,,,"RELIEVE D. SOLIS, 6"" RUPTURE, CUT IN 15' PIECE, TOOK OUT 2-360 AND 1-DRESSER AND BELL.",34.05590847,-118.265440742991,MAIN,1/28/10,550 WITMER ST.,,69' N/N 6TH ST.,6,C.I.,1914,0,19600,RUST HOLE,1,,,,,SOLIS,132-207,,,"REPAIR ONE LEAK ON 6"" W.M. OTHER LEAKS ON SAME W.M. CREW #181 VERN CHESTERTON RELIEVE ME.",34.0558183,-118.265496442650,MAIN,11/29/10,2038 HOLLENBECK,15 N/S HOLLENBECK,131 W/W ST LOUIS ST,2,C.I.,1914,0,19184,SPLIT,1,,,,CLAY,H.ROGERS,126-219,4.5,9,"SET UP TRAFFIC. EXCAVATED AND REPAIRED 2"" CI WATER MAIN. CLEANED UP. LEFT JOB SITE SAFE. COMPLETE.",34.03779944,-118.218731242802,MAIN,1/19/11,VERMONT & 43RD,20' N/S 43RD ST,27' W/E VERMONT AVE,4,C.I.,1914,0,20126,"ROUND CRACK, RUST HOLE",1,,,FAIR,SAND,CHESTERTON,114-198,,,"LOCATED LEAK ON 4"" CI MAIN. ROUND CRACK WITH RUST HOLE FACING DOWN. USED 360 FOR REPAIRS.",34.00544244,-118.29149843488,MAIN,3/14/11,1458 W 51ST PL,37' S/N 51ST PL,13' E/E HALLDALE AVE,4,C.I.,1914,0,20373,SPLIT,1,,,BAD,SANDY LOAM,T.M.MINGO,110-195,6.5,19.5,"CUT IN 4' OF 4"" PIPE. USED 2 MECHANICAL COUPLINGS.",33.9959489,-118.302210160149,MAIN,4/20/11,1848 W. 45TH ST,S/S 45TH ST,209' E/E GRAMERCY PL,4,C.I.,1914,0,20109,SPLIT,1,,,,,M. SPEARS,112-192,3.5,10.5,"REPAIRED SMALL SPLIT ON 4"" C.I. MAIN WITH 4""X12"" CLAMP.",34.00275875,-118.313031560461,MAIN,4/25/11,2355 N. HILLHURST AV,180' SS VERMONT AV,20' EW HILLHURST,4,C.I.,1914,0,19681,ROUND CRACK,1,,,,,MINGO,152-198,6,12,"CONTRACTOR JOB SITE EXCAVATION, AND BACKFILLED.",34.11353445,-118.289673260724,MAIN,5/17/11,900 N GLENDALE BL,20' EW GLENDALE BL,7' SS MONTROSE ST,4,C.I.,1914,0,20057,,1,,,POOR,SHALE,CHESTERTON,138-207,13.5,27,"CUT IN 6' OF 4"" DI PIPE, LIFTED ST APPROX. 22'X 7' PIPE IN POOR CONDITION.",34.07525299,-118.261687260380,MAIN,7/13/11,823 S. MARIPOSA AV.,190' SS 8TH ST,,4,C.I.,1914,0,20143,"RUST HOLE, SPLIT",1,,,,,SOLIS,132-195,,,"DRILL HOLES; EXCAVATE; REMOVE BAD PIPE; INSTALL 4"" D.I. PIPE 2-4"" MECH; BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.05707591,-118.298742660927,MAIN,9/19/11,4419 HUNTINGTON DR S.,,172' N/N FERN PL,6,C.I.,1914,0,19533,SPLIT,1,,,,,SOLIS,142-228,,,"DRILL HOLES; BROKE OUT; EXCAVATE; REMOVE SPLIT; INSTALL 3' OF 6"" D.I. W/ 2-6"" MECH COUPLINGS. BACKFILL & TEMP LEFT SAFE & CLEAN.",34.08214757,-118.189972261196,MAIN,10/10/11,500 WITMER ST,20' EW WITMER ST,18' SS 5TH ST,6,C.I.,1914,0,19600,,1,,,POOR,,CHESTERTON,132-207,,,FOUND 360 DEGREE BLOW OFF UNDERMINED ST. EXPOSING SECOND 360 DEGREE AND BELL AND BELL ON OTHER SIDE CUT IN 14' OF PIPE.,34.05599038,-118.265390161697,MAIN,12/17/11,1026 S OXFORD AV,18' NN CONNECTICUT ST,18' EW OXFORD AV,4,C.I.,1914,0,19928,SPLIT,1,,,,ADOBE,MCCALL,130-192,6,12,WHILE ENERGIZING MAIN AFTER REPAIRS ON LEAK ADDITIONAL LEAK OCCURRED. SHUT MAIN. INVESTIGATED FOUND SPLIT ON BOTTOM. REPLACED SECTION OF MAIN.,34.05186765,-118.307456361696,MAIN,12/17/11,1026 S. OXFORD AV.,9' NN CONNECTICUT ST.,18' EW OXFORD AVE,4,C.I.,1914,0,19928,ROUND CRACK,1,,,,ADOBE,MCCALL,130-192,5.5,11,BROKE OUT ASPHALT & EXCAVATED FOUND ROUND CRACK BELOW POWER TRENCH. PIPE PLACED REPAIR CLAMP OVER LEAK.,34.05183715,-118.307455961698,MAIN,12/17/11,1026 S. OXFORD AV,15'NN CONNECTICUT ST,18' EW OXFORD AVE,4,,1914,0,19928,"ROUND CRACK, RUST HOLE, SPLIT",1,,,,ADOBE,MCCALL,130-192,6,12,"UPON ARRIVAL NOTICED EXCESSIVE STREET DAMAGE. DRILLED HOLES OVER MAIN, LOCATED LEAK BROKE OUT & EXCAVATED FOUND SPLIT, RUST HOLE AND SPLIT ON MAIN. MADE REPAIRS.",34.05185597,-118.307456163605,MAIN,9/13/12,1659 CORTEZ ST,132' EE BELMONT AVE,,4,C.I.,1914,0,19320,,1,,,,,SOLIS,136-207,11.5,23,BLOW OUT. REMOVED 3' OF C.I. PIPE INSTALLED 3' OF D.I. PIPE WITH MECHANICAL COUPLINGS. BACKFILLED. TEMP W/OIL LEFT CLEAN & SAFE.,34.06763991,-118.26264864005,MAIN,11/1/12,1129 BENTON WAY,244' N/N SUNSET BLVD,,6,C.I.,1914,0,19510,"RUST HOLE, SPLIT",1,,,,,SOLIS,140-204,7,14,CORROSION AND SPLIT ON INSERT ON CORP VLV.,34.08124131,-118.26990963965,MAIN,12/28/12,3963 W 7TH ST,S/S 7TH ST,252' EE WILTON PL,6,C.I.,1914,0,19216,ROUND CRACK,1,,,NONE,CLAY,SPEARS,134-192,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.05978965,-118.313403963975,MAIN,12/31/12,3658 HUGHES AV,5' WE HUGHES AV,14' NS CHARNOCK AV,8,C.I.,1914,0,69591,ROUND CRACK,1,,,,,SALDIVAR,122-165,9,36,"SET UP TRAFFIC, DRILLED HOLES, FOUND MAIN LEAK ON A 8"" C.I. MAIN LOCATED ON A CONCRETE SIDEWALK RAMP, MADE REPAIRS, BACKFILL & TEMP OIL, LEFT SAFE & CLEAN.",34.02638541,-118.401071664578,MAIN,2/13/13,3RD & PLYMOUTH BLVD,22' NS 3RD ST,20' EE PLYMOUTH BLVD,40,RIBBOUT,1914,0,19398,RUST HOLE,1,,,,,RODRIGUEZ,136-189,15,75,"ASSISTED WELDER, MOVE PLATES AND EXCAVATED. LEFT JOB SITE SAFE.",34.06889711,-118.322685665363,MAIN,7/21/13,813 S. MARIPOSA AVE.,22' E/W MARIPOSA AVE.,136' S/S W. 8TH ST.,4,C.I.,1914,0,20143,SPLIT,1,,,,,S. HOOVER,132-195,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.05721912,-118.298744364992,MAIN,8/28/13,LA RESERVOIR,LA RESERVOIR,,72,,1914,0,24644,,1,,,,,GOLDBECK,220-141,9.5,29.5,"REPAIR OF SMALL TEAR ON 72"" RIVITED LINE CREW REMOVED PART OF A CONCRETE PEDESTAL TO COMPLETE REPAIR. SMALL LEAK ALSO FIXED ON EAST SIDE OF 72"" LINE",,65850,MAIN,2/25/14,4425 HUNTINGTON DR,15' S/N HUNGTINGTON DR S,77' W/W TOPAZ ST,6,C.I.,1914,0,19533,SPLIT,1,,,,ADOBE,K. LEROY,142-228,7,14,"RUST HOLE WITH SPLIT, CUT IN 3' OF 6"" DI PIPE. 2-6"" DRESSERS",34.08236078,-118.189777767122,MAIN,7/14/14,3442 EAGLE ST,436' EE LORENA ST,20' NS EAGLE ST,4,C.I.,1914,0,19379,SPLIT,1,,,,,LUCERO,124-228,8.5,17,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVTED, MADE REPAIR BY REPLACING 4FT OF 4"" PIPE AND REETAPPING ONE SERVICE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.03264643,-118.196211341662,MAIN,1/6/10,2209 VIRGINIA RD,23 E/W VIRGINIA RD,196 N/N 23RD ST,4,C.I.,1915,0,21480,SPLIT,1,,,,,J JIMENEZ,124-183,6,12,"FOUND SPLIT ON 4"" CI WM W/ 1-1"" SERVICE INVOLVED, REPAIRS COMPLETE",34.03626576,-118.336981541676,MAIN,1/12/10,101 S RIDGEWOOD,W SIDE RIDGEWOOD,26 S/S 1ST ST,4,C.I.,1915,0,22577,,1,,,,C,C,138-192,4,12,"4"" CI MAIN REPAIR. BACKFILL. TEMP. NEED TO PICK UP MUD AND ASPHALT AT THIS LOCATION PICK UP MADE SAFE.",34.07287962,-118.314586141667,MAIN,2/11/10,1327-9 5TH AVE.,W/S 5TH AVE.,280' S/S PICO BL.,12,C.I.,1915,0,21480,,1,,,,C,AUBREY,128-189,9.5,27.5,"12"" C.I. MAIN REPAIR, GATE AND LK SUPV. NOTIFIED. LOCATE, EXCAVATE, REPAIR MADE. BACKFILL AND TEMP. MUD CLEAN-UP.",34.04655565,-118.32252241673,MAIN,2/12/10,1335 CITRUS AVE.,16' E/W CITRUS AVE.,23' N/N HIGMAN AVE.,4,C.I.,1915,0,22133,"SPLIT, RUPTURE",1,,,,,J JIMENEZ,146-183,8,18,"FOUND RUPTURE AND SPLIT ON 4"" C.I. W.M. REPAIRS COMPLETE. BACKFILL, OILED, CLEAN UP.",34.095398,-118.339828341811,MAIN,2/15/10,2935 PALMGROVE,22' E/W PALMGROVE,242' N/N WESTHAVEN,4,C.I.,1915,0,21480,ROUND CRACK,1,,,,,HUGHES,122-180,16,16,"FOUND ROUND CRACK ON 4"" HIGH PRESSURE MAIN. NEED LARGE PICK-UP.",34.02751078,-118.348521541848,MAIN,2/23/10,1225 N CHEROKEE AVE,17' E/W CHEROKEE AVE,270' N/N LEXINGTON AVE,4,C.I.,1915,0,22044,ROUND CRACK,1,,,,CLAY,GONZALES,146-186,15,10,"FOUND ROUND CRACK ON 4"" CI MAIN. USED 4"" X 12"" CLAMP FOR REPAIRS.",34.09339639,-118.335251641627,MAIN,3/22/10,2530 ALSACE AVE,23 E/W ALSACE AVE,85 N/N ADAMS BLVD,4,C.I.,1915,0,21480,RUST HOLE,1,,,,C,R.GONZALES,124-180,5,15,"FOUND LEAK ON 4"" CI MAIN. USED 4""X12"" CLAMP FOR REPAIR.",34.03288073,-118.355047140891,MAIN,5/3/10,1108 WILTON PL,20' E/W WILTON PL,62' N/N SANTA MONICA,16,C.I.,1915,0,21769,,1,,,,,RODRIGUEZ,144-192,7,21,REPLACE CORP VALVE AT MAIN,34.09104082,-118.313589941371,MAIN,6/25/10,680 E. 47TH ST.,20' N/S 47TH ST.,405' E/E AVALON,4,C.I.,1915,0,22794,CLAMP,1,,,FAIR,CALY SAND,ROGERS,112-207,4,8,"SET UP TRAFFIC ON CURB SIDE. EXCAVATED 3'X4', FOUND LEAK, REPAIRED, SHUT MAIN/OPENED MAIN MAIN, LEFT JOB SAFE, CLEANED UP.",34.0006741,-118.263735740958,MAIN,7/3/10,ALSACE & ADAMS,115 N/N LP ADAMS,23 E/W LP ALSACE,,C.I.,1915,0,21480,RUPTURE,1,,,,,J.JIMENEZ,124-180,4.5,13.5,"FOUND RUPTURE ON 4"" C.I. WM, CUT IN 3' D.I. PIPE, REPAIRS COMPLETE, OILED, EXTENSIVE CLEAN UP. JOBSITE SAFE.",34.03295903,-118.355016261301,MAIN,8/5/10,450 W. 76TH ST.,20' N/S 76TH ST.,50' E/E FIGUEROA ST.,6,C.I.,1915,0,21356,JOINT,1,,,,,FLOWERS,100-201,8.5,17,"FOUND LEAK ON THE JOINT OF A 6"" MAIN, MADE REPAIRS BY RE-CAULKING LEAD IN JOINT, MAIN SHALLOW, RUPTURE MAIN WITH STAR DRILL, INSTALLED A CLAMP TO STOP THE LEAK.",33.97075937,-118.282355842545,MAIN,11/9/10,5200 MELROSE AVE,18' N/S MELROSE AVE,25' E/W WILTON PL,20,C.I.,1915,0,21686,JOINT,1,,,,C,R.GONZALES,142-192,12.5,39.5,"CUT IN 3"" OF 20"" DI WITH 2 UNION.",34.08344159,-118.313548442581,MAIN,11/21/10,511 ARDEN,22' E/W  ARDEN,168' N/N  ROSEWOOD,4,C.I.,1915,0,21480,RUPTURE,1,,,,,J.JIMENEZ,140-189,8,16,"FOUND RUPTURE ON 4"" CI WATER MAIN WITH 1-3/4"" SERVICE INVOLVED CUT IN 4'DI AND RETAPPED 1 SERVICE. COMPLETE.",34.079492,-118.326039942596,MAIN,11/26/10,2810 PALM GROVE,22 E/W  PALM GROVE,113 S/S HICKORY,4,C.I.,1915,0,21480,SPLIT,1,,,,ADOBE,RAMIREZ,122-180,6.5,16.5,"REPAIRED 4"" CI MAIN WITH 4""X20"" 360 DEGREE CLAMP. BACKFILLED 5'X2' EXCAVATION. NEEDS SMALL SCOOP OF OIL AND LARGE PICK UP.",34.02963599,-118.346900642651,MAIN,11/29/10,,S. VERMONT AVE,53 NN 2ND ST,6,C.I.,1915,0,21480,"RUST HOLE, SPLIT",1,,,,SHELL,R.MCCALL,138-198,11,22,"UPON ARRIVAL, PARKED VEHICLES, SET UP DELINEATION AND ARROW BOARD, LOCATED MAIN, DRILLED HOLES, PINPOINTED LEAK, BROKE OUT ASPHALT, EXCAVATED AND FOUND RUPTURE AND SPLIT.  REPLACED SECTION OF MAIN. STREET READY FOR TRAFFIC.",34.0706003,-118.291732842691,MAIN,12/30/10,5131 W 21ST ST,15' N/S 21ST ST,23' E/W ALSACE AVE,4,C.I.,1915,0,21480,RUPTURE,1,,,,,J.JIMENEZ,126-180,7.5,15,"FOUND RUPTURE ON 4"" CI WATER MAIN. CUT IN A GATE VALVE DUE TO LINE GATE WAS NOT HOLDING. COMPLETE.",34.03910974,-118.352585342777,MAIN,1/3/11,3757 WILSHIRE BLVD,49 N/N WILSHIRE BLVD,27 E/E OXFORD,4,C.I.,1915,0,21480,,1,,,,,S.HOOVER,134-192,4.5,27,"REPAIRED LEAK ON 4"" CI MAIN. REPAIRED WITH 4"" 360 DEGREE CLAMP. BACKFILLED MADE SAFE. LEAK WAS ON OXFORD 49' NN OF WILSHIRE.",34.06197101,-118.307874543678,MAIN,1/22/11,2607 S. MANSFIELD AV,24' E/W MANSFIELD AVE,39' S/N ADAMS BL,4,C.I.,1915,0,21480,"CLAMP, RUST HOLE, RUPTURE",1,,,,B,MENDEZ,124-180,8,16,,34.03252026,-118.352404161611,MAIN,1/29/11,2243 S. SYCAMORE AV,W/S SYCAMORE AV,73' N/N BANGOR ST,4,C.I.,1915,0,21480,ROUND CRACK,1,,,,,TAPIA,124-180,8,16,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.03629584,-118.352613243694,MAIN,1/31/11,537 N. ARDEN BL,22' E/W ARDEN BL,406' N/N ROSEWOOD,4,C.I.,1915,0,21480,ROUND CRACK,1,,,,C,GONZALES,140-189,6,18,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X 12"" CLAMP FOR REPAIRS.",34.0801436,-118.326042360102,MAIN,3/4/11,1052 LILIAN WAY,22' E/W LILIAN WAY,150' S/S SANTA MONICA BL,4,C.I.,1915,0,21480,SPLIT,1,,,,C,R. GONZALES,144-186,5,15,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP. STREET MAINTENANCE GRINDING STREET.",34.090212,-118.327755960105,MAIN,3/7/11,1078 LILIAN WAY,22' E/W LILIAN WAY,50' S/S SANTA MONICA BL,4,C.I.,1915,0,21480,SPLIT,1,,,,C,R. GONZALES,144-186,3,9,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIR. STREET MAINTENANCE GRINDING STREET.",34.09048623,-118.327756960696,MAIN,3/7/11,1052 LILIAN WAY,22' E/W LILIAN WAY,100' S/S SANTA MONICA BL.,4,C.I.,1915,0,21480,"ROUND CRACK, SPLIT",1,,,,C,GONZALES,144-186,6,18,"FOUND LEAK ON 4"" C.I. MAIN, CUT IN 4' OF 4"" D.I. WITH TWO UNIONS, ALSO FOUND A ROUND CRACK 4' FROM LEAK, USE 4""X12"" CLAMP.",34.09034988,-118.327756460699,MAIN,3/10/11,1054 LILLIAN WAY,W/O LILLIAN WAY,26' N/N ELEANOR AVE.,4,C.I.,1915,0,21480,SPLIT,1,,,,,KELLY,144-186,9.5,19,"REPAIRED SPLIT ON 4"" C.I. WATER MAIN. REPLACED 2' OF OLD PIPE, BACKFILLED AND OILED EXCAVATION. CLEANED UP AREA.",34.08997695,-118.327755161052,MAIN,7/19/11,5013 21ST ST,N/S 21ST ST,145' W/W LA BREA AVE,4,C.I.,1915,0,21480,SPLIT,1,,,,,SPEARS,126-180,8,24,"REPAIRED 4"" C.I. MAIN SPLIT WITH 4""X 20"" 360 DEGREE CLAMP.",34.03864454,-118.349035461069,MAIN,7/28/11,626 N. LUCERNE BL,,286' N/N CLINTON,4,C.I.,1915,0,21480,SPLIT,1,,,,,KIRKWOOD,142-189,9,18,,34.08254277,-118.324890961911,MAIN,9/12/11,2303 S. ALSACE,23' E/W ALSACE,12' N/S BANGOR,4,C.I.,1915,0,21480,RUST HOLE,1,,,,,E. ALVAREZ,124-180,8,24,SET UP TRAFFIC. LOCATED LEAK. BROKE OUT CONCRETE STREET. MADE REPAIR. SLURRY WAS USED FOR BACKFILL. CLEANED UP. LEFT JOB SAFE.,34.03624776,-118.353716861200,MAIN,10/17/11,1000 SANTA MONICA BL,MANZANITA,1' N/N SANTA MONICA BL,4,C.I.,1915,0,22151,RUST HOLE,1,,,,ADOBE,MCCALL,146-201,9,17,"UPON ARRIVAL SET UP TRAFFIC DELINEATION. DRILLED HOLES OVER MAIN, PINPOINTED LEAK BROKE OUT & EXCAVATED, FOUND HOLE IN MAIN NEXT TO CORPORATION VALVE. CUT OUT AND REPLACED SECTION OF PIPE.",34.09238354,-118.28146861796,MAIN,10/19/11,3800 PICO BL,17' EW 5TH AV,5' NS PICO BL,12,STEEL,1915,0,21480,SPLIT,1,,,BAD,B,GONZALES,128-189,15.5,31.5,"CALLED CUT AT AT 9:30 PM 10-18-11 HELPED WELDER & INSTALL 14' OF 12"" STL MAIN WORKED UNTIL 1:30 PM 10-19-11",34.04735332,-118.322524361207,MAIN,10/22/11,4028 SANTA MONICA,15' N/S SANTA MONICA,300' W/W SANBORN,4,C.I.,1915,0,22151,RUPTURE,1,,,POOR,B,CHESTERTON,146-201,,,"FOUND RUPTURE ON 4"" CI CUT IN 3' PIPE W/ 1-RETAP",34.09225878,-118.281656162084,MAIN,11/3/11,2110 ALSACE AV,23' E/W ALSACE AV,142' S/S 21ST ST,4,C.I.,1915,0,21480,RUST HOLE,1,,,,,ALVAREZ,126-180,2,6,THE OLD CORP WAS AN INSERT AND BLEW OUT.,34.03869948,-118.352747562087,MAIN,11/4/11,326 S THIRD ST,W OF VAN NESS AVE,326' SS THIRD ST,4,C.I.,1915,0,21480,SPLIT,1,,,,,KELLY,136-192,8,16,"INVESTIGATED, PINPOINTED 5"" SPLIT ON 4"" CI MAIN USED (1) 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.0679474,-118.315190462090,MAIN,11/4/11,2110 ALSACE AVE,23' E/W ALSACE AVE,189' S/S 21ST ST,4,C.I.,1915,0,21480,RUST HOLE,1,,,,CLAY,FIERROZ,126-180,1,6,"MADE REPAIR ON 4"" MAIN. HAD TO SHUT OFF THE MAIN CALL IT INTO THE DISTRICT.",34.03857425,-118.35279762101,MAIN,11/8/11,2214 ALSACE AV,23' E/W ALSACE AV,351' N/N BANGOR ST,4,C.I.,1915,0,21480,OLD CORP VALVE,1,,,,,FIERROZ,124-180,3,9,OLD ABANDON CORP VALVE BLEW OUT. HAD TO PINCH DOWN THE MAIN TO MAKE THE REPAIR.,34.03729465,-118.353302962105,MAIN,11/9/11,2946 RIMPAU BL,W/S RIMPAU BL,392' N/N JEFFERSON BL,4,C.I.,1915,0,21480,SPLIT,1,,,,CLAY,SPEARS,122-180,4,8,"CUT IN 3' OF 4"" D.I. PIPE.",34.0266411,-118.351688362103,MAIN,11/9/11,2239 ALSACE AV,23' E/W ALSACE AV,119' N/N BANGOR ST,4,C.I.,1915,0,21480,RUST HOLE,1,,,,,ALVAREZ,124-180,2,6,"HAD TO INSTALL A REPAIR CLAMP. HAD TO SHUT DOWN THE 4"" CI MAIN TO MAKE THE REPAIR.",34.03668221,-118.35354562590,MAIN,12/5/11,2407 ALSACE AV,23' E/W ALSACE AVE,354' S/S BANGOR ST,4,C.I.,1915,0,21480,"RUST HOLE, SPLIT",1,,,,ADOBE,BARRAGAN,124-180,3,15,"THE OLD MAIN BLEW A HOLE ON TOP OF THE MAIN CUT IN 18"" OF 4"" DI PIPE",34.03529449,-118.354093462651,MAIN,12/19/11,1903 LONGWOOD AVE,19' EW LONGWOOD AVE,39' SS WASHINGTON BLVD,4,C.I.,1915,0,21480,SPLIT,1,,,THICK,SANDY LOAM,SCHWEINBOLD,126-183,9,17,"REPLACED 3' OF SPLIT CI WATER MAIN WITH 4"" DI PIPE. FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03969571,-118.34555961994,MAIN,1/3/12,351 S. SERRANO AVE,82' NN 4TH ST,,4,C.I.,1915,0,21480,ROUND CRACK,1,,,,,SOLIS,136-195,,,DRILL HOLES; PIN POINT; EXCAVATE; DUG OUT; MADE REPAIRS BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.,34.0674877,-118.306653662724,MAIN,1/3/12,2663 CLOVERDALE AVE,22' EW CLOVERDALE AVE,122' NN WESTHAVEN ST,4,C.I.,1915,0,21480,ROUND CRACK,1,,,THICK,CLAYISH LOAM,SCHWEINBOLD,122-177,9,26,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03075502,-118.358101762824,MAIN,2/8/12,521 WILTON PL,211' SS CLINTON ST,20' EW WILTON PL,20,C.I.,1915,0,21696,,1,,,,C,GONZALES,140-192,11.5,46,"FOUND OLD D.C.I. LEAK ON 20"" C.I. MAIN CUT OUT D.C.I. CLAMP USED 20""X 12"" CLAMP.",34.08097614,-118.313549862197,MAIN,4/2/12,1161 ORME AV,,217' NN 8TH ST,6,C.I.,1915,0,21623,"RUST HOLE, SPLIT",1,,,,,SOLIS,122-222,,,DRILL HOLE