S; EXCAVATE; FOUND SPLIT ON PIPE AND RUST HOLES; REPAIR; BACKFILL AND OIL W/TEMP. LEFT SAFE & CLEAN.,34.02706731,-118.215456663129,MAIN,5/4/12,637 N LUCERNE BL,W/S LUCERNE BL,237' S/S MELROSE AVE,4,C.I.,1915,0,21480,SPLIT,1,,,NONE,CLAY,SPEARS,142-189,4,8,"REPAIRED LEAK ON 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.0827502,-118.324891663132,MAIN,5/8/12,533 S IRVING BL,W IRVING BL,256' NN 6TH ST,4,C.I.,1915,0,21480,,1,,,,ADOBE,NAVAR,134-189,8,16,"INSTALLED 4""X 8"" AND 4""X 8""X 1"" 360 REPAIR CLAMP. REFIT 1"" SERVICE BACKFILL, NEEDS ENOUGH OIL FOR 3'X 4 LEFT SAFE WITH CONES AND BARRICADE. NEEDS LARGE PICK UP.",34.06432809,-118.318532163041,MAIN,6/10/12,585 ARDEN BLVD,21' E/W ARDEN BLVD,93' S/S CLINTON ST,4,C.I.,1915,0,21480,RUST HOLE,1,,,,C,R.GONZALES,140-189,5.5,16.5,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIR.",34.08133028,-118.326046763463,MAIN,8/13/12,647 N LUCERNE BL,W/S LUCERNE BL,131' S/S MELROSE AVE,4,C.I.,1915,0,21480,SPLIT,1,,,NONE,CLAY,SPEARS,142-189,6,18,"CUT IN 4""X 18"" D.I. NIPPLE TO REPAIR MAIN LEAK.",34.08305596,-118.324892663554,MAIN,9/25/12,5725 CAMERFORD AVE,N/S CAMERFORD AVE,233' WW GOWER ST,4,C.I.,1915,0,21480,COUPLING,1,,,NONE,CLAY,SPEARS,142-189,7,21,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.08442255,-118.323113764061,MAIN,11/12/12,1209 CHEROKEE AVE,17' E/W CHEROKEE AVE,97' N/N LEXINGTON AVE,4,C.I.,1915,0,22044,SPLIT,1,,,N/A,B,SMITH,146-186,4,6,"LOCATE LEAK, PINCH DOWN MAIN - 3 G.V. DIG OUT, INSTALL CLAMP, REFIT 3/4"" SERVICE, FLUSH MAIN, SITE LEFT SAFE. W281 TO BACKFILL DAY SHIFT.",34.09292047,-118.335248863945,MAIN,12/13/12,2525 ALSACE AVE,W/S ALSACE AVE,80' NN ADAMS BL,4,C.I.,1915,0,21480,RUST HOLE,1,,,NONE,CLAY,SPEARS,124-180,7,21,"CUT IN 4""X 18"" D.I. NIPPLE TO MAKE REPAIRS.",34.03284739,-118.355060364128,MAIN,1/7/13,2958 ARLINGTON AVE,20' E/W ARLINGTON AVE,15' N/S 29TH PL,12,STEEL,1915,0,21480,RUST HOLE,1,,,,FILL,FIERROZ,122-189,12.5,62.5,"WE MADE A REPAIR ON 12"" STL MAIN. INSTALLED SERV SADDLE OD ON PIPE IS 12.07 OD",34.02816498,-118.317684164557,MAIN,2/1/13,521 N WILTON PL,20' EW N WILRON PL,208' NN MAPLEWOOD AVE,20,C.I.,1915,0,21696,CLAMP,1,,,FAIR,CLAY,ALVAREZ,140-192,9.5,57,"THE CREW INVESTIGATED, LOCATED AND REPAIRED LEAK ON 20"" C.I. MAIN. THE CREW REPLACED DAMAGED AND LEAKING 360 DEGREE REPAIR CLAMP. THE CREW  BACKFILLED, TEMPED, CLEANED UP AND LEFT THE JOBSITE SAFE.",34.0809691,-118.313549864576,MAIN,2/12/13,2229 S SYCAMORE AVE,175' NN BANGOR ST,23' EW SYCAMORE AVE,4,C.I.,1915,0,21480,RUST HOLE,1,,,,C,GONZALES,124-180,4,12,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 20"" CLAMP FOR REPAIR.",34.03656241,-118.352507964301,MAIN,3/25/13,939 VALENCIA ST,213' N/N OLYMPIC BLVD,70' E/W VALENCIA ST,6,,1915,0,22931,,1,,,,,CHESTERTON,130-204,3,15,THE TWO INCH CORP. BLEW OUT OF THE OLD MAIN. WE MADE THE REPAIR WITH A 360 DEGREE REPAIR CLAMP.,34.04903921,-118.272018765045,MAIN,5/7/13,925 N. CURSON AVE.,20' E/W CURSON AVE.,258' N/N WILLOUGHBY AVE.,4,C.I.,1915,0,22044,RUST HOLE,1,,,NONE,CLAY,M. SPEARS,144-180,8,24,"REPAIRED 4"" C.I. MAIN LEAK WITH 4"" X 12"" 360 DEGREE CLAMP.",,65206,MAIN,6/7/13,1616 W. 58TH ST.,21' N/S W. 58TH ST.,172' W/W DENKER,4,C.I.,1915,0,22635,SPLIT,1,,,,,S. HOOVER,108-195,3,9,"REPAIRED LEAK ON 4"" C.I. MAIN. BACKFILLING , TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. STREET MAINT. PAVING 6-10-13.",33.98968647,-118.305134465207,MAIN,6/7/13,1637 W. 58 TH ST.,21' N/S W. 58TH ST.,364 W/W DENKER AVE.,4,C.I.,1915,0,22635,SPLIT,1,,,,,S. HOOVER,108-195,4,11,"REPAIRED LEAK ON 4"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLAMP, LEFT SITE SAFE. STREET MAINT. PAVING 6-10-13.",33.98968785,-118.305759765392,MAIN,8/6/13,552 PLYMOUTH BLVD,32' EW PLYMOUTH BLVD,56' NN 6TH ST,4,C.I.,1915,0,21480,CLAMP,1,,,MED,SAND,SCHWEINBOLD,134-189,6,18,"REPLACED OLD LEAKING CLAMP WITH PLUG IN TAP HOLE. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06388201,-118.322892866409,MAIN,10/22/13,SPEEDWAY/ N VENICE BLVD,10' SN N VENICE BLVD,90' WW SPEEDWAY,4,C.I.,1915,0,68729,RUST HOLE,1,,,,,BARRAGAN,106-144,9,26,"DRILLED HOLES TO FIND LEAK, BROKE OUT DUG DOWN TO LEAK REPAIRED WITH A 4"" 360 DEGREE REPAIR CLAMP.",33.98431855,-118.471329966631,MAIN,12/12/13,2135 SYCAMORE AVE,23' EW SYCAMORE AVE,338' SS 21ST ST,4,C.I.,1915,0,21480,,1,,,,CLAY,SPEARS,126-180,5,12.5,"CUT IN 2' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN LEAK.",34.03804902,-118.351920266642,MAIN,12/15/13,2244 S SYCAMORE AVE,23' EW SYCAMORE AVE,61' NN BANGOR ST,4,C.I.,1915,0,21480,,1,,,,,SPEARS,124-180,3,6,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.03623895,-118.352635766641,MAIN,12/15/13,2240 S SYCAMORE AVE,23' EW SYCAMORE AVE,122' NN BANGOR ST,4,C.I.,1915,0,21480,RUST HOLE,1,,,NONE,CLAY,SPEARS,124-180,8,16,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.03641889,-118.352564666537,MAIN,3/3/14,MCFARLAND AVE,15' EW MCFARLAND AVE,80' NS ANAHEIM ST,6,C.I.,1915,0,21351,SPLIT,1,,,RUSTY,SANDY,DE LA CRUZ,032-210,8,16,"SET UP CONTROL, LOCATED LEAK, BROKE OUT ASPHALT & EXCAVATED, FOUND SPLIT (9"" LONG), INSTALLED6""X 12"" - 360 DEGREE CLAMP & STOPPED LEAK, BACKFILLED * OILED, CLEANED UP, PICKED UP TRAFFIC & LEFT SITE SAFE.",33.78060243,-118.252562267007,MAIN,3/28/14,424 S WINDSOR,33' EW WINDSOR,254' SS 4TH STREET,4,C.I.,1915,0,21480,SPLIT,1,,,,ADOBE,WASHINGTON,136-189,6,12,"FOUND SMALL SPLIT - INSTALLED 4""X 12"" 360 DEGREE CLAMP. BACKFILLED/ OILED 4'X 2' EXCAVATION, NEED MODERATE SIZE PICK UP ONLY.",34.06634495,-118.321446266773,MAIN,6/15/14,1505 MYRA AVE.,21' E/W MYRA AVE.,22' N/N SUNSET DR.,6,C.I.,1915,0,22359,RUPTURE,1,,,,,J. UNGSON,148-201,10.5,35.5,"FOUND A RUPTURE ON THE TOP OF PIPE. CUT IN 5' OF NEW 6"" D.I. PIPE, BACKFILLED, TEMP OIL, LEFT STE CLEAN AND SAFE.",34.0983453,-118.280676667129,MAIN,7/17/14,5310 YORK BLVD,28' EE AVE 53,38' SN YORK BLVD,6,C.I.,1915,0,22100,RUPTURE,1,,,,,HOOVER,156-225,11.5,23,"RPAIRED LEAK ON 6"" CI MAIN, BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE!",34.12025109,-118.200315867130,MAIN,7/18/14,1462 GLENDALE BLVD,22' WE GLENDALE BLVD,125' SS SCOTT AVE,6,C.I.,1915,0,45208,,1,,,B,C,CONANT,140-207,8,16,"LOCATE LEAK ON 6"" MAIN. MADE REPAIR USING",34.08135063,-118.259943341971,MAIN,1/19/10,4200 W. MELROSE BL,7' N/S MELROSE AVE,26' E/W BERENDO ST,6,C.I.,1916,0,23348,SPLIT,1,,,,,SOLIS,142-198,,,"REMOVE 7' OF 6"" C.I. / INSTALL 7' OF 6"" D.I.",34.08351998,-118.294081843026,MAIN,3/3/10,2683 MOSS AVE.,20' E/W MOSS AVE.,376' N/N EAGLE ROCK,6,C.I.,1916,0,23809,SPLIT,1,,,,CLAY,CHESTERTON,152-213,,,"SMALL SPLIT BY CORP. AND OLD DISCONNECT CORP NEXT TO IT. CUT IN 24"" D.I. PIPE AND NEW SADDLE AND CORP.",34.11136403,-118.238080641429,MAIN,7/17/10,MALTMAN AVE.,,28' N/N BELLEVUE,6,C.I.,1916,0,23011,SPLIT,1,,,,,MCCALL,140-201,11,22,"ARRIVED ON JOB SITE, SET UP TRAFFIC DELINIATION, DRILLED HOLES OVER MAIN AND PINPOINTED LEAK. BROKE OUT CONCRETE STREET, EXCAVATED, FOUND SPLIT ON BOTTOM OF MAIN, REPLACED SECTION OF PIPE.",34.08032291,-118.283140641450,MAIN,7/24/10,MONTEREY RD.,,9' W/E BRUNSWICK AVE.,12,C.I.,1916,0,23518,,1,,,,,HOOVER,152-234,17,77,"12"" C.I. MAIN BROKE. MADE REPAIRS, INSTALLED 15' OF D.I.. BACKFILLED, MADE SAFE. WATER MAIN IS LOCATED IN S. PASADENA IN RIGHT OF WAY.",34.10968552,-118.176256942773,MAIN,1/1/11,4543 WILLOW BROOK AVE,,275' E/E VERMONT AVE,4,C.I.,1916,0,23872,"ROUND CRACK, RUST HOLE",1,,,,ADOBE,R.MCCALL,144-198,12,24,CALLED OUT TO REPAIR MAIN BREAK. SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK. BROKE OUT CONCRETE. EXCAVATED. FOUND ROUND CREACK WITH SMALL HOLE. PLACED REPAIR CLAMP OVER LEAK.,34.08972049,-118.290657442901,MAIN,1/27/11,3420 BELLEVUE AVE,27' N/N BELLEVUE AVE,75' E/E TULAROSA DR,6,C.I.,1916,0,23011,,1,,,,,JOSE ARIAS,140-201,4,12,"3/4 SERVICE HIT AND DAMAGED AT MAIN, SERVICE NOT ACTIVE. INSTALLED 6""X12"" REPAIR CLAMP. ALSO FOR 3429 BELLEVUE AV.",34.0795126,-118.281880143481,MAIN,2/28/11,621 MALTMAN AVE,,266' N/N BELLEVUE AVE,6,C.I.,1916,0,23011,BLOW OUT,1,,,,,JOSE ARIAS,140-201,9,36,"INVESTIGATED, FOUND EXISTING 6"" CAST IRON MAIN HAD BLOWN OUT. CUT OUT 6' OF CAST IRON MAIN. INSTALLED 6' OF 6"" DUCTILE IRON AND 2 MECHANICAL COUPLINGS.",34.08090198,-118.282775243501,MAIN,3/18/11,617 MALTMAN AVE,9' E/W MALTMAN AVE,169' N/N BELLVUE AVE,6,C.I.,1916,0,23011,RUST HOLE,1,,,,,CARL TRICE,140-201,3,9,"FOUND MAIN LEAK WHILE EXCAVATING FOR A SERVICE CHANGE OVER TO NEW MAIN. COMPLETED EXCAVATION, REMOVED SERVICE SADDLE, INSTALLED 6""X6"" REPAIR TO STOP LEAK.",34.08066597,-118.282924160719,MAIN,5/3/11,3727 RANDOLPH AVE,23' E/W RANDOLPH AVE,260' N/N EDISON,,C.I.,1916,0,23988,,1,,,BAD,,PRECIADO,144-231,6,12,"FOUND 8"" SPLIT AT BOTTOM AT 4"" MAIN INSTALLED 1-360 DEGREE CLAMP. MAIN WILL BE TAKEN OUT OF SERVICE SOON.",34.08942557,-118.180603860722,MAIN,5/8/11,4760 MELROSE AV,16' SN MELROSE AV,17' EW HARVARD,6,C.I.,1916,0,23337,ROUND CRACK,1,,,,,CHESTERTON,142-195,8,16,"FOUND ROUND CRACK ON 6"" CI MAIN",34.083584,-118.30397360199,MAIN,6/16/11,3711 N. LOCKE AVE,18' W/W LOCKE AVE,141' N/N EDISON ST,4,C.I.,1916,0,23988,"RUST HOLE, INSERT",1,,,,CLAY,A. COLOMO,144-231,3,12,"BLOWN OUT INSERT ON OLD 4"" C.I. MAIN. WE SHUT OFF MAIN WHEN PLUG DID NOT HOLD AND INSTALLED 360 DEGREE CLAMP.",34.08878328,-118.179554461699,MAIN,12/18/11,3438 E 5TH ST,392-395 E/E LORENA ST,25' N/S 5TH ST,4,C.I.,1916,0,23658,"RUST HOLE, SPLIT",1,,,POOR,,CHESTERTON,124-228,8,16,LOCATED SM HOLE W/ SPLIT ON BOTTOM - CUT IN 3' PIPE - PIPE NEVER BEEN C/L - VERY POOR CONDITION INTERNAL/EXTERNAL VERY LOW PRESSURE AREA.,34.03182573,-118.196753261874,MAIN,2/16/12,963 HARVARD BLVD,165' SS ROMAINE ST,15' EW HARVARD BLVD,4,C.I.,1916,0,29301,ROUND CRACK,1,,,,DG / CLAY,HOOVER,144-195,,,"REPAIRED LEAK ON 4"" CI MAIN. INSTALLED 4X 8 360 DEGREE REPAIR CLAMP BACKFILLED CLEAN UP SITE SAFE. NOTE B.O.S.S. HAD STREET UNDER CONSTRUCTION.",34.08797785,-118.304043262289,MAIN,5/26/12,3304 MARGUERITE ST,1' S/S AVE 33,20' W/E MARGUERITE ST,6,C.I.,1916,0,23809,SPLIT,1,,,,,HOOVER,154-213,,,"REPAIRED SPLIT ON 6"" CI MAIN. REPLACED 7' OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.11580396,-118.240442363837,MAIN,10/24/12,100 N BEAUDRY AVE,19' N/S MIGNONETTE ST,30' W/E BEAUDRY AVE,8,C.I.,1916,0,23645,SPLIT,1,,,,,HOOVER,134-210,16,117.5,"REPAIRED 8"" CI MAIN. REPLACED 8' OF 8"" CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. EXTENSIVE STREET DAMAGE.",34.06037209,-118.253426964006,MAIN,11/5/12,1263 N MARIPOSA AV,35' S/S FOUNTAIN AV,,4,C.I.,1916,0,23860,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-195,12,24,"FOUND LEAK / BROKE OUT / REMOVE BAD PIECE / INSTALL 3'-0"" AND MECH COUPLINGS BACKFILL & TEMP LEFT SAFE & CLEAN.",34.09507161,-118.299451863906,MAIN,12/31/12,2637 RIVERSIDE TER,20' EW RIVERSIDE TER,30' NN GLENEDEN ST,4,C.I.,1916,0,23506,RUST HOLE,1,,,,CLAY,PRECIADO,148-210,6.5,19.5,"FOUND RUST HOLE ON SIDE OF 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP 4""X 20"" BACKFILLED.",,64364,MAIN,2/2/13,6417 N FIGUEROA ST,,174' N/N HAMLET,6,C.I.,1916,0,23594,ROUND CRACK,1,,,,,SOLIS,154-231,8,16,BROKE OUT; EXCAVATE; REPAIR; BACKFILL; TEMP W/ OIL. LEFT SAFE & CLEAN.,34.11841097,-118.183588164590,MAIN,2/27/13,6240 LEXINGTON AVE,120' EE VINE ST,17' NN LEXINGTON AVE,4,C.I.,1916,0,23370,SPLIT,1,,,POOR,CLAY,NUNEZ,146-189,6,24,"THE CREW DUG DOWN AND FOUND A 5 FOOT SPLIT. THEY CUT IT OUT AND REPAIRED IT WITH 5' DI AND TWO MECHANICALS - BACKFILLED, TEMP OILED, MADE SAFE, READY FOR PAVING.",34.09251826,-118.326049965202,MAIN,6/3/13,3816 TAMPICO AVE.,18' E/W TAMPICO AVE.,185' N/N HUNTINGTON DR.,10,C.I.,1916,0,23973,,1,,,,,T. GIBBS,144-234,2,8,"DAMAGED ABANDONED CORD. VALVE ON 10"" C.I. MAIN. REPAIRED WITH REDWOOD PLUG. SERVICE SADDLE AND BRASS MUELLER PLUG. CLEANED UP, BACKFILLED, AND LEFT JOB SITE CLEAN AND SAFE.",34.08915233,-118.173186465365,MAIN,7/23/13,2824 FOLSOM ST.,15' N/S FOLSOM ST.,208' W/W EVERGREEN AVE.,4,C.I.,1916,0,23184,SPLIT,1,,,,,J. UNGSON,128-225,8,16,"FOUND A RUPTURE & SPLIT @ BOTTOM OF 4"" C.I. MAIN; CUT IN 3' OF NEW 4"" D.I. PIPLE; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE CLEAN & SAFE!",34.04543667,-118.200126665835,MAIN,8/20/13,2500 RIVERSIDE TER,37' EE INDIA ST,RIVERSIDE TER,4,C.I.,1916,0,23506,SPLIT,1,,,,,HOOVER,148-210,11.5,23,"REPAIRED LEAK ON 4"" CI MAIN. MAIN WAS 8 FT. DEEP. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.10279549,-118.252567267274,MAIN,11/4/13,ARROYO VERDE RD,80' SS PASADENA AVE,ON RIGHT A WAY,12,C.I.,1916,0,23518,JOINT,1,,,,,SOLIS,152-234,9,18,"CLEAN FACE OF BELL; REMOVE OVER POUR OF CONCRETE. INSTALL 12"" BELL CLAMP TO STOP LEAK AT JOINT.",34.11214073,-118.176133143023,MAIN,3/1/10,4916 NOVGOROD ST.,18' N/S NOVGOROD ST.,149' E/E SERENO AVE.,10,C.I.,1917,0,25027,BAILS,1,,,GOOD,CLAY,CHESTERTON,144-234,,,FOUND OLD D.C.I. CLAMP WITH RUSTED BAILS. REMOVED AND PUT 360 REPAIR CLAMP.,34.08885904,-118.177543260245,MAIN,5/15/11,VICTORY BLVD/DE SOTO AVE,6' S/CL VICTORY BLVD,16' E/CL DE SOTO AVE,39,STEEL,1917,0,24298,RUST HOLE,1,,,POOR,CLAY,LAROCHELLE,180-108,7.5,45,"INSTALLED LARGE SCREW PIN INTO 39"" STEEL MAIN. LEAK WAS UNDER STEEL PLATE 8'X 10'",34.18839661,-118.588397260919,MAIN,9/15/11,5331 N. HUNTINGTON DR,14' WE HUNTINGTON DR,615 NN BARRETT RD,8,C.I.,1917,0,25024,SERVICE SADDLE,1,,,,,MATCHIE,144-237,2,6,CONTRACTOR PULLED CORP OUT OF WATER MAIN USA# A 12450306-01,34.09109256,-118.164641561999,MAIN,1/8/12,5331 N. HUNTINGTON DR,622' WW STILLWELL AVE,14' SN N. HUNTINGTON DR,8,C.I.,1917,0,25024,SPLIT,1,,,,,HOOVER,144-237,,,"REPAIRED LEAK ON A 8"" CI PIPE. REPLACED 7' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.09100275,-118.164773562766,MAIN,1/18/12,5923 FRANKLIN AVE,23' NS FRANKLIN AVE,147' EE TAMARIND AVE,8,C.I.,1917,0,25014,ROUND CRACK,1,,,THICK,SANDY ROCKS,SCHWEINBOLD,150-189,7,20,"REPAIRED 8"" CI WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10520594,-118.318924162322,MAIN,5/16/12,7663 HOLLYWOOD WY,W/C HOLLYWOOD WY,S/C KESWICK ST,12,STEEL,1917,0,24482,,1,,,BAD,SANDY,GARCIA,188-180,,,"FOUND LEAK ON 12"" STL. MAIN, MADE REPAIRS. FLUSHED MANI. BACKFILLED & CLEANED-UP AREA. INSTALLED #2 ANODES & PROTECTIVE COATING.",34.21028999,-118.348640362395,MAIN,6/25/12,1403 ANGELUS AVE,507' NN RESERVIOR ST,22' EW ANGELUS AVE,4,C.I.,1917,0,25181,SPLIT,1,,,,,UNGSON,142-204,8,16,"BROKE OUT / EXCAVATED; FOUND SMALL SPLIT @ BOTTOM OF 4"" C.I. MAIN INSTALLED (1) - 4""X 12"" 360-REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; SITE SAFE!",34.08373124,-118.269568663610,MAIN,9/17/12,1732 KENT ST,248' EE BONNIE BRAE,15' NS KENT ST,4,C.I.,1917,0,25183,ROUND CRACK,1,,,,,HOOVER,138-207,8,16,"REPAIRED LEAK ON A 4"" CI MAIN INSTALLED 4X 8 REPAIR CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.07350038,-118.26275964244,MAIN,1/23/13,951 S CALZONA ST,22' E/W CALZONZ ST,370' S/S WHITTIER BLVD,6,C.I.,1917,0,25010,CLAMP,1,,,,,MINGO,120-228,10.5,21,"ABANDON D.C.I. SERVICE SADDLE LEAKING, REMOVED MADE REPAIR EXCAVATION BY HAND.",34.02335849,-118.193813664847,MAIN,2/5/13,7676 SANCOLA AVE,10' ECL SANCOLA AVE.,344' NCL SAN FERNANDO RD.,12,STEEL,1917,0,24482,RUST HOLE,1,,,TAR FAIR,SANDY ROCKY,CRUZ,188-180,9,22,"INSTALLED SCREW PIN ON STL 12"" MAIN. BACKFILLED EXCAVATION AND TEMP ASPHALTED PICKED UP TRAFFIC LEFT JOB SAFE.",34.21037915,-118.354149566978,MAIN,1/17/14,5947 W SUNSET BLVD,31' SN SUNSET BLVD,6' EE GORDON,30,STEEL,1917,0,25394,RUST HOLE,1,,,,SLURRY,CASTRUITA,148-189,8,48,"LOCATED LEAK, BROKE OUT AND EXCAVATED 4X 3 FOUND CRACK/ HOLE @ GATE VALVE ON CI LATERAL GATE IS LEADED ON TO 30"" STEEL MAIN, WITH NO RESTRAINTS. SET 8X 10 STL. PLATE OVER EXCAVATION W/ STOPS AND OIL TEMP. LEFT JOB SAFE.",,67050,MAIN,7/1/14,16461 SHERMAN WAY,225' NCL SHERMAN WAY,10' WCL HAVENHURST AVE,36,STEEL,1917,0,24135,,1,,,,,HARDY,184-138,11.5,45,"FOUND SMALL SPLIT APPX 1"" ON 36"" STEEL RIVET MAIN 12""X 12"" STEEL PLATE WELD FOR REPAIRS.",34.20177043,-118.492425741407,MAIN,8/7/10,510 S VERMONT AVE,,40 SS 5TH ST,30,C.I.,1918,0,48574,,1,,,,,R.MCCALL,136-198,9.5,18.5,"CALLED FROM HOME TO RESPOND TO HIT SERVICE OFF OF 30"" MAIN, BROKE OUT AND EXCAVATED AROUND MAIN. PLACED SERVICE SADDLE WITH MULLER PLUG.",34.06520428,-118.291569440857,MAIN,8/29/10,972 EL CENTRO,W EL CENTRO,70' S/S ROMAINE ST.,4,,1918,0,25728,SPLIT,1,,,BAD,ADOBE,WASHINGTON,144-189,9.5,28.5,"CUT IN 5' OF 4"" D.I. PLUS CPLGS. BROKE OUT LARGE VOID UNDER CONCRTE, VERY LARGE CLEAN UP OF MUD ON STREET, NEEDS LARGE SCOOP OF OIL AND LARGE PICK UP.",34.08865574,-118.324464942787,MAIN,1/8/11,788 MONTECITO,15 NS MONTECITO,836 EE SINOVA,6,C.I.,1918,0,65543,JOINT,1,,,,,H.ROGERS,144-225,8.5,17,"SET UP TRAFFIC. INVESTIGATED 6"" WATER MAIN LEAK. FOUND LEAD JOINT LEAK. REPAIRED. PUT BACK IN SERVICE. CLEANED UP. LEFT SAFE. STREET GRINDING NO NEED TO PAVE.",34.09097623,-118.199798862019,MAIN,1/21/12,1116 N. BATES AVE,57' S/S EFFIE ST,17' E/W BATES AVE,4,C.I.,1918,0,25657,,1,,,,CLAY,HOOVER,146-201,7.5,20.5,"REPAIRED 4"" CI MAIN LEAK. REPLACED 3' OF CI WITH DI BACKFILLED, TEMP ASPHALT, CLEANED UP LEFT SITE SAFE.",34.09515189,-118.28217141257,MAIN,9/19/10,6900 SANTA MONICA BL.,,10' W/W MANSFIELD,6,C.I.,1919,0,26242,BLOWOUT,1,,,,,KIRKWOOD,144-183,15,29,,34.0906504,-118.340569161763,MAIN,10/7/10,INTERSECTION OF FOOTHILL X MORGAN HILL DR,4' W/E TAFT AV,7' N/S FOOTHILL DR,4,C.I.,1919,0,21480,RUPTURE,1,,,,,JIMENEZ,150-192,6,18,"FOUND RUPTURE 4"" CI WM, REPAIRS COMPLETE. NO PAVING NEEDED STREET MAINTENANCE WILL RENEW STREET.",34.10734384,-118.314660961041,MAIN,7/9/11,6920 W. SANTA MONICA BL,20' N/S SANTA MONICA BL,105' E/E ORANGE DR,6,C.I.,1919,0,26242,SPLIT,1,,,,B,SMITH,144-183,8,24,"LOCATE LEAK, DUG OUT, CUT IN 4' WITH COUPLINGS. JOB DELAYED FOR U.S.A. LOCATORS. W285 CREW BACKFILLED.",34.09064898,-118.341150464121,MAIN,1/4/13,ARLINGTON AVE,20' E/W ARLINGTON AVE,5' S/S 29TH PLACE,12,C.I.,1919,0,21480,,1,,,,,FIERROZ,122-189,8,40,"WE LOCATED 12"" CI MAIN. SOUNDED SERVICES AND MAIN WE HAD TO DIVERT TRAFFIC AROUND US AND WORK AREA.",34.02812857,-118.317683964245,MAIN,1/23/13,5528 BUCHANAN ST,1' W/W AVE 56,,4,C.I.,1919,0,26544,ROUND CRACK,1,,,,,SOLIS,154-228,8,16,"BROKE OUT; EXCAVATE; EXPOSE; ROUND CRACK, USED A 360 DEGREE REPAIR CLAMP. BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.",34.11836386,-118.197069564567,MAIN,2/6/13,6840 SANTA MONICA BLVD,20' N/S SANTA MONICA BLVD,50' E/E MANSFIELD AVE,6,C.I.,1919,0,26242,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-183,5,12,"REPAIRED 6"" C.I. MAIN BLOW OUT WITH 6""X 12"" 360 DEGREE CLAMP. TBID# 1307783",34.09065139,-118.340177564581,MAIN,2/18/13,6838 SANTA MONICA BLVD,30' E/E MANSFIELD AVE,30' N/S SANTA MONICA BLVD,6,C.I.,1919,0,26242,RUPTURE,1,,,,C,GONZALES,144-183,11,44.5,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 3' FO 6"" D.I. WITH TWO UNIONS",34.09065123,-118.34024464741,MAIN,3/11/13,6902 SANTA MONICA BLVD,20' N/S SANTA MONICA BLVD,35' W/W MANSFIELD,6,C.I.,1919,0,26242,,1,,,,,SPEARS,144-183,12,42,"SET UP TRAFFIC AT 6902 SANTA MONICA BL. CUT IN 5' OF 6"" D.I. PIPE. BACKFILLED 7'X 14' EXCAVATION. JOB SITE SAFE, WORK COMPLETE.",34.09065016,-118.340663566632,MAIN,12/12/13,6840 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,116' EE MANSFIELD AVE,6,C.I.,1919,0,26242,RUST HOLE,1,,,,CLAY,FIERROZ,144-183,7.5,30,"FOUND THE ST RAISED AND MUD. WE MADE REPAIR ON 6"" CI MAIN. LOTS OF TRAFFIC",34.09065194,-118.339954566886,MAIN,1/3/14,SANTA MONICA BLVD/ SYCAMORE AVE,20' NS SANTA MONICA BLVD,22' EE SYCAMORE AVE,6,C.I.,1919,0,26223,"RUST HOLE, SPLIT",1,,,,,SALDIVAR,144-183,12.5,37.5,"MADE REPAIRS ON A 6"" C.I.MAIN LEAK.",34.09064509,-118.342612467010,MAIN,3/30/14,7000 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,61' WW ORANGE DR,6,C.I.,1919,0,26242,,1,,,,,SALDIVAR,144-183,11.5,23,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK",34.09042311,-118.341635467112,MAIN,7/10/14,929 N NORMANDIE AVE,310' NN LEMON GROVE AVE,30' EW NORMANDIE AVE,8,C.I.,1919,0,26494,SPLIT,1,,,,,LUCERO,144-195,16,31.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED A MAIN LEAK, BROKE OUT AND EXCAVATED, MAIN REPAIR BY REPLACING 9FT OF 8"" PIPE, BACKFILLED AND TEMPED A MAJOR CLAEN UP, PICKED UP TRAFFIC. LEFT JOB SAFE.",34.08718841,-118.30050741578,MAIN,3/10/10,6700 SANTA MONICA BL.,19' N/S SANTA MONICA BL.,35' W/W LAS PALMAS,6,C.I.,1920,1,27053,SPLIT,1,,,,,RODRIGUEZ,144-186,10,30,"SET CONES AND WARNING SIGS DRILL HOLES, BROKE OUT AND EXCAVATE, FOUND LEAK ON 6"" MAIN CUT OUT 4""(SPLIT) REPAIR WITH 4' OF D.I. AND 2 MECHANICALS, BACKFILLED, CLEANED AND LEFT JOB SITE SAFE.",34.09066042,-118.336502440923,MAIN,5/20/10,153 N. LUCERNE BLVD,22 E/W LUCERNE BLVD,512 N/N 1ST ST,4,C.I.,1920,1,26869,SPLIT,1,,,,,J. RODRIGUEZ,138-189,4.5,13.5,"FOUND SPLIT ON4"" CI.I. MAIN. REPAIRED WITH 4X20 360",34.07451587,-118.324864740839,MAIN,8/17/10,341 N. LUCERNE BL.,520' S/S ROSEWOOD AVE.,22' E/W LUCERNE BL.,4,C.I.,1920,1,26694,RUPTURE,1,,,,,J JIMENEZ,140-189,6.5,13,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE.",34.0774367,-118.324874942552,MAIN,11/10/10,727 S. GRAMERCY PL,22 E/W GRAMERCY PL,215 N/N 8TH ST,4,C.I.,1920,1,27374,,1,,,,,R.GONZALES,132-192,8,16,"FOUND LEAK ON 4"" CI MAIN. CUT IN 5' OF 4"" DI WITH 2 UNIONS. #1210440",34.05873464,-118.313218243321,MAIN,12/14/10,1042 FLORENCE AVE,38' N/S FLORENCE AVE,72' E/E KANSAS AVE,12,C.I.,1920,1,26788,RUST HOLE,1,,,,,BRONKO ANDESON,102-198,8.5,17,"FOUND SINKING PATCH IN STREET. EXCAVATED DOWN TO MAIN. FOUND RUST HOLE IN 12"" CI MAIN. MADE REPAIRS. BACKFILLED WITH BASE OILED AND COMPLETED JOB.",33.974578,-118.293351542894,MAIN,2/22/11,2003 N OXFORD AVE,19 E/W N OXFORD AVE,48 S/S LOS FELIZ BLVD,4,C.I.,1920,1,27311,RUST HOLE,1,,,FAIR,CLAY,CHESTERTON,150-192,,,FOUND RUST HOLE. USED 360 TO MAKE REPAIRS.,34.10766384,-118.308209443506,MAIN,3/24/11,3166 CAZADOR ST,CAZADOR ST,20 S/S AVE 33,6,C.I.,1920,1,27059,SPLIT,1,,,POOR,CLAY,D.SCHAMBER,150-216,14,33,"DRILLED HOLE TO FIND LEAK. FOUND S' SPLIT, CUT IN 6' OF DUCTILE IRON PIPE. BACKFILLED AND SAFE.",34.10567544,-118.232276761062,MAIN,7/25/11,6768 SANTA MONICA BL,S/S SANTA MONICA BL,93' W/W HIGHLAND AVE,6,C.I.,1920,1,27053,,1,,,,,SPEARS,144-186,1,3,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.09065995,-118.33669261125,MAIN,8/9/11,233 N. WINDSOR BLVD,W/S WINDSOR BLVD,184 S/S BEVERLY BLVD,4,C.I.,1920,1,27188,SPLIT,1,,,,,M.SPEARS,138-189,6,18,"REPAIRED SMALL SPLIT ON 4"" CI MAIN WITH 4""X8"" 360 DEGREE CLAMP",34.07559647,-118.3195261144,MAIN,8/20/11,2849 WEST VIEW ST,22' E/W WEST VIEW ST,100' N/N WESTHAVEN ST,4,C.I.,1920,1,27005,SPLIT,1,,,,CLAY,R. GONZALES,122-180,4.5,13.5,"FOUND LEAK ON 4"" CI MAIN USED 4""X30"" CLAMP FOR REPAIRS",34.02859351,-118.351448361801,MAIN,10/24/11,2651 LONGWOOD,W/SIDE LONGWOOD,535' S/S ADAMS,4,C.I.,1920,1,26837,RUPTURE,1,,,,,NAVAR,122-180,6,12,"REPAIR 4"" CI MAIN WITH 4""X 12"" TAPED 360 DEGREE CLAMP REFITTED 1"" SERVICE, NEEDS LARGE PICK UP LEFT SAFE WITH CONE AND BARRICADED ENOUGH OIL FOR 3'X 5'",34.03120105,-118.350653562655,MAIN,12/19/11,143 N LUCERNE BL,440' NN 1ST ST,22' EW LUCERNE BL,4,C.I.,1920,1,26869,,1,,,,C,GONZALES,138-189,4,16,"FOUND LEAK ON 4"" C.I. MAIN ON OLD D.C.I. CLAMP CUT OUT D.C.I. CLAMP USED 4""X 12"" CLAMP FOR REPAIRS.",34.07432132,-118.32486462767,MAIN,1/18/12,285 MUIRFIELD RD,124' NN 3RD ST,20' EW MUIRFIELD RD,4,C.I.,1920,1,22016,ROUND CRACK,1,,,,,KIRKWOOD,136-186,5,10,"4"" ROUND CRACK",34.06938973,-118.328818362987,MAIN,4/11/12,WARING AV AND POINSETTIA PL,S WARING AV,10' WW POINSETTIA PL,4,C.I.,1920,1,43894,SPLIT,1,,,,ADOBE,NAVAR,142-180,8,16,"INSTALLED 3' OF 4"" D.I. BACKFILLED AND OILED 4/X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH BARRICADE AND CONES.",34.08358522,-118.348821963138,MAIN,5/16/12,3019 WEST VIEW ST,190' S/S ROSELAND ST,22' E/W WEST VIEW ST,4,C.I.,1920,1,42152,SPLIT,1,,,,C,GONZALES,122-180,7.5,22.5,"FOUND BLOW OUT ON 4"" C.I. MAIN. CUT IN 6' OF 4"" D.I. WITH TWO UNION. SLURRIED EXCAVATION. STREET DAMAGE OIL EXCAVATION FRIDAY 05-18-2012",34.02624729,-118.353237963225,MAIN,8/26/12,2026 OXFORD AVE,46' WE OXFORD AVE,80' SS LOS FELIZ BL,4,C.I.,1920,1,27311,ROUND CRACK,1,,,BAD,CLAY,PRECIADO,150-192,9,18,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED ONE 360 DEGREE REPAIR CLAMP & BACKFILLED WITH CON ROCK & TEMP. SYS 757 CD 4",34.10754716,-118.308208663748,MAIN,9/4/12,345 E 59TH PL,100' WW TOWNE AV,20' NS 59TH PL,6,C.I.,1920,1,26730,LEAK AT CORP,1,,,,,ROGERS,106-204,1.5,3,"SET UP TRAFFIC FOR 1"" ENLARGEMENT FOUND SMALL LEAK AT CORP. PINCHED DOWN 6"" WATER MAIN INSTALLED SERVICE CLAMP WITH PLUG AND REDWOOD PLUG STOPPED LEAK CLEANED UP SITE LEFT SAFE.",33.98605071,-118.267909163602,MAIN,9/11/12,2326 AVE 31,17' NS AVE 31,272' EE VERDUGO PL,4,C.I.,1920,1,27010,CORP,1,,,VERY BAD,C,MINGO,150-216,9.5,19,"ABANDON SERVICE CORP. CAME OUT OF MAIN, REPAIRED WITH REDWOOD PLUG AND 360 REPAIR CLAMP.",34.10629859,-118.236040163824,MAIN,10/5/12,2326 W AVE 31,17' W AVE 31,268' WW CARLYLE ST,4,C.I.,1920,1,27140,SPLIT,1,,,,,UNGSON,150-216,8,24,"BROKE OUT/EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 20"" OF NEW 4"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP OIL; CLEANED UP; LEFT SITE SAFE!",34.10632336,-118.236090664133,MAIN,1/11/13,708 GRAMERCY DRIVE,108' S/S 7TH ST,20' E/W GRAMERCY DRIVE,6,C.I.,1920,1,26899,SPLIT,1,,,,,ASHLEY,134-192,8,48,EXCAVATED A 8X 5 HOLE THAT WAS APPROX. 4FT DEEP. WE DISCOVERED A 3IN. SPLIT IN THE 6IN. MAIN. WE INSTALLED A 6X 12IN 360 DEGREE CLAMP. BACKFILLED THE EXCAVATION. MADE SURE THE JOB SITE WAS CLEANED UP AND SAFE.,34.05926789,-118.312222164246,MAIN,1/24/13,3370 VERDUGO RD,19' W/E VERDUGO RD,71' N/N ARTHUR ST,6,C.I.,1920,1,26939,RUST HOLE,1,,,N/A,C,MINGO,152-216,10.5,29,MADE REPAIR ON BUSTED WATER MAIN.,34.11334338,-118.235386164255,MAIN,1/31/13,3172 CAZADOR ST,20' W/E CAZADOR ST,78' S/S AVE 33,6,C.I.,1920,1,27059,SPLIT,1,,,N/A,C,MINGO,150-216,9,18,"6"" C.I. MAIN BREAK OUT IN 6' D.I., RETAPPED 1"" SERVICE (3167 CAZADOR ST)",34.10574188,-118.232151564561,MAIN,2/2/13,2939 WEST VIEW AVE,20' E/ WEST VIEW AVE,211' N/N ROSELAND ST,4,C.I.,1920,1,27005,SPLIT,1,,,,,BRAYBOY,122-180,10,20,"FOUND 18"" SPLIT ON 4"" CI WATER MAIN. REPAIR WITH 4""X 20"" 360 CLAMP ASSISTED BY B. MITCHELL & GLYNIS SIMS",34.0273175,-118.352421164562,MAIN,2/2/13,2939 WEST VIEW ST,20' E/W WEST VIEW ST,217' N/N ROSELAND ST,4,C.I.,1920,1,27005,SPLIT,1,,,,,BRAYBOY,122-180,10,20,"AFTER REPAIR 3"" SPLIT OCCUR 6 FEET AWAY FROM FIRST SPLIT ASSISTED BY B. MITCHELL GLYNIS SIMS - REPAIRED WITH 4""X 8"" 360 CLAMP & PLATED",34.02732783,-118.352413265123,MAIN,5/29/13,6650 SANTA MONICA BLVD.,20' N/S SANTA MONICA BLVD.,363 E/E LAS PALMAS AVE.,6,C.I.,1920,1,27053,RUTURE,1,,,,,J. RODRIGUEZ,144-186,9.5,47.5,"FOUND RUTURE ON 6"" C.I. CUT OUT 4' OF CI REPLACE WITH 4' OF D.I. JOB SITE WAS LEFT CLEAN AND SAFE.",34.09066434,-118.334923765057,MAIN,6/5/13,101 S PLYMOUTH BLVD,W PLYMOUTH BLVD,55' S/N 1ST STREET,6,C.I.,1920,1,27188,SPLIT,1,,,,SANDY,KELLY,138-189,9,36,"REPAIRED 6"" MAIN LEAK: REPLACED 5FT OF PIPE.",34.07366766,-118.320812465057,MAIN,6/5/13,101 S PLYMOUTH BLVD,W PLYMOUTH BLVD,55' S/N 1ST STREET,6,C.I.,1920,1,27188,SPLIT,1,,,,SANDY,KELLY,138-189,9,36,"REPAIRED 6"" MAIN LEAK: REPLACED 5FT OF PIPE.",34.07350443,-118.320887665260,MAIN,7/16/13,100 S BEACHWOOD DR,22' NS 1ST ST,42' EE BEACHWOOD DR,6,C.I.,1920,1,27188,SPLIT,1,,,MED,CLAY,SCHWEINBOLD,138-189,5.5,11,"REPAIRED SPLIT ON CI WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP. SWEPT & CLAENED AREA.",34.07359977,-118.321575765279,MAIN,7/29/13,125 WINDSOR BLVD,266' SS 1ST ST,22' EW WINDSOR BLVD,4,C.I.,1920,1,27188,"CLAMP, SPLIT",1,,,,C,SPEARS,138-189,10,30,"SET UP TRAFFIC DELINEATION, LOCATED LEAK EXCAVATED AREA APPLIED 4X 12 REPAIR CLAMP, BACKFILLED, CLEANED UP LEFT SITE SAFE.",34.07238118,-118.319728465833,MAIN,8/15/13,2870 AVE 35,195' NN EAGLE ROCK BLVD,22' EW AVE 35,4,C.I.,1920,1,27275,SPLIT,1,,,,,HOOVER,154-216,8,16,"REPAIRED LEAK ON 4"" CI MAIN CUT IN 2' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.11505337,-118.236704566287,MAIN,9/26/13,143 N LARCHMONT DR,13' EW LARCHMONT DR,238' NN 2ND ST,4,C.I.,1920,1,26825,SPLIT,1,,,THICK,LOAMY SAND,SCHWEINBOLD,138-189,7,21,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07186277,-118.323728266377,MAIN,10/15/13,321 N ARDEN BLVD,22' EW ARDEN BLVD,227' NN BEVERLY BLVD,4,C.I.,1920,1,26707,SPLIT,1,,,NONE,CLAY,SPEARS,140-189,8,16,"CUT IN 4""X 8"" NIPPLE TO REPAIR 4"" C.I. MAIN SPLIT.",34.07692512,-118.32602967280,MAIN,11/21/13,1929 N OXFORD AVE,19' EW N OXFORD AVE,260' NN FRANKLIN AVE,4,C.I.,1920,1,27311,SPLIT,1,,,,CLAY,LEROY,150-192,6.5,13,"3'- 6"" SPLIT ON 4"" CI MAIN INSTALLED 3'- 6"" 4"" DI PIPE AND TWO 4"" MECHANICAL DRESSER COUPLINGS, BACKFILLED/ TEMP & CLEAN UP",34.10618869,-118.308199566456,MAIN,11/25/13,6750 SANTA MONICA BL.,37' E/W MC CADDEN PL.,20' N/S SANTA MONICA BL.,6,C.I.,1920,1,27053,SPLIT,1,,,,,J. JIMENEZ,144-183,6.5,19.5,"FOUND LONG SPLIT ON 6"" CI WM, CUT IN 10' OF DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE. (VERY THICK STREET ASPHALT & CONCRETE.)",34.09065804,-118.337414466644,MAIN,12/16/13,105 N ROSSMORE AVE,510' NN MUIRFIELD ROAD,22' EW ROSSMORE AVE,,C.I.,1920,1,27017,ROUND CRACK,1,,,,,ALVAREZ,138-186,7,21,"CREW SET UP TRAFFIC, LOCATED MAIN AND LEAK, BROKE OUT ASPHALT AND EXCAVATED BY HAND (GAS CO. NEVER SHOWED UP TO LOCATE (GAS MAIN ANS GAS SERVICES)) LEFT JOB CLEAN AND SAFE.",34.07310206,-118.32739866903,MAIN,1/10/14,FRANKLIN CANYON (TRUNKLINE),77' EE FRANKLIN CANYON DR,310' NN LAKE DR,52,STEEL,1920,1,24972,RUST HOLE,1,,,POOR,N/A,CASTRUITA,154-162,14,63,"52"" STL/ RIV TRUNKLINE BLEW OUT ON BOTTOM. WORKED WITH WELDERS TO INSTALL A 'X' REPAIR PATCH. MAIN IS LOCATED ON THE SIDE OF A HILL NO EXCAVATION, NO BACKFILL REQUIRED.",34.11663498,-118.413313466211,MAIN,3/18/14,3104 VERDUGO RD,20 WE VERDUGO RD,77 NN AVE 31,6,C.I.,1920,1,27070,CLAMP,1,,,,,S.HOOVER,150-213,7,14,"REPAIRED LEAK ON 6"" CI MAIN OLD DCI BAIL BROKE BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10682035,-118.237657566995,MAIN,3/19/14,110 N ROSSMORE AVE,895' SS BEVERLY BLVD,22' EW ROSSMORE AVE,6,C.I.,1920,1,27017,,1,,,GOOD,CLAY,KENT,138-186,11.5,34.5,"SET UP TRAFFIC CONTROL, SOUNDED SERVICE BUGGED OUT SERVICE. DRILLED HOLES, FOUND MAIN STARTED EXCAVATION FOUND T.S. SADDLE WITH BURNED GASKET CALLED FOR GATE MAN. WAITNG ON GATEMAN TO SHUT DOWN MAKE TO MAKE THE SWITCH REBUILD BACKTAP. BACKFILL & TAMP AND OIL. JOB COMPLETE.",34.07333629,-118.32739966221,MAIN,3/21/14,2219 W AVE 31,17 NS AVE 31,290 EE CARLYLE ST,6,C.I.,1920,1,27059,ROUND CRACK,1,,,,,J.LUCERO,150-216,4,4,"WHILE EXCAVATING FOR RETAP, I OBSERVED WATER COMMING FROM OLD MAIN WHICH.",34.10503604,-118.234694366585,MAIN,4/17/14,2319 W AVE 31,195' WW CARYLE ST,17' NS AVE 31,4,C.I.,1920,1,27010,SPLIT,,,,,,LUCERO,150-216,7,33,"ARRIVED ON JOB, SET UP TRAFFIC, WHILE EXCAVATING FOR RETAPS OLD 4"" C.I. MAIN RUPTURED. WE MADE REPAIR BY REPLACING 8FT OF 4"" PIPE AND RETAPPING (3) 1"" SERVICES THAT WERE AFFECTED. PLATED, CLEANED UP, LEFT BARRICADED AND CONED. LEFT JOB SAFE.",34.10531567,-118.235818967104,MAIN,7/4/14,1929 N OXFORD AVE,280' NN FRANKLIN,19' EW OXFORD AVE,4,C.I.,1920,1,27311,"RUST HOLE, SPLIT",1,,,,,HOOVER,150-192,4,8,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10623106,-118.308199867103,MAIN,7/4/14,1928 N OXFORD AVE,285' NN FRANKLIN,19' EW N OXFORD AVE,4,C.I.,1920,1,27311,RUST HOLE,1,,,,,HOOVER,150-192,4,8,"REPAIR LEAK ON 4"" CI MAIN. INSERTED CORP PUSHED OUT FROM MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.10624397,-118.308199942997,MAIN,1/29/10,5015 MARATHON ST.,23' S/N MARATHON ST.,130' W/W OXFORD,6,C.I.,1921,1,27724,,1,,,,,MCCALL,142-192,2,10,"SHUT MAIN DOWN, REPAIRED FAILED INSERT WITH SERVICE CLAMP AND MULLER PLUG.",34.08452218,-118.308290543022,MAIN,3/1/10,1409 HOBART BL.,21' E/W HOBART BL.,370' S/S SUNSET AVE.,4,C.I.,1921,1,29817,SPLIT,1,,,BAD,MIX,PRECIADO,146-195,10,20,"INSTALLED 14' OF 4"" D.I. PIPE AND TWO 4"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP. CLEAN UP AND TEMP.",34.09695552,-118.305677943785,MAIN,3/27/10,2400 BEACH CT,5 E/W P/L OCEAN CT,105 S/S P/L MILDRED,3,C.I.,1921,1,68991,RUPTURE,1,,,,,JIMENEZ,106-147,8,16,"FOUND LEAK ON 4"" CI WM, REPAIRS COMPLETE.",33.9868007,-118.463198841043,MAIN,4/25/10,2425 OCEAN CT,5' E/W OCEAN CT,105' S/S MILDRED,3,C.I.,1921,1,68991,RUPTURE,1,,,,,JIMENEZ,106-147,8,24,"FOUND RUPTURE ON 3"" CI TEE, CUT TEE OUT FOR TEMP FIX SO THAT CONSUMERS NOT OUT OF WATER TILL FURTHER NOTICE, PLUGGED WATER MAIN ON BOTH SIDES W/ REDWOOD PLUG TEMP FIX NO BACKFILL OR TEMP OIL NEEDED OR PAVING.",33.98677936,-118.464226340905,MAIN,5/10/10,743 CLOVERDALE AVE,17 E/W PROPERTY LINE,136 NN 8TH ST,6,C.I.,1921,1,29285,RUST HOLE,1,,,RUST,ADOBE,S. SAMIA,134-180,3.5,9.5,FOUND SMALL LEAK ON MAIN 1 FOOT OVER FROM ORIGINAL LEAK MADE REPAIR,34.06101838,-118.346679440812,MAIN,8/2/10,1279 MULLEN AVE.,330' S/S DOCKWEILER ST.,17' E/W MULLEN AVE.,4,C.I.,1921,1,29507,ROUND CRACK,1,,,,CLAY,GONZALES,130-186,4,12,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",34.0497823,-118.335368140843,MAIN,8/19/10,5914 FOOTHILL DR.,S FOOTHILL DR.,159' BRONSON AVE.,4,C.I.,1921,1,29010,RUPTURE,1,,,POOR,ADOBE,WASHINGTON,150-189,6,12,"REPAIRED LARGE RUPTURE AT INSERT WITH 6""X12""X1"" TAPPED 360 CLAMP. REFFITED 3/4 SERVICE AND BACKFILLED 5X5 EXCAVATION. NEEDS SCOOP OF OIL AND PICK UP.",34.10826475,-118.318546941235,MAIN,9/1/10,1251 MULLEN AVE,,375' N/N PICO,4,C.I.,1921,1,29507,SPLIT,1,,,,,C.KIRKWOOD,130-186,5.5,16.5,SMALL SPLIT,34.04984617,-118.335342741525,MAIN,10/5/10,1339 N HOBART,21 EW N. HOBART,125 SS DE LONGPRE,4,C.I.,1921,1,29817,SPLIT,1,,,,OILY,H.ROGERS,146-195,9,18,"SET UP TRAFFIC. EXCAVATED BY HAND 4'X3' TO REPAIR 4"" CI WATER MAIN LEAK. CUT IN 2"" DI PIPE. BACKFILLED. CLEANED UP, LEFT JOBSITE SAFE.",34.09622671,-118.305672842539,MAIN,12/1/10,1275 MULLEN AVE.,,301' S/S DOCKWEILER,4,C.I.,1921,1,29507,RUST HOLE,1,,,,,KIRKWOOD,130-186,6.5,13,,34.04985888,-118.335337742731,MAIN,12/24/10,1339 N HOBART BLVD,21 EW HOBART BLVD,120 SS DE LONGPRE,4,C.I.,1921,1,29817,,1,,,VERY BAD,CLAY MIX,F.PRECIADO,146-195,9,18,"INSTALLED 1 4""X20"" 360 DEGREE CLAMP AND BACKFILLED WITH CONROCK. THIS MAIN HAS SEVERAL LEAKS. SHOULDE BE ===?",34.09624292,-118.305672943664,MAIN,3/7/11,146 E 73RD ST,19' N/S 73RD ST,469' E/E MAIN ST,4,C.I.,1921,1,29384,"RUST HOLE, RUPTURE",1,,,,,FLOWERS,102-204,8,16,"EXCAVATED A 14X7' TRENCH, FOUND A RUPTURE ON A 4"" CI MAIN AT CORP, MADE REPAIRS BY INSTALLING A 6X8"" VENTED 360 CLAMP AND RECONNECTED A 1"" COPPER SERVICE TO STOP THE LEAK",33.97381852,-118.272246161912,MAIN,9/13/11,742 CLOVERDALE,17 E/W CLOVERDALE,150 N/N 8TH ST,6,C.I.,1921,1,29285,ROUND CRACK,1,,,,,C. KIRKWOOD,134-180,7.5,15,"INSTALLED 6"" 360 REPAIR CLAMP ON 6"" WM",34.06104702,-118.34666862099,MAIN,11/7/11,1285 MULLEN AVE,W MULLEN AVE,260' & 270' N/N PICO BLVD,4,C.I.,1921,1,29507,"SPLIT, RUPTURE",1,,,BAD,ADOBE,NAVAR,130-186,10,23,"REPAIRED LARGE RUPTURE 6"" CLAMP TURNED ON MAIN AND HAD SPLIT CUT IN 4.5FT OF PIPE BACKFILLED CONROCK ONLY NEED OIL VERY LARGE PICK",34.04953843,-118.335464861475,MAIN,12/6/11,1518 W. 84TH ST,180' W/W HALLDALE,20' N/S W. 84TH ST,4,,1921,1,29343,ROUND CRACK,1,,,,,ROGERS,098-195,13,52,SET UP TRAFFIC INVESTIGATED W/M LEAK W/M 7FT DEEP FOUND LEAK HIT UNMARKED GAS SERVICE. REPAIRED BY GAS CO. CLEANED UP SITE SAFE.,33.96269915,-118.303160461871,MAIN,2/14/12,2933 EAGLE ROCK BL,189' NN AVE 30,31' EW EAGLE ROCK BL,12,C.I.,1921,1,27877,CLAMP,1,,,,,CHESTERTON,150-213,,,"D.C.I. CORP LEAKING, SCHEDULE SHUT OFF AND MADE REPAIRS SLURRY BACKFILL.",34.10583964,-118.238350962976,MAIN,4/4/12,2901 WEST VIEW ST,130' E/ LA BREA,22' N/N WEST HAVEN ST,4,C.I.,1921,1,27946,SPLIT,1,,,,,GONZALES,122-180,8,24,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 2' OF 4"" D.I. WITH TWO UNIONS.",34.02848729,-118.352092763145,MAIN,5/23/12,1163 S MULLEN,W MULLEN,316' N/N 12TH ST,4,C.I.,1921,1,29507,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,130-186,3,9,"REPAIRED 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP. BACKFILL / OIL COMPLETE - NEED LARGE PICK UP.",34.05333654,-118.333958163043,MAIN,6/11/12,700 N MANHATTAN PL,W/S MANHATTAN PL,10 NN MELROSE AVE,4,C.I.,1921,1,29385,RUST HOLE,1,,,,,M.SPEARS,142-192,8,16,"REPAIRED 4"" C.I. MAIN LAKE WITH 4""X12"" 360 DEGREE CLAMP.",34.08365155,-118.310293763275,MAIN,7/2/12,INTERSECTION OF 59TH PL & HOOVER ST,86' NN 60TH ST,24' EW HOOVER ST,6,C.I.,1921,1,29418,DCI LEAK,1,,,RUST,CLAY,DE LA CRUZ,106-198,8,16,"ABANDONED DCI LEAKING, SHUT OFF 2"" CORP & PLUGGED.",33.98585182,-118.287075763280,MAIN,7/30/12,1536 W 59TH PL,231' EE DENKER AVE,22' NS 59TH PL,4,C.I.,1921,1,29114,RUST HOLE,1,,,,,LUCERO,106-195,5,10,"ARRIVED ON JOB SET-UP TRAFFIC LOCATED LEAKS BROKE OUT AND EXCAVATED MADE REPAIRS ON MAIN BY PINCHING MAIN DOWN AND INSTALLING 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMPED, PICKED UP TRAFFIC LEFT JOB SAFE.",33.98668523,-118.303706163769,MAIN,11/15/12,1536 W 59TH PL,22' NS 59TH PL,227' EE DENKER AVE,4,C.I.,1921,1,29114,CLAMP,1,,,,CLAY,KIRKSEY,106-195,4.5,9,LOCATED LEAK BROKE OUT & EXCAVATED 4X 3 FOUND LEAKING 360 DEGREE REPAIR CLAMP LOOSENED & RELOCATED RE TIGHTENED STOPPED LEAK BACKFILLED & OIL TEMP JOB LEFT SAFE.,33.98668531,-118.303738763900,MAIN,12/28/12,319 N MARIPOSA AVE,174' NN BEVERLY BLVD,22' EW MARIPOSA AVE,4,C.I.,1921,1,29410,RUST HOLE,1,,,,,UNGSON,140-195,5,10,"FOUND HOLE ON TOP OF 4"" C.I. MAIN AN 1/2 ROUND CRACK; CUT IN 3.5' OF NEW 4"" PIPE; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP; SITE SAFE!",34.07688618,-118.299442363901,MAIN,12/28/12,313 N MARIPOSA AVE,154' NN BEVERLY BLD,22' EW MARIPOSA AVE,4,C.I.,1921,1,29410,RUST HOLE,1,,,,,UNGSON,140-195,6.5,15,"BROKE OUT/ EXCAVATED; FOUND  HOLE @ BOTTOM OF 4"" C.I. MAIN; CUT IN A PIECE 2' OF NEW 4"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP; SITE SAFE!",34.0768304,-118.299442264285,MAIN,3/5/13,1148 N. NEW HAMPSHIRE AVE,340' S/S LEXINGTON,22' E/W N. NEW HAMPSHIRE AVE,4,C.I.,1921,1,27720,SPLIT,1,,,,,HOOVER,146-198,9,18,"REPAIRED 4"" CI MAIN CUT IN 3' OF DI RETAPPED SERVICE @ 1148 NEW HAMPSHIRE. BACKFILLED, TEMP ASPHALT, CLEAN UP SITE SAFE.",34.09241799,-118.292822264978,MAIN,3/18/13,1421 W 60TH PL,214' WW NORMANDIE AVE,21' NS 60TH PL,4,C.I.,1921,1,29050,,1,,,,,ROGERS,106-195,8,16,"WORK TODAY 4"" W/M LEAK REPLACED WITH  VENTED 360 DEGREE REPAIR CLAMP LEAK AT SERVICE #135920 CURB VALVE CLEANED UP SITE LEFT SITE SAFE",33.98500017,-118.301078965562,MAIN,4/22/13,1418 W. 59TH PL.,21' N/S 59TH PL.,179' W/W NORMANDIE AVE.,6,C.I.,1921,1,29019,ROUND CRACK,1,,,,,J. LUCERO,106-195,4,8,"ARRIVED ON JOB, SET UP TRAFFIC, BROKEN OUT AND EXCAVATED, CREW WAS IN THE PROCESS OF RENEWING WATER SERVICE WHEN WATER MAIN STARTED LEAKING, MADE REPAIRS W/360 DEGREE REPAIR CALMP. BACKFILLED AND TEMPED. PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98667642,-118.300926265354,MAIN,7/9/13,2035 N. EDGEMONT ST.,22' E/W N. EDGEMONT ST.,23' N/S AMBROSE AVE.,6,D.I.,1921,1,27557,RUST HOLE,1,,,,,F. PRECIADO,152-198,3.5,7,"REMOVED OLD CORP, INSERT AND INSTALLED SER. CLAMP & PLUG. CORP WAS NOT SHUTTING OFF. NO TROUBLE ORDER.",,65716,MAIN,7/18/13,1356 W. 62ND ST.,22' N/S W. 62 ND ST.,2' E/E NORMANDIE AVE.,4,C.I.,1921,1,27661,GATE,1,,,,,C. BROWN,106-195,9,27,"SET TRAFFIC FOR SAFETY OF CREW AND PUBLIC. MOVED PLATE, REMOVED OLD BROKEN GATE AND INSTALLED NEW GATE, POURED SLURRY BACKFILLED, PLATED EXCAVATED, LEFT SITE SAFE.",33.98322647,-118.300114365542,MAIN,9/9/13,1415 N HOBART BLVD,21' EW HOBART BLVD,304' SS SUNSET BLVD,4,C.I.,1921,1,29817,,1,,,,,UNGSON,146-195,12.5,25,"FOUND SPLIT ON THE SIDE OF 4"" C.I. MAIN; CUT IN 5' OF NEW 4"" D.I. PIPE; BACKFILLED W/ CONROCK; CLEANED UP; WILL RETURN TO TEMP OIL.",34.09712709,-118.305679265768,MAIN,10/22/13,17472 VENTURA BLVD,4 W/CL ENCINO AVE,16 S/CL VENTURA BLVD,24,RIV. STEEL,1921,1,24980,PIN HOLE,1,,,,,M.NINE,170-132,5.5,27.5,IN VAULT HAD TO BREAK OUT 4 MANHOLE COVERS DUE TO RECENT B.O.S.S. PAVING.,,66628,MAIN,12/11/13,2407 HOLLYRIDGE DR,15' EW HOLLYRIDGE DR,203' SS GRACIOSA DR,4,C.I.,1921,1,29010,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,152-189,8,24,"MADE REPAIRS ON 4"" C.I. MAIN LEAK.",34.11193993,-118.31966166897,MAIN,1/8/14,2407 HOLLYRIDGE DR,15' WE HOLLYRIDGE DT,194' SS GRACIOSA DR,4,C.I.,1921,1,39010,ROUND CRACK,1,,,,,SALDIVAR,152-189,9,18,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",34.1119758,-118.319668566518,MAIN,2/20/14,1240 W 62ND ST,22' NS W 62ND ST,163' WW BUDLONG AVE,4,C.I.,1921,1,27661,CLAMP,1,,,,C,PEARL,106-198,3,24,OLD D.C.I. BLOW OUT. REPAIRED IT WITH 360 DEGREE REPAIR CLAMP. HAD TO SLURRY IT AND RE EXCAVATE BECAUSE THE BANKS CAVED IN. ALL SAFE AND COMPLETE.,33.98322383,-118.296457166707,MAIN,5/3/14,1351 N HOBART BLVD,13' SS DE LONGPRE AVE,20' EE HOBART BLVD,4,C.I.,1921,1,29817,CLAMP,1,,,POOR,CLAY,ZEPEDA,146-195,9,27,"FOUND A 6"" SPLIT ON THE 4"" C.I. MAIN. MADE THE REPAIR USING A 4X 20"" 360 REPAIR CLAMP. THE ASPHALT PAVING WAS 15"" THICK BREAKING THE ASPHALT WAS TIME CONSUMING.",34.09652936,-118.305674966777,MAIN,6/25/14,1128 N. NEW HAMPSHIRE AVE.,20' E/W NEW HAMPSHIRE AVE.,265' N/N SANTA MONICA BL.,4,C.I.,1921,1,27720,RUPTURE,1,,,,,JOSE LUCERO,144-198,12,24,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 3' OF 4"" PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.09173281,-118.292821867100,MAIN,7/1/14,1339 N HOBART BLVD,128' SS DE LONGPRE AVE,21' EW HOBART BLVD,4,C.I.,1921,1,29817,,1,,,,,LUCERO,146-195,10.5,21,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT OF 4"" PIPE, BACKFILLED AND TEMPED,CLEANED UP PICKED UP TRAFFIC, LEFT JOB SAFE.",34.09621209,-118.305672767131,MAIN,7/18/14,1961 VERMONT AVE,175' SS FINLEY AVE,24' EW VERMONT AVE,6,C.I.,1921,1,27587,SPLIT,1,,,,,ALVAREZ,150-198,11,44,"CREW SET UP TRAFFIC, LOCATED LEAK, BROKE OUT ASPHALT, WHILE REMOVING ASPHALT WATER MAIN BLEW OUT, (GATEMAN GARY TRAN WESTERN DISTRICT SHUT WATER MAIN DOWN) AIR COMPRESSOR STOPPED WORKING AND HAD TO BE REPLACED IN ORDER TO DEWATER MAIN. MADE REPAIR. PICKED UP TRAFFIC, LEFT JOB SITE CLEAN AND SAFE.",34.10709811,-118.296320541660,MAIN,1/5/10,5300 LA BREA,18 E/W LA BREA,14 S/S OLYMPIC,6,C.I.,1922,1,30375,SPLIT,1,,,,,J JIMENEZ,132-183,8,24,"FOUND SPLIT ON 6"" WM LEADING INTO 6"" FH GV, REPAIRED W/ 6X8 REPAIR CLAMP.",,41665,MAIN,1/6/10,739 N. LA BREA AVE,32' E/W LABREA AVE,378' N/N MELROSE AVE,6,C.I.,1922,1,30664,,1,,,,,J CASTRUITA,142-183,4.5,13.5,"SET UP TRAFFIC, REMOVED PLATE FROM EXCAVATION, EXCAVATED AROUND MAIN, REMOVED CORPORATION VALVE TO INSTALL REPAIR CLAMP, BACKFILLED AND CLEANED UP LEFT JOB SAFE.",34.08457261,-118.344109841712,MAIN,1/14/10,3377 LAS FLORES CT,W SIDE LAS FLORES CT,106 N/N VENICE BL,2,C.I.,1922,1,69558,RUST HOLE,1,,,,C,DAVID A AUBREY,114-189,5,13,FOUND MAIN LEAK AFTER SV REPAIR. BACKFILL & TEMP.,,42981,MAIN,1/23/10,3200 WARWICK AVE.,?' N/W WARWICK AVE.,28' W/W CRONUS ST.,6,C.I.,1922,1,29998,ROUND CRACK,1,,,BAD,CLAY,PRECIADO,142-234,8.5,17,"FOUND ROUND CRACK ON 6"" MAIN. INSTALLED ONE 360 CLAMP, BACKFILLED WITH CON-ROCK AND TEMP. CLEAN JOB SET.",34.0831342,-118.167925141846,MAIN,2/22/10,VIA DE LA PAZ & SUNSET,18' E/W VIA DE LA PAZ,79' N/N SUNSET BL,8,C.I.,1922,1,29906,SPLIT,1,,,,,JIMENEZ,128-126,9,,"FOUND SPLIT ON 8"" CI MAIN. COMPLETED REPAIRS.",34.04835819,-118.526844261270,MAIN,3/9/10,1134 N. 85TH ST,21' N/S 85TH ST,184' E/E BUDLONG,4,C.I.,1922,1,29562,ROUND CRACK,1,,,RUST,CLAY,KIRKSEY,098-198,5.5,11,DRILLED HOLES SOUNDED SERVICES & MAIN LOCATED LEAK WITH AMP SYSTEM. BROKE OUT & EXCAVATED FOUND SMALL CRACK ON ABANDON CORP INSTALLED 4X 8 360 DEGREE REPAIR STOPPED LEAK BACKFILLED,33.96091934,-118.295169541700,MAIN,3/22/10,4151 ARLINGTON AVE,22 EW ARLINGTON AVE,20 NS 41ST ST,4,C.I.,1922,1,30462,ROUND CRACK,1,,,,C,R.GONZALES,114-189,3,9,"CONTRACTOR UNCOVERED 4"" CI MAIN LEAK. CUT IN 7' OF 4"" DI WITH 2 UNIONS",34.00898235,-118.318248741706,MAIN,3/26/10,4151 ARLINGTON AVE,22 EW ARLINGTON AVE,10 NS,4,C.I.,1922,1,30462,ROUND CRACK,1,,,,,T.SMITH,114-189,4,8,"LOCATED LEAK, DUG OUT, INSTALLED 4""X12"" CLAMP BACKILLED AND TEMP.",34.00895641,-118.318248541021,MAIN,4/21/10,1804 HAUSER AVE,22' WE HAUSER AVE,25' NS COLONE ST,8,STEEL,1922,1,30436,,1,,,,,RODRIGUEZ,126-177,8.5,25.5,"FOUND LEAK ON 8"" STL. MAIN REPAIR WITH 360 DEGREE 8""X 12"" CLAMP.",34.04169742,-118.359536840925,MAIN,5/24/10,534 N. LAUREL AVE,21' E/W LAUREL AVE,171' S/S CLINTON ST,4,C.I.,1922,1,30281,SPLIT,1,,,,,K. FORTSON,140-177,2,4,SMALL SPLIT FOUND WHILE CLEANING MAIN,34.08104426,-118.364821341007,MAIN,6/9/10,2224 LINCOLN BLVD.,9' E/W LINCOLN BLVD.,19' N/S LUCILLE,8,C.I.,1922,1,69546,CLAMP,1,,,,,KIRKWOOD,110-150,8.5,17,OLD SERVICE LEAK IN STREET. MADE REPAIR LEAD OUT.,33.99464422,-118.454104661284,MAIN,6/16/10,846 W. 84TH ST,458' W/W HOOVER,17' N/S 84TH ST,6,C.I.,1922,1,30569,,1,,,RUST,CLAY,RODRIGUEZ,098-198,7,14,CREW FOUND SMALL SPLIT IN MAIN LINE. MADE REPAIRS WITH 360 REPAIR CLAMP.,33.96241733,-118.288712641056,MAIN,6/24/10,723 N. ORANGE DR.,22' E/W ORANGE DR.,250' N/N MELROSE AVE.,4,C.I.,1922,1,30063,SPLIT,1,,,,CLAY,GONZALES,142-183,8,24,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 5' OF 4"" D.I. WITH TWO UNIONS.",34.08424471,-118.341620940949,MAIN,7/1/10,735 SYCAMORE AVE,22' E/W SYCAMORE AVE,207' S/S WARING AVE,6,,1922,1,30063,RUST HOLE,1,,,,,J.SMITH,142-183,2,8,"WHILE CLEANING THE OLD MAIN FOR A RETAP, IT BLOWS OUT. THE CREW MADE THE REPAIR WITH A 360 REPAIR CLAMP",34.08462804,-118.34280140971,MAIN,7/6/10,903 S HIGHLAND,14' W/W HIGHLAND,7' N/N 9TH ST,8,C.I.,1922,1,30400,SPLIT,1,,,,,C.KIRKWOOD,132-183,11,22,EXCAVATED AND INSTALLED 8X6 TEE ON FH LATERAL.,34.05873749,-118.339557541002,MAIN,7/19/10,7001 SYCAMORE AVE,22' E/W SYCAMORE AVE,50' N/N MELROSE AVE,6,C.I.,1922,1,30063,,1,,,,,DEISCH,142-183,2,4,"WHEN THE BACK HOE WAS DIGGING OUT THE SERVICE, AN OLD INSERTED CORP. BLEW OUT THE MAIN. THE CREW HAD TO REPAIR BY INSTALLIN A 6X12 360 CLAMP.",34.08368116,-118.342799141003,MAIN,7/19/10,713 SYCAMORE,22' E/W SYCAMORE,148' N/N MELROSE,6,C.I.,1922,1,30063,,1,,,,,KENT,142-183,,,THE OLD WATER HAD A ROUND CRACK. WHEN THE MAIN LINE CREW ARRIVED AT THE JOB AND INSTALLED A 360 CLAMP TO MAKE REPAIR.,34.08395548,-118.342799661297,MAIN,7/20/10,6515 RAYMOND AVE.,22' E/W RAYMOND AVE.,52' S/S 65TH ST.,4,C.I.,1922,1,30733,SPLIT,1,,,RUST,CLAY,ANDERSON,104-195,8,31,"4"" MAIN BREAK, SEVERE STREET DAMAGE AND MUD FLOW, INSTALLED 6' PIECE OF 4"" D.I. PIPE WITH TWO MECH COUPLINGS, BACKFILLED AND OILED.",33.98039327,-118.298080361524,MAIN,7/20/10,746 SYCAMORE,149' S/S WARING,23' E/W SYCAMORE,6,C.I.,1922,1,30063,,1,,,,,NUNEZ,142-183,,,THE MAIN BLEW WHEN THE CREW WAS DIGGING THE RETAP HOLES AND THEY INSTALLED A 6X 12 360 DEGREE CLAMP. THE MAIN WILL BE ABANDON ON 09/10/2010.,34.08479119,-118.342800840810,MAIN,8/2/10,818 N. SYCAMORE AVE.,169' N/N WARING,20' E/W SYCAMORE AVE.,6,C.I.,1922,1,30063,,1,,,,,,142-183,,,DO NOT PLOT - THIS IS A DUPLICATE REPORT - SEE 40811 AS ORIGINAL.,,40817,MAIN,8/3/10,813 WILCOX,185' N/S WARING,15' E/W WILCOX,4,C.I.,1922,1,30566,,1,,,,,KIRKWOOD,142-186,9,18,"MADE REPAIR ON 4"" MAIN.",34.08571768,-118.331010141410,MAIN,8/7/10,4217 VIRGINIA AVE,17' N/S VIRGINIA AVE,170' W/E MYRA ST,4,C.I.,1922,1,30456,,1,,,,,H.ROGERS,144-201,1,2,"SET UP TRAFFIC. REPAIRED 4"" CI WATER MAIN CUT IN 6' OF DI PIPE. CHLORINATED PIPE. BACKFILLED, CLEANED UP. LEFT JOB SAFE.",34.09237239,-118.283484741420,MAIN,9/7/10,2429 GRIFFIN AV,25' E/W GRIFFIN AV,272' S/S ALTURA ST,10,,1922,1,29731,RUST HOLE,1,,,,ADOBE,SMITH,138-222,5,20,LEAK ON OLD MAIN WHILE EXCAVATING FOR RETAPS. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP.,34.07464799,-118.211821641177,MAIN,9/14/10,3009 ORANGE DR,22' E/W ORANGE DR,167' N/N JEFFERSON BLVD,4,C.I.,1922,1,29842,SPLIT,1,,,THICK,CLAY,C.SCHWEINBOLD,120-180,7.5,15,"REPAIRED SMALL SPLIT ON 4"" CI. WATEN MAIN CLAMP. BACKFILLED, TAMPED AND OILED. HALP MAKE PICK UP.",34.02604697,-118.355790441440,MAIN,9/17/10,1512 SPENCE ST,20' E/W SPENCE,91' S/S 15TH ST,6,C.I.,1922,1,29988,SPLIT,1,,,,,ROGERS,118-225,8,16,"SET UP TRAFFIC, EXCAVATE 8'X 3' TRENCH REPAIRED 6"" W/M LEAK WITH (2) 360 DEGREE REPAIR CLAMPS. CLEANED UP SPRAY DISINFECTED PIPE 360.",34.01553176,-118.202794541205,MAIN,9/20/10,7928 MELROSE AVE.,20' S/N MELROSE AVE.,40' E/E HAYWORTH AVE.,8,