C.I.,1922,1,30426,RUST HOLE,1,,,,CLAY,ALVAREZ,142-177,3,12,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, CLEANED UP, LEFT JOB SAFE.",34.0838475,-118.362441441208,MAIN,9/20/10,730 N. EDINBURGH AVE.,21' E/W EDINBURGH AVE.,250' N/N MELROSE AVE.,6,C.I.,1922,1,29910,SPLIT,1,,,,CLAY,ALVAREZ,142-177,3,15,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, CLEANED UP. PICKED UP TRAFFIC, LEFT JOB SAFE.",34.08457479,-118.363782641583,MAIN,9/22/10,903 S HIGHLAND AVE,50 EE HIGHLAND AVE,22 NS 9TH ST,8,C.I.,1922,1,30400,SPLIT,1,,,,C,R.GONZALES,132-183,2.5,7.5,"FOUND SMALL SPLIT ON 8"" CI MAIN. STREET SERVICES PROFILING STREET MAIN. VEY SHALLOW USED 8""X20"" CLAMP FOR REPAIRS.",,41585,MAIN,9/22/10,903 HIGHLAND AVE,70' E/E HIGHLAND AVE,22' N/S 9TH ST,8,C.I.,1922,1,30400,,1,,,,C,R.GONZALES,132-183,2.5,7.5,"FOUND LEAK ON 8"" CI MAIN. STREET SERVICE PROFILING STREET. USED 8""X12"" CLAMP.",34.05872909,-118.339123941586,MAIN,9/23/10,NINTH ST,13' E/E  HIGHLAND AVE,22' N/S  NINTH ST,8,C.I.,1922,1,30400,RUPTURE,1,,,,,J.JIMENEZ,132-183,,,"FOUND RUPTURE ON 8L CI WATERMAIN. REPAIRS COMPLETE. BACKFILLED, OILED, CLEANED UP. NO PAVING REQUESTED NEEDED. STMTNC WILL TAKE CARE OF IT.",34.05873161,-118.33925441593,MAIN,9/29/10,535 N EDINBURGH AVE,21' E/W EDINBURGH AVE,135' S/S CLINTON ST,6,C.I.,1922,1,30281,SPLIT,1,,,,,R.GONZALES,140-177,5,15,"FOUND SMALL SPLIT ON 6"" CI MAIN USED 6""X20"" CLAMP FOR REPAIRS.",34.08116097,-118.363759541194,MAIN,10/3/10,629 N LAUREL AVE,21' E/W LAUREL AVE,274' N/N CLINTON ST,4,C.I.,1922,1,30281,SPLIT,1,,,,,R.GONZALES,142-177,8,24,"FOUND SPLIT ON 4"" CI MAIN. CUT IN 5' OF DS WITH 2 UNIONS.",34.08240699,-118.364829961312,MAIN,10/3/10,856 W. 84TH ST.,20' N/S 84TH ST.,553' W/W HOOVER ST.,6,C.I.,1922,1,30569,SPLIT,1,,,,,FLOWERS,098-198,12,40.5,"FOUND A SPLIT ON A 6"" C.I. MAIN, MADE REPAIRS BY CUTTING OUT AND INSTALLING 4' OF D.I. PIPE WITH TWO 6"" MECH CPLGS.",33.96241539,-118.289015941202,MAIN,10/4/10,902 S HIGHLAND AVE,80' E/E HIGHLAND AVE,22' N/S 9TH ST,8,C.I.,1922,1,30400,RUST HOLE,1,,,,B,T.SMITH,132-183,6,12,JOB DELAY 4.0 HOURS POWER LOCATOR. DUG OUT LEAKS. INSTALLED CLAMP. BACKFILLED AND P/U. CLEAN-UP STREET SERVICE TO PAVE.,34.05872719,-118.339026641204,MAIN,10/4/10,903 S HIGHLAND AVE,95' W/W HIGHLAND AVE,22' N/S NINTH ST,8,C.I.,1922,1,30400,SPLIT,1,,,,B,T.SMITH,132-183,7,14,"8"" MAIN LEAK. SHUT DOWN MAIN 6"" GATE VALVE.  DUG OUT. CUT IN 3"" W/ COUPLINGS. BACKFILLED AND P/U. STREET SERVICES TO PAVE.",34.05874255,-118.33981961315,MAIN,10/13/10,906 W. 62ND,11' S/S 62ND,W/O MENLO AVE.,4,C.I.,1922,1,30624,HIT BY ST. SERV.,1,,,,SANDY LOAM,KELLY,106-198,10.5,18.5,"STREET SERVICES HIT 4"" C.I. MAIN WHILE PROFILING STREET. EXCAVATED TO MAIN, CUT OUT 2' SECTION, REPLACED IT WITH NEW PIPE, CONED OFF AREA, SAFELY.",33.98270462,-118.28924841533,MAIN,10/13/10,3336 DESCANSO,10' W/E DESCANSO,142' S/S ROBINSON ST,6,C.I.,1922,1,30477,CORP,1,,,,,H. ROGERS,142-204,7.5,15,"SET UP TRAFFIC. EXCAVATED TRENCH 3'X6'. REPAIRED LEAK WITH NEW SERVICE CLAMP AND 2"" 1"" COPPER . PINCHED DOWN MAIN. BACKFILLED, CLEANED UP AND LEFT JOB SAFE.",34.08404246,-118.27647641271,MAIN,10/17/10,1707 RIDGELEY DR,17' E/W RIDGELEY DR,150' N/N COLOGNE ST,4,C.I.,1922,1,30730,SPLIT,1,,,,CLAY,GONZALES,126-177,15,10,"FOUND LEAK ON 4"" CI MAIN. CUT IN 4' OF 4"" DI WITH TWO UNIONS.",34.04271518,-118.357974342647,MAIN,11/17/10,1534 SPENCE ST,17' E/W SPENCE ST,13' S/N 16TH ST,6,C.I.,1922,1,29988,ROUND CRACK,1,,,OK,CLAY,F.PRECIADO,116-225,8,16,"FOUND ROUND CRACK APPROXIMATELY 3' FROM GATE VALVE ON 16TH ST TEE. INSTALLED 1-6""X20"" REPAIR CLAMP. BACKFILLED WITH CONROCK AND TEMP.",34.01508234,-118.202783961749,MAIN,12/1/10,846 LONGWOOD AVE,2' N/S 9TH ST,33' E/E LONGWOOD AVE (LN),8,C.I.,1922,1,30400,,1,,,,,FIERROZ,132-183,4,24,FOUND A ROUND CRACK AT SERV TAP,34.05888824,-118.338007342561,MAIN,12/6/10,709 N. SIERRA BONITA AVE.,20' E/W SIERRA BONITA AVE.,50' N/N MELROSE AVE.,4,C.I.,1922,1,30568,,1,,,,C,GONZALES,142-180,6,18,"FOUND LEAK ON 4"" C.I. MAIN, CUT IN 2' OF 4"" D.I. WITH TWO DRESSERS.",34.0839066,-118.354291942576,MAIN,12/8/10,N. SYCAMORE AND WILSHIRE,22' E/W N. SYCAMORE,15' N/N WILSHIRE,4,C.I.,1922,1,30693,RUPTURE,1,,,,,J JIMENEZ,134-183,8,27,"FOUND RUPTURE ON 4"" C.I. W.M. CUT IN 2' D.I. PIPE. REPAIRS COMPLETE.",34.0623827,-118.342946742783,MAIN,1/6/11,146 E 55TH ST,,480' E/E MAIN ST,24,C.I.,1922,1,29806,,1,,,,,R.MCCALL,108-204,17,75,"UPON ARRIVAL PARKED VEHICLE; SET UP TRAFFIC DELINEATION; INVESTIGATED MAIN LEAK. DRILLED HOLES OVER MAIN. BROKE OUT ASPHALT AND EXCAVATED. FOUND ROUND CRACK DEVELOPING ON BOTTOM OF 24"" MAIN. CLEANED. MADE AND PLACED REPAIR CLAMP OVER LEAK.",33.99242022,-118.272220142792,MAIN,1/10/11,3433 CHADWICK DR,20' E/W CHADWICK DR,330' N/N TEMPLETON ST,6,C.I.,1922,1,29994,RUST HOLE,1,,,,CORROSIVE,R.AGUILAR,142-234,1,2,"WHILE EXCAVATING FOR RETAP CHANGE OVERS, FOUND LEAK ON 6"" CAST IRON WATER MAIN. INSTALLED 360 DEGREE REPAIR CLAMP.",34.0857695,-118.169983842892,MAIN,2/15/11,3371 DESCANSO DR,6' N/S DESCANSO DR,551' S/S ROBINSON,6,C.I.,1922,1,30477,,1,,,,,F.PRECIADO,142-204,5,10,"6"" MAIN WAS LEAKING AT COPPER INSERT. REMOVED OLD CORP AND INSTALLED 1-6""X1"" SERVICE CLAMP AND REHOOKED UP COPPER.",34.08335805,-118.275932443821,MAIN,2/21/11,1615 RIDGELEY DR,17' E/W RIDGELEY DR,159' S/S VENICE BL,4,C.I.,1922,1,30730,RUPTURE,1,,,,C,GONZALES,128-177,5,15,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.04355915,-118.357663260701,MAIN,3/10/11,1047 TREMAINE,22' E/W TREMAINE AVE.,46' N/N 9TH ST.,6,C.I.,1922,1,30089,ROUND CRACK,1,,,,,BARRAGAN,132-183,5,20,"CUT IN 40"" OF D.I. PIPE. PLATED AND MADE SAFE.",34.05568675,-118.337867860704,MAIN,3/14/11,815 S. ORANGE DRIVE,W/SIDE ORANGE DR.,176' S/S 8TH ST.,6,C.I.,1922,1,30280,SPLIT,1,,,,,KELLY,134-183,7,14,"REPAIR 12"" SPLIT ON 6"" C.I. MAIN, REPLACED PIPE, BACKFILLED EXCAVATION, CLEANED UP AREA, JOB COMPLETED.",34.05993472,-118.342706943668,MAIN,3/14/11,855 W 84TH ST,18' N/S 84TH ST,532' W/W HOOVER ST,6,C.I.,1922,1,30569,SPLIT,1,,,,,FLOWERS,098-198,8,14.5,"FOUND A LEAK (6"" SPLIT) ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING A 6X12"" 360 REPAIR CLAMP TO STOP THE LEAK",33.96241579,-118.288954143705,MAIN,4/13/11,2617 THORPE AVE.,15' E/W THORPE AVE.,180' N/N SAN FERNANDO,4,C.I.,1922,1,30326,,1,,,,,SOLIS,144-219,7.5,15,"BROKE OUT, EXCAVATE, MADE REPAIR. REMOVE 36"" AND INSTALL 36"" OD 4"" D.I. PIPE WITH 2-4"" MECH. COUPLINGS.",34.09126972,-118.227054660159,MAIN,4/29/11,6715 LEXINGTON AVE,17' N/S LEXINGTON AVE,45' W/W LAS PALMAS AVE,4,C.I.,1922,1,30863,SPLIT,1,,,,C,R. GONZALES,146-186,5,15,"FOUND SPLIT ON 4"" C.I. MAIN. CUT IN 3' OF 4"" D.I. WITH TWO UNIONS.",34.09256653,-118.33652860424,MAIN,6/12/11,852 W. 84TH ST,492' W/W HOOVER,20' N/S 84TH,6,C.I.,1922,1,30569,BLOWOUT,1,,,,CLAY,KIRKSEY,098-198,10.5,31,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED FOUND 6' OF 6"" PIPE ON TOP BLOWN OFF. CUT & REMOVED 6' CI INSTALLED 6' DI W/ 2 EA MECH COUPLING RETAP 1 EA SERV. BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.96241666,-118.288821960425,MAIN,6/21/11,1016 W. 85TH ST.,6' N/S SIDE OF 85TH ST.,150' W/W VERMONT AV,4,C.I.,1922,1,29562,RUST HOLE,1,,,,,PEREZ,098-198,5,10,"AT ARRIVAL MADE AREA SAFE, LOCATE THE LEAK. DIG DOWN & CLEAN MN TO INSTALL 360 DEGREE CLAMP 4X12"" BACKFILL (W) CON ROCK NOTIFY ST. MAINT. LEFT AREA SAFE.",33.960923,-118.292451160815,MAIN,6/28/11,855 S. DETROIT ST.,PL W. DETROIT,20' S/N 9TH ST.,8,C.I.,1922,1,30400,SPLIT,1,,,,,KIRKWOOD,132-180,9,27,"APPROXIMATE LEAK LOCATION ON 8"" MAIN AFTER THE FACT",34.05901308,-118.346385660814,MAIN,6/29/11,1103 LONGWOOD PL.,W/S LONGWOOD PL.,55' S/S EDGEWOOD PL.,4,C.I.,1922,1,30427,RUST HOLE,1,,,,,SPEARS,132-183,4,12,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X12"" 360 CLAMP.",34.05549575,-118.339425560428,MAIN,6/29/11,1422 W. 66TH ST,17' N/S 66TH ST,200' W/W NORMANDIE,6,C.I.,1922,1,30840,RUST HOLE,1,,,RUST,SANDY LOAM,KIRKSEY,104-195,9.5,38,"BROKE OUT & EXCAVATED FOUND 5' HOLE ON TOP OF 6"" CI WM CUT & REMOVED 6"" CI INSTALLED 6' DI W/ 2 EA MECH COUPLINGS. POURED 20 YDS SLURRY SET PLATE NEXT TO DRIVEWAY SET BARRICADES W/ TAPE AROUND EXCAVATION LEFT SAFE.",33.97911587,-118.301060660377,MAIN,7/8/11,311 N. KIRBY ST./MERIDIAN ST.,130' NN MERIDIAN STREET,32' WE KIRBY STREET,4,C.I.,1922,1,29759,SPLIT,1,,,BAD,CLAY,MINGO,156-231,7.5,15,MAIN'S IN BAD CONDITION,34.1205005,-118.182469361065,MAIN,7/26/11,347 6TH AVE,10' EW ALLEY W/O 6TH,40' WW FLOWER CT,2,STEEL,1922,1,68892,RUST HOLE,1,,,,B,SMITH,110-144,3,6,"LOCATE LEAK DUG OUT. INSTALL -3- CLAMPS ON 3 LEAKS, BACKFILL & TEMP. NEED P/U 7-27-11",33.99786423,-118.471055661118,MAIN,8/4/11,810 SYCAMORE AVE,22' E/W SYCAMORE,125' S/S 8TH ST,4,C.I.,1922,1,30280,,1,,,,,DEISCH,134-183,,,"THE CREW MADE REPAIRS ON 4"" CI MAIN AFTER THE BACK HOE HIT THE WATER SERVICE WHILE DIGGING THE REPAIR",34.0600655,-118.342654961124,MAIN,8/9/11,830 SYCAMORE AVE,22' E/W SYCAMORE,323' N/N 9TH ST,4,C.I.,1922,1,30280,ROUND CRACK,1,,,,,D. NUNEZ,134-183,,,"THE CREW MADE REPAIRS ON A 4"" CI MAIN LEAK. THE MAIN STARTED LEAKING AFTER THE BACK HOE REMOVED DIRT WHILE DIGGING. THE CREW MADE REPAIRS BY INSTALLING 4'X12"" 360 DEGREE CLAMP",34.05980151,-118.343833660653,MAIN,8/15/11,1410 SPENCE ST.,20' E/W SPENCE ST.,87' N/N UNION PACIFIC AVE.,6,C.I.,1922,1,29988,SPLIT,1,,,POOR,D.G.,CHESTERTON,118-225,6,12,"SMALL SPLIT RUNNING INTO BELL, CUT BELL OUT, CUT IN 3' D.I. PIPE.",34.01687514,-118.202821961136,MAIN,8/15/11,842 SYCAMORE AVE,22' E/W SYCAMORE,148' N/N OLYMPIC AVE,,C.I.,1922,1,30260,ROUND CRACK,1,,,,,D. NUNEZ,132-183,,,"THE CREW MADE REPAIRS ON 4"" CI MAIN THAT STARTED LEAKING AFTER THE BACK HOE REMOVED THE DIRT AROUND THE MAIN",34.05932477,-118.344022960654,MAIN,8/15/11,1410 SPENCE ST.,20' E/W SPENCE ST.,82' N/N UNION PACIFIC AVE.,6,C.I.,1922,1,29988,SPLIT,1,,,POOR,D.G.,CHESTERTON,118-225,6,12,"AFTER ONE REPAIR WAS COMPLETE, MAIN STARTED LEAK, FOUND SMALL SPLIT WITH RUPTURE. CUT IN 7' OF D.I. PIPE.",34.01686877,-118.202821861916,MAIN,9/16/11,1126 LONGWOOD PL,17' E/W LONGWOOD PL,265' S/S EDGEWOOD,4,C.I.,1922,1,30427,RUST HOLE,1,,,,C,R. GONZALES,132-183,5,15,"FOUND LEAK ON 4"" C.I. MAIN THREE RUST HOLES USED 3 4""X12"" CLAMPS FOR REPAIRS",34.05503441,-118.339784261332,MAIN,10/6/11,5959 7TH AVE,18' EW 7TH AVE,38' NN 60TH STREET,4,C.I.,1922,1,29603,RUST HOLE,1,,,,,ANDERSON,106-189,13.5,27,"4"" CI MAIN LEAK, REMOVED RUST AND MAIN BLEW OUT. SHUT MAIN DOWN, REMOVED 3' BAD PIPE, INSTALLED 3FT DI PIPE, RETAPPED 3 SERVICES, ENERGIZED MAIN BACK FILLED OILED LEFT AREA SAFE.",33.9856332,-118.32451561198,MAIN,10/11/11,1255 W. 5TH ST,,36' EE WITMER,6,C.I.,1922,1,30131,,1,,,,ADOBE,MCCALL,132-207,9.5,18.5,"PARKED TRUCK SAFELY UPON ARRIVAL SET UP TRAFFIC DELINEATION DRILLED HOLES OVER MAIN, PIN POINT LEAK BROKE OUT STREET & EXCAVATED FOUND RUPTURE ON BOTTOM REPLACED SECTION OF MAIN.",34.05596382,-118.265123961804,MAIN,10/26/11,1223 LA MIRADA AV,8' SN LA MIRADA AV,3' EW VINE ST,4,C.I.,1922,1,30561,RUPTURE,1,,,,C,GONZLAES,146-189,5.5,16.5,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.09325118,-118.326752461815,MAIN,10/31/11,7907 MELROSE AV,56' WW FAIRFAX AV,28' SS MELROSE AV,8,C.I.,1922,1,30426,,1,,,,C,GONZALES,142-177,10,20,"FOUND LEAK ON 8"" ABANDONED MAIN CUT AND PLUGGED",34.08385732,-118.36178861327,MAIN,11/10/11,805 W MANCHESTER AVE,13' W/W HOOVER,40' S/N MANCHESTER,24,C.I.,1922,1,30631,CLAMP,1,,,RUST,CLAY,KIRKSEY,096-201,15.5,31,"SET UP TRAFFIC MOVED PLATES EXCAVATED AROUND 24"" CI W/M & TAPPING SLEEVE. TURNED 24 OFF PUMPED HOLE CIT & REMOVED SLEEVE INSTALLED 24"" 360 DEGREE REPAIR BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAE.",33.96007848,-118.28723162117,MAIN,11/16/11,1139 QUEEN ANNE PL,22' E/W QUEEN ANNE PL,455' S/S EDGEWOOD PL,6,C.I.,1922,1,30284,RUST HOLE,1,,,N/A,B,SMITH,130-186,8,16,"LOCATE LEAK, SHUT DOWN MAIN - 2- G.V. DUG OUT, CUT IN 2' WITH CPLGS - REFIT 1 1/2"" SERVICE AT 1140 QUEEN ANNE. FLUSH MAIN. BACKFILL & TEMP.",34.05294853,-118.330859261325,MAIN,11/17/11,805 W. MANCHESTER AVE,40' S/N MANCHESTER,13' W/W HOOVER,24,C.I.,1922,1,30631,CLAMP,1,,,,BASE,KIRKSEY,096-201,13,37,"SET UP TRAFFIC EXCAVATED FOUND LEAKING CLAMP 362 & 364 TURNED OFF MAIN REMOVED CLAMP (POWERSEAL) INSTALLED NEW 24"" SMITH BLAIR. TIGHTENED TO SPECS. BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.96007863,-118.2872462120,MAIN,11/19/11,818 S BURNSIDE,W OF BURNSIDE,166' SS OF 8TH STREET,4,C.I.,1922,1,29683,"RUST HOLE, SPLIT",1,,,,CLAY,KELLY,134-180,9,18,REMOVED 7FT OF CAST IRON PIPE; REPLACED WITH 7FT OF D.I.,34.06011625,-118.350299962116,MAIN,11/19/11,3813 2ND AVE,W 2ND AVE,203' SS RODEO RD,6,C.I.,1922,1,30513,SPLIT,1,,,,,WASHIINGTON,118-189,8.5,25.5,BROKE OUT 8'X 5' (CONCRETE EXC.) CUT IN 6' OF PIPE & USED 2 MECH CPLGS. BACKFILL/OIL/PICK UP. COMPLETE.,34.01764447,-118.319334562137,MAIN,11/30/11,3849 ARLINGTON AV,671' SS RODEO RD,17' EW ARLINGTON,4,C.I.,1922,1,30462,RUPTURE,1,,,,,KIRKWOOD,118-189,10.5,21,,34.01629194,-118.318276262604,MAIN,12/7/11,449 S ORANGE DR,200' NN 6TH ST,22' EW ORANGE DR,4,C.I.,1922,1,30771,ROUND CRACK,1,,,,C,GONZALES,136-183,4,12,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.06554699,-118.34187962606,MAIN,12/7/11,653 S ORANGE DR,W/SIDE ORANGE DR,365' N/N WILSHIRE BLVD,4,C.I.,1922,1,30771,SPLIT,1,,,,ADOBE,NAVAR,134-183,8.5,17,"INSTALLED 7' OF 4"" D.I. PIPE 2 MECHANICAL COUPLINGS BACKFILLED NEEDS ENOUGH OIL FOR 3'X 11' AND A LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.06331787,-118.339695561489,MAIN,12/26/11,906 W. 84TH ST,573' E/E VERMONT AVE,20' N/S 84TH ST,6,C.I.,1922,1,30569,RUPTURE,1,,,,,LUCERO,098-198,13,48,"ARRIVED ON JOB, SET-UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR, RE-TAPPED 1"" SERVICE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96241251,-118.289475761719,MAIN,12/29/11,3261 DESCANSO DR,,448' WW DESCANSO,6,C.I.,1922,1,30477,,1,,,,ADOBE,MCCALL,142-204,9,18,UPON ARRIVAL CLOSED ROAD INVESTIGATED & LOCATED LEAK BROKE ASPHALT & EXCAVATED FOUND RUPTURE ON MAIN. CUT OUT AND REPLACED SECTION OF MAIN.,34.08375461,-118.275708662692,MAIN,12/31/11,2039 CLAUDINA AV,16' E/W CLAUDINA AV,175' N/N 21ST ST,4,C.I.,1922,1,29559,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,126-183,8,16,"SET UP TRAFFIC, DRILLED HOLES FOUND LEAK, MADE REPAIRS ALSO MADE RETAP ON A 1"" SERVICE(#146464)NEXT TO MAIN LEAK. LEFT SAFE & CLEAN, JOB COMPLETE.",34.03764673,-118.341296762731,MAIN,1/5/12,735 N OGDEN,W OGDEN,182' SS WARING AVE,6,C.I.,1922,1,30206,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,142-177,5.5,13.5,"REPAIRED 6"" MAIN WITH 6""X 12"" 360 DEGREE CLAMP, BACKFILLED 4'X 4' EXCAVATION, NEED LG. PICK UP & OIL (PUT MAIN BACK IN SERVICE / 4 GATES)",34.0848228,-118.359482762728,MAIN,1/5/12,737 N GARDNER ST,164' SS WARING AV,20' EW GARDNER ST,4,C.I.,1922,1,30568,ROUND CRACK,1,,,,C,GONZALES,142-180,5,10,"FOUND ROUND CRACK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP.",34.08481468,-118.353253662729,MAIN,1/5/12,837 DUNSMUIR AV,218' NN 9TH ST,22' EW DUNSMUIR AV,4,C.I.,1922,1,29683,,1,,,,C,GONZALES,134-180,4,8,"FOUND LEAK ON 4"" C.I. MAIN, BAILS OF 1""X 4"" SERVICE CLAMP BROKEN REPLACED CLAMP RECONNECTED SERVICE AT 843 DUNSMUIR AV.",34.06304785,-118.348314162733,MAIN,1/6/12,5136 MARATHON ST,17' EW MANHATTAN PL,43' SS MARATHON PL,4,C.I.,1922,1,29814,ROUND CRACK,1,,,,,,142-192,,,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRS COMPLETE.",34.08471116,-118.310305363692,MAIN,1/19/12,5627 MELROSE AVE,N/S MELROSE AVE,313' W/W GOWER ST (L/N),8,C.I.,1922,1,26968,,1,,,NONE,CLAY,SPEARS,142-189,6,24,"REPAIRED ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP.",34.08351908,-118.32335762775,MAIN,1/24/12,3268 FAY AV,143' NN WASHINGTON BL,15' WE FAY AV,4,C.I.,1922,1,69635,SPLIT,1,,,,C,GONZALES,122-171,5,15,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X 12"" CLAMP FOR REPAIRS.",34.03118882,-118.38058862025,MAIN,1/26/12,4245 HUNTINGTON DR,,62' W/W HUNTINGTON DR N,6,C.I.,1922,1,30776,,1,,,,,SOLIS,140-228,,,"DRILL HOLES; FOUND LK; BROKE OUT; EXPOSE PIPE; SPLIT; INSTALL 5' OF 6"" DI PIPE. LEFT SAFE & CLEAN.",34.07912424,-118.193821662781,MAIN,1/26/12,813 N LA BREA AVE,110' N/N WARING AVE,32' E/W LA BREA AVE,6,C.I.,1922,1,30064,RUST HOLE,1,,,,,ALVAREZ,142-183,5.5,27.5,"SET UP TRAFFIC, LOCATED LEAK EXCAVATED, MADE REPAIR, ASSISTED BY RICARDO AND BRYAN (MCH'S) FROM NITE CREW. LEFT JOB SAFE AND CLEAN. (BEN AUTRY WAS OPERATOR)",34.08564213,-118.34411262812,MAIN,2/1/12,600 S CITRUS AV,30' N/S WILSHIRE,20' E/W CITRUS,4,C.I.,1922,1,30715,SPLIT,1,,,,,KIRKWOOD,134-183,8.5,17.5,,34.06228808,-118.339693662819,MAIN,2/7/12,2951 ORANGE DR,200' N/N JEFFERSON,15' E/W ORANGE PL,4,C.I.,1922,1,29587,SPLIT,1,,,,,KIRKWOOD,122-180,9,18,"SPLIT 4"" MAIN",34.02613663,-118.355754462836,MAIN,2/21/12,753 N MANSFIELD AVE,17' E/W MANSFIELD AVE,38' S/S WARING AVE,6,C.I.,1922,1,30063,ROUND CRACK,1,,,N/A,B,SMITH,142-183,7,14,"JOB DELAYED GAS CO. LOCATORS - LOCATE LEAK, DUG OUT. INSTALL CLAMP, BACKFILL & TEMP. NEED P/U. TURNED 1 G.V. ON",34.08509847,-118.340648661878,MAIN,2/22/12,4240 VIRGINIA AVE,104' E/E HOOVER,17' N/S VIRGINIA AVE,4,C.I.,1922,1,30456,DCI CLAMP,1,,,,SLURRY,UNGSON,146-201,7.5,15,"STREETS BEEN GROUND DOWN FOR PAVING; BROKE OUT/ EXCAVATED; FOUND AN OLD/ABANDONED DCI CLAMP THAT WAS LEAKING; REPLACED IT WITH A 4""X 12"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; CLEANED UP; SAFE!",34.09265361,-118.284150962909,MAIN,3/24/12,2801-2803 VINEYARD AVE,W/S VINEYARD AVE,589' SS ADAMS BL,6,C.I.,1922,1,31893,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-183,8,22,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK.",34.03102914,-118.344586262207,MAIN,4/30/12,3132 DOBINSON ST,24' NS DOBINSON ST,48' EE THORNTON ST,4,C.I.,1922,1,30549,SPLIT,1,,,BAD,CLAY,PRECIADO,130-228,8,24,"FOUND 4FT SPLIT ON 4"" MAIN REMOVED OLD DCI AND CUT IN 4FT OF D.I. PIPE BACKFILLED WITH CONROCK & TEMP",34.04919452,-118.192811562365,MAIN,5/22/12,6517 RAYMOND AVE,63' NN 65TH PL,22' EW RAYMOND AVE,4,C.I.,1922,1,30733,SPLIT,1,,,,,BROWN,104-195,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, LOCATED LEAK, BROKE OUT DUG DOWN TO THE MAIN. FOUND SPLIT, CUT IN 2 1/2' OF 4"" DI PIPE BACKFILLED AND TEMPED EXCAVATION.LEFT SITE SAFE.",33.98007372,-118.298081662387,MAIN,6/9/12,1366 SPENCE ST,7' SN 14TH ST,20' EW SPENCE ST,6,C.I.,1922,1,29988,SPLIT,1,,,,,HOOVER,118-225,10.5,30,"REPAIRED LEAK ON 6"" CI MAIN. CUT IN 4' OF DI BACKFILLED, CLEAN UP, TEMP ASPHALT, LEFT SITE SAFE.",34.01590705,-118.202802863357,MAIN,7/30/12,819 OGDEN DR,20' EW OGDEN DR,171' NN WARING AVE,6,C.I.,1922,1,30206,,1,,,MED,CLAY,SCHWEINBOLD,142-177,6.5,18.5,"DUG DOWN & TIGHTENED NUTS 6""X 12"" CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK UP.",34.08594427,-118.359491263459,MAIN,8/8/12,5634 MELROSE AVE,20' S/N MELROSE AVE,120' E/W LARCHMOUNT BLVD,8,C.I.,1922,1,26968,"SPLIT, BLOW OUT",1,,,,CLAY,FIERROZ,142-189,10.5,63,"WE MADE REPAIR ON 8"" CI MAIN CUT IN 8' OF 8"" DI PLUS A SERV RETAP. WE DID A BACK TAP. RETAP FOR 5634 MELROSE AVE",34.08351901,-118.323424363458,MAIN,8/8/12,5634 MELROSE AVE,20' S/N MELROSE AVE,110' E/E LARCHMOUNT BLVD,8,C.I.,1922,1,26968,"CLAMP, SPLIT",1,,,,CLAY,FIERROZ,142-189,1,6,FOUND A SMALL LEAK 2' W OF OUR REPAIR INSTALLED A 360 DEGREE REPAIR CLAMP,34.08351926,-118.323147263466,MAIN,8/16/12,340 S SIXTH ST,115' SS ROSE CT,15' EW RENNIE,2,STEEL,1922,1,68892,RUST HOLE,1,,,,,NUNEZ,110-144,,,"CREW MADE REPAIRS ON 2"" STL MAIN WITH 2X 6 360 DEGREE CLAMP.",33.99818834,-118.471962563467,MAIN,8/17/12,6620 MELROSE AV,160' E/E CITRUS AV,22' S/N MELROSE AV,8,C.I.,1922,1,30063,SPLIT,1,,,,,GONZALES,142-183,12,84,"FOUND BLOW OUT ON 8"" C.I. MAIN CUT IN 18' OF 8"" D.I. WITH TWO UNIONS.",34.08350428,-118.339048863491,MAIN,8/26/12,1025 MCCADEN PL,18' E/W PROPERTY,,4,C.I.,1922,1,30188,,1,,,,,KENNEDY,144-183,8,16,CUT IN 2' OF DI BACKFILLED PUT MAIN BACK IN SERVICE.,34.08973896,-118.337473763527,MAIN,9/6/12,SIXTH AVE & SUNSET AVE,29' SS ALLEY NORTH OF SUNSET AVE,8' EW ALLEY WEST OF SIXTH AVE,2,STEEL,1922,1,68892,,1,,,,,NUNEZ,110-144,,,THE CREW MADE REPAIRS AFTER THE MAIN BLEW OUT WHERE THE CREW WAS DIGGING OUT SERVICES. THE OLD MAIN IS OUT OF SERVICE,33.99788236,-118.471021563672,MAIN,10/3/12,ROSE CT & FLOWER CT,60' WW 6TH AVE,3' NS ROSE CT,8,C.I.,1922,1,68862,,1,,,,,NUNEZ,110-144,,,"MADE REPAIRS ON 8"" CI PIPE, BY INSTALLING 8X 12 360 DEGREE CLAMP.",33.99782871,-118.471122563697,MAIN,10/23/12,920 S COCHRAN AVE,W OF COCHRAN AVE,156' S/S OF 9TH ST,4,C.I.,1922,1,29667,BAILS REPLACED,1,,,,,KELLY,132-180,,,,34.05844514,-118.348651164054,MAIN,11/7/12,1613 LINCOLN BL,W/S LINCOLN BL,1' SS RIALTO CT,8,C.I.,1922,1,68974,RUST HOLE,1,,,,CLAY,SPEARS,110-147,4,12,"CUT IN 8' OF 8"" D.I. PIPE.",33.99678284,-118.458546563767,MAIN,11/12/12,242 W 91ST ST,155' EE BROADWAY,19' NS 91ST ST,6,C.I.,1922,1,29839,"RUST HOLE, SPLIT",1,,,,,GRIFFIN,094-204,8,20,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN. FOUND SPLIT ON 6"" MAIN. CUT IN 3' OF 6"" DI, BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.95369217,-118.277484563952,MAIN,12/19/12,1500 MARATHON ST,16' NS MARATHON ST,47' WW WESTERN BLVD,4,C.I.,1922,1,29814,ROUND CRACK,1,,,MEDIUM,CLAY,SCHWEINBOLD,142-192,4.5,9,"REPAIRED WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.08487812,-118.309448563894,MAIN,12/24/12,1417 S SPENCE ST,58' NN UNION PACIFIC AVE,20' EW S SPENCE ST,6,C.I.,1922,1,29988,SPLIT,1,,,,,HOOVER,118-225,9.5,19,"REPLACED 5 1/2' OF 6"" W/DI JUAN UNGSON BACKFILLED, TEMPED EXCAVATION AND LEFT  SITE SAFE.",34.01679936,-118.202820364134,MAIN,1/14/13,1615 DUNSMUIR AVE,W DUNSMUIR AVE,119' S/S VENICE BLVD,4,C.I.,1922,1,30730,ROUND CRACK,1,,,,,KENT,128-180,,,,34.0439943,-118.355505564234,MAIN,1/16/13,1520 SPENCE ST,127' S/S 15TH ST,20' E/W SPENCE ST,6,C.I.,1922,1,29988,RUPTURE ON TOP,1,,,,,UNGSON,116-225,11.5,23,"FOUND RUPTURE ON TOP OF 6"" C.I. MAIN; INSTALLED /CUT IN 52"" OF NEW 6"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OIL, CLEANED UP; SITE SAFE!",34.01543169,-118.202792164536,MAIN,1/17/13,1434 W 67TH ST,236' EE HALLDALE,16' NS W 67TH ST,4,C.I.,1922,1,,ROUND CRACK,1,,,,,ROGERS,104-195,6,12,"SET UP TRAFFIC INVESTIGATED 4"" W/M LEAK ROUND CRACK REPAIRED WITH 360 REPAIR CLAMP BACKFILLED CLEANED UP LEFT SITE SAFE",33.97848012,-118.301533864242,MAIN,1/22/13,734 S FICKETT ST,FICKETT ST,280' N/N WHITTIER BL,4,C.I.,1922,1,29689,,1,,,,,PERCIADO,124-222,8,16,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP BACKFILLED WITH CON ROCK & TEMP",34.03404767,-118.21271765696,MAIN,6/30/13,910 W. 84TH ST.,20' N/S W. 84TH ST.,568' E/E VERMONT AVE.,6,C.I.,1922,1,30569,SPLIT,1,,,,,B. ANDERSON,098-198,10,29,"FOUND 2 FT. SPLIT IN 6"" CI MAIN, REMOVED BAD PIPE AND INSTALLED 2' OF DI PIPE, WITH TWO MECH. COUPLING, BACKFILLED AND OILED, LEFT SITE SAFE.",33.96241234,-118.289497465355,MAIN,7/10/13,4230 VIRGINIA AVE.,17' S/N VIRGINIA AVE.,202' E/E HOOVER ST.,4,C.I.,1922,1,30456,SPLIT,1,,,,,D. SOLIS,146-201,8.5,17,BROKE OUT; EXCAVATE; EXPOSE LEAK; SML.SPLIT; REPAIR;BACKFILL & TEMP W/ OIL LEFT SAFE & CLEAN.,,65273,MAIN,7/27/13,1703 LINCOLN BLVD,28' EW LINCOLN BLVD,18' SS NOWITA PL,8,C.I.,1922,1,68974,SPLIT,1,,,NONE,CLAY,SPEARS,110-147,12,52,"CUT IN 4' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",,65276,MAIN,7/28/13,2611 WEST BLVD,204' SS ADAMS BLVD,22' EW WEST BLVD,6,C.I.,1922,1,30661,"RUST HOLE, SPLIT",1,,,,,TAPIA,122-183,8,16,"EXCAVATED 6"" MAIN CUT OUT DAMAGED SECTION REPLACED 4' OF DAMAGED MAIN MADE JOB SAFE.",34.03185492,-118.341718765417,MAIN,8/23/13,535 N ROSSMORE AVE,20' EW ROSSMORE AVE,376' NN ROSEWOOD AVE,6,C.I.,1922,1,29561,ROUND CRACK,1,,,NONE,CLAY,SPEARS,140-186,13.5,37.5,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR LEAK.",34.0800559,-118.327226565420,MAIN,8/25/13,230 RENNIE AVE,5' EW (ALLEY) RENNIE AVE,230' SS DEWEY ST,4,C.I.,1922,1,68862,RUST HOLE,1,,,NONE,CLAY,SPEARS,112-144,7,21,"REPAIRED 4"" C.I. MAIN LEAKIN SEWER CONTRACTOR'S TRENCH.",33.99941036,-118.474076865580,MAIN,9/3/13,932 W. 84TH ST.,19' N/S 84TH ST.,342' E/E VERMONT AVE.,6,C.I.,1922,1,30569,,1,,,,,J. LUCERO,098-198,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 6FT. OF 6"" D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, LEFT JOB BARRICADED. CREW WILL RETURN TO FINISH ROLLING TEMP AFTER SOIL AND ASPHALT HAVE DRIED.",33.96240761,-118.290242766381,MAIN,11/7/13,"221 BERNARD AVE,",5 E/W BERNARD AVE.  (ALLEY WAY),232' S/S DEWEY ST.,4,C.I.,1922,1,68862,JOINT,1,,,,,J. JIMENEZ,112-144,4,8,"FOUND LEAK AT THE WM 4"" CI WM 1"" SERVICE INSERT SERVICE THREADS, REMOVED INSERT & INSTALLED 4"" X 12"" CLAMP AND RECAP AND REFIT SERVICE, REPAIR COMPLETED, NO BACKFILL OR PAVING NEEDED, CONTRACTOR WILL COMPLETE.",34.00075018,-118.471929665507,MAIN,11/12/13,5919 MADDEN AVE.,20' E/W MADDEN AVE.,170' S/S 59TH ST.,4,C.I.,1922,1,29598,ROUND CRACK,1,,,,,B. ANDERSON,106-189,4,16,"WHILE INSTALLING A GAL 1"" COPPER SERVICE, FOUND A SMALL ROUND CRACK IN 4"" CI MAIN, MADE REPAIR BY REMOVING 2 FEET OF CI PIPE AND INSTALLING DI PIPE W/ MECH. COUPLINGS.",33.98670006,-118.325484166413,MAIN,11/14/13,9TH STREET,22' N/S 9TH STREET,10' E/W DETROIT ST.,8,C.I.,1922,1,30400,ROUND CRACK,1,,,NONE,CLAY,M. SPEARS,132-180,8.5,17,"REPAIRED ROUND CRACK LEAK WITH 8"" X 12"" 360 DEGREE CLAMP.",34.05887561,-118.346527266438,MAIN,11/21/13,201 DIMMICK AVE.,24' S/S DEWEY ST.,5' E/W DIMMICK AVE. (ALLEY W/O),4,C.I.,1922,1,68862,SPLIT,1,,,,,J. JIMENEZ,112-144,4.5,13.5,"FOUND SPLITON 4"" CI WM IN ALLEY, CUT IN 4' ST DI PIPE, BACKFILLED, TEMPED, TEMP OIL, CLEANED UP, ADDITIONAL BREAK DUE TO EXTREME UNDERMINE, TEMP OIL, JOB SITE SAFE, COMPLETE, NO PAVING NEEDED DUE TO BAD STREET.",33.9999881,-118.474652765510,MAIN,11/22/13,922 W. 84TH ST.,20' N/S 84TH ST.,389' E/E VERMONT AVE.,6,C.I.,1922,1,30569,SPLIT,1,,,,,J. LUCERO,098-198,10.5,28,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK. BROKE OUT AND EXCAVATED, MADE REPAIR BY PRELACING 3 FT OF 6"" PIPE, BACKFILLED, AND TEMPED. CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96240859,-118.290087766635,MAIN,12/13/13,711 WILCOX AVE,32' EW WILCOX AVE,129' NN MELROSE AVE,4,C.I.,1922,1,30566,RUST HOLE,1,,,,CLAY,FIERROZ,142-186,9.5,19,"WE MADE THE REPAIR ON A 4"" CI MAIN. WE BACKFILLED AND TEMP OUR EXCAVATION AND MADE THE CLEAN UP HAD TO WAIT FOR BACKFILLING.",34.08390609,-118.330998266883,MAIN,1/1/14,1015 RIMPAU BLVD & OLYMPIC,32' EW RIMPAU BLVD,140' SS OLYMPIC BLVD,6,C.I.,1922,1,30170,RUPTURE,1,,,,,JIMENEZ,132-186,10.5,21,"ARRIVED AT JOBSITE. SET UP TRAFFIC DELINEATION, LOCATE WATER MAIN & SERVICES, LOCATE LEAK, EXCAVATE, PROSPECT, FOUND RRUPTURE ON 6"" CI WATER MAIN, CUT IN 3' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05640894,-118.333987766146,MAIN,1/4/14,856 W 84TH ST,18 NS 84TH ST,531 WW HOOVER ST,6,C.I.,1922,1,30569,RUPTURE,1,,,,,J.LUCERO,098-198,12.5,34,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACTING 4' OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFICE, LEFT JOB SAFE.",33.96241583,-118.288950766906,MAIN,1/13/14,619 N LAUREL AVE,21' EW LAUREL AVE,160' NN CLINTON ST,4,C.I.,1922,1,30281,RUPTURE,1,,,,,JIMENEZ,142-177,6,18,"FOUND RUPTURE ON 4"" CI WATER MAIN, CUT IN 2' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.08209242,-118.36482866150,MAIN,1/15/14,254 W 91ST ST,19 NS 91ST ST,10 EE BROADWAY,6,C.I.,1922,1,29839,SPLIT,1,,,,,J.LUCERO,094-201,11,22,"ARRIVE ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 67' OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,66956,MAIN,1/15/14,2138 S PALMGROVE AVE,17' E/W PALMGROVE AVE,350' S/S 21ST ST,6,C.I.,1922,1,30341,DCI LATERAL,1,,,,,SPEARS,124-183,10,29.5,"CUT IN 2""X 12"" BRZ NIP. TO REPAIR LEAKING DCI SERVICE. JOB SITE SAFE.",34.03600621,-118.343163266156,MAIN,1/15/14,932 W 84TH ST,20 NS 84TH ST,337 EE VERMONT AVE,6,C.I.,1922,1,30569,SPLIT,1,,,,,A.MORELOS,098-198,6.5,26,"MAIN LINE CREW REPAIRED SPLIT ON 6"" CI MAIN. CREW WAS MOVING STEEL PLATES FOR PAVING WHEN THEY FOUND THE LEAK ON OLD MAIN.",,66154,MAIN,1/16/14,916 W 84TH ST,28 NS 84TH ST,472 EE VERMONT AVE,6,C.I.,1922,1,30569,,1,,,,,A.MORELOS,098-198,8.5,25.5,"MAIN LINE CREW CUT IN 6' OF 6"" DI PIPE WITH 2-6"" MECH COUP.",,66160,MAIN,1/29/14,1034 W 62ND ST,22 NS W 62ND ST,339 EE BUDLONG AVE,4,C.I.,1922,1,30808,CLAMP,1,,,,,J.MCINDA,106-198,2,8,"REPAIRED 4"" CI MAIN ON OLD MAIN LINE PROJECT ALL COMPLETE AND SAFE.",,65780,MAIN,2/3/14,4859 LINCOLN AVE,22' S/N LINCOLN AVE,117' W/W AVENUE 49,4,C.I.,1922,1,30008,SPLIT,1,,,,,J. UNGSON,156-222,8,16,"FOUND A SMALL SPLIT @ BOTTOM OF 4"" CI MAIN; INSTALLED (1) - 4""X20"" 360 CLAMP; BACKFILLED; OILED; CLEANED UP; SAFE",34.12111212,-118.209717666843,MAIN,2/12/14,705 N SIERRA BONITA AVE,20' EW SIERRA BONITA AVE,36' NN MELROSE AVE,4,C.I.,1922,1,30568,,1,,,,,JIMENEZ,142-180,12.5,37.5,"FOUND LEAK ON DOUBLE BACK CLAMP ON 4"" CI WATER MAIN W/ 1- 1 1/2 SERVICE INVOLVED, REMOVED CLAMP & INSTALLED A VENTED 4""X 12"" X 1 1/2 CLAMP, REFIT SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.08386912,-118.354291866521,MAIN,2/13/14,1015 W 85TH ST,162' WW VERMONT AVE,22' NS 85TH ST (LW),4,C.I.,1922,1,29562,SPLIT,1,,,,,NUNEZ,098-198,2,10,"SPLIT ON OLD 4"" CI MAIN WHILE CREW WAS INSTALLING NEW 6"" DI PIPE. REPAIRED MAIN WITH 4""X 8"" 360 DEGREE REPAIR CLAMP. OLD MAIN WILL BE ABANDONED.",33.96092294,-118.292497766519,MAIN,2/21/14,1233 W 85TH ST,91' EE RAYMOND AVE,22' NS 85TH ST (LE),4,C.I.,1922,1,29562,RUST HOLE,1,,,,,MORELES,098-195,3,12,"REPAIRED LEAK ON OLD 4"" CI MAIN NEAR CORP VALVE. SHUT 4"" CI MAIN AND INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP. OLD MAIN WILL BE ABANDONED. CREW INSTALLING 6"" DI PIPE.",33.96091653,-118.29723266853,MAIN,2/25/14,662 N CRESCENT HEIGHTS BLVD,17' WE CRESCENT HEIGHTS BLVD,29' SS MELROSE AVE,4,C.I.,1922,1,30623,SPLIT,1,,,,,SALDIVAR,142-177,7,21,"MADE REPAIRS ON A 4"" MAIN LEAK.",34.08354607,-118.365827866540,MAIN,3/19/14,VERMONT AVE & 84TH PL,15' WW VERMONT AVE,22' NS 84TH PL,6,C.I.,1922,1,29562,COUPLING,1,,,GOOD,CLAY,ROGERS,098-198,7.5,15,"WORK TODAY H. ROGERS, J. CUEVAS SET UP TRAFFIC FOUND 6"" WATER MAIN LEAK 15FT W/W VERMONT ON 84TH PL OLD MECH. COUPLING SPLIT/ CUT IN 3 FEET DI STOPPED LEAK.",33.96181706,-118.29202466581,MAIN,4/10/14,4234 VIRGINIA AVE,165' EE HOOVER ST,17' NS VIRGINIA AVE,4,C.I.,1922,1,30456,SPLIT,1,,,,,HOOVER,146-201,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",,67300,MAIN,4/16/14,4227 EAST BLVD,25' NS EAST BLVD,362' WW WASHINGTON BLVD,2,STEEL,1922,1,69393,SPLIT,1,,,NONE,CLAY,SPEARS,112-159,14.5,29,"CUT IN 9' OF 2"" BRASS PIPE TO REPAIR 2"" STEEL MAIN LEAK.",,67316,MAIN,4/26/14,1117 LONGWOOD PL,17' EW LONGWOOD PL,198' SS EDGEWOOD PL,4,C.I.,1922,1,30427,SPLIT,1,,,N/A,B,SMITH,132-183,8,16,"LOCATE LEAK, SHUT OFF MAIN, 3- G.V., DUG OUT, CUT IN 3' W/ CPLGS, BACKFILLED & TEMP, FLUSH MAIN. DELAYED- WAITING FOR P/U OF DEBRIS.",,66726,MAIN,5/4/14,8701 BROADWAY,12' NS 87TH ST,20' EW BROADWAY,6,C.I.,1922,1,30132,SPLIT,1,,,RUSTY,SANDY,DE LA CRUZ,096-201,11.5,43.5,"SET UP TRAFFIC, BROKE OUT ASPHALT/ CONCRETE ST. EXCAVATED, FOUND SPLIT ON 6"" CI, CUT IN 71"" OF DIP, BACKFILLED & TEMP OILED, CLEANED UP MUD, PICKED UP TRAFFIC CONTROL & LEFT SITE SAFE.",33.95871215,-118.278344267086,MAIN,7/15/14,1011 W. 84TH PL.,22' N/S W. 84TH PL.,84' W/W VERMONT AVE.,6,C.I.,1922,1,29562,SPLIT,1,,,,,H. ROGERS,098-198,8,16,"SET UP TRAFFIC. INVESTIGATED 6"" CI WATER LEAK. FOUND 6"" CI SPILT. ALSO RETAP 1.5"" COP. BACKFILLED, CLEANED, AND LEFT SITE SAFE.",,60544,MAIN,1/5/10,1050 N. ALAMEDA,16' W/E ALAMEDA,18' N/N GRANT,6,C.I.,1923,1,31405,,1,,,,,KIRKSEY,034-213,14.5,49.5,"FOUND 13"" HOLE NEXT TO 2"" TAP CUT & REMOVE 4' CI W/ TAP INSTALLED 4"" DI W/ 2EA MECH. COUPLING 6X 1 1/2"" SADDLE W/ CORP MADE TAP RECONNECTED SERVICE BACKFILLED WITH BASE & OIL TEMP JOB LEFT SAFE.",33.7848667,-118.243179841966,MAIN,1/12/10,577 N. KENMORE AV,,35' S/S CLINTON ST,6,C.I.,1923,1,31430,RUST HOLE,1,,,,,SOLIS,140-198,,,"DRILL HOLES, EXCAVATE FOUND LEAK; INVOLVE INSERT CORP. 1"". ALSO SPLIT REPLACE 24"" OF 6"" CI W/6"" D.I. PIPE. 1""X 6"" SADDLE FOR SERV AND CORP.",34.08103816,-118.29670741682,MAIN,1/13/10,2222 VERDE OAK DR,15 W/E VERDE OAK DR,738 N/W BRIARCLIFF RD,6,STEEL,1923,1,34123,,1,,,,,R GONZALES,152-192,4.5,13.5,"FOUND LEAK ON CORP STOP ON 6"" STL TURNED OF TO STOP LEAK ABONDAND SERVICE",34.11042446,-118.312098341745,MAIN,1/22/10,10929 PICO BLVD,W/ PICO BLVD,14 E/E KELTON AVE,6,C.I.,1923,1,31348,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,126-156,6,16,REPAIRED ROUND CRACK WITH 4X8 360 CLAMP MADE PICK UP & CLEAN UP BACKFILL COMPLETE,34.03932974,-118.430361641768,MAIN,1/25/10,8188 MELROSE AVE,23' S/N MELROSE AVE,73' E/E KILKEA PL,8,C.I.,1923,1,31122,CLAMP,1,,,,SANDY LOAM,C SCHWEINBOLD,142-174,9,27,"REPLACED BROKEN VENTED CLAMP WT NEW ONE & NEW 1"" CORP. REHOOKED UP SERV LAT FLUSHED SERV BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED AREA UP.",34.08378496,-118.366595541975,MAIN,1/25/10,3407 GARDENSIDE LN,15' NS GARDENSIDE LN,77' EE GLEN FLEIZ BL,4,C.I.,1923,1,31275,"ROUND CRACK, RUST HOLE, SPLIT",1,,,,,CHESTERTON,156-207,,,"CUT IN 52"" PC 4"" DI/ FOUND 3' SPLIT TOOK OUT BELL MADE 1"" RETAP / ENERGIZED MAIN FOUND ROUND CRACK 2' WEST USED 360 DEGREE CLAMP.",34.12078005,-118.265935160557,MAIN,1/26/10,1630 W. 67TH ST,300' EE HARVARD,17' NS 67TH ST,4,C.I.,1923,1,31084,,1,,,,,BROWN,104-195,6,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND RUPTURE AT CORP VALVE, CUT IN NEW PIPE AND MADE RETAP. BACKFILLED AND TEMPED. CLEANED UP. LET SITE SAFE.",33.9784737,-118.305723241658,MAIN,2/8/10,8112 MELROSE AVE.,22' S/N MELROSE AVE.,126' W/E CRESCENT HTS.,8,C.I.,1923,1,31122,CLAMP,1,,,,,SPEARS,142-174,5,20,"CREW EXCAVATED FOR LEAK FOUND THE CLAMP LEAK CREW READJUSTED THE CLAMP TO STOP THE LEAK HAUL AWAY THE MUD, BACKFILLED AND TEMP LEFT JOB SAFE AND CLEAN.",34.08378749,-118.366430861254,MAIN,2/8/10,6236 ST. ANDREWS PL,17' E/W ST. ADREWS PL,97' N/N GAGE AV,6,C.I.,1923,1,32546,SPLIT,1,,,,,FLOWERS,104-192,4,8,"FOUND LEAK ON A 6' CI MAIN. A 8' SPLIT, MADE REPAIR'S BY INSTALLING A 6""X 12"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.98220783,-118.311521943009,MAIN,2/13/10,1950 TALMADGE ST.,INTERSECTION,18' S/N CLARISSA,6,C.I.,1923,1,32646,"ROUND CRACK, RUST HOLE",1,,,,,MCCALL,150-201,9,18,"UPON ARRIVAL, STREET CLOSED TO THROUGH TRAFFIC. DRILLED HOLES OVER MAIN, BROKE OUT AND EXCAVATED, FOUND HOLE AND ROUND CRACK. MADE REPAIRS.",34.10689499,-118.283078841869,MAIN,2/27/10,105 S MEDIO DR,8' E/W MEDIO DR,80' S/S SUNSET BL,4,C.I.,1923,1,32075,,1,,,,,JIMENEZ,132-141,,,"FOUND MAIN LEAK ON 4"" CI PIPE. WATER MAIN BLEW AGAIN AFTER INITIAL REPAIRS. COMPLETED REPAIRS.",34.05731733,-118.482007641575,MAIN,3/10/10,881 LEMON GROVE,15' N/S LEMON GROVE,21' W/W WESTERN AVE.,6,C.I.,1923,1,30900,SPLIT,1,,,,,J JIMENEZ,142-192,5,15,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.08664495,-118.309392841573,MAIN,3/10/10,5342 LEMON GROVE,13' N/S LEMON GROVE,435' W/W WESTERN AVE.,6,C.I.,1923,1,30900,SPLIT,1,,,,,HUGHES,142-192,9,27,"NEEDS ADDITIONAL BACKFILL (92 SQ. YDS.) CLEAN UP, AND TEMP.",34.08664546,-118.310756443032,MAIN,3/29/10,2840 W. SILVERLAKE DR.,12' E/W SILVERLAKE DR.,97' S/S ROWENA,16,COPPER,1923,1,32114,HIT,1,,,,,ROGERS,150-204,4,7,"SERVICE HIT BY CONTRACTOR, NO EXCAVATION NEEDED. 16"" W/M SERVICE PULLED OUT, REPAIRED W/ 16"" SERVICE CLAMP. 4' COP, 3/4""X1"" COUPLING.",34.1076669,-118.267158461279,MAIN,4/7/10,838 W 93RD STREET,22' N/S W 93RD ST,237' E/E VERMONT AVE,4,C.I.,1923,1,31482,RUPTURE,1,,,,,ANDERSON,094-198,11.5,23,"CALLED OUT TO A 4"" CI MAIN BREAK, CUT IN FIVE FOOT PIECE OF DI PIPE AND INSTALLED IT WITH TWO 4"" MECH COUPLINGS",33.95186637,-118.290620540991,MAIN,4/13/10,2001 MALCOLM AVE.,22' E/W MALCOLM AVE.,70' S/S LA GRANGE AVE.,4,C.I.,1923,1,31560,,1,,,,,JIMENEZ,128-156,3,9,"FOUND SPLIT ON 4"" CI WATER MAIN, REPAIRS COMPLETE. NO PAVING NEEDED TILL FURTHER NOTICE.",34.04752024,-118.43218261273,MAIN,4/22/10,S/E CORNER 79TH ST,0' EE MAIN ST,22' NS 79TH ST,4,C.I.,1923,1,31385,4,1,,,,,BROWN,100-204,9,25,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. BROKE OUT, DUG DOWN TO GATE VALVE, REPLACED 4"" GATE VALVE. BACKFILLED AND TEMPED EXCAVATION, CLEANED UP. LEFT SITE SAFE.",33.96783831,-118.273763541010,MAIN,6/10/10,651 BURLINGAME,W BURLINGAME,288' S/S BALTIC AVE.,4,C.I.,1923,1,31517,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,128-141,8,16,"REPAIRED 4"" C.I. RUPTURE WITH 4""X12"" 360 CLAMP. BACKFILLED 5'X5' CONROCK ONLY. NEED VERY LARGE PICK-UP AND LARGE SCOOP OF OIL.",34.04500951,-118.484434441033,MAIN,6/16/10,1332 S. CURSON AVE.,18' E/W CURSON AVE.,325' S/S PACKARD ST.,6,C.I.,1923,1,32542,CLAMP,1,,,,CLAY,SCHWEINBOLD,130-177,7,21,"REPAIRED LEAK IN DRIVEWAY AND STREET BY CHANGED 6"" BAILS. CHANGED OUT 3/4"" METER, FLUSHED SERVICE, RESET BOX. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.05113336,-118.359571441090,MAIN,6/27/10,6172 SAN VICENTE BLVD.,23' N/S SAN VICENTE BLVD.,25' E/E CARMEL WAY,4,C.I.,1923,1,32059,SPLIT,1,,,,CLAY,GONZALES,134-177,5.5,16.5,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X20"" CLAMP FOR REPAIR.",34.05977577,-118.365647641087,MAIN,6/28/10,6643 W. OLYMPIC BLVD.,44' S/N W. OLYMPIC BLVD.,75' W/W ORLANDO AVE.,6,C.I.,1923,1,32059,ROUND CRACK,1,,,THICK,CALY,SCHWEINBOLD,132-174,9,18,"REPAIRED 6"" C.I. W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.05936332,-118.374018741057,MAIN,7/13/10,4520 W 11PL,12' N/S 4520 W 11PL,162' E/W QUEEN ANNE,4,C.I.,1923,1,32240,COUPLING,1,,,,,C.KIRKWOOD,130-186,7,14,"EXCAVATED 5'X4'. MADE REPAIRS.4"" DRESSER. INSTALLED ONE 4'X20"" 360 CLAMP.",34.05244163,-118.330365541051,MAIN,7/29/10,5320 ROSEWOOD AVE,18' N/S ROSEWOOD AVE,73' E/E LUCERNE BLVD,4,C.I.,1923,1,31242,"SPLIT, RUPTURE",1,,,THICK,CLAY AND SAND,C.SCHWEINBOLD,140-189,9,27,"REMOVED AND RPLACED 4""C.I. WITH 4"" D.I. AND 2 MECHANICAL COUPLINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.07891266,-118.324488441431,MAIN,8/15/10,2756 ROWENA,,80' W/W GLENDALE BLVD,6,C.I.,1923,1,31939,SPLIT,1,,,,,D.SOLIS,150-207,,,"DRILLED HOLES. EXCAVATED. ROMOVED SPLIT CI PIPE. REPLACED 6' OF 6"" DI PIPE WITH 2 MECHANICAL COUPLINGS. BACKFILLED AND TEMPED.",34.10729365,-118.26379640856,MAIN,8/29/10,5301 ROSEWOOD,100' W/W LARCHMONT,17' N/S ROSEWOOD,4,,1923,1,31242,RUPTURE,1,,,,,J JIMENEZ,140-189,8,24,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE. LARGE SPILL PICK UP NEEDED, REF TO 280.",34.07891349,-118.32412841444,MAIN,9/21/10,2719 LOCKSLEY PL,14' N/S LOCKSLEY PL,750' W/W FARWELL AVE,4,C.I.,1923,1,31381,,1,,,BAD,CLAY,PRECIADO,150-207,8,14.5,"FOUND 8 FT SPLIT ON 4"" MAIN INSTALLED 8FT DI PIPE & TWO 4"" DRESSER, BACKFILLED W CONROCK TEMP CLEAN UP",34.10744075,-118.262075741725,MAIN,9/28/10,2845 WAVERLY DR,,44' W/E AUBURN ST L/S,6,C.I.,1923,1,32341,,1,,,,ADOBE,MCCALL,152-207,6,12,"UPON ARRIVAL FOUND MAIN SHUTOFF, AFTER CONTRACTOR HIT CORPORATION VALVE ON ABANDONED SERVICE. EXCAVATED AND CLEANED MAIN PLACED REPAIR CLAMP.",34.10935105,-118.265271641722,MAIN,9/28/10,4151 HOLLY KNOLL DR,4' N/N HOLLY KNOLL DR,532' W/W MYRA AVE,4,C.I.,1923,1,32717,,1,,,,,PRECIADO,150-201,6,12,"FOUND RUST HOLE ON CORP. INSTALLED 1-360 DEGREE CLAMP & RETAP 1"" SER. BACKFILLED WITH CON ROCK & TEMP.",34.10741889,-118.281722241239,MAIN,10/7/10,1300 N SAINT ANDREWS PL,18' S/N  FERNWOOD AVE,31' W/E ST ANDREWS PL,6,C.I.,1923,1,32569,SPLIT,1,,,THICK,SANDY LOAM,SCHWEINBOLD,146-192,18,27,"REPAIRED SMALL SPLIT ON 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH PICK-UP.",34.09580392,-118.3109461764,MAIN,10/8/10,933 FOSTER DR,23' S/S COMMODORE SLOAT DR,,6,C.I.,1923,1,32059,ROUND CRACK,1,,,,,KIRKWOOD,134-174,9,26,,34.06059037,-118.369064341263,MAIN,10/16/10,1723  S STANLEY AVE,19' E/W STANLEY AVE,230' S/S AIRDROME ST,4,C.I.,1923,1,32799,,1,,,,CLAY,GONZALES,128-177,21,14,"FOUND LEAK ON 4"" CI MAIN. CUT IN 6' OF 4"" DI AND RETAPPED 2"" AND 1"" SERVICES.",34.04403468,-118.363592241186,MAIN,10/19/10,585 IRVING BLVD,22' E/W IRVING BLVD,98' S/S CLINTON ST,4,C.I.,1923,1,30920,SPLIT,1,,,,,JIMENEZ,140-189,6,18,"FOUND SPLIT ON 4"" CI WM, CUT IN 4' OF DI PIPE, REPAIRS COMPLETE.",34.08133189,-118.318741441212,MAIN,10/26/10,5345 BRYNHURST AVE,W/S BRYNHURST AVE,172' N/N 54TH ST,4,C.I.,1923,1,31300,"RUST HOLE, SPLIT",2,,,,,SPEARS,110-186,6,23,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 30"" AND 4""X 12"" 360 DEGREE CLAMPS.",33.99368761,-118.333326142520,MAIN,11/2/10,2240 VERDE OAK DR,15 WE LP VERDE OAK DR,813 NN LP BRIARCLIFF,6,STEEL,1923,1,34123,RUST HOLE,1,,,,,J.JIMENEZ,152-192,6,18,"FOUND RUSTHOLE ON 6"" STEEL WATER MAIN. REPAIRS COMPLETE.",34.11079791,-118.311867742535,MAIN,11/8/10,1215 VAN NESS,17' E/W VAN NESS,114' N/N LEXINGTON,4,C.I.,1923,1,31537,ROUND CRACK,1,,,,,J.JIMENEZ,146-192,6,24,"FOUND SPLIT ON 4"" CI WATER MAIN. REPAIRS COMPLETE.",34.09316836,-118.315784742554,MAIN,12/1/10,2255 VERDE OAK DR.,18' W/E VERDE OAK DR.,269' N/N VALLEY OAK,6,STEEL,1923,1,34123,RUST HOLE,1,,,,,J JIMENEZ,152-192,6.5,19.5,"FOUND RUST HOLE ON 6"" STEEL W.M. REPAIRED WITH 6""X12"" 360 CLAMP. COMPLETE.",34.11117371,-118.311571142557,MAIN,12/6/10,6130 WARNER DR.,22' N/S WARNER DR.,75' E/E SAN DIEGO WY,6,C.I.,1923,1,32059,SPLIT,1,,,,C,GONZALES,134-177,4,12,"FOUND SMALL SPLIT ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.06210455,-118.363269243322,MAIN,12/15/10,335 N MESA ST,17' E/W MESA ST,46' S/S O FARRELL ST,6,C.I.,1923,1,35592,ROUND CRACK,1,,,,CLAY,KIRKSEY,018-201,8.5,17,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED. FOUND SMALL ROUND CRACK BEHIND DCI SADDLED. CUT AND REMOVED SADDLE, INSTALLED 8X6 360 DEGREE REPAIR. BACKFILLED WITH BASE AND OIL TEMP. LEFT JOB ===",33.74579634,-118.285706942708,MAIN,12/25/10,1657 OGDEN DR,22 EW OGDEN DR,60 NN AIRDROME ST,6,C.I.,1923,1,32413,ROUND CRACK,1,,,,C,R.GONZALES,128-174,8,24,"FOUND LEAK ON 6"" CI MAIN. USED 6""X20"" CLAMP.",34.04549632,-118.366061742737,MAIN,12/27/10,2327 GATEWOOD ST,,250' E/E BLAKE,,C.I.,1923,1,31368,ROUND CRACK,1,,,,,R.MCCALL,144-216,9,18,"UPON ARRIVAL, SAFELY PARKED THE VEHICLE. INVESTIGATED LEAK. DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. CLEANED PIPE. PLACED REPAIR CLAMP OVER LEAK.",34.08866143,-118.231963943327,MAIN,12/27/10,438 W 93RD ST,17' N/S 93RD ST,192' E/E FIGUEROA ST,4,C.I.,1923,1,31051,,1,,,,,A.REYES,094-201,9,17,"PINPOINTED ROUND CRACK ON 4"" CAST IRON MAIN; EXCAVATED TO WATER MAIN AND PLACED 1 4X8"" 360 REPAIR CLAMP TO LEAK AND STOPPED IT. BACKFILLED AND OILED AND CLEANED AREA.",33.95187783,-118.281890462723,MAIN,1/3/11,5720 CRENSHAW BL,22' W/E CRENSHAW BL,214' SS 57TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,CLAY,SPEARS,108-186,7,14,"REPAIRED 4"" C.I. MAIN SPLIT WITH 4""X 12"" 360 DEGREE CLAMP.",33.99020093,-118.330585643645,MAIN,1/13/11,1736 LONGWOOD AVE,E/S LONGWOOD AVE,33' SS ST ELMO DR,6,C.I.,1923,1,32368,ROUND CRACK,1,,,,,SPEARS,128-183,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.04350424,-118.343948243654,MAIN,1/14/11,1215 VAN NESS AV,,101' N/N LEXINGTON,4,C.I.,1923,1,31537,SPLIT,1,,,,,KIRKWOOD,146-192,8,24,,34.09313264,-118.315784442878,MAIN,2/3/11,4495 CATO ST,10' S/N CATO ST,61' W/W KEWANEE,4,C.I.,1923,1,32579,INSERT,1,,,,,H.ROGERS,140-228,8,16,"CLOSED STREET, EXCAVATED 4'X5' TRENCH, REPAIRED 4"" WATER MAIN AND SERVICE WITH 360 VENTED. CUT IN 2' 3/4 CORP. CLEANED UP LEFT JOB SAFE.",34.08135745,-118.188615843803,MAIN,2/14/11,5319 VICTORIA ST,,6' N/S 52ND ST,4,C.I.,1923,1,31300,ROUND CRACK,1,,,,,KIRKWOOD,110-186,6,18,,33.99488792,-118.332201443805,MAIN,2/15/11,1351 MASSELIN AV,W MASSELIN AV,371 N/N PICO BLVD,4,C.I.,1923,1,32295,RUPTURE,1,,,,ADOBE,NAVAR,130-177,4,8,"FOUND 4"" CI LEAK INSTALLED 4""X 6"" REPAIR CLAMP, NEED LARGE PICK-UP.",34.05033609,-118.357924260716,MAIN,3/3/11,LONGWOOD (LS),22' E/E LONGWOOD AVE.,16' N/S NINTH ST.,4,C.I.,1923,1,30954,,1,,,POOR,CLAY,CASTRO,132-183,5,20,"WHILE EXCAVATING MAIN LINE TRENCH, CREW FOUND WATER POURING INTO EXCAVATION. UPON FURTHER INVESTIGATION, CREW FOUND LEAK ON 4"" MAIN LATERAL. CREW MADE TEMP REPAIRS, CLEANED UP AND LEFT JOB SITE SAFE.",34.05880156,-118.337906143492,MAIN,3/16/11,3407 GARDEN SIDE LN,15 NS GARDEN SIDE LN,1 EE GLEN FELIZ BLVD,4,C.I.,1923,1,31275,RUST HOLE,1,,,,,D.SOLIS,156-207,7,14,MADE REPAIRS; EXCAVATED; INSTALLED 8' DUCTILE IRON PIPE. STARTED BACKFILLED. 187 RELIEF US.,34.12067536,-118.266133460085,MAIN,3/20/11,649 IRVING BL,17' E/W IRVING BL,70' S/S MELROSE AV,6,C.I.,1923,1,30920,SPLIT,1,,,,C,GONZALES,142-189,6,18,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 6' OF 6"" D.I. WITH TWO UNIONS.",34.08320035,-118.318747643674,MAIN,3/21/11,1843 W 79TH ST,24' N/S W 79TH ST,151' E/E ST. ANDREWS PL,6,C.I.,1923,1,31655,SPLIT,1,,,,CLAY,ROGERS,100-192,8,16,"SET UP TRAFFIC, INVESTIGATED 6"" W/M LEAK FOUND 4"" SPLIT ON BOTTOM 6"" CI - REPAIRED WITH 12""X6"" 360 CLEAN UP SITE SAFE",33.96727173,-118.310579343681,MAIN,3/28/11,1845  79TH ST,23' N/S 79TH ST,152' E/E ST. ANDREWS,6,C.I.,1923,1,31655,SPLIT,1,,,GOOD,CLAY,ROGERS,100-192,8,14,"ARRIVAL SET UP TRAFFIC RE EXCAVATED 3'X8' TRENCH REPAIRED LEAK FROM PREVIOUS DATE - CUT IN 2' DI 6"" PINCHED DOWN W/M CLEANED UP LEFT SITE SAFE",33.96727172,-118.310574360455,MAIN,4/11/11,4528 CATO ST,10' S/N CATO ST,20' E/E CATO WY,4,C.I.,1923,1,32579,"ROUND CRACK, RUST HOLE",1,,,POOR,SHALE,CHESTERTON,142-228,6,12,"FOUND ROUND CRACK AND RUST HOLE ON 4"" CI MADE REPAIRS",34.08168289,-118.188080260459,MAIN,4/22/11,1911 ALTA ST,49' N/N MISSION RD,22' E/W ALTA ST,4,C.I.,1923,1,31906,,1,,,POOR,CLAY,CHESTERTON,136-225,6,12,FOUND SM SPLIT W/RUST HOLE CUT IN 4' TO MAKE REPAIRS.,34.06738507,-118.203916460514,MAIN,5/4/11,2366 PELHAM AVE,22' E/W PELHAM AVE,74' N/N PICO BL,6,C.I.,1923,1,31777,RUST HOLE,1,,,,,SPEARS,126-159,4.5,13.5,"REPAIRED RUPTURE ON 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.0427246,-118.424021860518,MAIN,5/6/11,2366 PELHAM AV,22' E/W PELHAM AV,164' NN PICO BLVD,6,C.I.,1923,1,31777,RUPTURE,1,,,,ADOBE,NAVAR,126-159,1.5,6,"MADE REPAIRS ON 6"" MAIN.",34.04290949,-118.424181260517,MAIN,5/6/11,2366 PELHAM AV,22' E/W PELHAM,164' NN PICO BL,6,C.I.,1923,1,31777,RUPTURE,1,,,,ADOBE,NAVAR,126-159,1.5,6,"MADE REPAIRS ON 6"" MAIN.",34.04291311,-118.424184460515,MAIN,5/7/11,589 GOWER ST,S/S CLINTON ST,36' W/W GOWER ST,4,C.I.,1923,1,31217,ROUND CRACK,1,,,,,SPEARS,142-189,4,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK.",34.08164307,-118.322896560538,MAIN,5/23/11,1255 GORDON ST,W/S GORDON ST,55' SS FOUNTAIN AVE,8,C.I.,1923,1,47679,ROUND CRACK,1,,,,,SPEARS,146-189,8,24,"REPAIRED ROUND CRACK LEAK ON 8"" C.I. MAIN WITH 8""X 20"" 360 DEGREE CLAMP.",,60773,MAIN,6/7/11,1717 S. LA BREA AVE.,W/S LA BREA AVE.,138' S/S ST. ELMO DR.,12,C.I.,1923,1,32100,CLAMP,1,,,,,SPEARS,128-183,11.5,34,"REPAIRED 12"" C.I. MAIN LEAK WITH 12""X8"" 360.",34.04376684,-118.34626161036,MAIN,7/5/11,5615 FERNWOOD AVE,N/S FERNWOOD AVE,100' W/W ST. ANDREWS PL.,6,C.I.,1923,1,32569,RUST HOLE,1,,,,,SPEARS,146-192,8,24,"REPAIRED RUPTURE ON BOTTOM OF 6"" C.I. MAIN WITH 6""X20"" CLAMP.",34.09580119,-118.311367961046,MAIN,7/17/11,917 WILCOX AVE,W/S WILCOX AVE,180' N/N WILLOUGHBY AVE,4,C.I.,1923,1,31447,RUST HOLE,1,,,,,SPEARS,144-186,6,18,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.08768418,-118.331016861048,MAIN,7/18/11,5500 CLINTON ST,69' E/E LARCHMONT BL,17' N/S CLINTON ST,4,C.I.,1923,1,31217,RUST HOLE,1,,,,C,GONZALES,142-189,5,15,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 20"" CLAMP FOR REPAIRS.",34.08164208,-118.323278661059,MAIN,7/22/11,5121 BRYNHURST,,164' N/N 52ND ST,4,C.I.,1923,1,31300,SPLIT,1,,,,,KIRKWOOD,110-186,6.5,13,,33.99548979,-118.333317561074,MAIN,7/29/11,520 N. BROSON AV,E/S BRONSON AV,163' N/N ROSEWOOD AVE,4,C.I.,1923,1,30920,SPLIT,1,,,,,SPEARS,140-189,8,24,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.07951362,-118.317895561352,MAIN,8/30/11,1050 N. ALAMEDA,16' W/E ALAMEDA,0' N/S GRANT STREET,6,C.I.,1923,1,31405,RUST HOLE,1,,,,,ANDERSON,034-213,9,34,"6"" CI MAIN LEAK - B