ROKE OUT STREET OVER BREAK, FOUND A 4' HOLE IN CI MAIN, REMOVED OLD PIPE INSTALLED NEW DI PIPE WITH TWO 6"" DRESSERS, BACKFILL WITH SLURRY PLATED",33.78480919,-118.243201761150,MAIN,8/30/11,1360 FERNWOOD AVE,18' S/N FERNWOOD AVE,4' E/E ST. ANDREWS PL,6,C.I.,1923,1,32569,ROUND CRACK,1,,,THICK,SANDY ROCK,C. SCHWEINBOLD,146-192,9,25,"REPAIRED 6"" CI WM UT CLAMP BACKFILLED, TAMPED & OILED. HELP MAKE PICK UP",34.09580461,-118.310829560900,MAIN,9/1/11,ST. GEORGE ST/ MONON ST,22' S/N ST. GEORGE ST,0' NE ST. GEORGE ST,6,C.I.,1923,1,30987,SPLIT,1,,,,MIX,BUSTILLO,152-204,9,36,"PROSPECTED EXCAVATED AND REPAIRED 6"" C.I. MAIN LEAK. BACKFILLED WITH SLURRY SET AND SECURED PLATES. LEFT JOB SITE CLEAN AND SAFE.",34.10975192,-118.273854861192,MAIN,10/6/11,3606 BOUNDARY ST,,44' N/N MERCURY AVE,6,C.I.,1923,1,31574,,1,,,,,SOLIS,142-228,,,BROKE OUT; EXCAVATE; REPAIR; BACKFILL & TEMP.,34.0861424,-118.19286361802,MAIN,10/25/11,2295 VERDE OAK DR,W VERDE OAK DR,15' NN HOLLY OAK,6,STEEL,1923,1,34123,RUST HOLE,1,,,,,NAVAR,152-192,7,14,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN BACKFILLED LEFT SAFE BARRICADES AND CONES NEEDS SMALL PICK UP ENOUGH OIL FOR 2'X 3'",34.11197322,-118.311371961322,MAIN,11/9/11,9326 VERMONT AV,22' N/S 93RD ST,43' E/W VERMONT AVE,4,C.I.,1923,1,31482,"CLAMP, SPLIT",1,,,,C,FLOWERS,094-198,3.5,14,"FOUND A SPLIT ON THE 4"" MAIN AND SERVICE CORP, MADE REPAIRS BY INSTALLING A 4"" 360 VENTED CLAMP, WHILE LAYING MAIN LINE ALL COMPLETE & SAFE.",33.95186387,-118.291270262600,MAIN,12/6/11,987 SCHUMACHER AVE,W SCHUMACHER AVE,122' NN OLYMPIC BLVD,6,C.I.,1923,1,32059,LARGE RUPTURE,1,,,BAD,ADOBE,WASHINGTON,134-174,5.5,16.5,"MADE 4 GATE SHUT OFF - DUG OUT - INSTALLED 3' OF 6"" D.I. & CPLGS. PUT MAIN BACK IN SVC. SAVED VERY LARGE PICK UP & BACKFILL FOR DAY CREWS CLOSED STREET BARRICADED SITE",34.05985707,-118.375202562615,MAIN,12/9/11,3411 W 54TH ST,27' NS 54TH ST,44' WW CRENSHAW BL,12,C.I.,1923,1,31731,SPLIT,1,,,,CLAY,BUSTILLO,108-186,20.5,82.5,"FOUND 12 INCH BLOW OUT AND REPAIRED WITH 13 FEET OF NEW PIPE. TURNED MAIN ON AND FOUND SECOND LEAK FIVE FEET AWAY, REPLACED ANOTHER 12 FEET OF PIPE.",33.99307097,-118.331305262633,MAIN,12/10/11,5345 S BRYNHURST AV,149' NN 54TH ST,23' EW BRYNHURST AV,,C.I.,1923,1,31300,SPLIT,1,,,,CLAY,HOOVER,110-186,,,"REPAIRED MAIN LEAK ON A 4"" CI PIPE IN 13' OF 4"" DI BACKFILLED CLEAN UP LEFT SITE SAFE.",33.99363891,-118.333326362640,MAIN,12/14/11,3500 VENICE BL,1' WE 6TH AV,17' NS VENICE BL,6,C.I.,1923,1,31161,RUPTURE,1,,,,,GONZALES,128-189,6,15,"FOUND RUPTURE ON 6"" C.I. MAIN CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.0434461,-118.323559262645,MAIN,12/16/11,10955 PICO BL,N/S PICO BL,53' EE VETERAN AVE,6,C.I.,1923,1,30911,ROUND CRACK,1,,,NONE,CLAY,SPEARS,126-156,8,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.03893388,-118.431194461700,MAIN,12/18/11,2698 LOCKSLEY PL,504' W/W FAIRWELL AVE,14' N/S LOCKSLEY PL,4,C.I.,1923,1,31381,ROUND CRACK,1,,,,,UNGSON,150-207,8,16,"SET UP TRAFFIC; BROKE OUT/EXCAVATED DOWN TO 4"" C.I. MAIN FOUND ROUND CRACK; INSTALLED (1) - 4""X 12"" 360 - CLAMP; STOPPED LEAK BACKFILLED W/CONROCK; TEMP. OIL; CLEAN SITE SAFE!",34.10711859,-118.261341461703,MAIN,12/21/11,539 N. KENMORE,30' EW KENMORE,388' NN ROSEWOOD,6,C.I.,1923,1,31430,ROUND CRACK,1,,,,CLAY,MAO,140-198,4.5,12,"INSTALLED A 6""X 12"" 360 REPAIR CLAMP ON A 6"" CI MAIN LEAK, ROUND CRACK STOPPED LEAK.",34.08022408,-118.296703762674,MAIN,12/27/11,10951 PICO BL,N/S PICO BL,53' EE VETERAN AVE,6,C.I.,1923,1,30911,ROUND CRACK,1,,,NONE,CLAY,SPEARS,126-156,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.0389326,-118.431197161718,MAIN,12/29/11,4116 HOLLY KNOLL DR,165' WW MYRA AV,6' NS HOLLY KNOLL DR,4,C.I.,1923,1,32717,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,150-201,6,12,FOUND ROUND CRACK USED REPAIR CLAMP,34.10763005,-118.280602962691,MAIN,12/30/11,5408 CHESLEY AVE,22' EW CHESLEY AVE,82' SS 54TH ST,4,C.I.,1923,1,31300,RUST HOLE,1,,,,LOAM,FIERROZ,108-186,6,30,"MADE REPAIR ON 4"" CI MAIN BACKFILLED AND TEMP EXCAVATION. 3HR @ 1.5 3HR @ 2.0",33.99275801,-118.33445462689,MAIN,12/30/11,1803 S MANSFIELD,17' E/W MANSFIELD,44' S/S PICKFORD,4,C.I.,1923,1,31811,SPLIT,1,,,BAD,ADOBE,WASHINGTON,126-180,4,12,"REPAIRED 4"" C.I. MAIN, CUT IN 3' OF 4"" D.I. & CPLGS. - PUT MAIN IN SERVICE - BACKFILLED WITH CONROCK - LEVELED BY D. MC QUEEN.",34.04250738,-118.34788662688,MAIN,12/30/11,1747 S MANSFIELD,17' EW MANSFIELD,148' NN PICKFORD,4,C.I.,1923,1,31811,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,128-180,5,14,"REPAIRED LG. RUPTURE WITH 4""X 12"" 360 DEGREE CLAMP. TURNED MAIN ON MAIN BLEW AGAIN INSTALLED 4""X 7"" 360 DEGREE CLAMP LEFT EXC. SAFE, WATER FROM ANOTHER SMALL LK. UP STREET MADE PROBLEM SO WE COULD NOT BACKFILL.",34.04317153,-118.34763261995,MAIN,1/3/12,1373 EDGECLIFF DR,774' S/S SUNSET BL,W/SIDE OF EDGECLIFF DR,6,C.I.,1923,1,31680,ROUND CRACK,1,,,,CLAY,MAO,144-201,8,24,"INSTALLED 6""X 12"" REPAIR CLAMP ON 6"" CI MAIN, STOPPED LEAK, BACKFILLED, CLEANED UP, SITE SAFE.",34.08850182,-118.279032661998,MAIN,1/5/12,2414 ST. GEORGE ST,98' SS LYRIC AV,E SIDE OF ST. GEORGE ST,6,C.I.,1923,1,30987,ROUND CRACK,1,,,,,MAO,150-201,9,17,"REPAIRED 6"" MAIN LEAK INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP, STOPPED LEAK.",34.10650909,-118.277888762737,MAIN,1/6/12,5435 CHESLEY AV,22' EW CHESLEY AV,363' SS 54TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,,KIRKWOOD,108-186,9,23,,33.99198665,-118.334457662005,MAIN,1/10/12,3036 GLEN MANOR PL,41' WW GLEN FELIZ,15' NS GLEN MANOR PL,4,C.I.,1923,1,31275,ROUND CRACK,1,,,POOR,C,CHESTERTON,154-207,,,"LOCATED ROUND CRACK ON 4"" MAIN USED REPAIR CLAMP",34.11656736,-118.263742162764,MAIN,1/17/12,647 PLYMOUTH BLVD,22' E/W PLYMOUTH BLVD,92' S/S MELROSE AVE,4,C.I.,1923,1,31901,ROUND CRACK,1,,,THICK,SANDY CLAY,SCHWEINBOLD,142-189,5,10,"REPAIRED 4"" CI WM WITH CLAMP. BACKFILLED, TAMPED, & BARRICADED & CONED.",34.08313275,-118.320722462768,MAIN,1/18/12,1743 S MANSFIELD AV,210' SS PICKFORD,17' EW MANSFIELD AV,4,,1923,1,31811,SPLIT,1,,,,,KIRKWOOD,128-180,6,12,"SMALL SPLIT INSTALLED 4""X 12"" 360 DEGREE CLAMP.",34.04207863,-118.3480562770,MAIN,1/19/12,1173 S HIGHLAND AV,80' N/N 12TH ST,22' E/W HIGHLAND AV,6,C.I.,1923,1,31551,ROUND CRACK,1,,,,,GONZALES,130-183,7,21,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" VENTED CLAMP RETAPPED SERVICE AT 1178 S. HIGHLAND AV",34.05361842,-118.341368562813,MAIN,2/1/12,2219 VERDE OAK DR,W VERDE OAK DR,815' WW BRIARCLIFF RD,6,STEEL,1923,1,34123,RUST HOLE,1,,,,ADOBE,NAVAR,152-192,5.5,11,"INSTALLED 6""X 8"" 360 REPAIR CLAMP ON 6"" STEEL MAIN BACKFILLED 3'X 4' EXCAVATION NEEDS OIL AND LARGE PICK-UP LEFT SAFE WITH CONES BARRICADES.",34.11020027,-118.312094762834,MAIN,2/14/12,6420 WILSHIRE BL,330' WW LA JOLLA,26' NS WILSHIRE BL,8,C.I.,1923,1,32059,SPLIT,1,,,,C,GONZALES,134-174,14,47.5,"FOUND LEAK ON 8"" CI MAIN. CUT IN 10' OF 8"" D.I. WITH TWO UNIONS.",34.06380677,-118.369406662886,MAIN,3/6/12,117 MEDIO DR,180' SS SUNSET BL,8' EW MEDIO DR,4,C.I.,1923,1,32075,ROUND CRACK,1,,,,C,GONZALES,132-141,8,24,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X 12"" CLAMP FOR REPAIR.",34.05704251,-118.481988662198,MAIN,4/2/12,1911 ALTA ST,22' E/W ALTA ST,70' N/N MISSION RD,4,C.I.,1923,1,31906,SPLIT,1,,,,,PRECIADO,136-225,8,16,"4"" MAIN BLOW OUT IN THE PROCESS OF DIGGING OUT FOR MAIN REPAIR. CUT IN 4FT OF D.I. PIPE & 2-4"" DRESSERS BACKFILLED & TEMP.",34.06744184,-118.203917462288,MAIN,5/25/12,3830 YORK BLVD,22' NS YORK BLVD,191' EE FILION ST,8,C.I.,1923,1,32658,RUPTURE,1,,,,CLAY,NUNEZ,156-216,9,45,"FOUND 6' RUPTURE ON 8"" CI MAIN. CUT IN 7' OF 8"" DI PIPE WITH 2-"" MECH COUPLINGS.",34.12442923,-118.235579362290,MAIN,5/29/12,813 ANNAN TERR,15' E/W ANNAN TERR,34' N/N ANNAN WAY,2,STEEL,1923,1,32400,SPLIT,1,,,,,UNGSON,158-228,8,16,"BROKE OUT/EXCAVATION - FOUND SMALL SPLIT ON 2"" STD. STEEL MAIN; INSTALLED (1)- 2""X 6"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED; TEMP OIL; CLEANED UP; SAFE!",34.1289717,-118.191261862368,MAIN,5/30/12,NORMANDIE,50' SS GAGE,38' EW NORMANDIE,6,C.I.,1923,1,32062,ABANDON CORP LEAK,1,,,RUST,SILT,ANDERSON,104-195,8,24,"POSSIBLE 6"" MAIN LEAK, EXCAVATED DOWN TO MAIN FOUND OLD ABANDON CORP LEAKING BY PLUGGED ABANDON CORP. STOPPED LEAK BACKFILL AND OILED LEFT SAFE.",33.9820835,-118.300257663035,MAIN,6/4/12,5404 MELROSE AVE,89' S/S MELROSE AVE,E/S BRONSON AVE,4,C.I.,1923,1,30920,RUST HOLE,1,,NONE,,CLAY,M.SPEARS,142-189,7,21,"REPAIRED 4"" C.I. MAIN LEAK AT ABANDONED CORP VALVE WITH 4"" X 8"" 360 DEGREE CLAMP.",34.08313733,-118.317908663046,MAIN,6/12/12,2219 VERDE OAK,11 WE VERDE OAK,60 SS VALLEY OAK,6,STEEL,1923,1,34123,RUST HOLE,1,,,,B,T.SMITH,152-192,4,8,"DUG OUT LEAK, INSTALL 6""X8"" CLAMP. BACKFILLED AND TEMP. JOB COMPLETE.",34.11017782,-118.312073965239,MAIN,7/11/12,5274 W WASHINGTON BL,26' SN W WASHINGTON BL,180' EE BURNSIDE AVE,6,C.I.,1923,1,32360,,1,,,NONE,CLAY,SPEARS,126-177,4,12,"REPAIRED 6"" C.I. MAIN LEAK AT DOUBLE BACK CLAMP LEAD JOINT. REMOVED CLAMP AND PLACED 6""X 12"" 360 DEGREE CLAMP ON MAIN TO STOP LEAK.",34.04091884,-118.356921763359,MAIN,7/30/12,5926 MANOLA WAY,W MANOLA WAY,22' EE CANYON COVE,4,C.I.,1923,1,31639,SPLIT,1,,,,ADOBE,WASHINGTON,152-189,8,16,"BROKE OUT DUG OUT 4X 3' CON EXC. INSTALLED 4""X 12"" 360 DEGREE CLAMP. BACKFILLED OILED EXC NEED LG. PICK UP ONLY",34.11204958,-118.31876363356,MAIN,7/30/12,1900 GRACE AV,75' NN FRANKLIN AV,13' EW GRACE AV,6,C.I.,1923,1,42500,SPLIT,1,,,,C,GONZALES,150-186,8,24,"BLOW OUT ON 6"" C.I. MAIN CUT IN 6' OF 6"" D.I. WITH TWO UNIONS LOTS OF STREET DAMAGE.",34.10552072,-118.332149363217,MAIN,8/15/12,3446 BEN LOMOND PL,20' NS BEN LOMOND PL,267' EE TALMADGE ST,6,,1923,1,,RUPTURE,1,,,,,SMITH,152-201,13,65,CUT IN 14FT OF DI PIPE,34.11110611,-118.28129363465,MAIN,8/16/12,1810 COCHRAN AVE,17' EW COCHRAN AVE,137' SS PICKFORD ST,6,C.I.,1923,1,32164,SPLIT,1,,,THICK RUSTY,CLAY,SCHWEINBOLD,128-180,7,21,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. CALLED FOR PICK-UP.",34.04372588,-118.354039463471,MAIN,8/19/12,611 IRVING BL,115' N/N CLINTON ST,17' E/W IRVING BL,6,C.I.,1923,1,30920,SPLIT,1,,,,,GONZALES,142-189,7,21,"BLOW OUT ON 6"" C.I. MAIN CUT IN 4"" OF 6"" D.I. WITH TWO UNIONS. LOTS OF STREET DAMAGE.",34.08209865,-118.318744263437,MAIN,8/24/12,1852 W 78TH STREET,20' N/S W 78TH STREET,92' E/E ST ANDREWS PLACE,6,C.I.,1923,1,31666,"SPLIT, HOLE IN MAIN",1,,,RUST,CLAY,ANDERSON,100-192,8,16,"FOUND 6"" CI MAIN BREAK REMOVE 6FT CI PIPE AND INSTALLED 4' DI PIPE W/TWO MECHANICAL COUPLINGS. BACKFILLED WITH BASE AND OILED LEFT AREA SAFE.",33.96904257,-118.310767863606,MAIN,9/13/12,2771 ROWENA AV,215' W/W GLENDALE BLVD,,8,C.I.,1923,1,31939,,1,,,,,SOLIS,150-207,4.5,9,CONTRACTOR PULLED CORP FROM MAIN.,34.10746321,-118.264291963553,MAIN,9/24/12,1735 S LA BREA AVE,32' EW LA BREA AVE,282' NN PICKFORD ST,12,C.I.,1923,1,32100,SPLIT,1,,,,,RODRIGUEZ,128-183,16.5,82.5,"FOUND LEAK ON 12"" C.I. MAIN. REPAIR BY CUTTING IN 14 OF PIPE.",34.04303777,-118.346539863615,MAIN,9/26/12,823 HYPERION AVE,246' NN ADRIAN ST,21' EW HYPERION AVE,6,C.I.,1923,1,31565,SPLIT,1,,,,,HOOVER,142-201,8,16,"ORDER ID 1292098 REPAIRED LEAVE 6"" CI MAIN REPAIRED WITH 6""X 20"" CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",,63831,MAIN,10/17/12,3381 SCARBORO ST,30' WE SCARBORO ST,256' SN WINMAR DR,4,C.I.,1923,1,31487,SPLIT,1,,,OK,CLAY,PRECIADO,148-216,10.5,21,"FOUND SPLIT AT BOTTOM OF 4"" MAIN IT BLEW OUT WHEN CLEANING FOR REPAIR. INSTALLED 4FT OF DI PIPE & TWO 4"" DRESSERS.",34.10335202,-118.22738663689,MAIN,10/17/12,3210 W 54TH ST,24' N/S 54TH ST,170' E/E 11TH AVE,12,C.I.,1923,1,31731,SPLIT,1,,,NONE,CLAY,SPEARS,108-186,6.5,19.5,"REPAIRED SMALL SPLIT ON 12"" C.I. MAIN WITH 12""X 12"" 360 DEGREE CLAMP.",33.9930929,-118.32871363835,MAIN,10/23/12,2772 ROWENA,32' N/S ROWENA AVE,347' W/W LAKEWOOD AV,6,C.I.,1923,1,31939,CLAMP,1,,,,CLAY,PRECIADO,150-207,8,16,"REMOVED OLD DCI FROM 6"" MAIN & INSTALLED NEW SERVICE CLAMP WITH PLUG BACKFILLED & TEMP SYS769 CD4",34.1074978,-118.264508463711,MAIN,10/31/12,6260 DEL VALLE DR,S/S DEL VALLE DR,510' WW SAN DIEGO WY,4,C.I.,1923,1,32059,SPLIT,1,,,NONE,CLAY,SPEARS,134-177,5.5,16.5,"REPAIRED 4"" C.I. MAIN LEAK 8"" SPLIT WITH 4""X 12"" 360 DEGREE CLAMP.",34.0613486,-118.365411464007,MAIN,11/5/12,2756 LOCKSLEY PL,14' W/E LOCKSLEY PL,100' N/N GLENDALE BLVD,4,C.I.,1923,1,31381,ROUND CRACK,1,,,,,PRECIADO,150-207,8,16,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP. BACKFILLED & CLEAN ST. THIS MAIN SHOULD BE LOOK AT FOR REPLACEMENT. SYS 769 CD13",34.10738093,-118.262848164009,MAIN,11/7/12,929 HYPERION AVE,25' E/W HYPERION AVE,425' S/S DEL MAR AVE,6,C.I.,1923,1,31565,,1,,,OK,CLAY,PRECIADO,144-201,7.5,15,"FOUND 4FT SPLIT ON TOP OF 6"" CI MAIN INSTALLED 4FT OF DI PIPE & TWO 6"" DRESSER BACKFILLED TEMP. SYS619 CD 13",34.0887092,-118.281543864055,MAIN,11/8/12,5472 CRENSHAW BL,22' WE CRENSHAW BL,81' NN 57TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,C,GONZALES,108-186,5,15,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99117253,-118.330581364056,MAIN,11/9/12,5423 6TH ST,280' S/S 54TH ST,21' E/W 6TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,C,GONZALES,108-189,,,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99228996,-118.323646264011,MAIN,11/9/12,2726 GLENDALE BL,53' NN GLENDALE BLVD,,4,C.I.,1923,1,31381,,1,,,,,SOLIS,152-207,7.5,15,FOUND LK; EXCAVATE; REPAIR; BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.,34.10727865,-118.262912964057,MAIN,11/9/12,7214 WILLOUGHBY AVE,S/ WILLOUGHBY AVE,139' E/E ALTA VISTA BLVD,6,C.I.,1923,1,32605,SPLIT,1,,,,,KELLY,144-180,,,"REPAVED LEAK ON 6"" MAIN.",34.08707008,-118.346885764060,MAIN,11/12/12,5528 FERNWOOD AV,204' E/E ST ANDREWS PL,19' S/N FERNWOOD AV,6,C.I.,1923,1,32569,SPLIT,1,,,,C,GONZALES,146-192,12.5,37.5,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 3' OF 6"" D.I. WITH TWO UNIONS. LOTS OF MUD.",34.09580888,-118.310163864067,MAIN,11/17/12,1802 COCHRAN AVE,E/S COCHRAN,7' S/S COLOGNE ST,6,C.I.,1923,1,32164,SPLIT,1,,,,,SPEARS,128-180,8,24,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR SPLIT IN MAIN.",34.04406727,-118.353907664068,MAIN,11/18/12,5739 11TH AVE,23 'E/W 11TH AVE,159' N/N SLAUSON AVE,4,C.I.,1923,1,31300,SPLIT,1,,,NONE,CLAY,SPEARS,108-186,4,12,"REPAIRED 4"" C.I. MAIN SPLIT WITH 4""X 12"" 360 DEGREE CLAMP.",33.98956251,-118.329442864078,MAIN,11/26/12,1175 HIGHLAND AVE,22' E/W HIGHLAND AVE,75' N/N 12TH ST,6,C.I.,1923,1,31551,ROUND CRACK,1,,,THICK,ADOBE,SCHWEINBOLD,130-183,6,18,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.05360117,-118.34137563926,MAIN,12/3/12,1215 VAN NESS AVE,17' E/W VAN NESS AVE,97' N/N LEXINGTON AVE,4,C.I.,1923,1,31537,SPLIT,1,,,THICK,SANDY LOAM,SCHWEINBOLD,146-192,7,21,"REPAIRED CI WTER MAIN WITH CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.09312385,-118.315784463931,MAIN,12/5/12,2069 LIVE OAK EAST,10' NS LIVE OAK DR EAST,909' EE LIVE OAK DR WEST,4,STEEL,1923,1,34123,RUST HOLE,1,,,THICK,DECOMPOSED GRANITE,SCHWEINBOLD,152-192,8.5,25.5,"REPLACED 2' OF STL WITH DI PIPE. MADE TAP & REHOOKED UP 1"" COP WITH FITTINGS. FLUSHED SERV. BLOCKED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10920584,-118.309806763883,MAIN,12/12/12,221 N MOUNTAIN VIEW AV,22' EW MOUNTAIN VIEW AVE,470' SS COURT ST,6,C.I.,1923,1,32348,ROUND CRACK,1,,,,,UNGSON,136-204,5.5,22,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED (1)- 6""X 12"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED CLEANED UP; LEFT SITE SAFE!",34.06766179,-118.268530563946,MAIN,12/12/12,6017 MELROSE AV,154' WW WILCOX AV,21' SN MELROSE AV,8,C.I.,1923,1,30936,SPLIT,1,,,,C,GONZALES,142-186,12.5,49.5,"FOUND BLOW OUT ON 8"" C.I. MAIN CUT IN 13' OF 8"" D.I. WITH TWO UNIONS. STREET AND SIDEWALK DAMAGE.",34.0834882,-118.331565363886,MAIN,12/17/12,4014 EDENHURST AVE,122' NN LOS FELIZ BLVD,23' EW GLENFELIZ AVE,4,C.I.,1923,1,31276,,1,,,,,HOOVER,156-207,8,16,"REPAIRED LEAK ON 4"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.12490635,-118.266880263889,MAIN,12/19/12,1591 RICARDO ST,9' EW RICARDO ST,21' NS ALCAZAR ST,6,C.I.,1923,1,32688,ROUND CRACK,1,,,,,HOOVER,134-228,6.5,13,"REPAIRED ROUND CRACK ON 6"" CI MAIN WCM11A BACKFILLED; TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",,64494,MAIN,12/31/12,314 W 93RD STREET,16' NS 93RD ST,140' EE GRAND AVE,4,C.I.,1923,1,31416,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,094-201,8,16,"FOUND ROUND CRACK IN 4"" CI MAIN MADE REPAIRS W/ 4X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK, BACKFILLED AND OILED EXCAVATION. LEFT AREA SAFE.",33.95189003,-118.279161564215,MAIN,1/3/13,1739 WINMAR DR,379' E/E SCARBORO ST,20' N/S WINMAR DR,4,C.I.,1923,1,31487,ROUND CRACK,1,,,POOR,C,CHESTERTON,148-219,15,45,"LOCATED ROUND CRACK USED 360 DEGREE FOR REPAIR. MAIN VERY POOR CONDITION 73"" COVER LAST 200+ FEET NEED REPLACING",34.10283231,-118.225731864237,MAIN,1/17/13,2402 GATEWOOD ST,41' E/E CRYSTAL ST,17' S/N GATEWOOD ST,4,C.I.,1923,1,31368,ROUND CRACK,1,,,,,HOOVER,144-216,6,12,"REPAIRED LEAK ON 4"" CI MAIN REHOOKED UP 1"" COPPER SERVICE. BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE.",34.08953615,-118.230953164239,MAIN,1/19/13,1978 MONON ST,73' N/N HOLLY KNOLL DR,10' E/W MONON ST,6,C.I.,1923,1,32671,ROUND CRACK,1,,,,,HOOVER,150-201,7.5,29,"REPAIRED ROUND CRACK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAM UP, LEFT SITE SAFE.",34.10779763,-118.278745264558,MAIN,2/1/13,5419 VICTORIA AVENUE,20' EW VICTORIA AVE,209' SS 54TH STREET,4,C.I.,1923,1,31300,CLAMP,1,,,,,KENT,108-186,2.5,5,PLUGGED LEAKY SERVICE CORP. RETAP AND REFIT SERVICE.,33.9924215,-118.332218964572,MAIN,2/8/13,11114 CHARNOCK RD,3' NS CHARNOCK RD,135' WW BENTLEY AVE,8,C.I.,1923,1,69587,,1,,,,,SPEARS,118-159,7,21,"REPAIRED 16"" SPLIT ON 8"" C.I. MIAN WITH 8""X 20"" 360 DEGREE CLAMP.",34.01733621,-118.419282164591,MAIN,2/27/13,5445 WASHINGTON BLVD,26' SN WASHINGTON BLVD,98' WW CARMONA AVE,6,C.I.,1923,1,32317,SPLIT,1,,,NONE,CLAY,SPEARS,126-177,7.5,30,"REPAIRED 6"" SPLIT ON CI MAIN WITH 6""X 12"" 360 DEGREE CLAMP, SET UP TRAFFIC, REPAIRED LEAK, LEFT JOBSITE SAFE.",34.03818081,-118.362262664787,MAIN,3/2/13,1011 WILCOX AVE,17' EW WILCOX AVE,127' NN ROMAINE ST,4,C.I.,1923,1,31447,SPLIT,1,,,,B,SMITH,144-186,8,16,"UNBURIED - 1 - BURIED CAP. SHUT DOWN MAIN, DUG OUT LEAK, CUT IN 2' WITH CPLGS. BACKFILL & TEMP, FLUSH MAIN, P/U MADE.",34.0893424,-118.33102264737,MAIN,3/6/13,2045 S COLBY AVE,20' EW COLBY AVE,166' NN MISSISSIPPI,4,C.I.,1923,1,31975,,1,,,,,BLACK,124-150,6.5,19.5,"FOUND DCI LEAK, NOT FROZEN COULD NOT SHUT OFF. GATE TURNED DOWN MAIN CUT OFF CLAMP. REPLACE WITH 360 DEGREE. BACKFILLED AND OILED. DID NOT MARK OUT FOR SAW OUT. SEE ATTACHMENT FOR SIDELINE INFO!",34.03775814,-118.446577565038,MAIN,5/3/13,1905 GRACE AVE,13' E/W GRACE AVE,80' N/N FRANKLIN AVE,6,C.I.,1923,1,12500,RUST HOLE,1,,,,CLAY,W. KELLY,150-186,8,16,"6"" MAIN LEAK REPAIR.",34.1055374,-118.332149465063,MAIN,5/13/13,5371  8TH ST.,22' E/W 8TH ST.,104' S/S 52 ST.,4,C.I.,1923,1,31300,CLAMP,1,,,,CLAY,M. SPEARS,110-189,8,24,"REPAIRED 4"" C.I. MAIN LEAK WITH 4"" X 8"" 360 DEGREE CLAMP.",33.99463163,-118.325810165131,MAIN,5/22/13,3536 10TH AVE,17 1/2' S/N 36TH ST.,51' E/E 10TH AVE.,6,C.I.,1923,1,31223,CORP BLOWOUT,1,,BAD,,ADOBE,WASHINGTON,120-186,3,6,"FOUND ABANDONED BLOWN OUT CORP VALVE. INSTALLED 6"" X 12"" 360 DEGREE CLAMP. BACKFILLED, OILED,PICK UP FOR 5' X 3' EXC. COMPLETE.",34.02297515,-118.328064765099,MAIN,5/22/13,5749 CHESLEY AVE.,22' E/W CHESLEY AVE.,108 N/N SLAUSON AVE.,4,C.I.,1923,1,31300,RUPTURE,1,,,,C,R. GONZALES,108-186,8.5,17,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 3' OF 4"" D.I. WITH TWO UNIONS",33.9894508,-118.334469365204,MAIN,6/6/13,2915 ST. GEORGE ST.,22' E/W ST. GEORGE ST.,132' N/N MONON ST.,6,C.I.,1923,1,30987,,1,,,,,D. SOLIS,152-204,6,18,BROKE OUT; EXPOSE; REPAIR; BACKFILL; TEMP.. JOB SITE SAFE AND CLEAN.,34.11000908,-118.273534865634,MAIN,6/16/13,7812 MCKINLEY AVE.,22' E/W MCKINLEY AVE.,143' S/S 78TH ST.,6,C.I.,1923,1,31716,CLAMP,1,,,,,B. ANDERSON,100-207,8,16,"FOUND LEAKING SERVICE SADDLE ON 6"" CI MAIN. PUNCHED DOWN MAIN, INSTALLED 360 DEGREE CLAMP, STOPPED LEAK, BACKFILLED EXCAVATION AND LEFT SITE SAFE.",33.96798088,-118.260795665240,MAIN,7/2/13,933 FOSTER DR,12' WE FOSTER DR,80' SS HAYES DR,6,C.I.,1923,1,32059,ROUND CRACK,1,,,NONE,CLAY,SPEARS,134-174,8,24,"REPAIRED ROUND CRACK LEAK ON 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE.",34.0605145,-118.369138165352,MAIN,7/5/13,813 ANNAN TERR.,15' W/E ANNAN TERR.,8' N/N ANNAN WAY (N/S),2,STEEL,1923,1,32400,"RUST HOLE, SPLIT",1,,,,,D. SOLIS,158-228,9,18,BROKE OUT; EXPOSE LEAK; REMOVE BAD PIECE; INSTALL NEW PIPE W/2 MECH COUPLINGS. BACKFILL & TEMP.,,65238,MAIN,7/8/13,837 ALFRED ST,205 SS WILLOUGHBY AVE,19' WE ALFRED ST,4,D.I.,1923,1,31318,CLAMP,1,,,,,TAPIA,142-174,7.5,20.5,SET UP TRAFFIC EXCAVATED MAINLINE TO REPAIR WITH 360 DEGREE CLAMP TO STOP LEAK. BACKFILLED TAMPED AND MADE JOB SAFE.,34.08636224,-118.375313865253,MAIN,7/9/13,927 WILCOX AVENUE,17' EW WILCOX AVENUE,262' SS ROMAINE STREET,4,C.I.,1923,1,31447,SPLIT,1,,,,,BRAYBOY,144-186,6.5,13,"4"" CAST IRON MAIN REPAIR.",34.08812917,-118.331018265253,MAIN,7/9/13,927 WILCOX AVENUE,17' EW WILCOX AVENUE,262' SS ROMAINE STREET,4,C.I.,1923,1,31447,SPLIT,1,,,,,BRAYBOY,144-186,6.5,13,"4"" CAST IRON MAIN REPAIR.",34.08812903,-118.331018265287,MAIN,7/20/13,927 N WILCOX AVE,17' EW WILCOX AVE,265' NN WILLOUGHBY AVE,4,C.I.,1923,1,31447,SPLIT,1,,,N/A,B,SMITH,144-186,6,12,"JOB DELAY FOR UTILITY MARKING & L.A.P.D. TO RELOCATED PARKED VEHICLES. CUT IN 2' WITH CPLGS. BACKFILL, TEMP & P/U MADE MUD CLEAN-UP.",34.08788483,-118.331017465284,MAIN,7/31/13,1170 MCCLELLAN DR,17' WE MCCLELLAN DR,282' NN WILSHIRE BLVD,4,C.I.,1923,1,31902,SPLIT,1,,,NONE,CLAY,SPEARS,128-144,7.5,22.5,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.04296047,-118.470485465389,MAIN,8/3/13,1041 WILCOX AVE,17' EW WILCOX AVE,SANTA MONICA BLVD,4,C.I.,1923,1,31447,SPLIT,1,,,BAD,ADOBE,WASHINGTON,144-186,4,8,"CUT IN 4' OF 4"" D.I. & CPLGS, BACKFILLED 5'X 3' EXCAVATION, NEED SMALL PICK UP OIL FOR 5'X 3'",34.09011848,-118.331024565391,MAIN,8/5/13,2261 VERDE OAK DR,16' VERDE OAK DR,22' SS HOLLY OAK DR,6,STEEL,1923,1,34123,RUST HOLE,1,,,,B,JIMENEZ,152-192,5.5,16.5,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP,JOBSITE SAFE.",34.11133354,-118.311148465476,MAIN,8/10/13,214 E. 79TH ST.,22' N/S E. 79 TH ST.,460' W/W SAN PEDRO ST.,4,COPPER,1923,1,31385,,1,,,,,B. ANDERSON,100-204,8,24.5,"FOUND 4"" HOLE IN 4"" C.I. MAIN. REMOVED BAD PIPE. INSTALLED 2 FT. D.I. PIPE W/TWO MECH. COUPLINGS. BACKFILLED, EXCAVATION AND OILED. LEFT AREA SAFE.",33.96785002,-118.271169465404,MAIN,8/12/13,2219 VERDE OAK DR,12' EW VERDE OAK DR,8' SN VALLEY OAK DR,6,STEEL,1923,1,34123,RUST HOLE,1,,,SLITE,DECOMP GRANITE,SCHWEINBOLD,152-192,7.5,22.5,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. MADE PICK-UP. CLEAN & SWEPT AREA.",34.11024583,-118.312136865072,MAIN,8/18/13,2311 KELTON AVE,22' EW KELTON AVE,118' SS TENNESSEE AVE,4,C.I.,1923,1,30913,BLOWN 1,1,,,MOD,ADOBE,SCHWEINBOLD,126-156,3.5,7,"REPLACED 1"" BLOWN CORP WITH CLAMP & PIECE OF COPPER WITH FITTING. FLUSHED SERV. BACKFILLED & TAMPED. CLEAN & SWEPT SIDEWALK & LAWN OF MUD & ROCKS. ST. MAINT. TO OIL & DO PICK UP.",34.04097282,-118.431982765081,MAIN,8/20/13,627 BURLINGTOON AVE,32' EW BURLINGTON AVE,267' SS BALTAIR ST,4,C.I.,1923,1,31517,SPLIT,1,,,VERY THICK,CLAYISH,SCHWEINBOLD,128-141,10,19.5,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. EXTENDED HOLE & FOUND 2ND LEAK APPLIED 2ND CLAMP BACKFILLED, TAMPED, & POILED. HELP MAKE PICK UP. CLEAN & SWEPT AREA.",34.04504619,-118.484477165418,MAIN,8/24/13,5159 WEST BLVD,20' SN 52ND ST,25' WW WEST BLVD,6,C.I.,1923,1,31300,RUST HOLE,1,,,NONE,CLAY,SPEARS,110-186,13,36,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN LEAK.",33.99495436,-118.335728165583,MAIN,9/10/13,244 W. 62ND ST.,15' N/S 62 ND ST.,150' E/E BOARDWAY,4,C.I.,1923,1,31077,SPLIT,1,,,,,A.VALENCIA,106-201,9.5,19,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS BY REPLACING 3' OF PIPE AND RETAPPED ONE 1"" SERVICE, BACKFILLED AND TEMPED, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98327023,-118.277636166138,MAIN,9/11/13,1915 GRACE AVE,15' EW GRACE AVE,135' NN FRANKLIN AVE,6,C.I.,1923,1,12500,ROUND CRACK,1,,,,,SCHWEINBOLD,150-186,6,19.5,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.10568862,-118.332150165549,MAIN,9/13/13,435 LORENA ST,335' NN CAESAR CHAVEZ AVE,19' EW LORENA ST,4,C.I.,1923,1,31043,"RUST HOLE, SPLIT",1,,,,CLAY,ZEPEDA,126-228,5,25,"LOCATED THE LEAK, EXCAVATED A 7X 5 AREA AND FOUND A 5"" LONG HOLE ON THE BOTTOM OF THE PIPE. WE MADE THE REPAIR BY INSTALLING 3FT. OF D.I. PIPE AND TWO DRESSER CPLGS.",34.04126754,-118.19253466172,MAIN,9/16/13,627 BURLINGAME,267' SS BALTIC ST,32' EW BURLINGAME,4,C.I.,1923,1,31517,SPLIT,1,,,,,JIMENEZ,128-141,12,36,"FOUND SPLIT ON 4"" CI WATER MAIN, MADE REPAIRS W/ 4X 12 CLAMP, WHEN ENERGIZED. WATER MAIN, CREW FOUND ANOTHER SPLIT, CUT IN 6' OF DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04504701,-118.484478166234,MAIN,9/18/13,5472 CRENSHAW BL,10' WE CRENSHAW BL,74' NN 57TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,NONE,CLAY,SPEARS,108-186,6.5,19.5,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",33.99113283,-118.330581466233,MAIN,9/18/13,5464 11TH AVE,128' NN 57TH ST,23' EW 11TH AVE,4,C.I.,1923,1,31300,,1,,,,,JIMENEZ,108-186,6,16.5,"FOUND SPLIT ON 4"" CI WATER MAIN W/ 1- 1"" SERVICE INVOLVED, REPAIRED W/ 4X 1 VENTED CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",33.99130773,-118.329435166247,MAIN,9/24/13,923 WILCOX AVE,17' EW WILCOX AVE,286' N N WILLOUGHBY AVE,4,C.I.,1923,1,31447,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-186,8,24,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 12"" 360 DEGREE CLAMP.",34.08800224,-118.331017865560,MAIN,9/28/13,3922 YORK BLVD,122' WW VERDUGO RD,22' NS YORK BLVD,8,C.I.,1923,1,32658,SPLIT,1,,,,,HOOVER,156-216,8,16,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.12489356,-118.2322666302,MAIN,9/30/13,845 N ALFRED ST,19' EW ALFRED ST,103' SS WILLOUGHBY AVE,4,C.I.,1923,1,31318,"CLAMP, DCI",1,,,MED,CLAY,SCHWEINBOLD,144-174,7,14,"REMOVED OLD 2"" DCI CLAMP & REPLACED WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE  PICK-UP. CLEAN & SWEPT AREA.",34.08665423,-118.375314866391,MAIN,10/7/13,6442SAN VICENTE BLVD,23' NS SAN VICENTE BLVD,270' WW FOSTER DR,4,C.I.,1923,1,32059,"CLAMP, SPLIT",1,,,MED,CLAY & CONROCK,SCHWEINBOLD,134-174,6.5,15,"REPLACED LEAKING COUPLING & SPLIT WATER MAIN WITH 4"" DI PIPE & 2-MECH COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE CLEAN UP. CLEAN & SWEPT AREA.",34.06199827,-118.368948666369,MAIN,10/10/13,5320 ROSEWOOD AVE,17' NS ROSEWOOD AVE,57' EE LUCERNE BLVD,4,C.I.,1923,1,31242,RUPTURE,1,,,,B,BARRAGAN,140-189,6,18,"FOUND LARGE RUPTURE ON 4"" C.I. MAIN CUT OUT 3' AND REPLACED WITH D.I. PIPE AND TWO MECHANICAL COUPLINGS. BACKFILLED, TAMPED AND OILED EXCAVATION. CLEANED UP AND MADE JOB SAFE.",34.07891256,-118.324525966387,MAIN,10/16/13,5324 CHESLEY AVE,27' EW CHESLEY AVE,270' SS 52ND ST,4,C.I.,1923,1,31300,RUST HOLE,1,,,N/A,B,SMITH,110-186,8,16,"LOCATE LEAK, SHUT DOWN MAIN. 3-G.V. HAND DUG DUE TO GAS SERVICE. INSTALL CLAMP, BACKFILL & TEMP. PUT IN SERVICE. GV #1, #47, #108 GS 111-188",33.99411045,-118.334447866389,MAIN,10/17/13,6452 SAN VICENTE BLVD,23' NS SAN VICENTE BLVD,365' WW FOSTER DR,4,C.I.,1923,1,32059,SPLIT,1,,,MED,CLAY,SCHWEINBOLD,134-174,7,21,"REPAIRED 4"" C.I. WATER MAIN WITH CLAMP. FLUSHED WATER MAIN. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06215967,-118.369188666400,MAIN,10/19/13,5157 BRYNHURST,23' EW BRYNHURST,25'NS 52ND ST,4,C.I.,1923,1,31300,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,110-186,4,12,"INSTALLED 4""X 12"" 360 DEGREE CLAMP OVER LARGE RUPTURE. BACKFILL/ OIL/ PICK UP COMPLETE.",33.9949867,-118.333319866411,MAIN,10/22/13,5419 VICTORIA AVE,22' EW VICTORIA AVE,209' SS 54TH ST,4,C.I.,1923,1,31300,RUST HOLE,1,,,NONE,CLAY,SPEARS,108-186,8,16,"REPAIRED 4"" C.I. MAIN.",33.99241892,-118.332218966359,MAIN,10/23/13,5301 VICTORIA AVE,77' SS 52ND ST,22' EW VICTORIA AVE,4,C.I.,1923,1,31300,RUST HOLE,1,,,,,BRAYBOY,110-186,7,14,"6""X 3"" RUST HOLE ON BOTTOM OF 4"" C.I. REPAIRED WITH 4""X 12"" 360 COMPLETE.BACKFILLED/ OIL. SITE SAFE.",33.99466653,-118.332202866414,MAIN,10/24/13,1807 MANSFIELD AVE,17' EW MANSFIELD AVE,54' SS PICKFORD ST,4,C.I.,1923,1,31811,RUST HOLE,1,,,NONE,CLAY,SPEARS,126-180,7,21,"CUT IN 3' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN LEAK.",34.04248073,-118.347896266415,MAIN,10/25/13,5331 CHESLEY AVE,22' EW CHESLEY AVE,315' NN 54TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,,JIMENEZ,110-186,4,16,"FOUND SPLIT ON 4"" CI WATER MAIN W/ 1- 1"" SERVICE INVOLVED, CUT IN 1 1/2 FT OF 4"" DI PIPE & REFIT (RETAP) SERVICE, REPAIRS COMPLETE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",33.99407569,-118.33444866426,MAIN,10/30/13,5325 BRYNHURST AVE,275' SS 52ND ST,23' EW BRYNHURST AVE,4,C.I.,1923,1,31300,SPLIT,1,,,MEDIUM,CLAY,BARRAGAN,110-186,9,18,"FOUND A SPLIT ON 4"" CI WATER MAIN. CUT IN 2 FT OF 4"" DI PIPE. BACKFILLED, TAMPED AND OILED. CLEANED AND MADE JOBSITE SAFE. HELPED WITH PICK UP.",33.9941182,-118.33332466357,MAIN,11/1/13,5439 S.VICTORIA AVE.,22' E/W S.VICTORIA AVE.,365' S/S 54TH ST.,4,C.I.,1923,1,31300,"ROUND CRACK, SPLIT",1,,,,,E. SALDIVAR,108-186,5,15,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.99199937,-118.332220866385,MAIN,11/8/13,900 FOSTER DR.,24' E/W FOSTER DR.,95' S/S COMMODORE SLOAT DR.,6,C.I.,1923,1,32059,ROUND CRACK,1,,,MODERATE,CLAY,C.  BARRAGAN,134-174,8,16,"LOCATED 6"" WATER MAIN, DRILLED HOLES TO PINPOINT LEAK. BROKE OUT, DUG DOWN TO MAIN, FOUND A ROUND CRACK REPAIRED WITH A 6"" X 8"" 360 DEGREE REPAIR CLAMP. BACKFILLED, TEMPED AND OILED. SWEPTED, CLEANED, MADE JOB SITE SAFE.",34.06044678,-118.369204966626,MAIN,12/11/13,858 POINSETTIA PL,22' NS WILLOUGHBY,33' EE POINSETTIA PL,6,C.I.,1923,1,32605,ROUND CRACK,1,,,,,KENNEDY,144-180,9.5,17.5,"DUG OUT AND REPAIRED 6"" C.I. MAIN LEAK WITH 6X 12 360 CLAMP. BACKFILLED AND OIL EXCAVATION. JOB COMPLETE.",34.08708521,-118.348481566650,MAIN,12/17/13,1421 BARRY AVE,20' EW BARRY AVE,233' SS ROCHESTER AVE,6,C.I.,1923,1,31975,ROUND CRACK,1,,,,,SALDIVAR,128-147,,,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.0461122,-118.456676366656,MAIN,12/20/13,ROSEWOOD/ S/WEST CORNER GOWER,18' NS ROSEWOOD AVE,90' WW GOWER ST,4,C.I.,1923,1,31242,SPLIT,1,,,,,SALDIVAR,140-189,8,24,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",34.07891575,-118.323181766655,MAIN,12/20/13,5418 BRYNHURST,157' SS 54TH ST,22.5' EW BRYNHURST,4,C.I.,1923,1,31300,"RUST HOLE, SPLIT",1,,,,,JIMENEZ,108-186,8,17,"ARRIVED AT JOB SITE SET UP TRAFFIC DELINEATION, LOCATE WM & SERVICES, LOCATE LEAK, BROKE OUT, EXCAVATE, PROSPECT, FOUND RUST HOLE & SMALL SPLIT ON 4"" C.I. WM 7' APART REPAIRED W/ 2- 4X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE. LARGE SPOIL PICK UP NEEDED FOR 12/ 23/ 13 FIRST THING MORNING. JOBSITE SAFE.",33.99256088,-118.333331966668,MAIN,12/28/13,1339 S HIGHLAND,22' EW S HIGHLAND,190' NN PICO BLVD,4,C.I.,1923,1,31022,SPLIT,1,,,BAD,ADOBE,WASHINGTON,130-183,9,18,"REPAIRED SPLIT/ 4"" C.I. MAIN/ THICK CONCRETE & SLURRY THRU OUT. CUT IN 4' OF PIPE/ BACKFILLED NEEDS LARGE PICK UPS & OIL LEFT BARRICADED & SAFE.",34.05042235,-118.342574966672,MAIN,12/30/13,355 S RIMPAU BLVD,22' EW RIMPAU BLVD,163' NN 4TH ST,6,C.I.,1923,1,32168,ROUND CRACK,1,,,FAIR,A,HUGHES,136-186,9,27,"FOUND LEAK AT 355 S RIMAPU BLVD, MADE REPAIRS. LEFT SITE SAFE.",34.06713535,-118.330375966080,MAIN,12/30/13,6236 ST. ANDREWS PL.,17' E/W ST. ANDREWS PL.,181' N/N GAGE AVE.,6,C.I.,1923,1,32546,,1,,,,,H. ROGERS,106-192,8,16,"SET UP TRAFFIC, FOUND 6"" C.I. F/S RUST HOLE ON TOP. REPAIRED CUT IN 2' OF D.I. WITH 2 MECH. COUPLINGS. BACKFILL OILED CLEANED UP LEFT SITE SAFE. F/S BACK IN SERVICE.",33.98243684,-118.311521466895,MAIN,1/8/14,1804 W 54TH ST,24' 54TH ST,50' WW WESTERN AVE,12,C.I.,1923,1,31731,SPLIT,1,,,,,ALVAREZ,108-192,17,85,"SET UP TRAFFIC, GATE MAN HAD A HARD TIME WITH GATE VALVES COULD NOT SHUT G.V. UNTIL 2:30P.M., EAST SIDE G.V. STILL LEAKING THRU, MADE REPAIR, CLEANED UP, LEFT JOB SAFE.",33.99320997,-118.309311866905,MAIN,1/12/14,755 N ORLANDO,19' EW N ORLANDO,58' SS WARING AVE,6,C.I.,1923,1,31318,RUPTURE,1,,,,ADOBE,WASHINGTON,142-174,6.5,25,"REMOVED 15' TRASH BIN FROM EXC./ REPAIRED 6"" C.I. MAIN RUPTURE WITH 6""X 12"" 360 DEGREE CLAMP. BACKFILLED UNDERMINED 7'X 8' EXCAVATION NEED OIL ONLY. SITE LEFT SAFE & CONED OFF.",34.08512813,-118.373198366909,MAIN,1/15/14,5340 BRYNHURST AVE,23' EW BRYNHURST AVE,177' NN 54TH ST,4,C.I.,1923,1,31300,,1,,,NONE,CLAY,SPEARS,110-186,5.5,16.5,"REPAIRED SMALL SPLIT ON 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",33.99370626,-118.33332666932,MAIN,1/30/14,5335 CHESLEY AVE,22' EW CHESLEY AVE,251' NN 54TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,,JIMENEZ,110-186,10,20,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 4' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",33.99390702,-118.334448766833,MAIN,2/6/14,5423 8TH AVE,22' EW 8TH AVE,258' SS 54TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,,SALDIVAR,108-189,4,12,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.99233258,-118.325820466825,MAIN,2/6/14,5473 8TH AVE,22' EW 8TH AVE,5' NN 57TH ST,4,C.I.,1923,1,31300,,1,,,,,SALDIVAR,108-189,5,15,"INSTALLED 1- 4"" GATE VALVE ON 8TH AVE. (14 TURN LEFT CLOW)",33.99100944,-118.325826466854,MAIN,2/25/14,6703 W OLYMPIC BLVD,44' SN W OLYMPIC BLVD,3' EW ALFRED ST,6,C.I.,1923,1,32059,RUPTURE,1,,,,,JIMENEZ,134-174,9,26,"FOUND LARGE RUPTURE ON 6"" CI WATER MAIN, CUT IN 4' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05946396,-118.374967294,MAIN,4/7/14,555 N IRVING BLVD,22' EW IRVING BLVD,381' SS CLINTON ST,4,C.I.,1923,1,30920,SPLIT,1,,,,,SALDIVAR,140-189,9,18,"MADE REPAIRS ON A 4"" MAIN LEAK.",,67310,MAIN,4/22/14,1279 S HIGHLAND AVE,22' EW HIGHLAND AVE,252' NN SAN VICENTE BLVD,6,C.I.,1923,1,31551,SPLIT,1,,,,,SALDIVAR,130-183,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",,67320,MAIN,4/30/14,3645 VETERAN AVE,357' NN REGENT AVE,15' WE VETERAN AVE,4,C.I.,1923,1,69587,SPLIT,1,,,,,KENT,118-162,8,24,"SET UP TRAFFIC. DRILL HOLES ON MAIN. SOUND HOLES. EXCAVATE LEAK. MAIN BLOWS OUT. CALL GATEMAN WAIT ON GATEMAN, FIX LEAK. INSTALL CLAMP. BACKFILL, TAMP & OIL.",,67161,MAIN,6/2/14,843 N ALFRED ST,19' EW ALFRED ST,45' SS WILLOUGHBY,4,C.I.,1923,1,31318,RUPTURE,1,,,,,JIMENEZ,144-174,1,2,"FOUND RUPTURE ON 4"" CI WM, CUT IN 2' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP.",34.08678745,-118.375315367174,MAIN,6/10/14,DUNN DR/ REGENT ST,19' SN REGENT ST,16' WE DUNN DR,4,C.I.,1923,1,69597,ROUND CRACK,1,,,,,JIMENEZ,120-165,5,15,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP.",34.02526088,-118.401292567177,MAIN,6/11/14,2383 SELBY AVE,22' EW SE;BY AVE,150' NN PICO BLVD,6,C.I.,1923,1,31778,RUST HOLE,1,,,,,SALDIVAR,126-156,6,24,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK AND REFIT 1- 1"" SERVICE NEXT TO MAIN LEAK.",34.0419132,-118.426004367181,MAIN,6/16/14,5414 CRENSHAW BLVD,22' WE CRENSHAW BLVD,120' SS 54TH ST,4,C.I.,1923,1,31300,SPLIT,1,,,,,SALDIVAR,108-186,9,36,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.99267492,-118.330574667187,MAIN,6/21/14,1743 MANSFIELD AVE,17' EW MANSFIELD AVE,178' NN PICKFORD,4,C.I.,1923,1,31811,RUPTURE,1,,,,,JIMENEZ,128-180,10,30,"FOUND RUPTURE ON 4"" C.I. WATER MAIN. CUT IN 5' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04324823,-118.347602767188,MAIN,6/22/14,6220 SCENIC AVE,10' NS SCENIC AVE,227' WW VISTA DEL MAR,4,C.I.,1923,1,31928,SPLIT,1,,,,,JIMENEZ,152-189,8,24,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 3' OF 4"" DI PIPE. CREW WERE RELIEVED BY 281. SPEARS DUE TO GOING ON 16 HOURS, BACKFILL, TEMP OIL, CLEAN UP COMPLETTION, 281 WILL COMPLETE PAVING REQUEST.",34.11032546,-118.324131767196,MAIN,6/25/14,5436 CRENSHAW BLVD,358' SS 54TH ST,22' WE CRENSHAW BLVD,4,C.I.,1923,1,31300,,1,,,,,BLACK,108-186,6,18,ARRIVE AT JOBSITE SET-UP TRAFFIC. MAKE SAFE. LOCATE LEAK & MAKE REPAIRS. BACKFILL CLEAN SITE MAKE SAFE.,33.9920154,-118.330577567243,MAIN,8/5/14,VAN NESS & HYDE PARK,20' WE VAN NESS,20' NS HYDE PARK,6,C.I.,1923,1,31384,,1,,,,,ROGERS,106-189,8,27.5,"WORK TODAY H. ROGERS, RAMSEY, RUDY ARRIVED TRAFFIC SET UP FOUND SPLIT ON WATER MAIN 6"" CUT IN 6FT OF PIPE. STOPPED LEAK. BACKFILLED LEFT SITE SAFE.",33.98438625,-118.317637941666,MAIN,1/7/10,5638 BRIARCLIFF RD,11 W/E BRIARCLIFF RD,500 S/S VERDE OAK DR,4,STEEL,1924,1,34659,,1,,,,C,R GONZALES,152-192,8,16,"FOUND LEAK ON 4"" STL MAIN AT ABOW CORP STOP USED PLUG TO MAKE REPAIRS",34.10878255,-118.313456641674,MAIN,1/11/10,108 S LAS PALMAS AV,20' E/W LAS PALMAS AV,75' S/S 1ST ST,6,C.I.,1924,1,35161,ROUND CRACK,1,,,,C,R GONZALES,138-186,5,10,"FOUND ROUND CRACK ON 6"" CI MAIN USED 6X12 CLAMP FOR REPAIR",34.07329145,-118.335894360546,MAIN,1/11/10,240 W. 84TH PL.,19' N/S 84TH PL,182' E/E BROADWAY,6,C.I.,1924,1,34993,RUST HOLE,1,,,,LOAM,REYES,098-201,9,18,"SET UP TRAFFIC DELINEATION, EXCAVATED 3X 6 SECTION, LOCATED LEAK. INSTALLED 6""X 12"" 360 DEGREE CLAMP. BACKFILLED WITH CON-ROCK AND 6"" OF TEMP OIL. PICK UP TRAFFIC & LEFT SITE CLEAN & SAFE.",33.96233167,-118.277509960547,MAIN,1/13/10,7003 S. MADDEN AVE,6' SS 70TH ST,20' EW MADDEN AVE,4,C.I.,1924,1,34138,RUPTURE,1,,,,,LUCERO,102-189,11.5,22.5,"ARRIVED ON JOB, SET UP TRAFFIC LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR, BACKFILLED AND TEMPED CLEANED UP, LEFT JOB SAFE.",33.97627377,-118.325551960548,MAIN,1/15/10,240 W 84TH PLACE,18' N/S 84TH PLACE,186' E/E BROADWAY,6,C.I.,1924,1,34993,SPLIT,1,,,RUST,CLAY,BRONKO ANDERSON,098-201,7,14,"FOUND SMALL SPLIT IN 6"" C.I. MAIN. MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP BACKFILLED JOB AND COMPLETED.",33.96233167,-118.277499460550,MAIN,1/22/10,2609  HYDE PARK BLVD,22' S/N HYDE PARK BLVD,132' E/E 5TH AVE,6,,1924,1,33920,RUST HOLE,1,,,RUST,CLAY,KIRKSEY,104-189,9.5,17.5,"FOUND 4' HOLE ON TOP OF 6"" CI CUT & REMOVED 68 1/2"" CI INSTALLED 68"" 6""DI W/2 EA MECH COUPLING BACKFILLED WITH BASE DUE TO HEAVY RAIN LEFT SAFE WITH BARRICADES AND CAUTION TAPE.",33.98197398,-118.322096160549,MAIN,1/22/10,2719 HYDE PARK BLVD,43' E/E 6TH AVE,22' S/N HYDE PARK BLVD,6,C.I.,1924,1,33980,RUPTURE,1,,,,,FLOWERS,104-189,8,16,"FOUND LARGE RUPTURE ON A 6"" CI PIPE, APPROXIMATELY 2' LONG MADE REPAIRS BY CUTTING OUT AND INSTALLING 4' OF 6"" DI PIPE WITH TWO 6"" MECH CPLGS.",33.98139478,-118.32333160553,MAIN,1/23/10,2719 HYDE PARK BLVD,23' E/E 6TH AVE,22' S/N HYDE PARK BLVD,6,C.I.,1924,1,33980,RUPTURE,1,,,,SANDY,FLOWERS,104-189,5,5,"FOUND A LARGE RUPTURE ON A 6"" CI PIPE APPROXIMATELY 2' LONG MADE REPAIRS BY CUTTING OUT INSTALLING 5' OF 6"" DI PIPE WITH TWO 6"" MECH CPLGS",33.98136529,-118.323393960554,MAIN,1/25/10,10520 S. FIGUEROA ST,93' N/N 106TH,27' W/E FIGUEROA,6,C.I.,1924,1,33114,SPLIT,1,,,RUST,CLAY,KIRKSEY,090-201,6,13,"BROKE OUT & EXCAVATED FOUND SPLIT ON 6"" CI @ 1 1/2 TAP CUT & REMOVED 6' CI W/TAP INSTALLED 6' DI W/2 EA MECH COUPLINGS, 6X 1 1/2"" SADDLE, 3' 1 1/2"" COPPER, 1 1/2"" COMP COUPLING. BACKFILLED W/ SAND, BASE, OIL TEMP LEFT JOB SAFE.",33.94043121,-118.28252242983,MAIN,1/25/10,2301 BELLEVUE AVE.,27' N/S BELLEVUE AVE.,10' W/W WALK WAY,4,C.I.,1924,1,33837,ROUND CRACK,1,,,BAD,CALY,PRECIADO,138-204,8,16,"FOUND ROUND CRACK ON 4"" MAIN ON HILLSIDE. INSTALLED 360 CLAMP.",34.074362,-118.270258542985,MAIN,1/25/10,3200 N. BROADWAY,?' N/S BROADWAY,182' E/E E. LAKE,24,C.I.,1924,1,34560,SPLIT,1,,,,CLAY,SALAS,138-222,15,65,"SET DELINATION USING ARROW BOARD, HEAVY TRAFFIC. EXCAVATED AROUND 24"" MONO PIPE. FOUND 2"" COPPER AND N. GAS.",,42443,MAIN,1/26/10,631 N. SIERRA BONITA,20' E/W SIERRA BONITA,280' S/S MELROSE,6,C.I.,1924,1,34000,,1,,,,,JIMENEZ,142-180,5,15,"FOUND SMALL RUPTURE ON 6"" CI WM. REPAIRED WITH 6X12 CLAMP.",34.08277852,-118.354289542986,MAIN,1/26/10,128 W. AVE. 41,15' N/S AVE 41,?' W/W SHELBURN CT.,4,C.I.,1924,1,35129,ROUND CRACK,1,,,,CLAY,MCCALL,146-222,8,16,"ARRIVED ON JOB, PARKED TRUCK, SET UP TRAFFIC DELINIATION, BUGGED OUT MAIN. DRILLED HOLES OVER MAIN, PIN-POINTED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK, PLACED REPAIR CLAMP OVER LEAK.",34.09341339,-118.210861760592,MAIN,1/28/10,7711 8TH AVE,113' S/S 77TH ST,18' E/W 8TH AVE,6,C.I.,1924,1,34562,SPLIT,1,,,,,BROWN/KIRKSEY,100-186,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT. CUT IN 6' OF DI PIPE. BACKFILLED EXCAVATION AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.96960398,-118.32651442999,MAIN,1/30/10,2122 VESTAL AVE.,33' E/W VESTAL AVE.,107' S/S CHAMPLAIN,4,C.I.,1924,1,33664,ROUND CRACK,1,,,,SHALE,CHESTERTON,144-210,4.5,9,"REPAIRED 4"" C.I. MAIN.",34.09062957,-118.251097542451,MAIN,1/31/10,616 N. DETROIT,23' E/W DETROIT,150' N/N CLINTON,4,C.I.,1924,1,34000,RUPTURE,1,,,,,JIMENEZ,142-183,8,23,"FOUND RUPTURE ON 4"" CI WM, REPAIRS COMPLETE. FOUND LEAK ON DCI COMPLETE SHUT OFF AT THE CORP & SIDELINED PROPERTY.",34.08235275,-118.345173843000,MAIN,2/2/10,2431 LOMBARDY,20' E/W LOMBARDY,74' N/N ITHACA AVE.,12,C.I.,1924,1,34294,COUPLING,1,,,,SAND,CHESTERTON,138-234,,,"FOUND MECHANICAL DRESSER LEAKING FROM PRIOR BLOWOUT. TIGHTENED BOLTS, STOPPED LEAK, BACKFILLED, OILED, NEED TO REPLACE 11'X20' OF ASPHALT.",34.07435367,-118.173329461252,MAIN,2/4/10,2719 HYDE PARK BLVD,52' E/E 6TH AVE,22' S/N HYDE PARK BLVD,6,C.I.,1924,1,33980,SPLIT,1,,,,,BROWN,104-189,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. BROKE OUT, DUG DOWN TO THE MAIN, CHECKED MECH. COUPLING, FOUND SMALL SPLIT, INSTALLED REPAIR, BACKFILLED AND TEMPED, CLEANED UP. LEFT SITE SAFE.",33.98140329,-118.323312943007,MAIN,2/5/10,1664 COLORADO BL.,27' N/S COLORADO BL.,153' W/W VINCENT AVE.,16,STEEL,1924,1,34695,RUST HOLE,1,,,POOR,DECOMP. GRANITE,ZEPEDA,162-225,11.5,46,MADE THE REPAIR USING A 360 REPAIR CLAMP AND TWO PIECES OF DUMMY RUBBER.,34.13933718,-118.203168941653,MAIN,2/8/10,7200 MARSHFIELD WY.,10' N/S MARSHFIELD WY.,6' W/E FORMOSA AVE.,4,C.I.,1924,1,33780,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,148-180,6,17,"APPLIED REPAIR CLAMP TO ROUND CRACK ON W.M. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10030014,-118.346704541659,MAIN,2/9/10,4621 EXPOSITION BL.,N/S EXPOSITION BL.,47' E/E FIELD AVE.,4,COPPER,1924,1,35470,,1,,,,C,AUBREY,120-180,5,15,"4"" C.I. MAIN REPAIR, CONCRETE STREET, BACKFILL AND TEMP.",34.02420236,-118.34683761257,MAIN,2/11/10,6565 4TH AVE,20' E/W 4TH AVE,161' S/S 65TH PL,4,C.I.,1924,1,32859,CRACK NEAR SADDLE,1,,,,,TOLENTINO,104-189,9,17,"CREW FOUND SMALL CRACK NEAR D.C.I. SADDLE CREW THEN REMOVED SADDLE & MADE REPAIR WITH 360 CLAMP. CREW BACKFILLED, CLEANED UP - AREA SAFE.",33.97945542,-118.321642741670,MAIN,2/11/10,1919 FOXHILL DR.,22' E/W FOXHILL DR.,110' N/N DUNKIRK,6,C.I.,1924,1,32926,SPLIT,1,,,,,J JIMENEZ,132-159,4,16,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.05678924,-118.420189441812,MAIN,2/15/10,1017 S LA CIENEGA BL,29' E/W LA CIENEGA BL,147' S/S OLYMPIC BL,6,C.I.,1924,1,32911,CLAMP,1,,,FAIR,CLAY,CALDARONELLO,132-174,,,COMPLETED REPAIRS.,34.05890432,-118.37624441813,MAIN,2/15/10,10581 BRADBURY RD,19' E/W BRADBURY RD,160' N/N MANNING AVE,6,C.I.,1924,1,34573,RUPTURE,1,,,,,JIMENEZ,126-159,24.5,,"FOUND RUPTURE ON 6"" CI WATER MAIN. COMPLETED REPAIRS.",34.03827927,-118.417561343012,MAIN,2/16/10,2400 LOMBARDY BL.,,150' N/N ALHAMBRA AVE.,12,C.I.,1924,1,342941,SPLIT,1,,,,ADOBE,MCCALL,138-234,16.5,41,"UPON ARRIVAL, STREET HAD SINK HOLE. CLOSED OFF STREET TO THROUGH TRAFFIC. BACKHOE REMOVED ASPHALT AND EXCAVATED, FOUND SPLIT AND RUPTURE ON BOTTOM OF MAIN. REPLACED SECTION OF PIPE.",34.07391662,-118.172848839988,MAIN,2/25/10,4326 COLBATH AVE,18' W/C COLBATH AVE,282' N/C VENTURA BL,6,C.I.,1924,1,28507,CORP.,1,,,,,LOPEZ,166-153,9,,THIS MAIN CURRENTLY IN THE PROCESS OF REPLACEMENT. WILL BE ABANDONED APPROXIMATELY APRIL 15 2010.,34.14982969,-118.436608361271,MAIN,3/3/10,6727 3RD AV,19' E/W OF 6727 3RD AV,240' S/S 67TH ST,6,C.I.,1924,1,34129,ABANDON D.C.I.,1,,,,,RODRIGUEZ,104-189,9,18,"BROKE OUT, DUG DOWN & EXPOSED 6"" C.I. MAIN. FOUND LEAK (ABANDON) D.C.I. CORP. SHUT-OFF & USED 2"" REDWOOD PLUG INTO LATERAL TO STOP LEAK, WILL NEED FOLLOW UP",33.97744618,-118.320683241580,MAIN,3/13/10,2125 PATRICIA,22' E/W PATRICIA,195' N/N LOUISIANA,4,C.I.,1924,1,32801,RUPTURE,1,,,,,J JIMENEZ,130-159,8,16,"FOUND RUPTURE ON 4"" C.I. W.M. CUT IN 9' OF D.I. PIPE, BACKFILLED, OILED, CLEAN-UP. MADE JOB SAFE.",34.05035381,-118.423358261268,MAIN,3/15/10,826 W 104TH PL,315' WW BARING CROSS,20' NS 104TH STREET,6,D.I.,1924,1,32858,OLD DCI,1,,,RUST,CLAY,ANDERSON,090-198,4,8,"FOUND MAIN LEAKING AT OLD DCI CLAMP, REMOVED CLAMP INSTALLED 360 DEGREE REPAIR CLAMP AND FIXED LEAK, BACKFILLED STREET SERVICES WILL PAVE STREET.",33.94148692,-118.290500861265,MAIN,3/19/10,826 W. 104TH ST,314' W/W BARING CROSS AVE,22' N/S 104TH ST,6,C.I.,1924,1,32770,CLAMP,1,,,,,LUCERO,090-198,8,16,"ARRIVED ON JOB, SET-UP TRAFFIC, EXCAVATED, FOUND LEAK ON EXISTING 360 DEGREE CLAMP, REPLACED WITH NEW 6""X 12"" 360 DEGREE CLAMP, BACKFILLED, LEFT JOB SAFE. (STREET SERVICE PAVING)",33.94230022,-118.29047839995,MAIN,3/19/10,4440 COLBATH AVE,12 W/CL COLBATH,380 N/CL MORRPARK ST,6,C.I.,1924,1,28507,,1,,,,,LOPEZ,166-153,5,20,"THIS MAIN CURRENTLY IN PROCESS OF RE**** WILL BE ABANDONED APPROX APRIL 15, 2010",34.15150259,-118.436612341716,MAIN,3/29/10,1849 FOXHILLS DR,22' E/W  FOXHILLS DR,65' N/N  LA GRANGE AVE,6,C.I.,1924,1,32926,,1,,,,,J.JIMENEZ,132-159,4,12,"FOUND SPLIT ON 6"" CI WATER MAIN. WATER MAIN DISTURBED BY CONTRACTOR EXCAVATING. MADE REPAIRS, NO BACKFILLING, PAVINGING OR PICK UP NEEDED. COMPLETE.",34.05744769,-118.420756861261,MAIN,3/31/10,826 W. 104 TH ST,22' N/S 104TH ST,289' E/E VERMONT AVE,6,C.I.,1924,1,32770,CLAMP,1,,,,,LUCERO,090-198,6.5,13,"ARRIVED ON JOB; SET UP TRAFFIC, LOCATED MAIN LEAK, EXCAVATED, MADE REPAIRS, BACKFILLED AND BARRICADED JOB, LEFT JOB SAFE. (NO TEMP NECESSARY DUE TO STREET SERVICES PAVING).",33.94230051,-118.290406840953,MAIN,4/1/10,2228 VISTA DEL MAR AVE,10' N/S VISTA DEL MAR AVE,42' E/E VISTA DEL MAR PL,4,C.I.,1924,1,33942,CLAMP,1,,,,CON ROCK,SCHWEINBOLD,152-189,7,21,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED, & OILED BOTH EXCAVATIONS. HELP MAKE PICK-UP.",34.11105081,-118.32379540959,MAIN,4/2/10,315 N. SIERRA BONITA AVE,20' EW SIERRA BONITA AV,70' NN BEVERLY BL,6,C.I.,1924,1,34000,SPLIT,1,,,,C,GONZALES,140-180,6.5,13,"FOUND SPLIT ON 6"" C.I. MAIN CUT IN 5'- 6"" D.I. WITH TWO UNIONS.",34.07646572,-118.354276141017,MAIN,4/18/10,504 SWEETZER AV,19' W/E SWEETZER AV,48' N/N ROSEWOOD AV,4,C.I.,1924,1,33346,JOINT,1,,,,C,GONZALES,140-174,5.5,11,"FOUND LEAK ON 4"" C.I. MAIN AT SERVICE CLAMP SHUT DOWN MAIN REPLACED SERVICE CLAMP AND CONNECTED SERVICE.",34.08030273,-118.370271241032,MAIN,4/22/10,2922 WICKLOW,E WICKLOW,200' SS GLENBAR,4,C.I.,1924,1,34913,SPLIT,1,,,BAD,ADOBE,WASHINGTON,126-162,8,24.5,"MADE SHUT OFF ON 2"" D.C.I./& SIDELINED 2918 & 2922 FROM 2908 WICKLOW ALSO SMALL SPLIT ON 4"" C.I. NAIN REPAIRED WITH 4""X 8"" 360 DEGREE CLAMP BACKFILL & 2 EXCAVATIONS VERY LARGE PICK UP NEEDED.",34.03912561,-118.408673440055,MAIN,5/4/10,4491 COLBATH AV,W/C COLBATH AV,43 S/C MILLBANK ST,6,C.I.,1924,1,28507,RUST HOLE,1,,,,,E. GARCIA,168-153,,,"FOUND LEAK ON 6"" MAIN., MADE REPAIRS. BACKFILLED & CLEANED-UP AREA.",34.15289848,-118.436609640028,MAIN,5/4/10,421 BEECH ST.,BEECH ST.,74' S/S S. GLORIOSA LN.,2,COPPER,1924,1,34628,HIT,1,,,,,PRECIADO,144-222,4,8,"HIT 2"" COPPER MAIN, INSTALLED 6' OF 2"" TUBING AND RECONNECTED 1"" SERVICE.",34.09053949,-118.217276540917,MAIN,5/16/10,517 N SIERRA BONITA,20 E/W SIERRA BONITA,170 N/N ROSEWOOD AVE,6,C.I.,1924,1,34000,SPLIT,1,,,,B,T. SMITH,140-180,8,16,"LOCATE LEAK. L.A.P.D. MOVED CAR, DUG OUT. CUT IN 5' W/CPLGS. BACKFILL & TEMP, MUD CLEAN-UP",34.08077357,-118.35428541351,MAIN,6/6/10,620 N. HOOVER ST.,16' W/E HOOVER ST.,21' S/S LUCILLE ST.,6,C.I.,1924,1,36038,SPLIT,1,,,POOR,RIVER BED,CHESTERTON,142-201,,,"CUT IN 50"" PIECE OF D.I. 46"" SPLIT AND CORP. BLEW OUT, MADE 1"" TAP, COMPLETED SERVICE.",34.08236067,-118.284406841353,MAIN,6/7/10,602 N. HOOVER ST.,16' W/E HOOVER ST.,30' N/S CLINTON 