ST.,6,C.I.,1924,1,35038,RUST HOLE,1,,,,CLAY,CHESTERTON,142-201,6,12,"LOCATED LEAK, EXCAVATED, FOUND 360 REPAIR CLAMP LEAKING. CLEANED IT AND TIGHTEN/STOP LEAK.",34.08177594,-118.284401441362,MAIN,6/8/10,2024 MEADOW VALLEY TE,,769' S/S PANORAMA TE,4,C.I.,1924,1,34705,RUPTURE,1,,,,ADOBE,MCCALL,146-204,5,10,"UPON ARRIVAL, FOUND DAMAGED MAIN. EXCAVATED AROUND PIPE, CUT AND REMOVED DAMAGED PIPE. REPLACED SECTION ON MAIN.",34.09750373,-118.271992261540,MAIN,6/12/10,1215 HIGHLAND AV,60' N/N LEXINGTON AV,36' E/W HIGHLAND AV,8,C.I.,1924,1,34091,SPLIT,1,,,,,GONZALES,146-183,14,42,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 12' OF 8"" D.I. WITH TWO UNIONS.",34.09280825,-118.338657241035,MAIN,6/17/10,5922 WILLOUGHBY AVE.,22' N/S WILLOUGHBY AVE.,242' EL CENTRO AVE.,4,C.I.,1924,1,34600,SPLIT,1,,,THICK,CLAY,SCHWEINBOLD,144-189,9,27,"REPAIRED SPLIT ON 4"" C.I. WITH CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.08709473,-118.325333141041,MAIN,6/20/10,625 N. HARPER,22' E/W HARPER,260' N/N CLINTON,4,C.I.,1924,1,33346,RUPTURE,1,,,,,J JIMENEZ,142-174,8,16,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE.",34.08229573,-118.3690841078,MAIN,6/27/10,443 S. CLOVERDALE AVE.,17' E/W CLOVERDALE AVE.,209' N/N 6TH ST.,6,C.I.,1924,1,34230,SPLIT,1,,,,B,SMITH,136-183,9.5,19,"6"" MAIN LEAK, L.A.P.D. MOVED CAR, LOCATE AND DUG OUT LEAK, CUT IN 4' WITH CPLGS. SAMPLE TAKEN BACK FILL AND TEMP. 8'X12' ASHALT NEEDS REPLACEMENT.",34.06555838,-118.346205641083,MAIN,6/28/10,600 N. HARPER AVE.,22' E/W HARPER AVE.,15' N/S MELROSE,4,C.I.,1924,1,33346,RUPTURE,1,,,,,J JIMENEZ,142-174,8,24,"FOUND RUPTURE ON 4"" C.I. W.M. REPAIRS COMPLETE. VERY THICK STREET AND HEAVY TRAFFIC DELINIATION.",34.08363275,-118.369087840966,MAIN,7/4/10,661 CLOVERDALE,17 E/W LP CLOVERDALE,225 N/N LP WILSHIRE,6,C.I.,1924,1,34230,RUPTURE,1,,,,,J.JIMENEZ,134-183,7,21,"FOUND RUPTURE ON 6""C.I. WM, REPAIRS COMPLETE, EXTENSIVE CLEAN UP. BACKFILLED, OILED, JOBSITE SAFE.",34.06302439,-118.346200841417,MAIN,7/7/10,726 ALDAMA TERR.,17' E/W ALDAMA TERR.,32' S/S IRVINGTON PL.,4,C.I.,1924,1,34395,"RUST HOLE, SPLIT",1,,,,CLAY,CHESTERTON,154-225,,,"FOUND SMALL RUST HOLE WITH SMALL SPLIT ON BOTTOM OF MAIN. USED 4""X12"" 360 REPAIR CLAMP.",34.11532533,-118.200883261535,MAIN,7/9/10,WARNER AV,20' E/W WARNER AV,30' N/S THAYER AV,4,C.I.,1924,1,34362,ROUND CRACK,1,,,,,LOPEZ,132-156,2,6,FOUND LEAK ON JOB SITE EXCAV. & MADE REPAIRS.,34.0593199,-118.428953741418,MAIN,7/13/10,2516 MALLORY ST.,,134' N/N LADD AVE.,4,C.I.,1924,1,34712,RUST HOLE,1,,,,,SOLIS,138-234,,,"DRILL HOLES, FOUND LEAK, DUG OUT, REPAIR. BACKFILL AND TEMP. LEFT JOB SITE SAFE AND CLEAN.",34.07553516,-118.177596640983,MAIN,7/14/10,2169 BALSAM,22' E/W  BALSAM,62' N/N  OLYMPIC,6,C.I.,1924,1,32801,,1,,,,,J.JIMENEZ,130-159,8,29,"FOUND BLOW OUT ON 6""C.I. WM, CUT IN 15' OF D.I. PIPE AND EXTENSIVE CLEAN UP, BACKFILL, OILED, JOBSITE SAFE.",34.04884436,-118.423933261525,MAIN,7/19/10,1400 WARNER AVE,55' S/S ROCHESTER AVE,20' E/W PROPERTY LINE,4,C.I.,1924,1,34491,,1,,,,,BLACK,134-156,2,10,WHILE DIGGING TRENCH FOUND MAIN LEAK DUG-OUT AND MADE REPAIR USING 360 DEGREE REPAIR CLAMP.,34.06066626,-118.428874761294,MAIN,7/19/10,573 ARCADIA DR.,6' W/E ARCADIA DR.,137' N/N CANNON DR.,4,C.I.,1924,1,35135,SPLIT,1,,,RUST,CLAY,ANDERSON,016-195,8,16,"FOUND SMALL SPLIT ABOVE SERVICES INSERT. INSTALLED 4X8X1 VENTED CLAMP AND ADDED NEW ONE IN COPPER AND TIED IN TO OTHER 1"" COPPER.",33.73975096,-118.300571241480,MAIN,7/22/10,4487 COLBATH AVE,12' W/C COLBATH AVE,45' S/C MILLBANK ST,6,C.I.,1924,1,28507,CLAMP,1,,,GRAPHITE,SANDY LOAM,GARCIA,168-153,,,"FOUND LEAK ON 6"" CI MAIN IN VERY POOR CONDITION. MADE REPAIRS, BACKFILLED, CLEANED UP AND LEFT AREA SAFE.",34.15314474,-118.436609761302,MAIN,8/8/10,9500 S. FIGUEROA ST.,26' W/E FIGUEROA ST.,44' S/S 95TH ST.,6,C.I.,1924,1,32862,RUPTURE,1,,,,,FLOWERS,094-201,14,27.5,"FOUND LEAK ON A 6"" C.I. MAIN (RUPTURE), MADE REPAIRS BY CUTTING OUT AND INSTALLING 4' OF 6"" D.I. PIPE TO STOP THE LEAK.",33.94985936,-118.282607740826,MAIN,8/10/10,10370 LOUISIANA AVE.,53' E/E BENECIA AVE.,16' N/S LOUISIANA AVE.,4,C.I.,1924,1,32905,SPLIT,1,,,,,GONZALES,130-159,5,15,"FOUND SPLIT ON 4"" C.I. MAIN. USED 4""X20"" CLAMP FOR REPAIRS.",34.0521413,-118.420388940830,MAIN,8/11/10,1600 COMSTOCK,20' N/S WARNALL,20' W/E COMSTOCK,6,C.I.,1924,1,34736,SPLIT,1,,,,,J JIMENEZ,134-159,7,21,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.06211519,-118.42367640834,MAIN,8/13/10,5662 AIRDROME ST.,22' S/N AIRDROME ST.,65' SPAULDING AVE.,8,C.I.,1924,1,34959,SPLIT,1,,,,CLAY,YBARBO,128-177,5.5,11,"MADE REPAIRS ON 8"" C.I. MAIN. BACKFILLED AND LEFT SAFE.",34.04483054,-118.363795940841,MAIN,8/18/10,5455 WILSHIRE BLVD.,125' N/N WILSHIRE,17' E/W COCHRAN,6,C.I.,1924,1,34178,SPLIT,1,,,,,J JIMENEZ,134-180,3.5,10.5,"FOUND SPLIT ON 6"" C.I. W.M. REPAIRS COMPLETE, NO PAVING NEEDED, ST. LIGHTING WILL PAVE DUE TO FUTURE CONSTRUCTION.",34.06277308,-118.347257140842,MAIN,8/18/10,5455 WILSHIRE BLVD.,W COCHRAN,128' N/N WILSHIRE BLVD.,6,C.I.,1924,1,34178,COUPLING,1,,,BAD,ADOBE,WASHINGTON,134-180,7.5,22.5,"FOUND BAD 6"" MECHANICAL CPLG, REMOVED CPLG. AND INSTALLED 6""X12"" 360 CLAMP SITE. MADE SAFE FOR DISTRICT FOLLOW UP.",34.06277869,-118.347257241240,MAIN,9/1/10,10426 TROON AVE,17 NS TROON AVE,137 EE WIGTOWN RD,,C.I.,1924,1,34916,"RUST HOLE, SPLIT",1,,,,,C.SCHWEINBOLD,126-162,9,33.5,"CUT OUT 5' OF 6"" CI AND REMOVED 2-6""X12"" REPAIR CLAMPS. REPLACED WITH 5'OF 6L DI PIPE WITH MECHANICAL COUPLINGS. BLOCKED IN PLACE. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.03937518,-118.411816841273,MAIN,9/10/10,507 CURSON AVE,20 EW LP W CURSON AVE,90 NN LP ROSEWOOD,4,C.I.,1924,1,84000,,1,,,,,J.JIMENEZ,140-180,7,14,"FOUND SPLIT ON 4"" CI WATER MAIN. REPAIRS COMPLETE.",34.08054926,-118.355324841171,MAIN,9/14/10,1177 S. BEVERLY DR.,W BEVERLY DR.,95' N/N PICO BLVD.,6,C.I.,1924,1,33892,SPLIT,1,,,BAD,ADOBE,WASHINGTON,132-168,8.5,23.5,"INSTALLED 6""X12"" 360 CLAMP. BACKFILLED, OILED. 5'X5' EXCAVATION, COMPLETE.",34.05560033,-118.395742341195,MAIN,9/17/10,647 HARPER AVE.,22' E/W HARPER AVE.,255' S/S MELROSE AVE.,4,C.I.,1924,1,33346,CLAMP,1,,,,,GONZALES,142-174,4,8,"FOUND OLD D.C.I. CLAMP LEAKING. REMOVED CLAMP AND USED 4""X12"" CLAMP FOR REPAIRS.",34.08289363,-118.369083641520,MAIN,10/2/10,2832 WAVERLY DR,22' N/S WAVERLY DR,410' E/E AUBURN,6,C.I.,1924,1,33926,ROUND CRACK,1,,,,,H.ROGERS,150-207,5,10,"SET UP TRAFFIC. CALLED FOR EMERGENCY USA. EXCAVATED TRENCH 6'X3'. REPAIRED 6"" WATER MAIN. ROUND CRACK WITH 360 DEGREE REPAIR.",34.10843139,-118.264318441231,MAIN,10/5/10,229 S MCCADDEN PL,20' E/W MCCADDEN PL,370' N/N 3RD ST,4,C.I.,1924,1,34310,RUST HOLE,1,,,,B,SMITH,136-183,17,17,LOCATED LEAK AND BROKE OUT. TOB DELAY ONE TD UTILITY MARKING DUG OUT. INSTALLED CLAMP. BACKFILLED AND CLEANED UP.,34.07004154,-118.337193741262,MAIN,10/14/10,755 LILLIAN WAY,22' E/W LILLIAN WAY,60' S/S WARING AVE,6,C.I.,1924,1,34894,"ROUND CRACK, SPLIT",1,,,,SANDY LOAM,SCHWEINBOLD,142-186,18,18,HELPED CUT IN DI PIPE WITH MECHANICAL COUPLINGS. REPAIRED ROUND CRACK WITH CLAMP. HELPED START BACKFILL.,34.08504261,-118.327733241274,MAIN,10/18/10,700 BLCK HAUSER BL,32' E/W HAUSER BL,252' S/S WILSHIRE BL,6,C.I.,1924,1,32732,SPLIT,1,,,,CLAY,GONZALES,134-180,27,18,"FOUND LEAK ON 6"" CI MAIN. CUT IN 5' OF 6"" DI WITH TWO UNIONS.",34.06154831,-118.351754341188,MAIN,10/19/10,3000 RIMPAU BLVD,22' E/W RIMPAU BLVD,52' N/N JEFFERSON BLVD,4,C.I.,1924,1,33915,ROUND CRACK,1,,,THICK,SANDY ROCK,SCHWEINBOLD,120-180,5.5,11,"REPAIRED 4"" CI WM. WITH ROUND CRACK WITH CLAMP. BACKFILLED, & TAMPED. BARRICADED & TAPED OFF.",34.02577498,-118.352045142540,MAIN,11/8/10,,22' E/W FOX HILLS,10' S/S LA GRANGE,6,C.I.,1924,1,32926,"SPLIT, RUPTURE",1,,,,ADOBE,J.RAMIREZ,132-159,13,39,"2 CPS NUMBERS 870428-870429 - REPAIRED 6"" CI MAIN WITH 6""X20"" 360 DEGREE CLAMP. MAIN BLEW OUT WHEN ENERGIZING. INSTALLED 7' OF 6"" DI. MADE VERY LARGE BACKFILL AND CLEANED UP. NEEDS LARGE PICK UP AND OIL.",34.05715565,-118.420505142605,MAIN,11/11/10,2315 S. HOLT AVE,17' E/W HOLT AVE,100' S/S CADILLAC AVE,4,C.I.,1924,1,33738,,1,,,,,R.GONZALES,126-171,7.5,22.5,"FOUND LEAK ON 4"" CI MAIN. CUT IN 6' OF 4"" DI WITH 2 UNIONS #1211279",34.03898829,-118.381319742607,MAIN,11/15/10,7958 BEVERLY BLVD,,109' W/W HAYWORTH AVE,6,C.I.,1924,1,33763,,1,,,,,C.KIRKWOOD,140-177,3,6,,34.07602025,-118.363087342575,MAIN,11/17/10,621 CURSON AVE,2'0 E/W CURSON AVE,377' S/S MELROSE AVE,4,C.I.,1924,1,34000,COUPLING,1,,,,CLAYISH,C.SCHWEINBOLD,142-180,4.5,9,"REPLACED CORP WITH 4'X8X1' VENTED CLAMP AND REHOOKED UP 3/4"" SERVICE. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08253695,-118.355329342578,MAIN,11/19/10,3428 WEST BLVD,22 EW LP WEST BLVD,325 SS LP JEFFERSON,6,C.I.,1924,1,33692,ROUND CRACK,1,,,,,J.JIMENEZ,120-183,3,9,"FOUND ROUND CRACK ON 6"" CI WATER MAIN. REPAIRED WITH 6X12 CLAMP COMPLETE.",34.02455649,-118.341716842598,MAIN,11/29/10,10346 LOUISANA AVE,17' N/S LOUISIANA AVE,120' E/E KERWOOD,4,C.I.,1924,1,32906,"RUST HOLE, SPLIT",1,,,,C,R.GONZALES,130-159,7,26.5,"FOUND 2 LEAKS ON 4"" CI MAIN. USED (1) 4""X12"" CLAMP (1) 4""X20"" CLAMP.",34.05288311,-118.419442642556,MAIN,12/3/10,10531 BRADBURY RD.,19' E/W BRADBURY RD.,116' S/S PROSSER,6,C.I.,1924,1,34573,RUPTURE,1,,,,,J JIMENEZ,126-159,8,24,"FOUND RUPTURE ON 6"" C.I. W.M. CUT IN 4' D.I. PIPE. BACKFILLED, OILED, CLEANED UP, JOB SITE SAFE",34.03989801,-118.417158242715,MAIN,12/6/10,1666 COLORADO BLVD,27 NS COLORADO BLVD,84 EE MT. ROYAL DR,16,STEEL,1924,1,34695,RUST HOLE,1,,,BAD,CORROSIVE,O.SALAS,162-225,9,36,"WELDERS ARRIVED AND INSTALLED STEEL PLATE ON 16"" STEEL WATER MAIN.",34.13933275,-118.20332142570,MAIN,12/7/10,10654 EASTBOURNE,20' N/S EASTBOURNE,159' E/E MANNING,6,C.I.,1924,1,34631,ROUND CRACK,1,,,,,J JIMENEZ,130-156,7.5,15,"FOUND ROUND LEAK CRACK ON 6"" C.I. W.M. REPAIRED WITH 6""X12"" CLAMP. BACKFILLED. OILED, CLEAN UP, JOB SITE SAFE.",34.05357498,-118.43165161752,MAIN,12/8/10,435 N. ORANGE DR,285' SS ROSEWOOD AV,20' EW ORANGE DR,6,C.I.,1924,1,34587,RUST HOLE,1,,,,,BUTLER,140-183,4,24,"THE CREW REPAIRED A 6"" CI MAIN LEAK AT THEIR ADDRESS.",34.07940883,-118.341909442588,MAIN,12/10/10,9107 CATTARAUGUS AVE.,22' S/N CATTARAUGUS AVE.,470' W/W RODBERSON,10,C.I.,1924,1,33637,,1,,,,,NUNEZ,124-168,,,"THE CREW INSTALLED A 10""X12"" 360 CLAMP AFTER THE MAIN CRACK WHEN THE CREW WAS TAPPING THE MAIN.",34.03530051,-118.390929242681,MAIN,12/15/10,10306 TENNESSEE,,161 W/W FOX HILL DR,4,C.I.,1924,1,32843,ROUND CRACK,1,,,,,C.KIRKWOOD,130-162,,,,34.05047994,-118.415493442729,MAIN,12/21/10,1224 W 40TH PL,,285' W/W BUDLONG AVE,6,C.I.,1924,1,34749,ROUND CRACK,1,,,,,R.MCCALL,116-198,9,34,"UPON ARRIVAL, NOTICED WATER COMMING THROUGH STREET. DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK ON 6"" MAIN/ PLACED REPAIR CLAMP OVER LEAK.",34.00988122,-118.296946542693,MAIN,12/31/10,635 N JUNE,22' E/W JUNE,136' N/N CLINTON,4,C.I.,1924,1,34000,ROUND CRACK,1,,,,,J.JIMENEZ,142-186,4,12,"FOUND ROUND CRACK ON 4"" CI WATER MAIN. REPAIRED WITH 4X12 360 DEGREE CLAMP. COMPLETE.",34.08235254,-118.334186843577,MAIN,1/3/11,10422 EASTBOURNE AVE.,S/SIDE EASTBOURNE AVE.,244' W/W BEVERLY GLEN BL.,6,C.I.,1924,1,35002,ROUND CRACK,1,,,,,SPEARS,132-159,8,24,"REPAIRED ROUND CRACK LEAK ON 6"" C.I. MAIN WITH 6""X12"" 360 CLAMP.",34.05782955,-118.42546142782,MAIN,1/4/11,4327 AVOCADO ST,19 SN AVOCADO ST,156 EE COMMONWEALTH AVE,4,C.I.,1924,1,33774,ROUND CRACK,1,,,VERY POOR,CLAY,CHESTERTON,152-201,,,"FOUND ROUND CRACK ON CI 4"" MAIN. VERY POOR CONDITION. MADE REPAIRS WITH 360 DEGREE.",34.11137203,-118.284763243365,MAIN,1/5/11,7315 DENKER AVE,27' E/W DENKER AVE,107' N/N 74TH ST,4,C.I.,1924,1,33009,"RUST HOLE, SPLIT",1,,,RUST,CLAY,BRONKO ANDERSON,102-195,10,30,"4"" CAST IRON MAIN LEAK. EXCAVATED DOWN, FOUND A 3' SPLIT WITH A HOLE ON TOP. MADE REPAIRS BY INSTALLING 3' PIECE OF DI PIPE. FIXED MAIN.",33.97313832,-118.304666243586,MAIN,1/6/11,10524 WILKINS,20' N/S WILKINS,150' E/E FAIRBURN,6,C.I.,1924,1,34630,ROUND CRACK,1,,,,,GONZALES,132-156,8,16,"FOUND ROUND CRACK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP.",34.05849214,-118.429477443596,MAIN,1/9/11,10644 WILKINS AVE.,20' N/S WILKINS AVE.,474' E/E MANNING AVE.,6,C.I.,1924,1,34630,"RUST HOLE, RUPTURE",1,,,,B,SMITH,132-156,8,16,"LOCATE LEAK, BROKE OUT 7'X7', FOUND SMALL RUPTURE, INSTALL CLAMP, BACKFILL AND TEMP. P/U MADE, FLUSHED MAIN, PUT BACK IN SERVICE.",34.05661846,-118.433055342794,MAIN,1/13/11,2401 W. COLORADO BLVD,60' N/N COLORADO BLVD,ELLENWOOD DR,6,C.I.,1924,1,34235,ROUND CRACK,1,,,,GRANITE,R.MCCALL,162-219,9,18,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC CONES AND HIGH WARNING SIGN. INVESTIGATED LEAK, LOCATED MAIN, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND ROUND CRACK CLOSE TO ABANDONED CORPERATION VALVE. REMOVED VALVE. PLACED REPAIR CLAMP.",34.14033781,-118.218973443642,MAIN,1/13/11,10808 TABOR ST,15' N/S TABOR ST,60' W/W GLENDON AVE,4,C.I.,1924,1,69590,SPLIT,1,,,THICK,CLAYISH,SCHWEINBOLD,120-162,9,27,"DUG OUT 1ST HOLE & MISSED LEAK. 2ND HOLE APPLIED CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0218419,-118.412995442795,MAIN,1/14/11,1333 COLORADO BLVD,42' S/N COLORADO BLVD,281' E/E EAGLE VISTA DR,16,C.I.,1924,1,34695,,1,,,,,R.AGUILAR,162-228,9,26,"EXCAVATED AND FOUND MAIN LEAK ON 16"" STEEL WATER MAIN. MADE REPAIRD AND MADE JOB SITE SAFE.",34.13931615,-118.19412843652,MAIN,1/14/11,2604 PROSSER AVE,19' NS PROSSER AVE,226' WE BRADBURY,6,C.I.,1924,1,34576,ROUND CRACK,1,,,FAIR,ADOBE,WASHINGTON,126-159,6.5,13,"REPAIRED 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP - BROKE",34.04058768,-118.417746143659,MAIN,1/18/11,9324 AIRDROME ST,26' S/N AIRDROME ST,16' E/E GLENVILLE DR,6,C.I.,1924,1,35974,ROUND CRACK,1,,C,,,GONZALES,130-168,8,24,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05025445,-118.393011261609,MAIN,1/26/11,1944 GLENCOE WY,122' EE HILLCREST RD,6' NS OF GLENCOE WY,4,C.I.,1924,1,33299,CLAMP,1,,,,,BLACK,150-183,5.5,22,"SET UP TRAFFIC, LOCATE LEAK, FOUND SMALL LEAK ON MAIN. MADE REPAIR USING 360 REPAIR CLAMP.",34.10602001,-118.339273243687,MAIN,1/26/11,10764 WOODBINE ST,99' E/E GLENDON,16' N/S WOODBINE ST,8,C.I.,1924,1,69590,SPLIT,1,,,,,GONZLAES,120-162,7.5,22.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 3' OF 8"" D.I. WITH TWO UNIONS AND RETAPPED SERVICE AT THIS ADDRESS.",34.02492717,-118.414559343787,MAIN,2/1/11,856 MANSFIELD AVE.,22' E/W MANSFIELD AVE.,6' N/N 9TH ST.,4,C.I.,1924,1,33010,,1,,,,,FIERROZ,132-183,3,9,"WE HAD TO MAKE REPAIR ON 4"" C.I. MAIN AND ABANDON CORP. BLEW OUT. HAD TO SHUT OFF THE MAIN TO MAKE REPAIR.",34.05891822,-118.341891843794,MAIN,2/8/11,1163 S. ROBERTSON BL.,22' E/W ROBERTSON BL.,196' N/N PICO BL.,6,C.I.,1924,1,35123,CLAMP,1,,,,C,GONZLAES,132-171,5,15,"FOUND LEAK ON 6"" MAIN AT CORP. STOP USED 6""X12"" VENTED CLAMP FOR REPAIRS. RECONNECTED 1"" COPPER SERVICE.",34.05547116,-118.383751843797,MAIN,2/12/11,10619 BRADBURY RD.,19' E/W BRADBURY RD.,154' S/S MANNING AVE.,6,C.I.,1924,1,34518,SPLIT,1,,,,C,GONZALES,124-159,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 6' OF D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 10620 BRADBURY.",34.03728384,-118.417931543395,MAIN,2/25/11,6407 10TH AVE,17' E/W 10 TH AVE,324' N/N  HYDE PARK,4,C.I.,1924,1,34354,"ROUND CRACK, RUST HOLE",1,,,RUST,CLAY,BRONKO ANDERSON,104-186,9.5,19,"FOUND 4"" CAST IRON MAIN LEAK. EXCAVATED DOWN TO MAIN FOUND ROUND CRACK WITH RUST HOLE. BLOWN OUT, MADE REPAIRS WITH 4X12 360 DEGREE REPAIR CLAMP. BACKFILLED ===",33.98161106,-118.327954643834,MAIN,2/27/11,HIGHLAND N/O SANTA MONICA BLVD,HIGHLAND AVE,SANTA MONICA BLVD,8,C.I.,1924,1,34091,SPLIT,1,,,,,WASHINGTON,144-183,10,44.5,"MADE 4 GATE SHUT OFF, CUT IN 8' OF 8"" D.I. & CPLGS. BROKE OUT 15'X 11' UNDERMINED SECT. OF STREET. LARGE CLEAN UP & PUT MAIN BACK IN SERVICE.",,43418,MAIN,2/27/11,6613 3RD AVE,18' E/W  3RD AVE,182' N/N  67TH ST,6,C.I.,1924,1,32859,,1,,,RUST,CLAY,BRONKO ANDERSON,104-189,12,32.5,"FOUND 6"" MAIN BREAK. 6"" CAST IRON MAIN BREAK HAD A 2' HOLE. BLOWN OUT ON TOP OF MAIN. REPLACED WITH 4' OF DI PIPE. BACK FILLED AND COMPLETED JOB.",33.97878461,-118.320674260095,MAIN,3/1/11,660 CLOVERDALE AV,17' E/W CLOVERDALE AV,210' N/N WILSHIRE BL,6,C.I.,1924,1,34230,SPLIT,1,,,,C,R. GONZALES,134-183,8,24,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 7' OF 6"" D.I. WITH TWO UNIONS.",34.06298317,-118.346200743639,MAIN,3/3/11,6541 BRYNHURST AVE,18' E/W BRYNHURST AVE,450' S/S HYDE PARK BLVD,6,C.I.,1924,1,34565,RUST HOLE,1,,,,CLAY,KIRKSEY,104-186,11,22,"LOCATED LEAK FOUND 36"" HOLE ON TOP OF 6"" CI CUT & REMOVED 4' CI INSTALLED 4' DI W/ 2EA 6"" MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE",33.97928067,-118.333817543653,MAIN,3/5/11,6533 BRYNHURST,18 E/W BRYNHURST,353 S/S HYDE PARK,6,C.I.,1924,1,34565,BLOWOUT,1,,,,CLAY,KIRKSEY,104-186,8.5,23.5,"DRILLED HOLES LOCATED LEAK FOUND 4' HOLE ON TOP OF 6"" CI CUT & REMOVED HOLE & BELL INSTALLED 6'6"" DI W/ 2EA MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE",33.97953293,-118.333816943665,MAIN,3/8/11,127 E 84 PL,22' N/S E 84 PL,252' E/E MAIN ST,,C.I.,1924,1,34994,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,098-204,9,18,"FOUND ROUND CRACK ON OCI BAIL, CUT OUT BAD CI PIPE AND REPLACED W/3 FT OF DI PIPE, RETAPED 3 SERVICES ON NEW DI PIPE",33.96188534,-118.272908860697,MAIN,3/9/11,2143 PATRICIA AVE.,W/O PATRICIA AVE.,39' N/N LOUISIANA AVE.,4,C.I.,1924,1,32801,SPLIT,1,,,,,KELLY,130-159,9,8,"DISCOVERED 8"" SPLIT ON 4"" C.I. WATER MAIN. REMOVED 2' OF OLD MAIN, REPLACED IT WITH 2' OF D.I. PIPE. BACKFILLED WITH BASE AND OIL, CLEANED AREA.",,60083,MAIN,3/18/11,8213 BEVERLY BL,22' N/S BEVERLY BL,39' W/W LA JOLLA AVE,6,C.I.,1924,1,33763,ROUND CRACK,1,,,,C,GONZALES,140-174,3.5,10.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0759977,-118.368178860090,MAIN,3/22/11,501 LA JOLLA AVE,N/W OF INTERSECTION OF ROSEWOOD & LA JOLLA,7' N/N OF INTERSECTION,4,C.I.,1924,1,33763,RUST HOLE,1,,,,CLAY,KELLY,140-174,5,10,"FOUND RUPTURE ON 4"" C.I. MAIN; USED (1) 4X 12"" 360 DEGREE REPAIR CLAMP TO STOP LEAK; BACKFILLED JOB SITE. JOB COMPLETE.",34.08020673,-118.36800360096,MAIN,3/25/11,327 N. ORANGE DRIVE,W OF ORANGE DRIVE,268' NN BEVERLY,6,C.I.,1924,1,34587,BLOW OUT,1,,,,CLAY,KELLY,140-183,14,70,REPAIR BLOW OUT AT ABOVE LOCATION: JOB COMPLETE.,34.07704382,-118.341905543679,MAIN,3/27/11,6435 8TH AVE,23' E/W 8TH AVE,114' N/N HYDE PARK,6,C.I.,1924,1,34046,SPLIT,1,,,FAIR,CLAY,ROGERS,104-186,11,30,"SETUP TRAFFIC INVESTIGATED LEAK FOUND 2ND SPLIT IN 6"" CI PIPE EXCAVATED TRENCH 4'X3' REPAIRED LEAK CLEAND UP LEFT JOB SAFE",33.98104168,-118.326503260101,MAIN,3/31/11,723 LILLIAN WAY,23' E/W LILLIAN WAY,250' N/N MELROSE AVE,6,C.I.,1924,1,34894,RUST HOLE,1,,,FAIR,CLAY,RODRIQUEZ,142-186,1,3,"THE CREW INVESTIGATED & LOCATED & MADE REPAIR ON EXISTING 6"" CI MAIN ON LILLIAN WAY. THE CREW BACKFILLED CLEANED UP & LEFT JOB SITE SAFE.",34.08425297,-118.327735660143,MAIN,4/6/11,4707 EXPOSITION BLVD,17' S/N EXPOSITION BLVD,72' W/W FIELD AV,4,C.I.,1924,1,35470,SPLIT,1,,,,C,R. GONZALES,120-180,7.5,15,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIR.",34.02425713,-118.347427960145,MAIN,4/10/11,1613 HAUSER BLVD,W/S HAUSER BLVD,240' N/N VENICE BLVD,6,C.I.,1924,1,30309,RUST HOLE,1,,,,,M. SPEARS,128-177,3,9,"REPAIRED HOLE IN 6"" C.I. MAIN WITH 6""X12"" 360 DEGREE CLAMP.",34.04483349,-118.358353643714,MAIN,4/23/11,228 N. JUANITA AVE.,18' E/W JUANITA AVE.,330' S/S BEVERLY BL.,6,C.I.,1924,1,33448,SPLIT,1,,,,CLAY,UNGSON,138-198,14,23,"SET UP TRAFFIC, BROKE OUT A 5'X5' AREA IN STREET AND EXCAVATED DOWN TO 6"" MAIN. FOUND SPLIT ON BOTTOM OF MAIN, CUT IN 3' OF D.I. PIPE (SPRAYED IT), THEN FOUND 2ND LEAK AT 4 FEET SOUTH. INSTALLED A 6""X12"" 360 REPAIR CLAMP AND STOPPED LEAK. BACKFILLED IN LAYERS WITH CON ROCK, COMPACTED IT, TEMP OIL, CLEANED UP, SAFE.",34.07535519,-118.290512660151,MAIN,4/23/11,832 LILLIAN WAY,W/S LILLIAN WAY,266' S/S WILLOUGHBY AVE,6,C.I.,1924,1,34894,SPLIT,1,,,,,M. SPEARS,142-186,4,12,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR SPLIT.",34.0863049,-118.327735360152,MAIN,4/25/11,1071 S LA CIENEGA BLVD,W/O 1230489,92' N/S WHITWORTH DR,6,C.I.,1924,1,32912,SPLIT,1,,,,,C. KIRKWOOD,132-174,8,32,,34.05723417,-118.376242160524,MAIN,5/9/11,1938 FOX HILLS,22' E/W FOX HILLS,192' N/N MISSISSIPPI,6,C.I.,1924,1,32926,SPLIT,1,,,,,JIMENEZ,132-159,4.5,18,"FOUND RUNNING SPLIT ON 6"" C.I. WATER MAIN, CUT IN 8' OF DI PIPE. REPAIRS COMPLETE. NO PAVING NEEDED TILL FURTHER NOTICE.",34.05629564,-118.41976460525,MAIN,5/9/11,1921 FOX HILLS,22' E/W FOX HILLS,32' S/S LA GRANGE,6,C.I.,1924,1,32926,SPLIT,1,,,,,JIMENEZ,132-159,4.5,18,"FOUND RUNNING SPLIT ON 6"" C.I. WATER MAIN, CUT IN 4' OF DI PIPE REPAIRS, COMPLETE, NO PAVING NEEDED TILL FURTHER NOTICE.",34.05711957,-118.42047460528,MAIN,5/13/11,1921 FOX HILLS DR,FOX HILLS DR,40' N/N DUNKIRK AVE,6,C.I.,1924,1,32926,SPLIT,1,,,BAD,ADOBE,NAVAR,132-159,9,18,"FOUND 6"" C.I. MAIN BREAK UNDER PLATE - RETURNED TO YARD FOR (EYE BOLT) CUT IN 6' OF 6"" D.I. & CPLGS NEED DITCH INSPECTOR TO ASSIST CREW WITH LARGE PICK UP NEXT WEEK.",34.05664629,-118.420066260373,MAIN,5/14/11,7209 S. VAN NESS AV,40' S/S FLORENCE AV,17' E/W VAN NESS AV,6,C.I.,1924,1,34245,RUPTURE,1,,,,,FLOWERS,102-189,7,14,"FOUND A RUPTURE ON THE 6"" CI MAIN, PINCH DOWN MAIN, LOW PRESSURE AND MADE REPAIRS BY INSTALLING A 6""X 12"" 360 DEGREE REPAIR CLAMP TO STOP THE LEAK.",33.97433334,-118.317759560534,MAIN,5/19/11,1938 FOX HILLS DR,W FOX HILLS DR,76' SS DUNKIRK,6,C.I.,1924,1,32926,RUPTURE,1,,,,ADOBE,NAVAR,132-159,8,16,"FOUND LEAK 6"" CI MAIN, INSTALLED 12""X 6"" REPAIR CLAMP, LEFT SITE SAFE, NEED LARGE PICK-UP.",34.05625758,-118.419731260540,MAIN,5/24/11,1924 FOX HILLS,325' N/N MISSISSIPPI,22' E/W FOX HILLS,6,C.I.,1924,1,32926,SPLIT,1,,,,,JIMENEZ,132-159,4,15,"FOUND SPLIT ON 6"" CI WATER MAIN CUT IN 5' OF DI PIPE REPAIRS COMPLETE BACKFILLED CLEAN UP JOB SITE SAFE.",34.05659511,-118.420022160537,MAIN,5/24/11,6006 ELEANOR AV,69' GOWER ST,22' NS ELEANOR AV,4,C.I.,1924,1,34597,,1,,,,C,GONZALES,144-189,6,18,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.08982043,-118.322585860541,MAIN,5/27/11,1928 FOX HILLS,306' N/N MISSISSIPPI,22' E/W FOX HILLS,6,C.I.,1924,1,32926,JOINT,1,,,,,JIMENEZ,132-159,3,9,"FOUND RUST HOLE ON CORP INSERT ON WATER MAIN, REPAIRS COMPLETE.",34.05655371,-118.419986460778,MAIN,6/8/11,1921 FOX HILLS DR.,22' E/W FOX HILLS DR.,50' N/N DUNKIRK,6,C.I.,1924,1,32926,SPLIT,1,,,,,J JIMENEZ,132-159,4,16,"FOUND SPLIT ON 6"" C.I. W.M. REPAIR COMPLETE.",34.05668831,-118.420102460777,MAIN,6/8/11,8800 BEVERLY BL.,27' N/S BEVERLY BL.,13' W/W ROBERTSON BL.,8,C.I.,1924,1,34221,,1,,,,,BLACK,140-171,10,50,"LOCATE LEAK, CUT, REMOVE AND REPLACE, SLURRY HOLE, PLATE AND PIN. CLEAN AND MAKE SITE SAFE.",34.07711865,-118.3838960785,MAIN,6/10/11,1849 FOXHILLS,W FOXHILLS,88' W/W LA GRANGE,6,C.I.,1924,1,32926,RUPTURE,1,,,,,NAVAR,132-159,5.5,11,"FOUND LEAK ON 6"" MAIN. CUT IN 4' OF D.I. PIPE, USE 2 MECHANICAL, LEFT LARGE PICK-UP, NEED BACKFILL, LEFT JOB SITE SAFE.",34.05750169,-118.420803460795,MAIN,6/16/11,5655 BRIARCLIFF RD.,11' N/S BRIARCLIFF RD.,512' W/W VERDE OAK DR.,4,STEEL,1924,1,34659,RUST HOLE,1,,,N/A,B,SMITH,152-192,4,8,"LOCATE LEAK, DIG OUT, INSTALL 6""X8"" CLAMP, BACKFILL AND TEMP EXCAVATION. P/U MADE, MADE CLEAN-UP.",34.10876328,-118.313481160802,MAIN,6/24/11,674 CLOVERDALE AVE.,17' E/W CLOVERDALE AVE.,149' N/N WILSHIRE BL.,6,C.I.,1924,1,34230,CLAMP,1,,,THICK,CLAY SAND,SCHWEINBOLD,134-183,8,16,"APPLIED 6""X20"" CLAMP TO W.M. BACKFILLED, TAMPED, OIL. HELP MAKE PICK UP.",34.06173568,-118.346394560812,MAIN,6/29/11,1821 FOX HILLS DR.,74' N/N FOX HILLS DR.,22' E/W FOX HILLS,6,C.I.,1924,1,32926,SPLIT,1,,,,,J JIMENEZ,132-159,7.5,37.5,"FOUND RUNNING SPLIT ON 6"" C.I. W.M. CUT IN 5' OF D.I. PIPE, REPAIRS COMPLETE, BACKFILLED, CLEAN-UP, JOB SITE SAFE.",34.05823608,-118.421436261030,MAIN,7/1/11,3429 WEST BL,W/S FEDERAL AVE,269' SS JEFFERSON BL,6,C.I.,1924,1,33692,SPLIT,1,,,,,SPEARS,120-183,4,8,"REPAIRED 6"" SPLIT WITH 6""X 12"" 360 DEGREE CLAMP",34.02470463,-118.341716961035,MAIN,7/4/11,439 N. CRESCENT HTS. BL,W/S CRESCENT HTS. BL,314' NN OAKWOOD AVE,6,C.I.,1924,1,33763,RUST HOLE,1,,,,,SPEARS,140-177,8,16,"REPAIRED RUPTURE IN 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.07913231,-118.365903461038,MAIN,7/6/11,7366 WARING AVE,S/SIDE WARING AVE,178' E/E MARTEL AVE,4,C.I.,1924,1,34590,RUST HOLE,1,,,,,SPEARS,142-180,7.5,22.5,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.08528821,-118.350504160376,MAIN,7/7/11,2828 E. OLYMPIC BLVD,241' E/E ORME AVE,,8,C.I.,1924,1,32700,SPLIT,1,,,,,SOLIS,120-222,,,"BUS LANE; CONCRETE; (12"" THICK) BROKE OUT; DUG OUT; REMOVE SPLIT; INSTALL 3' D.I. PIPE.",34.02294997,-118.216973961044,MAIN,7/14/11,1408 STEARNS DR,,100' S/N PICO,6,C.I.,1924,1,34960,ROUND CRACK,1,,,,,KIRKWOOD,130-174,9,18,,34.05221283,-118.371136660383,MAIN,7/16/11,5317 HARTWICK ST,15' E/W HARTWICK ST,359' S/S HILL DR,6,C.I.,1924,1,33990,"RUST HOLE, SPLIT",1,,,POOR,D.G.,CHESTERTON,164-228,8.5,17,LG. RUST HOLE AND SM. SPLIT ON BOT. CUT IN 5' FOR REPAIRS.,34.14349981,-118.197003860355,MAIN,7/23/11,6538 BRYNHURST AVE,19' E/W BRYNHURST,409' S/S HYDE PARK BL,6,C.I.,1924,1,34565,"RUST HOLE, SPLIT",1,,,FAIR,,H. ROGERS,104-186,7.5,15,"W/M LEAK. SET UP TRAFFIC, INVESTIGATED LEAK. REPAIRED LEAK/CUT IN 5' 6"" DI/REMOVED 1 1/2 C.O.P. 2' C.O.P. PUT MAIN BACK IN SERVICE. FLUSHED. CLEANED UP. LEFT SITE SAFE.",33.97938443,-118.333817260356,MAIN,7/24/11,6400 WEST BLVD,33' W/E WEST BLVD,49' S/S 64TH ST,6,C.I.,1924,1,34348,"RUST HOLE, SPLIT",1,,,,,"H, ROGERS",104-186,8,22,"RELIEF DAY SHIFT. TRAFFIC SET UP. FINISHED EXCAVATING AND BROKE OUT/CUT IN 4' DI. BACKFILLED, OILED, CLEANED UP. PICKED UP TRAFFIC, MAIN IN SERVICE.",33.98156765,-118.335151660357,MAIN,7/25/11,2022 W. 78TH ST,20' N/S W 78TH ST,229' W/W GRAMERCY,6,C.I.,1924,1,32910,RUST HOLE,1,,,,CLAY,D. KIRKSEY,100-192,4.5,9,"LOCATED LEAK. BROKE OUT 4X4. FOUND HOLE IN SIDE OF 6"" CI AT BELL. CUT AND REMOVED HOLE AND BELL. INSTALLED 2' DI W/ COUPLINGS. TURNED MAIN ON, FOUND 2ND LEAK.",33.96905136,-118.314219661113,MAIN,8/2/11,REDONDO BLVD,W REDONDO BLVD,357' S/S 21ST ST,6,C.I.,1924,1,33465,JOINT,1,,,FAIR,CLAY,E. ALVAREZ,126-180,2,8,"CREW FOUND LEAK ON 6"" CI MAIN, THE CREW BROKE OUT ASPHALT EXCAVATED AND REPAIRED MAIN. THE CREW RETROFITTED COPPER SERVICE CLEANED UP AND LEFT JOB SITE SAFE",34.03826388,-118.35400761115,MAIN,8/3/11,2121 BALSAM AVE,22' N/S BALSAM AVE,180' E/E THAYER AVE,6,C.I.,1924,1,32801,SPLIT,1,,,,CLAY,R. GONZALES,130-159,8,24,"BLOWOUT ON 6"" CI MAIN CUT IN 4' OF 6"" DI WITH TWO UNIONS",34.04980513,-118.42476261121,MAIN,8/8/11,407 MANSFIELD AVE,E/S MANSFIELD AVE,68 N/N OAKWOOD AVE,6,C.I.,1924,1,34586,SPLIT,1,,,,,M.SPEARS,140-183,4,12,"REPAIRED 6"" CI MAIN LEAK WITH 6""X12"" 360 DEGREE CLAMP",34.07855653,-118.340817961122,MAIN,8/8/11,10373 TENNESSEE AVE,22' N/S TENNESSEE AVE,137' W/W KERWOOD AVE,4,C.I.,1924,1,32843,SPLIT,1,,,,CLAY,R. GONZALES,130-159,5,15,"FOUND LEAK ON 4"" CI MAIN CUT IN 5' OF 4"" DI WITH TWO UNIONS",34.04925386,-118.417621461145,MAIN,8/22/11,10571 BRADBURY RD,19 E/W BRADBURY RD,290 N/N MANNING AVE,6,C.I.,1924,1,34573,SPLIT,1,,,,CLAY,R. GONZALES,126-159,8,24,"FOUND LEAK ON 6"" CI MAIN CUT IN 7' OF 6"" DI WITH TWO UNIONS",34.03860773,-118.417479461148,MAIN,8/25/11,537 N. GARDNER ST,W/S N. GARDENER ST,135 S/S CLINTON ST,4,C.I.,1924,1,34000,SPLIT,1,,,,,M.SPEARS,140-180,8,16,"CUT IN 3' OF 4"" DI PIPE TO REPAIR SMALL SPLIT IN MAIN",34.08136422,-118.353246560898,MAIN,9/6/11,1655-51 SILVERWOOD TER,,523' NN BERKELEY L/E,6,C.I.,1924,1,33747,"CLAMP, JOINT",1,,,,,SOLIS,144-204,3.5,7,"LEAK @ OLD STYLE 2"" LEAD CLAMP. HAD TO REMOVE AND INSTALL A 6""X 8"" X 360 DEGREE REPAIR CLAMP.",34.08856252,-118.267405560901,MAIN,9/8/11,192 S. MOUNTAIN VIEW AVE,44' NS MIRAMAR ST,20' EW MOUNTAIN VIEW AVE,6,C.I.,1924,1,34676,CLAMP,1,,,POOR,CLAY,CHESTERTON,134-204,,,"2"" F.S. BAIL BROKE, REPLACED SERVICE SADDLE AND CUT 2' COPPER IN",34.06387552,-118.271370161338,MAIN,9/9/11,2107 W 79TH STREET,32' N/S 79TH STREET,112' W/W CIMARRON ST,6,C.I.,1924,1,32939,SPLIT,1,,,,,ANDERSON,100-192,10.5,21,"6"" MAIN LEAK, FOUND A 6' SPLIT IN MAIN WITH A 3/4"" SERVICE IN THE SPLIT. REPLACED BAD PIPE, WITH DI PIPE, RETAPPED SERVICE TO NEW PIPE BACKFILLED AND OILED LEFT SAFE.",33.96725934,-118.316027160913,MAIN,9/13/11,2546 MALLORY,,315' S/S LOMBARDY,4,C.I.,1924,1,34712,"RUST HOLE, SPLIT",1,,,,ADOBE,MCCALL,140-234,9.5,19.5,"BUGGED OUT MAIN UPON ARRIVAL NOTICED WATER RUNNING GOOD, INVESTIGATED, DRILLED HOLES OVER MAIN PINPOINTED LEAK. BROKE OUT & EXCAVATED FOUND HOLE ON BOTTOM. PLACED REPAIR CLAMP OVER LEAK ENERGIZED MAIN. ADDITIONAL LEAK BROKE LOOSE. REPLACED BROKEN SECTION.",,60922,MAIN,9/15/11,2614 LAKEWOOD AVE,237' S/S IVANHOE DR,,6,C.I.,1924,1,32817,SPLIT,1,,,,ADOBE,MCCALL,150-207,11,26,"EMERGENCY CALL OUT UPON ARRIVAL CLOSED STREET SET UP TRAFFIC CONES & HIGH RISE. PINPOINTED LEAK, BROKE & REMOVED CONCRETE EXCAVATED, FOUND SPLIT ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.10457045,-118.263974661917,MAIN,9/16/11,5633 BRIARCLIFF RD,E/E BRIARCLIFF,328 S/S VERDE OAK DR,4,STEEL,1924,1,34659,,1,,,,,R. NAVAR,152-192,5.5,11,"FOUND LEAK ON 4"" STL. MAIN INSTALLED 4""X8"" CLAMP. BACKFILLED NEEDS LARGE PICK UP AND OIL LEFT SAFE WITH CONES AND BARRACADES",34.10903241,-118.313000461924,MAIN,9/20/11,2315 CHARITON ST,17' E/W CHARITON ST,150' S/S CADILLAC AVE,4,CONCRETE,1924,1,34011,JOINT,1,,,,,R. GONZALES,126-171,4,8,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X12"" CLAMP FOR REPAIRS",34.0380044,-118.378274561942,MAIN,9/28/11,413 N. MANSFIELD AVE,20 E/W MANSFIELD AVE,117 N/N OAKWOOD AVE,6,C.I.,1924,1,34586,SPLIT,1,,,BAD,B,R. GONZALES,140-183,9,27,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 7' OF 6"" D.I. WITH TWO UNIONS",34.07869675,-118.340818261187,MAIN,10/3/11,2301 BELLEVUE,27' NS BELLEVUE,74' EE CORONADO TER,4,C.I.,1924,1,33837,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,138-204,,,"LOCATED ROUND CRACK MAIN IN POOR CONDITION, ON DIRT HILL ABOUT 75' E ON CORONADO TER",34.07441146,-118.2703861786,MAIN,10/6/11,2243 REDONDO BL,22' E/W REDONDO BL,49' N/N BANGOR ST,6,C.I.,1924,1,33465,CLAMP,1,,,,CLAY,BARRAGAN,124-180,3,6,FOUND REPAIR CLAMP LEAKING HAD TO SHUT OFF MAIN TO REMOVE AND REPLACE LEAKING CLAMP.,34.03677104,-118.354597261794,MAIN,10/18/11,1701 WOOSTER ST,22' S/N WOOSTER ST,8' W/W AIRDROME ST,4,C.I.,1924,1,34690,SPLIT,1,,,,CLAY,SCHWEINBOLD,128-171,6,18,"REPAIRED 4"" CI WM. WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.04840088,-118.383528361803,MAIN,10/26/11,2334 REDONDO BL,19' E/W REDONDO BL,364' S/S BANGOR ST,6,C.I.,1924,1,33465,CLAMP,1,,,,,ALVAREZ,124-180,1,3,MADE REPAIR ON MAIN WITH SERV. CLAMP.,34.03553276,-118.355086661335,MAIN,10/28/11,434 W 68TH ST,65' WW FLOWER ST,20' NS 68TH ST,4,C.I.,1924,1,33645,,1,,,,C,REYES,104-201,5,10,"SET TRAFFIC DELINEATION, EXCAVATE 3'X 5' SECTION, FOUND 10"" SPLIT ON MAIN. R&R 18"" CI WITH DI AND (2) MECHANICAL CPLNG. SPRAYED W/ CHLORINE & FLUSHED, MAIN DOWN FORM 9:45AM-11:00AM. BACKFILLED, CLEANED UP, PICKED UP TRFC. LEFT SITE SAFE.",33.97813915,-118.281630461336,MAIN,10/31/11,2301 W. FLORENCE AVE,19' EW ARLINGTON AVE,2' SN FLORENCE AVE,4,C.I.,1924,1,34128,,1,,,,,BROWN,102-189,9.5,19,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT DUG DOWN TO MAIN, FOUND LEAK OUT FURTHER ON SATE HWY. CUT IN 4"" GATE AND ISOLATED LEAK. BACKFILLED AND TEMPED. CLEANED UP LEFT SITE SAFE",33.97470167,-118.318757861199,MAIN,10/31/11,5356 ITHACA,,167' E/E HAVEN ST,6,C.I.,1924,1,34839,SPLIT,1,,,,,SOLIS,140-234,,,BROKE OUT; EXCAVATE; REPAIR; BACKFILL; & TEMP.,,62088,MAIN,11/4/11,439 N CRESCENT HTS,W CRESCENT HTS,310' SS ROSEWOOD,6,C.I.,1924,1,33763,RUPTURE,1,,,BAD,,WASHINGTON,140-177,5.5,22,BROKE OUT DUG  - PUT CLAMP ON LARGE RUPTURE HAD TO GET ANOTHER PUMP WHICH WENT OUT - BACKFILL PICK UP COMPLETE.,34.07924434,-118.36590462094,MAIN,11/6/11,2809 PATRICIA AV,73' SS TROON AV,17' EW PATRICIA AV,6,C.I.,1924,1,34919,SPLIT,1,,,,C,GONZALES,126-162,11.5,38,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 15' OF 6"" D.I. WITH TWO UNIONS",34.0378055,-118.414301261356,MAIN,11/7/11,2431 LOMBARDY,W SIDE OF LOMBARDY,56' NN ITHACA,12,C.I.,1924,1,34294,"COUPLING, JOINT",1,,,,,SOLIS,138-234,,,BROKE OUT; EXCAVATION; HAND DIG; DRESSER IN EXCAVATION EXPOSE PROBLEM; REPAIR; BACKFILL. USED SAME DRESSER CPLG.,34.07430468,-118.1732962114,MAIN,11/16/11,10327 GLENBARR AV,13' EW WICKLOW RD,17' NS GLENBARR AV,6,C.I.,1924,1,34912,ROUND CRACK,1,,,,C,GONZALES,126-162,7.5,15,"FOUND ROUND CRACK ON 6"" CI MANI USED 6""X 12"" CLAMP FOR REPAIRS.",34.03965839,-118.40835262125,MAIN,11/22/11,12315 WASHINGTON PL,NN WASHINGTON PL,140' EE CENTINELA,3,STEEL,1924,1,69485,RUST HOLE,1,,,,ADOBE,NAVAR,112-156,5.5,11,"INSTALLED 3""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED LEFT SAFE.",33.99977241,-118.42984362594,MAIN,12/5/11,150 S CANYON VIEW DR,W CANYON VIEW DR,480' SS SUNSET BLVD,6,C.I.,1924,1,34741,ROUND CRACK,1,,,,,NAVAR,132-141,6,12,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP BACKFILLED NEEDS OIL FOR 3'X 4' AND A LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES",34.05574041,-118.484776962605,MAIN,12/7/11,2363 PARNELL AVENUE,W PARNELL AVENUE,63' NN PICO BLVD,4,C.I.,1924,1,32824,ROUND CRACK,1,,,,CLAY MUD,KELLY,128-159,2.3,4.5,"REPAIRED ROUND CRACK ON 4"" CAST IRON MAIN.",34.04372631,-118.422201761477,MAIN,12/8/11,11TH AVE APPROX. 40' OF N. 66TH,40' N/N 66TH ST,17' E/W 11TH AVENUE,6,C.I.,1924,1,34353,RUST HOLE,1,,,,CLAY,PEREZ,104-186,7,14,"ON ARRIVAL AREA WAS SECURE INVESTIGATED BROKE OUT & DUG OUT & CLEAN MAIN INSTALL 49"" PIECE OF6"" DI PIPE W/ MECH. COUPLING. BACKFILLED & OIL LEFT AREA SAFE.",33.97986436,-118.329413362621,MAIN,12/9/11,309 SYCAMORE AVE,105' NN BEVERLY BLVD,20' EW SYCAMORE AVE,4,C.I.,1924,1,34876,SPLIT,1,,,,,BLACK,140-183,8,36,FOUND MAIN LEAK MADE REPAIR USING 360 REPAIR CLAMP.,34.07659812,-118.34297961482,MAIN,12/15/11,6131 CRENSHAW BLVD,19' EW CRENSHAW BLVD,305' NN 63RD STREET,8,C.I.,1924,1,34300,ABANDON,1,,,RUST,CLAY,ANDERSON,106-186,,,"FOUND ABANDON DCI CLAMP, LEAKING REMOVED OLD CLAMP, INSTALLED 8'X 1 1/2 SERVICE SADDLE W/ 1 1/2 CORP AND SHUT CORP OFF AT MAIN BACKFILLED AND OILED LEFT SAFE.",33.98384519,-118.330951162649,MAIN,12/17/11,187 N CITRUS AV,W N CITRUS AV,45' SS BEVERLY BLVD,6,C.I.,1924,1,34585,ROUND CRACK,1,,,,ADOBE,NAVAR,140-183,6,12,"INSTALLED 6""X 12"" 360 REPAIR CLAMP ON 6"" CI MAIN. BACKFILLED AND OILED 4'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.07591543,-118.339723762652,MAIN,12/19/11,259 S MCCADDEN PL,W S MCCADDEN PL,100' NN 3RD STREET,4,C.I.,1924,1,34310,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,136-183,6,12,"INSTALLED 4""X 12"" 360 DEGREE CLAMP / BACKFILLED AND OILED SITE SAFE / FINLEY MADE PICK UP / FRT. OF DRIVEWAY",34.06929883,-118.337190762654,MAIN,12/19/11,1217 TAMARIND AV,179' NN LEXINGTON AV,17' EW TAMARIND AV,6,C.I.,1924,1,34039,,1,,,,C,GONZALES,146-189,8,32,"FOUND LEAK ON 6"" C.I. MAIN WITH 4' OF 6"" D.I. WITH TWO UNIONS. RETAPPED 1 1/2"" COPPER SERVICE AT 1217 TAMARIND AV & 1"" COPPER SERVICE AT 1216 TAMARIND AV",34.09315872,-118.319078762661,MAIN,12/22/11,1745 WARNALL AV,20' EW WARNELL AV,359' NN SANTA MONICA,6,C.I.,1924,1,34736,ROUND CRACK,1,,,,,JIMENEZ,134-159,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRS COMPLETE, BACKFILL, TEMP OIL CLEAN UP, JOB SITE SAFE.",34.06043077,-118.422056762671,MAIN,12/26/11,3045 CHESAPEAKE AVE,W/S CHESAPEAKE AVE,245' NN JEFFERSON BL,4,C.I.,1924,1,32938,ROUND CRACK,1,,,NONE,CLAY,SPEARS,120-183,6,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.02632287,-118.345005161490,MAIN,12/27/11,6557 VICTORIA,319' N/N 67TH ST,20' E/W VICTORIA,6,C.I.,1924,1,34566,"ROUND CRACK, RUST HOLE",1,,,,C,REYES,104-186,8,15.5,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, MAIN PREVIOUSLY DEACTIVATED, EXCAVATED 6X 6 SECTION, FOUND 21"" OF DAMAGED CI MAIN REPLACED WITH D.I. & TWO MECHANICALS, BACKFILLED, REACTIVATED MAIN, CLEANED UP LEFT SITE SAFE.",33.97909594,-118.332371961493,MAIN,12/28/11,N/W CORNER 11TH AVE X 71ST,9' SN 71ST STREET,17' EW 11TH AVE,6,C.I.,1924,1,34353,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,102-186,8,16,"6"" CI MAIN LEAK EXCAVATED DOWN TO MAIN FOUND ROUND CRACK BY BELL, REMOVED OLD PIPE INSTALLED 3' PIECE OF DI PIPE BACKFILLED & OILED LEFT AREA SAFE.",33.97573293,-118.329438861492,MAIN,12/28/11,7051 3RD AVE,59' NN FLORENCE AVE,21' EW 3RD AVE,6,C.I.,1924,1,34129,"RUST HOLE, SPLIT",1,,,,,BROWN,102-189,8,22.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT, CUT IN 3' OF 6"" DI, BACKFILLED AND TEMPED, CLEANED UP. LEFT SITE SAFE.",33.9748191,-118.320700262142,MAIN,1/4/12,VAN NESS & 76TH ST,15' SN 76TH ST,17' EW VAN NESS,6,C.I.,1924,1,34245,ROUND CRACK,1,,,,,REYES,100-189,5,13.5,"WORK TODAY H. ROGERS A. REYES E. BUGARIN SET UP TRAFFIC FOUND 6"" WM LEAK ROUND CRACK REPAIRED WITH 360 SERVER UNDERMINING PLATED AREA & OILED LEFT SITE SAFE. CONTRACTOR TO BACKFILL & PAVE.",33.97100886,-118.317773762742,MAIN,1/7/12,609 N LA BREA AV,85' N/N CLINTON ST,22' E/W LA BREA,6,C.I.,1924,1,34000,SPLIT,1,,,FAIR,B,JIMENEZ,142-183,,,"FOUND SMALL SPLIT ON 6"" CI WM, REPAIRED W/ 360 DEGREE REPAIR CLAMP. JOB COMPLETE.",34.08218107,-118.344138662741,MAIN,1/9/12,10323 EASTBOURNE AVE,20' NS EASTBOURNE AVE,120' WW WARNALL AVE,8,C.I.,1924,1,34727,ROUND CRACK,1,,,,,NUNEZ,134-159,4,12,FOUND ROUND CRACK - USE 360 DEGREE REPAIR CLAMP BACKFILLED - MADE SAFE,34.06043603,-118.422351762740,MAIN,1/9/12,1600 WARNALL AVE,20' EW WARNALL AVE,56' SS COMSTOCK AVE,6,C.I.,1924,1,34736,CLAMP,1,,,POOR,CLAY,NUNEZ,134-159,4,12,FOUND ROUND CRACK -  USED 360 DEGREE REPAIR CLAMP BACKFILLED - MADE SAFE.,34.06172818,-118.423612862143,MAIN,1/9/12,6731 4TH AV,20' E/W 4TH AV,314' S/S 67TH ST,4,C.I.,1924,1,34130,ROUND CRACK,1,,,OK,CLAY,PEREZ,104-189,6,12,"SET UP TRAFFIC DRILLED HOLES TO LOCATE LK. BROKE & DUG OUT A 3X 5 HOLE. CLEAN MAIN & INSTALL A 360 DEGREE CLAMP. BACKFILLED W/CON ROCK & TEMP. OIL, LEFT SITE SAFE.",33.97724003,-118.32165962746,MAIN,1/9/12,10532 PUTNEY RD,19' EW PUTNEY RD,26' SS ESTHER AVE,6,C.I.,1924,1,34575,CLAMP,1,,,THICK,SANDY LOAM,SCHWEINBOLD,126-159,3,5,"REPAIRED 6"" CI WATER MAIN AT CLAMP(OLD) WITH NEW 6""X 12"" CLAMP, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0406795,-118.419104962750,MAIN,1/11/12,10630 WILKINS AVE,20' NS WILKINS AVE,280' WW WESTHOLME,6,C.I.,1924,1,34630,SPLIT,1,,,N/A,B,SMITH,132-156,8,24,"LOCATE LEAK, BROKE OUT, DUG OUT, CUT IN 6' WITH COUPLINGS. BACKFILL & TEMP LARGE EXCAVATION - NEED BO # & PAVING.",34.05674656,-118.432452762753,MAIN,1/11/12,10574 BRADBURY RD,19' EW BRADBURY RD,290' NN MANNING AV,6,C.I.,1924,1,34573,,1,,,,,GONZALES,126-159,7.5,15,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.03860773,-118.417479462759,MAIN,1/13/12,3093 MOTOR AVE,N/S MOTOR AVE,59' E/E MANNING AVE,6,C.I.,1924,1,35087,ROUND CRACK,1,,,,CLAY,SPEARS,124-162,8,16,"REPAIRED 6"" C.I. MAIN BLOWOUT. CUT IN 14' OF 6"" D.I. PIPE.",34.03396427,-118.410915162765,MAIN,1/18/12,5300 1ST ST,S/S 1ST ST,80' EE MC CADDEN PL,8,C.I.,1924,1,35029,ROUND CRACK,1,,,,CLAY,SPEARS,138-183,6.5,19.5,"REPAIRED ROUND CRACK LEAK WITH 8""X 12"" 30 DEGREE CLAMP.",34.07357009,-118.336818562782,MAIN,1/30/12,444 N SIERRA BONITA AV,238' SS ROSEWOOD AV,20' EW SIERRA BONITA AV,6,C.I.,1924,1,34000,SPLIT,1,,,,C,GONZALES,140-180,6,12,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.07948183,-118.354282361866,MAIN,2/6/12,1327 N. AVENUE 56,17' EW N AVENUE 56,68' SS RANGE VIEW,6,C.I.,1924,1,35118,ROUND CRACK,1,,,,,UNGSON,156-228,9,19,"BROKE-OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED (1)- 6""X 12"" 360 DEGREE CLAMP; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; SAFE! SYS 950 CD 14",34.1225495,-118.196492562820,MAIN,2/8/12,133 N LA PALMAS AVE,20' E/W LAS PALMAS AVE,324' N/N 1ST ST,6,C.I.,1924,1,35161,"RUST HOLE, SPLIT",1,,,THICK,SANDY LOAM,SCHWEINBOLD,138-186,6.5,13,"CIT OUT & REPLACED 2' OF 6"" CI WITH DI & 2 MECH. COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07457429,-118.335769462826,MAIN,2/8/12,101 S HIGHLAND AVE,S/S 1ST ST,40' EE HIGHLAND AVE,8,C.I.,1924,1,35029,,1,,,,,SPEARS,138-183,1.5,3,"CUT IN 10' OF 8"" D.I. PIPE.",34.07356615,-118.338229862825,MAIN,2/8/12,5635 BRAIRCLIFF RD,11' NS BRAIRCLIFF RD,352' WW VERDE OAK DR,4,STEEL,1924,1,34659,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,152-192,5.5,16.5,"REPAIRED 4"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. BARRICADED & CONED OFF DEBRIS.",34.10893084,-118.313130262155,MAIN,2/15/12,2148 W 79TH ST,32' N/S W 79TH ST,110' E/E VAN NESS,6,C.I.,1924,1,32939,BLOW OUT,1,,,,CLAY,KIRKSEY,100-189,8.5,25.5,"BROKE OUT VOID FOUND HOLE ON BOTTOM OF 6"" CI @ BELL CUT & REMOVED INSTALLED 4' 6"" DI W/ 2EA MECH COUPLINGS BACKFILLED W/ BASE & OIL TEMP LEFT AREA SAFE.",33.96725777,-118.31724362840,MAIN,2/25/12,2809 PATRICIA AVE,W/S PATRICIA AVE,237' NN CHEVIOT DR,6,C.I.,1924,1,34919,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,126-162,8,24,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK.",34.03773089,-118.412980962844,MAIN,2/28/12,1912 CLYDE AVE,29' EW CLYDE AVE,750' SS VENICE BLVD,4,C.I.,1924,1,32913,INSERT,1,,,MED.,SANDY LOAM,SCHWEINBOLD,126-177,4.5,9,"REMOVED LEAKING 1"" CORP. (INSERTED) & REPLACED WITH VENTED 4"" CLAMP WITH NEW 1"" CORP. & COP. BACKFILLED, TAMPED & OILED BARRICADED & CONED OFF.",34.04087073,-118.36416461880,MAIN,2/28/12,2343 FOLSOM,104' EE BREED ST,,4,C.I.,1924,1,35099,,1,,,,,SOLIS,130-225,,,"EXCAVATE; EXPOSE 4""; REMOVE BAD PIECE AND INSTALL 9'-0"" OF 4"" D.I. W/TWO MECH. COUPLING 4""; BACKFILL W/BASE.",34.04862508,-118.207436661881,MAIN,2/29/12,2343 FOLSOM ST,91' EE BREED ST,20' NS FOLSOM ST,4,C.I.,1924,1,35099,SPLIT,1,,,BAD,CLAY / DG,HOOVER,130-225,7.5,15,"REPAIRED LEAK ON A 4"" CI MAIN. B.O.S.S. WAS MINNING STREET AND OUR WATER MAIN BROKE. REPLACED 13' OF 4"" CI W/ DI BACKFILLED AND GAVE BACK TO B.O.S.S. TO COMPLETE THEIR WORK.",34.04863668,-118.20746362890,MAIN,3/7/12,1363 ST ANDREWS PL,20' N/N FERNWOOD AV,17' E/W ST ANDREWS PL,4,C.I.,1924,1,33510,SPLIT,1,,,B,BAD,BRAYBOY,146-192,7,14,"SMALL SPLIT ON 4"" CI MAIN; REPAIRED WITH 4""X 8"" 360 REPAIR CLAMP.",34.09591029,-118.310982362187,MAIN,3/9/12,S/E CORNER 87TH PLACE,18' E/E BROADWAY,15' N/N 87TH PLACE,6,C.I.,1924,1,34809,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,096-201,8,16,"6"" CI MAIN REPAIR, EXCAVATED DOWN TO MAIN FOUND ROUND CRACK IN PIPE, MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP STOPPED LEAK. BACKFILLED AND OILED. LEFT AREA SAFE.",33.95787686,-118.27794962902,MAIN,3/18/12,11801 MISSISSIPPI AV,54'NN MISSISSIPPI AV,15' EW GRANVILLE AV,8,C.I.,1924,1,82998,CLAMP,1,,,,,GONZALES,124-150,5,15,"FOUND BROKEN BAIL ON 8""X 12"" SERVICE CLAMP CHANGED CLAMP AND RECONNECTED 2"" COPPER SERVICE. ALSO FOUND OLD 1"" CORP. STOP REMOVED AND USED 8""X 8"" CLAMP.",34.0346429,-118.451134862189,MAIN,3/19/12,7006 4TH AVE,20' EW 4TH AVE,81' SS 70TH ST,4,C.I.,1924,1,34130,CLAMP,1,,,,,VILLESCAS,102-189,1.5,9,"MADE REPAIRS ON 4"" CI MAIN LEAK",33.97608139,-118.321667562191,MAIN,3/21/12,6756 4TH AVE,20' EW 4TH AVE,80' NN 70TH ST,,C.I.,1924,1,34130,CLAMP,1,,,,,VILLESCA,102-189,3,8,"MADE REPAIR TO 4"" C.I. MAIN LEAK DCI CLAMP WAS LEAKING, HAD TO REMOVE & INSTALL 1-4""X 12"" 360 DEGREE REPAIR CLAMP.",33.97667896,-118.321663162203,MAIN,4/17/12,3600 OLYMPIC BL,20' NS OLYMPIC AV,100' WW CALADA ST,10,C.I.,1924,1,34212,,1,,,BAD,CLAY,PRECIADO,118-225,15.5,31,"FOUND 10FT SPLIT ON 10"" C.I. MAIN. REPLACE & BACKFILLED WITH CON ROCK & TEMP. CLEAN UP ST.",34.01906099,-118.199220162203,MAIN,4/17/12,3600 OLYMPIC BL,20' NS OLYMPIC AV,100' WW CALADA ST,10,C.I.,1924,1,34212,,1,,,BAD,CLAY,PRECIADO,118-225,15.5,31,"FOUND 10FT SPLIT ON 10"" C.I. MAIN. REPLACE & BACKFILLED WITH CON ROCK & TEMP. CLEAN UP ST.",34.01874488,-118.198416462206,MAIN,4/19/12,1119 GRANDE VISTA,27' N/N GARNET ST,17' E/W GRANDE VISTA AVE,6,C.I.,1924,1,33392,RUPTURE,1,,,,,UNGSON,120-225,10,20,"FOUND SMALL SPLIT @ INSERT 6"" C.I. MAIN; BLEW OUT AFTER FEW MINUTES; CUT IN 2' OF NEW 6"" D.I. PIPE & (2) MECHANICALS & MADE SERVICE RE-TAP; BACKFILLED W/CONROCK; TEMP OIL. CLEANED UP; SITE SAFE.",34.02498456,-118.207507863130,MAIN,5/7/12,2388 PARNELL AVE,W/S PARNELL AVE,35' NN PICO BLVD,6,C.I.,1924,1,32824,CLAMP,1,,,,,SPEARS,128-159,4,12,"TIGHTENED EXISTING 6""X 8"" 360 DEGREE CLAMP TO STOP LEAK ON 6"" C.I. MAIN.",34.0436267,-118.422123962279,MAIN,5/14/12,206 JUANITA AVE,71' NN COUNCIL ST/WEST LINE,18' EW JUANITA AVE,6,C.I.,1924,1,33448,ROUND CRACK,1,,,,,HOOVER,138-198,8,16,"REPAIRED LEK ON 6"" CI MAIN, CUT IN 5' OF DI BACKFILLED TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0748659,-118.290447663304,MAIN,6/12/12,59ST ST & BONSALLO AVE,0' NN 59TH ST,20' EE BONSALLO,4,C.I.,1924,1,34262,BROKEN 4,1,,,,,ROGERS,106-201,8,16,"SET UP TRAFFIC EXCAVATED TRENCH 6'X 5' 32"" DEEP CUT OUT OLD 4"" GATE INSTALLED NEW 4"" GATE. BACKFILLED CLEANED UP SITE SAFE.",,63049,MAIN,6/14/12,437 SYCAMORE AVE,20 EW SYCAMORE AVE,254 SS ROSEWOOD AVE,4,C.I.,1924,1,34875,"SPLIT, RUPTURE",1,,,THICK,HARD CLAY,C. SCHWEINBOLD,140-183,9,25,"CUT OUT 18"" OF 4"" C.I. WATER MAIN AND REPLACED UT. D.I. PIPE AND 2-4""MECH COUPLINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICKUP.",34.0794922,-118.342984262392,MAIN,6/19/12,5460 ALLAN ST,123' EE STOCKBRIDGE AVE,17' NS ALLAN ST,6,C.I.,1924,1,32947,SPLIT,1,,,,,HOOVER,140-237,8,16,"REPAIRED LEAK ON 6"" CI MAIN REPLACED 3' OF CI WITH DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.08105459,-118.162848463302,MAIN,6/20/12,6321 7TH AVE,170' N/N 64TH ST,19' E/W 7TH AVE,4,C.I.,1924,1,34045,CORP BLOWN OUT,,,,,,RYAN,104-189,3,15,ABANDONED DCI CORP BLEW OUT AFTER HOLE WAS EXCAVATED. INSTALLED 360 DEGREE CLAMP FOR REPAIR. SLURRY BACKFILL.,33.98234496,-118.324539463058,MAIN,6/24/12,10307 ORTON AVE,NS ORTON AVE,63 WW FOX HILLS DR,4,C.I.,1924,1,32890,SPLIT,1,,,,CLAY,M.SPEARS,130-159,10,20,"CUT IN 5' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN SPLIT",34.05204606,-118.416397363057,MAIN,6/24/12,601 N. LA BREA AVE,22 E/W LA BREA AVE,15 N/N CLINTON ST,6,C.I.,1924,1,34000,RUPTURE,1,,,,B,T.SMITH,142-183,7.5,15,"LOCATE LEAK, DUG OUT, CHIPPED AROUND CATCH BASIN, INSTALL CLAMP, FLUSHED MAIN, BACKFILLED AND TEMP. P/U MADE",34.08198419,-118.344137863067,MAIN,6/30/12,535 N CURSON AVE,20 EW CURSON AVE,155 SS CLINTON ST,4,C.I.,1924,1,4000,,1,,,,,MCQUEEN,140-180,6,12,BROKE OUT EXCAVATED DOWN TO LEAK SOURCE. INSTALLED REPAIR CLAMP. BACKFILLED TAMPED OIL AND PICK UP. CLEAN UP OF MUD. RESTORED MAIN TO NORMAL.,34.08130305,-118.355326563307,MAIN,7/1/12,543 N CURSON AVE,CURSON AVE,56' SS CLINTON,4,C.I.,1924,1,34000,RUPTURE,1,,,,ADOBE,WASHINGTON,142-180,7.5,22.5,"BROKE OUT, DUG OUT, 4"" C.I. MAIN LEAK REPAIRED WITH 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED OILED AND 6'X 6' EXCAVATION COMPLETE.",34.08157295,-118.355327163321,MAIN,7/13/12,10760 WOODBINE ST,16' NS WOODBINE ST,200' EE GLENDON,8,C.I.,1924,1,69590,ROUND CRACK,1,,,BAD,B,NAVAR,120-162,5,10,,34.02507051,-118.414291163326,MAIN,7/16/12,10311 ORTON AVE,N ORTON AVE,1417 WW FOX HILLS DRIVE,4,C.I.,1924,1,32890,"ROUND CRACK, RUST HOLE",1,,,,,KELLY,130-159,,,"DISCOVERED 2 FT SPLIT & RUPTURE ON 4"" CI MAIN REPLACED W/ 3FT OF D.I. PIPE.",34.05192186,-118.416430363277,MAIN,7/18/12,6532 VICTORIA,203' SS HYDE PARK,20' EW VICTORIA,6,C.I.,1924,1,34566,SPLIT,1,,,,,ROGERS,104-186,7.5,19.5,SET UP TRAFFIC INVESTIGATED W/M LEAK SHUT DOWN BY GATE CREW/FOUND 6' SPLIT ON BOTTOM REPAIRED WITH 6FT DI/BACKFILLED WITH SLURRY CLEAN UP LEFT SITE SAFE.,33.97995798,-118.332368963352,MAIN,7/23/12,13072 TENNESSEE AVE,S OF TENNESSEE AVE,177' WW KERWOOD AVE,4,C.I.,1924,1,32843,SPLIT,1,,,,,KELLY,130-159,,,"CLAMPED (1) 6"" SPLIT ON WATER MAIN.",34.04919105,-118.417730363448,MAIN,8/2/12,10804 LAWLER ST,15' N/S LAWLER ST,237' W/W GLENDON AV,4,C.I.,1924,1,69590,"RUST HOLE, SPLIT",1,,,,,RODRIGQUEZ,120-162,9,43,"HOLE IN 4"" CI INSTALL 2 MECHANICALS AND 4' OF D.I. PIPE",34.02367463,-118.415125563213,MAIN,8/8/12,301 S GRAND VIEW ST,17' EW GRAND VIEW ST,91' SS 3RD ST,6,C.I.,1924,1,34986,SPLIT,1,,,,,UNGSON,134-204,11.5,32,"BROKE OUT / EXCAVATED; FOUND SPLIT ON 6"" C.I. MAIN; CUT IN 7' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL CLEANED UP; SITE SAFE!",3