4.06370015,-118.274908163218,MAIN,8/15/12,NORFOLK AV & SOTO ST,27' WE SOTO ST,12' NS NORFOLK AVE,6,A.C.,1924,1,34593,HIT BY CINTRACTOR,1,,,,ROCKY,ZEPEDA,134-225,9,31.5,"THE WELDER BURNED OUT THE EXISTING LEAD. THEN THE CREW PREPARED THE BELL & 8"" NIPPLE AND POURED THE LEAD JOINT. THEN INSTALLED A 24"" NIPPLE AND TWO DRESSER COUPLINGS. CLEANED UP THE AREA AND MADE JOB SITE SAFE.",34.05984223,-118.199625363430,MAIN,8/18/12,7119 8TH AVE,76' NN FLORENCE AVE,18' EW 9TH AVE,6,C.I.,1924,1,34046,RUPTURE,1,,,,,LUCERO,102-186,16,53.3,"ARRIVED ON JOB. SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN AN OFFSET TO CLEAR UNDERNEATH A 6"" HIGH PRESSURE GAS LINE, BACKFILLED AND TEMPED. CLEANED UP PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97490066,-118.326559863469,MAIN,8/18/12,8126 BEVERLY BLVD,S BEVERLY BLVD,8' EW KILKEA DR,6,C.I.,1924,1,33763,"SPLIT, RUPTURE",1,,,,ADOBE,WASHINGTON,140-174,9,24,"REPAIRED 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP BACKFILL/PICK UP NEED LARGE PICK UP COMPLETE.",34.07600307,-118.366963463472,MAIN,8/26/12,10322 ILONA,22' NS ILONA AVE,396' EE KERWOOD AVE,4,C.I.,1924,1,32844,"RUST HOLE, SPLIT",1,,,MED,LOAMY CLAY,SCHWEINBOLD,130-162,9,27,"REPLACED 3' OF WITH DI PIPE & 2 FITTINGS. BLOCKED IN PLACE & FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.04947341,-118.415385463485,MAIN,8/26/12,10456 TENNESSEE AVE,N/S TENNESSEE AVE,156' EE PATRICIA AVE,6,C.I.,1924,1,32801,,1,,,,,SPEARS,128-159,8,16,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR LEAK.",34.04769878,-118.420273663438,MAIN,8/30/12,6003 S LONG ST,13' SS 60TH ST,17' EW LONG ST,4,C.I.,1924,1,32825,RUPTURE,1,,,,,LUCERO,106-183,14.5,29,"ARRIVED ON JOB SET-UP TRAFFIC LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 4FT OF 4"" D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98522523,-118.338575263230,MAIN,8/30/12,1543 CALADA ST,290' SS UNION PACIFIC AVE,20' EW CALADA ST,8,C.I.,1924,1,34217,RUST HOLE,1,,,,,SOLIS,116-225,10.5,30,"DRILL HOLES/FOUND LK/EXCAVATE/WATER MAIN RUPTURE/INSTALL 5'-0"" OF 8"" PIPE D.I. W/2-8"" MECH. COUPLINGS/HEAVY CLEAN UP/ BACKFILL & TEMP/",34.01521332,-118.198005163595,MAIN,9/1/12,1466 FAIRBANKS PL,15' WE FARIBANKS PL,167' SS SCOTT AVE,4,C.I.,1924,1,33361,RUST HOLE,1,,,,CLAY,ZEPEDA,140-210,10,20,"LOCATED THE LEAK, MADE THE REPAIRS USING A 4' SECTION OF D.I. PIPE. DRESSER COUPLINGS. BACKFILLED USING CONROCK AND TEMP. OIL.",34.07910571,-118.255119663524,MAIN,9/5/12,1243 STEARNS DR,22' EW STEARNS DR,180' NN PICO BLVD,4,C.I.,1924,1,33860,CLAMP,1,,,SLIGHT,CLAY,SCHWEINBOLD,130-174,6.5,19.5,"REPLACED BROKEN SERVICE CLAMP WITH NEW ONE & FITTINGS FLUSHED SERV. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0529422,-118.370787463598,MAIN,9/5/12,2116 ELSINORE ST,20' NS ELSINORE ST,100' WW ALVARADO ST,6,C.I.,1924,1,34161,SPLIT,1,,,BAD,CLAY,PRECIADO,140-207,7.5,15,"FOUND SPLIT AT BOTTOM OF 6"" MAIN CUT OUT 5FT OF PIPE & REPLACE WITH 5FT OF DI PIPE BACKFILLED WITH CONROCK & TEMP.",34.07828777,-118.263583363521,MAIN,9/5/12,10325 ORTON AV,184' NN KESWICK AV,17' EW ORTON AV,4,C.I.,1924,1,32890,,1,,,,,GONZALES,130-159,4,12,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 2' OF 4"" D.I. WITH TWO UNIONS ALSO USED 4""X 12"" CLAMP ON LEAK.",34.05156463,-118.416447263525,MAIN,9/6/12,10319 ORTON AVE,17' SN ORTON AVE,284' WW KESWICK AVE,4,C.I.,1924,1,32890,RUST HOLE,1,,,THICK,CONROCK,SCHWEINBOLD,130-159,5,15,"REPLACED 4' OF WATER MAIN WITH D.I PIPE & FITTINGS. BLOCKED IN PLACE. BACKFILLED, TAMPED, & OILED. PREVIOUS PAVEMENT ORDER FILLED OUT.",34.05175728,-118.416439863529,MAIN,9/7/12,1177 BEVERLY DR,W/S BEVERLY DR,110' NN PICO BL,6,C.I.,1924,1,33892,RUST HOLE,1,,,NONE,CLAY,SPEARS,132-168,10,34.5,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK.",34.05567838,-118.395772963673,MAIN,10/3/12,625 N CURSON AVE,W/S CURSON AVE,327' SS MELROSE AVE,4,C.I.,1924,1,34000,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,142-180,4,12,"REPAIRED SMALL HOLE AND SPLIT ON 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.08266503,-118.355329663679,MAIN,10/10/12,10440 EASTBOURNE AVE,20' NS EASTBOURNE AVE,10' EW PANDORA AVE,6,C.I.,1924,1,34958,SPLIT,1,,,THICK,HARD CLAY,SCHWEINBOLD,132-156,8.5,25.5,"REPAIRED 6"" C.I. WATER MAIN WITH DI PIPE. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.05751343,-118.425920863691,MAIN,10/18/12,543 LA JOLLA AVE,W/S LA JOLLA AVE,12' NN CLINTON ST,4,C.I.,1924,1,33346,RUST HOLE,1,,,NONE,CLAY,SPEARS,142-174,8,24,"CUT IN 4' OF 4"" D.I. PIPE TO REPAIR MAIN RUPTURE.",34.08165332,-118.368012463761,MAIN,10/20/12,500 W 5TH ST,104' EE PACIFIC,18' NS 5TH ST,6,C.I.,1924,1,34760,SPLIT,1,,,RUST,CLAY,KIRKSEY,016-198,12,33.5,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 8X 4 FOUND 5' SPLIT ON 6"" C.I. CUT & REMOVED INSTALLED 6' DI W/ 2 EA MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.73960393,-118.287409463705,MAIN,10/26/12,338 N SYCAMORE AV,302' SS OAKWOOD AV,20' EW SYCAMORE AV,4,C.I.,1924,1,34875,CLAMP,1,,,,C,GONZALES,140-183,5,15,"FOUND LEAK ON 4"" CI MAIN AT SERVICE CLAMP USED 4""X 12"" CLAMP VENTED RECONNECTED 1"" COPPER SERVICE.",34.07735615,-118.342980463708,MAIN,10/30/12,435 N GENESEE AVE,W/S GENESEE AVE,335' SS ROSEWOOD AVE,4,C.I.,1924,1,34000,COUPLING,1,,,NONE,CLAY,SPEARS,140-177,3,9,"REPLACED 4""X 1"" SERVICE SADDLE CLAMP TO REPAIR 4"" C.I. MAIN LEAK.",34.07920021,-118.358412264052,MAIN,11/6/12,5601 BRIARCLIFF,E BRIARCLIFF,110' SS VERDE OAK,4,STEEL,1924,1,34659,RUST HOLE,1,,,BAD,SAND STONE,WASHINGTON,152-192,6,12,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP/ BACKFILLED (NEEDS OIL & PICK UP)",34.1088594,-118.312342664064,MAIN,11/13/12,2810 REYNIER AVE,17' S/N REYNIER AVE,134' W/W OLIN ST,6,C.I.,1924,1,33687,CLAMP,1,,,MED,LOAM,SCHWEINBOLD,124-168,8,24,"REMOVED LEAKING ABANDON 2"" DCI CLAMP & REPLACED WITH MED. REDWOOD & 6""X 8"" CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA. COMPLETE.",34.0354699,-118.386144464063,MAIN,11/13/12,2339 S HOLT AV,405' S/S CADILLAC AV,17' E/W HOLT AV,4,C.I.,1924,1,33738,ROUND CRACK,1,,,,,GONZALES,126-171,7,21,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.03820411,-118.381671364069,MAIN,11/18/12,1625 GLENDON AVE,W/S GLENDON AVE,40' N/N MASSACHUSETTS AVE,4,C.I.,1924,1,33566,RUST HOLE,1,,,NONE,CLAY,SPEARS,130-153,7,21,"RPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 12"" 360 DEGREE CLAMP.",34.0523457,-118.437907964076,MAIN,11/22/12,251 S MCCADDEN PL,198' N/N 3RD ST,20' E/W MCCADDEN PL,4,C.I.,1924,1,34310,SPLIT,1,,,,C,GONZALES,136-183,8,24,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.06956715,-118.337191764020,MAIN,11/27/12,5659 HUB ST,99' E/E NOLDEN ST,,4,C.I.,1924,1,34420,CLAMP,1,,,,,ARIAS,154-228,9,9,"SERVICE RETAP EXCAVATING, FOUND WATER IN TRENCH. INVESTIGATED, FOUND ABANDONED CORP VALVE LEAKING AT THREADS. REMOVED AND INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.11614142,-118.195537564081,MAIN,11/30/12,2261 PARNELL AVE,22' EW PARNELL AVE,287' NN TENNESSEE AVE,4,C.I.,1924,1,32824,CLAMP,1,,,,CON ROCK,SCHWEINBOLD,128-159,4,12,"REPLACED SERV CLAMP WITH NEW FITTINGS. FLUSHED SERV. BACKFILLED, TAMPED, & OILED.",34.04610062,-118.424248863873,MAIN,12/5/12,5562 CONCORD AVE,24' W/W WINCHESTER AVE,22' N/S CONCORD AVE,4,C.I.,1924,1,32980,,1,,,,,UNGSON,140-237,6.5,13,"BROKE OUT / EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND SPLIT @ BOTTOM. INSTALLED (1)-4""X 12"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP SYS 617 CD 14 SITE SAFE!",,63939,MAIN,12/11/12,3417 WEST BLVD,22' EW WEST BLVD,103' SS JEFFERSON BLVD,6,C.I.,1924,1,33692,SPLIT,1,,,,,JOHNSON,120-183,7,42,"FOUND SPLIT ON 6"" CAST IRON MAIN, REPLACED 6FT., BACKFILLED EXCAVATION CLEANED AREA AND LEFT JOB SAFE.",34.0251636,-118.341717263940,MAIN,12/11/12,5601 BRIARCLIFF,300' SS VERDE OAK,11' WE BRIARCLIFF,4,STEEL,1924,1,34659,RUST HOLE,1,,,,C,GONZALES,152-192,8,24,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.10906571,-118.312907763885,MAIN,12/17/12,3636 EAGLE ROCK BL,27' N/S EAGLE ROCK BL,120' E/E AVE 37,4,C.I.,1924,1,34024,,1,,,,,PRECIADO,154-216,10,20,"FOUND SMALL 4"" SPLIT ON BOTTOM OF MAIN INSTALLED 360 DEGREE CLAMP. BACKFILLED & TEMP",34.11776228,-118.233328164502,MAIN,12/19/12,6011 EILEEN STREET,17' EW EILEEN STREET,96' SS 60TH STREET,4,C.I.,1924,1,34402,RUST HOLE,1,,,RUST,CLAY,ANDERSON,106-183,13,25.5,"FOUND RUST HOLE IN 4"" CI MAIN, REMOVE AND REPLACE 3FT CI PIPE W/ 3FT DI PIPE. INSTALLED TWO MECH COUP. FIXED LEAK, BACKFILLED AND OILED. LEFT SAFE.",33.98500344,-118.342859364514,MAIN,12/20/12,242 E 84TH ST,230' W/W SAN PEDRO,21' N/S 84TH ST,1,COPPER,1924,1,34465,RUPTURE,1,,,,,KIRKSEY,098-204,4.5,9,SET UP TRAFFIC DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 3 FOUND B/S CORP LEAK REMOVED DAMAGED COPPER/ TAILPIECE INSTALLED THREADED TAIL W/ COMP COPPER/ IRON RECONNECTED COPPER BACKFILLED W/ BASE & OIL TEMP JOB LEFT SAFE.,33.96280513,-118.270393464501,MAIN,12/21/12,2157 W MANCHESTER AVE,41' E/E VAN NESS AVE,22' S/N MANCHESTER AVE,8,C.I.,1924,1,34999,ROUND CRACK,1,,,,,LUCERO,096-189,8,32,"ARRIVED ON JOB, SET-UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR ON ROUND CRACK W/ 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96004909,-118.317475963955,MAIN,12/21/12,10465 EASTBORNE AV,S EASTBORNE AV,167' WW PANDORA AVE,6,C.I.,1924,1,34958,ROUND CRACK,1,,,,CLAY,KELLY,132-156,,,LEFT AREA SAFE. DEBRIS IS CONED AND TAPED OFF. READY FOR DITCH INSPECTOR ON 12/22/12.,34.05720209,-118.426374163893,MAIN,12/24/12,301 GRAND VIEW ST,24' EW GRAND VIEW ST,68' SS 3RD ST,6,C.I.,1924,1,34986,SPLIT,1,,,,,HOOVER,134-204,8,31.5,"CUT IN 2' OF 6"" DI BACKFILLED, CLEAN UP LEFT SITE SAFE.",34.06375664,-118.274872164498,MAIN,12/25/12,371 W 21ST ST,18' NS 21ST ST,108' EE MESA,6,C.I.,1924,1,33438,SPLIT,1,,,,,SCHELEST,012-201,9.3,44.3,"6"" MANILINE REPAIR. REMOVED 6FT OF LEAD PIPE. REPLACED WITH 6FT OF NEW PIPE WITH 2 MECH COUPLINGS. BACKFILLED EXCAVATION, OILED LEFT SAFE.",33.72510935,-118.285311463896,MAIN,12/25/12,301 GRAND VIEW ST,78' 3RD ST,24' EW GRAND VIEW ST,6,C.I.,1924,1,34986,SPLIT,1,,,,,HOOVER,134-204,10,28,"CUT IN 3' OF 6"" DI BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.06374269,-118.27488163958,MAIN,12/26/12,1463 WARNALL AVE,20'E/W WARNALL AVE,7' NN WILKINS AVE,6,C.I.,1924,1,34736,ROUND CRACK,1,,,VERY SLIGHT,CLAY,SCHWEINBOLD,134-159,8.5,25.5,"REPAIRED C.I. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. COMPLETE.",34.06210741,-118.423661664497,MAIN,12/27/12,11TH AVE,17' EW 11TH AVE,158' SS HYDE PARK,6,C.I.,1924,1,34353,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,104-186,8,16,FOUND 6' ROUND CRACK IN CAST IRON MAIN EXCAVATED DOWN TO MAIN. MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP BACKFILL EXCAVATION ALL SAFE.,33.98009678,-118.329412163964,MAIN,12/27/12,8162 BEVERLY BL,127' EE LA JOLLA AV,22' NS BEVERLY BL,6,C.I.,1924,1,33763,JOINT,1,,,,,GONZALES,140-174,8,16,"FOUND LEAK ON 6"" C.I. MAIN AT CORP. STOP REMOVED CORP. STOP USED 6""X 1"" VENTED 360 DEGREE REPAIR CLAMP RECONNECTED 3/4"" COPPER SERVICE.",34.07600104,-118.367425263966,MAIN,12/28/12,5635 BRIARCLIFF ROAD,S BRIARCLIFF ROAD,183' SS VERDE OAK,4,STEEL,1924,1,34659,RUST HOLE,1,,,,,KELLY,152-192,,,,34.10897729,-118.312564464496,MAIN,12/28/12,2157 MANCHESTER,42' E/E VAN NESS,21' S/N MANCHESTER,8,C.I.,1924,1,34999,SPLIT,1,,,,,RODRIGUEZ,096-189,11,43,"CALLED FROM HOME ON 8"" MAIN LEAK FOUND PRIOR EXCAVATION REPAIR @ SAME LOCATION, REPLACED WITH 6FT. OF DI PIPE, BACKFILLED WITH ROCK & ASPHALT. CLEAN UP AREA SAFE.",33.96004907,-118.317473163969,MAIN,12/31/12,10764 WESTMINISTER,S WESTMINISTER,119' E/E GLENDON,4,,1924,1,69590,"ROUND CRACK, SPLIT",1,,,,,WASHINGTON,120-162,7.5,13.5,"REPAIRED ROUND CRACK WITH SMALL SPLIT - CUT IN 2' OF 4"" D.I. & CPLGS - BROKE OUT / ALL LOOSE STREET BACKFILLED NEED LARGE PICK-UP",34.02288246,-118.412893363905,MAIN,12/31/12,3884 AGUILAR ST,47' NN AGUILAR WY,9' WE AGUILAR ST,4,C.I.,1924,1,34069,ROUND CRACK,1,,,,CLAY,BUSTILLO,158-216,9,30,"PROSPECTED & EXCAVATED FOUR INCH C.I. MAIN LEAK, MADE REPAIR WITH 360 DEGREE REPAIR CLAMP AND BACKFILLED WITH CONROCK (BASE). JOB SITE IS CLEAN AND SAFE FOR PUBLIC USE.",34.12572116,-118.234010964551,MAIN,1/2/13,6209 VICTORIA,122' NN 63RD ST,17' EW VICTORIA,4,C.I.,1924,1,34352,SPLIT,1,,,,,RODRIQUEZ,106-186,10,23,"CREW FOUND SPLIT IN MAIN, REPLACED WITH 5 1/2 FEET OF D.I. PIPE. CREW CLEANED UP BACKFILLED WITH ROCK & ASPHALT = AREA SAFE.",33.98333307,-118.332360164111,MAIN,1/2/13,1466 GLENDON AV,165' S/S WILKENS AV,19' E/W GLENDON AV,4,C.I.,1924,1,33566,ROUND CRACK,1,,,,,GONZALES,132-153,5.5,11,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.0551627,-118.440392964116,MAIN,1/3/13,924 S. MANSFIELD AVE,23' E/W MANSFIELD AVE,225' S/S 9TH ST,4,C.I.,1924,1,33010,CLAMP,1,,,THICK,ADOBE,SCHWEINBOLD,132-183,6.5,13,"REPLACED SERV. CLAMP & FITINGS ON 1"" SERV. LATERAL FLUSHED SERV. HELP MAKE PICK-UP & SWEPT AREA.",34.0581386,-118.3421964129,MAIN,1/8/13,10583 ROCHESTER AV,20' N/S PROPERTY,96' E/E WESTHOLME,6,C.I.,1924,1,34731,ROUND CRACK,1,,,,DIRT,KENNEDY,132-156,4.5,9,"BROKE OUT, DUG OUT CLEAN AROUND 6"" MAIN INSTALLED 6""X 12"" 360 DEGREE CLAMP BACKFILLED TEMP OIL CLEANED UP MADE SAFE.",34.05896509,-118.432107764545,MAIN,1/8/13,INTERSECTION GAGE & WESTERN AVE,13' W/W WESTERN,25' S/N GAGE AVE,6,C.I.,1924,1,34617,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,104-192,8,16,"6"" MAIN LEAK, FOUND ROUND CRACK ON 6"" CI MAIN, MADE REPAIR ON 360 DEGREE REPAIR CLAMP. BACKFILLED & OILED. LEFT AREA SAFE.",33.98185662,-118.309162864543,MAIN,1/10/13,8431 S BROADWAY,30' E/W BROADWAY,20' N/S 84TH PL L/E,6,C.I.,1924,1,34993,ROUND CRACK,1,,,,CLAY,KIRKSEY,098-201,12.5,44,"DRILLED HOLES LOCATED LEAK BROKE OUT W/ BACKHOE & BREAKER EXCAVATED 11X 4 FOUND ROUND CRACK ON 6"" OVER STROM DRAIN & UNDER 3"" SUB? CUT & REMOVED 8' - 6"" CI INSTALLED 8' - 6"" DI W/ COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.96233102,-118.278343364530,MAIN,1/11/13,6210 5TH AVE,110' SS 62ND ST,19' EW 5TH AVE,4,C.I.,1924,1,34136,ROUND CRACK,1,,,,,ROGERS,106-189,8,15,SET UP TRAFFIC INVESTIGATED LEAK FOUND ROUND CRACK 5FTX 3FT EXCAVATION BACKFILLED CLEANED UP LEFT SITE SAFE.,33.98326875,-118.32258864556,MAIN,1/14/13,6313 11TH AVE,20' EW 11TH AVE,121' SS 63RD STREET,6,C.I.,1924,1,34353,COUPLING,1,,,,,PEACOCK,106-186,4,20,"AN OLD D.C.I. CLAMP BROKE WITH A 1"" BRASS CORP REPAIR WITH A 360 DEGREE REPAIR CLAMP. JOB COMPLETE. (RETAPPED SERVICE ON OLD MAIN)",33.98251466,-118.329400164540,MAIN,1/15/13,7002 S MADDEN AVE,41' EW MADDEN AVE,20' NS 70TH ST,4,C.I.,1924,1,34244,RUPTURE,1,,,,,LUCERO,102-189,16,42.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 3FT OF DI 4"" PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC. LEFT JOB SAFE.",33.97635102,-118.325485564533,MAIN,1/18/13,500 S PACIFIC AVE,58' EE PACIFIC AVE,18' NS 5TH ST,6,C.I.,1924,1,34760,SPLIT,1,,,,,LUCERO,016-198,8,21,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 4FT OF 6"" D.I. PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.73960441,-118.287553864532,MAIN,1/18/13,706 W 78TH ST,348' E/E HOOVER ST,18' 78TH ST,6,C.I.,1924,1,34620,ROUND CRACK,1,,,,,LUCERO,100-201,7,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED MADE REPAIR BY INSTALLING 6"" 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96878291,-118.285801464528,MAIN,1/22/13,65TH PL & KANSAS AVE,5' NS 65TH PL,22' EW KANSAS,4,C.I.,1924,1,32728,SPLIT,1,,,,,ROGERS,104-198,8,20.5,??? BACKFILLED CLEANED UP SITE SAFE,33.97978236,-118.293703664525,MAIN,1/30/13,512 W 107TH ST,151' W/W FIGUEROA ST,22' N/S 107TH ST,6,C.I.,1924,1,32858,D.C.I.,1,,,,,ROGERS,090-201,6.5,10.5,"WORK TODAY H. ROGERS, B LOPEZ, SET UP TRAFFIC INVESTIGATED W/M LEAK. FOUND 2"" C.I. D.C.I. LEAK EXCAVATED TRENCH SHUT CORP & RENEWED HOUSE #512 107TH ST & SIDELINED",33.93908004,-118.283273664966,MAIN,2/1/13,620 W 105TH ST,208' WW DENVER,22' NS 105TH ST,6,C.I.,1924,1,32858,ABAND CORP,1,,,,CLAY,KIRKSEY,090-201,8,16,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 2 FOUND ABAND. CORP. LEAKING, CALLED FOR PINCH DOWN. REMOVED CORP INSTALLED 6X 8 360 DEGREE REPAIR CLAMP. STOPPED LEAK BACKFILLED W/ SAND & BASE & OIL TEMP. JOB LEFT SAFE.",33.94071674,-118.285567264370,MAIN,2/3/13,2400 N LOMBARDY BLVD,6' N/N ITHACA,20' E/W LOMBARDY BLVD,12,C.I.,1924,1,34294,SPLIT,1,,,,,HOOVER,138-234,18,59.5,"REPAIRED LEAK ON 12"" MAIN. CUT IN 20' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07420532,-118.173191464570,MAIN,2/7/13,543 N CURSON,20' EW CURSON,45' SS CLINTON ST,4,C.I.,1924,1,34000,,1,,,,,SMITH,142-180,8,16,"4"" MAIN BLOW OUT, BROKE OUT LARGE EXCAVATION INSTALL CLAMP, BACKFILL & TEMP., MUD CLEAN-UP NEED LARGE AREA OF STREET REPLACED.",34.08160172,-118.355327264946,MAIN,2/22/13,440 W 69TH STREET,172' EE FIGUEROA ST,20' NS W 69TH STREET,6,C.I.,1924,1,33644,,1,,,RUST,SILT,ANDERSON,104-201,16,96,"FOUND 6"" CI MAIN BLOW OUT REPLACED 22 FEET OF BAD PIPE AND RETAPPED TWO COPPER SERVICES. BARRICADED AREA AND LEFT AREA SAFE.",33.97731324,-118.281930164380,MAIN,2/26/13,3066 AVE 35,161' S/S FLETCHER DR,22' E/W AVE 35,6,C.I.,1924,1,34239,RUST HOLE,1,,,,,HOOVER,154-213,8,16,"REPAIRED LEAK ON 6"" CI MAIN, BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE.",34.11862369,-118.238891764980,MAIN,3/7/13,11TH AVE @ 71ST STREET,17' E/W 11TH AVE,23' S/N 71ST STREET,6,C.I.,1924,1,34353,"RUST HOLE, BLOW OUT",1,,,N/A,B,MCEACHERN,102-186,4,20,"6"" CAST IRON MAIN BLEW OUT IN THE INTERSECTION OF 11TH AVE @ 71ST ST. CONTACTED TROUBLE BOARD, GATEMAN, ISOLATED MAIN BETWEEN 71ST AND 67TH ST ON 11TH AVE. EXCAVATED AND REPLACED ABOUT 4' OF PIPE FOR REPAIR. CHARGED SYSTEM AND FLUSHED MAIN. NOLEAKS. GATEMAN ROMO TOOK SAMPLE.",33.97573887,-118.329438864980,MAIN,3/7/13,11TH AVE @ 71ST STREET,17' E/W 11TH AVE,23' S/N 71ST STREET,6,C.I.,1924,1,34353,"RUST HOLE, BLOW OUT",1,,,N/A,B,MCEACHERN,102-186,4,20,"6"" CAST IRON MAIN BLEW OUT IN THE INTERSECTION OF 11TH AVE @ 71ST ST. CONTACTED TROUBLE BOARD, GATEMAN, ISOLATED MAIN BETWEEN 71ST AND 67TH ST ON 11TH AVE. EXCAVATED AND REPLACED ABOUT 4' OF PIPE FOR REPAIR. CHARGED SYSTEM AND FLUSHED MAIN. NOLEAKS. GATEMAN ROMO TOOK SAMPLE.",33.97570284,-118.32943964748,MAIN,3/15/13,10418 TENNESSEE AVE,24' NS TENNESSEE AVE,84' WW BEVERLY GLEN BLVD,6,C.I.,1924,1,32801,SPLIT,1,,,GOOD,CLAY,DE LA CRUZ,128-159,8,16,"SET UP TRAFFIC CONTROL, SOUNDED EXISTING HOLES, DRILLED NEW HOLES, LOCATED LEAK, BROKE OUT & EXCAVATED, FOUND SMALL SPLIT ON PIPE, REPAIRED WITH 6""X 12"" 360 DEGREE CLAMP, GATEMAN GARY PINCHED MAIN, BACKFILLED & OILED, CLEANED UP, PICKED UP TRAFFIC CONTORL & LEFT JOB SITE SAFE.",34.04827408,-118.419309264756,MAIN,3/26/13,5638 BRIARCLIFF RD,387' WW VERDE OAK RD,11' NS BRIARCLIFF RD,4,STEEL,1924,1,34659,RUST HOLE,1,,,,C,GONZALES,152-192,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" 360 DEGREE CLAMP FOR REPAIR.",34.10891166,-118.313164864755,MAIN,3/26/13,700 KILKEA DR,19' EW KILKEA DR,37' NN MELROSE AVE,6,C.I.,1924,1,84960,CLAMP,1,,,THICK,ADOBE,SCHWEINBOLD,142-174,9,27,"CUT OUT LEAKING CLAMP & ANOTHER 6""X 12"" CLAMP & REPLACED WITH 2' OF 6"" DI PIPE & FITTINGS. BLOCKED UNDER PIPE. BACKFILLED, TAMPED, & OILED. CLEAN & SWEPT AREA.",34.08395074,-118.366973264859,MAIN,4/2/13,12315 WASHINGTON PL,8' NS WASHINGTON PL,238' EE CENTINELA AVE,3,STEEL,1924,1,69485,CLAMP,1,,,NONE,CLAY,SPEARS,112-156,8,16,"FOUND 3"" STEEL WATER MAIN LEAKING AT ABANDONED SERVICE SADDLE. REMOVE 3""X 1.5"" SERVICE SADDLE, AND REPAIRED LEAK WITH 3""X 12"" 360 DEGREE CLAMP.",33.99991638,-118.429548164408,MAIN,4/3/13,5349 ITHACA AVE,20' W/E ITHACA AVE,153' N/N HAVEN AVE,6,C.I.,1924,1,34839,SPLIT,1,,,BAD,CLAY,PRECIADO,140-234,8,16,"FOUND OLD REPAIR CLAMP ON 6"" PIPE REMOVED & INSTALLED 4FT OF DI PIPE & TWO 6"" DRESSERS BACKFILLED & TEMP",,64863,MAIN,4/8/13,2110 PATRICIA AVENUE,W PATRICIA AVENUE,73' SS HOLMBY AVENUE,4,C.I.,1924,1,32801,ROUND CRACK,1,,,,CLAY,KELLY,130-159,9,17,"REPAIRED (1) 4"" C.I. MAIN LEAK FOR STREET REPAIR.",34.05081012,-118.423751764871,MAIN,4/16/13,1724 WARNALL AVE,20' EW WARNALL AVE,231' NN SANTA MONICA BL,6,C.I.,1924,1,34736,RUST HOLE,1,,,NONE,CLAY,SPEARS,134-159,3,9,"REPAIRED RUST HOLE LEAK IN 6"" C.I. MAIN WITH 6""X 8"" 360 DEGREE CLAMP",34.06011528,-118.421861564876,MAIN,4/21/13,2143 PATRICIA AVE,22' EW PATRICIA AVE,55' NN LOUSIANA AVE,4,C.I.,1924,1,32801,SPLIT,1,,,NONE,CLAY,SPEARS,130-159,6,12,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP. REPAIRED 2ND LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.04998394,-118.423039264415,MAIN,4/22/13,3230 1/2 HUMBOLDT,,135' SS AVE 33,6,C.I.,1924,1,34884,RUST HOLE,1,,,,,SOLIS,142-222,7,14,MADE REPAIRS; BACKFILL AND TEMP W/ OIL LEFT SAFE & CLEAN.,,65040,MAIN,5/4/13,LAS PALMAS,20' E/W LAS PALMAS,7' S/S 2ND ST.,6,C.I.,1924,1,35161,,1,,,,,T. BLACK,138-186,1,3,"WHILE RETURNING MAIN TO SERVICE FOUND CRACK IN MAIN. DUG, PUT, AND MADE REPAIR USING 360 DEGREE CLAMP.",34.07093462,-118.335943965039,MAIN,5/4/13,5600 SUNSET BL.,17 E/W ST. ANDREWS PL.,51 S/S SUNSET BL.,4,C.I.,1924,1,33510,RUST HOLE,1,,,NONE,CLAY,M. SPEARS,148-192,7.5,22.5,"REPAIRED 4"" C.I. MAIN LEAK ITH 4"" X 12"" 360 DEGREE CLAMP.",34.09783021,-118.311000465042,MAIN,5/6/13,523 HARPER AVE.,22 E/W HARPER AVE.,222 N/N ROSEWOOD,4,C.I.,1924,1,33346,SPLIT,1,,,MED.,ADOBE,C. SCHWEINBOLD,140-174,4.5,18,"REPLACED 4""X8"" LAMPUT 4""X8"" CLAM PUT 4"" X 20"" TO COVER PREVIOUS ROUND CRACK & SPILT. BACKFILLED, TAMPED, AND OIL LED. HELP MAKE PIC. K-UP",34.08078258,-118.369070465043,MAIN,5/7/13,301 N. LAS PALMAS AVE.,20' E/W LAS PALMAS,42' N/N BEVERLY BLVD.,6,C.I.,1924,1,35161,,1,,,,,T. BLACK,140-186,2,14,WHILE EXCAVATING BAND LEAK OR THREADED SUDDLE. CUT OLD SUDDLE AND REPLACED WITH 360 DEGREE REPAIR CLAMP.,34.07644464,-118.336031265501,MAIN,5/14/13,212 S WESTLAKE AVE,20' SN VALLEY ST,20' EW WESTLAKE AVE,6,C.I.,1924,1,33255,SPLIT,1,,,,,HOOVER,134-204,7,21,"REPLACED 6' OF CI W/ DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06441376,-118.269879665069,MAIN,5/16/13,2325 GARTH AVE.,17' E/W GARTH AVE.,280' S/S CADILLAC AVE.,4,C.I.,1924,1,34010,"CLAMP, SPLIT",1,,,,ADOBE,WASHINGTON,126-171,8,16,"REPAIRED 4"" C.I. MAIN. HAD SMALL SPILIT RAN INTO SERVICE CLAMP FOR 2322 GARTH AVE. BACKFILLED & OILED. NEED LARGE BACK UP & MORE OIL. STREET IS VERY CRACKED UP.",34.03796522,-118.379522865076,MAIN,5/18/13,363 N. HIGHLAND AVE.,20' E/W N. HIGHLAND AVE.,23' S/S OAKWOOD AVE.,8,C.I.,1924,1,34292,RUPTURE,1,,,,ADOBE,WASHINGTON,140-183,8,32,"FOUND SMALL RUPTURE. GOING INTO GAZV SERV INSTALLED 8"" X 12"" CLAMP. CUT OUT OLD SERVICE, RENEWED SHORT SIDE 1"" SERVICE. BACKFILL, OIL (COMPLETE).",34.0781463,-118.33865765094,MAIN,5/21/13,2468 OVERLAND AVE.,44' W/E OVERLAND AVE.,120 S/S AYRES AVE.,12,C.I.,1924,1,34853,SPLIT,1,,,,,T. BLACK,126-159,15.5,124,"LOCATED LEAK, EXCAVATED, REPAIRED USING D.I. PIPE W/MECH. COUP, BLACKFILLED, CLEANED SITE, & MADE SITE SAFE.",34.04072304,-118.423951765098,MAIN,5/21/13,1177 BEVERLY DR.,25' E/W BEVERLY DR.,163' N/N PICO BLVD.,6,C.I.,1924,1,33892,RUPTURE,1,,,,C,R. GONZALES,132-165,12,50,"FOUND LEAK ON 6' C.I. MAIN. CUT IN 8' OF 6"" D.I. WITH TWO UNIONS.",34.05585214,-118.395859665101,MAIN,5/22/13,308 N. LAS PALMAS AVE.,20' E/W N LAS PALMAS AVE.,151' N/N BEVERLY BLVD.,6,C.I.,1924,1,35161,,1,,,,,T. BLACK,140-186,1.5,10.5,"WHILE EXCAVATING SERVICE, FOUND MAIN LEAK. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP. CLEANED SITE, MADE SAFE.",34.0767443,-118.33599265104,MAIN,5/22/13,448 N. LAS PALMAS AVE.,20' E/W LAS PALMAS AVE.,190' S/S ROSEWOOD AVE.,6,C.I.,1924,1,35161,,1,,,,,T. BLACK,140-186,1.5,10.5,FOUND HOLE ON TOP OF MAIN. NEXT TO SERVICE. MADE REPAIR USING VENTED CLAMP. CLEANED SITE AND MADE SAFE.,34.07969915,-118.33579465105,MAIN,5/23/13,317 N. LAS PALMAS AVE.,20' E/W LAS PALMAS AVE.,164' N/N BEVERLY BLVD.,6,C.I.,1924,1,35161,,1,,,,,T. BLACK,140-186,2,6,FOUND WATER SPRAYING FROM BETWEEN MAIN AND SADDLE. REMOVEED AND REPLACED SADDLE.,34.07678004,-118.335987465120,MAIN,5/29/13,1445 CRESTVIEW CT.,15' E/W CRESTVIEW CT.,50' N/N WILKINS AVE.,4,C.I.,1924,1,34729,SPLIT,1,,,MED.,CLAY,C. SCHWEINBOLD,134-159,8.5,17,"REPAIRED SPLIT ON 4"" C.I. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, AND OILED. HELP MAKE PICK-UP, CLEAN AND SWEPT AREA.",34.06175673,-118.424518865054,MAIN,6/4/13,5601 BRAIRCLIFF,20' NS BRAIRCLIFF,113' WW VERDE OAK DR,4,STEEL,1924,1,34659,RUST HOLE,1,,,BAD,SAND STONE,WASHINGTON,152-192,5,10,"INSTALLED 4""X 12"" 360 DEGREE CLAMP. MAIN HAD 4 HOLES IN IT. BACKFILL & OIL COMPLETE, NEEDS LARGE PICK UP ONLY.",34.10887315,-118.312360365205,MAIN,6/7/13,301 S. GRAND VIEW ST.,24' E/W GRAND VIEW ST,74' S/S THIRD ST.,6,C.I.,1924,1,34986,SPLIT,1,,,,,D. SOLIS,134-204,8,16,BROKE OUT; EXCAVATE; EXPOSE SPLIT ON 6' C.I. REPLACE BAD SECTION. BACK& TEMP W/OIL. LEFT SAFE AND CLEAN.,34.0636953,-118.274911265210,MAIN,6/11/13,1908 BEVERLY BLVD.,22' N/S BEVERLY BLVD.,115' W/W BONNIE BRAE ST LS,8,C.I.,1924,1,34147,SPLIT,1,,,BAD,,F. PRECIADO,136-204,10.5,21,"8"" BLOWN OUT. PUT IN 10 FT. OF 8"" D.I. PIPE. BACKFILLED & TEMPED. CLEAN UP.",34.06571702,-118.268303465061,MAIN,6/12/13,200 S LAS PALMAS AVE,20' E/W LAS PALMAS AVE,327' N/N 3RD ST,6,C.I.,1924,1,35161,SPLIT,1,,,N/A,B,SMITH,136-186,14,42,"DUG OUT, CUT IN 6' W/ CPLGS. BACKFILL LARGE EXCAVATION, MUD CLEAN-UP - BROKE OUT 3'X 30' OF STREET DAMAGE. TEMP OIL.",34.06993702,-118.335939265216,MAIN,6/16/13,3219 W. JAMES M. WOOD BLVD.,17' N/S W. JAMES M. WOOD BL.,134' E/E IROLO AVE.,6,C.I.,1924,1,34418,SPLIT,1,,,,,J. UNGSON,132-195,14.5,29,"FOUND SPLITE AT BOTTOM OF 6"" C.I. MAIN; CUT IN 7' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; EXTENSIVE CLEAN-UP; SITE SAFE!",34.05586223,-118.300301965068,MAIN,6/17/13,401 N SIERRA BONITA AVE,4' NN OAKWOOD AVE,20' EW SIERRA BONITA AVE,6,C.I.,1924,1,34000,SPLIT,1,,,,C,GONZALES,140-180,9,18,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS.",34.07831932,-118.3542865077,MAIN,6/18/13,12321 WASHINGTON PL,12'SN WASHINGTON PL,158' EE CENTINELA AVE,3,STEEL,1924,1,69485,RUST HOLE,1,,,NONE,LOAM,SPEARS,112-156,8,16,"REPAIRED PIN HOLE LEAK ON 3""X 12""",33.99980552,-118.429775165087,MAIN,6/22/13,10581 BRADBURY RD,19' EW BRADBURY RD,182' NN MANNING AVE,6,C.I.,1924,1,34573,SPLIT,1,,,ADOBE,BAD,WASHINGTON,126-159,10,20,"CUT IN 6' OF 6"" D.I. & CPLGS. REFITTED 1"" SERVICE & MADE NEW TAP/ PARTIAL BACKFILL/ NEED VERY LG. RETAP & SMALL CLEAN UP OF ST. & BACKFILL TO BE COMPLETED / BARRICADED.",34.03831717,-118.417551865093,MAIN,6/25/13,5000 W JEFFERSON BLVD,22' E PL RIMPAU BLVD,59' SS JEFFERSON BLVD,4,C.I.,1924,1,34057,SPLIT,1,,,,,KELLY,120-180,9,17,"4"" C.I. MAIN REPAIR.",34.02524566,-118.352042165243,MAIN,7/3/13,5633 BRIARCLIFF,30' EW BRIARCLIFF,360' SS VERDE OAK,4,STEEL,1924,1,34659,RUST HOLE,1,,,BAD,SAND STONE,WASHINGTON,152-192,4,8,"INSTALLED 4""X 7"" 360 DEGREE CLAMP. BACKFILLED OILED 3'X 2' EXCAVATION, NEED MODERATE PICK-UP LEFT BARRICADED & SAFE.",34.10895874,-118.313085465254,MAIN,7/10/13,2536 CARMONA AVE,17' EW CARMONA AVE,239' NN ADAMS BLVD,4,C.I.,1924,1,34083,JOINT,1,,,THICK,CLAY,SCHWEINBOLD,124-177,4,8,"REMOVED 1"" CORP & REPLACED WITH CLAMP & CORP WITH FITTINGS FLUSHED SERV. BACKFILLED, TAMPED & OILED. CLEANED AREA.",34.03349469,-118.363450265742,MAIN,7/21/13,400 W. 5TH ST.,19' N/S 5TH ST.,50' E/E PACIFIC AVE.,6,C.I.,1924,1,34760,SPLIT,1,,,,,C. BROWN,016-201,12,25,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, INSTALLED 5' OF 6"" DI, BACKFILLED AND TEMPED EXCAVATION, LEFT CONES ON RAISED ASPHALT.",33.73960235,-118.286944465742,MAIN,7/21/13,400 W. 5TH ST.,19' N/S 5TH ST.,50' E/E PACIFIC AVE.,6,C.I.,1924,1,34760,SPLIT,1,,,,,C. BROWN,016-201,12,25,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, INSTALLED 5' OF 6"" DI, BACKFILLED AND TEMPED EXCAVATION, LEFT CONES ON RAISED ASPHALT.",33.73960453,-118.287585265749,MAIN,7/25/13,HYDE PARK BL. & VICTORIA AVE.,20' E/W VICTORIA AVE.,19' S/N HYDE PARK BL.,4,C.I.,1924,1,34346,RUST HOLE,1,,,,,B. ANDERSON,104-186,5.5,10.5,"FOUND SMALL RUST HOLE IN MAIN, MADE REPAIR WITH 360 DEGREE, REPAIR CLAMP, FIXED LEAK, BACKFILLED AND OILED, LEFT AREA SAFE.",33.98063251,-118.332366565274,MAIN,7/27/13,10368 ILONA,22' NS ILONA,164' EE KERWOOD,4,C.I.,1924,1,32844,SPLIT,1,,,,ADOBE,WASHINGTON,130-159,3.5,7,"BROKE OUT/ DUG OUT/ INSTALLED 4""X 12"" 360 DEGREE CLAMP - BACKFILLED/ OILED 5'X 3' EXCAVATION NEED PICK UP ONLY.",34.0491069,-118.416022465285,MAIN,7/31/13,507 N CURSON AVE,20' EW CURSON AVE,96' NN ROSEWOOD AVE,4,C.I.,1924,1,34000,"RUST HOLE, RUPTURE",1,,,THICK,CLAY,SCHWEINBOLD,140-180,6.5,19.5,"REPAIRED RUPTURE ON 4"" CI WM WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.08056478,-118.355324865829,MAIN,8/5/13,2561 MALLORY ST,228' WW LOMBARDY  BLVD,15' NS MALLORY ST,4,C.I.,1924,1,34712,SPLIT,1,,,,,HOOVER,140-234,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07648676,-118.177400465474,MAIN,8/7/13,6541 BRYNHURST AVE.,20' E/W BRYNHURST AVE.,402' N/N 67TH ST.,6,C.I.,1924,1,34565,,1,,,,,J. MCEACHERN,104-186,2.5,13,"WHILE INSTALLING MAIN LINE ON BRYNHURST AVE. OLD MAIN BLOW OUT, 1"" BLOWOUT, AND ROUND CRACK ON EXISTING MAIN, HAND DUG AROUND INSTALLED 6"" X 12"" CLAMP. NO LEAKS, TROBLE INFORMED.",33.97930466,-118.333817465397,MAIN,8/8/13,12321 WASHINGTON PL,12' SN WASHINGTON PL,160' EE CENTINELA AVE,4,C.I.,1924,1,69485,RUST HOLE,1,,,POOR,CLAY,BORRUEL,112-156,6,30,"(THE CREW INVESTIGATED, LOCATED AND REPAIRED LEAK) WHILE EXCAVATING THE MAIN BLEW OUT AND EMERGENCY SHUT DOWN HAD TO BE PREFORMED. THE CREW BACKFILLED, CLEANED UP AND LEFT THE WORKSITE SAFE. DAMAGE TO OUTSIDE PROPERTY VISIBLE.",33.99980687,-118.429772465399,MAIN,8/9/13,5500 SUNSET BL,17' EW ST ANDREWS PL,150' SS SUNSET BL,4,C.I.,1924,1,33510,RUST HOLE,1,,,NONE,CLAY,SPEARS,148-192,7,21,"REPAIRED 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.09749899,-118.310997365475,MAIN,8/9/13,6533 BRYNHURST AVE.,20',477' N/N 67TH ST,6,C.I.,1924,1,34565,,1,,,,,J. EACHERN,104-186,6,24,"LEAK CALLED IN BY TROUBLE BOUND AM SHIFT, MAIN SHUT OFF ON ARRIVAL. BROKE OUT, EXCAVATED 8' X 4"" FOUND 6' SPLIT, TWO 1"" RUPTURE HOLES, CUT SECTION OUT REPLACED WITH 7' DI PIPE 2 X 6"" MAIN BACK IN SERVICE AT 11:30 A.M.",33.97951075,-118.333816965405,MAIN,8/13/13,2533 CLOVERDALE AVE,22' EW CLOVERDALE,182' NN ADAMS,6,C.I.,1924,1,33498,SPLIT,1,,,,,JIMENEZ,124-177,6.5,19.5,"FOUND 6' SPLIT ON 6"" CI WATER MAIN, CUT IN 7' OF DI PIPE. BACKFILLED, CLEAN UP, JOBSITE SAFE.",34.03309221,-118.357135665406,MAIN,8/14/13,10368 ILONA AVE,22' EW ILONA AVE,146' NN KERWOOD AVE,4,C.I.,1924,1,32844,ROUND CRACK,1,,,,,JIMENEZ,130-159,5,15,"FOUND ROUND CRACK ON 4"" CI WATER MAIN, REPAIRS COMPLETE. NO PAVING NEEDED.",34.0485267,-118.417030965416,MAIN,8/23/13,429 N MANSFIELD AVE,20' EW MANSFIELD AVE,298' NN OAKWOOD AVE,6,C.I.,1924,1,34586,CLAMP,1,,,SLITE,CLAY,SCHWEINBOLD,140-183,8,32,"REPLACED OLD LEAKING 2"" DCI CLAMP WITH WOOD & CLAMP. FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07918653,-118.34081965421,MAIN,8/26/13,1607 GLENDON AVE,20' EW GLENDON AVE,60' SS HOLMAN AVE,4,C.I.,1924,1,33566,SPLIT,1,,,,,JIMENEZ,130-153,4.5,9,"ARRIVED AT JOBSITE SET UP DELINEATION LOCATE WATER MAIN & SERVICES, STAR DRILL, PIN PONIT LEAK, BROKE OUT, EXCAVATE, PROSPECT, FOUND SPLIT ON 4"" CI WATER MAIN, REPAIRED W/ 4""X 12"" 360 DEGREE CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05282714,-118.438243565482,MAIN,8/27/13,222 W. 87 TH PLACE,15' N/S 87TH ST. PLACE,334' E/E BROADWAY,6,C.I.,1924,1,34809,SPLIT,1,,,,,G. SCHELEST,096-204,10,25,"SET UP TRAFFIC FOR REPAIR. EXCAVATE ASPHALT AND SOIL. CUT OUT AND REPLACE BAD SECTION OF PIPE WITH 88"" D.I. AND TWO MECH. COUPLINGS. BACKFILLED AND TEMPED. TAKE DOWN TRAFFIC. JOB SAFE.",33.95787832,-118.276908366088,MAIN,9/5/13,530 N HARPER AVE,22' EW HARPER AVE,129' SS CLINTON ST,4,C.I.,1924,1,33346,SPLIT,1,,,,,SMITH,140-174,8,36,"HEAVY MUD CLEAN-UP, LOCATE LEAK, BREAK OUT 4'X 7', CUT IN 5' W/ CPLGS, BACKFILL & TEMP, P/U MADE, TEMP OIL. STREET DAMAGE.",34.08093679,-118.369071566108,MAIN,9/7/13,5635 BRIARCLIFF RD,5' WE BRIARCLIFF RD,348' NN VERDEOAK DR,4,STEEL,1924,1,34659,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,4,8,"REPAIRED 4"" STEEL RUST HOLE LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.1090005,-118.313036565552,MAIN,9/8/13,3002 MAXWELL ST,22' WE ETTRICK ST,30' SS MAXWELL ST,4,C.I.,1924,1,33926,SPLIT,1,,,,,UNGSON,152-204,8.5,16.5,"BROKE OUT CONCRETE STREET; EXCAVATED DOWN TO 4"" C.I. MAIN FOUND SPLIT @ BOTTOM; INSTALLED 4""X 12"" 3600 DEGREE CLAMP; BACKFILLED W/ CONROCK; TEMP. OIL; LEFT SITE CLEAN & SAFE.",34.11197397,-118.271404866114,MAIN,9/8/13,843 S SIERRA BONITA,22' EW SIERRA BONITA,418'SS EIGHTH STREET,4,C.I.,1924,1,32732,RUPTURE,1,,,,ADOBE,WASHINGTON,134-180,5,10,"HAD 3 GATE SHUT OFF. REPAIRED RUPTURE ON 4"" CI MAIN WITH 4""X 12"" 360 DEGREE CLAMP. BACKFILLED/ CLEAN UP & OK COMPLETE.",34.05937227,-118.355124666155,MAIN,9/13/13,SAINT ANDREWS PL SOUTH OF SUNSET,17' EW ST ANDREWS PL,154' SS SUNSET,4,C.I.,1924,1,33510,,1,,,,,JIMENEZ,148-192,11,33,"FOUND LARGE RUPTURE ON 4"" CI WATER MAIN, MADE REPAIRS WHEN ENERGIZED, WATER MAIN BLEW AGAIN. SHUT WATER MAIN OFF, EXCAVATE CUT IN 9' OF 4"" DI PIPE, REPAIRS COMPLETE, BACKFILL, PM HAD TO RELIEVE DAY CREW TO FINISH TEMP OIL.",34.09749509,-118.310997265548,MAIN,9/13/13,5733 LOMITAS DR,22' EW LOMITAS DR,148' SS VIA MARISOL,4,C.I.,1924,1,34899,ROUND CRACK,1,,,NONE,CORROSIVE,CHESTERTON,148-231,6,12,"CREW EXCAVATED AND REPAIRED 4"" CI MAIN. ROUND CRACK. BACKFILLED WITH SAND/ ROCK. MADE SAFE.",34.10293615,-118.181651766170,MAIN,9/16/13,1601 HAUSER,32' EW HAUSER,54' SS PICKFORD,6,C.I.,1924,1,30309,ABANDON CORP. BLEW OUT,1,,,,ADOBE,WASHINGTON,128-177,7,12,"FOUND 1"" CORP BLEW OUT/ INSTALLED 6""X 12"" 360 DEGREE CLAMP BROKE OUT & REMOVED LARGE UNDERMINED SECTION OF STREET. BACKFILLED & OILED 8""X 8' EXCAVATION. NEEDS PICK-UP ONLY.",34.04505711,-118.358271766220,MAIN,9/17/13,621 N CURSON AVE,20' EW CURSON AVE,254' NN CLINTON ST,4,C.I.,1924,1,34000,CLAMP,1,,,,,SALDIVAR,142-180,7,21,"MADE REPAIRS ON A 4"" MAIN LEAK. IT WAS LEAKING FROM OLD D.C.I. CLAMP. REMOVED OLD D.C.I. CLAMP AND USED 1- REDWOOD PLUG AND 1- 360 DEGREE REPAIR CLAMP TO STOP LEAK.",34.08246564,-118.355329266241,MAIN,9/20/13,10812 WELLWORTH AVE,20' NS WELLWORTH AVE,125' WW MALCOLM AVE,6,C.I.,1924,1,33584,SPLIT,1,,,THICK,CLUMPY LOAM,SCHWEINBOLD,132-153,8,24,"REPLACED 5' OF CI WATER MAIN WITH DI PIPE. BLOCKED & FLUSHED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.05781072,-118.439466866240,MAIN,9/20/13,2333 GARTH AVE,17' EW GARTH AVE,380' SS CADILLAC AVE,4,C.I.,1924,1,34010,ROUND CRACK,1,,,NONE,CLAY,SPEARS,126-171,4,12,"REPAIRED ROUND CRACK LEAK ON 4"" MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.03775293,-118.379618266299,MAIN,9/27/13,8561 OLYMPIC,139' WW CORNING ST,33' NS OLYMPIC,6,C.I.,1924,1,32911,RUPTURE,1,,,,,JIMENEZ,132-171,7.5,22.5,"FOUND RUPTURE ON 6"" CI WATER MAIN, POSSIBLE WATER HAMMER BY FIRE DEPT DUR TO FH LEAK & FIRST TO RESPOND. CUT IN 6' OF DI PIPE, BACKFILL, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.0593361,-118.377817665597,MAIN,9/28/13,6114  8TH AVE.,18' E/W 8TH AVE.,154' N/N 62 ND ST.,6,C.I.,1924,1,34046,,1,,,,,A. VALENCIA,106-186,10,28,"ARRIVED JOB, SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED, MADE REPAIRS, BACKFILLED EXCAVATION, TEMPED, CLEANED JOB, LEFT JOB SITE SAFE, PICKED UP TRAFFIC CONTROL.",33.98412097,-118.326489166362,MAIN,10/2/13,429 N MANSFIELD AVE,20' EW MANSFIELD AVE,278' NN OAKWOOD AVE,6,C.I.,1924,1,34586,CLAMP,1,,,,CONROCK,SCHWEINBOLD,140-183,5,15,"TIGHTENED 6""X 12"" CLAMP THAT HAD SMALL LEAK, AT END. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07912698,-118.340818965613,MAIN,10/9/13,747 W. 107TH ST.,72' N/S 107TH ST.,174' E/E BARING CROSS ST.,6,C.I.,1924,1,32858,SPLIT,1,,,,,J. LUCERO,090-198,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 3 FT OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93905082,-118.288689466372,MAIN,10/10/13,3437 WEST BLVD,22' EW WEST BLVD,263' NN EXPOSITION BLVD,6,C.I.,1924,1,33692,SPLIT,1,,,,,SALDIVAR,120-183,9,18,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK, BACKFILLED TRENCH, TEMP OIL, CLEAN UP AREA, LEFT JOB SITE SAFE AND CLEAN.",34.02444671,-118.341716765614,MAIN,10/10/13,244 E. 76TH ST.,17' N/S 76TH ST.,115'  W/W SAN PEDRO ST.,4,C.I.,1924,1,33426,ROUND CRACK,1,,,,,J. LUCERO,100-204,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97128853,-118.270519966373,MAIN,10/11/13,3015 VINEYARD AVE,22' EW VINEYARD AVE,161' SS FERNDALE ST,6,C.I.,1924,1,32956,ROUND CRACK,1,,,,,JIMENEZ,122-180,4,12,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6X 2 CLAMP, BACKFILED, NO TEMP OIL, STREET MAINTENACE IS REPAVING STREET, NO PAVING REQUEST NEEDED.",34.02752905,-118.34725665615,MAIN,10/15/13,2201 W. 74 ST.,17' E/W VAN NESS AVE.,54' N/N 74TH ST.,6,C.I.,1924,1,34245,SPLIT,1,,,,,C. BROWN,102-189,11,22,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, CUT IN 5' OF 6"" DI PIPE. BACKFILLED AND TEMPED, EXCAVATION BARRICADED, SPOIL, LEFT SAFE.",33.97300727,-118.317771166393,MAIN,10/17/13,661 CLOVERDALE AVE,17' EW CLOVERDALE AVE,237' NN WILSHIRE BLVD,6,C.I.,1924,1,34230,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,134-183,6,18,"REPAIRED TWO LEAKS ON 6"" C.I. MAIN WITH TWO 6""X 12"" 360 DEGREE CLAMPS.",34.06304848,-118.346200866398,MAIN,10/18/13,10307 ORTON AVE,17' EW ORTON AVE,73' SS FOX HILLS DR,4,C.I.,1924,1,32890,"RUST HOLE, SPLIT",1,,,N/A,B,SMITH,130-159,8,16,"LOCATE LEAK, DUG OUT, CUT IN 3' W/ CPLGS - 2ND LEAK NEAR BY 4""X 12"" CLAMP, BACKFILL & TEMP, P/U MADE. STREET SERVICES TO PAVE STREET.",34.05203531,-118.416401466408,MAIN,10/21/13,600 CLOVERDALE AVE,17' EW CLOVERDALE AVE,38' NN WILSHIRE BLVD,6,C.I.,1924,1,34230,RUPTURE,1,,,THICK,HARD CLAY,SCHWEINBOLD,134-183,6,18,"REPAIRED 6"" WATER MAIN WITH WOOD & CLAMP. FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06251298,-118.346199866407,MAIN,10/21/13,1501 PANDORA AVE,20' EW PAMDORA AVE,2' NS WOODRUFF AVE,4,C.I.,1924,1,35170,,1,,,,,FIERROZ,134-156,7,21,"WE MADE REPAIR ON 4"" CI MAIN. INSTALL REPAIR CLAMP BY HAND. BACKFILLED AND TEMP OUR EXCAVATION. NO DIG IT. LEFT JOB SAFE AND CLEAN.",34.06027726,-118.426246866405,MAIN,10/21/13,10712 TABOR ST,14' NS TABOR ST,135' WW OVERLAND AVE,4,C.I.,1924,1,69590,BLOW OUT,1,,,,,SALDIVAR,120-162,8,24,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE AND CLEAN.",34.02294834,-118.410926265623,MAIN,10/29/13,359 W. 84TH PL.,22' N/S 84TH PL.,45' W/W TOWNE AVE.,6,D.I.,1924,1,34995,,1,,,,,P. DELACRUZ,098-204,7,14,"FOUND LEAK ON DISCONNECTED CORP, SET UP TRAFFIC, DRILLED & LOCATED LEAK, BROKE OUT AND EXCAVATED TRENCH BY HAND, T/OFF CORP AND INSTALLED REDWOOD PLUCO, STOPPED LEAK, BACKFILLED AND OILED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96191171,-118.267552966358,MAIN,11/2/13,1617 N. SELBY AVE.,22' E/W SELBY AVE.,274' S/S HOLMAN AVE.,6,C.I.,1924,1,33810,,1,,,BAD,ADOBE,WASHINGTON,132-153,11,38,"CUT IN 6' OF 6"" D.I. AND CP/SS, PUT MAIN IN SVC. MAIN BLEW AGAIN, INSTALLED 6"" X 12"" 360 DEGREE CLAMP, BACKFILL/ OK /PICK UPS. COMPLETE.",34.05388003,-118.43661966358,MAIN,11/2/13,1617 N. SELBY AVE.,22' E/W SELBY AVE.,274' S/S HOLMAN AVE.,6,C.I.,1924,1,33810,,1,,,BAD,ADOBE,WASHINGTON,132-153,11,38,"CUT IN 6' OF 6"" D.I. AND CP/SS, PUT MAIN IN SVC. MAIN BLEW AGAIN, INSTALLED 6"" X 12"" 360 DEGREE CLAMP, BACKFILL/ OK /PICK UPS. COMPLETE.",34.05388003,-118.43661966360,MAIN,11/2/13,1617 N. SELBY AVE.,22' E/W SELBY AVE.,279' S/S HOLMAN AVE.,6,C.I.,1924,1,33810,,1,,,,ADOBE,WASHINGTON,132-153,11,38,,34.05386885,-118.436609367271,MAIN,11/2/13,3818 YORK BLVD,117' SS YORK BLVD,15' EW FILION ST,4,C.I.,1924,1,34070,ROUND CRACK,1,,,,,GIBBS,156-216,6,42,"SET UP TRAFFIC, INVESTIGATED AND LOCATED LEAK ON 4"" C.I. WATER MAIN, EXCAVATED 5'X 3', REPAIRED ROUND CRACK WITH 4""X 12"" CLAMP. BACKFILLED, TEMP OIL. CLEANED AREA AND LEFT JOB SITE SAFE.",34.12404909,-118.236266965503,MAIN,11/6/13,"5915 MADDEN ST,",20' E/W MADDEN ST.,155' S/S 59TH ST.,4,C.I.,1924,1,34088,CLAMP,1,,,,,B. ANDERSON,106-189,3.5,14,"FOUND SMALL LEAK ON ABANDON D.C.I. CLAMP, REMOVED CLAMP AND INSTALLED 4"" X 12' 360 DEGREE REPAIR CLAMP. STOPPED LEAK AND BACKFILLED EXCAVATION.",33.98674128,-118.325483966465,MAIN,11/30/13,3428 WEST BL.,22' E/W WEST BL.,280' S/S W. JEFFERSON BL.,6,C.I.,1924,1,33692,ROUND CRACK,1,,,N/A,BAD,T. SMITH,120-183,8,16,"LADP MOVE VEHICLE, LOCATE LEAK, DUG OUT, INSTALL CLAMP, PUT MAIN IN SERVICE, 4"" G.V. BACKFILL, TEMP, AND CLEAN UP.",34.02467745,-118.341716966608,MAIN,12/2/13,5608 BRIARCLIFF RD,11' NS BRIARCLIFF RD,26' WW VERDE OAK DR,4,STEEL,1924,1,34659,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,4.5,13,"SET UP TRAFFIC AT 5608 BRIARCLIFF RD. REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP. LEFT AREA SAFE.",34.10880311,-118.31216966618,MAIN,12/7/13,629 N HARPER,22' EW HARPER,348'NN CLINTON,4,C.I.,1924,1,33346,SPLIT,1,,,BAD,ADOBE,WASHINGTON,142-174,8,24,"REPAIRED 4"" C.I. MAIN LEAK - CUT IN 3' OF D.I. BACKFILLED/ OILED 5'X 4' EXCAVATION - NEED LARGE PICK-UP.",34.08251229,-118.369081366622,MAIN,12/9/13,533 SWEETZER,22' WE SWEETZER,110' SS CLINTON ST (LS),4,C.I.,1924,1,33346,RUST HOLE,1,,,,,SALDIVAR,140-174,4,12,"4"" C.I. MAIN LEAK REPAIR",34.08111758,-118.370271866627,MAIN,12/11/13,616 S JUNE ST,17' EW JUNE ST,128' SS 6TH ST,6,C.I.,1924,1,32872,,1,,,,,SALDIVAR,134-186,7,21,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.06456496,-118.33453966657,MAIN,12/21/13,655 S DUNSMUIR & WILSHIRE,302' NN WILSHIRE BLVD,17' EW DUNSMUIR AVE,4,C.I.,1924,1,34232,RUPTURE,1,,,,,JIMENEZ,134-180,10,20,"ARRIVED AT JOBSITE/ SET UP SOFT STREET CLOSURE, SET UP BMP, PEDESTRIAN WALK WAY SAFE. LOCATE WM & SERVICES, LOCATE LEAK, REQUEST BACKHOE & DUMP TRUCK, EXCAVATE, PROSPECT, FOUND RUPTURE ON 4"" CI WN, REPAIRED W/ 4X 12 CLAMP, EXTENSIVE CLEAN UP, EXTRA EXCAVATION DUE TO STREET DAMAGE. BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.06329046,-118.348314566671,MAIN,12/30/13,10318 ILONA AVE,287' WW FOX HILLS,22' NS ILONA AVE,4,C.I.,1924,1,32844,ROUND CRACK,1,,,,,JIMENEZ,130-162,6,18,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4X 12 CLAMP, BACKFILED, TEMP OIL, CLEAN UP. JOBSITE SAFE.",34.04957143,-118.415215166670,MAIN,12/30/13,10501 TROON AVE,17' EW PATRICIA,21' SS TROON AVE,6,C.I.,1924,1,34919,ROUND CRACK,1,,,,,JIMENEZ,126-162,5,14.5,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.03796288,-118.414228266891,MAIN,1/7/14,2810 PATRICIA AVE,17' EW PATRICIA AVE,122' SS TROON AVE,6,C.I.,1924,1,34919,RUST HOLE,1,,,,,CASTRUITA,126-162,11.5,69,"SET UP TRAFFIC BROKE OUT & EXCAVATED 4'X 13'. FOUND HOLE ON SIDE OF 6"" CI CUT & REMOVED 9' CI INSTALLED 9' DI W/ 2 EA. MECH COUPLINGS. BACKFILLED WITH SAND & BASE & OIL TEMP. REMOVED RASIED ASPHALT AT GUTTER. JOB LEFT SAFE.",34.03772211,-118.414297866936,MAIN,1/13/14,3007 CHESAPEAKE,22' EW CHESAPEAKE,93' SS 30TH ST,4,C.I.,1924,1,32938,RUST HOLE,1,,,,,BRAYBOY,122-183,8,16,"4"" WATER MAIN LEAK STREET MAINT. PROFILING STREET BACKFILL SITE SAFE ST. MAINT. TO OIL ASSISTED BY BRENT ROSE MCH",34.02724412,-118.345005466149,MAIN,1/14/14,736 W 103RD ST,22 NS 103RD ST,260 EE BARING CROSS ST,4,C.I.,1924,1,35076,,1,,,,,J.LUCERO,090-198,10.5,21,"ARRIVED ON JOB SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 2' OF 4"" PIPE, BACKFILLED AND TEMPED CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,66912,MAIN,1/16/14,3007 CHESAPEAKE,100' SS 30TH ST,22' EW CHESAPEAKE AVE,4,C.I.,1924,1,32938,RUPTURE,1,,,,,JIMENEZ,122-183,5,10,"FOUND RUPTURE ON 4"" CI WATER MAIN NEAR PREVIUOS REPAIR, BACKFILLED, TEMP OILL NO PAVING NEEDED, STREET SERVICES WILL COMPLETE PAVING, JOB SITE SAFE.",34.02721754,-118.345005465911,MAIN,1/22/14,11652 PICTURESQUE DR.,S/C PICTUREQUE DR.,306' W/C BLUE CYN DR.,4,C.I.,1924,1,28643,ROUND CRACK,1,,,,,D. LAND,162-171,4.5,21,"4"" MAIN LEAK",34.13957718,-118.385658666927,MAIN,1/27/14,5655 BRIARCLIFF RD,11' NS BRIARCLIFF RD,472' WW VERDE OAK DR,4,STEEL,1924,1,34659,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10880373,-118.313435266929,MAIN,1/28/14,133 N MANSFIELD AVE,20' EW MANSFIELD AVE,388' NN 1ST ST,6,C.I.,1924,1,34586,SPLIT,1,,,,,SALDIVAR,138-183,6,18,"MADE REPAIRS ON A 6"" CI MAIN LEAK.",34.07220698,-118.340807666931,MAIN,1/29/14,1375 N ST ANDREWS PL,17' EW ST ANDREWS,33' SS DE LONGPRE,4,C.I.,1924,1,33510,RUPTURE,1,,,,,JIMENEZ,146-192,7.5,15,"FOUND RUPTURE ON 4"" CI WATER MAIN, REPAIRED W/ 4X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP. JOB SITE SAFE.",34.09665363,-118.310989366832,MAIN,2/6/14,664 S CLOVERDALE AVE,17' EW CLOVERDALE AVE,204' NN WILSHIRE BLVD,6,C.I.,1924,1,34230,RUPTURE,1,,,,,JIMENEZ,134-183,8,16,"FOUND RUYPTURE ON 6"" CI WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOBSITE SAFE.",34.06295742,-118.346200766836,MAIN,2/9/14,260 S CANYON VIEW DR,10' EW CANYON VIEW DR,997' NN SAN VICENTE BLVD,6,C.I.,1924,1,34741,SPLIT,1,,,,CLAY,SPEARS,130-141,11,22,"CUT IN 6' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",34.05298571,-118.483638466845,MAIN,2/14/14,3323 S BEVERLY DR,15' EW BEVERLY DR,232' SS NATIONAL BLVD,4,C.I.,1924,1,69645,,1,,,,,JIMENEZ,122-165,8,16,"FOUND ROUND CRACK ON 4"" CI WATER MAIN, REPAIRED W/ 4""X 8"" CLAMP. BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.03066025,-118.399061166520,MAIN,2/18/14,6901 10TH AVE,62' SS 69TH ST,18' EW 10TH AVE (LE),6,C.I.,1924,1,34355,,1,,,,,LUCERO,102-186,11,22,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 5FT OF 6"" PIPE AND RETAPPING 1"" SERVICE. BACKFILLING AND TEMPED, CLEANED UP, PICKED UP TRAFFIC. LEFT JOB SAFE.",33.97625792,-118.327993566847,MAIN,2/18/14,1254 S SALTAIR AVE,20' NS TEXAS AVE,75' EE SALTAIR AVE,6,C.I.,1924,1,33452,RUPTURE,1,,,,,JIMENEZ,128-147,16,32,"FOUND RUPTURE ON 6"" CI WATER MAIN, CUT IN 4' OF 6"" DI, WHEN ENERGIZED, WATER MAIN RUPTURED 5' AWAY AGAIN, EXCAVATED REMOVED PREVIOUS REPAIRS AND CUT IN 11' OF 6"" DI PIPE, BACKFILLED, WILL TEMP OIL ON 02/19/14 EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.04392766,-118.464370565851,MAIN,2/26/14,1512 OAK GROVE DR,11' N/S OAK GROVE DR,91' W/W LOLETA AVE,6,C.I.,1924,1,34340,SPLIT,1,,,,,S. HOOVER,160-225,10.5,21,"REPAIRED LEAK ON 6"" MAIN REPLACED 5' OF CI W/ DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE",34.13126002,-118.198940566984,MAIN,3/3/14,10325 ORTON AVE,220' NN KESWICK AVE,17' EW ORTON AVE,4,C.I.,1924,1,32890,ROUND CRACK,1,,,,ADOBE,RODGERS,130-159,7,28,FOUND LEAK AFTER MOVING PLATES FOR PAVING CREW TO PAVE. EXCAVATED DOWN FOUND ROUND CRACK. MADE REPAIR. SET PALTE. CLEANED UP LEFT SAFE.,34.05165491,-118.416443766208,MAIN,3/13/14,1137 WATERLOO ST,20 EW WATERLOO ST,300 SS RESERVOIR ST,6,C.I.,1924,1,34161,,1,,,,,S.HOOVER,140-207,5,10,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07960009,-118.266319366991,MAIN,3/15/14,1215 TAMARIND AVE,17' EW TAMARIND AVE,179' NN LEXINGTON AVE,6,C.I.,1924,1,34039,SPLIT,1,,,NONE,CLAY,SPEARS,146-189,10,20,"CUT IN 6""X 18"" D.I. NIPPLE TO REPAIR SMALL SPLIT IN 6"" C.I. MAIN.",34.09315218,-118.319078666992,MAIN,3/17/14,516 N SWEETZER AVE,22' WE SWEETZER AVE (LN),190' NN ROSEWOOD AVE,4,C.I.,1924,1,33346,SPLIT,1,,,NONE,CLAY,SPEARS,140-174,8,16,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 8"" 3