60 DEGREE CLAMP.",34.08076635,-118.370271666993,MAIN,3/18/14,10325 ORTON AVE,85' EE FOX HILLS DR,17' SN ORTON AVE,4,C.I.,1924,1,32890,RUST HOLE,1,,,N/A,B,HUGHES,130-159,1,5,"FOUND LEAK ON 4"" CI MAIN, WHILE MAKING RETAPS (INSERT ON OLD MAIN RUPTURED)",34.05198851,-118.416416266543,MAIN,3/19/14,HOOVER ST & 103RD ST,23' EW HOOVER ST,22' NS 103RD ST,4,,1924,1,35076,,1,,,,,DE LA CRUZ,090-201,7.5,15,"SET UP TRAFFIC, MOVED PLATE, REMOVED GATE VALVE, INSTALLED NEW VALVE, BACKFILLED, OILED, CLEANED UP, PICKED UP TRAFFIC & LEFT SITE SAFE.",33.94303204,-118.28690466996,MAIN,3/19/14,ORTON AVE,65' WW FOX HILLS DR,17' SN ORTON AVE,4,C.I.,1924,1,32890,RUST HOLE,1,,,NONE,ADOBE,RODGERS,130-159,,,"FOUND LEAK ON 4"" CI MAIN (OLD) CREW INSTALLED (NEW) 6"" DI MAIN MAKING RETAPS STOP & MADE REPAIRS TO OLD MAIN PLATED EXCAV W/ BACKFILL W/ SLURRY RETAPS EXCAV",34.05204172,-118.41639967000,MAIN,3/20/14,ORTON AVE,268' NN KESWICK AVE,17' EW ORTON AVE,4,C.I.,1924,1,32890,RUST HOLE,1,,,NONE,ADOBE,RODGERS,130-159,4,16,"FOUND LEAK ON 4"" CI MAIN (OLD) CREW INSTALLED (NEW) 6"" DI MAIN. MAKING RETAPS STOP & MADE REPAIRS TO OLD MAIN PLATED EXCAVATION WILL BACKFILL WHEN SLURRYING RETAPS EXCAVATIONS.",34.05178342,-118.416438867001,MAIN,3/21/14,ORTON AVE,215' NN KESWICK AVE,17' EW ORTON AVE,4,C.I.,1924,1,32890,RUST HOLE,1,,,NONE,ADOBE,RODGERS,130-159,2,10,FOUND LEAK STOP  IT WITH REDWOOD PLUG COMPLETED RETAPS & CHANGED OVER TO NEW MAIN.,34.05163441,-118.416444566542,MAIN,3/26/14,6709 10TH AVE,18' EW 10TH AVE,11' NS 67TH ST,6,C.I.,1924,1,34355,RUST HOLE,1,,,,,BROWN,104-186,8.5,25.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN, MAIN BLEW OUT, CALLED GATEMAN. SHUT MAIN OFF.FOUND RUPTURE. INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.97809795,-118.327982366230,MAIN,3/28/14,5360 ITHACA AVE,20 NS ITHACA AVE,238 EE HAVEN,6,C.I.,1924,1,34839,SPLIT,1,,,,,D.WATERS,140-234,8,16,"6"" CI MAIN LEAK SPLIT. REPLACED 5"" PIECE OF HI PIPE. BACK FILL TEMP LEFT JOB SAFE AND CLEAN. *JOB ID #34839",34.07698917,-118.169635166591,MAIN,4/21/14,1720 MIRAMAR ST,73' EE BURLINGTON AVE,20' NS MIRAMAR ST,4,C.I.,1924,1,332515,SPLIT,1,,,,,SOLIS,134-204,9,22,"DRILL HOLES; PIN POINT ; BROKE OUT; EXCAVATE; REMOVE BAD PIPE; INSTALL 5'-0"" OF 4"" W/ 2- MECH. COUPLINGS. LEFT SAFE & CLEAN.",34.06190056,-118.268166466562,MAIN,4/22/14,6731 3RD AVE,287' SS 67TH ST,20' EW 3RD AVE,6,C.I.,1924,1,34129,RUST HOLE,1,,,FAIR,CLAY,BLACK/ WATKINS,104-189,10,25.5,"EXCAVATE; REPLACED 3FT PIECE 6"" PIPE, CLEANED AREA, LEFT SITE SAFE W/ BARR. & CONES; EXCAVATION REQUIRED SLURRY FOR BACKFILL, REFER TO 380 FOR EMERGENCY SLURRY ORDER. 04-23-2014",33.97731563,-118.32068466594,MAIN,4/23/14,2000 W MIRAMAR ST,254' WW BONNIE BRAE ST,6,,C.I.,1924,1,33306,SPLIT,1,,,,,SOLIS,134-204,14.5,30.5,"RELOCATE VEHICLE; 16"" THICK ST. 4"" ASPHALT/ 12"" CONCRETE FOUND SPLIT ON 6"" W.M. INSTALL 6' OF 6"" D.I. PIPE W/ 2- 6"" MECH. COUPLINGS. LEFT SAFE & CLEAN.",34.063278,-118.270303867318,MAIN,4/30/14,3604 GREENFIELD AVE,14' WE GREENFIELD AVE,22' SS CHARNOCK BLVD,4,C.I.,1924,1,69587,RUST HOLE,1,,,N/A,B,SMITH,118-159,8,16,"LOCATE LEAK, PINCH DOWN MAIN, DUG OUT LEAK, INSTALL CLAMP, BACKFILL, TEMP, FLUSH MAIN. P/U MADE.",,66727,MAIN,5/7/14,8921 ST ANDREWS PL,19' EW ST ANDREWS PL,209' SS 89TH PL,4,C.I.,1924,1,34723,RUST HOLE,1,,,,,HERNANDEZ,094-192,2,4,"REPAIRED A SMALL RUST HOLE ON THE OLD 4"" C.I. WATER MAIN WITH A 4"" 360 DEGREE REPAIRCLAMP. ALL COMPLETE & SAFE.",33.9556449,-118.311224867178,MAIN,6/12/14,10752 WOODBINE ST,16' NS WOODBINE ST,266' EE GLENDON AVE,8,C.I.,1924,1,69590,RUST HOLE,1,,,NONE,CLAY,SPEARS,120-162,10.5,51.5,"CUT IN 9' OF 8"" C.I. PIPE TO REPAIR 8"" C.I. MAIN RUPTURE.",34.02517436,-118.414096866774,MAIN,6/16/14,1722 WEBSTER AVE.,10' N/S WEBSTER AVE.,184' E/E DILLON ST.,4,C.I.,1924,1,34086,SPLIT,1,,,,,S. HOVVER,144-204,9,28,"REPAIRED LEAK ON 4"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.09137145,-118.270258767182,MAIN,6/17/14,608 S DUNSMUIR AVE,17' EW DUNSMUIR AVE,96' SS 6TH ST,4,C.I.,1924,1,34232,SPLIT,1,,,,,JIMENEZ,136-180,9,25,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 3' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.06454673,-118.348316866814,MAIN,6/24/14,2605 HYDE PARK BL.,21' S/N HYDE PARK BL.,61' W/E 4TH ST.,6,C.I.,1924,1,33920,RUPTURE,1,,,,,B. ANDERSON,104-189,4,8,"SET UP TRAFFIC. LOCATED LEAK. EXCAVATED, MADE REPAIRS. INSTALLED 6"" X 12""  REPAIR CLAMP. DID NOT BACKFILL. PLATED EXCAVATION. SLURRY TO BE ORDERED. LEFT BARRICADED, CONED AND SAFE.",33.98216527,-118.321688266776,MAIN,6/25/14,1019 SENTINEL ST.,22' E/W SENTINAL ST.,181' N/N WABASH AVE.,4,C.I.,1924,1,33526,SPLIT,1,,,,,J. UNGSON,130-228,8,16,"BROKE OUT, EXCAVATED. FOUND A SMALL SPLIT ON THE TOP OF 4"" C.I. MAIN. INSTALLED (1) 4""X12"" 360 REPAIR CLAMP, STOPPED LEAK. BACKFILLED, TEMP OIL, CLEAN UP, SAFE.",34.04985074,-118.194928766815,MAIN,6/25/14,722 W. 104TH STREET,19' N/S 104TH STREET,225' W/W HOOVER ST.,6,C.I.,1924,1,32770,RUST HOLE,1,,,RUST,CLAY,B. ANDERSON,090-198,9.5,19.5,"FOUND LEAK IN 6"" CAST IRON MAIN EXCAVATED DOWN TO MAIN. HAD TO CHASE WATER DOWN, FOUND, LEAK IN MAIN. REPAIRED WITH 360 DEGREE CLAMP. LEFT SITE SAFE.",33.94231112,-118.28781467197,MAIN,6/26/14,2013 KERWOOD AVE,17' EW KERWOOD AVE,135' SS FOX HILLS DR,4,C.I.,1924,1,32871,RUST HOLE,1,,,NONE,CLAY,SPEARS,132-159,8,24,"REPAIRED SMALL RUPTURE ON 4"" C.I. MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.05505842,-118.419164166779,MAIN,6/26/14,554 N. HOOVER ST.,16' W/E HOOVER ST.,123' N/N BELLEVUE,6,C.I.,1924,1,35038,SPLIT,1,,,,,JOSE LUCERO,140-201,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, MADE REPAIR BY REPLACING 3' OF 6"" PIPE. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,67199,MAIN,6/27/14,4070 S CRENSHAW BLVD,72' WE CRENSHAW BLVD,56' SS MARTIN LUTHER KING JR (LW),24,C.I.,1924,1,35016,CLAMP,1,,,BAD,ADOBE,WASHINGTON,116-186,9,30,BROKE OUT DUG OUT 6'X 6' EXCAVATION FOUND LEAK ON ABANDONED CORP. - DBL BACK CLAMP. 275 SHUT MAIN - REMOVED CORP. AND REFITTED TO PLUG OFF AT D.B.C.,34.01058428,-118.335169767204,MAIN,6/28/14,10660 ROCHESTER AVE,20' NS ROCHESTER AVE,252' EE MANNING AVE,6,C.I.,1924,1,33785,SPLIT,1,,,NONE,CLAY,SPEARS,132-156,15,38,"CUT IN 4' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",34.05819725,-118.434166967203,MAIN,6/28/14,10554 BRADBURY,19' EW BRADBURY,387' SS PROSSER,6,C.I.,1924,1,34573,SPLIT,1,,,BAD,ADOBE,WASHINGTON,126-159,7.5,15,"DUG OUT 5'X 4'/ FOUND MAIN SPLIT AT SERVICE/ CUT IN 5' OF 6"" D.I. & CPLG. AND TAPPED CLAMP. REFITTED 1"" SERVICE PARTIAL BACKFILL/ LEFT SITE BARRICADED & SAFE.",34.03885086,-118.417418967098,MAIN,7/1/14,2618 CARLETON AVE,15' NS CARLETON AVE,287' EE SAN FERNANDO RD,4,C.I.,1924,1,34655,RUST HOLE,1,,,GOOD,,SOLIS,144-219,12,24,"RUST HOLE IN WELD SEAM AT BEND ON 4"" STL MAIN WSED WELD CPLG AND PLUG TO STOP LEAK. LEAK ON BOTTOM",34.09083725,-118.226356567110,MAIN,7/10/14,4376 YORK BLVD,20' NS YORK BLVD,169' WW EAGLE ROCK BLVD,10,C.I.,1924,1,34577,SPLIT,1,,,,,AGUILAR,156-219,17,83,"FOUND A SPLIT AT BOTTOM OF A 10"" CI WATER MAIN; CUT IN 15' OF 10"" DI PIPE; USING 2- 10"" MECHANICAL COUPLINGS; INSTALLED A 10""X 6"" TAPPING SLEEVE FOR FIRE HYDRANT; INSTALLED 6"" GATE VALVE 5FT OF 6"" DI PIPE, INSTALLED A 10X 1"" SERVICE SADDLE TAPPED INSTALLED 5' OF 1"" COPPER TUBING.",34.12455365,-118.221481167109,MAIN,7/10/14,2617 GRIFFITH PARK BLVD,12' EW GRIFFITH PARK BLVD,160' SS ANGUS ST,6,C.I.,1924,1,33381,SPLIT,1,,,BAD,C,MINGO,150-204,12,24,"FOUND SPLIT ON 6"" MAIN, REPLACE DAMAGED SECTION.",34.10542504,-118.272024167111,MAIN,7/10/14,2811 HYPERION AVE,17' EW HYPERION AVE,97' NN MONON ST,6,C.I.,1924,1,33372,SPLIT,1,,,,,UNGSON,150-204,9,24.5,"FOUND A SPLIT IN 6"" C.I. MAIN; CUT IN 4' OF NEW 6"" D.I. PIPE; BACKFILLED, TEMP OIL; LEFT SITE CLEAN & SAFE!",34.10824787,-118.272287367123,MAIN,7/13/14,2561 MALLORY ST,240' WW LOMBARDY BL,15' NS MALLORY ST,4,C.I.,1924,1,34712,RUST HOLE,1,,,,,UNGSON,140-234,6,12,"FOUND A HOLE IN 4"" C.I. MAIN; INSTALLED 4""X 12"" 360 REPAIR CLAMP; MADE THE EXCAVATION SAFE, BARRICADED, CONED, CUSHIONED TAPE.",34.07646204,-118.177448367135,MAIN,7/19/14,1660 BEVERLY BLVD,200' EE UNION AVE (LS),22' NS BEVERLY BLVD,12,C.I.,1924,1,34148,SPLIT,1,,,,,HOOVER,134-207,17,48,"REPAIRED LEAK ON 12"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06421505,-118.264972467139,MAIN,7/24/14,2615 HYPERION AVE,20' EW HYPERION AVE,192' NN EVANS ST,6,C.I.,1924,1,33372,SPLIT,1,,,,,GIBBS,150-204,5,25,"SET UP TRAFFIC. DELINEATION, EXCAVATION 7'X 11' TRENCH, REPLACED 6' SECTION OF C.I. PIPE WITH NEW D.I. PIPE (6""). ENERGIZED AND PRESSURE TEST MAIN. BACKFILLED AND TEMP OIL, EXCAVATION. CLEANED UP AND LEFT AREA SAFE.",34.10619464,-118.272620567244,MAIN,8/2/14,2026 W 78TH ST,261' EE CIMARRON ST,20' NS 78TH ST,6,C.I.,1924,1,32910,"RUST HOLE, SPLIT",1,,,POOR,CLAY,BRUCK,100-192,11.3,33.1,"SET UP TRAFFIC, LOCATED & EXCAVATE LEAK. REPL 4' OF 6"" MAIN. BACKFILLED, COMPACTED, & TEMP OILED EXCAV. CLEANED STREET & DRIVEWAYS. SITE LEFT CLEAN & SAFE.",33.96814841,-118.314734667245,MAIN,8/5/14,442 ARCADIA DR,32' NN DOLORES RD,12' WE ARCADIA,4,C.I.,1924,1,35135,SPLIT,1,,,FAIR,CLAY,ROGERS,016-195,8,16,"WORK TODAY H. ROGERS, S BROCKMAN. SET-UP TRAFFIC. FOUND 6"" SPLIT ON 4"" C.I. WATER MAIN REPAVED (1) 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED CLEANED UP LEFT SITE SAFE.",33.74018833,-118.300447467246,MAIN,8/6/14,6625 8TH AVE,169' NN 67TH ST,18' EW 8TH AVE,6,C.I.,1924,1,34046,,1,,,,,ROGERS,104-186,12,28,"WORK TODAY H. ROGERS, S. BROCKMAN. SET UP TRAFFIC FOUND RUPTURE ON 6"" C.I. W/M CUT IN 2FT OF 6"" PIPE. BACKFILLED CLEANED UP LEFT SITE SAFE.",33.97874881,-118.326533867242,MAIN,8/12/14,6810 WEST BLVD,118' REDONDO BLVD,34' WE WEST BLVD,6,C.I.,1924,1,34348,RUST HOLE,1,,,FAIR,CLAY SAND,ROGERS,102-186,18,34,ARRIVED AT 6:00AM SET UP TRAFFIC. DELIVERY OF PORTA POTTY FOL 6810 BUSINESS FOUND,33.97648758,-118.335185667249,MAIN,8/21/14,7007 3RD AVE,20' EW 3RD AVE,62' SS 70TH ST,6,C.I.,1924,1,34129,BLOW OUT,1,,,,C,MORELOS,102-189,8.5,17,"FOUND LEAK IN FIELD AFTER THE MAIN WAS RE-ENERGIZED AFTER DOING CONNECTION. WE LOCATED LEAK, DUG OUT AND REPLACED A 3' SECTION. BACKFILLED & LEFT JOBSITE SAFE AND CLEAN.",33.9761273,-118.320690667250,MAIN,8/21/14,6735 3RD AVE,20' EW 3RD AVE PROPERTY LINE,268' NN 70TH ST,6,C.I.,1924,1,34129,,1,,,,C,MCEACHERN,104-189,8.5,38.5,"6"" CAST IRON PIPE, BLOW OUT ON BOTTOM OF MAIN. CUT OUT 4' PIECE FROM PIPE. REPLACED WITH 4' DI AND 2 6"" MC FILLED WITH BASE, PLATED AND OILED SITE SAFE MAIN BACK IN SERVICE.",33.97719552,-118.320684761993,MAIN,1/3/12,2038 AMES ST,10' EW AMES ST,460' NN TRACY ST,4,C.I.,1924,1,34951,ROUND CRACK,1,,,POOR,C,CHESTERTON,152-201,6,12,LOCATED ROUND CRACK USED 360 DEGREE FOR REPAIRS.,34.10941782,-118.279299242776,MAIN,1/3/10,608 W 49TH ST,,517' W/W FIGUEROA ST,6,C.I.,1925,1,35629,ROUND CRACK,1,,,,ADOBE,R.MCCALL,110-201,5,10,"UPON ARRIVAL, SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK ON MAIN. PLACED REPAIR CLAMP OVER LEAK.",33.9987202,-118.28455441677,MAIN,1/12/10,1804 PREUSS RD,W/SIDE PREUSS RD,80' S/S 18TH ST,6,C.I.,1925,1,41026,,1,,,,C,AUBREY,128-171,4,12,"6"" CI MAIN REPAIR. BACKFILL & TEMP",34.04616331,-118.385204341746,MAIN,1/23/10,5842 LA MIRADA AVE,19' N/S LA MIRADA AVE,175' E/E BRONSON AVE,6,C.I.,1925,1,35718,SPLIT,1,,,,,E ALVAREZ,146-189,12.5,25,"SET UP TRAFFIC, LOCATED MAIN. LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, TAMPED, CLEANED UP DRIVEWAYS, PICKED UP TRAFFIC SET UP. LEFT JOB SAFE.",34.09372892,-118.317225242982,MAIN,1/25/10,241 TERRACE 52,20' S/S TERRACE 52,5' W/E TERRACE 52,2,STEEL,1925,1,35686,,1,,,,,PRECIADO,150-228,15.5,31,"THIS 2"" GALV. MAIN HAD SEVERAL LEAK. REPLACED 20' WITH COPPER TUBING. CONNECTED INTO GALV. MAIN. SOME WATER DAMAGE TO 241 TERRACE 52.",34.10475569,-118.196554460555,MAIN,1/25/10,948 MC DONALD AVE,6' E/E MC DONALD AVE,17' N/S OPP ST,6,C.I.,1925,1,35879,ROUND CRACK,1,,,,,BROWN,032-204,9,17,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT , DUG DOWN TO THE MAIN. FOUND ROUND CRACK. INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED EXCAVATION LEFT SITE SAFE.",33.782397,-118.271043541973,MAIN,1/25/10,3419 ROSEVIEW AVE,,28' S/S PLEASANT VIEW,6,C.I.,1925,1,35532,ROUND CRACK,1,,,,MIX,BUSTILLO,146-219,8,40,"PROSPECTED, EXCAVATED AND REPAIRED 6 INCH C.I. MAIN LEAK BACKFILLED WITH BASE TEMP OIL. LEFT JOB SITE CLEAN AND SAFE.",34.09606273,-118.224610641977,MAIN,1/25/10,5622 IRVINGTON PL,20' NS IRVINGTON PL,215' EE AVE 56,6,C.I.,1925,1,35887,ROUND CRACK,1,,,,CLAY,CHESTERTON,154-228,,,LOCATED LEAK ROUND CRACK USED 360 DEGREE REPAIR CLAMP.,34.11530873,-118.196907341980,MAIN,1/25/10,5622 IRVINGTON PL,20' WS IRVINGTON PL,205' EE AVE 56,6,C.I.,1925,1,35887,ROUND CRACK,1,,,,SHALE,CHESTERTON,154-228,,,LOCATED LEAK FOUND ROUND CRACK PUT 360 DEGREE REPAIR CLAMP.,34.11531478,-118.196941460562,MAIN,1/26/10,840 W. OPP ST,30' EE GULF,17' NS OPP,6,C.I.,1925,1,35879,ROUND CRACK,1,,,RUST,CLAY,KIRKSEY,032-204,2.5,7.5,"BROKE OUT & EXCAVATED FOUND ROUND CRACK ON 6"" CI @ 37""P INSTALLED 6X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE.",33.782306,-118.272877241169,MAIN,1/27/10,230 N. AVE. 52,19' N/S AVE. 52,80' E/E MONTE VISTA ST.,6,C.I.,1925,1,41217,ROUND CRACK,1,,,,,ROGERS,150-225,8,16,"SETUP TRAFFIC, EXCAVATED BY HAND 4'X5' TRENCH. FOUND ROUND CRACK, REPAIRED WITH 8""X6"" 360 REPAIR CLAMP. BACKFILLED, LEFT JOB SAFE.",34.10817161,-118.200893242990,MAIN,1/28/10,5910 WEAVER ST.,22' N/S WEAVER ST.,70' W/W ALDAMA ST.,4,C.I.,1925,1,35808,ROUND CRACK,1,,,,,SCHAMBER,156-228,,,"LOCATE AND REPAIR ROUND CRACK ON 4"" MAIN. BACKFILLED AND MADE SITE SAFE.",34.12113961,-118.18937542450,MAIN,1/29/10,8630 CADILLAC AVE,22' N/S CADILLAC AVE,50' E/E GARTH AVE,10,C.I.,1925,1,41025,LARGE RUPTURE,1,,,BAD,ADOBE,WASHINGTON,126-171,8,40,"REPAIRED 10"" BLOW OUT - CUT IN 4' OF 10"" DI & CPLGS & INSTALLED 10""X 12"" 360 DEGREE CLAMP OVER SMALL HOLE - RELIEVED BY 281 & FINISHED WORK ON BACKFILL AND CLEAN UP.",34.03868007,-118.378914841640,MAIN,2/1/10,1343 WARNER AVE.,20' E/W WARNER AVE.,350' N/N ROCHESTER AVE.,6,C.I.,1925,1,35426,"CLAMP, RUST HOLE, SPLIT",1,,,,,GONZALES,134-156,8.5,15.5,"FOUND SPLIT ON 6"" C.I. CUT IN 9' D.I. WITH TWO UNIONS. FOUND LEAK ON D.C.I. CORP. STOP CUT OUT CORP. STOP USED 6""X12"" CLAMP FOR REPAIRS. ALSO USED 6""X8"" CLAMP.",34.06181139,-118.429547941642,MAIN,2/2/10,2501 3RD AVE.,19' E/W 3RD AVE.,49' S/S 25TH ST.,6,C.I.,1925,1,42246,RUPTURE,1,,,,,J JIMENEZ,124-189,6,18,"FOUND RUPTURE ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.03414663,-118.320088241651,MAIN,2/8/10,8515 SUNSET AVE.,20' N/S SUNSET AVE. ALLEY WAY,366' E/W LINCOLN BL.,4,C.I.,1925,1,68965,ROUND CRACK,1,,,,,J JIMENEZ,112-147,5,10,"FOUND ROUND CRACK ON 4"" C.I. W.M. REPAIRS COMPLETE.",34.00109155,-118.464586961255,MAIN,2/9/10,130 N. MEYLER,125' N/N 1ST ST,21' E/W MEYLER,20,C.I.,1925,1,41809,SPLIT,1,,CLAY,,,KIRKSEY,018-198,8,24,"DRILLED HOLES BROKE OUT & EXCAVATED FOUND 8' SPLIT ON 20"" CI CUT & REMOVED 10' CI INSTALLED 10' DI W/ 2 EA MECH COUPLINGS ID FOR LEAKS NO LEAKS SET PLATES OVER EXCAVATION LEFT JOB SAFE",33.74374253,-118.296754341663,MAIN,2/10/10,7250 BEVERLY BL.,30' N/S BEVERLY BL.,29' E/W ALTA VISTA BL.,6,C.I.,1925,1,21282,ROUND CRACK,1,,,,C,GONZALES,140-180,9.5,28.5,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X12"" CLAMP FOR REPAIRS.",34.0760991,-118.347423643008,MAIN,2/11/10,4949 LINCOLN AVE.,,20' W/W AVE. 50,4,C.I.,1925,1,35637,ROUND CRACK,1,,,,,SOLIS,156-225,,,"PREVIOUS REPAIR ABOUT 5 FEET EAST. HAD TO RE-EXCAVATE, MADE REPAIRS, BACKFILL AND TEMP. JOB SITE CLEAN AND SAFE.",34.12070382,-118.20748941668,MAIN,2/11/10,8112 W. 3RD ST.,19' N/S 3RD ST.,155' W/W CRESCENT HTS.,6,C.I.,1925,1,35910,RUPTURE,1,,,,B,SMITH,134-177,8,16,"DUG OUT LEAK, MAIN SHUT OFF REQUIRED. INSTALLED 6""X12"" CLAMP. 2ND LEAK SMALL PREPPED EXCAVATION FOR P.M. CREW TO SHIFT OFF AT MIDNIGHT.",,41807,MAIN,2/13/10,6340 W 6TH ST,17' N/S 6TH ST,422' E/E LA JOLLA,6,C.I.,1925,1,35910,RUPTURE,1,,,,,JIMENEZ,136-174,36,,"FOUND RUPTURE ON 6"" CI WATER MAIN. COMPLETED REPAIRS. AFTER BACKFILLING MAIN BLEW OUT AGAIN. RE-EXCAVATED AND FOUND ANOTHER RUPTURE. COMPLETED REPAIRS.",34.06541991,-118.366473641840,MAIN,2/20/10,1353 WARNER AVE,20' E/W WARNER AVE,217' N/N ROCHESTER AVE,6,C.I.,1925,1,35426,RUST HOLE,1,,,POOR,,HUGHES,134-156,20,10,EXTENDED ORIGINAL EXCAVATION FOR REPAIRS ON SECOND LEAK.,34.0614831,-118.429354941845,MAIN,2/21/10,1333 WARNER AVE,20' E/W WARNER AVE,275' S/S WELLWORTH AVE,6,C.I.,1925,1,35426,SPLIT,1,,,,,ALVAREZ,134-156,6,,"LOCATED LEAK, EXCAVATED, AND MADE REPAIRS.BACKFILLED, TAMPED AND CLEANED UP. LEFT JOB SITE SAFE.",34.06214459,-118.429743843018,MAIN,2/25/10,GLASSELL ST.,,16' N/N OCCIDENTAL BL.,4,C.I.,1925,1,35342,"ROUND CRACK, RUST HOLE, RUPTURE",1,,,,,SOLIS,138-201,,,"2 LEAK OPPOSITE SIDE FROM EXCAVATION. INSTALL 150"" OF 4"" D.I. PIPE AND 2-4"" MECH. COUPLINGS.",34.07151604,-118.278955839989,MAIN,3/1/10,10852 PEACHGROVE AVE,9' S/CL PEACHGROVE AVE,94' E/CL CLEON AVE,4,C.I.,1925,1,28868,ROUND CRACK,1,,,,,OBREGON,170-174,,,"FOUND 4"" ROUND CRACK IN CASE IN TREE ROOTS, CUT OUT TREE ROOT AND MADE REPAIRS, JOB COMPLETE",34.15898296,-118.36775541552,MAIN,3/2/10,7000 HOLLYWOOD BL.,138' S/S HOLLYWOOD BL.,35' W/E ORANGE DR.,6,C.I.,1925,1,41179,ROUND CRACK,1,,,,CLAY,GONZALES,148-183,8,24,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.10102276,-118.341361141550,MAIN,3/2/10,7000 HOLLYWOOD BL.,138' S/S HOLLYWOOD BL.,35' W/E ORANGE DR.,6,C.I.,1925,1,41179,ROUND CRACK,1,,,,CLAY,GONZALES,148-183,8,24,,34.10102222,-118.341361141551,MAIN,3/2/10,7000 HOLLYWOOD BL.,138' S/S HOLLYWOOD BL.,35' W/E ORANGE DR.,6,C.I.,1925,1,41179,ROUND CRACK,1,,,,CLAY,GONZALES,148-183,8,24,,34.10102323,-118.341361143027,MAIN,3/15/10,1819 NORMANDIE AVE.,17' E/W NORMANDIE AVE.,S/S FRANKLIN AVE.,8,C.I.,1925,1,41545,,1,,,,CLAY,CHESTERTON,150-195,,,"CUT IN 30"" PIECE OF 8"" D.I. FOUND SPLIT AT BELL, CUT BELL OUT.",34.10409389,-118.300588739992,MAIN,3/16/10,14528 ARCHWOOD ST,19 ARCHWOOD ST,360 E/CL VESPER AVE,,C.I.,1925,1,36215,,1,,,,,OBREON,182-150,,,"FOUND ROUND CRACK, MADE REPAIRS",34.19290655,-118.449744241619,MAIN,3/17/10,268 BEL AIR RD,20' E/W BEL AIR RD,171' S/S SAINT CLOUD RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,J.RODRIGUEZ,142-153,,,"SET CONES AND WARNING SIGNS. FLAGMEN NEEDED FOR JOB. FOUND RUST HOLE IN 6"" STEEL MAIN. REPAIRED WITH REDWOOD AND HIGH PRESSURE 360 DEGREE CLAMP.",34.08302593,-118.438157641622,MAIN,3/20/10,6612 EMMET TER,3' N/S EMMET TER,90' W/W WHITLEY AVE,6,C.I.,1925,1,41245,RUPTURE,1,,,,,R.GONZALES,150-186,10.5,31.5,"FOUND RUPTURE ON 6"" CI MAIN CUT IN 12 DI WITH 2 UNIONS.",34.10648508,-118.3337241625,MAIN,3/21/10,1914 LAS PALMAS AVE,10' E/W LAS PALMAS AVE,180' N/N FRANKLIN AVE,6,C.I.,1925,1,41245,SPLIT,1,,,,,R.GONZALES,150-186,12.5,50,"FOUND SPLIT ON 6"" CI MAIN. CUT IN 8-6"" DI WITH 2 UNIONS.",34.10566651,-118.336427139998,MAIN,3/30/10,14528 ARCHWOOD ST,19 S/CL ARCHWOOD ST,360 E/CL VESPER AVE,4,C.I.,1925,1,36215,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,182-150,8,16,"FOUND LEAK OF REPAIR CLAMP, MADE REPAIRS. JOB COMPLETE.",34.19290653,-118.449740940968,MAIN,4/7/10,362 COPA DE ORO,20' SN COPA DE ORO,165' EE BELAGIO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,B,SMITH,142-153,7,14,"DUG OUT LEAK, INSTALLED 6""X 12"" CLAMP, BACKFILL & TEMP, P/U MADE, FLUSHED MAIN AFTER REPAIR.",34.08241387,-118.440761140973,MAIN,4/9/10,3200 W. WASHINGTON BLVD,165' SS WASHINGTON BLVD,17' EW 2ND AVE,6,C.I.,1925,1,35802,RUPTURE,1,,,,,JIMENEZ,126-189,3,9,"FOUND RUPTURE ON 6"" CI WATER MAIN, REPAIRS COMPLETE. NO BACKFILL NEEDED OR TEMP OIL. CONTRACTOR SITE.",,41498,MAIN,4/12/10,455 BERENDO ST.,23' E/W BERENDO ST.,94' N/N 5TH ST.,6,C.I.,1925,1,35344,SPLIT,1,,,RUST BAD,D.G.,CHESTERTON,136-198,,,"INVESTIGATED LEAK, FOUND SMALL SPLIT, RUPTURED WHILE WORKING ON MAIN, CUT IN 6"" D.I. 56'. MAIN IS IN BAD CONDITION.",34.06574752,-118.29418341029,MAIN,4/22/10,363 COPA DE ORO,20' E/W COPA DE ORO,140' N/N BELLAGIO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,SHALE,YBARBO,142-153,,,MADE REPAIRS ON MAIN BACKFILLED AND TEMP OIL AND LEFT SAFE FOR TRAFFIC.,34.08238718,-118.440779441061,MAIN,4/27/10,268 BEL AIR RD,20' E/W BEL AIR RD,270' S/S SAINT CLOUD ROAD,6,STEEL,1925,1,41611,,1,,,,,ALVAREZ,142-153,6,21,"SET UP TRAFFIC LOCATED LEAK. EXCAVATED. REPAIR MAIN, BACKFILL. TAMPED. CLEAN UP, LEFT JOB SAFE.",34.08295529,-118.437994741062,MAIN,4/28/10,355 SAINT CLOUD RD,560' E/E BEL AIR RD,20' S/N SAINT CLOUD RD,6,STEEL,1925,1,41611,,1,,,,C,GONZALES,142-153,5.5,16.5,"FOUND LEAK ON6"" STL MAIN USED TWO CLAMPS 6""X 12"" & 6""X 8"".",34.0848179,-118.43813740056,MAIN,5/21/10,5259 LANKERSHIM B,40 W/C LANKERSHIM BL,270 S/C WEDDINGTON,8,C.I.,1925,1,28914,RUST HOLE,1,,,,,S. ARRIOLA,172-174,7,20,,34.16630598,-118.375566540029,MAIN,5/22/10,5120 MARTIN ST.,22' N/S MARTIN ST.,13' E/W BUDAU ST.,6,C.I.,1925,1,41914,SPLIT,1,,,POOR,SHALE,CHESTERTON,140-234,,,"MAIN IN POOR CONDITION INTERNAL AND EXTERNAL. 45"" SPLIT ON BOTTOM. CUT IN 55' PIECE D.I. PIPE.",34.08056812,-118.171084840030,MAIN,5/26/10,637 ROBINSON ST.,ROBINSON ST.,370' N/N BELLEVUE AVE.,6,C.I.,1925,1,42169,SPLIT,1,,,,CLAY,PRECIADO,140-201,8,16,"FOUND 6"" MAIN SLOW OUT. REPLACE 100"" OF PIPE AND INSTALLED 2 6"" DRESSER. BACKFILLED WITH BASE AND TEMP.",34.07978989,-118.279488961282,MAIN,6/2/10,1934 W 65TH ST,266' E/E GRAMERCY PL,17' N/S 65TH PL,6,C.I.,1925,1,35489,RUST HOLE,1,,,RUST,SANDY LOAM,KIRKSEY,104-192,5.5,16.5,"DRILLED HOLES LOCATED LEAK BROKE OUT 4X 5 EXCAVATED FOUND 2"" HOLE NEXT TO DCI CORP. CUT & REMOVED TAP INSTALLED 6X 12 360 DEGREE STOPPED LEAK STREET UNDERMINED BROKE OUT EXCAVATION 4X 7 BACKFILLED LEFT JOB SAFE",33.97979233,-118.312368941039,MAIN,6/19/10,6011 AIRDROME,22' S/N AIRDROME,7' W/W STEARNS DR.,8,,1925,1,35950,RUPTURE,1,,,,,J JIMENEZ,128-174,8,16,"FOUND BLOW OUT ON 8"" W.M. CUT IN 6' OF D.I. REPAIRS COMPLETE.",34.04646913,-118.372795841059,MAIN,6/25/10,6356 W. 6TH ST.,17' N/S W. 6TH ST.,305' E/W LA JOLLA AVE.,6,C.I.,1925,1,35910,SPLIT,1,,,,CLAY,KIRKWOOD,136-174,11,22,"SET UP TRAFFIC, DRILL HOLES, EXCAV. AND INSTALLED 6""X12"" 360 CLAMP.",34.06548237,-118.367026941080,MAIN,6/27/10,8456 BLACKRURN AVE.,18' N/S BLACKBURN AVE.,163' E/E LA CIENEGA BLVD.,6,C.I.,1925,1,35910,SPLIT,1,,,,CLAY,GONZALES,138-174,8,16,"FOUND SPLIT ON 6"" C.I. MAIN. CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.07234093,-118.375755261287,MAIN,6/29/10,1838 W. 68TH ST,196' E/E ST ANDREWS PL,19' N/S 68TH ST,4,C.I.,1925,1,35893,,1,,,,CLAY,FLOWERS,104-192,8,16,"FOUND LEAK (SMALL SPLIT 7"") ON A 4"" CI MAIN, MADE REPAIRS BY INSTALLING A 4X 12"" 360 REPAIR CLAMP TO STOP LEAK.",33.97776945,-118.31041740954,MAIN,7/1/10,1701 PREUSS,22 E/W PREUSS RD,10 N/S  (LW) AIRDOME,,C.I.,1925,1,41026,RUPTURE,1,,,,,J.JIMENEZ,130-171,3.5,9.5,"FOUND HIT 6"" WM BY CONTRACTOR, CUT IN 5' D.I. PIPE, REPAIRS COMPLETE. NO BACKFILL OR OIL NEEDED.",34.04866167,-118.384595341439,MAIN,7/19/10,611 MICHELTORENA ST.,,145' N/N BELLEVUE,6,C.I.,1925,1,42168,SPLIT,1,,,,,MCCALL,140-201,10.5,31.5,"EXTENSIVE STREET DAMAGE ON BLOWOUT. BROKE OUT AND EXCAVATED ASPHALT, ALSO PROSPECTED AROUND GAS SERVICE, FOUND SPLIT ON BOTTOM OF MAIN. REPLACED LARGE SECTION OF MAIN.",34.07967033,-118.28081761521,MAIN,7/22/10,1364 WARNER AVE,150' N/N ROCHESTER AVE,20' E/W PROPERTY LINE,6,C.I.,1925,1,35426,,1,,,,,BLACK,134-156,,,"WHILE REMOVING DIRT FORM TRENCH MAIN BLEW OPEN, FOUND SPLIT. CUT OUT A 30"" SECTION AND REPLACED WITH DI.",34.06131163,-118.429254141013,MAIN,7/22/10,858 BEDFORD ST,24 E\W BEDFORD ST,48 N\N CHALMERS DR,6,C.I.,1925,1,41473,CORP,1,,,,C,R.GONZALES,134-171,6,12,"FOUND ABANDONED CORP LEAK. USED 6""X12"" CLAMP FOR REPAIRS.",34.0611497,-118.380289561520,MAIN,7/23/10,1359 WARNER AVE,157' N/N ROCHESTER AVE,20' E/W PROPERTY LINE,6,C.I.,1925,1,35426,,1,,,,,BLACK,134-156,,,WHILE PULLING PLATES. FOUND WATER IN HOLE. INVESTIGATED FOUND BELLSON DCI MISSING. REPLACED ALSO REPAIRED SERV. & RETAP.,34.0613357,-118.429268241042,MAIN,7/26/10,851 SUNSET AVE,20 WW ALLEY OF SUNSET AVE,312 NN LP LINCOLN,4,C.I.,1925,1,68962,RUPTURE,1,,,,,J.JIMENEZ,112-147,8,24,"FOUND RUPTURE ON 4"" C.I. WM. W/1-1"" SERVICE INVOLVED, REPAIRS COMPLETE.",34.00096142,-118.464677361299,MAIN,7/27/10,6507 S. VERMONT AVE.,17' E/W VERMONT AVE.,5' N/N 65TH ST.,6,C.I.,1925,1,41269,RUST HOLE,1,,,,,KELLY,104-198,14.5,46.5,"PINPOINTED LEAK, CUT OUT 41"" OF C.I. PIPE, REPLACED IT WITH 41"" OF D.I. PIPE, BACKFILLED AND OILED AND CLEANED UP AREA, JOB COMPLETE.",33.98061081,-118.291879341046,MAIN,7/27/10,6721 DREXEL AVE.,S/SIDE DREXEL AVE,45' E/E ORLAND AVE,6,C.I.,1925,1,35910,SPLIT,1,,,,,M.SPEARS,136-174,4,12,"REPAIRED SMALL SPLIT ON MAIN WITH 6""X20"" CLAMP.",34.06954992,-118.37345440809,MAIN,8/1/10,8230 BLACKBURN,17' N/S BLACKBURN,248' W/W LA JOLLA,6,C.I.,1925,1,35910,RUPTURE,1,,,,,J. JIMENEZ,138-174,8,16,"FOUND RUPTURE ON 6"" C.I. W.N. REPAIRS COMPLETE.",34.07154921,-118.368764840820,MAIN,8/4/10,283 BEL AIR RD.,224' E/E ST. CLOUD,20' N/S BEL AIR RD.,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,J. JIMENEZ,142-153,4,16,"FOUND RUST HOLE ON 6"" STL. W.M. REPAIRS COMPLETE.",34.08299194,-118.438073540822,MAIN,8/5/10,583 FAIRFAX,3' S/N 6TH ST.,20' E/W FAIRFAX,12,C.I.,1925,1,35347,SPLIT,1,,,,CLAY,GONZALES,136-177,11.5,34.5,"FOUND SMALL SPLIT ON 12"" C.I. MAIN. USED 12""X12"" CLAMP FOR REPAIRS.",34.06495788,-118.361449540831,MAIN,8/11/10,254 BELAIRE RD.,20' E/W BELAIRE RD.,301' S/S ST. CLOUD RD.,6,STEEL,1925,1,41611,RUST HOLE,1,,,,B,SMITH,142-153,6,16.5,"FLAGMEN REQUIRED. LOCATE LEAK, DUG OUT, INSTALL 6""X12"" CLAMP, BACKFILL AND TEMP. P/U MADE MUD CLEAN-UP.",34.08285852,-118.437826840846,MAIN,8/21/10,16648 MARQUEZ AVE.,18' N/S MARQUEZ AVE.,8' E/W BOLLINGER DR.,4,C.I.,1925,1,41036,RUST HOLE,1,,,,B,SMITH,128-120,8,16,"JOB DELAY, GAS CO. TO LOCATE PLASTIC GAS MAIN IN EXCAVATION. 4"" MAIN 6' DEEP. DUG OUT, INSTALL 4""X12"" CLAMP. RELEIVED BY W285.",34.04793022,-118.545041840851,MAIN,8/26/10,1349 WARNER AVE.,20' E/W WARNER AVE.,270' N/N ROCHESTER AVE.,6,C.I.,1925,1,35426,,1,,,,,YBARBO,134-156,,,"REPAIRED 6"" C.I. MAIN. CUT IN 5' OF PIPE. BACKFILLED AND TEMP OIL. MADE SAFE AND CLEAN UP.",34.06161392,-118.429431861306,MAIN,8/31/10,3106 W. 59TH PL.,15' N/S W. 59TH PL.,53' W/W 8TH AVE.,4,C.I.,1925,1,35435,JOINT,1,,,,,UNGSON,106-186,12.5,25,"SET UP TRAFFIC AND EXCAVATED DOWN TO 4"" C.I. MAIN, FOUND ABANDONED D.C.I. LEAKING AT MAIN, PINCHED MAIN DOWN AND REMOVED D.C.I. AND INSTALLED 4X12 360 CLAMP. BACKFILLED, TEMPED, LEFT SAFE.",33.98629042,-118.32670941253,MAIN,9/5/10,782 ALMAR AVE,21' E/W ALMAR AVE,150' S/S SUNSET BLVD,6,C.I.,1925,1,42561,SPLIT,1,,,,,R.GONZALES,130-126,8.5,25.5,"FOUND SPLIT ON 6"" CI MAIN. CUT IN 6' OF DI WITH 2 UNIONS FOR REPAIRS.",34.04832653,-118.534280541175,MAIN,9/13/10,3115 CASTLE HEIGHTS AVE,16 E/W CASTLE HEIGHTS AVE,620 N/N NATIONAL BLVD,6,C.I.,1925,1,35452,SPLIT,1,,,,C,R.GONZALES,124-165,13.5,40.5,"FOUND SPLIT ON 6"" CI. MAIN. CUT IN 10' OF 6"" DI. WITH TWO UNIONS.",34.03308379,-118.399204141258,MAIN,9/22/10,2421 CHEREMOYA AVE.,,27' N/N DETOUR DR.,6,C.I.,1925,1,41019,ROUND CRACK,1,,,,,KIRKWOOD,152-189,7,21,"EXCAVATED AND INSTALL 6""X12"" CLAMP.",34.11372631,-118.320425341588,MAIN,9/23/10,1600 CHEROKEE AVE,17' E/W CHEROKEE AVE,55' N/N SELMA AVE,6,C.I.,1925,1,35510,"RUST HOLE, SPLIT",1,,,,,C.SCHWEINBOLD,148-186,9,18,"CUT IN 10' OF DI 6"" TO CI AND 2 MECHANICAL COUPLINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.09993348,-118.335047541594,MAIN,9/27/10,345 ST. PIERRE RD,20' N/S ST. PIERRE PL,52' W/W ST. PIERRE RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,DECOMP GRAVIT,C.SCHWEINBOLD,142-153,9,18,"REPAIRED 6"" STEEL WATER MAIN WITH WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08534059,-118.437217261317,MAIN,10/15/10,7513 / 7501 NORMANDIE,25' E/W NORMANDIE,269' N/N 76TH ST.,6,C.I.,1925,1,41757,RUST HOLE,1,,,,CLAY,KIRKSEY,102-195,8,24,"LOCATED LEAK, BROKE OUT AND EXCAVATED, FOUND HOLE NEXT TO MECH COUPLING. REMOVED PRIOR REPAIR, INSTALLED 4' OF 6"" D.I. WITH 2-EA MECH COUPLINGS, BACKFILLED WITH BASE AND OIL AND TEMP. JOB LEFT SAFE.",33.9717455,-118.30034541545,MAIN,10/18/10,4151 HOOPER AVE,,305' S/S 41ST ST,12,C.I.,1925,1,41928,SPLIT,1,,,,,D.SOLIS,114-210,14.5,34.5,"DRILLED HOLES. FOUND LEAK. EXCAVATED. WAITED FOR - TO GO DOWN ON 12"". BAD. SHUT DOWN. INSTALLED 28"" 12""DI PIPE, 2 12"" MECHANICAL DRESSERS. BACKFILLED AND TEMPED. LEFT JOB SITE SAFE AND CLEAN.",34.00833867,-118.252157241278,MAIN,10/18/10,355 ST. CLOUD RD,20' S/N ST. CLOUD RD,367' E/E BEL-AIR RD,6,STEEL,1925,1,41611,"CLAMP, RUST HOLE",1,,,MEDIUM,CONROCK,SCHWEINBOLD,142-153,27,18,"REPLACED BROKEN 6"" X 8"" CLAMP AND MEDIUM REDUCED. BACKFILLED, TAMPED & OILED. HELPED WITH PICK-UP.",34.08417253,-118.438372342517,MAIN,11/1/10,4107 EXPOSITION BLVD,17 SN EXPOSITION BLVD,40 EW BUCKINGHAM RD,4,C.I.,1925,1,35470,ROUND CRACK,1,,,,B,T.SMITH,120-183,4,8,"4"" MAIN LEAK ENCASED IN CEMENT MANHOLE. CHIPPED OUT CEMENT, INSTALLED CLAMP. CONTRACTOR TO BACKFILL. OPEN 3 GATE VALVE MAIN BACK IN SERVICE.",34.02351924,-118.340485842528,MAIN,11/4/10,HAUSER BLVD,19.5' E/W  HAUSER BLVD,14' N/N CARLIN ST,6,C.I.,1925,1,41120,ROUND CRACK,1,,,,,J.JIMENEZ,122-177,8,24,"FOUND ROUND CRACK ON 6"" CI WATER MAIN. REPAIRS COMPLETE.",34.03106092,-118.363223542534,MAIN,11/8/10,6206 W 6TH,,638' W/W FAIRFAX AVE,6,C.I.,1925,1,35910,SPLIT,1,,,,,C.KIRKWOOD,136-177,5,17,,34.06509545,-118.363599961747,MAIN,11/10/10,1323 S. WALKER AVE,25' E/W WALKER AVE,134' N/N 14TH STREET,12,C.I.,1925,1,41147,SPLIT,1,,,,CLAY/SHALE,ANDERSON,014-195,13.5,54,"SET UP TRAFFIC - EXCAVATED AROUND 12"" C.I. MAIN - CUT OUT & REMOVED ONE 13' SECTION OF PIPE (SPLIT) & INSTALLED 13' OF 12"" & 2-12"" DRESSER COUPLINGS - BACKFILLED & TEMPED EXCAVATION LEFT AREA SAFE.",33.73200795,-118.303411663198,MAIN,11/11/10,1323 S WALKER AVE,25' E/W WALKER AVENUE,134' N/N 14TH STREET,12,C.I.,1925,1,41147,SPLIT,1,,,,CLAY / SHALE,ANDERSON,014-195,13.5,54,"SET UP TRAFFIC - EXCAVATED AROUND 12"" C.I. MAIN - CUT OUT & REMOVED ON 12' SECTION OF PIPE (SPLIT) & INSTALLED 12' OF 12"" DI & 2-12"" DRESSER COUPLINGS - BACKFILLED & TEMPED EXCAVATION LEFT AREA SAFE.",33.73200646,-118.303411642606,MAIN,11/12/10,5479 ADAMS BLVD,20' N/N ADAMS BLVD,HAUSER,12,C.I.,1925,1,41860,,1,,,,,C.KIRKWOOD,124-177,12,32,,34.03254328,-118.36242242591,MAIN,11/22/10,401 ST. CLOUD RD,25' E/W LP ST. CLOUD RD,20 N/S LP ST. PIERRE RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,J.JIMENEZ,142-153,9,25,"FOUND RUST HOLE ON 6"" STEEL WATER MAIN. REPAIRS COMPLETE.",34.08524259,-118.437954642602,MAIN,11/30/10,2056 GARTH AVE,17' E/W GARTH AVE,51' N/N CADILLAC,4,C.I.,1925,1,41521,ROUND CRACK,1,,,,B,T.SMITH,126-171,6,12,"LOCATE LEAK, DUG OUT, INSTALLED 4""X12"" CLAMP, BACKFILLED AND TEMP EXCAVATION. PICK UP MADE. MUD CLEAN UP.",34.03912605,-118.379581242714,MAIN,12/2/10,577 MT WASHINGTON DR,60' N/N MT WASHINGTON DR,GLEN ALBYN PL,2,C.I.,1925,1,41279,RUST HOLE,1,,,,ADOBE,R.MCCALL,148-222,9,18,"UPON ARRIVAL, SET UP TRAFFIC DELINEATION. BUGGED OUT MAIN AND LOCATED. DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND HOLE IN MAIN. CLEANED PIPE. PLACED REPAIR CLAMP OVER LEAK.",34.098365,-118.216165661751,MAIN,12/5/10,456 SKYEWIAY,10' EW SKYEWIAY,198' SS BONHILL RD,4,C.I.,1925,1,41831,ROUND CRACK,1,,,,,JIMENEZ,136-141,8,16,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4X 12 CLAMP",34.06734546,-118.481258942720,MAIN,12/10/10,1311 CYPRESS AVE,17 SN CYPRESS AVE,90 WW ARIVA ST,4,C.I.,1925,1,35517,ROUND CRACK,1,,,,,H.ROGERS,146-216,10,21,"SET UP TRAFFIC. EXCAVATED IN PARKWAY 8'X8'. REPAIRED 4"" WATER MAIN. CUT IN 3' 4"" PIPE. CLEANED UP, LEFT JOB SAFE.",34.09670947,-118.229931343317,MAIN,12/10/10,2042 W 68TH ST,19' N/S 68TH ST,249' E/E CIMARRON,4,C.I.,1925,1,35893,ROUND CRACK,1,,,,CLAY,KIRKSEY,104-192,4,12,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED 4X5. FOUND 4"" AT 32"" P WITH ROUND CRACK. INSTALLED 4X8 360 DEGREE REPAIR CLAMP. STOPPED LEAK. BACKFILLED WITH SAND AND BASE AND OIL.",33.97778091,-118.314942142723,MAIN,12/13/10,,20' S/N 5TH ST,8' W/E HARTFORD ST,6,C.I.,1925,1,35857,ROUND CRACK,1,,,,,H.ROGERS,132-207,5.5,11,"1ST LEAK. SET UP TRAFFIC. EXCAVATED TRENCH 3'X3'. REPAIRED LEAK WITH 360 DEGREE REPAIR. CLEANED UP. LEFT JOB SITE SAFE.",34.05569358,-118.264478343248,MAIN,12/24/10,5300 OTIS AVE.,8' W/C OTIS AVE.,50' S/C VENTURA BL.,6,C.I.,1925,1,36106,ROUND CRACK,1,,,,ADB/CLAY,LAROCHELLE,172-123,9,16,,34.16830351,-118.535563342733,MAIN,12/25/10,1413 N EDGEMONT ST,17 W/E EDGEMONT ST PL,373 S/S SUNSET BLVD,6,C.I.,1925,1,35499,SPLIT,1,,,,,D.SOLIS,146-198,19,58,"DRILLED HOLES; BROKE OUT; EXCAVATED; REMOVED SPLIT ON 6"" CI; INSTALLED 6"" DI PIPE 11',2-6"" MECHANICAL COUPLINGS; BACKFILLED AND TEMP WITH OIL. LEFT CLEAN.",34.09697617,-118.2961642687,MAIN,12/27/10,7308 BEVERLY BLVD,30 NS BEVERLY BLVD,107 WW POINSETTIA,6,C.I.,1925,1,41282,ROUND CRACK,1,,,,C,R.GONZALES,140-180,11.5,34.5,"FOUND LEAK ON 6"" CI MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.07609483,-118.349096243329,MAIN,12/27/10,121 W 88TH PL,23' N/S 88TH PL,211' W/W MAIN ST,6,C.I.,1925,1,35980,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,096-204,8,16,"POSSIBLE MAIN LEAK. FOUND 6"" MAIN LEAK, BROKE OUT CONCRETE STREET, FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 6""X8"" 360 DEGREE CLAMP. BACKFILLED AND OILED.",33.95643351,-118.274702243328,MAIN,12/27/10,3455 W 79TH ST,20' S/N 79TH ST,29' E/E VICTORIA AVE,4,C.I.,1925,1,41753,ROUND CRACK,1,,,,,D.FLOWERS,100-186,8,16,"FOUND A ROUND CRACK ON A 4"" CI MAIN. MADE REPAIRS BY INSTALLING A 4X8"" 360 DEGREE REPAIR CLAMP TO STOP THE LEAK.",33.96727737,-118.332835541380,MAIN,12/27/10,10080 VALLEY SPRING LN,13 S/C VALLEY SPRING LN,109 E/C NAVAJO ST,4,C.I.,1925,1,28795,CLAMP,1,,,,SANDY SILT,R.CRUZ,164-180,9,18,"INSTALLED NEW 1 1/2""X4"" SERVICE REPAIR CLAMP AND 1 1/2"" COMPRESSION UNION. FOUND BROKEN BAIL ON CLAMP. BACKFILLED WITH SAND AND TEMPORARY ASPHALTED.",34.14600842,-118.350010543344,MAIN,12/30/10,2038 W 66TH ST,14' N/S 66TH ST,338' E/E CIMMERON ST,6,C.I.,1925,1,35490,ROUND CRACK,1,,,,,D.FLOWERS,104-192,8,16,"FOUND A ROUND CRACK ON A 6"" CAST IRON MAIN. MADE REPAIRS BY INSTALLING A 6X8"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.97910386,-118.314638862721,MAIN,1/2/11,157 N MCCADDEN PL,MCCADDEN PL,270' SS BEVERLY BLVD,6,C.I.,1925,1,35240,ROUND CRACK,1,,,,ADOBE,WASHINGTON,138-183,4.5,13.5,"REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE CLAMP BACKFILLED 7'X 7' EXCAVATION, NEEDS LARGE PICK UP AND OIL.",34.07526893,-118.337266762720,MAIN,1/2/11,2727 FORRESTER DR,W FORRESTER DR,308' NN CRESTA DR,4,C.I.,1925,1,35975,RUPTURE,1,,,,,NAVAR,128-165,10,28,"INSTALLED 4""X 12"" 360 REPAIR CLAMP 4"" CI MAIN (2) INSTALLED 4' OF 4"" DI PIPE. INSTALLED 4""X 1 SERVICE SADDLE REFITTED 1"" COP SERVICE BACKFILLED 4'X 4' EXCAVATION, LEFT SAFE.",34.04333951,-118.403733843579,MAIN,1/4/11,2786 MONTEMAR TER.,,146' S/S MONTEMAR PL.,6,C.I.,1925,1,41698,ROUND CRACK,1,,,,ADOBE,WASHINGTON,126-165,8,24,"RELIEVED 282 ON LEAK, 6"" C.I. MAIN, FULL OF ROOTS. REPAIRED WITH 6""X7"" 360 CLAMP. BACKFILLED EXCAVATION, 2 TRIPS, NEED DITCH INSPECTION TO COMPLETE.",34.04230153,-118.400696743592,MAIN,1/7/11,2124 NARCISUS CT.,13' N/S NARCISUS CT.,20' W/W VICTORIA AVE.,4,C.I.,1925,1,68384,RUST HOLE,1,,,,C,GONZALES,108-147,8,24,"FOUND LEAK ON 4"" C.I. MAIN, USED 4""X20"" CLAMP.",33.98864434,-118.459279843597,MAIN,1/10/11,1501 REXFORD DR.,19' E/W REXFORD DR.,4' S/S CASHIO ST.,6,C.I.,1925,1,35567,ROUND CRACK,1,,,,C,GONZALES,130-168,7,21,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X12"" CLAMP.",34.05235627,-118.394295243600,MAIN,1/11/11,4013 LEEWARD AVE.,S/S LEEWARD AVE.,176' W/W WILTON PL.,6,C.I.,1925,1,35956,ROUND CRACK,1,,,,,SPEARS,132-192,8,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X12"" 360 CLAMP.",34.05893891,-118.314953843638,MAIN,1/12/11,455 N. BARRINGTON AVE,S/S BARRINGTON AVE,923' N/N CRESCENDA ST,6,C.I.,1925,1,35550,ROUND CRACK,1,,,,,SPEARS,138-144,6,18,"REPAIRED 6"" ROUND CRACK LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.07039448,-118.474181443657,MAIN,1/14/11,10268 DUNLEER AVE,17' N/S DUNLEER AVE,184' W/W QUEENSBURY,6,C.I.,1925,1,41050,"ROUND CRACK, RUPTURE",1,,,BAD,ADOBE,WASHINGTON,124-162,6.5,13,REPAIRED ROUND CRACK WITH LARGE RUPTURE WITH 360 DEGREE CLAMP. BROKE OUT ALL UNDERMINED SECTION OF STREET MADE PARTIAL BACKFILL.,34.03572457,-118.407954343655,MAIN,1/14/11,460 BARRINGTON,HALVERN,69' N/N BARRINGTON,6,C.I.,1925,1,35549,ROUND CRACK,1,,,,,KIRKWOOD,138-144,7.5,22.5,,34.07092319,-118.47447261607,MAIN,1/15/11,10268 DUNLEER DR,17' N/S DUNLEER DR,176' W/W QUEENSBURY DR,6,C.I.,1925,1,41050,ROUND CRACK,1,,,,,FIERROZ,124-162,3,11,MADE REPAIR ON A ROUND CRACK,34.03571851,-118.40794343666,MAIN,1/18/11,364 SAINT PIERRE PL,E/S SAINT PIERRE PL,570' NN BEL AIR RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,SPEARS,142-153,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" CLAMP.",34.08313736,-118.436174543675,MAIN,1/18/11,10268 DUNLEER DR,17' N/S DUNLEER DR,178' W/W QUEENSBURY DR,6,C.I.,1925,1,41050,,1,,,,,FIERROZ,124-162,15.5,71,"WE HAD TO CUT IN 16' OF 6"" DI PIPE. BACKFILL WITH SAND BUT WHEN WE ENERGIZED IT , IT KEPT BLOWING OUT. WE HAD TO KEEP BREAKING IT OUT FOLLOWING THE LEAK. IT KEPT BREAKING.",34.03572089,-118.407947543662,MAIN,1/18/11,10878 DUNLEER,DUNLEER,160' E/E QUEENSBURY,6,C.I.,1925,1,41050,,1,,,,ADOBE,WASHINGTON,124-162,5,14,"RELIVED CREW - CUT IN PARTIAL 10' OF 6"" D.I. PUT MAIN BACK IN SERVICE / BACKFILLED 2 LOADS OF SAND BARRICADED SAFE.",34.03570237,-118.40791342943,MAIN,1/18/11,2418 SILVER RIDGE AVE,12 EW SILVER RIDGE AVE,908 NN SILVER RIDGE WAY,6,C.I.,1925,1,35804,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,148-210,,,"FOUND ROUND CRACK 3' FROM SERVICE. USED 6""X12"" 360 AND RETAPPED SERVICE.",34.10067428,-118.255360543788,MAIN,2/1/11,257 BEL AIR RD.,W/S BEL AIR RD.,283' S/S ST. CLOUD RD.,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,SPEARS,142-153,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X12"" 360 CLAMP.",34.08290966,-118.437908843789,MAIN,2/3/11,373 SKYEWAY RD.,10' E/W SKYEWAY RD.,82' S/S RENFREW RD.,6,C.I.,1925,1,41831,,1,,,,,CALDARONELLO,136-141,,,REPAIRED A MAIN LEAK AFTER THE CREW HIT AN UNMARKED WATER SERVICE.,34.06539348,-118.481170443828,MAIN,2/22/11,5432 ROMAINE ST,S/SIDE ROMAINE ST,321' W/W WESTERN AVE,6,C.I.,1925,1,35222,,1,,,,,SPEARS,144-192,7,27,"REPAIRED 6"" C.I. MAIN LEAK AT ABANDONED 2"" CORP. VALVE. SHUT CORP. VALVE AND PLACED REDWOOD PLUG IN CORP.",34.08846315,-118.310362343827,MAIN,2/22/11,6614 EMMET TER,7' N/S EMMET TER,145' W/W WHITLEY,6,C.I.,1925,1,41245,SPLIT,1,,,,C,GONZALES,150-186,7,21,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 8' OF D.I. WITH TWO UNIONS.",34.10640598,-118.33385543831,MAIN,2/23/11,8607 FRANKLIN AV,60' W/E QUEENS RD,,6,STEEL,1925,1,41529,RUST HOLE,1,,,,,KIRKWOOD,148-171,6,18,,34.10066724,-118.377807643829,MAIN,2/23/11,1663 FAIRFAX AV,14' EW FAIRFAX AV,23' SN AIRDROME,8,C.I.,1925,1,41024,SPLIT,1,,,,C,GONZALES,128-174,9.5,38,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 8' OF 8"" D.I. WITH TWO UNIONS.",34.04567036,-118.368251343486,MAIN,3/3/11,1456 OAKGROVE DR,,357 EE LOLETA AVE,6,C.I.,1925,1,35814,ROUND CRACK,1,,,,ADOBE,R.MCCALL,160-225,4,8,RESPONDED TO A MAIN LEAK WHERE STREET MAINTENANCE WAS PAVING STREET. EXCAVATED TO MAIN AND FOUND ROUND CRACK ON CAST IRON. CLEANED MAIN AND PLACED REPAIR CLAMP OVER LEAK.,34.13117675,-118.197408343667,MAIN,3/9/11,1012 W 65TH ST,22' N/S 65TH ST,104' W/W VERMONT AVE,4,C.I.,1925,1,33245,SPLIT,1,,,,,FLOWERS,104-198,8,16,"FOUND A LEAK ON A 4"" CI MAIN,(5"" SPLIT) MADE REPAIRS BY INSTALLING A 4X12"" 360 REPAIR CLAMP TO STOP THE LEAK",33.98049632,-118.292293960703,MAIN,3/14/11,328 SKYEWIAY RD.,10' E/W SKYEWIAY,152' N/N KENTER,6,C.I.,1925,1,41831,,1,,,,,NUNEZ,134-141,,,THE CREW REPAIRED A MAIN LEAK AFTER THE PULL CORP VALVE OUT WHILE DIGGING FOR SERVICES.,34.06394272,-118.481600943489,MAIN,3/15/11,2623 MACEO ST,20' N/S MACEO ST,257' E/E SAN FERNANDO,6,C.I.,1925,1,35657,"CLAMP, ROUND CRACK",1,,,,,T.M.MINGO,144-216,8,24,FOUND ROUND CRACK ON 6' MAIN. MADE REPAIR.,34.09196576,-118.227328843493,MAIN,3/17/11,2611 N MACEO ST,10' S/N MACEO ST,140' E/E SAN FERNANDO RD,6,C.I.,1925,1,35657,SPLIT,1,,,,C,MIKE MINGO,144-216,14,28,"CUT OUT AND REPLACED 10' OF 6"" PIPE.",34.09178114,-118.227645260144,MAIN,4/8/11,473 BONHILL RD,10' E/W BONHILL RD,341' S/S SKYEMAY RD,6,C.I.,1925,1,41839,,1,,,,,GONZALEZ,136-141,,,"THE CREW MADE REPAIRS ON A 6"" CI MAIN THAT STARTED TO LEAK AFTER THE BACKHOE REMOVED THE DIRT FROM THE OLD MAIN.",34.06705282,-118.481998443717,MAIN,4/25/11,610 MICHAELTORENA ST.,,20' N/N BELLEVUE AVE.,6,C.I.,1925,1,42168,JOINT,1,,,,,ARIAS,140-201,4,8,"DURING SERVICE RETAP, FOUND WET SOIL WHILE EXCAVATING. REMOVED 2'X2' SQUARE ASPHALT, EXCAVATED AND FOUND BELL ON EXISTING MAIN LEAKING, INSTALLED 6"" BELL CLAMP. LEAK REPAIRED.",34.07937252,-118.28100560717,MAIN,5/1/11,623 MICHAELTORENA ST,,55' N/N BELLEVUE AVE,6,C.I.,1925,1,42168,RUST HOLE,1,,,,,SOLIS,140-201,,,"DRILL HOLES; FOUND LK; BROKE OUT; STREET WAS 18"" THICK; EXCAVATE; CLEAN W.M. INSTALL 6""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILL & TEMP, LEFT SAFE.",34.07944063,-118.28096260527,MAIN,5/10/11,500 GREENCRAIG,10' E/W GREENCRAIG RD,831' S/S BONHILL RD,4,C.I.,1925,1,41823,,1,,,,,NUNEZ,136-141,4,8,THE CREW REPAIRED A FOUR INCH CI MAIN WITH A 360 DEGREE REPAIR CLAMP. THE MAIN STARTED LEAK AFTER THEY MOVED THE DIRT.,34.06756666,-118.480340360530,MAIN,5/15/11,9323 ALCOTT ST,88' EE REXFORD DR,17' NS ALCOTT ST,6,C.I.,1925,1,35973,SPLIT,1,,,,C,GONZALES,132-168,4,8,"FOUND LEAK ON 4"" C.I. MAIN CUT 3' OF 4"" D.I. WITH TWO UNIONS. MAIN BLOW OUT AGAIN AFTER ENERGIZED.",34.05422962,-118.393912160531,MAIN,5/15/11,9323 ALCOTT ST,78' EE REXFORD DR,17' NS ALCOTT ST,4,C.I.,1925,1,35973,SPLIT,1,,,,C,GONZALES,132-168,5,12.5,"FOUND LEAK ON 4"" C.I. CUT IN 7' OF 4"" D.I. WITH TWO UNIONS.",34.05422955,-118.393933460539,MAIN,5/24/11,500 GREENCRAIG,10' E/W GREENCRAIG,831' S/S BONHILL RD,4,C.I.,1925,1,41823,,1,,,,,NUNEZ,136-141,2,4,THE CREW REPAIRED A MAIN LEAK AFTER A LEAK STARTED WHEN THE CREW WAS INSTALLING A NEW MAIN.,34.06756455,-118.480339660191,MAIN,6/1/11,650 ROBINSON ST,,76' S/S ELLSWORTH,6,COPPER,1925,1,42169,,1,,,,,J. ARIAS,140-201,2,12,"DURING WATER SERVICE RETAP EXCAVATING. BACKHOE REMOVED TOP LAYER OF ASPHALT, FOUND WATER RISING TO TOP OF DIRT. HAND EXCAVATED AND FOUND BLOWN 3/4 CORP VALVE. MAIN REPLACED ON PLR 108717 (2011), LEAK ON OLD PIPE.",34.08012103,-118.279279960756,MAIN,6/2/11,2767 HAUSER BL.,W/S HAUSER BL.,60' N/N BLACKWELDER ST.,6,C.I.,1925,1,41120,SPLIT,1,,,,,SPEARS,122-177,16,31.5,"CUT IN 12' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.02889431,-118.364078560760,MAIN,6/6/11,556 GREENCRAIG RD.,10' N/S GREENCRAIG,268' E/E BONHILL RD.,4,C.I.,1925,1,41823,,1,,,,,NUNEZ,136-141,,,"THE CREW MADE REPAIRS ON A 4"" C.I. MAIN AFTER THE BACKHOE REMOVED SOME DIRT CAUSING A RUST HOLE.",34.06874441,-118.480243560784,MAIN,6/9/11,544 GREENCRAIG RD.,10' E/W GREENCRAIG,338' E/E BONHILL RD.,4,C.I.,1925,1,41823,,1,,,,,NUNEZ,136-141,,,"THE CREW MADE REPAIR ON A 4"" C.I. MAIN AFTER THE BACKHOE REMOVED SOME DIRT CAUSING A RUST HOLE.",34.06857369,-118.480056460787,MAIN,6/14/11,469 GREENCRAIG,10' E/W GREENCRAIG,550' N/N SKYEWAYE DR.,4,C.I.,1925,1,41823,SPLIT,1,,,,,NUNEZ,136-141,2,12,"4"" MAIN SPLIT. CUT IN 3' OF D.I. SET WITH 2 MECH. COUPLINGS. JOB COMPLETE.",34.06679285,-118.480161260200,MAIN,6/16/11,1456 N. AVE 47,73' E/E N. AVE 47,10' N/S LINCOLN AVE,4,C.I.,1925,1,41908,SPLIT,1,,,POOR,CLAY,CHESTERTON,156-222,9.5,19,"FOUND SMALL LEAK ON 4"" CI. USED 360 FOR REPAIRS.",34.12185843,-118.213476560203,MAIN,6/22/11,3347 ROSEVIEW AVE,,75' S/S ARAGON AVE,6,C.I.,1925,1,35532,SPLIT,1,,,,,D. SOLIS,146-219,11,24,"FOUND LEAK; EXCAVATED; REMOVED SPLIT ON C.I. PIPE; INSTALLED 11' OF 6"" D.I. WITH 2 6"" MECHANICAL COUPLINGS. BACKFILLED AND TEMP. LEFT JOB SITE CLEAN AND SAFE.",34.09551922,-118.225546660806,MAIN,6/26/11,9023 AIRDROME ST.,22' S/N AIRDROME ST.,130' W/W ROBERTSON BL.,8,C.I.,1925,1,35844,SPLIT,1,,,N/A,B,SMITH,130-168,11,48,"8"" MAIN BREAK, LOCATE LEAK, DUG OUT, CUT IN 7' WITH COUPLINGS. BACKFILLED AND TEMP, MUD CLEAN-UP.",,60809,MAIN,6/27/11,8354 W. 3RD ST.,S/S 3RD ST.,359' E/E ORLANDO AVE.,6,C.I.,1925,1,35910,RUST HOLE,1,,,,,SPEARS,138-174,11,33,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN RUPTURE.",34.07281212,-118.37187161034,MAIN,7/3/11,4016 WASATCH AVE,70' E/E WASATCH AVE,20' N/S WASHINGTON PL,3,STEEL,1925,1,69568,RUST HOLE,1,,,,ADOBE,NAVAR,110-156,6,12,"FOUND LEAK ON 3"" STL MAIN INSTALLED 3""X 12 REPAIR CLAMP BACKFILLED, LEFT LARGE PICK-UP LEFT SAFE WITH CONES AND BARRICADES.",33.99824602,-118.431344960353,MAIN,7/8/11,156 W 88TH PL,17' N/S 88TH PL,569' W/W MAIN ST,6,C.I.,1925,1,35980,SPLIT,1,,,,,D. FLOWERS,096-204,8,16,"FOUND A LEAK ON THE 6"" CI MAIN (A SPLIT). MADE REPAIRS BY CUTTING OUT AND INSTALLING 5' OF DI PIPE AND TWO MECH COUPLINGS. ALSO RECONNECTED 1"" SERVICE AT 155 W. 88TH PL.",33.95643023,-118.275884961061,MAIN,7/25/11,5852 LA MIRADA AVE,S/S LA MIRADA AVE,79' EE BRONSON AVE,6,C.I.,1925,1,95718,ROUND CRACK,1,,,,,SPEARS,146-189,4,12,"REPAIRED ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09372835,-118.317547961073,MAIN,7/27/11,6370 6TH ST,166' E/E LA JOLLA,17' N/S 6TH ST,6,C.I.,1925,1,35910,SPLIT,1,,,,,GONZALES,136-174,15,59.5,"MADE THREE REPAIRS ON 6"" MAIN CUT IN THREE PIECES OF 6"" D.I. 9', 3', 8' WITH 4 UNIONS.",34.06551084,-118.367279261071,MAIN,7/28/11,517 VICTORIA AVENUE,N VICTORIA AVE,10' E/W NARCISSUS COURT,4,C.I.,1925,1,68984,,1,,,,,KELLY,108-147,8,16,REPLACED 3FT. OF C.I. PIPE WITH 3FT OF D.I. PIPE. JOB COMPLETE.,33.98860268,-118.459193961110,MAIN,8/2/11,6630 LINDENHURST AVE,18' N/S LINDENHURST AVE,335' W/W SWEETZER AVE,6,C.I.,1925,1,35910,SPLIT,1,,,,,,136-174,8,24,,34.06691593,-118.372157760650,MAIN,8/3/11,447 S. BERENDO ST.,22' E/W BERENDO ST.,247' N/S 5TH ST.,6,C.I.,1925,1,35344,"COUPLING, SPLIT",1,,,,,MINGO,136-198,9,18,"REPAIR ON SPLIT",34.0660001,-118.294183960652,MAIN,8/8/11,5229 GLEN ELLEN PL.,27' W/E GLEN ELLEN,215' N/S AVE. 52,6,C.I.,1925,1,35686,"CLAMP, ROUND CRACK",1,,,BAD,ROCKY,MINGO,150-228,5,10,SMALL STREET NEAR 110 FWY OFF RAMP.,34.10349445,-118.196111961120,MAIN,8/8/11,REDONDO BLVD,22' E/W REDONDO BLVD,190' N/N BANGOR ST,6,C.I.,1925,1,33465,RUST HOLE,1,,,FAIR,CLAY,E. ALVAREZ,126-180,1,3,"CREW FOUND LEAK @ CORP. THREADS ON MAIN SERV. COME APART FROM MAIN WHILE CREW WAS INSTALLING 6""DR.PIPE. THE CREW BROKE OUT CONCRETE, EXCAVATED AND MADE REPAIRS",34.03714073,-118.35445161127,MAIN,8/10/11,2424 DETOUR DR,10' N/S DETOUR DR,E/PL CHEREMOYA DR,6,C.I.,1925,1,41019,ROUND CRACK,1,,,,,M.SPEARS,152-189,7.5,13.5,"REPAIRED 6"" CI ROUND CRACK LEAK WITH 6""X8"" 360 DEGREE CLAMP",34.11366515,-118.320319961346,MAIN,8/14/11,131 W. 88TH PLACE,15' N/S W. 88 PLACE,342' W/W MAIN STREET,6,C.I.,1925,1,35980,SPLIT,1,,,RUST,SILT,ANDERSON,096-204,11,40,"6"" CAST IRON MAIN WITH 6.5 FOOT SPLIT, REMOVED BAD PIPE AND INSTALLED 7' PIECE OF DI PIPE 6"" WITH TWO MECH. COUPLINGS.",33.95643247,-118.27507361903,MAIN,9/6/11,6366 W 6TH ST,17' N/S 6TH ST,190' E/E LA JOLLA AVE,6,C.I.,1925,1,35910,SPLIT,1,,,,B,T. SMITH,136-174,8.5,17,"LOCATE & DIG OUT LEAK, CUT IN 5' PIPE W/CPLGS. BACKFILL & TEMP OVERSIZED EXCAVATION. MUD CLEAN-UP. PUT MAIN IN SERVICE NEED SPECIAL PAVING. BLOW-OUT.",34.06550174,-118.367198661343,MAIN,9/26/11,8300 S. WALL ST,12' E/E WALL ST,87' N/N 84TH ST,6,C.I.,1925,1,35577,SPLIT,1,,,,,LUCERO,098-204,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96314176,-118.271706261943,MAIN,9/29/11,855 SUNSET AVE,137 W/E SUNSET AVE,5 S/N OF ALLEY,4,C.I.,1925,1,68965,SPLIT,1,,,,C,R. GONZALES,112-147,8,16,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X25"" CLAMP FOR REPAIRS",34.00127463,-118.464868361344,MAIN,9/30/11,INTERSECTION 68TH ST/ GRAMERCY PL,19' N/S 68TH ST,24' E/W GRAMERCY PL,4,C.I.,1925,1,35893,,1,,,,,LUCERO,104-192,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, PROSPECTED TO LOCATE MAIN LEAK, BROKE OUT AN