D EXCAVATED, MADE REPAIR, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97777684,-118.313318161429,MAIN,10/3/11,11913 LAURELWOOD DR,176' W/CL CARPENTER AVE,2.5' S/CL LAURELWOOD DR,4,C.I.,1925,1,36033,"ROUND CRACK, RUST HOLE",1,,,,,ARRIOLA,164-168,8,32,"FOUND 4"" MAIN LEAK, FOUND 1 1/2 SERVICE LEAK REPAIRED FOUND NEW 4"" LEAK JUST AFTER OUR MAIN BROKE REPAIRED WITH 4""X 24"" CLAMP.",34.14209173,-118.39188361778,MAIN,10/3/11,9105 AIRDROME ST,46' WW CREST DR,22' SN AIRDROME ST,8,C.I.,1925,1,35844,SPLIT,1,,,,,GONZALES,130-168,12.5,37.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 6' OF 8"" D.I. WITH TWO UNIONS RETAPPED 1"" COPPER SERVICE.",34.0492829,-118.387777361329,MAIN,10/3/11,N/E VERMONT & 101 ST STREET,20' W/E VERMONT AVE,20' S/NN 101ST STREET,6,C.I.,1925,1,41299,,1,,,RUST,CLAY,ANDERSON,092-198,12,33,"FOUND SMALL SPLIT IN MAIN, WHEN RUST WAS REMOVED MAIN BLEW OUT SHUT MAIN, INSTALLED NEW PIECE OF 6"" DI PIPE WITH TWO MECH. COUP. BACKFILLED OILED LEFT SITE SAFE.",33.94455002,-118.291494961783,MAIN,10/4/11,254 BEL AIR RD,20' E/W BEL AIR RD,281' N/N BELLAGIO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,CLAYISH,SCHWEINBOLD,142-153,4.5,12.5,"REPAIRED LEAK ON 6"" STL. WM WITH CLAMP BACKFILLED, TEMP, & OILED. HELP MAKE PICK-UP.",34.08206379,-118.437108161800,MAIN,10/7/11,9105 AIRDROME,46' WW CREST DR,22' NS AIRDROME,8,C.I.,1925,1,35844,SPLIT,1,,,,B,KIRKWOOD,130-168,13.5,26,INSTALL 8X 20 360 CLAMP,34.04928282,-118.38777761193,MAIN,10/8/11,330 S. BURLINGTON,0' SS FOURTH ST,15' EW BURLINGTON AVE,6,C.I.,1925,1,35373,"RUST HOLE, SPLIT",1,,,,,SOLIS,134-204,,,"BROKE OUT; EXCAVATE; REMOVE BAD PIECE OF PIPE; INSTALL NEW 6"" D.I. 8 FEET AND 2-6"" MECH. COUPLING; BACKFILL & TEMP.",34.0604038,-118.269531561790,MAIN,10/14/11,300 LA CIENEGA BL,68' SS 3RD ST,22' EW LA CIENEGA BL,6,C.I.,1925,1,35910,JOINT,1,,,,C,GONZALES,138-171,10,28,"FOUND LEAK ON 6"" CI MAIN FROM OLD ABANDONED 1"" SERVICE REMOVED CORP STOP AND USED 6""X 12"" CLAMP FOR REPAIRS.",34.07308641,-118.376571861334,MAIN,10/27/11,ST. ANDREWS PL & 68TH ST,19' N/S 68TH ST,9' E/W ST. ANDREWS PL.,4,C.I.,1925,1,35893,,1,,,,C,REYES,104-192,,,"SET UP TRAFFIC DELINEATION EXCAVATED 3X 5 SECTION, LOCATED 6"" SPLIT ON 4"" CI MAIN. APPLIED 4X 12 360 REPAIR CLAMP. BACKFILLED, TEMP. CLEANED UP AREA, PICKED UP, LEFT SITE SAFE.",33.97777155,-118.311232461214,MAIN,10/27/11,1250 N. LYMAN PL,10' E/W LYMAN PL,28' N/N LA MIRADA AVE,4,C.I.,1925,1,35678,"COUPLING, RUST HOLE",1,,,NONE,CLAY,GUERRERO,146-198,4,8,"4"" MAIN REPAIR",34.09466414,-118.288723261357,MAIN,11/8/11,1021 DEL RIO AVE,28' S/S ALTAMONT ST,17' E/W DEL RIO AVE,4,C.I.,1925,1,35278,"RUST HOLE, SPLIT",1,,,POOR,B,CHESTERTON,146-219,,,FOUND SM RUST HOLE AND A SPLIT - CUT IN 8' FROM DRESSER AT TEE.,34.09591459,-118.221564662109,MAIN,11/11/11,6366 6TH ST,170' E/E LA JOLLA AV,17' N/S 6TH ST,6,C.I.,1925,1,35910,SPLIT,1,,,,C,GONZALES,136-174,6,12,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" D.I. WITH TWO UNIONS. VERY BAD STREET DAMAGE DUE TO OTHER BLOW OUTS.",34.06551373,-118.367304761364,MAIN,11/14/11,1460 MORTON PL,54' W/W SARGENT PL,,4,,1925,1,35227,ROUND CRACK,1,,,,SHELL,MCCALL,142-210,9,18,UPON ARRIVAL CLOSED STREET TO THRU TRAFFIC. LOCATED MAIN & LEAK LOCATION. EXCAVATED FOUND ROUND CRACK ON MAIN. HEAVY LARGE ROOTS AROUND PIPE. ALSO GAS SERVICE TOUCHING MAIN AT PIN POINT OF BREAK CUT OUT SECTION OF MAIN.,,61419,MAIN,11/15/11,4243 FULTON AVE,149' N/C OF WOODBRIDGE ST,12' W/C OF FULTON AVE,6,C.I.,1925,1,36226,RUST HOLE,1,,,,,OBREGON,166-159,13,20,"FOUND OLD CORP LEAK, CORRODED AT MAIN, MADE REPAIRS, JOB COMPLETED.",34.14793059,-118.422540862119,MAIN,11/18/11,8224 W 4TH ST,S/S 4TH ST,243' WW LA JOLLA AVE,6,C.I.,1925,1,35910,"CLAMP, DCI SADDLE",1,,,,CLAY,SPEARS,138-174,8,16,"REPAIRED LEAK ON 6"" C.I. MAIN AT ABANDONED DCI SERVICE WITH 6""X 12"" 360 DEGREE CLAMP.",34.07065315,-118.368295162121,MAIN,11/21/11,2420 DETOUR DRIVE,S OF DETOUR DRIVE,72' EE CHEREMOYA AVE,6,C.I.,1925,1,41019,ROUND CRACK,1,,,,RED CLAY,BRAYBOY,152-189,10.5,21,3'X 6' EXCAVATION IS BARRICADED AND CONED OFF; SOIL SATURATED AND UNSAFE; LEAVE FOR DITCH INSPECTOR FOR NEXT WEEK.,34.1136581,-118.320107962126,MAIN,11/22/11,1485 CARDIFF AVE,WW CARDIFF AV,60' NN CASHIO,,C.I.,1925,1,35239,RUPTURE,1,,,,ADOBE,WASHINGTON,130-168,5.5,14,"INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED EXCAVATION. NEEDS LARGE PICK UP, LEFT SAFE.",34.05269426,-118.392107562123,MAIN,11/22/11,480 S SAN VICENTE,S/OF SAN VICENTE,142' & 140' E/E DREXEL AVE,8,C.I.,1925,1,35910,"ROUND CRACK, SPLIT",2,,,,,BRAYBOY,136-174,8,16,2 LEAKS APPROXIMATELY 2FT APART IN SAME HOLE,34.06915581,-118.374920262127,MAIN,11/23/11,425 N BARRINGTON AV,720' N/N CRESCENDA ST,26' E/W BARRINGTON AV,6,C.I.,1925,1,35550,ROUND CRACK,1,,,,C,GONZALES,136-144,8,32,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP. MAP SHOWS 16"" MAIN. NOTE: ENGR'R ESTABLISHED REPAIR MADE ON 6"" MAIN",34.06989568,-118.473887962131,MAIN,11/24/11,1504 & 1505 CARDIFF AVE,22' EW CARDIFF AVE,54' & 55' SS CASHIO AVE,4,C.I.,1925,1,35239,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,130-168,8,16,"1- SHUT OFF D.C.I. AT CORP. SIDELINED 1504 AND 1510 FROM 1514 CARDIFF/ MAIN BLEW OUT AFTER WORK COMPLETED BEHIND DOUBLE BACK CLAMP. REMOVED AND INSTALLED 4""X 12"" 360 DEGREE CLAMP. MAIN HAD TO BE SHUT OFF, BACKFILLED 5'X 5' EXCAVATION, NEED LRG. PICK UP. SERVICES NEED TO BE RENEWED.",34.05220287,-118.392105662135,MAIN,11/30/11,104 DETROIT ST,32' EE DETROIT ST,20' NS 1ST ST,8,C.I.,1925,1,41370,CLAMP,1,,,BAD,C,GONZALES,138-183,6,12,"FOUND OLD 8""X 12"" 360 DEGREE CLAMP LEAKING REMOVED CLAMP REPALCED WITH NEW 8""X 12"" 360 DEGREE CLAMP.",34.07354765,-118.344927561619,MAIN,12/5/11,6411 LOMITAS DR,106' S/S MONTEREY RD,17' E/W LOMITAS DR,6,C.I.,1925,1,41428,ROUND CRACK,1,,,,,UNGSON,152-231,8,16,"SET UP TRAFFIC - STEEP STREET - FOUND ROUND CRACK ON 6"" C.I. MAIN; INSTALLED (1)-6""X 20"" 360-REPAIR CLAMP - STOPPED LEAK - BACKFILLED W/CONROCK - TEMP. OIL HEAVY CLEAN UP - SITE SAFE.",34.10886884,-118.178846362602,MAIN,12/7/11,2120 NARCISSUS CT,145' NN VICTORIA AVE,14' EW NARCISSUS CT,4,C.I.,1925,1,68984,,1,,,,,BLACK,108-147,4,24,"FOUND RUPTURE HOLE ON 4"" MAIN MADE REPAIR USING 360 REPAIR",33.98881675,-118.459638261480,MAIN,12/9/11,3130 W. 59TH PL,274' WW 8TH AV,17' NS 59TH PL,4,C.I.,1925,1,35435,ROUND CRACK,1,,,,CLAY,PEREZ,106-186,6,12,ARRIVE SET UP TRAFFIC INVESTIGATED DRILL HOLES FOUND LEAK BROKE & DUG OUT CLEAN MN & INSTALLED A 360 CLAMP OVER ROUND CRACK STOP LK. BACKFILL W/ CONROCK & TEMP OIL.,33.98628766,-118.32740462627,MAIN,12/10/11,425 S FAIRFAX,45' NS COLGATE,20' EW FAIRFAX AVE,12,C.I.,1925,1,35347,ROUND CRACK,1,,,POOR,CLAY,NUNEZ,136-177,,,"SET UP TRAFFIC, SOUNDED LEAK, LOCATED LEAK, MADE REPAIR, BACKFILLED, TEMP OILED, MADE SAFE, COMPLETE",34.06912197,-118.36146762638,MAIN,12/13/11,10278 DUNLEER DR,205' E/E MOTOR,17' N/S DUNLEER,6,,1925,1,41050,ROUND CRACK,1,,,,,KIRKWOOD,124-162,10.5,31,"6"" MAIN LEAK, ROUND CRACK",34.0364066,-118.409689162672,MAIN,12/26/11,2884 MCCONNELL PL,E/S MCCONNELL PL,120' NN CLUB DR,4,C.I.,1925,1,41698,,1,,,,,SPEARS,126-165,6,18,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.03888596,-118.402259162673,MAIN,12/27/11,819 SUNSET AVE,S/S SUNSET AVE,81' EE LINCOLN BL,4,C.I.,1925,1,68965,ROUND CRACK,1,,,,,SPEARS,112-144,4,12,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP",34.00040598,-118.46506562679,MAIN,12/28/11,3038 PATRICIA AV,197' W/W MOTOR,17' N/S PATRICIA,6,C.I.,1925,1,41048,ROUND CRACK,1,,,,,JIMENEZ,124-162,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRS COMPLETE.",34.03496777,-118.410816462681,MAIN,12/28/11,283 BEL AIR RD,W/S BEL AIR RD,205' SS ST CLOUD RD,6,STEEL,1925,1,41611,COUPLING,1,,,,,SPEARS,142-153,4,8,"REMOVED THREADED COUPLING ON 6"" STEEL MAIN, AND REPAIRED LEAK WITH 6""X 12"" CLAMP.",34.083017,-118.438134262690,MAIN,12/30/11,3023 CASTLE HTS AVE,W/S CASTLE HTS AV,92' SS KINCADINE AVE,6,C.I.,1925,1,35452,ROUND CRACK,1,,,,CLAY,SPEARS,124-165,8,16,"REPAIRED LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.03509588,-118.398378161466,MAIN,12/31/11,11157 CHANDLER,13' W/CL FAIR AVE,18' S/CL CHANDLER BL,6,C.I.,1925,1,28990,"ROUND CRACK, ROUND CRACK AT OLD CORP",1,,,GOOD,SLURRY,OBREGON,172-174,8,20,"FOUND ROUND CRACK AT OLD 1"" CORP, MADE REPAIRS, JOB COMPLETE.",34.16808099,-118.374305162785,MAIN,1/2/12,2727 FORRESTER DR,W FORRESTER DR,308' NN CRESTA DR,4,C.I.,1925,1,35975,RUPTURE,1,,,,,NAVAR,128-165,10,28,"INSTALLED 4""X 12"" 360 REPAIR CLAMP. 4"" CI MAIN (2) INSTALLED 4' OF 4"" DI PIPE. INSTALLED 4""X 1 SERVICE SADDLE REFITTED 1"" COP SERVICE BACKFILLED 4'X 4"" EXCAVATION, LEFT SAFE.",34.04333984,-118.403734262003,MAIN,1/9/12,4567 LEXINGTON AVE,5' N/N LEXINGTON AVE,11' E/W LYMAN PL,4,C.I.,1925,1,35678,ROUND CRACK,1,,,,C,UNGSON,146-198,8,16,"FOUND ROUND CRACK ON 4"" C.I. MAIN; INSTALLED (1)- 4""X 12"" - 360 DEGREE REPAIR CLAMP & STOPPED LEAK; BACKFILLED W/CONROCK; COMPACTED IT; CLEANED UP; SITE SAFE! TEMP. OILED IT OF COURSE!",34.09355445,-118.28872862745,MAIN,1/9/12,355 BOWLING GREEN WY,22' EW BOWLING GREEN WY,97' SS GREENOCK LN,6,C.I.,1925,1,41989,ROUND CRACK,1,,,THICK,ROCKY LOAM,SCHWEINBOLD,136-141,6,12,"REPAIRED 6"" CI WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.06502332,-118.477603962749,MAIN,1/10/12,2715 FORRESTER DR,217' SS MONTE MAR DR,19' EW FORRESTER DR,4,C.I.,1925,1,35975,,1,,,,C,GONZALES,128-165,5.5,11,"FOUND LEAK ON 4"" CI MAIN USED 4""X8"" CLAMP.",34.04374378,-118.404109462809,MAIN,1/13/12,10360 DUNLEER PLACE,S DUNLEER PLACE,234' E/E HADDINGTON DRIVE,6,C.I.,1925,1,41050,BLOW OUT,1,,,,,KELLY,124-162,,,"BLOW OUT: 6' FOOT SPLIT ON 6"" WATER MAIN CUT IN 7FT OF D.I. PIPE.",34.03686364,-118.410679862761,MAIN,1/13/12,600 N FIRTH AV,8' W FIRTH AV,255' NE SALTAIR AV,6,C.I.,1925,1,35564,ROUND CRACK,1,,,,,WATERS,138-141,7,14,"MAIN LEAK 6"". 360 REPAIR CLAMP, BACKFILL WITH BASE. NEEDS PICK-UP AND TEMP ASPHALT DIRT BARRICADE AND TAPED OFF.",34.07175528,-118.475218662758,MAIN,1/13/12,10370 DUNLEER AVE,DUNLEER AVE,162' W/W HADDINGTON DR,6,C.I.,1925,1,41050,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,124-162,9,32,"DUG OUT & CUT IN 4' OF 6"" D.I. & CPLGS. REFITTED 1"" SERVICE, BACKFILLED CLEAN UP SOME, NOTIFIED 280 WILL NOT BE ABLE TO OPEN STREET AND COMPLETE.",34.03693868,-118.412165462008,MAIN,1/14/12,2650 ROUND DR,172' N/N BUDAU PL,10' E/W ROUND DR,4,C.I.,1925,1,41522,"ROUND CRACK, RUST HOLE",1,,,POOR,ROCK SHALE,CHESTERTON,140-234,,,"FOUND ROUND CRACK W/ RUST HOLE ON BOTTOM, PIPE WAS SHIFTED, NED TO CUT PC IN",,61513,MAIN,1/18/12,11330 MCCORMICK ST,S/CL MCCORMICK ST,216' W/CL BAKMAN AV,4,C.I.,1925,1,28979,,1,,,FAIR,,GARCIA,172-171,,,"FOUND LEAK ON 4"" CI MAIN AT 1 1/2 COP. SERV., MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",34.16591901,-118.378109862015,MAIN,1/19/12,2744 GLASSELL ST,90' EE OCCIDENTAL BLVD,17' NS GLASSELL ST,4,C.I.,1925,1,35342,SPLIT,1,,,,,HOOVER,138-201,,,"REPAIRED LEAK ON A 4"" CI MAIN, CUT IN 4' OF DI PIPE BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.07120827,-118.278651462772,MAIN,1/20/12,310 ST CLOUD RD,260' NN BEL AIR RD,20' EW ST CLOUD RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,C,GONZALES,142-153,5,15,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.08389119,-118.438474961514,MAIN,1/20/12,4883 LANKERSHIM BL,"40' W CL LANKERSHI, BL",15' S CL HUSTON ST,6,C.I.,1925,1,36128,ROUND CRACK,1,,,FAIR,,GARCIA,170-168,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA. HEAVY TRAFFIC.",,62774,MAIN,1/22/12,283 BEL AIR RD,205' SS ST CLOUD RD,20' EW BEL AIR RD,6,STEEL,1925,1,41611,,1,,,,C,GONZALES,142-153,8,20,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0830173,-118.43813562029,MAIN,1/27/12,1948 COLORADO BL,121' WW GLEN IRIS AVE,55' NS COLORADO BL,6,,1925,1,56108,ROUND CRACK,1,,,FAIR,DG,SALAS,162-222,5,20,"DRILLED HOLES LOCATED LEAK BROKE OUT 6X 6 AREA, EXCAVATE AND FOUND ROUND CRACK. REPAIRED WITH 360 CLAMP. BACKFILLED, CLEANED UP AND SAFE.",34.13919405,-118.210123662823,MAIN,2/8/12,6400 6TH ST,17' NS 6TH ST,10' EW LA JOLLA AVE,6,D.I.,1925,1,35910,BLOW OUT,1,,,,ADOBE,FIERROZ,136-174,5,21.5,WE HAD TO REPLACE THE BLIND MECH IT WAS A USED MECH.,34.06558648,-118.368022962822,MAIN,2/8/12,163 N MCCADDEN PL,20' EW MCCADDEN PL,210' SS BEVERLY BL,6,C.I.,1925,1,35240,SPLIT,1,,,,,RODRIGUEZ,138-183,6.5,26,"REPAIR 6"" C.I. MAIN INSTALLED 2 6"" MECHANICAL",34.07545324,-118.337290962827,MAIN,2/9/12,6400 6TH ST,17' W/E LA JOLLA,12' S/S 6TH ST,8,C.I.,1925,1,35910,,1,,,,,ALVAREZ,136-174,9,63,ANOTHER MAIN BREAK HAPPENED AFTER CONNECTION BACKFILLED AND LEFT JOB SAFE AND CLEAN.,34.06551729,-118.368012762828,MAIN,2/10/12,6400 6TH ST,17' E/W LA JOLLA AVE,6' S/S 6TH ST,8,C.I.,1925,1,35910,SPLIT,1,,,,,ALVAREZ,136-174,8,56,"FOUND ANOTHER LEAK ON 8"" CI MAIN CUT IN 13' OF 8"" DI PIPE. BACKFILLED AND LEFT JOB SAFE AND CLEAN.",34.06553195,-118.36800762154,MAIN,2/13/12,5969 CRENSHAW BLVD,30' EW CRENSHAW BLVD,115' NN 60TH STREET,12,C.I.,1925,1,41370,CLAMP,1,,,,,ANDERSON,106-186,8,16,"FOUND A 12X 12 360 DEGREE POWER SEAL CLAMP LEAKING CLAMP WAS INSTALLED APPROX. A YEAR AGO. REMOVED CLAMP AND INSTALLED A 12X 1 1/2 SERVICE SADDLE W/ 1 1/2 PLUG, BACKFILLED & OILED.",33.98579919,-118.330992462831,MAIN,2/13/12,802 OAKWOOD AVE,16' WE OAKWOOD AVE,25' EE SUPERBA AVE,8,C.I.,1925,1,68909,ROUND CRACK,1,,,THICK,HARD CLAY,SCHWEINBOLD,108-147,5,15,"REPAIRED 8"" I WATER MAIN WITH 8""X 8"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.99311431,-118.459722362832,MAIN,2/13/12,600 LA JOLLA AV,17' E/W LA JOLLA AV,4' S/S 6TH ST,8,C.I.,1925,1,35910,RUST HOLE,1,,,,CLAY,ALVAREZ,136-174,9,63,"HAD TO CUT IN 13' ON 8"" DI PIPE DUE TO A RUPTURE ON OLD CI MAIN.",34.06554279,-118.368005362833,MAIN,2/14/12,6366 6TH ST,17' N/S 6TH ST,192' E/E LA JOLLA AVE,,C.I.,1925,1,35910,RUPTURE,1,,,,,ALVAREZ,136-174,7,49,"WE REPLACED 18' OF 6"" PIPE. DUE TO RUPTURE CI MAIN.",34.06550108,-118.367188862157,MAIN,2/17/12,660 W ATHENS BL,26' N/S ATHENS BL,69' E/E HOOVER ST,6,C.I.,1925,1,35707,"ROUND CRACK, RUPTURE",1,,,,,FLOWERS,084-201,8,16,"FOUND A ROUND CRACK RUPTURE, ON THE 6"" CI MAIN AT THE TAP OF A 3/4"" SERVICE, MADE REPAIRS BY INSTALLING 2' OF 6"" DI PIPE WITH TWO 6"" MECH CPLGS AND RECONNECTED THE SERVICE.",33.9219386,-118.286653162885,MAIN,3/5/12,6351-53 6TH ST,17' N/S 6TH ST,339' E/E LA JOLLA AVE,6,C.I.,1925,1,35910,INSERT ABANDON CORP,1,,,FAIR,CORP,ALVAREZ,136-174,2,4,CREW HIT AN ABANDON SERV. HAD TO SHUT DOWN THE MAIN TO MAKE REPAIR.,34.06545082,-118.366747466166,MAIN,3/7/12,6931 RADFORD AVE.,12' W/C RADFORD AVE.,221' S/C HART ST.,16,STEEL,1925,1,28968,RUST HOLE,1,,,,,E. GARCIA,184-168,,,"FOUND LEAK ON 16"" MAIN STL. RIV. MAIN, MADE REPAIRS, W/WELDER, ATTACHED 4 ANODES AND BACKFILLED W/SLURRY, MADE SAFE & SECURE. WELL COLLECTION LINE",34.19695879,-118.392186362893,MAIN,3/8/12,149 MCCADDEN PL,410' SS BEVERLY BLVD,20' EW MCCADDEN PL,6,C.I.,1925,1,35240,RUPTURE,1,,,BAD,B,BRAYBOY,138-183,8,15,"6"" CI RUPTURE; REPAIRED WITH 3' OF 6"" PIPE AND 6"" MECH. COUPLINGS.",34.07490641,-118.337194162895,MAIN,3/9/12,344 COPA DE ORO RD,E/S COPA DE ORO RD,164' SS BELLAGIO RD L/W,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,SPEARS,142-153,4,4,"REPAIRED RUST HOLE LEAK ON THREADED COUPLING OF 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.08149168,-118.441123362894,MAIN,3/9/12,363 COPA DE ORO RD,W/S COPA DE ORO RD,159' NN BELLAGIO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,8,24,"REPAIRED RUST HOLE LEAK ON BOTTOM OF 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.08240266,-118.440768862899,MAIN,3/14/12,6419 6TH ST,60' S/N 6TH ST,150' W/W LA JOLLA AVE,6,C.I.,1925,1,35910,,1,,,,,ALVAREZ,136-174,3,15,"SET UP TRAFFIC, EXCAVATED, MADE REPAIR, BACKFILLED LEFT JOB SAFE.",34.06565557,-118.368551362898,MAIN,3/14/12,6416 SIXTH ST,17' N/S 6TH ST,160' W/W LA JOLLA AVE,6,C.I.,1925,1,35910,RUST HOLE,1,,,,,ALVAREZ,136-174,3,12,"SET UP TRAFFIC, LOCATED LEAK. EXCAVATED, MADE REPAIR, BACKFILLED. LEFT JOB SAFE.",34.06565937,-118.368584562904,MAIN,3/20/12,254 BEL AIR,354' SS ST CLOUD ST,20' EW BEL AIR RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,BAD,C,GONZALES,142-153,5,20,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP.",34.08270305,-118.437634562477,MAIN,3/27/12,5031 SAN FELICIANO DR,13' W/CL SAN FELICIANO DR,35' S/CL VELICATA ST,20,STEEL,1925,1,36125,JOINT,1,,,FAIR,,LAROCHELLE,170-102,8,16,"FOUND LEAK ON LEAD JOINT - N. SIDE OF 16"" GATE VALVEMADE REPAIRS W/FIBER-LEADGATE LOCATED IN 6'X 48"" STAND PIPE",34.16011684,-118.608662962194,MAIN,3/29/12,2052 W 67TH ST,17' N/S 67TH ST,194' E/E CIMARRON,6,C.I.,1925,1,35765,BLOW OUT,1,,,,CLAY,KIRKSEY,104-192,11.5,34.5,"DRILLED HOLES LOCATED VOID BROKE OUT & EXCAVATED 15X 7 FOUND 13' SPLIT ON 6"" CI CUT & REMOVED INSTALLED 13' 6"" DI W/ 1 EA 6X 1 SADDLE 2EA 6"" COUPLINGS RETAP SERVICE POURED SLURRY LEFT CONES & BARRICADE AROUND EXCAVATION JOB LEFT SAFE.",33.97848432,-118.315118362972,MAIN,4/3/12,5840 LA MIRADA AV,140' EE BRONSON AV,19' NS LA MIRADA AV,6,C.I.,1925,1,35718,,1,,,,C,GONZALES,146-189,9,27,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" C.I. WITH TWO UNIONS.",34.09372873,-118.31733962295,MAIN,4/4/12,630 W 124TH STREET,24' N/S 124TH STREET,358' W/W DENVER AV,8,C.I.,1925,1,35754,"RUST HOLE, SPLIT",1,,,RUST,CLAY,ANDERSON,082-201,8,16,"8"" MAIN LEAK. SET TRAFFIC DELINEATION, EXCAVATED DOWN TO MAIN REMOVED 3' SECTION OF 8"" CI PIPE INSTALLED 3' DI PIPE. BACKFILLED AND OILED. LEFT AREA SAFE.",33.92004998,-118.285957262978,MAIN,4/5/12,6331 6TH ST,17' N/S 6TH ST,340' W/W CRESCENT HEIGHTS,6,C.I.,1925,1,35910,RUST HOLE,1,,,,ADOBE,FIERROZ,136-177,3,18,FOR LEAK ON OLD SERV CLAMP THAT WAS MISSING BAIL. REMOVED SERV CLAMP AND INSTALLED REPAIR CLAMP. GATEMAN SHUT OFF THIS WATER.,34.06539018,-118.366210463030,MAIN,4/14/12,310 ST CLOUD RD,20' SN ST CLOUD,160' EE BEL AIR RD,6,STEEL,1925,1,41611,SPLIT,1,,,N/A,B,SMITH,142-153,5,10,"LOCATE LEAK, DUG OUT, INSTALLED 6""X 8"" CLAMP; BACKFILL & TEMP. P/U MADE. CLEAN-UP.",34.08364146,-118.43856662204,MAIN,4/17/12,3647 E. 8TH ST,8' WW S. LINE MIRASOL ST,21' NS 8TH ST,8,C.I.,1925,1,35807,,1,,,,,HOOVER,118-225,,,"REPLACED 16' OF 8"" CI W/DI BACKFILLED TEMP ASPHALT LEFT SITE SAFE.",,62995,MAIN,4/18/12,6155 6TH ST,17' N/S 6TH ST,551' W/W FAIRFAX AV,6,C.I.,1925,1,35910,OLD CORP,1,,,,,FIERROZ,136-177,3,16,MADE REPAIR ON OLD CI MAIN. HAD GATEMAN SHUT OLD MAIN DOWN.,34.0650651,-118.363329362205,MAIN,4/18/12,3627 E. 8TH ST,48' WW MARISOL ST,21' NS 8TH ST,8,C.I.,1925,1,35807,,1,,,,,HOOVER,118-225,,,"REPLACED 13' OF 8"" CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.01911287,-118.199339462997,MAIN,4/19/12,6125 6TH ST,17' N/S 6TH ST,460' E/E CRESCENT HTS.,6,C.I.,1925,1,35910,OLD INSERT BLEW OUT,1,,,,,FIERROZ,136-177,2,10,AN OLD INSERT CORP BLEW OUT. HAD TO SHUT OFF TAP OLD MAIN. TO MAKE REPAIR.,34.06506614,-118.363340563004,MAIN,4/30/12,347 ST CLOUD,275 MADRONO LANE,20' EW ST CLOUD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,C,GONZALES,142-153,8,24,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0840809,-118.438405762196,MAIN,4/30/12,10822 MAGNOLIA BL,S/CL MAGNOLIA BL,190' W/CL RIVERTON AV,8,C.I.,1925,1,28908,"CLAMP, RUST HOLE",1,,,,,GARCIA,172-174,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS INSTALLED 8""X 8"" 360 DEGREE CLAMP STOP LEAK. BACKFILLED & CLEANED-UP AREA. 8"" C.I. MAIN IN PROCESS OF ABAND. NEW MAIN INSTALLED PER MAINLINE CREW.",34.16486857,-118.366526463126,MAIN,5/3/12,6400 6TH ST,17' E/W LA JOLLA AVE,21' N/S 6TH ST,8,C.I.,1925,1,35910,RUST HOLE,1,,,,SLURRY,CASTILLO,136-174,9,43,"FOUND A SMALL SPLIT ON 8"" CI MAIN CUT IN 4"" OF DI PIPE. PLATED AND MADE SAFE.",34.06562039,-118.36798763141,MAIN,5/19/12,6707 W 5TH ST,S/S 5TH ST,52' W/W ORLANDO,8,C.I.,1925,1,35910,SPLIT,1,,,,C,SPEARS,136-174,8,24,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 6X 5 SECTION FOUND 48"" SPLIT, REMOVED AND REPLACED DAMAGED AREA, TURNED ON WATER, BACKFILLED CLEANED UP LEFT SITE SAFE.",34.0688042,-118.374110263143,MAIN,5/21/12,5846 LA MIRADA AVE,S OF LA MIRADA AVE,137' EE BRONSON AVE,6,C.I.,1925,1,35718,ROUND CRACK,1,,,,,BRAYBOY,146-189,,,,34.09372871,-118.317347162286,MAIN,5/25/12,3337 EDLOFT AVE,23' EW EDLOFT AVE,155' SS TWINING ST,6,C.I.,1925,1,41240,SPLIT,1,,,,,UNGSON,142-231,10.5,21,"BROKE OUT/EXCAVATED; FOUND SPLIT @ BOTTOM OF 6"" C.I. MAIN; CUT IN 28"" OF NEW 6"" D.I. PIPE & (2)-6"" MECHANICAL COUPLINGS CI/DI BACKFILLED W/CONROCK; TEMP. OIL CLEANED UP; SITE SAFE!",34.08370472,-118.184464663039,MAIN,6/6/12,6410 W 5TH ST,17' N/S 5TH ST,140' W/W LA JOLLA AVE,8,C.I.,1925,1,35910,SPLIT,1,,,,,R.GONZALES,136-174,5,15,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 6' OF 8""D.I. WITH TWO UNIONS. MAIN PROJECT TO SLURRY EXCAVATION.",34.0681261,-118.368110863056,MAIN,6/23/12,814 FLOWER AVE,4' SN ALLEY SOUTH OF FLOWER,25 N ALLEY E OF LINCOLN,4,C.I.,1925,1,68965,RUST HOLE,1,,,,,M.KENNEDY,112-144,8,16,"LOCATED AND REPAIRED 4"" MAIN LEAK.  DUG OUT, BACKFILLED MADE PICKUP IN ALLEY BEHIND ADDRESS",34.00084135,-118.465684763060,MAIN,6/24/12,6011 AIRDROME ST,22 SN AIRDROME ST,60 WW STERNS DR,8,C.I.,1925,1,35950,SPLIT,1,,,,C,R.GONZALES,128-174,12,34,"FOUND BLOWOUT ON 8"" C.I. MAIN. CUT IN 13' OF 8"" D.I. WITH TWO UNIONS.",34.04650292,-118.372975462583,MAIN,7/5/12,4843 COLFAX AV,5' W/CL COLFAX AV,154' N/CL LA MAIDA ST,6,C.I.,1925,1,28920,SPLIT,1,,,,SAND,TONY V,170-168,11,33,"REPAIRED 7' SPLIT ON 6"" CI MAIN WITH 2-6"" CI-DI DRESSER COUPLINGS & 7' DI PIPE. BACKFILLED WITH BASE & TEMP OIL.",34.1590444,-118.387764862587,MAIN,7/11/12,ARCHWOOD ST,6' W/CL VESPER AV,11' S/CL ARCHWOOD ST,4,C.I.,1925,1,36215,HIT,1,,,FAIR,C,BITTNER,182-150,2,10,"HIT 4"" C.I. MAIN ENCASED IN HARD RECYCLED SLURRY.",34.19290577,-118.450920763324,MAIN,7/14/12,151 TIGERTAIL RD,N/S TIGERTAIL RD,546' EE KENTER AVE,6,C.I.,1925,1,35717,SPLIT,1,,,NONE,ROCKY,SPEARS,134-141,6,18,"CUT IN 7' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.06045954,-118.478456563328,MAIN,7/19/12,7517 TRASK AVE,195' S/S REDLANDS ST,19' E/W TRASK AVE,4,C.I.,1925,1,66827,ROUND CRACK,1,,,N/A,SAND,RUIZ,094-153,5.5,11,"INVESTIGATE LEAK, DIG EXCAVATION, FOUND LEAK & REPAIRED LEAK, BACKFILL EXCAVATION & TEMP OIL, CLEANED UP & MADE JOB SITE SAFE.",33.95313111,-118.44363363333,MAIN,7/19/12,11958 HAMMACK ST,S/ OF ALLEY,11' S/S HAMMACK ST,6,STEEL,1925,1,69150,RUST HOLE,1,,,,,KELLY,106-162,,,,33.98691146,-118.408056963350,MAIN,7/20/12,485 HALVERN DR,102' NN BARRINGTON AVE,25' WE HALVERN DR,6,C.I.,1925,1,35549,SPLIT,1,,,,,MENDEZ,138-144,5,10,"6"" CI MAIN CUT OUT 5FT 6""CI PIPE INSTALL DI PIPE (2) DRESSER FLUSH OUT MAIN BACKFILL MADE SAFE NEED CLEAN UP. PICK UP. BARRICADE MADE SAFE.",34.07101353,-118.474503263358,MAIN,7/30/12,8110 W 3RD ST,S/S 3RD ST,123' WW CRESCENT HTS BL,6,C.I.,1925,1,85910,RUST HOLE,1,,,NONE,CLAY,SPEARS,138-174,8,24,"CUT IN 4' OF 6"" DI PIPE.",34.07213784,-118.366386663447,MAIN,8/1/12,869 ROSE AVE,ALLEY BEHIND ROSE,10' WW FREDRICK,4,C.I.,1925,1,68965,RUPTURE,1,,,,ADOBE,WASHINGTON,112-144,3,6,"FOUND MAIN BROKE DUE TO VIBRATION ONLY INSTALLED 4""X 12 360 DEGREE CLAMP, CONTRACTOR TO HANDLE EXCAVATION.",34.00299634,-118.465688163362,MAIN,8/4/12,5061 OTIS AVE,OTIS AVE,WELLS DR,6,C.I.,1925,1,36106,ROUND CRACK,1,,,POOR,SILT,SNYDER,170-123,9.5,39.5,"6"" CI MAIN BLOWOUT WITH ST DAMAGE - PINCHED MAIN NOTIFIED 580 MADE SAFE WENT TO YARD TO GET GANG TRK - BROKE & DUG OUT 13'X10' REPAIRED ROUND CRACK WITH 6""X12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON 100% BACKFILLED & TEMPED EXCAVATION CLEANED UP SITE PICKED UP TRAFFIC",34.16302508,-118.53555663460,MAIN,8/9/12,1501 S REXFORD DR,W/S REXFORD DR,48' SS CASHIO ST,6,C.I.,1925,1,35567,"CLAMP, SADDLE CLAMP",1,,,,CLAY,SPEARS,130-168,4,12,"REPAIRED 6"" C.I. MAIN LEAK AT BROKEN SADDLE CLAMP WITH 6""X 8"" 360 DEGREE VENTED CLAMP.",34.05220742,-118.394294663479,MAIN,8/22/12,300 BEL AIR ROAD,S BEL AIR ROAD,155' EE COPA DE ORO,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,KELLY,142-153,,,,34.08318721,-118.439576863436,MAIN,8/26/12,3627 W 60TH ST,310' WW WEST BLVD,24' SN W 60TH STREET,8,C.I.,1925,1,41971,SPLIT,1,,,RUST,CLAY,ANDERSON,106-183,14,40.5,"6 FOOT SPLIT IN 8"" CAST IRON MAIN. REMOVED BAD CAST IRON AND INSTALLED 6' PIECE OF 8"" DI PIPE W/ TWO MECH COUPLING BACKFILLED EXCAVATION AND LEFT SAFE.",33.98538175,-118.33636263597,MAIN,9/2/12,1407 N EDGEMONT ST,,400' S/S SUNSET BLVD,6,C.I.,1925,1,35499,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-198,13,26,"6"" MAIN LEAK (SPLIT) INSTALL 7'-0"" OF 6"" D.I. W/TWO 6"" MECH. COUPLINGS / BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.0969036,-118.296159863523,MAIN,9/5/12,115 N MCCADDEN PLACE,W MCCADDEN PLACE,246' NN 1ST STREET,6,C.I.,1925,1,35240,SPLIT,1,,,,,KELLY,138-183,,,,34.07423184,-118.337124865434,MAIN,9/7/12,6929 RADFORD AVE.,12' W/C RADFORD AVE.,279' S/C HART ST.,16,STEEL,1925,1,28968,SPLIT,1,,,,,R. CRUZ,184-168,41.5,174.5,"CUT OUT 46.5 FT. OF OLD STL. RIV PIPE.INSTALLED 46.5 FT.OF 16"" STL WELDED PIPE AND FOUR 6"" X 16"" BUTT STRAPS 4 ANODES. ENAMELED TAR COATED JOINTS. BACKFILLED 9' X 50' EXCAVATION WITH SLURRY. TEMP ASPHALT PAVED. WELL COLLECTOR LINE",34.19679488,-118.392186361935,MAIN,9/25/12,6501 5TH ST,S 5TH ST,238' E/E SWEETZER,8,C.I.,1925,1,35910,CLAMP,1,,,,ADOBE,R. WAVAR,136-174,7,21,"INSTALLED 8""X12"" VENTED CLAMP REFIT 1"" SERVICE. BACKFILLED AND OILED. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRACADES",34.0683154,-118.369785463560,MAIN,9/28/12,1905 LAS PALMAS AVE,16' EW LAS PALMAS AVE,161' NN FRANKLIN AVE,6,C.I.,1925,1,41245,,1,,,SLIGHT,CLAYISH GRAVEL,SCHWEINBOLD,150-186,7,21,"REPAIRED 6"" WATER MAIN WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.10560798,-118.336426963561,MAIN,9/28/12,1621 S LIVONIA AVE,W LIVONIA AVE,52' NN KEY PLACE,6,C.I.,1925,1,35846,SPLIT,1,,,,B,KELLY,130-168,,,,34.05022094,-118.386521163678,MAIN,10/10/12,6336 5TH ST,17' N/S 5TH ST,362' W/W CRESCENT HTS BLVD,8,C.I.,1925,1,35910,"RUST HOLE, SPLIT",1,,,,,FIERROZ,136-174,6.5,26,"HAD TO CUT IN 4' OF 8"" PIPE TO LEAK ??? AND ??? OF OLD CI MAIN.",34.06539645,-118.366265863680,MAIN,10/10/12,11957 ANETA ST,N/S ANETA ST,144' E/E INGLEWOOD BL,6,STEEL,1925,1,69150,RUST HOLE,1,,,NONE,CLAY,SPEARS,106-162,6.5,19.5,"REPAIRED HOLE ON THE TOP OF 6"" STEEL MAIN WITH SCREW PIN.",33.98646303,-118.407529563828,MAIN,10/12/12,1227 INNES AVE,20' WE INNES AVE,380' NN SUNSET BL,4,C.I.,1925,1,35312,RUST HOLE,1,,,,CLAY,ZEPEDA,138-210,9.5,19,"LOCATED THE LEAK, EXCAVATED A 5X 5 AREA A LARGE RUST HOLE ON THE BOTTOM OF THE 4"" MAIN. MADE THE REPAIR BY CUTTING 2' OF D.I. PIPE AND TWO DRESSER CPLGS.",34.07136748,-118.249158963693,MAIN,10/20/12,9021 AIRDROME,N AIRDROME,104' EE LIVONIA,8,C.I.,1925,1,35844,SPLIT,1,,,BAD,ADOBE,WASHINGTON,130-168,9.5,28.5,"MADE 5 GATE SHUT OFF, BROKE OUT, DUG OUT, 5'X 5' EXC., CUT IN 5' OF 8"" D.I. & CPLGS. PARTIALLY BACKFILLED NEEDS ADD BACKFILL & OIL, AND VERY LARGE PICK UP.",34.04896547,-118.386087663700,MAIN,10/23/12,5510 INGLEWOOD BL,W/S ALLEY IN REAR,93' S/S BEATRICE ST,6,STEEL,1925,1,69150,RUST HOLE,1,,,NONE,CLAY,SPEARS,106-162,8,24,"REPAIRED RUST HOLE LEAK ON TOP OF 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",33.98502897,-118.40584363841,MAIN,10/30/12,701 S CONCORD ST,334' SS INEZ ST,,6,C.I.,1925,1,35853,"RUST HOLE, SPLIT",1,,,,,SOLIS,122-225,9,18,"CUT AND REMOVE BLOW OUT ON PIPE / INSTALL 2' AND 2-6"" MECH. DRESSER 6"". BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.03023793,-118.202323863709,MAIN,10/30/12,350 COPA DE ORO RD,50' NN BELLAGIO RD,6,6,STEEL,1925,1,41611,RUST HOLE,1,,,,C,GONZALES,142-153,5,15,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.08213749,-118.440950364042,MAIN,11/1/12,6206 W 5TH STREET,17' N/S W 5TH STREET,355' E/E CRESCENT HEIGHTS AVE,8,C.I.,1925,1,35910,CLAMP,1,,,FAIR,CLAY,FIERROZ,136-177,1,4,"CREW REPAIRED LEAK ON 8"" CAST IRON MAIN. THE MAIN WAS PINCHED DOWN AND 2"" COUPLINGS WAS INSERTED INTO OLD DCI SADDLE AND STOPPED LEAK.",34.06758018,-118.363282664048,MAIN,11/5/12,898 COMMONWEALTH AVE,4' S/N COMMONWEALTH AVE (IN ALLEY),123' W/W FREDERICK ST (IN ALLEY),6,C.I.,1925,1,68965,ROUND CRACK,1,,,THICK,ADOBE,SCHWEINBOLD,112-144,9,18,"REPAIRED 6"" WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, BARRICADED. HELP MAKE PICK-UP.",34.00349703,-118.46650766130,MAIN,11/27/12,11913 LAURELWOOD DR.,10' N/S LAURELWOOD DR.,171' W/C CARPENER AVE.,4,C.I.,1925,1,36033,ROUND CRACK,1,,,,,C. COOK,164-168,8,16,ONE 4X8 CLAMP,34.14207141,-118.391861564022,MAIN,11/28/12,3348 MACEO ST,20' W/E MACEO ST,40' N/S ARAGON,6,C.I.,1925,1,35657,,1,,,BAD,ROCKY,PRECIADO,146-219,14.5,29,"6"" MAIN BLOW OUT. CUT IN 9FT OF 6"" DI PIPE & INSTALLED 2- 6"" DRESSERS.",34.09404093,-118.223605764510,MAIN,12/5/12,1825 W 68TH ST,45' E/E ST ANDREWS PL,19' N/S 68TH ST,4,C.I.,1925,1,35893,RUPTURE,1,,,,,FLOWERS,104-192,1,4,"4"" MAIN LEAK, MADE REPAIRS BY INSTALLING A 360 REPAIR CLAMP TO STOP THE LEAK.",33.97777073,-118.310912464509,MAIN,12/6/12,1861 W 68TH ST,37' E/E ST ANDREWS PL,19' N/S 68TH ST,4,C.I.,1925,1,35893,RUPTURE,1,,,,,FLOWERS,104-192,1,4,"4"" MAIN LEAK, MADE REPAIRS BY INSTALLING A 4X 12"" 360 CLAMP, TO STOP LEAK.",33.97777079,-118.310939963937,MAIN,12/10/12,102 S DETROIT ST,S/S 1ST ST,31' EE DETROIT ST`,8,C.I.,1925,1,41370,"CLAMP, SPLIT",1,,,NONE,CLAY,SPEARS,138-183,8,24,"TIGHTENED EXISTING 8""X 12"" 360 DEGREE CLAMP TO STOP LEAK.",34.07354764,-118.344931563938,MAIN,12/10/12,102 S DETROIT ST,S/S 1ST ST,31' EE DETROIT ST,8,C.I.,1925,1,41370,SPLIT,1,,,NONE,CLAY,SPEARS,138-183,8,24,"INSTALLED 8""X 12"" 360 DEGREE CLAMP TO REPAIR 2ND LEAK A 6"" SPLIT.",34.07354764,-118.344931163936,MAIN,12/10/12,6401 6TH ST,16' E/W LA JOLLA AV,8' S/N 6TH ST,8,C.I.,1925,1,35910,SPLIT,1,,,,,GONZALES,136-174,13,64,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 10' OF 8"" D.I. WITH TWO UNIONS.",34.06568593,-118.367985263948,MAIN,12/15/12,8456 BLACKBURN AVE,S/S BLACKBURN AVE,442' EE LA CIENEGA BL,6,C.I.,1925,1,35910,"ROUND CRACK, RUST HOLE",1,,,,,SPEARS,138-174,4,12,"REPAIRED 1ST LEAK BY CUTTING IN 4' OF 6"" D.I. PIPE. REPAIRED 2ND LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07223789,-118.37484263887,MAIN,12/17/12,1609 N NORMANDIE AV,271' N/N HAROLD WY,,8,C.I.,1925,1,41545,CLAMP,1,,,,,SOLIS,148-195,11.5,23,OLD DCI BAILS AND BOLTS CORRODE. INSTALL 8X 360 DEGREE CLAMP.,34.10019211,-118.300559963891,MAIN,12/21/12,2700 GLASSELL ST,10' EE OCCIDENTAL BL,,4,C.I.,1925,1,35342,ROUND CRACK,1,,,,CLAY,MCCALL,138-201,8,16,ARRIVED ON JOB PARKED TRUCK SET-UP TRAFFIC DELINEATION INVESTIGATED LEAK PINPOINTED BROKE OUT ASPHALT & EXCAVATED OUT ROUND CRACK OVER CORPORATION REMOVED ABANDONED CORPORATION VALVE CLEANED MAIN PLACED REPAIR CLAMP,34.07130948,-118.278883461877,MAIN,12/22/12,108 S WITMER ST,78' S/S BEVERLY BLVD,20' E/W S WITMER ST,6,C.I.,1925,1,35724,SPLIT,1,,,,CLAY,HOOVER,134-207,14.5,87,"REPAIRED LEAK ON 6"" CI MAIN REPLACED 14' OF CI W/DI CONNECTED ON N. SIDE OF LEAK TO AN EXISTING DI PIECE FROM PREVIOUS LEAK. REPLACE MAIN SOON.",34.06198281,-118.26089663974,MAIN,12/31/12,2055 CORNING,25' NN CADILLAC AV,17' EW CORNING,6,C.I.,1925,1,35448,ROUND CRACK,1,,,,,JIMENEZ,126-171,6.5,26,"FOUND ROUND CRACK ON 6"" CI WATER MAIN & LEAK ON ABOND 1"" CORP THREADS",34.03936093,-118.380684364550,MAIN,1/2/13,7515 VERMONT AVE,19' EW VERMONT AVE,95' SS 75TH STREET,6,C.I.,1925,1,41287,ROUND CRACK,1,,,,,ANDERSON,102-198,8.5,16,"6"" MAIN LEAK, FOUND ROUND CRACK ON 6 INCH CI MAIN MADE REPAIRS W/ 6X 12 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED EXCAVATION LEFT SAFE.",33.97152071,-118.291887864208,MAIN,1/2/13,2556 E OLYMPIC BLVD,27' N/S E OLYMPIC BL,134' W/W RIO VISTA AV,8,C.I.,1925,1,42120,"CLAMP, ROUND CRACK",1,,,,,RAMIREZ,120-219,8,18,UNABLE TO READ.,34.02535731,-118.22321564112,MAIN,1/2/13,7500 WHITLOCK AVE,15' E/W WHITLOCK AVE,26' S/N WATERVIEW ST,4,C.I.,1925,1,45002,ROUND CRACK,1,,,MED. HARD,SAND,SCHWEINBOLD,094-150,6,18,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA. COMPLETE.",33.95245677,-118.445624664123,MAIN,1/4/13,2055 CORNING ST,13' N/N CADILLAC AV,17' E/W CORNING ST,6,C.I.,1925,1,35548,CLAMP,1,,,,C,GONZALES,126-171,4,13,"FOUND 6""X 12"" CLAMP LEAKING. CLAMP WAS NOT LONG ENOUGH USE 6""X 20"" CLAMP FOR REPAIRS.",34.03932679,-118.380693664219,MAIN,1/5/13,3571 E 8TH ST,21' E 8TH ST,81' W/W ESPERANZA,8,C.I.,1925,1,35807,SPLIT,1,,,,,RAMIREZ,118-225,10,30,"BROKE OUT DUG OUT MAIN CUT IN 10.5 FT OF PIPE. RECONNECTED TWO SERVICES BACKFILLED, CLEANED UP STILL NEEDS LITTLE CLEAN UP SITE SAFE.",34.01955212,-118.200349564220,MAIN,1/7/13,2640 MACEO,11' E/W MACEO,400' N/N SAN FERNANDO RD,6,C.I.,1925,1,35657,ROUND CRACK,1,,,OK,CLAY,PRECIADO,146-219,6,12,"FOUND ROUND CRACK ON 6"" MAIN INSTALLED 360 DEGREE CLAMP. BACKFILLED & TEMP CLEAN UP",34.09218887,-118.226946564534,MAIN,1/11/13,1824 W 69TH ST,252' W/W WESTERN AVE,19' N/S 69TH ST,6,C.I.,1925,1,35766,ABANDON DCI,1,,,,,FLOWERS,104-192,1,2,"EXCAVATING MAINLINE TRENCH, HIT AN ABANDON DCI MADE REPAIRS BY INSTALLING A 6X12 360 REPAIR CLAMP, MADE JOB SITE SAFE, LEFT JOBSITE SAFE.",33.97696011,-118.309927264538,MAIN,1/15/13,912 W OPP ST,157' E/E WILMINGTON BLVD,19' N/S OPP ST,6,C.I.,1925,1,35879,"RUST HOLE, SPLIT",1,,,,,BROWN,032-204,14,70,"SET TRAFFIC FOR SAFETY OF CREW AND PUBLIC. FOUND BLOW OUT, CREW CUT IN 11' OF 6"" DI, TURNED MAIN ON, FOUND ANOTHER LEAK, BROKE OUT, DUG DOWN TO MAIN. FOUND ROUND CRACK, INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.7822566,-118.273757564537,MAIN,1/16/13,342 W 84TH PLACE,16' N/S 84TH PLACE,115' W/W OLIVE ST,6,C.I.,1925,1,42059,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,098-201,9,18,"6"" CI ROUND CRACK, MADE REPAIRS W/ 6"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED EXCAVATION. LEFT AREA SAFE.",33.96236223,-118.279756764238,MAIN,1/17/13,2510 ARTHUR ST,20' N/S ARTHUR ST,40' W/W THE PASEO,6,C.I.,1925,1,35370,ROUND CRACK,1,,,,,MINGO,152-216,12,24,MAIN BREAK UNDER DOUBLE STREET WORKED PASS MIDNIGHT.,34.11144863,-118.233862364235,MAIN,1/17/13,5831 TIPTON WAY,786' W/W FIGUEROA ST,,6,C.I.,1925,1,54426,,1,,,,,SOLIS,158-228,9,18,USE 1- 6X 8X 360 DEGREE BACKFILL & TEMP W/ OIL LEFT SAFE & CLEAN. COMPLETE,34.12970181,-118.191036864170,MAIN,1/18/13,4820 BELLFLOWER AVE,BELLFLOWER AVE,LA MAIDA ST,6,C.I.,1925,1,36127,ROUND CRACK,1,,,FAIR,,GARCIA,168-174,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA",,64142,MAIN,1/19/13,2110 NARCISUS CT,NARCISUS CT,5' E/E VENEZIA AVE,4,C.I.,1925,1,68984,ROUND CRACK,1,,,,CLAY,BRAYBOY,108-147,7,14,"FOUND 4"" CI WATER MAIN LEAK, ROUND CRACK 4"" REPAIR CLAMP 5'X 7' EXCAVATION BACKFILED/OILED SITE CLEANED UP MADE SAFE LEFT LARGE PICK-UP ASSISTED BY BRIAN MITCHELL",33.98889227,-118.459794964241,MAIN,1/22/13,1266 LYMAN PL,234' S/S FOUNTAIN AVE,11' E/W LYMAN PL,4,C.I.,1925,1,35678,,1,,,,CLAY,UNGSON,146-198,3.5,7,"MADE REPAIRS ON 4"" C.I. MAIN; LEAK OCCURED WHILE RENEWING THE SERVICE; INSTALLED 4""X 12"" 360 CLAMP; STOPPED LEAK; BACKFILLED; TEMP OIL; CLEANED UP; SITE SAFE!",34.09492274,-118.288722164250,MAIN,1/24/13,3329 ROSEVIEW AVE,20' N/S ROSEVIEW AVE,302' E/E CYPRESS AVE,6,C.I.,1925,1,35532,SPLIT,1,,,,CLAY COHESIVE,NUNEZ,146-219,8,32,"FOUND 10' SPLIT ON 6"" CI MAIN. CUT IN 11' OF 6"" DI PIPE WITH 2- 6"" MECH COUPLINGS. DID NOT BACKFILL. GOT RELIEVED BY ANOTHER CREW AT 3 A.M. OTHER CREW BACKFILLED.",34.095206,-118.226085664249,MAIN,1/26/13,3343 ROSEVIEW AVE,424' E/E CYPRESS AVE,20' N/S ROSEVIEW AVE,6,C.I.,1925,1,35532,SPLIT,1,,,,,UNGSON,146-219,12.5,25,"SET UP TRAFFIC; BROKE OUT/ EXCAVATED; FOUND (ZIG-ZAG) SPLIT ON 6"" C.I. MAIN; CUT IN 7.5' OF NEW 6"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OIL. CLEANED' LEFT SITE DAFE! ALSO, EXTENSIVE STREET DAMAGES; REPAIRED W/ TEMP. OIL.",34.09539456,-118.225761164254,MAIN,1/31/13,247 TERRACE 52,5' W/E TERRACE 52,188' W/W AVE 54,2,C.I.,1925,1,35557,SPLIT,1,,,BAD,,PRECIADO,150-228,3,6,"FOUND 6"" SPLIT ON 2"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP BACKFILLED & TEMP CLEAN JOB SITE SYS 619 CD 1",34.10481666,-118.19650864366,MAIN,2/4/13,3348 MACEO ST,,21' W/W ARAGON AVE,6,C.I.,1925,1,35657,SPLIT,1,,,,,SOLIS,146-219,9.5,17.5,"DRILL HOLES; BROKE OUT; FOUND SPLIT ON 6"" D.I. REMOVE BAD PIECE AND INSTALL 7'-0"" OF 6"" D.I. W/ 2- 6"" MECH COUPLINGS; BACKFILL LEFT SAFE.",34.09394689,-118.223769764588,MAIN,2/25/13,3210 CLUB DR,9' NS CLUB DR,149' WW DANNYHILL DR,4,C.I.,1925,1,35437,SPLIT,1,,,THICK,HARD LOAM,SCHWEINBOLD,124-165,6.5,19.5,"REPAIRED SMALL SPLIT CLOSE TO 1"" INSERT WITH CLAMP. FLUSH SERVICE BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03408136,-118.401867364593,MAIN,2/28/13,6401 W 6TH ST,17' E/W LA JOLLA AVE,10' N/N 6TH ST,8,C.I.,1925,1,35910,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-174,8,32,"CUT IN 5' OF 8"" DI PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.06573451,-118.367977364853,MAIN,3/1/13,6949 RADFORD AVE,12' WCL RADFORD AVE,15' SCL HART ST,16,STEEL,1925,1,28968,UNABLE TO LOCATE,1,,,,,GARCIA,184-168,,,INVESTIGATED LEAK SOURCE 16' STL. RIV. MAIN. UNABLE TO LOCATE.,34.19752709,-118.392186664740,MAIN,3/8/13,364 ST. CLOUD RD,20' SN ST CLOULD RD,22' WW PIERRE RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,LITE RUST,LOAMY SAND,SCHWEINBOLD,142-153,7,21,"REPAIRED 6"" STL WATER MAIN WITH WOOD & CALMP. BACKFILL, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.0851135,-118.438029264742,MAIN,3/11/13,567 FAIRFAX AVE,44' SS LINDENHURST AVE,20' EW FAIRFAX AVE,12,C.I.,1925,1,35347,CLAMP,1,,,,C,GONZALES,136-177,8,33,"FOUND D.C.I. LEAK AT CLAMP REMOVED CLAMP USED 12""X 12"" CLAMP FOR REPAIR.",34.06553801,-118.361451964874,MAIN,4/18/13,333 BEL AIR RD,20' EW BEL AIR RD,25' NN COPA DE ORO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,2,6,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP. 2ND LEAK ON MAIN.",34.08332424,-118.440431664875,MAIN,4/18/13,332 BEL AIR RD,20' EW BEL AIR RD,22' NN COPA DE ORO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,2,6,"REPAIRED 3RD LEAK ON 6"" STEEL MAIN AT 332 BEL AIR RD. WITH 6"" 12"" 360 DEGREE CLAMP. BACKFILLED 3'X 6' EXCAVATION, WORK COMPLETE, JOBSITE SAFE.",34.0833197,-118.440417664873,MAIN,4/18/13,385 COPA DE ORO RD,20' EW COPA DE ORO RD,28' NS BEL AIR RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,4,12,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN IN GRASSY PARKWAY WITH LARGE SCREWPIN. BACKFILLED WITH SAND, AREA SAFE.",34.08324173,-118.440194464880,MAIN,4/23/13,333 BEL AIR RD,20' EW BEL AIR RD,25' NN COPA DE ORO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,LOAM,SPEARS,142-153,5,15,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.08322264,-118.440004264879,MAIN,4/23/13,5427 ROMAINE ST,20' NS ROMAINE ST,303' WW WESTERN AVE,6,C.I.,1925,1,35222,CLAMP,1,,,LIGHT,CLAY,SCHWEINBOLD,144-192,9,26,"REMOVED ABANDON, LEAKING 2"" DCI & REPLACED WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.08846311,-118.310303366709,MAIN,5/3/13,577 MT WASHINGTON DR,6' EW MT WASHINGTON DR,6' NN GLENALBYN PL,2,C.I.,1925,1,41279,RUST HOLE,1,,,,,UNGSON,148-222,7,14,"BROKE OUT/ EXCAVATED; FOUND A HOLE NEXT TO EXISTING CLAMP IN 2"" MAIN; CUT IN 18"" OF NEW 2""GALV. PIPE; BACKFILLED, TEMP. OIL; CLEANED UP; SAFE!",34.0980945,-118.216103265044,MAIN,5/5/13,4914-16 HICKORY ST.,22' N/S HICKORY ST.,74' E/E WEST VIEW ST.,4,C.I.,1925,1,41963,RUST HOLE,1,,,,LOME,P. FIERROR,122-180,2,4,"FOUND LEAK ON OLD 4"" CI MAIN. WE HAD TO MAKE THE REPAIR CAUSE IT WAS FLOODING OUT OUR TRENCH AND TO CONTINUE OUR WORK.",34.03119843,-118.349024665515,MAIN,5/13/13,926 GRATTAN ST,251' SS JAMES M WOOD BLVD,21' EW GRATTAN ST,6,DCI CORP,1925,1,42029,,1,,,N/A,SANDY LOAM,SMITH,130-204,8,48,THE CREW REPAIRED THE DCI CORP LEAK ON THE MAIN WITH A 360 DEGREE REPAIR CLAMP. WILL RENEW SERVICE LATER.,34.04969715,-118.272717865073,MAIN,5/17/13,299 BEL AIR RD.,20' N/S BEL AIR RD.,2' E/E BEL AIR RD.,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,M. SPEARS,142-153,8,24,"SET UP TRAFFIC DELINEATION, LOCATED DAMAGED AREA, EXCAVATED SECTION FOUND 3 SECTIONS LEAKING. APPLIED 2 360 DEGREE REPAIR CLAMP. CLEANED UP, BACKFILLED, SITE SAFE.",34.08313082,-118.438641765089,MAIN,5/20/13,425 N. BARRINGTON AVE.,26' E/W BARRINGTON AVE.,650' N/N CRESCENDA ST.,6,C.I.,1925,1,35550,ROUND CRACK,1,,,,CLAY,M. SPEARS,136-144,8,24,"REPAIRED 6"" ROUND CRACK LEAK WITH 6"" X 12"" 360 DEGREE CLAMP.",34.06974347,-118.473783365130,MAIN,5/31/13,362 COPA DE ORO RD.,10' S/N COPA DE ORO RD.,45' E/E BELLAGIO RD.,6,STEEL,1925,1,41611,,1,,,,LOAM,M. SPEARS,142-153,6,18,"REPAIRED RUSTHOLE LEAK WITH 6"" X 12"" 360 DEGREE CLAMP.",34.0821947,-118.440911265129,MAIN,5/31/13,1455 OAKHURST DR.,22' E/W OAKHURST DR.,243' S/S ALCOTT ST.,4,C.I.,1925,1,35942,SPLIT,1,,MED.,,LOAMY CLAY,C. SCHWEINBOLD,130-168,8,16,"REPAIRED SPLIT ON 4"" C.I. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, AND OILED. HELP MAKE PICK-UP, CLEAN AND SWEPT AREA.",34.0535232,-118.391020865225,MAIN,6/3/13,2319 SAINT GEORGE ST.,22' E/W SAINT GEORGE ST.,101' S/S RONDA VISTA DR.,6,C.I.,1925,1,41819,SPLIT,1,,,,,S. HOOVER,150-201,16,16,,,65051,MAIN,6/3/13,COPA DE ORO RD,10' S/N COPA DE ORO RD,155' E/E BELLAGIO DR,6,STEEL,1925,1,41611,RUST HOLE,1,,,NONE,LOAM,SPEARS,142-153,5.5,16.5,"REPAIRED RUST HOLE ON TOP OF 6"" STEEL MAIN WITH LARGE SCREWPIN.",34.08239632,-118.440773165052,MAIN,6/4/13,5700 W 1ST ST,S 1ST STREET,27' EE FORMOSA AVE,8,C.I.,1925,1,41370,BLOWOUT,1,,,,,KELLY,138-183,8,46,"CLEANED UP BLOW OUT: BACKFILLED, OILED AND CLEANED UP.",34.07354486,-118.346027565687,MAIN,6/22/13,1000 W. OPP ST.,19' N/S OPP ST.,50' E/E KING AVE.,6,C.I.,1925,1,41536,RUPTURE,1,,,,,J. LUCERO,032-204,12,44.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 5FT. OF PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.78216693,-118.275386465091,MAIN,6/24/13,616 NIMES RD,17' SN NIMES RD,369' EE ST CLOUD RD,6,STEEL,1925,1,41611,CLAMP,1,,,,,YBARBO,144-153,4,16,"AFTER DISCONNECTING SERVICE, CORP WOULD NOT SHUT REMOVED CLAMP AND CORP AND INSTALLED, PLUG TO CAP SERVICE.",34.08732139,-118.437637565689,MAIN,6/25/13,3307 W. 59TH PL.,15' N/S 59TH ST.,280' E/E CRENSHAW BL.,4,C.I.,1925,1,35435,"RUST HOLE, CLAMP",1,,,,,J. GRIFFIN,106-186,6,12,"0.75"" INSERT ON 4"" CI WM, BLEW OUT, REPAIRED W/360 DEGREE 4"" X 6"" REPAIR CLAMP, HOLE TOO BIG TO REPAIR W/SERVICE CLAMP, THEN RETAPPED AND REFIT 0.75"" SERVICE AND RESTORED WATER, CONTRACTOR SAID HE DID NOTHING AND INSPECTOR WAS BACKING HIS STORY.",33.98627759,-118.329640365224,MAIN,6/30/13,1038 MANZANITA ST.,22' E/W MANZANITA ST.,263' S/S SANTA MONICA BLVD.,6,C.I.,1925,1,42250,SPLIT,1,,,,,J. UNGSON,144-201,11,22,"BROKE OUT/EXCAVATED DOWM TP 6"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 6' OF NEW 6"" D.I. PIPLE & (2)-6"" MECHANICALS; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE; CLEAN & SAFE!",34.09135845,-118.282253865245,MAIN,7/5/13,893 WARREN AVENUE,0' ALLEY,8' WW BLOW OFF IN ALLEY,6,C.I.,1925,1,68965,ROUND CRACK,1,,,,,KENT,112-144,8,16,"6"" CAST IRON MAIN LEAK",34.00366134,-118.466197465286,MAIN,7/11/13,11947 JUNIETTE STREET,140' N/NJUNIETTE ST,4' S/N ALLEY E/OF INGLEWOOD BL,6,STEEL,1925,1,69150,CUT & PLUG,1,,,,,KELLY,106-162,12.5,24.5,LEFT EXCAVATION PLATED JOB NOT COMPLETED.,33.98504142,-118.405857765361,MAIN,7/18/13,5924 WEAVER ST.,22' N/S WEAVER ST.,65' W/W ALDAMA ST.,4,COPPER,1925,1,35808,,1,,,,,S. HOOVER,156-228,8,13.5,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLAMP, LEFT SITE SAFE.",,64857,MAIN,7/18/13,6931 RADFORD,250' SCL HART ST,12' WCL RADFORD AVE,16,STEEL,1925,1,28968,"RUST HOLE, SPLIT",1,,,BAD,SAND,OBREGON,184-168,8,24,"CUT IN 10' OF 16"" STL MAIN. (WELL COL LINE) EXT CORROSION!",34.19685014,-118.392186365727,MAIN,7/19/13,8303 WALL ST.,12' E/W WALL ST.,6' N/S 83RD ST.,6,D.I.,1925,1,35577,"ROUND CRACK, SPLIT",1,,,,,C. BROWN,098-204,11,19,"RELIEVED CREW ON 6"" MAIN BREAK, FINISHED INSTALLING 12.5' OF 6"" DI. FOUND ANOTHER BREAK 10' AWAY, BROKE OUT AND REPAIRED, CLEANED UP AND CLEARED DEBRIS, PLATED EXCAVATED, LEFT SITE SAFE.",33.96366127,-118.271708165402,MAIN,8/12/13,5239 ADAMS BL,20' SN ADAMS BL,46' WW REDONDO BL,12,C.I.,1925,1,41690,RUST HOLE,1,,,NONE,CLAY,SPEARS,124-177,8,26,"REPAIRED 12"" C.I. MAIN RUPTURE WITH 12""X 12"" 360 DEGREE CLAMP.",34.03256616,-118.35655665832,MAIN,8/14/13,4012 PROSPECT AVE,20' NS PROSPECT AVE,130' WW SANBORN AVE,4,C.I.,1925,1,41854,SPLIT,1,,,OK,CLAY,PRECIADO,148-201,7.5,15,"FOUND SMALL LEAK AT BOTTOM OF 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP & BACKFILL WITH CON ROCK & TEMP.",34.10178355,-118.279102365410,MAIN,8/20/13,101 N MCCADDEN,20' EW MCCADDEN,48' NN 1ST ST,6,C.I.,1925,1,35240,RUPTURE,1,,,,,JIMENEZ,138-183,5.5,16.5,"FOUND LARGE RUPTURE ON 6"" CI WATER MAIN W/ SOME STREET DAMAGE, RAISED CONCRETE STREET. CUT IN 5' OF DI, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.07382251,-118.337183566060,MAIN,9/2/13,1925 HAUSER BLVD,32' EW HAUSER BLVD,380' NN WASHINGTON BLVD,6,C.I.,1925,1,44460,RUPTURE,1,,,N/A,B,SMITH,126-177,8,16,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. ""LARGE VOID"" SET STREET PLATE, NEEDS 5.5 YDS SLURRY. REFER W280",34.04009766,-118.360090365557,MAIN,9/13/13,2317 SAINT GEORGE ST,146' NN FRANKLIN AVE,22' EW SAINT GEORGE ST,6,C.I.,1925,1,41819,,1,,,,,HOOVER,150-201,8,32,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10591209,-118.278604466163,MAIN,9/15/13,440 LINCOLN (ALLEY NORTH OF),5' EW SUNSET AVE (ALLEY),12' NN SUNSET AVE,8,C.I.,1925,1,68965,,1,,,,,JIMENEZ,112-144,13.5,40.5,"FOUND SPLIT ON 8"" CI WATER MAIN W/ 1- 1"" SERVICE INVOLVED, CUT IN 5' DI PIPE & REFIT SERVICE, BACKFILL, TEMP OIL, EXTENSIVE CLEAN UP, ALSO WHEN ENERGIZED, FOUND PROPERTY LEAK. MADE TSO/ OFF AT METER & SIDELINED PROPERTY TO PROPERTY/ SAME OWNER/ PER OWNER.",34.0004936,-118.465208965590,MAIN,9/23/13,901 OPP ST.,17' N/S OPP ST.,170' E/E WILMINGTON BL.,6,C.I.,1925,1,35879,ROUND CRACK,1,,,,,H. ROGERS,032-204,8,16,"SET UP TRAFFIC, FOUND 6' W/M LEAK, 170' E/E WILMINGTON, ROUND CRACK ON 6"" W/M, REPLACED WITH 6"" X 12"" 360 DEGREE CLAMP, BACKFILLED AND TEMPED, CLEANED UP, LEFT SITE SAFE.",33.78225906,-118.273714766284,MAIN,9/25/13,4013 COLONIAL AVE,17' EW COLONIAL AVE,103' SS WASHINGTON PL,3,STEEL,1925,1,69568,SPLIT,1,,,NONE,CLAY,SPEARS,112-156,7.5,15,"REPAIRED 3"" STEEL MAIN LEAK WITH 3""X 12"" 360 DEGREE CLAMP.",33.99839316,-118.431184266290,MAIN,9/26/13,8381 W 4TH ST,18' NS 4TH ST,93' EE ORLANDO AVE,6,C.I.,1925,1,35910,SPLIT,1,,,,CLAY,SALDIVAR,138-174,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE AND CLEAN.",34.07118656,-118.373019466365,MAIN,10/3/13,858 FLOWER AVE,8' SN ALLEY S/O FLOWER,90' WW SUNSET AVE,4,C.I.,1925,1,68965,CLAMP,1,,,,,SMITH,112-147,8,16,"LOCATE LEAK, DUG OUT, REMOVED VENTED CLAMP, INSTALL NEW 4""X 12"" VENTED CLAMP, REFIT 1"" COPPER SERVICE, BACKFILL, TEMP & P/U",34.00204419,-118.46422266368,MAIN,10/9/13,8456 BLACKBURN AVE,18' NS BLACKBURN AVE,240' EE LA CIENEGA,6,C.I.,1925,1,35910,RUPTURE,1,,,,,JIMENEZ,138-174,36.5,97.5,"#1- FOUND LARGE RUPTURE ON 6"" C.I. WATER MAIN WITH 1- 1 1/2"" SERVICE INVOLVED IN 12' OF D.I. PIPE & REFIT 1- 1 1/2"" SERVICE. BACKFILLED WHEN WATER MAIN WAS ENERGIZED, ANOTHER LEAK WAS FOUND APPROX. 5' AWAY, ANOTHER CREW WAS CALLED OUT. NO PAVING NEEDED AT THIS TIME. #2- REPAIRED RUPTURE IN 6"" C.I. MAIN. MAIN BLEW OUT 15' AWAY FROM REPAIRS. #3- FOUND LARGE SPLIT ON 6"" CI WATER MAIN, CUT IN 8' OF D.I., BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE. NO PAVING NEEDED.",34.07233055,-118.375663165502,MAIN,11/5/13,150 W. 86TH PL.,15' N/S 86 TH PL.,533' W/W MAIN ST.,,C.I.,1925,1,35651,,1,,,,,A. MORELOS,096-204,2,6,CREW WAS EXCAVATING AROUND CI MAIN FOR RETAP AND EXISTING CORP BLEW OUT.,33.9593086,-118.275720865504,MAIN,11/7/13,147 W. 86TH PL.,15' N/S 86TH PL.,493' W/W MAIN ST.,6,C.I.,1925,1,35651,CLAMP,1,,,,,A. MORELOS,096-204,2,6,"FOUND LEAK ON EXISTING DCI CLAMP. SHUT DOWN MAIN. INSTALLED REDWOOD DUG AND 6: X 8"" 60 DEGREE REPAIR CLAMP.",33.95930871,-118.275588967276,MAIN,11/13/13,1413 N EDGEMONT ST,361' SS SUNSET BLVD,17' EW EDGEMONT ST,6,C.I.,1925,1,65499,,1,,,,,SOLIS,146-198,12,27.5,"BLOWN-OUT/ CLEAN UP/ REMOVE 6"" SPLIT/ INSTALL 3' OF 6"" W/ 2-6"" MECH. BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.09700656,-118.296160167275,MAIN,11/13/13,1313 N EDGEMONT