 ST,17' EW EDGEMONT ST,170' NN FOUNTAIN AVE,6,C.I.,1925,1,35499,,1,,,,,PRECIADO,146-198,8,28,"FOUND 6"" MAIN BLOWN OUT AT TOP OF MAIN NEAR BELL JOINT. CUT OUT TO INSTALL 3FT OF D.I. PIPE & TWO 6"" DRESSERS. BACKFILL & TEMP",34.09595952,-118.296156967277,MAIN,11/18/13,3600 W 7TH ST,28' NS HOBART BLVD,8' WE W 7TH ST,6,C.I.,1925,1,42030,,1,,,,,HOOVER,134-195,9,25,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.05965156,-118.305569566454,MAIN,11/22/13,603 MANSFIELD AVE.,22' N/S 6TH ST.,69' W/W MANSFIELD AVE.,6,C.I.,1925,1,41095,ROUND CRACK,1,,,,,J. JIMENEZ,134-183,4,12,"FOUND ROUND CRACK ON 6' CI WM, REPAIRED, W/ 6"" X 8"" CLAMP, BACKFILLED, TAMPED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.06489375,-118.341088666461,MAIN,11/27/13,"2535 S,. BURNSHIDE AVE.",15' E/W BURNSIDE AVE.,138' N/N ADAMS BL.,6,C.I.,1925,1,41505,RUPTURE,1,,,,,J. JIMENEZ,124-177,8.5,17,"FOUND LARGE RUPTURE ON 6"" CI WM BUTTOM, CAST IN 5' OF DI PIPE, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.03298776,-118.360096266462,MAIN,11/27/13,1301 MANSFIELD AVE.,14' E/W MANSFIELD AVE.,60' N/N FOUNTAIN AVE.,6,C.I.,1925,1,41117,SPLIT,1,,,FAIR,BAD,M. HUGHES,146-183,14.5,48.5,"ARRIVED AT JOB SITE, SET TRAFFIC, LOCATED VEHICLE OWNER'S INSTRUCTED LEAK, DEFINED TYPE OF LEAK AND REPAIRS REQUIRED, REMOVED 14' OF CI MAIN, REPLACED WITH 14'OF DUCTIE IRON MAIN WITH 2 COUP. BACKFILLED, TEMPED AND LEFT SAFE.",34.09461623,-118.340500566464,MAIN,11/28/13,1301 N. MANSFIELD AVE.,14' E/W MANSFIELD AVE.,125' N/N FOUNTAIN AVE.,6,C.I.,1925,1,41117,ROUND CRACK,1,,,,,A. WASHINGTON,146-183,4.5,9,"REPAIRED ROUND CRACK WITH 6"" X 7"" 360 DEGREE CLAMP, BACKFILLED, OILED 5' X 4' EXCAUATION, NEED LARGE PICK UP ONLY.",34.09479539,-118.340501667283,MAIN,11/29/13,4530 SAN ANDREAS AVE,9' NS SAN ANDREAS AVE,283' WW ARBOL ST,4,C.I.,1925,1,41528,ROUND CRACK,1,,,,,UNGSON,152-222,8.5,17,"BROKE OUT/ EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED 4""X 12"" 360 DEGREE CLAMP; BACKFILLED W/ SAND/ CONROCK; TEMP OIL; EXTENSIVE CLEANED UP; SITE SAFE!",34.10973139,-118.216895366606,MAIN,12/2/13,2006 CORNING ST,17' EW CORNING ST,53' SS GUTHRIE AVE,6,C.I.,1925,1,65448,CLAMP,1,,,,CLAY,FIERROZ,126-171,2.5,7.5,FOUND AN ABANDONDCI CLAMP THAT THE BAILS WERE RUSTED OUT. REMOVE THE OLD CLAMP AND INSTALLED A 6X 8 360 DEGREE CLAMP,34.0407347,-118.380309266607,MAIN,12/2/13,2007 CORNING ST,17' EW CORNING ST,49' SS GUTHRIE AVE,6,,1925,1,35448,CLAMP,1,,,,CLAY,FIERROZ,126-171,7,21,WE FOUND THE BAILS ON THE DCI WERE RUSTED OUT. HAD TO GO TO CENTRAL DIST. TO GET NEW BAILS. WE HAD TO HAVE TWO CARS MOVED ABOUT 10AM.,34.04074545,-118.380306366073,MAIN,12/4/13,CRENSHAW AND 60TH ST.,21' S/N 60TH ST.,31' E/W CRENSHAW BL.,8,C.I.,1925,1,41971,JOINT,1,,,,,JOSE LUCERO,106-186,8,16,"M.T.A. PROJECT SEWER CONTRACTOR CAUSED LEAK ON LEAD JOINT, WE ARRIVED ON JOB, WAITED FOR THEM TO SET UP TRAFFIC AND PULL THEIR PLATES, WE MADE REPAIRS TO LEAKING LEAD JOINT BY REPACKING LEAD TO STOP LEAK. CLEANED UP AND LEFT JOB SAFE.",33.98541838,-118.331048466612,MAIN,12/4/13,254 BEL AIR RD,20' EW BELAIR RD,330' NN BELLAGIO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,SALDIVAR,142-153,8.5,25.5,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK.",34.08213953,-118.437181166609,MAIN,12/4/13,2646 HAUSER BLVD,19' EW HAUSER BLVD,110' NN CARLIN ST,6,C.I.,1925,1,41120,,1,,,,CLAY,SPEARS,122-177,8.5,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP. LEFT AREA SAFE.",34.03129645,-118.363130666616,MAIN,12/6/13,362 COPA DE ORO ROAD,20' EW COPA DE ORO RD,95' NS BELLAGIO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,BRAYBOY,142-153,8,16,"FOUND PIN HOLE IN 6"" STL WATER MAIN. REPAIRED WITH 6""X 8 360 DEGREE CLAMP. BACKFILL SITE LEFT SAFE. ASSISTED BY BRENT ROSE MCH",34.08224729,-118.440875266617,MAIN,12/7/13,2003 CORNING ST,17' EW CORNING ST,66' SS GUTHRIE,6,C.I.,1925,1,35448,SPLIT,1,,,,B,SMITH,126-171,9,18,"BROKE OUT LARGE EXCAVATION. CUT IN 8' OF 6"" PIPE WITH CPLGS. RELIEF CREW TO BACKFILL.",34.04071088,-118.380315766625,MAIN,12/10/13,6641 LINDENHURST AVE,18' NS LINDENHURST AVE,352' WW SWEETZER AVE,6,C.I.,1925,1,35910,,1,,,,,SALDIVAR,136-174,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAKS. BACKFILLED TRENCH, TEMP OIL, CLEAN UP AREA. LEFT SAFE.",34.06692181,-118.3722166075,MAIN,12/10/13,132 W. 88TH PL.,16' N/S 88TH PL.,310' W/W MAIN ST.,6,C.I.,1925,1,35980,,1,,,,,RICHARD NUNEZ,096-204,2,10,"MAIN LINE CREW FOUND LEAK WHILE INSTALLING MAIN. MADE REPAIRS WITH A 6""X8"" 360 REPAIR CLAMP.",33.95643421,-118.274444266630,MAIN,12/12/13,2003 CORNING,15' EW CORNING,53' SS GUTHRIE AVE,,C.I.,1925,1,35448,ROUND CRACK,1,,,,,BRAYBOY,126-171,8,16,"REPAIR 6"" C.I. MAIN LEAK 5'X 7' EXCAVATION ON 6""X 8"" REPAIR CLAMP BACKFILL CLEAN UP SITE SAFE COMPLETE ASSISTED BY B. ROSE MCH",34.04073167,-118.3803166076,MAIN,12/12/13,155 W. 88TH PL.,19' N/S W. 88TH PL.,538' W/W MAIN ST.,6,C.I.,1925,1,35980,CLAMP,1,,,,,AUGUSTIN MORELOS,096-204,2,6,"FOUND LEAK ON EXISTING C.I. MAIN. PINCHED DOWN MAIN. INSTALLED 360 REPAIR CLAMP, 6""X8"". RE-ENERGIZED THE MAIN AND PLATED.",33.95643052,-118.275782366076,MAIN,12/12/13,155 W. 88TH PL.,19' N/S W. 88TH PL.,538' W/W MAIN ST.,6,C.I.,1925,1,35980,CLAMP,1,,,,,AUGUSTIN MORELOS,096-204,2,6,"FOUND LEAK ON EXISTING C.I. MAIN. PINCHED DOWN MAIN. INSTALLED 360 REPAIR CLAMP, 6""X8"". RE-ENERGIZED THE MAIN AND PLATED.",33.93794,-118.278011366633,MAIN,12/12/13,364 SAINT CLOUD RD,20' EW SAINT CLOUD RD,450' NS BEL AIR RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,NONE,SAND STONE,RODGERS,142-153,5,25,"FOUND 6"" STEEL MAIN LEAKING IN STREET. SET UP TRAFFIC, DRILL & SOUND AREA, REMOVED ASPH STREET EXCAVATE DOWN MADE REPAIRS WITH SCREW PIN. BACKFILL. CLEAN UP, TEMP OIL, AND LEFT JOB SAFE.",34.08477509,-118.438152666637,MAIN,12/14/13,885 WARREN AVE,100' WW FREDERICK,7' SN ALLEY S/O COMMONWEALTH AVE,6,C.I.,1925,1,68965,,1,,,,,ALVAREZ,112-144,7,14,THIS MAIN BREAK WAS IN DIRT ALLEY. NO PAVING WIL BE REQUIRED. LEFT JOB SAFE.,34.00352942,-118.46644666636,MAIN,12/14/13,1547 S OAKHURST DR,270' NN AIRDROME ST,22' EW OAKHURST DR,4,C.I.,1925,1,35942,,1,,,,,ALVAREZ,130-168,6,12,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED AND MADE REPAIR, LEFT JOB SAFE.",34.05107344,-118.391011266643,MAIN,12/16/13,6636 LINDENHURST AVE,18' NS LINDENHURST AVE,379' WW SWEETZER AVE,6,C.I.,1925,1,35910,SPLIT,1,,,,,SALDIVAR,136-174,7,28,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK",34.06693109,-118.372292166645,MAIN,12/16/13,2700 MONTE MAR TER,19' SN MONTE MAR TER,14' EE MONTE MAR TER,4,C.I.,1925,1,41698,ROUND CRACK,1,,,,,JIMENEZ,128-165,5,15,"ARRIVED AT JOB SITE SET UP TRAFFIC DELINEATION LOCATE WM & LEAK, BROKE OUT EXCAVATE, PROSPECT, FOUND CRACK ON 4"" C.I. WM, REPAIRED W/ 4""X 8"" CLAMP, BACKFILLED, TAMPED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04456103,-118.403353566706,MAIN,12/16/13,6637 LINDENHURST AVE,18' NS LINDENHURST AVE,367' WW SWEETZER AVE,6,C.I.,1925,1,35910,ROUND CRACK,1,,,,,SALDIVAR,136-174,5.5,22,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK (2ND LEAK)",34.06692962,-118.37227966665,MAIN,12/27/13,16766 MARQUEZ AVE,18' NS MARQUEZ AVE,45' EE JACON WAY,4,C.I.,1925,1,41036,SPLIT,1,,,,,SALDIVAR,128-120,6,18,"MADE REPAIRS ON 4"" C.I. MAIN LEAK.",34.04676955,-118.546206666667,MAIN,12/30/13,5413 W ADAMS BLVD,87' EE RIDGLEY AVE,20' SN ADAMS BLVD,12,C.I.,1925,1,41860,SPLIT,1,,,,,HUGHES,124-177,17,82,"ADDITIONAL CLEAN UP NEEDED IN AREA EFFECTED BY BLOW OUT. IE STREET SWEEPER, WASH (PRESSURE)",34.03254902,-118.360956166882,MAIN,1/1/14,16760 MARQUEZ AVE,18' NS MARQUEZ AVE,111' WW EDGAR ST,4,C.I.,1925,1,41036,SPLIT,1,,,N/A,B,SMITH,128-120,9,18,"SHUT DOWN MAIN - 1 - G.V. LOCATE LEAK, DUG OUT, CUT IN 3' WITH CPLGS, REFIT 3/4"" COPPER SERVICES, BACKFILL & TEMP P/U MADE. CLEAN-UP.",34.04697424,-118.546006766888,MAIN,1/4/14,2751 HAUSER,19' EW HAUSER,30' SS SMILEY DR,6,C.I.,1925,1,41120,ROUND CRACK,1,,,,,JIMENEZ,122-177,8,16,"ARRIVED AT JOBSITE, SET UP TRAFFIC DELINEATION, LOCATE WATER MAIN & SERVICES, LOCATE LEAK, BROKE OUT, EXCAVATE, PROSPECT, FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6X 2 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.02927659,-118.363927765910,MAIN,1/15/14,10346 MOORPARK ST.,18' N/S MOORPARK ST.,35' E/C LEDGE AVE. (LN),8,C.I.,1925,1,28912,ROUND CRACK,1,,,,,E. GARCIA,166-177,,,"FOUND LEAK ON 4' G.V., CUT G.V. AND TEE OUT, NO LONGER IN USE, INSTALLED 2 FT. 8"" DI PIPE. FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA.",34.15036296,-118.35699666913,MAIN,1/16/14,2420 DETOUR DR,10' NS DETOUR DR,86' EE CHEREMOYA DR,6,C.I.,1925,1,41019,ROUND CRACK,1,,,POOR,B,HUGHES,152-189,12,35.5,SMALL PICK UP AT ADDRESS. ALL REPAIRS COMPLETED.,34.11364118,-118.320063466894,MAIN,1/17/14,16796 MARQUEZ AVE,18' NS MARQUEZ AVE,30' EE IDA ST,4,C.I.,1925,1,41036,SPLIT,1,,,,B,SMITH,128-120,9,18,"SET UP TRAFFIC, LOCATE LEAK, DUG OUT, SHUT DOWN MAIN, CUT IN 3' W/ CPLGS, REFIT 1"" SERVICE. CLAMP & 2ND LEAK. BACKFILL & TEMP.",34.04622879,-118.546734666930,MAIN,1/28/14,3006 HADDINGTON DR,17' NS PATRICIA,76' EE HADDINGTON DR,6,C.I.,1925,1,41048,ROUND CRACK,1,,,,,JIMENEZ,124-162,7,14,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.03552103,-118.411679365759,MAIN,2/3/14,2504 LANGDALE AVE,10' N/S LANGDALE AVE,78' W/W COLLEGE VIEW AVE,4,C.I.,1925,1,35306,ROUND CRACK,1,,,,,D. SOLIS,158-219,12,28.5,DRILL HOLES; PIN POINT; BROKE OUT; EXCAVATE; ROUND CRACK; 4X8X360 DEGREE REPAIR CLAMP. BACKFILL; TEMP W/OIL. LEFT SAFE & CLEAN,34.12956759,-118.220834666830,MAIN,2/4/14,401 N BARRINGTON AVE,26' EW BARRINGTON AVE,480' NN CRESCENDA ST,6,C.I.,1925,1,35550,SPLIT,1,,,,,JIMENEZ,136-144,7,14,"FOUND SPLIT ON 6"" CI WATER MAIN, CUT IN 4' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.06928011,-118.473416566831,MAIN,2/4/14,472 N BARRINGTON AVE,26' NS BARRINGTON AVE,90' EE SALTAIR AVE,6,C.I.,1925,1,35550,SPLIT,1,,,,B,SMITH,138-144,7,14,"SET UP TRAFFIC, LOCATE LEAK, CUT IN 3' W/ CPLGS, BACKFILL & TEMP, P/U MADE, PUT MAIN IN SERVICE. SITE LEFT SAFE.",34.07056216,-118.474943366834,MAIN,2/7/14,6417 MARYLAND DR,12' NS MARYLAND DR,148' WW LA JOLLA AVE,6,C.I.,1925,1,35910,ROUND CRACK,1,,,,CLAY,FIERROZ,136-174,8,32,WE HAD TO BREAK OUT AT THE MAIN FOR REPAIR ON THE LEAK. THE CREW SHUT OFF AN OLD DCI CORP THE CREW BACKFILL AND TEMP OUR EXCAVATION. LEFT OUR JOBSITE SAFE AND CLEAN.,34.06730141,-118.368281666841,MAIN,2/11/14,8560 SATURN ST,22' NS SATURN ST,85' EE HOLT AVE,6,C.I.,1925,1,41841,SPLIT,1,,,,,SALDIVAR,130-171,7,14,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.05193997,-118.378332766842,MAIN,2/11/14,8555 SATURN ST,22' NS SATURN ST,120' EE HOLT AVE,6,C.I.,1925,1,41841,ROUND CRACK,1,,,,,SALDIVAR,130-171,5,15,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.05191921,-118.378223967143,MAIN,2/19/14,1610 FARGO ST,151' WW ECHO PARK,12' NS FARGO ST,4,C.I.,1925,1,35932,"RUST HOLE, SPLIT",1,,,POOR,SHALE,CHESTERTON,144-210,8,16,"FOUND RUPTURE ON 4"" MAIN. CUT IN 6.5' OF 4"" D.I. AND RECONNECTED 1- 1"" SERVICE.",34.08909506,-118.250575165844,MAIN,2/19/14,2944 GLENEDEN ST,19' E/W GLENEDEN ST,951' N/N RIPPLE PL,6,D.I.,1925,1,41289,,1,,,,,D. SOLIS,150-210,4,8,IN CONTRACTOR WORKSITE; MADE REPAIRS; CONTRACTOR IS GOING TO TAKE CARE OF BACKFILL & PAVE,34.10727788,-118.248286166179,MAIN,3/3/14,5181 CASTLEMAN AVE,12 WE CASTLEMAN AVE,460 SS LOMBARDY BLVD,6,CONCRETE,1925,1,41126,SPLIT,1,,,BAD,ROCK,F.P,140-234,8,24,"FOUND SPLIT ON 6"" MAIN CUT IN 10"" OF DI PIPE 2 6"" DRESSER. BACKFILLED WITH SAND & CON ROCK VERY LITTLE ST DAMAGE.",34.07456281,-118.174228466980,MAIN,3/11/14,283 BEL AIR RD,100' WW SAINT CLOUD,20' NS BEL AIR RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,KENT,142-153,6.5,19.5,"SET UP TRAFFIC, SOUNDED, FOUND LEAK, EXCAVATED 2 LEAKS FIXED WITH 6"" HIGH PRESSURE CLAMP & 6"" 360 W/ REDWOOD PLUG CALLED FOR TRAFFIC FLAGGER. JOB COMPLETED.",34.08316249,-118.43916666999,MAIN,3/20/14,4700 W 5TH ST,22' SN 5TH ST,111' WW PLYMOUTH BLVD,6,C.I.,1925,1,35568,SPLIT,1,,,N/A,B,SMITH,136-189,10,20,"SET UP TRAFFIC - LOCATE LEAK, BROKE OUT & DUG OUT. CUT IN 7' W/ CPLGS - REFIT 1"" SERVICE. BACKFILL & TEMP, P/U MADE. JOB LEFT SAFE.",34.06533968,-118.323375267002,MAIN,3/21/14,4827 CRENSHAW BLVD,19' EW CRENSHAW BLVD,180' SS 48TH ST,4,C.I.,1925,1,78651,SPLIT,1,,,N/A,B,SMITH,112-186,8,16,"SET UP TRAFFIC - LOCATE LEAK, DUG OUT, MAIN PINCHED DOWN - INSTALL CLAMP. BACKFILL & TEMP, P/U MADE. LEFT SAFE.",33.99938898,-118.331011967003,MAIN,3/25/14,824 ROSE AVENUE,500' WW FREDERICK ST,4' SN ALLEY SOUTH OF ROSE AVE,6,C.I.,1925,1,68965,RUST HOLE,1,,,,,ALVAREZ,112-144,4,20,UPON ARRIVAL TO OUR JOBSITE DISCOVERED WATER LEAKING INTO OUR EXCAVATION FROM OLD WATER MAIN RUNNING NEXT TO OUR TRENCH. LOCATED ELAK AND MADE REPAIR TO STOP WATER FROM FLOODING OUR MAINLINE TRENCH.,34.00151503,-118.466481567309,MAIN,4/21/14,4016 WASATCH,66' EE WASATCH AVE,4' NS ALLEY S/O WASHINGTON PL,3,STEEL,1925,1,69568,RUST HOLE,1,,,,,KENT,110-156,5.5,16.5,"SET UP TRAFFIC PUMPED OUT, HOLE EXCAVATED, FOUND LEAK. DRIVE IN REDWOOD PLUG AND INSTALLED 4"" HIGH PRESSURE CLAMP. BACKFILLED.",,67307,MAIN,4/21/14,8367 W 4TH ST,19' NS W 4TH ST,219' EE ORLANDO,6,C.I.,1925,1,35910,CLAMP,1,,,,,TIRADO,138-174,8,16,CREW INVESTIGATED WATER LEAKING THAT THEY FOUND WHEN DOING A SERVICE DISCONNECT IN AREA. FOUND SMALL ROUND CRACK. FIXED LEAK WITH 360 DEGREE REPAIR CLAMP.,,67317,MAIN,4/28/14,8630 CADILLAC AVE,22' NS CADILLAC AVE,24' EE GARTH (LS),10,C.I.,1925,1,41025,RUPTURE,1,,,,,JIMENEZ,126-171,10.5,21,"FOUND RUPTURE ON 10"" CI WATER MAIN, REPAIRED 4/ 10""X 12"" CLAMP, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",,66710,MAIN,5/6/14,577 MT WASHINGTON DR,30' WE GLENALBYN PL,2' NN MT WASHINGTON DR,2,D.I.,1925,1,41279,RUST HOLE,1,,,,,PRECIADO,148-222,8,16,"FOUND SAMLL PIN HOLE ON 2"" GALV. MAIN INSTALLED 1- 2""X 8"" 360 DEGREE CLAMP. WO SEPARATE LEAKS 2FT APART. SYS 944 CD 1",34.09808728,-118.216100367179,MAIN,6/12/14,283 BEL AIR RD,20' EW BEL AIR RD,372' NN BELLAGIO RD,6,STEEL,1925,1,41611,RUST HOLE,1,,,,,SALDIVAR,142-153,6,24,"MADE REPAIRS ON 6"" STEEL MAIN LEAK.",34.08219536,-118.437228667190,MAIN,6/23/14,829 FLOWER AVE,41' EE LINCOLN BLVD (ALLEY) E/O,5' SN ALLEY S/ OF ROSE AVE,6,C.I.,1925,1,68965,RUST HOLE,1,,,POOR,CLAY,GONZALES,112-144,12,48,"CREW INVESTIGATED, LOCATED AND REPAIRED MAIN LEAK FOUND IN THE FIELD, ON 6"" C.I. MAIN. THE CREW EXCAVATED AROUND MAIN AND INSTALLED 360 DEGREE REPAIR CLAMP.",34.00138758,-118.466722767191,MAIN,6/25/14,16776 MARQUEZ AVE,18' NS MARQUEZ AVE,250' WW EDGAR ST,4,C.I.,1925,1,41036,SPLIT,1,,,N/A,B,SMITH,128-120,8,16,"LOCATE LEAK, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP. P/U MADE, MUD CLEAN-UP. SITE SAFE.",34.04666726,-118.546306467193,MAIN,6/25/14,9300 ALCOTT ST,17' NS ALCOTT ST,80' EE REXFORD DR,4,C.I.,1925,1,35973,SPLIT,1,,,,,SALDIVAR,132-168,8.5,25.5,"4"" C.I. MAIN LEAK REPAIR.",34.05422957,-118.393929767107,MAIN,7/7/14,1311 OAK GROVE DR,88' WW NOLDEN ST,15' NS OAK GROVE DR,6,C.I.,1925,1,35814,SPLIT,1,,,,,SOLIS,160-228,15.5,46.5,"MORNING DELAY; MAN HAD SIEZURE/ LAFD AT THIS LOCATION DUE OUT/ EXPOSED SPLIT/ 2 SERVICES INVOLVED #1300- 1311 INSTALLED 10' OF D.I. 6"" AND 2-6"" MECH. COUPLING W/ 2- 6X 1 SADDLE.",34.13128951,-118.194838867116,MAIN,7/11/14,3766 E OLYMPIC BLVD,21' NS OLYMPIC BLVD,103' EE PRADO ST,8,C.I.,1925,1,35847,SPLIT,1,,,RUST,CLAY,DAVIS,118-228,12,48,"FOUND 8INCH C.I. MAIN LEAK WITH RUPTURE AND SPLIT ON BOTTOM OF MAIN. WE CUT, REMOVED AND REPLACED SEVEN FEET OF PIPE WITH TWO MECH. COUPLINGS ON REPAIR. JOB SITE WAS BACKFILLED AND CLEANED UP, BUT SURROUNDING STREETS STILL NEED ADDITIONAL CLEAN UP.",34.01877413,-118.193862767126,MAIN,7/16/14,6533 ALDAMA ST,30' SS WEAVER,15' EW ALDAMA ST,4,C.I.,1925,1,35796,SPLIT,1,,,,,LUCERO,156-228,7,14,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 9FT OF 4"" PIPE. CREW WAS RELIEVED BY 187 (BECAUSE OF 16 HOUR RULE) TO BACKFILL AND TEMP. LEFT JOB SAFE.",34.12099713,-118.188990867136,MAIN,7/19/14,1213 SPENCE ST,9' SN ESTRADA ST,21' EW SPENCE ST,10,C.I.,1925,1,35363,SPLIT,1,,,,,UNGSON,118-225,11,39,"BROKE OUT/ EXCAVATED DOWN TO 10"" C.I. MAIN; FOUND SPLIT @ BOTTOM; INSTALLED 10""X 20"" 360 REPAIR CLAMP; WERE RELIEVED BY J. LUCERO WHO BACKFILLED, TEMP OIL, CLEANED UP; LEFT SITE SAFE! ALSO, WERE ASSISTED BY J. LUCERO.",34.01990701,-118.202795767141,MAIN,7/30/14,2229 OAK GLEN PL,7' EE FAIR OAK TER,17' OAK GLEN PL,4,C.I.,1925,1,41593,CLAMP,1,,,,,UNGSON,146-210,7.5,15,"FOUND LEAK ON LOD ABANDONED DCI CLAMP; CUT IT OUT & INSTALLED 1.5""X 4"" SERVICE SADDLE, BACKFILLED, TEMP OIL; CLEANED UP; SAFE!",34.09435715,-118.25655967248,MAIN,8/21/14,3320 W 59TH PL,149' EE CRENSHAW,15' NS 59TH PL,4,C.I.,1925,1,35435,SPLIT,1,,,RUST,CLAY,DE LA CRUZ,106-186,8,16,"SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED, FOUND SMALL SPLIT & REPAIRED WITH 4""X 12"" 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL & LEFT SITE SAFE.",33.98627546,-118.33007741652,MAIN,1/4/10,5742 VIRGINIA AV,20' N/S VIRGINIA,195' E/E VAN NESS,4,C.I.,1926,1,42947,ROUND CRACK,1,,,,,J JIMENEZ,144-192,9,15,"FOUND ROUND CRACK ON 4"" CI WM, REPAIRED W/ 4X8 CLAMP",34.09175723,-118.31498241956,MAIN,1/5/10,4082 GLENALBYN DR,,313' W/E AVE 41,2,C.I.,1926,1,42711,CLAMP,1,,,,,MCCALL,146-222,9,18,INVESTIGATED LEAK SOURCE PIN POINTED. BROKE OUT PREVIOUS REPAIR PATCH EXCAVATED. FOUND WATER LEAKING FROM CLAMP. STOPPED LEAK.,34.09534523,-118.213128243044,MAIN,1/11/10,4720 TOLAND WAY,22' N/S TOLAND WAY,86' W/W ARMADALE AVE.,6,C.I.,1926,1,42998,CLAMP,1,,,,CLAY,CHESTERTON,154-222,,,"360 REPAIR HAD SMALL LEAK, TIGHTEN IT UP AND IT WAS HOLDING BACK FILLED.",34.11971037,-118.213598543045,MAIN,1/11/10,4720 TOLAND WAY,22' N/S TOLAND WAY,73' W/W ARMADALE AVE.,6,C.I.,1926,1,42998,SPLIT,1,,,,CALY,CHESTERTON,154-222,,,"10"" SMALL SPLIT, CUT IN 30"" PIECE.",34.11967837,-118.213577343001,MAIN,2/3/10,3810 EAGLE ROCK BL.,20' N/S EAGLE ROCK BL.,265' E/E VERDUGO RD.,4,C.I.,1926,1,43215,ROUND CRACK,1,,,,CLAY,CHESTERTON,154-216,,,"LOCATED 4: C.I. MAIN LEAK, MADE REPAIRS.",34.11873895,-118.231269941810,MAIN,2/14/10,715 DEVON AVE,22' E/W DEVON AVE,186' N/N LINDBROOK,4,C.I.,1926,1,42713,RUPTURE,1,,,,,JIMENEZ,136-156,11,,"FOUND RUPTURE ON 4"" CI MAIN. COMPLETED REPAIRS.",34.06992265,-118.429069441833,MAIN,2/18/10,8020 WILLOW GLEN RD,10' W/E WILLOW GLEN RD,590' N/N THAMES PL,6,STEEL,1926,1,43070,,1,,,,,ALVAREZ,154-174,6.5,13,"SET UP TRAFFIC CONTROL AND LOCATED LEAK. BROKE OUT ASPHALT, EXCAVATED TO MAIN AND MADE REPAIRS. BACKFILLED, CLEANED UP AND LEFT JOB SITE SAFE.",34.11918995,-118.371477541626,MAIN,3/21/10,5454 HOMESIDE AVE,17' N/S HOMESIDE AVE,60' E/E RIGELEY DR,6,C.I.,1926,1,42938,SPLIT,1,,,,SANDY LOAM,E.YBARBO,122-177,4,8,"MADE REPAIRS 12"" SPLIT. BACKFILLED AND TEMP OIL. LEFT JOB SAFE AND CLEAN.",34.02749798,-118.36302841853,MAIN,3/29/10,4720 BALTIMORE ST,17' S/N BALTIMORE ST,148' E/E TOLAND WAY,6,C.I.,1926,1,42931,RUST HOLE,1,,,,,CHESTERTON,154-222,,,"WHILE EXCAVATING FOR SERVICE, MAIN BLEW (RUST HOLE). SHUT MAIN DOWN FOR REPAIRS. USED 360 DEGREE REPAIR CLAMP, PLATED AND USED SLURRY BACK FILL TO FILL IN UNDERMINED AREA.",34.11849722,-118.212484540994,MAIN,4/14/10,3427 MENTONE AVE,ALLEY BEHIND,WOODBINE,4,,1926,1,69666,,1,,,,,KIRKWOOD,122-162,8.5,25.5,"CREW REPAIRED LEAK ON 4"" CI MAIN.",34.02625422,-118.410703941019,MAIN,4/20/10,RUNYON CYN,8' E/W RUNYON CYN,300' S/S MULHOLLAND,6,STEEL,1926,1,43116,,1,,,,C,GONZALES,154-180,4,12,"FOUND LEAK ON 6"" STL MAIN USED 6""X12"" CLAMP FOR REPAIR.",34.11861596,-118.352685840894,MAIN,5/5/10,700 BLK BURNSIDE AVE,22 E/W BURNSIDE AVE,128 S/S WILSHIRE BLVD,4,C.I.,1926,1,42576,,1,,,,,GONZALES,134-180,3,9,"CONTRACTOR HIT 4"" C.I. MAIN CUT IN 2-4"" D.I. TWO UNIONS",34.06184679,-118.34961240895,MAIN,5/5/10,700 BLK BURNSIDE AVE,22 E/W BURNSIDE AVE,140 S/S WILSHIRE BLVD,4,C.I.,1926,1,42576,,1,,,,C,GONZALES,134-180,2.5,7.5,"CONTRACTOR HIT 4"" C.I. MAIN USED 4X12 CLAMP",34.06181406,-118.34962540896,MAIN,5/6/10,CAPRI DR & ROMANY,23 E/W CAPRI DR,25 N/N ROMANY DR,8,D.I.,1926,1,43951,CLAMP,1,,,,,RODRIQUEZ,132-135,4,12,"EXCAVED, WHILE EXCAVADING HIT ABANDONDED SERVICE CLAMP. REMOVED OLD SERVICE CLAMP AND INSTALLED 8X12 360 CLAMP",34.05484865,-118.502640240929,MAIN,5/27/10,1919 CARSON AVE,14 E/W CARSON AVE,191 N/N/ CARSON PL,6,STEEL,1926,1,43929,RUST HOLE,1,,,,,J. RODRIGUEZ,150-180,9,18,"FOUND LEAK ON 6"" STEEL MAIN, REPAIRED WITH REDWOOD PLY AMD 60 CLAMP",,41006,MAIN,6/4/10,13174 MULHOLLAND DR.,12' N/S MULHOLLAND DR.,1366' W/W BEVERLY RARK (PRIVATE),12,C.I.,1926,1,42263,,1,,,,,J JIMENEZ,158-159,9,26,"FOUND LEAK ON 12"" W.M. BELL (LEAD). REPAIRS COMPLETE.",34.12747181,-118.419305341044,MAIN,6/21/10,1600 AMALFI DR.,25' N/S AMALFI DR.,22' E/W CAPRI DR.,6,C.I.,1926,1,42890,,1,,,,,CASTILLO,134-135,3,18,"WE FOUND A SMALL LEAK ON 6"" C.I. MAIN. INSTALLED A REPAIR CLAMP. HAD TO PINCH DOWN THE MAIN.",34.06041243,-118.502751441094,MAIN,6/29/10,4722 ST. CHARLES PL.,20' N/S ST. CHARLES PL.,168' E/E RIMPAU,6,C.I.,1926,1,42638,RUPTURE,1,,,,,J JIMENEZ,128-183,6.5,19.5,"FOUND RUPTURE ON 6"" C.I. W.M. MADE REPAIRS, BACKFILLED, OILED, EXTENSIVE CLEAN-UP, JOB SITE SAFE.",34.04556748,-118.340177961288,MAIN,6/30/10,131 E. 105TH STREET,17' N/S 105TH STREET,323' E/E MAIN STREET,6,C.I.,1926,1,43526,SPLIT,1,,,,,KELLY,090-204,9,18,"PINPOINTED SMALL 4"" SPLIT ON 6"" C.I. WATER MAIN. PLACE (1) 6X 12"" 360 DEGREE REPAIR CLAMP. JOB COMPLETE.",33.94102424,-118.272666640987,MAIN,7/15/10,1829 LONGWOOD,20 W/E LP LONGWOOD,48 N/N LP PICKFORD,6,C.I.,1926,1,43353,SPLIT,1,,,,,J.JIMENEZ,126-183,8,24,"FOUND SPLIT ON 6"" C.I. WM, REPAIRS COMPLETE.",34.04209371,-118.344494461296,MAIN,7/19/10,10025 S. BROADWAY,20' E/W S. BROADWAY,188' S/S CENTURY BL.,6,C.I.,1926,1,42842,SPLIT,1,,,,,UNGSON,092-201,11,22,"SET UP TRAFFIC, LOCATED LEAK ON THE 6"" MAIN, PUT WATER MAIN AT LOW VOLUME, BROKE OUT A 5'X5' AND EXCAVATED DOWN TO MAIN, FOUND A 15' SPLIT, INSTALLED A 6""X24"" 360 REPAIR CLAMP, PUT MAIN BACK AT FULL PRESSURE, CHECKED FOR LEAKS, BACKFILLED WITH CONROCK, TEMP OIL, CLEANED UP, LEFT SITE SAFE.",33.9448863,-118.278446441018,MAIN,7/23/10,1945 CURSON AVE,14 E/W CURSON AVE,254 S/S CURSON PL,6,STEEL,1926,1,43929,RUST HOLE,1,,,,DECOMP GRANITE,C.SCHWEINBOLD,150-180,9,26,"REPAIRED 6""STL. WM. CUT WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICKUP.",34.10722901,-118.355375341040,MAIN,7/25/10,1812 LONGWOOD AVE,19 W/E LONGWOOD AVE,117 S/S 18TH ST,6,C.I.,1926,1,43353,,1,,,,C,R.GONZALES,126-183,13,50,"MADE REPAIRS ON 6""C.I. MAIN. CUT IN 10' OF 6"" D.I. WITH 2 UNIONS. RETAPPED 2 SERVICES.",34.04239408,-118.34437941457,MAIN,7/27/10,4760 TOLAND WAY,22' E/W TOLAND WAY,200' N/N BALTIMORE,6,C.I.,1926,1,42997,,1,,,,,PRECIADO,154-222,8,16,"FOUND SMALL LEAK AT BOTTOM OF PIPE. INSTALLED 1-360 6""X20"" CLAMP. BACKFILL WITH CON ROCK AND TEMP.",34.11880968,-118.213081341048,MAIN,7/28/10,7310 MULHOLLAND DR,40' N/S MULHOLLAND DR,INTERSECTION AT RUNYON CANYON,6,STEEL,1926,1,43776,RUST HOLE,1,,,,,J.JIMENEZ,156-180,5,15,"FOUND RUST HOLE ON 6"" STL. WM. REPAIRS COMPLETE. NO PAVING NEEDED.",34.11950086,-118.353008241401,MAIN,8/4/10,609 N LA FAYETTE,19 EW N LA FAYETTE,180 N BELLEVUE,6,C.I.,1926,1,42597,SPLIT,1,,,GOOD,,H. ROGERS,140-204,8,16,SET UP TRAFFIC. INVESTIGATED MAIN LEAK. EXCAVATED 9'X3' TRENCH. REPAIRED MAIN/CHLORINATED NEW PIPE. CLEANED UP. LEFT JOB SAFE. CAT #1 SLURRY,34.07697398,-118.274456140832,MAIN,8/12/10,1651 UMEO RD.,7' N/S UMEO RD.,22' E/W CAPRI DR.,6,STEEL,1926,1,42890,RUST HOLE,1,,,,FILL AND ROCK,FIERROZ,134-135,4,20,"THEY FOUND A LEAK ON 6"" STL. MAIN. INSTALLED A 6"" 360 REPAIR CLAMP. DID NOT HAVE TO PINCH DOWN THE MAIN. THE GATE MAN DID NOT WANT TO SHUT DOWN THE MAIN.",34.06082869,-118.503310840837,MAIN,8/13/10,1601 CASALE RD.,13' N/S CASALE RD.,22' E/W CAPRI DR.,6,STEEL,1926,1,42890,,1,,,,,FIERROZ,134-135,3,15,THE MAIN HAD A LEAK THAT WE HAD TO FIX BEFORE WE COULD CONTINUE OR EXCAVATION FOR OUR CONNECTION HOLE.,34.06093613,-118.503711540836,MAIN,8/13/10,1354 MILLER PL.,6' N/S MILLER PL.,55' E/E MILLER DR.,4,STEEL,1926,1,43778,RUST HOLE,1,,,POOR,SANDY,YBARBO,146-171,4.5,13.5,"REPAIRED 4"" STL. MAIN. BACKFILLED AND TEMP OIL, LEFT SAFE FOR TRAFFIC.",,41251,MAIN,9/4/10,1919 WEEPAH WAY,7 W/W WEEPAH WAY,100 N/N RIDPATH DR.,2,STEEL,1926,1,42788,RUST HOLE,1,,,,C,R.GONZALES,150-174,2,4,"FOUND LEAK ON 2"" STEEL MAIN USED 2""X8"" CLAMP FOR REPAIRS.",34.10678591,-118.373997141266,MAIN,9/7/10,8074 WILLOW GLEN RD,,65' W/W THAMES,6,STEEL,1926,1,43070,CLAMP,1,,,,,C.KIRKWOOD,154-174,9,25,,34.11805238,-118.37222861776,MAIN,10/1/10,8142 LAUREL VIEW DR,692' EE CRESCENT HGTS BL,10' SN LAUREL VIEW DR,4,STEEL,1926,1,43658,RUST HOLE,1,,,,C,GONZALES,148-174,4,8,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIRS",34.1012412,-118.366581361765,MAIN,10/8/10,10372 STRATHMORE,22' NS STRATHMORE,289' EE BEVERLY GLEN,6,C.I.,1926,1,43669,ROUND CRACK,1,,,BAD,ADOBE,RAMIREZ,138-156,6,15,"REPAIRED 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP. BACKFILLED 4'X 2' EXCAVATION, NEEDS OIL & PICK UP FOR TUESDAY.",34.07047823,-118.430031561768,MAIN,10/10/10,8016 WILLOW GLEN,40' NN THAMES,10' WE WILLOW GLEN,6,STEEL,1926,1,43070,RUST HOLE,1,,,,,JIMENEZ,154-174,8,16,"FOUND 2 LEAK ON 6"" STL WM, REPAIRS COMPLETE.",34.11799394,-118.372214141189,MAIN,10/21/10,8523 BRIER DR,5' S/N BRIER DR,200' W/W OAK ST,4,STEEL,1926,1,43779,RUST HOLE,1,,,N/A,B,SMITH,150-171,6,12,"LOCATE LEAK, DUG OUT, MAIN PINCH DOWN, REQUIRED. INSTALLED 4""X 12"" CLAMP, BACKFILLED & CLEAN-UP.",34.10419359,-118.376959441197,MAIN,10/22/10,8100 LAUREL VIEW DR,10' S/N LAUREL VIEW,10' E/E CRESCENT HEIGHTS,4,STEEL,1926,1,43658,RUST HOLE,1,,,,,JIMENEZ,148-174,8,22,"FOUND RUPTURE ON 4"" STL WM REPAIRS COMPLETE NO PAVING NEEDED TILL FURTHER DUE TO FH LEAK NEXT TO WM LEAK NEEDS REPAIR.",34.10210186,-118.366549141209,MAIN,10/26/10,COEUR D ALENE & OAKWOOD,,,4,,1926,1,69138,"CLAMP, SPLIT",1,,,,,KENT,108-150,12,24,EXCAVATION NEEDS TO BE SLURRIED DUE TO DEPTH OF SEWER LATERAL ABOVE THE MAIN. HEAVY TRUCK TRAFFIC.,33.98994056,-118.454063461319,MAIN,10/27/10,205 E. 109TH ST.,10' N/S 109TH ST.,522' W/W SAN PEDRO ST.,6,C.I.,1926,1,42813,,1,,,,C,PEACOCK,088-204,5,27,"NOTICED OLD 6"" WATER MAIN LEAKING AT STREET AT START OF JOB SITE. SO INSTEAD OF BREAKING THE STREET AT THE LEAK. WE JUST CUT AND PLUGGED THE MAIN NEAR THE RETAP.",33.93738095,-118.271373242526,MAIN,11/4/10,710 DEVON AVE,22 EW DEVON AVE,215 NN BIRCHWOOD,4,C.I.,1926,1,42713,ROUND CRACK,1,,,,B,T.SMITH,136-156,4.5,9,"LOCATED LEAK, BROKE OUT, DUG OUT, INSTALLED 4""X12"" CLAMP. BACKFILLED AND TEMP. PICK UP MADE.",34.07023545,-118.429214842645,MAIN,11/9/10,3700 AMESBURY RD,6 SN AMESBURY RD,85 WW CARMAVON,6,C.I.,1926,1,44058,RUST HOLE,1,,,BAD,,SHALE ROCK,154-201,9,18,"6"" MAIN BREAK. FOUND RUST HOLE ON TOP OF MAIN. INSTALLED 1 360 DEGREE 6X20 CLAMP. BACKFILLED WITH CONROCK.",34.11689605,-118.279063742548,MAIN,12/1/10,730 DEVON AVE.,22' W/W DEVON AVE.,15' N/N LINDBROOKE DR.,4,C.I.,1926,1,42713,SPLIT,1,,,,,YBARBO,136-156,,,"FOUND SPLIT ON MAIN 4"" C.I. CUT IN FIVE FEET OF D.I. MAIN 4"". BACKFILLED AND LEFT SAFE.",34.0694782,-118.428863142725,MAIN,12/13/10,1301 N WESTERN AVE,,40' N/N FOUNTAIN,8,C.I.,1926,1,43901,ROUND CRACK,1,,,,ADOBE,R.MCCALL,146-192,8,16,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC DELINEATION, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT STREET AND EXCAVATED. FOUND ROUND CRACK, CLEANED PIPE AND PLACED REPAIR CLAMP.",34.09509385,-118.309295664406,MAIN,12/16/10,2924 ANGUS ST,6' NS ANGUS ST,229' WW MORENO DR,6,C.I.,1926,1,43544,"RUST HOLE, SPLIT",1,,,,,CHESTERTON,150-204,,,"6"" BLOWOUT HOLE IN SIDE OF MAIN UNDERMINE APRON 12'X 15' CUT IN 6' DI PIPE",34.10739849,-118.269680342779,MAIN,1/4/11,4759 TOLAND WAY,22' S/N TOLAND WAY,120' E/E ARMADALE AVE,6,C.I.,1926,1,42997,,1,,,BAD,CLAY,LEROY,154-222,,,BLOWN CORP FROM MAIN. USED 360 DEGREE VENTED. CONTRACTOR TO TAKE CARE OF PAVING.,34.11897239,-118.213138643366,MAIN,1/6/11,109TH ST,18' S/S 109TH ST,41'/46' W/W MAIN ST,6,C.I.,1926,1,42813,ROUND CRACK,2,,,,,J.MCEACHERN,088-204,9,45,"FOUND 2 ROUND CRACKS ON OLD 6"" WATER MAIN. REPAIRED WITH 2-6"" 360 DEGREE REPAIR CLAMPS. THE MAIN WILL DIE WHEN WE DO FINAL CROSS CONNECTION.",33.93737528,-118.274138643374,MAIN,1/13/11,10207 BROADWAY,21' E/W BROADWAY,72' S/S 102ND ST,6,C.I.,1926,1,42842,RUST HOLE,1,,,,CLAY,KIRKSEY,090-201,9,36,"LOCATED LEAK, BROKE OUT AND EXCAVATED 4X5. FOUND HOLE ON TOP OF 6"" CI AT 41""P. INSTALLED 6X12 360 DEGREE REPAIR CLAMP. BACKFILLED WITH SAND AND BASE AND OIL TEMP ===",33.94345295,-118.278443742796,MAIN,1/14/11,2125 GRIFFITH PARK BLVD,25' E/W GRIFFITH PARK BLVD,225' S/S LYRIC AVE,8,C.I.,1926,1,43423,ROUND CRACK,1,,,POOR,CLAY,CHESTERTON,148-204,,,"FOUND LEAK ON 8"" CI MAIN. VERY CORROSIVE ON OUT SIDE. USED 360 REPAIR CLAMP. BACKFILLED.",34.0980595,-118.273389142935,MAIN,1/28/11,4252 FRANKLIN AVE,22' N/S FRANKLIN AVE,108' E/E TALMADGE ST,6,C.I.,1926,1,43185,RUPTURE,1,,,,SHALE,CHESTERTON,150-201,,,"FOUND ABOUT 18"" RUPTURE WITH A SPLIT. CUT OUT BELL. CUT IN 62"" PC DI. NEVER BEEN CEMENT LINED. INTERNAL CORROSION.",34.10540985,-118.282594543793,MAIN,2/7/11,2700 RUNYON CYN. DR.,ON FIRE ROAD,2010' S/S MULHOLLAND DR.,6,STEEL,1926,1,43116,RUST HOLE,1,,,,,GONZALES,154-180,4,12,"FOUND ANOTHER LEAK 10' S OF FIRST LEAK. USED 8""X12"" CLAMP FOR REPAIRS.",34.11452672,-118.351007543792,MAIN,2/7/11,2700 RUNYON CYN. RD.,ON FIRE ROAD,2000' S/S MULHOLLAND DR.,6,STEEL,1926,1,43116,RUST HOLE,1,,,,C,GONZALES,154-180,4,12,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X8"" CLAMP.",34.11454962,-118.351023242944,MAIN,2/10/11,5111 MARTIN ST,20' S/N MARTIN ST,25' W/E BUDAU AVE,2,COPPER,1926,1,42774,,1,,,,,R.NUNEZ,140-234,3,9,"WHEN DIGGING NEXT TO 2"" COPPER WATER MAIN, THE COPPER RUPTURED, SHUT OFF WATER MAIN, EXCAVATED AROUND MAIN AND INSTALLED 2"" REPAIR CLAMP.",34.080619,-118.171404242896,MAIN,2/23/11,4441 CALEDONIO WAY,17 WE CALEDONIO WAY,75 NN TERZILLA PL,4,C.I.,1926,1,42291,RUST HOLE,1,,,VERY BAD,SHALD ROCK,F.PRECIADO,160-216,8,16,"FOUND ROUND CRACK ON SIDE OF 4"" MAIN. CUT IN 4' OF 4"" DI PIPE.",34.13138036,-118.234845943830,MAIN,2/23/11,7310 MULHOLLAND DR,200' S/S MULHOLLAND DR,4' E/W RUNYON CYN RD,6,STEEL,1926,1,43116,RUST HOLE,1,,,,C,GONZALES,154-180,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11891072,-118.352802260698,MAIN,3/9/11,SEPULVEDA AND CHURCH LN,9' N/S CHURCH LN.,14' E/W SEPULVEDA BL.,8,STEEL,1926,1,46116,RUST HOLE,1,,,,C,GOZALES,138-144,14,42,"FOUND LEAK ON 8"" STEEL MAIN. USED TWO 8""X12"" CLAMPS FOR REPAIRS.",34.07549073,-118.468348560077,MAIN,3/14/11,1380 MILLER PL,7' N/S MILLER PL,430' E/E MILLER DR,4,STEEL,1926,1,43778,"JOINT, RUST HOLE",1,,,,,SPEARS,146-171,6,12,"REPAIRED 4"" STEEL MAIN LEAK AT BLOW OFF.",34.0957704,-118.376714443500,MAIN,3/18/11,3160 CAZADOR ST,20 N/S CAZADOR ST,180 W/E AVE 33,6,C.I.,1926,1,42874,"ROUND CRACK, SPLIT",1,,,,CLAY,S.HOOVER,150-216,9,36,"REPAIRED 6"" CAST IRON MAIN. REPLACED 16' OF 6"" CAST IRON WITH DUCTILE IRON. BACKFILLED, MADE SAFE. MAIN WAS BROKEN IN 2 DIFFERENT LOCATIONS ON 2 SEPERATE PEICES.",34.10558498,-118.232447260087,MAIN,3/20/11,1111 CRENSHAW BL,19' E/W CRENSHAW BL,100' S/S COUNTRY CLUB DR,6,C.I.,1926,1,43761,RUST HOLE,1,,,,C,GONZALES,130-189,5,15,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05275968,-118.324083260091,MAIN,3/22/11,8161 LAUREL VIEW DR,E/S LAUREL VIEW DR,319' N/N CRESCENT HEIGHTS BL,4,STEEL,1926,1,43658,,1,,,,,SPEARS,148-174,4,8,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.10139303,-118.367566543682,MAIN,3/29/11,91ST & BROADWAY,9' W/W BROADWAY,20' N/S 91ST,4,C.I.,1926,1,43682,RUST HOLE,1,,,,CLAY,ROGERS,094-201,8,16,"SET UP TRAFFIC INVESTIGATED 4"" W/M LEAK FOUND LEAK EXCAVATED 3'X4' TRENCH FOUND RUST HOLE CUT IN 2' DI PIPE BACKFILLED CLEANED UP SITE SAFE",33.95424939,-118.278422943707,MAIN,4/19/11,662 W. ROMULO ST.,16' E/W ROMULO ST.,257' S/S PEPPER ST.,6,C.I.,1926,1,42305,SPLIT,1,,,,CLAY,UNGSON,144-219,7,14,"SET UP TRAFFIC, BROKE OUT AND EXCAVATED A 3 1/2' X 5' HOLE, FOUND 6"" SPLIT ON BOTTOM OF MAIN. INSTALLED A 6""X12"" 360 REPAIR CLAMP AND STOPPED LEAK. BACKFILLED WITH CON ROCK, COMPACTED IT, TEMP OILED, CLEANED UP, SAFE.",34.09034888,-118.222266560157,MAIN,4/27/11,8440 YUCCA TRAIL,,108' E/E KIRKWOOD DR,4,STEEL,1926,1,43232,RUST HOLE,1,,,BARE,SANDY,W. KELLY,150-174,7.5,22.5,"PINPOINTED LEAK ON 4"" STEEL MAIN; PLACED 1 4""X8"" 360 DEGREE REPAIR CLAMP TO MAIN AND STOPPED LEAK - JOB COMPLETE.",34.10328833,-118.37395860372,MAIN,5/4/11,11001 S. MAIN ST,17' E/W S. MAIN ST,80' S/S 110TH ST,8,C.I.,1926,1,42814,ROUND CRACK,1,,,,B,PEACOCK,088-204,2,8,"FOUND ROUND CRACK ON 8"" C.I. MAIN NEXT TO OLD D.C.I. REPAIRED WITH 360 DEGREE REPAIR CLAMP. WATER MAIN WILL DIE IN A COUPLE OF DAYS ANYWAY",33.93537346,-118.273949660721,MAIN,5/5/11,2352 ARTHUR ST,141' S/S HOLYOAK DR,17' E/W ARTHUR ST,6,C.I.,1926,1,42994,SPLIT,1,,,,,CHESTERTON,152-216,12,24,7' SPLIT CUT IN 9' (TOOK OUT BELL) LIFTED CONCRETE STREET.,34.11003504,-118.23242760516,MAIN,5/9/11,2300 ALSACE AV,120' E/E ALSACE AV,22' N/S BANGOR ST,6,C.I.,1926,1,44153,SPLIT,1,,,,,GONZALES,124-180,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS.",34.03613932,-118.353205160529,MAIN,5/14/11,RODEO RD & ARLINGTON AV,22' EW ARLINGTON AV,9' SN RODEO RD,6,C.I.,1926,1,44045,HIT,1,,,,C,GONZALES,118-189,5,12,"CONTRACTOR HIT 6"" MAIN WITH BORING TOOL MAIN MISMARKED CONTRACTOR PUT PLATE OVER EXCAVATION.",34.0182568,-118.318264660533,MAIN,5/16/11,8440 YUCCA TRAIL,S/S YUCCA TRAIL,232' EW KIRKWOOD DR,4,STEEL,1926,1,43232,RUST HOLE,1,,,,,SPEARS,150-174,7,14,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.10332303,-118.373879660728,MAIN,5/20/11,1442 E. 4TH ST,62' E/E MISSION RD,12' N/S 4TH ST,6,C.I.,1926,1,42866,ROUND CRACK,1,,,,,CHESTERTON,126-219,8,16,"FOUND ROUND CRACK ON 6"" MAIN USED 360 DEGREE FOR REPAIRS ( SYS 462 - CD 14)",34.04160852,-118.226633760192,MAIN,6/1/11,4639 LINCOLN AVE,,288' W/W AVE 47,4,C.I.,1926,1,43358,SPLIT,1,,,,ADOBE,R. MCCALL,156-222,10,20,"UPON ARRIVAL, CLOSED STREET, SET UP TRAFFIC DELINIATION, DRILLED HOLES OVER MAIN. PINPOINTED LEAK, BROKE OUT AND EXCAVATED. FOUND SPLIT ON BOTTOM. REPLACED SECTION OF MAIN.",34.12211946,-118.214839460757,MAIN,6/3/11,8478 BRIER DR.,S/S BRIER DR.,35' E/E OAK ST.,4,STEEL,1926,1,43073,RUST HOLE,1,,,,,SPEARS,150-171,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X12"" 360 CLAMP.",34.10431044,-118.376134360201,MAIN,6/6/11,5300 HUNTINGTON DR,,109' W/W LIFUR AVE,8,C.I.,1926,1,42512,,1,,,,,D. SOLIS,144-237,7,14,"BROKE OUT, EXCAVATED, WAITED ON UTILITIES (USA). REMOVED 5' SPLIT ON C.I. INSTALLED 6' OF 8"" D.I. PIPE. BACKFILLED AND TEMP. LEFT CLEAN AND SAFE.",34.08958597,-118.167478760810,MAIN,6/28/11,2610 S. CARMONT AVE.,17' E/W CARMONT AVE.,67' S/S ADAMS BL.,6,C.I.,1926,1,43030,SPLIT,1,,,,,SMITH,124-177,4,8,"LOCATE LEAK, DUG OUT, CUT IN 5' WITH CPLGS. TO BE BACKFILLED BY DAY SHIFT.",34.03217206,-118.364041761028,MAIN,6/29/11,4629 LOMITA ST,19' N/S LOMITA ST,255' W/W VINEYARD AVE,4,C.I.,1926,1,43284,SPLIT,1,,,,,WATERS,128-183,,,LEAK INFO CORRECTED & PLOTTED BASED ON SERVICE,34.04604214,-118.338332961032,MAIN,7/1/11,8142 LAUREL VIEW DR,10' SN LAUREL VIEW DR,634' EE CRESCENT HTS,4,STEEL,1926,1,43658,,1,,,,DG,ALVAREZ,148-174,9,45,"HAD TO REMOVE A BIG ROOT THAT WAS OVER THE MAIN SO WE COULD MAKE THE REPAIR. INSTALL REDWOOD AND REPAIR CLAMP, LEFT JOB SAFE AND CLEAN.",34.10117437,-118.366719560374,MAIN,7/4/11,607 LA FAYETTE PARK,98' NN BELLEVUE,20' EW LA FAYETTE,6,C.I.,1926,1,42594,SPLIT,1,,,POOR,SHALE,CHESTERTON,140-204,,,6' SPLIT CUT OUT BELL AND RETAP ONE SERVICE CUT IN 9' TOTAL,34.07676505,-118.274582861053,MAIN,7/19/11,5408 HOMESIDE AV,137' WW BURNSIDE AV,17' NS HOMESIDE AV,6,C.I.,1926,1,42938,SPLIT,1,,,,C,GONZALES,122-177,8,24,"FOUND LEAK ON 6"" MAIN CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.02740206,-118.36267860390,MAIN,7/28/11,4608 ELLENWOOD DR,22' E/W ELLENWOOD DR,228' S/S LANGDALE AV,4,C.I.,1926,1,43421,CLAMP,1,,,POOR,SAND,CHESTERTON,158-219,,,"FOUND OLD D.C.I. CLAMP LEAKING, REMOVED OLD SERVICE CLAMP AND PUT 4X 12 360 DEGREE REPAIR CLAMP TO STOP LEAK.",34.12936383,-118.219059161345,MAIN,8/2/11,216 W 110TH ST,176' W/W SPRING ST,16' N/S 110TH ST P/L,4,C.I.,1926,1,43409,SPLIT,1,,,,C,PEREZ,088-204,8,16,"ARRIVED AT 7:30AM SET UP TRAFFIC DELINEATION. LOCATED AREA OF LEAK. EXCAVATED 4X 5 SECTION. FOUND 4"" SPLIT ON CI 4"" MAIN. APPLIED 4X 12 360 POWER SEAL. BACKFILLED, CLEANED AREA, PICKED UP TRAFFIC, LEFT SITE SAFE.",33.93562511,-118.276870761117,MAIN,8/3/11,5069-73 21ST ST,22' S/N 21ST ST,125' W/W ORANGE DR.,4,C.I.,1926,1,21480,CLAMP,1,,,,,P. FIERROZ,126-180,2,4,OLD DI CLAMP WAS LEAKING. REMOVED CLAMP AND INSTALLED 360 REPAIR CLAMP,34.03897937,-118.350949661139,MAIN,8/16/11,8374 YUCCA TRAIL,S/S YUCCA TRAIL,950 W/W YUCCA TERR,4,STEEL,1926,1,43232,,1,,,,,R. WAVAR,150-174,9,18,"FOUND 4"" STL MAIN LEAK INSTALLED A HIGH PRESSURE CLAMP, MADE 4'X4' EXCAVATION AT DRIVEWAY AT 8374 BACKFILLED , OILED, LEFT LARGE PICK-UP SAFE WITH CONES AND BARRACADES",34.10382719,-118.372652361349,MAIN,8/18/11,11209 S. MAIN ST,17' E/W S. MAIN ST,120' S/S 112TH ST,8,C.I.,1926,1,42814,RUST HOLE,1,,,,C,PEACOCK,086-204,5,20,FOUND RUST HOLE. HOLE REPAIRED WITH 360 DEGREE REPAIR CLAMP. ALL COMPLETE & SAFE.,,61909,MAIN,9/12/11,8067 WILLOW GLEN RD,E/S WILLOW GLEN RD,44 N/N THAMES PL,6,STEEL,1926,1,43070,RUST HOLE,1,,,,,M.SPEARS,154-174,8,24,"REPAIRED 6"" STEEL RUST HOLE LEAK ON BOTTOM OF MAIN WITH 6""X12"" 360 DEGREE CLAMP.",34.11799814,-118.372215161921,MAIN,9/19/11,8146 LAUREL VIEW DR,S/S LAUREL VIEW DR,629 E/E CRESCENT HEIGHTS BLVD,4,STEEL,1926,1,43658,RUST HOLE,1,,,,,M.SPEARS,148-174,8,16,"REPAIRED TWO LEAKS ON THE BOTTOM OF 4"" STEEL MAIN.",34.10117289,-118.366736961938,MAIN,9/26/11,2110 REDONDO BLVD,22' E/W REDONDO BLVD,69' S/S 21ST ST,6,C.I.,1926,1,33465,RUST HOLE,1,,,,CLAY,P. FIERROZ,126-180,8,16,HAD TO REMOVE OLD DCI IT WAS LEAKING INSTALLED 360 REPAIR CLAMP. HAD GATEMAN SHUT OFF THE MAIN.,34.03901671,-118.353709361940,MAIN,9/27/11,2129 REDONDO BLVD,22' E/W REDONDO BLVD,264' S/S 21ST ST,6,C.I.,1926,1,33455,RUST HOLE,1,,,,FILL,E. CASIO,126-180,2,8,FOUND A RUST HOLE ON MAIN. HAD TO SHUT OFF THE WATER TO MAKE THE REPAIR,34.03850903,-118.3539161939,MAIN,9/27/11,10353 STRATHMORE DR,22 N/S STRATHMORE DR,110 W/W DEVON AVE,6,C.I.,1926,1,42669,ROUND CRACK,1,,,,C,R. GONZALES,138-156,6,18,"FOUND LEAK ON 6"" CI.I. MIAIN USED 6""X12"" CLAMP FOR REPAIRS",34.07038185,-118.429565861782,MAIN,10/4/11,2222 REDONDO BL,22' E/W REDONDO BL,282' N/N BANGOR AV,6,C.I.,1926,1,33465,RUST HOLE,1,,,,CLAY,ALVAREZ,126-180,2,4,HAD TO SHUT OFF THE WATER MAIN TO REMOVE THE DCI TO MAKE THE REPAIR,34.03746794,-118.354321761787,MAIN,10/11/11,8016 WILLOW GLEN RD,650' NN THAMES PL,10' WE WILLOW GLEN RD,6,STEEL,1926,1,43070,,1,,,,C,GONZALES,154-174,4.5,13.5,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11926509,-118.371381961667,MAIN,10/15/11,21422 VELICATA ST,6 S/CL VELICATA ST,280 W/CL CANOGA AVE,6,C.I.,1926,1,36320,RUST HOLE,1,,,FAIR,MUCK,L. JOSEPH,170-105,10,50,"FIX 6"" CI MAIN LEAK BY CUTTING 2' DI PIPE",34.16144304,-118.597612161798,MAIN,10/19/11,8315 YUCCA TR,208' W/W YUCCA TR,10' N/N ON YUCCA TR,4,STEEL,1926,1,43232,RUST HOLE,1,,,BAD,B,KIRKWOOD,150-174,9,18,"REPAIR 4"" STL MAIN PIN HOLE.",34.10475125,-118.371509561203,MAIN,10/19/11,957 AVE 49,61' S/S MENDOTA AVE,17' E/W AVE 49,6,C.I.,1926,1,42995,"CLAMP, ROUND CRACK",1,,,,C,MINGO,154-222,8,24,"ROUND CRACK 6"" C.I. MAIN INSTALLED 1926",34.11714578,-118.210403661810,MAIN,10/28/11,8002 WILLOW GLEN DR,471' EE THAMES PL,5' SN WILLOW GLEN RD,8,C.I.,1926,1,43070,RUST HOLE,1,,,BAD,B,GONZALES,154-174,6,18,"FOUND LEAK ON STL MAIN USED 8""X 12"" CLAMP",34.11898754,-118.371745662097,MAIN,11/7/11,651 ANGELUS PL,430' WW OAKWOOD AV,6' NS ANGELUS PL,4,C.I.,1926,1,69138,SPLIT,1,,,,C,GONZALES,108-147,8,24,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 5' OF 4"" D.I. WITH TWO UNIONS",33.9892109,-118.455589262107,MAIN,11/9/11,8032 WILLOW GLEN RD,E WILLOW GLEN RD,484' NN DOMINION WAY,6,A.C.,1926,1,43070,RUST HOLE,1,,,,,NAVAR,154-174,6,12,"INSTALLED 360 DEGREE REPAIR 6""X 12"" BACKFILLED NEEDS PICK UP AND ENOUGH OIL FOR 3'X 4' LEFT SAFE WITH BARRICADE AND CONES.",34.11902259,-118.371694362132,MAIN,11/27/11,8353 YUCCA TR,453' S/S YUCCA TRAIL LN,3' N/S YUCCA TR,4,STEEL,1926,1,43232,SPLIT,1,,,C,,GONZALES,150-174,4,8,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.1041232,-118.371712562134,MAIN,11/28/11,8347 YUCCA TRAIL,570' S/S YUCCA TRAIL LN,3' N/S YUCCA TRAIL,4,STEEL,1926,1,43232,RUST HOLE,1,,,,C,GONZALES,150-174,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS",34.10420304,-118.372072662608,MAIN,12/8/11,10301 STRATHMORE DR,131' WW COMSTOCK AVE,22' NS STRATHMORE DR,6,C.I.,1926,1,42669,ROUND CRACK,1,,,,,BLACK,138-156,5,45,"FOUND 6"" ROUND CRACK ON 6"" CI MAIN. MADE REPAIR BACKFILLED CLEANED SITE LEFT SAFE.",34.07071345,-118.427447761476,MAIN,12/8/11,4418 W. 60TH ST,20' N/S 60TH ST,200' W/W BUCKLER AVE,8,C.I.,1926,1,43517,,1,,,,CLAY,KIRKSEY,106-180,14.5,29,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED FOUND HOLE ON TOP OF 8"" CI CUT & REMOVED 5' INSTALLED 5' DI W/ 2 EA 8"" ,ECH. COUPLING. BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.",33.98525021,-118.352524161640,MAIN,12/8/11,5212 LATHROP ST,334' WW PLACER PL,,6,,1926,1,42345,RUPTURE,1,,,,ADOBE,MCCALL,148-237,6.5,13,UPON ARRIVAL PARKED TRUCK SET UP TRAFFIC DELINEATION CLOSED STREET. DRILLED HOLES OVER MAIN PINPOINTED LEAK BROKE OUT & EXCAVATED FOUND RUPTURE & SPLIT ON BOTTOM REPLACED SECTION OF MAIN.,34.09708895,-118.166759262624,MAIN,12/10/11,4820 W 17TH ST,300' WW RIMPAU BL,20' NS W 17TH ST,6,C.I.,1926,1,42640,,1,,,,C,GONZALES,128-183,6,24,"FOUND RUPTURE ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.04513576,-118.342209562632,MAIN,12/10/11,843 DEVON ST,303' NN WILSHIRE BL,22' EW DEVON ST,4,C.I.,1926,1,42713,ROUND CRACK,1,,,,,TAPIA,136-156,7,45,"LOCATE LEAK, EXCAVATE MAKE REPAIRS BACKFILL TEMP. CLEAN LEAVE SAFE.",34.06846187,-118.427907962667,MAIN,12/22/11,1856 N VISTA ST,7' SN HILLSIDE AV,60' EE VISTA ST,6,STEEL,1926,1,43116,ROUND CRACK,1,,,,,SALDIVAR,150-180,7,21,"SET UP TRAFFIC, DRILLED HOLES TO FIND LEAK ON MAIN, INSTALLED 1-6""X 12"" 360 DEGREE REPAIR CLAMP, TO STOP LEAK. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE & CLEAN.",34.10531724,-118.35157662727,MAIN,1/4/12,8511 BRIER DR,8' WE BRIER DR,145' NN OAK,4,STEEL,1926,1,43779,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,150-171,8.5,16.5,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED , TAMPED & OILED. HELP MAKE PICK-UP.",34.10420751,-118.376795562012,MAIN,1/18/12,1317 MAGNOLIA AV,170' SS PICO BL,N SIDE OF MAGNOLIA,6,C.I.,1926,1,42279,CLAMP,1,,,,,MAO,128-201,6.5,13,"FOUND LEAK AT DCI CLAMP, BAILS WERE NOT HOLDING, REMOVED SERVICE CLAMP, INSTALLED 6""X 12"" - 360 REPAIR CLAMP, STOPPED LEAK.",34.0466964,-118.286426561864,MAIN,2/6/12,1325 N. WESTERN AVE,7' N/N FERNWOOD AVE,15' E/W N WESTERN AVE,8,C.I.,1926,1,43901,,1,,,,,HOOVER,146-192,,,"REPAIRED ROUND CRACK LEAK ON 8"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEANED UP LEFT SITE SAFE.",34.0956418,-118.309300361869,MAIN,2/10/12,4106 LOS FELIZ BL,,186' WW WAYNE AV,8,C.I.,1926,1,43465,SPLIT,1,,,FAIR,SANDY,SALAS,152-201,8,48,"FOUND LEAK IN PARKWAY EXCAVATED AREA AND FOUND 6' SPLIT ON THE BOTTOM OF MAIN. CUT IN 7' OF 8"" PIPE. WE HAD LOTS OF MUD CLEAN UP TO DO. DAMAGE TO SIDEWALK AND GRASS AREA.",34.11287051,-118.281449861876,MAIN,2/12/12,2406 W AVENUE 30,85' WW EAGLE ROCK BLVD,20' NS W AVENUE 30,6,C.I.,1926,1,42535,ROUND CRACK,1,,,,,UNGSON,150-213,8,14.5,"FOUND ROUND CRACK ON 6"" C.I. MAIN; INSTALLED (1)-6""X 12"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; SAFE! WATER MAIN WAS NOT PINCHED NOR SHUT DOWN.",34.10664345,-118.238598361870,MAIN,2/13/12,5126 HUNTINGTON DR,,252' EE PORTOLA AVE,8,,1926,1,42464,"RUST HOLE, SPLIT",1,,,,,SOLIS,144-234,,,"DRILL HOLE; PIN POINT; LEAK; BROKE OUT; EXCAVATE; REMOVE BAD SPLIT & RUPTURE; INSTALL 8"" D.I. W/2-MECH. COUPLING BACKFILL W/ SLURRY. LEFT SAFE.",34.08890497,-118.171252561991,MAIN,2/28/12,4027 BEVERLY GLEN BLVD,119' N/ CL MILLBROOK DR,10' W/ CL BEVERLY GLEN BLVD,6,C.I.,1926,1,36429,SPLIT,1,,,,,ARRIOLA,164-150,10.5,50,"80"" SPLIT TO THE BELL FOUND LEAD JOINT CUT OUT LEAD JOINT CUT IN 10' PIPE INSTALLED 2 MECH COUPLINGS BACKFILLED PAVES AND OPENED STREET.",34.14426982,-118.447220462160,MAIN,2/29/12,10517 S BROADWAY,21' E/W BROADWAY,140' S/S 105TH ST,6,C.I.,1926,1,42842,SPLIT,1,,,,CLAY,KIRKSEY,090-201,6.5,13,"DRILLED HOLES LOCATED LEAK BROKE OUT 4X 3 FOUND SPLIT ON SIDE OF 6"" CI @ 36""P NOTCHED SIDE OF SPLIT INSTALLED 6X 12 360 DEGREE REPAIR BACKFILLED WITH BASE & OIL TEMP. LEFT JOB SAFE.",33.94042802,-118.278437962887,MAIN,3/6/12,1370 MILLER PLACE,N/S MILLER PLACE,149' E/E MILLER DRIVE,4,STEEL,1926,1,43788,RUST HOLE,1,,,,,KELLY,146-171,,,,34.09511347,-118.376935162054,MAIN,3/9/12,2432 W AVE 30,299' WW EAGLE ROCK BL,20' NS W AVE 30,6,C.I.,1926,1,42535,ROUND CRACK,1,,,POOR,CLAY,CHESTERTON,150-213,8,22,"PARTIAL ROUND CRACK ABOUT 6"" FROM GAS SERVICE USED 360 DEGREE FOR REPAIRS",34.10712314,-118.238980862903,MAIN,3/19/12,11450 CHENAULT ST,S/S CHENAULT ST,422' WW BELOIT AVE,6,D.I.,1926,1,43041,"JOINT, 2",1,,,,,SPEARS,134-147,7,21,"REBUILT 2"" BLOW OFF ASSEMBLY TO REPAIR LEAK ON 2"" BRZ NIPPLE.",34.06134688,-118.460764762907,MAIN,3/22/12,570 S MAPLETON DR,E/S MAPLETON DR,432' NN CLUB VIEW DR,6,C.I.,1926,1,43758,CLAMP,1,,,NONE,CLAY,SPEARS,138-156,5,15,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07415141,-118.428789662478,MAIN,3/28/12,21505 VELICATA ST,6' S/CL VELICATA,58' W/CL DE LA OSA,6,C.I.,1926,1,36320,SPLIT,1,,,,CLAY,MATCHIE,170-105,7.5,22.5,"WATER MAIN PINCHED DOWN ONLY, REPAIRED WITH SMITH BLAIR 6""X 12"" REPAIR CLAMP. SMALL HOLES DRILLED ON BOTH SIDES OF SPLIT.",34.16125397,-118.598531562297,MAIN,4/12/12,101ST STREET,22' N/S 101ST STREET,27' E/E OLIVE STREET,4,C.I.,1926,1,43209,RUST HOLE,1,,,,C,PEACOCK,092-201,4,20,FOUND A MAIN LEAK. EXCAVATED IT AND HAD TO HAVE MAIN SHUT DOWN. REPAIRED LEAK WITH A 360 DEGREE REPAIR CLAMP. ALL COMPLETE & SAFE.,33.94461603,-118.279062962993,MAIN,4/17/12,8494 MAGNOLIA DR,220' S/S COLE CREST,5' W/E MAGNOLIA DR,4,STEEL,1926,1,47804,RUST HOLE,1,,,,C,GONZALES,148-171,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.10218876,-118.376870762320,MAIN,5/2/12,11200 VALLEY SPRING LANE,19' S/C VALLEY SPRING LN,E/C FAIR AV,4,C.I.,1926,1,36532,REMOVED 4,1,,,BAD,GOOD,GARCIA,166-174,,,"FOUND BROKEN 4"" G.V.(GSM165-173, V#119). NO LONGER NEEDED, REMOVED 4"" G.V. REPLACED W/4"" D.I. PIPE, FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.14715174,-118.374812462359,MAIN,5/6/12,515 W 70TH STREET,20' NS W 70TH STREET,148' WW FIGUEROA STREET,4,C.I.,1926,1,42773,RUST HOLE,1,,,RUST,SAND,ANDERSON,102-201,10,28,"FOUND 4' CI MIN LEAK, EXCAVATED DOWN TO MAIN FOUND A RUST HOLE IN MAIN, EXPOSED RUST HOLE AND AREA BY BELL REMOVED BAD PIPE AND BELL INSTALLED DI PIPE 3FT W/DRESSERS BACKFILLLED AND OILED LEFT AREA SAFE.",33.9760558,-118.283324662284,MAIN,5/22/12,823 HELIOTROPE DR,24' E/W HELIOTROPE DR,245' N/N MONROE,6,C.I.,1926,1,43589,,1,,,,,PRECIADO,142-198,11.2,22.4,"MADE REPAIR ON 6"" MAIN, CUT IN 58"" D.I. PIPE & 2-6"" DRESSER BACKFILLED WITH CONROCK & TEMP. CLEAN UP ST.",34.08657011,-118.295008663144,MAIN,5/22/12,13180 MULHOLLAND DR,21' NS MULHOLLAND DR,1368' WW BEVERLY DR,12,C.I.,1926,1,42263,JOINT,1,,,,DECOMP. GRANITE,SCHWEINBOLD,158-159,6,24,"REPAIRED LEAK BY CAULKING COLD LEAK BACK IN JOINT. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.12747331,-118.419308862391,MAIN,6/18/12,1007 N HELIOTROPE DR,,40' NN WILLOWBROOK AV,6,C.I.,1926,1,43589,,1,,,,,SOLIS,144-198,15.5,41.5,"DRILL HOLES; FOUND LEAK; BROKE OUT; INSTALL 10' OF 6"" D.I. W/2-MECH COUPLING. 16"" H/P GAS MAIN INVOLVE; GAS CO. HAD TO RE-RAP THE MAIN.",34.0896186,-118.295020663050,MAIN,6/18/12,8038 WILLOW GLEN RD.,10 WE WILLOW GLEN RD.,451 NN DOMINION WAY,6,STEEL,1926,1,43070,RUST HOLE,1,,DECOMP GRANITE,LIGHT,,C. SCHWEINBOLD,154-174,7,21,"REPAIRED STL. WATER MAIN WT. WOOD AND CLAMP. BACKFILLED, TAMP