ED AND OILED. HELP MAKE PICK UP.",34.11890037,-118.371908863312,MAIN,7/3/12,1486 N SWEETZER AVE,W SWEETZER AVE,463' NN SUNSET BLVD,4,STEEL,1926,1,43277,RUST HOLE,1,,,,,KELLY,146-174,,,"4"" STL MAIN REPAIR COMPLETED.",34.09744887,-118.371003363276,MAIN,7/14/12,401 W 104TH ST,31' W/W GRAND AVE,23' N/S 104TH ST,4,C.I.,1926,1,43399,,1,,,,,BROWN,090-201,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND CORP, BLOWN OUT MAIN, INSTALLED 4X 8 REPAIR CLAMP. TAPPED MAIN, RECONNECTED SERVICE, BACKFILLED AND TEMPED EXCAVATION & CLEANED UP. LEFT SITE SAFE.",33.94189051,-118.280758963215,MAIN,8/9/12,2525 AVE 33,,360' EE VERDUGO RD,6,C.I.,1926,1,42780,,1,,,,ADOBE,MCCALL,152-216,9,18,"STREET CLOSED OFF UPON ARRIVAL, INVESTIGATED LEAK DRILLED OVER MAIN, PIN POINTED LEAK. BROKE OUT & EXCAVATED. REMOVED & REPLACED BROKEN SECTION OF MAIN.",34.11079335,-118.235175763464,MAIN,8/14/12,8446 YUCCA TRAIL,150' E/E KIRKWOOD AV,6' N/S YUCCA TRAIL,4,STEEL,1926,1,43232,RUST HOLE,1,,,,C,GONZALES,150-174,6,12,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.10329074,-118.373952663220,MAIN,8/16/12,AVE 19,15' NN RIVERSIDE DR,12' EE AVE 19,24,STEEL,1926,1,43880,,1,,,,,HOOVER,140-219,5.5,11,"REPAIRED BROKEN ABANDON AIR VALVE OF A 24"" STEEL MAIN HAD WELDER WELD A 3"" NECK TO MAIN CAPPED WITH A THREADED PLUG LEFT SITE SAFE.",34.08130834,-118.226376563476,MAIN,8/21/12,1821 LONGWOOD AVE,20' WE LONGWOOD AVE,433' NN PICKFORD ST,6,C.I.,1926,1,43353,SPLIT,1,,,SLIGHT,CLAY ADOBE,SCHWEINBOLD,126-183,4,12,"REPAIRED SMALL SPLIT ON 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.042209,-118.344450363596,MAIN,9/1/12,619 N LAFAYETTE PARK PL,190' NN BELLEVUE AVE,19' EW LAFAYETTE PARK PL,8,C.I.,1926,1,42594,SPLIT,1,,,,,HOOVER,140-204,12,52.5,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 7' OF 8"" DI BACKFILED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE. SEVER STREET DAMAGE.",,63547,MAIN,9/18/12,8320 YUCCA TR,4' N/S YUCCA TR,237' W/W YUCCA TERR,4,STEEL,1926,1,43232,"COUPLING, RUST HOLE",1,,,SLITE,DECOMP GRANITE,SCHWEINBOLD,150-174,9,27,"REPAIRED RUPTURE NEXT TO COUPLING WITH WOOD, EXTRA RUBBER & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.1044207,-118.371717963550,MAIN,9/20/12,843 DEVON AVE,22' EW DEVON AVE,310' NN BIRCHWOOD DR,4,C.I.,1926,1,42713,,1,,,SLIGHT,CLAYISH,SCHWEINBOLD,136-156,6,18,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.06891313,-118.428319563552,MAIN,9/21/12,819 DEVON AVE,W DEVON AVE,225' SS LINBROOK,4,C.I.,1926,1,42713,RUST HOLE,1,,,,,KELLY,136-156,,,AREA CONED AND TAPED OFF; MEDIUM PICK-UP FOR DITCH INSP.,34.06888611,-118.42828263557,MAIN,9/26/12,RUNYON CANYON PARK,W RUNYON CANYON,2380 SS MULHOLLAND,6,STEEL,1926,1,43116,RUST HOLE,1,,,,NATURAL,WASHINGTON,152-180,4,8,"REPAIRED 6"" STEEL MAIN WITH SCREW PIN, PINCHED DOWN MAIN & OPENED HYDRANT / DITCH INSPECTOR NEEDS TO SPREAD OIL ON ROAD DAMAGE FROM LEAK.",34.11430096,-118.350947663616,MAIN,9/27/12,2301 BELLEVUE AV,27' SN BELLEVUE AV,,4,STEEL,1926,1,42965,RUST HOLE,1,,,,,SOLIS,138-204,4.5,9,,34.07447129,-118.27052763618,MAIN,9/29/12,954 N VIRGIL AVE,20' EW VIRGIL AVE,76' NN LOCKWOOD AVE,6,C.I.,1926,1,43845,SPLIT,1,,,,,UNGSON,144-201,12.5,25,"BROKE OUT/EXCAVATED; FOUND SPLIT @ BOTTOM OF 6"" C.I. PIPE; ALSO, BELOW THE MAIN, IT WAS UNDERMINED @ 8"" BELOW IT; REG ABOUT 2-LOADS OF CONROCK; CUT IN 5' OF 6"" D.I. PIPE BACKFILLED W/CONROCK; TEMP. OIL; SAFE!",34.08900893,-118.286955763563,MAIN,9/29/12,833 INDIANA AV,136' WW LINCOLN BL,17' INDIANA AV,4,C.I.,1926,1,68892,ROUND CRACK,1,,,,C,GONZALES,112-147,6,18,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99895337,-118.464029363564,MAIN,9/29/12,RUNYON CANYON PARK,W RUNYON CANYON,2480' SS MULHOLLAND,6,STEEL,1926,1,43116,,1,,,,NATURAL,WASHINGTON,152-180,3,3,"HAD GATE MAN PINCH DOWN MAIN, REPAIRED 6"" STEEL MAIN WITH LARGE SCREW PIN, BACKFILLED 3'X 3' EXCAVATION",34.1141066,-118.350912563671,MAIN,10/1/12,1945 N CURSON AVE,14' EW CURSON AVE,224' SS CURSON PL,6,STEEL,1926,1,43929,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,150-180,5,15,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED , TAMPED, & OILED. HELP MAKE PICK-UP.",34.10732602,-118.355392463758,MAIN,10/3/12,2006 W 76TH ST,92' S/S 76TH ST,19' E/W GRAMERCY PL,6,C.I.,1926,1,43862,SPLIT,1,,,,,LUCERO,100-192,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED. MADE REPAIR BY INSTALLING A 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97054118,-118.313398363675,MAIN,10/4/12,843 DEVON AVE,W/S DEVON AVE,303' NN WILSHIRE BL,4,C.I.,1926,1,42713,CLAMP,1,,,NONE,CLAY,SPEARS,136-156,8,24,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.06846138,-118.427907663684,MAIN,10/14/12,10360 STRATHMORE DR,138' WW DEVON AV,22' NS STRATHMORE DR,6,C.I.,1926,1,42669,SPLIT,1,,,,C,GONZALES,136-156,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 6' OF 6"" D.I. WITH TWO UNIONS.",34.07034091,-118.429386463695,MAIN,10/22/12,1354 MILLER PL,6' N/S MILLER PL,43' EE MILLER DR,4,STEEL,1926,1,43778,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH SCREW PIN.",34.09519434,-118.37723364043,MAIN,11/1/12,1600 VETERANS AVE,18' E/W VETERANS AVE,5' N/S MASSACHUSETTS AVE,6,C.I.,1926,1,42761,RUPTURED BELL,1,,,THICK,SANDY LOAM,SCHWEINBOLD,130-153,9,27,"REPLACED 5' OF CI PIPE WITH DI & FITTINGS. BLOCKED, BACKFILLED, & OILED PULLED UP BROKEN & RAISED ASPHALT & REPLACED.",34.05113939,-118.442090163768,MAIN,11/14/12,10974 BROADWAY,16' NN 110TH ST,10' WE BROADWAY,6,C.I.,1926,1,42704,ROUND CRACK,1,,,,,LUCERO,088-201,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR ON ROUND CRACK BY INSTALLING A REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93575423,-118.278007164024,MAIN,11/14/12,639 N LA FAYETTE PARK PL,19' E/W LA FAYETTE PARK PL,411' N/N BELLEVUE AVE,6,C.I.,1926,1,42594,ROUND CRACK,1,,,,,UNGSON,140-204,7.5,15,"BROKE OUT / EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; INSTALLED (1)-6"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP. LEFT SITE SAFE!",34.077534,-118.274116464017,MAIN,11/21/12,623 N LA FAYETTE PARK PL,214' N/N BELLEVUE AVE,19' N LA FAYETTE PARK PL,6,C.I.,1926,1,42594,ROUND CRACK,1,,,,,HOOVER,140-204,7,14,"REPAIRED ROUND CRACK ON 6"" C.I. MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0770499,-118.2744163935,MAIN,12/9/12,1341 12TH AV,415' SS PICO BL,18' EW 12TH AV,6,C.I.,1926,1,43431,SPLIT,1,,,,C,GONZALES,128-189,12,40,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.04645905,-118.325148364506,MAIN,12/12/12,3118 W 69TH STREET,17' NS 69TH STREET,194' WW 8TH AVE,4,C.I.,1926,1,42831,RUST HOLE,1,,,,,KIRKSEY,102-186,8,16,"SET UP TRAFFIC DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 3 4"" BLEW OUT DURNING EXCAVATION TURNED MAIN TO LOW PRESSURE/ VOLUME CUT & REMOVED 3' CI INSTALLED 3' DI W/ MECH COUPLINGS RENEWED SERV. BACKFILLED WITH BASE & OIL TEMP. LEFT SAFE.",33.97649488,-118.327240363947,MAIN,12/14/12,1437 CRENSHAW BLVD,W CRENSHAW BLVD,420' NN VENICE BLVD,6,C.I.,1926,1,43520,CLAMP,1,,,FAIR,ADOBE,WASHINGTON,128-186,8,16,"FOUND DEFECTIVE SERV. CLAMP BROKE, DAMAGED WATER MAIN - INSTALLED 6""X 12"" TAPPED CLAMP REFITTED SERV. BACKFILLED OILED 6X 3 NEED LARGE PICK-UP ONLY.",34.0458823,-118.32783964158,MAIN,1/1/13,13586 CONTOUR DR,CONTOUR DR,VENTURA CANYONE,4,C.I.,1926,1,36514,ROUND CRACK,1,,,,SHALE,OBRYN,162-156,24,8,"INSTALLED 4"" 360 DEGRSS REPAIR CLAMPS",,64106,MAIN,1/1/13,1226 SHENANDOAH,ALLEY,2' W/W SHENANDOAH,4,C.I.,1926,1,45002,RUST HOLE,1,,,,C,SPEARS,132-171,9,27,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 6 SECTION, PINCHED DOWN MAIN FOR SAFE REPAIR. R/R 36"" OF 4"" DI. RESTORED WATER, BACKFILLED CLEANED UP LEFT SITE SAFE, EXC. 3X 4 UNDERMINED.",34.05478477,-118.381694964212,MAIN,1/2/13,1771 GRIFFITH PARK BLVD,25' E/W GRIFFITH PARK BLVD,150' S/S FOUNTAIN AVE,8,C.I.,1926,1,42480,,1,,,OK,CLAY,PRECIADO,146-204,6,12,"FOUND SMALL SPLIT ON SIDE OF 8"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP 8""X 20"" BACKFILLED CLEAN ST & TEMP",34.09528685,-118.276475964216,MAIN,1/5/13,1354 W HILL DRIVE,1' E/W UPTON AVE,30' N/S HILL DRIVE,6,C.I.,1926,1,42542,,1,,,,,HOOVER,164-228,10,20,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SAFE.",34.14351635,-118.193718864225,MAIN,1/9/13,4760 TOLAND WAY,22' E/W TOLAND WAY,212' N/N BALTIMORE ST,6,C.I.,1926,1,42997,SPLIT,1,,,BAD,CLAY,PRECIADO,154-222,8,16,"FOUND 360 DEGREE REPAIR CLAMP LEAKING & ROUND CRACK ALSO CUT OUT 2FT OF DI PIPE & REPLACE WITH DI PIPE & 6"" DRESSERS.",34.11884266,-118.213091164544,MAIN,1/10/13,149 W 60TH STREET,19' NS W 60TH STREET,488' WW MAIN STREET,6,C.I.,1926,1,42509,ROUND CRACK,1,,,,,ANDERSON,106-204,9,18,"FOUND ROUND CRACK IN 6"" CI MAIN CLOSE 3/4"" SERVICE INSERT REPLACED 3' OF CI PIPE W/ DI PIPE AND RETAPPED SERVICE. BACKFILLED AND OILED LEFT AREA SAFE.",33.98510546,-118.27568464230,MAIN,1/14/13,4937 LINCOLN AVE,238' W/W AVE 50,15' S/N LINCOLN AVE,4,C.I.,1926,1,42875,ROUND CRACK,1,,,,C,UNGSON/GIBBS,156-222,8,16,"FOUND ROUND CRACK ON 4"" C.I. MAIN; MADE REPAIRS BY INSTALLING 4""X 12"" 360 REPAIR CLAMP; BACKFILLED W/ CONROCK; TEMP OIL. CLEANED UP; LEFT SITE SAFE!",34.12079729,-118.207975864140,MAIN,1/17/13,1226 SHENANDOAH ST,E OF SHENANDOAH ST,96' N/N PICO BLVD,4,C.I.,1926,1,46763,"RUST HOLE, SPLIT",1,,,,CLAY,KENT,132-171,,,,34.05474689,-118.381480964143,MAIN,1/20/13,819 DEVON AVE,22' E/W DEVON AVE,219' S/S LINDBROOK DR,4,C.I.,1926,1,42713,RUST HOLE,1,,,N/A,B,SMITH,136-156,8,16,"LEAK NEXT TO POWER VAULT & DUCTS, LOCATE LEAK, HAND DUG, INSTALL 4""X 8"" CLAMP, BACKFILL & TEMP, P/U MADE, CLEAN -UP.",34.06889672,-118.428296564153,MAIN,1/25/13,2190 RUNYON CANYON RD,,4135' S/S MULHOLLAND DRIVE,6,STEEL,1926,1,43116,RUST HOLE,1,,,,,KELLY,152-180,8,24,"REPAIR 6"" STEEL MAIN",34.11240778,-118.350333164166,MAIN,1/29/13,RUNYON CANYON & VISTA ST,4' E/W RUNYON CANYON,90' N/N VISTA ST,6,STEEL,1926,1,43116,RUST HOLE,1,,,,,BRAYBOY,150-180,8,16,"FOUND 6"" STL MAIN WITH RUST HOLE REPAIRED WITH SCREW PIN ASSISTED BY B. MITCHELL (MCH) BACKFILL & TEMP LEFT SMALL PICK-UP SITE SAFE. NO PAVING NEEDED.",34.10531662,-118.351476664568,MAIN,2/6/13,5637 VIRGINIA AVENUE,20' NS VIRGINIA AVE,290' EE WILTON PLACE,4,C.I.,1926,1,42947,RUST HOLE,1,,,,CLAY MUD,KENT,144-192,6.5,13,"PIN POINTED RUPTURE HOLE ON 4"" HI PRESSURE MAIN; USED (1) 4""X 12"" CLAMP.",34.09176158,-118.312499764573,MAIN,2/9/13,4628 LOMITA ST,19' NS LOMITA ST,265' WW VINEYARD AVE,4,C.I.,1926,1,43284,SPLIT,1,,,NONE,CLAY,SPEARS,128-183,8,24,"REPAIRED 12"" SPLIT IN 4"" CI MAIN WITH 4""X 20"" 360 DEGREE CLAMP.",34.04605424,-118.33837764583,MAIN,2/19/13,1582 SORRENTO DR,22' NS SORRENTO DR,186' WW SAN REMO DR,6,C.I.,1926,1,42740,,1,,,,,FIERROZ,134-135,12.5,47.5,"WE MADE REPAIR ON 6"" CI MAIN HAD TO CUT IN 12' OF PIPE. HAD LOTS OF CLEAN UP ALSO BACKFILLED AND HAULED AWAY THE MUD AND PUT DOWN TEMP OIL.",34.06001246,-118.500559264381,MAIN,2/27/13,3849 PORTOLA AVE,NOVGOROD,,8,C.I.,1926,1,43233,CLAMP,1,,,,,ZEPEDA,144-234,2,10,"ABANDON CORP. VALVE WAS LEAKING WHEN WE WERE EXCAVATING FOR RETAPS, HAD TO REPLACE VALVE WITH REPAIR CLAMP. THIS WATER MAIN IS NO LONGER IN SERVICE.",34.09031937,-118.172400164733,MAIN,3/4/13,8442 YUCCA TR,6' NS YUCCA TR,32' EE KIRKWOOD DR,6,STEEL,1926,1,43232,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,150-174,6,18,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.10331374,-118.373900664734,MAIN,3/5/13,2700 RUNYON CYN RD (PVT),3' EW RUNYON CYN RD (PVT),APROX. 1100 SS MULHOLLAND DR,6,STEEL,1926,1,43116,RUST HOLE,1,,,LITE,DECOMP GRANITE,SCHWEINBOLD,154-180,6,18,"REPAIRED WATER MAIN WITH WOOD & CLAMP. BACKFILLED, TAMPED & BARRICADED. HELP MAKE PICK-UP. ST. MAINT. TO PAVE ROAD SOON.",34.11731689,-118.351122864854,MAIN,3/19/13,13569 CONTOUR DR,,277' NCL VENTURA CYN,4,C.I.,1926,1,36514,"CLAMP, HIT",1,,,BAD,C,GONZALES,164-156,4,16,CREW MADE REPAIRS.,,64757,MAIN,3/29/13,8170 LAUREL VIEW DR,271' EW CRESCENT HTS BLVD,5' SN LAUREL VIEW DR,4,STEEL,1926,1,43658,RUST HOLE,1,,,,C,REYES,148-174,8,16,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 4 SECTION, PINCHED DOWN MAIN. APPLIED 4X 12 360 DEGREE CLAMP. OPEN MAIN, BACKFILLED CLEANED UP LEFT SITE SAFE.",,64867,MAIN,4/12/13,1355 MONACO DRIVE,7' EW CURB ON MONACO DR,52' SS ROMANY DRIVE,6,C.I.,1926,1,42740,CLAMP,1,,,,,KENT,132-135,8,24,"6"" CI MAIN LEAK @ 1"" CORP.",34.05480065,-118.501033164868,MAIN,4/12/13,RUNYON CYN RD,1 MILE NN N VISTA ST,9' EW RUNYON CYN RD,,STEEL,1926,1,43116,RUST HOLE,1,,,,C,GONZALES,152-180,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS",34.11323884,-118.350508564412,MAIN,4/15/13,987 S SERRANO AVE,16' EW S SERANO AVE,54' NN OLYMPIC BLVD,6,,1926,1,44073,RUST HOLE,1,,,,,PRECIADO,130-195,8,24,"FOUND SMALL RUST HOLE ON TOP OF 6"" MAIN INSTALLED 1-6"" REPAIR CLAMP 6""X 20"" BACKFILLED & TEMP",34.05289062,-118.306365565462,MAIN,5/6/13,NO ADDRESS ON FORM,?' S/S ANAHEIM ST.,11' E/E MCFARLAND AVE.,8,C.I.,1926,1,43248,SPLIT,1,,,,,H. ROGERS,032-210,10,28,"NO TRAFFIC SET UP WORK. PROPERTY CLOSED. FOUND 6"" SPLIT ON 8"" C.I. WATER MAIN. REPLACED WITH 2 8"" MACH. COUPLINGS. BACKFILLED, CLEANED UP, LEFT SITE SAVE.",,65065,MAIN,5/14/13,1617 W. 39TH PL.,22' S/N 39TH ST.,146' W/W WESTERN AVE.,6,C.I.,1926,1,42316,CORP,1,,,,B,T. SMITH,116-192,4,8,"ABANDONED 3/4"" CORP VALVE, LEAKING ON MAIN, PINCH DOWN MAIN, REMOVE CORP VALVE, INSTALL CLAMP. GAS CO. TO BACKFILL.",34.01373799,-118.309525865050,MAIN,6/3/13,8320 YUCCA TRAIL,7' NS YUCCA TRAIL,1225' NN KIRKWOOD DR,4,STEEL,1926,1,43232,CLAMP,1,,,NONE,LOAM,SPEARS,150-174,4,12,"TIGHTENED 4""X 12"" CLAMP ON 11 DEGREE BEND OF 4"" STEEL MAIN TO STOP RUST HOLE LEAK ON BOTTOM OF MAIN.",34.10448657,-118.371742565056,MAIN,6/4/13,3223 WASHINGTON BL,S/S WASHINGTON BL,15' E/E CARTER AVE,8,C.I.,1926,1,69085,SPLIT,1,,,NONE,CLAY,SPEARS,108-150,16,48,"CUT IN 12' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",33.98979061,-118.448055465074,MAIN,6/18/13,3050 RUNYON CYN RD,1628' SS MULHOLLAND DR,10' EW RUNYON CYN RD,6,STEEL,1926,1,43116,RUST HOLE,1,,,,C,GONZALES,154-180,14.5,58,"FOUND RUST HOLE ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.11624584,-118.35149565092,MAIN,6/24/13,8294 PRESSON PL,7' NS PRESSON PL,149' EE MARMONT AVE,4,STEEL,1926,1,42785,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,148-174,5,15,"REPAIRED 4"" STL WATER MAIN LEAK WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.09908705,-118.370204765247,MAIN,7/6/13,717 LINCOLN BL,14' WW LINCOLN BL,5' NS VERNON CT,6,C.I.,1926,1,68892,RUPTURE,1,,,,C,GONZALES,112-147,8,23,"FOUND RUPTURE ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIR.",33.99938915,-118.464209165250,MAIN,7/7/13,4706 LOMITA,19' NS LOMITA,360' EW VENICE,4,C.I.,1926,1,43284,SPLIT,1,,,,,JIMENEZ,128-183,7.5,15,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION LOCATE WATERMAIN & SERVICES. PIN POINT LEAK BROKE OUT, EXCAVATED, FOUND SPLIT, CUT IN 2"" DI. REPAIRS COMPLETE, BACKFILLED. TEMP OIL, CLEAN UP. JOBSITE SAFE.",34.04631338,-118.3393265255,MAIN,7/11/13,RUNYON CYN S/O MULHOLLAND,30' WE RUNYON CANYON RD,4335 SS MULHOLLAND,6,STEEL,1926,1,43116,RUST HOLE,1,,,BAD,GRANITE,WASHINGTON,152-180,5.5,11,"LARGE HOLE IN MAIN CAUSED LARGE WASH OUT - INSTALLED 6""X 1"" CALMP WITH PLUG - GATE MAN HAD TO BE CALLED OUT LEFT BARRICADED & TAPED OFF FOR DITCH INSPECTOR WILL NEED LOAD OF OIL & SM SCOOP CONROCK",34.11141588,-118.351478265262,MAIN,7/17/13,801 INDIANA AVE,440' WW LINCOLN BLVD,3' NS ALLEY NORTH OF VERNON CT,4,C.I.,1926,1,68892,,1,,,,C,GONZALES,112-144,7.5,15,"FOUND LEAK ON 4"" CI MAIN USED 4""X 12"" CLAMP FOR REPAIR.",33.99876982,-118.465369465373,MAIN,7/28/13,825 S. HOBART BLVD.,25' E/W HOBART BLVD.,292' N/N JAMES M. WOOD,6,C.I.,1926,1,43138,CLAMP,1,,,,,J. UNGSON,132-195,8,16,"BROKE OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND LEAKING @ THE CLAMP; CHANGED BAILS; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE CLEAN & SAFE!",34.05677547,-118.305372965282,MAIN,7/30/13,RUNYON CYN & MULHOLLAND DR,1196' SS MULHOLLAND DR,,6,STEEL,1926,1,43116,ROUND CRACK,1,,,,,JIMENEZ,154-180,5,13.5,"FOUND RUST HOLE ON 6"" STL WATER MAIN REPAIRS W/ 360 DEGREE REPAIR CLAMP SET UP HEAVY PEDESTRIAN DELINEATION, LOCATED WM, STAR DRILLED ON ASPHALT, EXCAVATED ON DIRT SIDE, PROSPECT, MADE REPAIRS, BACKFILLED CLEAN UP JOB SITE SAFE.",34.11777956,-118.351223965820,MAIN,7/31/13,62ND ST. & BUCKLER AVE.,7' E/W W. BUCKLER AVE.,19' N/S 62ND ST.,6,C.I.,1926,1,43493,SPLIT,1,,,,,R. DELACRUZ,106-180,11.5,31.5,"SET UP TRAFFIC CONTROL, LOCATED LEAK, BROKE OUT ASPHALT, EXCAVATED TRENCH, CUT IN 5.5' OF 6"" DI PIPE (SPLIT ON MAIN), BACKFILLED, OILED, CLEANED UP AREA, PICKED UP TRAFFIC CONTROL.",33.98348068,-118.351143866140,MAIN,9/11/13,803 INDIANA AVE,2' NS (ALLEY) INDIANA AVE,428' WW LINCOLN BLVD,4,C.I.,1926,1,68892,RUST HOLE,1,,,NONE,CLAY,SPEARS,112-147,7.5,15,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",33.99877701,-118.465355966263,MAIN,9/25/13,10360 STRATHMORE DR,22' NS STRATHMORE DR,147' WW DEVON AVE,6,C.I.,1926,1,42669,SPLIT,1,,,THICK,HARD CLAY,SCHWEINBOLD,138-156,8.5,25.5,"REPAIRED 6"" CI WATER MAIN WITH NEW PIPE & COUPLINGS. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT. BROKE OUT RAISED PATCH DOWN STREET FROM LEAK. OILED.",34.07041679,-118.429722565555,MAIN,9/27/13,825 N VIRGIL AVE,79' SS NORMAL AVE,21' EW VIRGIL AVE,6,C.I.,1926,1,43845,RUPTURE,1,,,,,HOOVER,144-201,11.5,23,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.08632595,-118.286924966363,MAIN,10/2/13,8067 WILLOW GLEN RD,10' WE WILLOW GLEN RD,126' NN THAMES PL,6,C.I.,1926,1,43070,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,154-174,3.5,14.5,"REPAIRED 6"" STL WATER MAIN WITH SCREW PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.11826293,-118.372278366382,MAIN,10/11/13,4643 LOMITA ST,19' NS LOMITA ST,451' EE VENICE BLVD,4,C.I.,1926,1,43284,RUST HOLE,1,,,,CLAY,FIERROZ,128-183,1,4,"IN THE PROESS OF ENERGIZING THE MAIN, IT BLEW ANOTHER LEAK. HAD TO INSTALL A 4X 12 CLAMP.",34.0461507,-118.33872866380,MAIN,10/11/13,4660 LOMITA ST,19' NS LOMITA ST,453' EE VENICE BLVD,4,C.I.,1926,1,43284,RUST HOLE,1,,,,CLAY,FIERROZ,128-183,2,8,"MADE REPAIR ON 4"" C.I. MAIN. IT BLEW OUT A HOLE ON THE SIDE OF THE MAIN.",,66383,MAIN,10/16/13,4640 LOMITA ST,19' NS LOMITA ST,470' EE VENICE BLVD,4,C.I.,1926,1,43284,RUST HOLE,1,,,,,FIERROZ,128-183,1,5,HAD MAIN LEAK BY OLD CORP VALVE HAD TO SHUT OFF THE OLD MAIN AND INSTALL A REPAIR CLAMP. THEN WE TURN THE MAIN BACK ON OURSELVES.,34.04613367,-118.33866666397,MAIN,10/18/13,4621 LOMITA ST,19' SN LOMITA ST,238' WW VINEYARD AVE,4,C.I.,1926,1,43284,RUST HOLE,1,,,NONE,CLAY,FIERROZ,128-183,2.5,7.5,"WE MADE REPAIR ON 4"" C.I MAIN. WE INSTALLED A REPAIR CLAMP. WE MADE OUR OWN SHUT OFF.",34.0460287,-118.33828466406,MAIN,10/21/13,4626 LOMITA ST,19' NS LOMITA ST,268' WW VINEYARD AVE,4,C.I.,1926,1,43284,ROUND CRACK,1,,,,CLAY,CARLSON,128-183,3,9,"FOUND LEAK IN FIELD SOUNDED MAIN LOCATED LEAK BROKE OUT & EXCAVATED FOUND ROUND CRACK ON 4"" C.I. INSTALLED 4X 12 360 DEGREE REPAIR CLAMP. STOPPED LEAK BACKFILLED W/ SLURRY. CLEANED UP LEFT JOB SAFE.",34.04605576,-118.338382565622,MAIN,10/28/13,103 ST AND BROADWAY,138' N/N 103 TH ST.,22' E/W BROADWAY,6,C.I.,1926,1,42842,"ROUND CRACK, RUST HOLE",1,,,,,H. ROGERS,090-201,5.5,11,"CALL RECEIVED AT 7 A.M. TO ASSIST EVEN ON SITE WITH W/M LEAK. ARRIVED AT 8:30 A.M., DELIVERY OF 6"" PIPE. FOUND 2 MORE LEAKS, BACKFILLED, LEFT SITE SAFE.",33.94319193,-118.278443266424,MAIN,10/30/13,843 DEVON AVE,22' EW DEVON AVE,290' WILSHIRE BLVD,4,C.I.,1926,1,42713,RUST HOLE,1,,,N/A,B,SMITH,136-156,7.5,15,"LOCATE LEAK, SHUT MAIN - 2- GV BROKE OUT, HAND DUG BETWEEN GAS & POWER, INSTALL CLAMP, BACKFILL & TEMP. PUT MAIN BACK IN SERVICE.",34.06844606,-118.427897166425,MAIN,10/30/13,715 DEVON AVE,22' EW DEVON AVE,194' SS STRATHMORE DR,4,C.I.,1926,1,42713,RUST HOLE,1,,,N/A,B,SMITH,136-156,6.5,13,"LOCATE LEAK, SHUT MAIN - 2- G.V. BROKE OUT, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP, P/U MADE. PUT MAIN IN SERVICE.",34.06975539,-118.428991766428,MAIN,10/31/13,8016 WILLOW GLEN RD,10' NS WILLOW GLEN RD,711' EE DOMINION WAY,6,STEEL,1926,1,43070,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,154-174,6,12,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK, LEFT JOB SAFE AND CLEAN. (HAD 3- DIFFERENT LEAK LOCATIONS) HAD TO MAKE TRENCH LONGER TO MAKE REPAIRS.",34.11929044,-118.371349766423,MAIN,11/18/13,8010 WILLOW GLEN RD.,10' W/E WILLOW GLEN RD.,686' N/N THAMES PL.,6,STEEL,1926,1,43070,RUST HOLE,1,,,,,C. BARRAGAN,154-174,9,27,"FOUND A PIN HOLE LEAK ON 6"" STL WATER MAIN, REPAIRED WITH A SCREW PIN.",34.11939023,-118.371222867279,MAIN,11/19/13,716 VIRGIL AVE,20' EW VIRGIL AVE,195' SS MARATHON ST,6,C.I.,1926,1,43845,SPLIT,1,,,BAD,CLAY,PRECIADO,142-201,5.5,10,"FOUND LEAK ON 6"" CI MAIN NEAR 1"" CORP. NO LONGER IN SER. REMOVED CORP. & INSTALLED 1- 6""X 12"" REPAIR CLAMP. BACKFILLED & TEMP. SYS 579",34.08399702,-118.286898366436,MAIN,11/21/13,2535 S. DUNSMUIR AVE.,32' E/W DUNSMUIR AVE.,251' N/N ADAMS BL.,4,C.I.,1926,1,41598,ROUND CRACK,1,,,,,E. SALDIVAR,124-177,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK, BACKFILLED AND TEMPED OIL TRENCH, LEFT JOB SITE SAFE AND CLEAN.",,66611,MAIN,12/4/13,2700 RUNYON CANYON,800' SS MULHOLLAND DR,E/S RUNYON CANYON,6,STEEL,1926,1,43116,RUST HOLE,1,,,,,JIMENEZ,154-180,7.5,22.5,"ARRIVED AT JOB SITE SET UP HEAVY FOOT TRAFFIC DELINEATION, LOCATE WM, LOCATE LEAK. EXCAVATE, PROSPECT, FOUND RUST HOLE ON BOTTOM AT WM, SET UP SHORING, MADE REPAIRS. BACKFILLED, CLEAN UP, JOBSITE SAFE - NO PAVING NEEDED.",34.11806631,-118.351608666620,MAIN,12/9/13,5631 HOMESIDE AVE,17' NS HOMESIDE AVE,186' WW CURSON AVE,6,C.I.,1926,1,42938,ROUND CRACK,1,,,,,JIMENEZ,122-174,5,15,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SITE SAFE.",34.02866361,-118.367279766077,MAIN,12/16/13,10808 S. BROADWAY,11' W/E BROADWAY,83' S/S 108TH ST.,6,C.I.,1926,1,42704,ROUND CRACK,1,,,,,JOSE LUCERO,088-201,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS BY INSTALLING 6""X12"" 360 REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",,66653,MAIN,12/19/13,2544 S DUNSMUIR AVE & ADAMS,32' EW DUNSMUIR AVE,102' NN ADAMS,6,C.I.,1926,1,41598,ROUND CRACK,1,,,,,JIMENEZ,124-177,3,9,"FOUND ROUND CRACK ON 6"" C.I. WM, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.03289966,-118.359478366658,MAIN,12/22/13,2000 FULLER,300' N FENCE LINE (N LINE OF LOT1),W/S OF RUNYON CANYON,6,STEEL,1926,1,43116,RUST HOLE,1,,,,,JIMENEZ,150-180,8,16,"FOUND RUST HOLE ON 6"" STL WM, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED.",34.10469555,-118.348971466147,MAIN,1/9/14,238 E. 106TH ST,18 NS 106TH ST,211 WW SAN PEDRO ST,6,C.I.,1926,1,43405,SPLIT,1,,,,,J.LUCERO,090-204,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 3' OF 6"" AND RETAPPING SERVICES FOR 238&239 E 106TH ST. BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC LEFT JOB SAFE.",,66921,MAIN,1/21/14,2156 WILLETTA AVE,15' WE WILLETTA AVE,198' NN PRIMROSE AVE,6,C.I.,1926,1,42585,SPLIT,1,,,N/A,B,SMITH,152-186,8,16,"SET UP TRAFFIC, LOCATE LEAK, DUG OUT, CUT IN 4' W/ CPLGS, BACKFILL & TEMP, P/U MADE. PUT MAIN IN SERVICE. LEFT SAFE.",34.11038517,-118.328759366926,MAIN,1/27/14,2329 WELLESLEY AVE,22' EW WELLESLEY AVE,192' NN PICO,4,C.I.,1926,1,42849,SPLIT,1,,,,,JIMENEZ,122-150,6,12,"FOUND SPLIT ON 4"" CI WATER MAIN, CUT IN 3' OF DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP. JOB SITE SAFE.",34.02896522,-118.452618366523,MAIN,2/8/14,8500 S TOWNE AVE,35' NN MANCHESTER AVE,17' EW TOWNE AVE,6,C.I.,1926,1,43365,SPLIT,1,,,,SANDY,ROMO,096-204,13.5,93.5,VEHICLE #W70615 13.0 HOURS/ BROKE CONCRETE/ EXCAVATED MADE REPAIRS (RUPTURE/ SPLIT) BACKFILL & TEMP IT/ CLEAN OUT AREA. LEFT IT SAFE.,33.96035315,-118.267343265813,MAIN,2/12/14,5150 HUNTINGTON DR S,20' N/S HUNTINGTON DR S,540' E/E PORTOLA AVE,8,C.I.,1926,1,42464,SPLIT,1,,,,,S HOOVER,144-234,8,22.5,"REPAIRED LEAK ON 8"" CI MAIN, BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE",34.08915447,-118.170386966850,MAIN,2/20/14,2603 S HAUSER,19' EW HAUSER,167' SS ADAMS BLVD,6,C.I.,1926,1,41120,SPLIT,1,,,BAD,ADOBE,WASHINGTON,122-177,9,18,"CUT IN 7' OF 6"" D.I. & CPLGS, TOOK OUT MOST OF UNDERMINED STREET - BACKFILL FOR 7'X 7' NEEDS VERY LARGE PICK UP TO COMPLETE.",34.03190349,-118.36289166538,MAIN,3/5/14,222 W 110TH ST,17' NS W 110TH ST,195' WW SPRING ST,4,C.I.,1926,1,43409,SPLIT,1,,,VERY POOR,CLAY,DE LA CRUZ,088-204,11.5,23,"CALL OUT FROM HOME - SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED 14'X 5' TRENCH, CUT IN 57"" OF 4"" DI (W/ 2- 4"" MECH.), BACKFILLED & OILED, CLEANED UP ROMO WAS GATEMAN ON SITE.",33.93562472,-118.276945767323,MAIN,4/15/14,LOOKOUT MOUNTAIN AVE,EW STANLEY HILLS DR,5' SN LOOKOUT MOUNTAIN AVE,6,STEEL,1926,1,43072,,1,,,N/A,SLURRY,CASTRUITA,152-174,7,21,"WORKED WITH GATMAN TO REPAIR GATE. BROKE OUT CONCRETE, EXCAVATED DOWN TO GATE AND 6"" MAIN. REMOVED BONNET TO MAKE REPAIRS ON STEM. COULD NOT FIND PARTS TO MAKE REPAIRS. BACKFILLED JOBSITE SAFE.",,67312,MAIN,4/24/14,5130 EDGEWOOD PL,19' NS EDGEWOOD PL,38' EE LA BREA AVE (LS),4,C.I.,1926,1,42641,ROUND CRACK,1,,,,,RODRIGUEZ,132-183,4.5,12,"REPAIR LEAK ON 4"" C.I. WITH 360 DEGREE. MAIN LEAK AFTER MAIN WAS ENERGIZED. FOUND ROUND CRACK 3FEET OF CONNECTION.",,66596,MAIN,4/28/14,4860 TOLAND WAY,22' EW TOLAND WAY,87' NN EL PASO DR,6,C.I.,1926,1,42997,SPLIT,1,,,,,UNGSON,154-222,10,27,"FOUND SPLIT & BOTTOM OF 6"" C.I. MAIN; INSTALLED 6""X 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED; TEMP OIL; CLEANED UP; SITE SAFE!",34.11655002,-118.213484566708,MAIN,5/5/14,619 N LAFAYETTE PARK PL,196' NN BELLEVUE AVE,19' EW N LAFAYETTE PARK PL,6,C.I.,1926,1,42594,ROUND CRACK,1,,,,,HOOVER,140-204,,,"REPAIRED ROUND CRACK ON 6"" CI MAIN AT SERVICE. STREET MAINTENENCA WAS REPAIRING A BLOW OUT AT THAT LOCATION. SYS 619 CD 13 T.G 594 C-7",34.07701198,-118.27443367305,MAIN,5/18/14,8016 WILLOW GLEN RD,10' NS WILLOW GLEN RD,661' EE THAMES PL,6,STEEL,1926,1,43070,CLAMP,1,,,NONE,LOAM,SPEARS,154-174,10,27.5,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",,66713,MAIN,5/27/14,2356 ARTHUR ST,114' SS HOLYOKE DR,17' EW ARTHUR ST,6,C.I.,1926,1,42994,SPLIT,1,,,,,HOOVER,152-216,7,14,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.11009378,-118.232486565114,MAIN,5/28/14,8320 YUCCA TR,5'  YUCCA TRAIL,225' W/W YUCCA TERR.,4,STEEL,1926,1,43232,RUST HOLE,1,,,,LOAM,M. SPEARS,150-174,8,32,"REPAIRED RUSTHOLE LEAK ON THE BOTTOM OF 4"" STEEL MAIN WITH 4"" X 12"" 360 DEGREE CLAMP.",34.10450921,-118.371742666810,MAIN,6/4/14,200 W. 81 ST.  STREET,562' E/E BROADWAY,20' N/S 81ST.  STREET,4,C.I.,1926,1,42385,RUST HOLE,1,,,POOR,CLAY,S. BRUCK,100-204,11,32,"FOUND 4"" MAIN LEAK, EXCHANGED & REPLACED WITH 4"" CLAMP. BACKFILLED, COMPLETED AND TEMPED OIL EXCAVATIONS. MISSED LEAK WITH EXCAVATION. SITE SAFE.",33.96593229,-118.276270167173,MAIN,6/9/14,1971 N CURSON AVE,14' EW CURSON AVE,8' NN CURSON PL,6,STEEL,1926,1,43929,RUST HOLE,1,,,NONE,LOAM,SPEARS,150-180,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.10567685,-118.355364766812,MAIN,6/16/14,110TH  STREET,11' E/E BROADWAY,17' N/S 110TH STREET,4,C.I.,1926,1,43409,SPLIT,1,,,,,R. DELACRUZ,088-201,8,16,"SET UP TRAFFIC CONTROL, LOCATED MAIN & DRILLED HOLES, LOCATED LEAK, EXCAVATED, FOUND SPLIT ON 4"" CI, REPAIRED WITH A 4' X 12"" 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMP OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL, LEFT SITE SAFE.",33.93561653,-118.278534367117,MAIN,7/11/14,5159 HENDERSON ST,22' NS HENDERSON ST,153' WW GUARDIA AVE,6,C.I.,1926,1,43239,"RUST HOLE, SPLIT",1,,,POOR,,CHESTERSON,146-234,9.5,28.5,"LOCATED LEAK, RUPTURE W/ SPLIT CUT IN 4' OF 6"" DI BACKFILLED, OILED, LEFT SAFE.",34.09562912,-118.16804467133,MAIN,7/21/14,2536 W AVEUNE 31,363' SS HALLETT,16' EW AVENUE 31,4,C.I.,1926,1,42536,RUST HOLE,1,,,,,RYAN,150-213,8,54,"ARRIVED ON SCENE AND LOCATED BLOW OUT. EXCAVATED AROUND MAIN AND FOUND BLOW OUT AROUND ABANDONED MAIN AND REPAIR CLAMP. CUT IN 4.5' OF 4"" MAIN W/ 2- 4"" MECHANICALS.",34.10865801,-118.238789567333,MAIN,8/4/14,5205 TENDILLA AVE.,ON CENTERLINE OF TENDILLA,27' N/C ELVIRA RD.,6,C.I.,1926,1,36556,SPLIT,1,,,GOOD,CLAY,D. LOPEZ,170-105,7.5,15,"FOUND LEAK BY INVESTIGATING. DUG OUT 4X4. INSTALLED 6""X18"" CLAMP. NOTCHED 8"" SPLIT. REPAIRED. BACKFILLED. TAMPED TEMP. ASPHALT. CLEANED UP. SAFE.",,41655,MAIN,1/4/10,1360 MONTE PLACENTIA WY,12 W /E MONTE PLACENTIA WY,145 S/S HIGHLAND GORGE DR,2,STEEL,1927,1,45047,RUST HOLE,1,,,,,J JIMENEZ,146-162,5,15,"FOUND RUST HOLE ON 2"" STL WM, REPAIRED W/ 2X8 CLAMP. ALSO REPLACED A 5/8 MTR THAT WAS CLOGGED DUE TO LEAK.",34.09562436,-118.415142842784,MAIN,1/6/10,963 NORDICA DR,,337' W/W PALMERO DR,4,C.I.,1927,1,45509,,1,,,,,DOSE ARIAS,152-219,2,8,"CORP. VALVE  BLEW OUT OF 4"" CAST IRON MAIN, SERVICE WAS IN PROCESS OF BEING RETAPPED TO NEW 6"" DI WATER MAIN.",34.11313447,-118.219254241962,MAIN,1/11/10,639 S.COMMONWEALTH,23' E/W S. COMMONWEALTH AVE,75' S/S 6TH ST,6,C.I.,1927,1,44657,SPLIT,1,,,BAD,CLAY,PRECIADO,134-201,4,8,"FOUND SMALL SPLIT AT BOTTOM OF 6"" MAIN INSTALLED 1-360 DEGREE CLAMP & BACKFILLED WITH CON ROCK ALSO LEAD OUT 1-3/4"" SERVICE.",34.06338669,-118.285707860551,MAIN,1/23/10,9149 LA SALLE,19' E/W LA SALLE,94' N/N 92ND STREET,6,C.I.,1927,1,43988,"SPLIT, RUPTURE",1,,,RUST,CLAY,BRONKO ANDERSON,094-195,,,"FOUND RUPTURE IN 6"" C.I. MAIN, MADE REPAIRS BY CUTTING IN A 3 FOOT PIECE OF DI PIPE WITH TOW MECH COUPLINGS.",33.95307802,-118.305777342449,MAIN,1/29/10,1617 CASALE DR,30' W/E CASALE RD,305' S/S CAPRI,6,STEEL,1927,1,45860,,1,,,,,JIMENEZ,134-135,5,15,"FOUND SMALL RUST ON 6"" STL WM, REPAIR COMPLETE.",34.06146963,-118.502664241934,MAIN,2/15/10,6129 TOLTEC WAY,5' E/W TOLTEC WAY,79' S/S HARDISON,4,C.I.,1927,1,45363,SPLIT,1,,,,,ROGERS,150-231,14,,"SET UP TRAFFIC. EXCAVATED 2' X 9' TRENCH. FOUND SPLIT ON 4"" CI MAIN. REPAIRED WITH 2' OF CI PIPE, TWO 4"" DRESSERS. BACKFILLED AND OILED. LEFT SITE SAFE.",34.10785049,-118.183477241838,MAIN,2/19/10,2144 NICHOLS CYN RD,4' N/S WATTLES DR,540' E/E NICHOLS CYN DR,6,STEEL,1927,1,45260,RUST HOLE,1,,,,DG,FIERBOZ,152-177,3,,INSTALLED A SCREW PIN BUT IT BLEW OUT. WE USED A COUPLING.,34.11018094,-118.360234141571,MAIN,3/9/10,1628 SUNSET PLAZA DR.,6' S/N SUNSET PLAZA DR.,65' E/E VIEWSITE DR.,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,SCHWEINBOLD,148-171,7,28,"REPAIRED 6"" STEEL W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10063935,-118.381522541579,MAIN,3/10/10,5147 W. 21ST. ST.,22' S/N 21ST ST.,77' E/E REDONDO,4,C.I.,1927,1,44030,RUST HOLE,1,,,,CALY,GONZALES,126-180,5,15,"FOUND LEAK ON ""Y"" C.I. MAIN USED TWO 4""X12"" CLAMPS FOR REPAIRS.",34.03927787,-118.353210441618,MAIN,3/17/10,10416 HEBRON LN,7 NS HEBRON LN,350 WW BEVERLY GLEN BLVD,4,STEEL,1927,1,45126,RUST HOLE,1,,,,C,R.GONZALES,150-150,4,12,"FOUND LEAK ON 4"" STEEL MAIN USED 4""X12"" CLAMP FOR REPAIRS. NO NEED FOR PAVING WHOLE STREET HAS EXCAVATION WITH TEMP OIL.",34.10438191,-118.447164841621,MAIN,3/19/10,1612 SUNSET PLAZA DR,8 W/E SUNSET PLAZA DR,16 S/S SUNSET PLAZA TERR.,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,C.SCHWEINBOLD,148-171,6.5,26,"APPLIED REDWOOD AND CLAMP TO BOTTOM OF 6"" STEEL WATER MAIN. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.10052762,-118.380748541703,MAIN,3/25/10,1800 FRANKLIN CANYON DR,20 EW FRANKLIN CANYON DR,720 NN BEVERLY DR,4,STEEL,1927,1,44699,,1,,,,,T.SMITH,148-159,6,12,"LOCATED LEAK, DUG OUT, MAIN PINCHED DOWN, INSTALLED CLAMP, BACK FILLED AND TEMPED. JOB COMPLETE, P/U MADE.",34.10339752,-118.416910840988,MAIN,4/13/10,911 N. SYCAMORE AVE,20' E/W SYCAMORE AVE,9' S/N WILLOUGHBY,4,C.I.,1927,1,44664,SPLIT,1,,,NA,B,SMITH,144-183,5,10,"LOCATE LEAK, DUG OUT, INSTALL 4""X 12"" CLAMP. BACKFILL & P/U MADE.",34.08713732,-118.342812141001,MAIN,4/16/10,915 SYCAMORE AVE,20' E/W SYCAMORE AVE,159' N/N WILLOUGHBY AVE,4,C.I.,1927,1,44664,"RUST HOLE, SPLIT",1,,,TICK,CLAY,SCHWEINBOLD,144-183,8,24,"REPALCED 3' OF 4"" CI WATER MAIN WITH 4"" DI & 2 MECH. COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.08759896,-118.34281341024,MAIN,4/21/10,2731 7TH ST,17' E/W 7TH ST,27' S/N MONTCLAIR ST,6,C.I.,1927,1,44398,,1,,,,C,GONZALES,122-189,7.5,22.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIRS STREET DAMAGE",34.02965444,-118.324817241503,MAIN,4/25/10,728 N. BUNKER HILL AVE.,16' E/W BUNKER HILL AVE.,27' S/S ALPINE,6,C.I.,1927,1,45247,RUPTURE,1,,,,SHALE,CHESTERTON,134-213,,,"CUT IN 54"" OF 6"" D/I/ FOR BLOW OUT REPAIR, LIFTED ASPHALT APPROX. 20'-60'.",34.06355676,-118.244142841045,MAIN,4/26/10,1647 SUNSET PLAZA DR,350' EW EVANVIEW DR,6' EW SUNSET PLAZA DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,JIMENEZ,148-171,5,15,"FOUND RUST HOLE ON 6"" STL WM, REPAIRS COMPLETE.",,40918,MAIN,5/16/10,1527 SUNSET PLAZA DR,SUNSET PLAZA DR,372 N/W STEBBINS TERR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,M. SPEARS,148-171,7,14,"REPAIRED 6"" STEEL MAIN LEAK WITH MEDIUM SCREWPIN",34.09868436,-118.381527140919,MAIN,5/17/10,1643 SUNSET PLAZA DR,8 E/W SUNSET PLAZA DR,137 S/S HASLAM TERR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,DG,G. SCHWEINBOLD,148-171,9,27,"REPAIRED 6"" STL. WM UT. WOOD & CLAMP. BACKFILLED, TEMPT & OILED. HELPED MAKE PICK-UP",34.10127355,-118.3813940921,MAIN,5/19/10,1616 CASALE RD,10' S/N CASALE RD,302' E/E CAPRI DR,6,STEEL,1927,1,45860,RUST HOLE,1,,,MED,SANDY CLAY,C. SCHWEINBOLD,134-135,8.5,25.5,"REPAIRED 6"" STL WM UT. WOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP",34.06145515,-118.502698340924,MAIN,5/20/10,CAPRI & UMEO,22' E/W CAPRI,45' N/S UMEO RD,6,STEEL,1927,1,45860,RUST HOLE,1,,,,,WASHINGTON,134-135,6.5,13,"DUG OUT REPAIRED 6"" STL MAIN WITH 6X8 360 CLAMP-BACKFILLED 4'X4' EXCAVATION",34.06087967,-118.503425640926,MAIN,5/26/10,1600 CAPRI DR,10' E/W CAPRI DR,7' S/S CASALE RD,6,STEEL,1927,1,45860,RUST HOLE,1,,,,DG,C. SCHWEINBOLD,134-135,7,11,"REPAIRED ST WM UT. WOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP",34.06095985,-118.503606241052,MAIN,6/22/10,2202 BEVERLY GLEN PL.,11' W/E BEVERLY GLEN PL.,58' N/N SEABURY LN.,6,STEEL,1927,1,44430,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,152-150,9,27,"REPAIRED W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.1097325,-118.446935840969,MAIN,7/5/10,5652 LA MIRADA,19' N/S LA MIRADA,211' E/E WILTON,6,C.I.,1927,1,44111,SPLIT,1,,,,,J.JIMENEZ,146-192,8,21,"FOUND SPLIT ON 6"" C.I. EM. CUT IN 6' OF D.I. BACKFILLED, OILED, EXTENSIVE CLEAN UP. JOB SITE SAFE.",34.09373754,-118.312740640998,MAIN,7/18/10,1117 MC CADDEN PL,14' E/W MCCADDEN PL,143' N/N SANTA MONICA BLVD,4,C.I.,1927,1,44764,RUPTURE,1,,,,,J.JIMENEZ,144-183,8,16,"FOUND RUPTURE ON 4""C.I. WM, REPAIRS COMPLETE, BACKFILLED, OILED, CLEANED UP. NEEDS BIG SPOIL PICK UP.",34.09121582,-118.337479140995,MAIN,7/18/10,7000 WILLOUGHBY AVE,15' S/N WILOUGHBY,20' E/W SYCAMORE,4,C.I.,1927,1,44664,,1,,,,,C.KIRKWOOD,144-183,13,25,,34.08712485,-118.342812141437,MAIN,7/19/10,1037 NORDIC DR.,5' W/E NORDIC DR.,210' N/N PALMERO DR.,6,C.I.,1927,1,45471,SPLIT,1,,,,,ROGERS,154-219,9,18,"SET UP TRAFFIC, EXCAVATED TRENCH 3'X10'. REPAIRED 6"" W.M. WITH 5' OF D.I. PIPE. BACKFILLED AND SPRAYED TO DISINFECT PIPE. CLEANED UP, LEFT JOB SAFE.",34.11435418,-118.218153941055,MAIN,7/29/10,1644 CASALE RD,10' S/N CASALE RD,105' W/W ALTA MURA RD,6,STEEL,1927,1,45860,RUST HOLE,1,,,,ROCK,P.FIERROZ,134-135,1,3,WE UNCOVERED A LEAK ON THE OLD MAIN WOOD AND CLAMP. LEFT JOB SAFE AND CLEAN.,34.06184336,-118.501882141422,MAIN,8/15/10,2808 GLENDALE BLVD,15' E/W GLENDALE BLVD,2' W/W ROWENA,6,C.I.,1927,1,45271,RUPTURE,1,,,POOR,CLAY,MINGE,150-207,,,"CUT IN 86"" DI PIPE, 6"" CI BLOWOUT (WHOLE TOP OF PIPE BLOWN OUT). NO CEMENT LINING. VERY CORRODED.",34.10738855,-118.263538241441,MAIN,8/27/10,1180 ONEONTA DR,,12' S/S EL PASO,4,C.I.,1927,1,45476,ROUND CRACK,1,,,VERY POOR,CLAY,MINGO,154-222,,,ROUND CRACK UNDER ABANDONED STORM DRAIN WITH CONCRETE ALL AROUND S.D. AND ON TOP OF MAIN. MAIN IN VERY POOR CONDITION.,34.11742433,-118.217112840855,MAIN,8/28/10,1647 SUNSET PLAZA DR.,340' E/E VIEWSITE DR.,30' SUNSET PLAZA DR.,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,J JIMENEZ,148-171,5,15,"FOUND RUST HOLE ON 6"" STL. W.M. REPAIRS COMPLETE.",34.10131932,-118.381339141249,MAIN,9/3/10,1936 WHITLEY AVE,,25' S/N EMMET TER.,6,C.I.,1927,1,45773,ROUND CRACK,1,,,,,C.KIRKWOOD,150-186,9,26,,34.10648118,-118.333371341424,MAIN,9/14/10,508 MILWAUKEE,20' EW MILWAUKEE,100' NN ALDAMA,4,C.I.,1927,1,45936,SPLIT,1,,,BAD,CLAY,PRECIADO,154-228,8,16,"FOUND 6FT SPLIT ON TOP OF 4"" MAIN CAUSE ST. DAMAGE INSTALLED 6FT DI & TWO DRESSERS BACKFILLED WITH CON ROCK & TEMP.",34.1165515,-118.192410741182,MAIN,9/15/10,5630 VALLEY OAK DR.,8' N/S VALLEY OAK DR.,356' W/W VERDE OAK DR.,4,STEEL,1927,1,44584,RUST HOLE,1,,,,,SCHWEINBOLD,152-192,9,26,"REPAIRED W.M. WITH WOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.11112664,-118.312313941430,MAIN,9/15/10,1038 NORDICA DR,15' E/W NORDICA DR,250' S/S OLANCHA DR,6,D.I.,1927,1,45471,JOINT,1,,,,,UNGSON,154-219,5,25,"FOUND LEAK ON A 6"" D.I. WATER JOINT; BROKE OUT & EXCAVATED DOWN TO W/MAIN JOINT; A 3'X 4' EXCAVATION,PLATED THE TRENCH WEDGED & OILS IT, CLEANED UP; SITE SAFE; WILL RETURN TOMORROW TO COMPLETE REPAIRS. LINKED TO R#41435. PLOT REMOVED FROM WSM.",,41428,MAIN,9/16/10,1807 MICHELTORENA,20' E/W MICHELTORENA,62' N/N DAHLIA,4,C.I.,1927,1,29009,RUST HOLE,1,,,,,ROGERS,146-204,8,16,"SET UP TRAFFIC EXCAVATED TRENCH 4X 3 REPAIRED 4"" WM DISINFECTED TOOK SAMPLE CLEANED UP LEFT JOB SAFE.",34.09323806,-118.272264641213,MAIN,9/21/10,1145 SYCAMORE AVE.,23' E/W SYCAMORE AVE.,131' S/S LEXINGTON AVE.,6,C.I.,1927,1,45284,,1,,,,,YBARBO,144-183,,,THE CREW PULL OUT A CORP. VALVE WHILE DIGGING THE MAIN LINE TRENCH. THE COPPER LINE WAS RIGHT UNDER THE ASPHALT.,34.09214554,-118.342816540664,MAIN,9/22/10,5201 ELVIRA RD,3' S/CL ELVIRA RD,95' W/CL TENDILLA AVE,4,C.I.,1927,1,36838,RUPTURE,1,,,FAIR,ADOBE/CLAY,SNYDER,170-105,7,7,"LOCATED LEAK AND BROKE AND DUG OUT 4' X 5' EXCAVATION. FOUND SMALL RUPTURE AND SPLIT ON 4"" C.I. MAIN. INSTALLED 4"" X 12"" 360 DEGREE REPAIR CLAMP. AFTER PUMPING WATER FROM EXCAVATION, MR. SNYDER FOUND BUBBLES COMING UP FROM STREET APPROX. 30 FEET FROM EXCAVATION. SMELLED GAS ODOR AND CALLED TROUBLE BOARD FOR GAS COMPANY TO RESPOND IMMEDIATELY. UPON ARRIVAL THEY CALLED FOR CREW TO REPAIR. UNABLE TO MOVE TRUCK OR TMX UNTIL CREW ARRIVED.",34.16347439,-118.602097341592,MAIN,9/25/10,2528 THURMAN AVE,16' E/W  THURMAN,380' N/N  ADAMS,4,C.I.,1927,1,44459,RUPTURE,1,,,,,J.JIMENEZ,124-174,8,16,"FOUND RUPTURE ON 4"" CI WATER MAIN. REPAIRS COMPLETE.",34.03358994,-118.367550741222,MAIN,10/4/10,1563 SUNSET PLAZA,6' W\E SUNSET PLAZA DR,34 S\S FOREST KNOLL DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,SCALEY,DECOMP GRANITE,SCHWEINBOLD,148-171,35,18,"REPAIRED 6"" WATER MAIN WITH REDWOOD CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH PICK-UP.",34.0988507,-118.380286241546,MAIN,10/23/10,2800 GLENDALE BLVD,,142' N/S ROWENA AVE,6,C.I.,1927,1,45271,SPLIT,1,,,,,S.HOOVER,150-207,12,24,"FOUND 6"" CI MAIN WITH 6' SPLIT. REPLACED WITH DI. BACKFILLED. MADE SAFE.",34.10775368,-118.263603741547,MAIN,10/25/10,870 N BUNKER HILL,15 E/W BUNKER HILL,73 N/N NEW DEPOT ST,6,C.I.,1927,1,45247,SPLIT,1,,,FAIR,SHALE,MINGO,134-213,,,"MADE REPAIRS ON 6' SPLIT ON 6"" CI. CUT IN DI. SEWER MAIN SEPERATED FROM BLOW OUT. LA CITY TO MAKE REPAIRS AND BACKFILL.",34.06473648,-118.241968842524,MAIN,11/3/10,187 S. ROCKINGHAM,10 W/E S. ROCKINGHAM,200 N/N MARLBORO ST,6,C.I.,1927,1,45042,CLAMP,1,,,,,R.GONZALES,132-138,3.5,10.5,"FOUND LEAK ON 6"" CI MAIN FROM ABANDONED CORP STOP. SHUT OFF CORP STOP AND CHANGED BAILS.",34.0542471,-118.492437542555,MAIN,11/10/10,1510 FOREST KNOLL DR,,244 S/S HOLLY VISTA ST,4,STEEL,1927,1,44767,RUST HOLE,1,,,,,C.KIRKWOOD,148-171,8,24,#1210217,34.09814927,-118.380285142608,MAIN,11/17/10,GRAMMERCY DR.,21 E/W GRAMMERCY DR,22 S/S COUNTRY CLUB DR,8,,1927,1,45033,SPLIT,1,,,,,E.YBARBO,130-192,,,FOUND SPLIT INCASED IN CONCRETE FROM STORM DRAIN.,34.04967407,-118.31219142597,MAIN,11/27/10,5308 CARLIN,19' N/S CARLIN,3' E/E DURAY PL,6,C.I.,1927,1,45504,ROUND CRACK,1,,,,,J.JIMENEZ,122-177,8,16,"FOUND ROUND CRACK ON 6"" CI WATER MAIN. REPAIRS COMPLETE.",34.0300095,-118.359921542652,MAIN,11/30/10,4009 BERENICE PL,20 WE BERENICE PL,550 NN AVE 39,4,C.I.,1927,1,44408,ROUND CRACK,1,,,,,H.ROGERS,144-225,7,14,"SET UP HILLSIDE TRAFFIC. INVESTIGATED LEAK / EXCAVATED TRENCH 5'X2'. REPAIRED 4"" ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. CLEANED UP, LEFT JOB SAFE. MUD ON HILLSIDE. OVERTIME 1 HOUR.",34.08871906,-118.204077442568,MAIN,12/6/10,1626 SUNSET PLAZA DR.,9' S/N SUNSET PLAZA DR.,198' W/W SUNSET PLAZA TER.,6,STEEL,1927,1,44765,RUST HOLE,1,,,,DECOMP. GRANITE,SCHWEINBOLD,148-171,8,32,"APPLIED REDWOOD AND CLAMP TO RUPTURE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10081494,-118.381410542572,MAIN,12/7/10,1635 SUNSET PLAZA DR.,6' E/W SUNSET PLAZA DR.,126' N/N VIEWSITE DR.,6,STEEL,1927,1,44765,RUST HOLE,1,,,,DECOMP. GRANITE,SCHWEINBOLD,148-171,9,27,"REPAIRED LEAK WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10080436,-118.381740242571,MAIN,12/7/10,9600 HIGHLAND GORGE DR.,30' S/S HIGHLAND GORGE DR.,13' W/E MONTE PLACENTIA,2,STEEL,1927,1,45047,RUST HOLE,1,,,,B,SMITH,146-162,7,14,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL AND TEMP. PICK-UP MADE, MUD CLEAN-UP.",34.09583505,-118.415084342740,MAIN,12/20/10,335 N JUANITA AVE,21' E/W JUANITA AVE,229' N/N BEVERLY BLVD,6,C.I.,1927,1,44154,SPLIT,1,,,BAD,CLAY,F.PRECIADO,140-198,,,"FOUND SPLIT ON BOTTOM OF 6"" CI PIPE. CUT IN 8' AND INSTALLED 2 6"" DRESSERS. BACKFILLED WITH CONROCK AND BARRICADED.",34.07707578,-118.290523742684,MAIN,12/21/10,WHITLEY TERR,13 E/W WHITLEY TERR,238 S/N CAHUENGA AVE,8,C.I.,1927,1,45885,SPLIT,1,,,BAD,ADOBE,WASHINGTON,152-186,14,52,,34.11073032,-118.333449142685,MAIN,12/23/10,6855 WHITLEY TER,13' E/W WHITLEY TER,208' S/S CAHUENGA BLVD,8,MONO,1927,1,45885,"CLAMP, ROUND CRACK",1,,,POOR,CLAY,DANIEL NUNEZ,152-186,14.5,58,DRILLED HOLES. LOCATED LEAK. BROKE OUT. REPAIRED LEAK WITH 360 DEGREE CLAMP. BACKFILLED AND TEMP OIL. MADE SAFE.,34.11061065,-118.333427242871,MAIN,1/7/11,915 NORDICA DR,,215' E/E PALMERO DR,4,C.I.,1927,1,45509,,1,,,,,JOSE ARIAS,152-219,2,12,"EXCAVATED 6X12, HAND PROSPECTED FOR GAS SERVICE. FOUND CORP VALVE BLOWN OUT ON 4"" CAST IRON MAIN. INSTALLED 4X12 360 REPAIR CLAMP.",34.11325983,-118.218889743594,MAIN,1/8/11,5270 12TH ST.,22' N/S 12TH ST.,45' E/E MEADOWBROOK AVE.,6,C.I.,1927,1,45648,ROUND CRACK,1,,,,,MENDEZ,130-180,7,14,"6"" MAIN REPAIR C.I.",34.0534606,-118.348032842793,MAIN,1/12/11,823 BEAUDRY AVE,20 E/W BEAUDRY AVE,210 N/N ALPINE ST,6,C.I.,1927,1,45522,,1,,,,,S.HOOVER,136-213,6.5,26,"FOUND LEAK ON 6"" CI MAIN. CUT IN 101"" OF 6"" DI. BACKFILLED MADE SAFE. ALSO RETAPPED 1"" COPPER SERVICE.",34.06685125,-118.247161843641,MAIN,1/12/11,2553 THURMAN AVE,18' E/W THURMAN AVE,98' N/N ADAMS BL,4,C.I.,1927,1,44459,RUPTURE,1,,,N/A,B,SMITH,124-174,8,16,"SHUT DOWN MAIN - 2-G.V. LOCATE & DUG OUT LEAK, INSTALL 4""X 20"" CLAMP. BACKFILL & TEMP EXCAVATION, FLUSH MAIN. NEED LARGE P/U 1ST JOB 1-13-11",34.03285083,-118.367825443658,MAIN,1/16/11,1527 SUNSET PLAZA DR,E/S SUNSET PLAZA DR,1115' N/N STEBBINS TER,6,STEEL,1927,1,44765,"CLAMP, RUST HOLE",1,,,,,SPEARS,150-171,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09848393,-118.381472642801,MAIN,1/18/11,105' S MATHEWS ST,,85' S/S 1ST ST.,4,C.I.,1927,1,44825,ROUND CRACK,1,,,,ADOBE,R.MCCALL,128-222,5,10,"UPON ARRIVAL, SET UP TRAFFIC DELINEATION, LOCATED MAIN, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT ASPHALT, EXCAVATED, FOUND ROUND CRACK, CLEANED MAIN AND PLACED REPAIR CLAMP OVER LEAK.",34.04289888,-118.208823743676,MAIN,1/20/11,542 LA JOLLA,15' EE LA JOLLA,17' NS CLINTON ST,4,C.I.,1927,1,44754,RUST HOLE,1,,,,C,GONZALES,142-174,5.5,16.5,"FOUND SMALL RUPTURE ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.08151528,-118.367836643686,MAIN,1/25/11,1531 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,372 N/N STEBBINS TERR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,SPEARS,148-171,4,8,"REPAIRED 6"" STL. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09868645,-118.38152743695,MAIN,1/31/11,10432 HEBRON LN,5' N/S HEBRON LN,310' W/W BEVERLY GLEN,4,STEEL,1927,1,45126,RUST HOLE,1,,,,C,GONZALES,150-150,3,9,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" FOR REPAIR.",34.10435524,-118.447029661612,MAIN,1/31/11,901 HUDSON AV,22' N/S 9TH ST,35' W/W HUDSON AVE,6,C.I.,1927,1,45893,SPLIT,1,,,,,FIERROZ,132-186,4,12,"FOUND A SPLIT ON 8"" CI MAIN CUT IN 4' OF 8"" DI PIPE.",34.05904616,-118.33435643790,MAIN,2/3/11,1563 SUNSET PLAZA DR.,,70' S/N SUNSET PLAZA PL.,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,KIRKWOOD,148-171,7,28,,34.09913896,-118.380125543796,MAIN,2/10/11,10416 HEBRON LN.,S/S HEBRON LN.,138' W/ BEVERLY GLEN BL.,4,STEEL,1927,1,45126,RUST HOLE,1,,,,,SPEARS,150-150,8,24,"REPAIRED 4"" STEEL MAIN LEAK WITH SCREW PIN.",34.10429515,-118.446491143832,MAIN,2/24/11,1360 MONTE PLACENTIA WY,ES MONTE PLACENTIA WY,5' SS HIGHLAND GORGE DR,2,STEEL,1927,1,45047,RUST HOLE,1,,,,,SPEARS,146-159,4,12,"REPAIRED PINHOLE LEAK IN 2"" STEEL MAIN WITH 2""X 8"" 360 DEGREE CLAMP.",34.09591347,-118.415102443833,MAIN,2/24/11,1360 MONTE PLACENTIA WY,ES MONTE PLACENTIA WY,15' SS HIGHLAND GORGE DR,2,STEEL,1927,1,45047,"CLAMP, RUST HOLE",1,,,,,SPEARS,146-159,4,12,"CUT IN 5' OF 2"" GALVANIZED STEEL TO REPAIR 2"" STEEL MAIN LEAK.",34.09588777,-118.415096560695,MAIN,3/9/11,2258 BEVERLY GLEN PL.,11' W/E BEVERLY GLEN PL.,19' N/S SELKIRK LN,6,STEEL,1927,1,44430,RUST HOLE,1,,,,,MENDEZ,152-150,5,13,,34.11100069,-118.446524160107,MAIN,3/15/11,1563 SUNSET PLAZA DR,8' E/W SUNSET PLAZA DR,120' S/S FOREST KNOLL DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,C,R. GONZALES,148-171,5,15,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.09898364,-118.380461160093,MAIN,3/23/11,1369 MONTE PLACENTIA,W FO MONTE PLACENTIA,9' SS HIGHLAND GORGE,2,STEEL,1927,1,45047,RUST HOLE,1,,,,,KELLY,146-162,6,6,"REPAIRED 2"" STL MAIN. BACKFILLED AND LEFT AREA CONED.",34.0958959,-118.415098443510,MAIN,3/30/11,730 W BARTLETT ST,,23 E/E BUNKER HILL,6,,1927,1,44478,SPLIT,1,,,,ADOBE,R.MCCALL,134-213,7.8,22.6,"UPON ARRIVAL, PARKED TRUCK AND SET UP TRAFFIC. INVESTIGATED LEAK. FOUND EXCESSIVE STREET DAMAFE. LARFE AMOUT OF MUD. BROKE OUT EXCAVATED, FOUND SPLIT ON BOTTOM. REPLACED SECTION OF MAIN.",34.06253937,-118.244298660142,MAIN,4/1/11,5652 VALLEY OAK DRIVE,E VALLEY OAK DRIVE,793' S/S VERDE OAK DRIVE,4,STEEL,1927,1,44584,RUST HOLE,2,,,,,W. KELLY,152-192,8,16,"FOUND 2 RUST HOLE LEAKS ON 4"" STEEL MAIN. REPAIRED BOTH AND COMPLETED JOB.",34.1100456,-118.312729360454,MAIN,4/4/11,2803 BLANCHARD ST,32' E/E FOREST AV,20' N/S BLANCHARD ST,6,C.I.,1927,1,45030,RUST HOLE,1,,,POOR,SHALE,CHESTERTON,130-225,,,FOUND LEAK WHILE PREPARING MAIN FOR SERVICE RENEWAL. SYS 517 CD 14,34.04878348,-118.19878243704,MAIN,4/12/11,2965 WILSHIRE BL.,12' S/N WILSHIRE BL.,4' E/W COMMONWEALTH,4,C.I.,1927,1,44688,,1,,,BAD,CALY,PRECIADO,134-201,5,10,"THIS 4"" MAIN IS ON THE SIDEWALK, HAS HAD SEVERAL LEAKS ON IT. SHOULD BE CUT AND PLUGGED.",34.06193045,-118.285782443709,MAIN,4/21/11,1249 HYPERION AVE.,,213' S/S FOUNTAIN AVE.,4,C.I.,1927,1,44387,BAILS,1,,,,,MCCALL,146-201,4.5,9,"STREET SERVICES, EXCAVTING STREET AND FOUND UNDERGROUND LEAK. INVESTIGATED, LOCATED MAIN AND LEAK. WHILE EXCAVATING, FOUND LEAK COMING FROM MAIN OFF OF ABANDONED D.C.I. REMOVED BAILS, PLACED REPAIR CLAMP.",34.09516173,-118.277579143711,MAIN,4/22/11,1262 HYPERION AVE.,,85' S/S FOUNTAIN AVE.,4,C.I.,1927,1,44387,SPLIT,1,,,,,SOLIS,146-201,3,9,LEAK CAUSED BY STREET MAINTENANCE CONSTRUCTION.,34.09545825,-118.27739243693