,MAIN,4/29/11,8785 HARVARD BLVD,18' E/W HARVARD BLVD,27' N/N 89TH ST,6,C.I.,1927,1,43994,RUPTURE,1,,,,,FLOWERS,096-192,4,8,"FOUND A RUPTURE ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING A 6X12"" 360 REPAIR CLAMP TO STOP THE LEAK",33.95649828,-118.30686660160,MAIN,4/29/11,MONTE PLACENTIA WAY,W/ MONTE PLACENTIA WAY,60' N/N HIGHLAND GORGE DR,2,STEEL,1927,1,45057,SPLIT,1,,,,ADOBE,R. NAVAR,146-162,5,10,"FOUND 2"" STEEL MAIN LEAK, CUT 2' GALVANIZED PIPE, USED 2 MECHANICAL COUPLINGS. BACK FILLED, LEFT SMALL PICK UP AND NEEDS ENOUGH OIL FOR 2' X 3'. JOB LEFT SAFE.",34.09575414,-118.415065660526,MAIN,5/10/11,5141 LA VISTA CT,6' SN LA VISTA CT,190' EE VAN NESS AV,4,C.I.,1927,1,44507,SPLIT,1,,,,C,GONZALES,142-192,6.5,19.5,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.08212261,-118.314974160729,MAIN,5/24/11,1353 SUTHERLAND ST,22' EW SUTHERLAND ST,600' NN SUNSET AVE,6,C.I.,1927,1,44471,SPLIT,1,,,BAD,MIX,PRECIADO,140-210,8.5,16.5,"FOUND SPLIT AT BOTTOM OF 6"" MAIN CUT OUT 8FT OF 6"" MONO PIPE & INSTALL 8FT DI PIPE & TWO 6"" DRESSERS.",34.07670808,-118.252467560775,MAIN,6/7/11,1628 SUNSET PLAZA DR.,10' E/W SUNSET PLAZA DR.,98' S/S VIEWSITE DR.,6,STEEL,1927,1,44765,RUST HOLE,1,,,,C,GONZALES,148-171,4,16,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.10078994,-118.381442560193,MAIN,6/7/11,1671 EDGECLIFFE DR,22' E/W EDGECLIFFE DR,11' S/S EFFIE ST,4,C.I.,1927,1,45203,ROUND CRACK,1,,,POOR,SHAIL,CHESTERTON,146-204,5,10,"LOCATED ROUND CRACK ON 4"". USED 360 DEGREE CLAMP TO REPAIR. LARGE ROOTS AROUND MAIN.",34.09274764,-118.276343660195,MAIN,6/8/11,1149 HYPERION AVE,16' E/W HYPERION,201' S/S EFFIE ST,4,C.I.,1927,1,44474,SPLIT,1,,,FAIR,SHAIL,CHESTERTON,146-201,4.5,9,"STREET SERVICES WORKING, VIBRATION CAUSED SMALL MAIN LEAK. USED 360 CLAMP FOR REPAIRS.",34.09319844,-118.278721960205,MAIN,6/27/11,631 S. KENMORE AVE,23' E/W S. KENMORE AVE,170' N/N WILSHIRE BLVD,6,C.I.,1927,1,45388,SPLIT,1,,,BAD,SANDY,F. PRECIADO,134-198,9.5,19,FOUND LARGE PIECE OF PIPE BLOWN OUT OF SIDE. TOOK OUT TWO OLD DRESSERS FROM LAST BLOW OUT AND INSTALLED 16' OF D.I. PIPE.,34.06236914,-118.296690761042,MAIN,7/11/11,2260 BEVERLY GLEN PL,8' WE BEVERLY GLEN PL,640 NN SEABURY LN,6,STEEL,1927,1,44430,RUST HOLE,1,,,,,GONZALES,152-150,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11123113,-118.447176260384,MAIN,7/18/11,5239 HIGHLAND VIEW,24' E/W HIGHLAND VIEW AV,150' S/S HILL DR,6,C.I.,1927,1,44731,,1,,,BAD,CLAY,PRECIADO,164-222,7,14,"FOUND HALF OF WATER MAIN BLOW OUT OF SIDE OF PIPE. INSTALLED 9'-7"" DI PIPE & TWO DRESSER BACKFILLED WITH CON ROCK & TEMP.",34.1424024,-118.209118961054,MAIN,7/20/11,8730 PICO BL,S/S PICO BL,20' EE WOOSTER ST,4,C.I.,1927,1,46902,RUST HOLE,1,,,,,SPEARS,132-171,5.5,16.5,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 8"" 360 DEGREE CLAMP.",34.05404104,-118.382489761137,MAIN,8/15/11,2260 BEVERLY GLEN PL,8 W/E BEVERLY GLEN PL,15 N/S SELKIRK LN,6,STEEL,1927,1,44430,RUST HOLE,1,,,,,R. GONZALES,152-150,8,16,"FOUND LEAK ON 6"" STL MAIN USED 6""X12"" CLAMP FOR REPAIR",34.11122375,-118.447174561190,MAIN,10/5/11,5229 SIERRA VILLA,279' NN COLORADO BLV,19' WE SIERRA VILLA,6,C.I.,1927,1,45938,"ROUND CRACK, BA CORP",1,,,POOR,,CHESTERTON,164-219,10,44,MAIN BLEW AFTER REPAIRS CUT IN 8' PIPE AND MADE 1-RETAP MAIN IN POOR CONDITION.,34.14295392,-118.222496661211,MAIN,10/25/11,1557 ROCKWOOD ST,20' N/S ROCKWOOD SR,564' W/W GLENDALE BLVD,6,C.I.,1927,1,44727,SPLIT,1,,,,,PRECIADO,134-207,8,22,"SET UP TRAFFIC - BROKE OUT/EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND SPLIT @ BOTTOM OF PIPE - INSTALLED (1)-6""X 20"" 360 REPAIR CLAMP; STOPPED LEAK - BACKFILLED W/CONROCK - COMPACTED IT - TEMP. OILED - CLEANED UP - SITE SAFE!",34.06373156,-118.261542361806,MAIN,10/26/11,1628 SUNSET PLAZA DR,8' S/N SUNSET PLAZA DR,11' E/E VIEWSITE DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,DECOMPOSED GRANITE,SCHWEINBOLD,148-171,7.5,14,"REPAIRED 6"" WM WITH WOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.10057632,-118.381617161809,MAIN,10/27/11,1629 SUNSET PLAZA DR,W SUNSET PLAZA DR,11' S/S VIEWSITE,6,STEEL,1927,1,44765,CLAMP,1,,,,,NAVAR,148-171,5.5,15,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN. BACKFILLED AND OILED, LEFT SAFE WITH CONES AND BARRICADES NEEDS LARGE PICK-UP.",34.10053992,-118.381735762083,MAIN,11/2/11,900 S GRAMERCY DR,W/S GRAMERCY DR,6' NN SAN MARINO ST,8,C.I.,1927,1,45033,ROUND CRACK,1,,,,CLAY,SPEARS,132-192,7,20.5,"REPAIRED ROUND CRACK LEAK ON 8"" C.I. MAIN WITH 8""X 12"" 360 DEGREE CLAMP.",34.05454421,-118.31221262091,MAIN,11/4/11,1360 MONTE PLACENTIA WY,W/S MONTE PLACENTIA WY,5' SS HIGHLAND GORGE DR,2,STEEL,1927,1,45047,RUST HOLE,1,,,,ROCKY,SPEARS,146-162,8,16,"REPAIRED 3 LEAKS ON 2"" STEEL MAIN WITH LARGE SCREW PINS.",34.09591358,-118.415102562128,MAIN,11/23/11,9400 PICO BL,17' SS PICO BL,18' EW REXFORD DR,6,C.I.,1927,1,35567,SPLIT,1,,,,C,GONZALES,132-168,4.5,9,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05506567,-118.394306262597,MAIN,12/6/11,4568 W 12TH ST,S/S 12TH ST,121' W/W MUIRFIELD RD,6,C.I.,1927,1,45588,ROUND CRACK,1,,,,CLAY,SPEARS,130-186,8,24,"CUT IN 6""X 18"" NIPPLE TO REPAIR 6"" C.I. ROUND CRACK LEAK AT BELL.",34.05227268,-118.333817461652,MAIN,12/13/11,1831 E. 3RD ST,63' WW STATE ST,6,,C.I.,1927,1,44956,"RUST HOLE, SPLIT",1,,,,ADOBE,MCCALL,128-219,9,18,"SET UP TRAFFIC DELINEATION. BUGGED OUT MAIN DRILLED HOLES, LOCATED LEAK. BROKE OUT & EXCAVATED, FOUND RUPTURE ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.045228,-118.218632961458,MAIN,12/19/11,4226 NOBLE AVE,80' S/CL VALLEY VISTA BL,14' E/CL NOBLE AVE,4,C.I.,1927,1,36628,ROUND CRACK,1,,,,,CRUZ,166-147,5.5,17,"INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP ON ROUND CRACK LEAK",34.1479819,-118.463216762666,MAIN,12/22/11,12101 PICO BLVD,22' SN PICO BLVD,335' WW BUNDY DR,12,C.I.,1927,1,45734,ROUND CRACK,1,,,LIGHT,CLAY,SCHWEINBOLD,122-150,9,31,"APPLIED CLAMP TO ROUND CRACK ON WM BACKFILLED. TAMPED, & OILED. HELP MAKE PICK-UP.",34.02891444,-118.451348661713,MAIN,12/23/11,6115 TOLTEC WY.,4' E/W TOLTEC WY,350' S/S HARDISON WY,4,C.I.,1927,1,45364,SPLIT,1,,,,,ZEPEDA,150-231,4.5,13.5,CUT OUT 4' OF C.I. PIPE AND INSTALLED 4' D.I. PIPE AND TWO DRESSERS CPLGS COVERED THE EXCAVATION WITH A STEEL PLATE.,34.1072237,-118.18393461487,MAIN,12/24/11,844 W. CENTURY BLVD,202' E/E VERMONT AVE,44' S/N CENTURY BLVD,12,C.I.,1927,1,44087,"CLAMP, SERVICE SADDLE",1,,,GOOD,CLAY,ROGERS,092-198,11,40,"CALL RECIEVED AT 8:56 PM ARRIVED AT 9:00 INVESTIGATED NEEDED REPAIR RETURNED TO YARD GOT GANG TRUCK ARRIVED AT 10:30 PM SET UP TRAFFIC DRILLED FOUND LEAK 2"" C.I. SERVICE SADDLE CUT OUT REPAIRED LEAK WITH 12"" 360 STOPPED LEAK. SERVICE NOT ON MAP?",33.94551202,-118.290766962680,MAIN,12/28/11,2260 BEVERLY GLEN PL,E/S BEVERLT GLEN PL,545' NN BEVERLY GLEN BLVD,6,STEEL,1927,1,44430,RUST HOLE,1,,,NONE,ROCKY,SPEARS,152-150,8,16,"REPAIRED 2 LEAKS ON 6"" STEEL MAIN WITH SCREW PINS.",34.11098592,-118.447120962680,MAIN,12/28/11,2260 BEVERLY GLEN PL,E/S BEVERLT GLEN PL,545' NN BEVERLY GLEN BLVD,6,STEEL,1927,1,44430,RUST HOLE,1,,,NONE,ROCKY,SPEARS,152-150,8,16,"REPAIRED 2 LEAKS ON 6"" STEEL MAIN WITH SCREW PINS.",34.11104561,-118.447134462684,MAIN,12/29/11,468 TOYOPA DR,E/S TOYOPA DR,111' SS ALMOLOYA DR,6,C.I.,1927,1,45406,ROUND CRACK,1,,,NONE,CLAY,SPEARS,124-129,8,16,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.03610026,-118.520259162807,MAIN,1/7/12,278 TOYPA DR,19' WW TOYOPA DR,610' SS LA CUMBRE DR,6,C.I.,1927,1,45406,ROUND CRACK,1,,,N/A,B,SMITH,124-129,8,24,"LEAK FLOODING POWER VAULT - LOCATE LEAK, CALL U.S.A. DIG OUT LEAK, PINCH DOWN MAIN, INSTALL 6""X 8"" BACKFILL & TEMP. P/U ON 1-9-12",34.03224912,-118.51985664126,MAIN,1/7/12,812 6TH AVE,S/S ALLEY,80' E/E 6TH AVE,4,C.I.,1927,1,68892,ROUND CRACK,1,,,NONE,CLAY,SPEARS,110-144,4,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",33.99594305,-118.468797562754,MAIN,1/11/12,4201 STOCKER PLAZA,40' EW STOCKER PLAZA,18' NN STOCKER PL,6,C.I.,1927,1,45100,ROUND CRACK,1,,,,,RODRIGUEZ,114-189,6.5,13,"FOUND LEAK ON 6"" C.I. MAIN.",34.00761955,-118.325440662010,MAIN,1/17/12,3240 WINTER ST,5' EW INDIANA ST,37' NS WINTER ST,4,C.I.,1927,1,44854,"ROUND CRACK, SPLIT",1,,,,C,UNGSON,128-228,7,14,"FOUND ROUND CRACK & A SECTION SOON TO BECOME A SPLIT; CUT IN 4' OF NEW 4"" D.I. PIPE + (2) - 4"" MECHANICAL COUPLINGS, BACKFILLED W/CONROCK, TEMP. OILED, CLEANED UP, SITE SAFE!",34.04509674,-118.192498762815,MAIN,2/3/12,10618 PICO BLVD,IN ALLEY BEHIND PICO BLVD,58' EE MANNING AVE,4,C.I.,1927,1,45478,SPLIT,1,,,FAIR,ADOBE,NAVAR,128-159,5,18,"CUT IN 2' OF 4"" D.I. - CPLGS, BACKFILLED, LEFT BARRICADED, NEEDS OIL FOR 4'X 3' ONLY",34.04272589,-118.422310761862,MAIN,2/4/12,2329 NORWALK AV,290' WW ELLENWOOD DR,25' SN NORWALK AV,6,C.I.,1927,1,45170,RUPTURE,1,,,POOR,C,CHESTERTON,160-219,10.5,32,"CUT IN 4' DI PIPE, EXTENSIVE DAMAGE TO ASPHALT.",34.13312414,-118.21900561867,MAIN,2/7/12,4000 BERENICE PL,18' WE BERENICE PL,632' NN AVE 39,4,C.I.,1927,1,44408,ROUND CRACK,1,,,POOR,C SHALE,CHESTERTON,144-225,,,LOCATED PARTIAL ROUND CRACK USED 360 DEGREE FOR REPAIRS,34.08868044,-118.204139362835,MAIN,2/16/12,5672 VALLEY OAK DR,8' NS VALLEY OAK DR,438' WW VERDE OAK DR,4,STEEL,1927,1,44584,RUST HOLE,1,,,LIGHT,DECOMP. GRANITE,SCHWEINBOLD,152-192,9,17,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10964256,-118.31292362883,MAIN,3/2/12,3411 OLYMPIC BL,28' NN OLYMPIC BL,20' EW GRAMERCY DR,8,C.I.,1927,1,45033,SPLIT,1,,,,C,GONZALES,130-192,11.5,34.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 6' OF 8"" D.I. WITH TWO UNIONS.",34.0525418,-118.313338962906,MAIN,3/21/12,10440 HEBRON LANE,S HEBRON LANE,387' WW BEVERLY GLEN BLVD,4,STEEL,1927,1,45126,RUST HOLE,1,,,,,BRAYBOY,150-150,3,6,,34.10440856,-118.447362195,MAIN,3/30/12,844 W CENTURY BLVD,44' N/S CENTURY BLVD,174' E/E VERMONT,12,C.I.,1927,1,44087,CLAMP,1,,,,BASE,KIRKSEY,092-198,8,16,BROKE OUT & EXCAVATED 6X 6 FOUND LEAKING POWER SEAL 360 DEGREE REPAIR CLAMP REMOVED & INSTALLED 12X 1 1/2 SADDLE W/ PLUG STOPPED LEAK BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.,33.94551165,-118.29084962914,MAIN,3/30/12,5660 VALLEY OAK DR,220' WW VERDE OAK DR,3' NS VALLEY OAK DR,4,STEEL,1927,1,44584,RUST HOLE,1,,,,C,GONZALES,152-192,8,24,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.11107415,-118.312000362977,MAIN,4/5/12,5630 LA  MIRADA,354' W/W ST ANDREWS PL,19' N/S LA MIRADA AVE,6,C.I.,1927,1,44111,SPLIT,1,,,,,BRAYBOY,146-192,11,11,"(1) 6"" CI SPLIT - REPAIRED WITH 6""X 12"" 360 (2) 6"" CI PIN HOLE REPAIRED WITH 6"" SERV CLAMP & MU-PLUG",34.09373836,-118.312168862981,MAIN,4/6/12,2224 BEVERLY GLEN PL,E/S BEVERLY GLEN PL,232' NN BEVERLY GLEN BL,6,STEEL,1927,1,44430,,1,,,GOOD,LOAM,SPEARS,152-150,4,12,"REPAIRED RUST HOLE LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.10964537,-118.44693362980,MAIN,4/6/12,2220 BEVERLY GLEN PL,E/S BEVERLY GLEN PL,230' NN BEVERLY GLEN BL,6,STEEL,1927,1,44430,RUST HOLE,1,,,GOOD,LOAM,SPEARS,152-150,4,12,REPAIRED RUST HOLE LEAK WITH LARGE SCREW PIN.,34.10964073,-118.446932862983,MAIN,4/7/12,1125 N MCCADDEN PL,W/S MCCADDEN PL,242' N/N SANTA MONICA BL,4,C.I.,1927,1,44764,"RUST HOLE, SPLIT",1,,,BAD,C,SPEARS,144-183,8,24,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 12"" AND 4""X 8"" CLAMPS.",34.09152638,-118.337471762982,MAIN,4/7/12,1125 N MCCADDEN PL,W/S MCCADDEN PL,242' N/N SANTA MONICA BL,4,C.I.,1927,1,44764,"RUST HOLE, SPLIT",1,,,BAD,B,SPEARS,144-183,8,24,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 12"" AND 4""X 8"" 360 DEGREE CLAMPS.",34.09152517,-118.337471762991,MAIN,4/16/12,1202 SYCAMORE AV,22' N/S 12TH ST,30' W/E SYCAMORE AV,6,C.I.,1927,1,45648,ROUND CRACK,1,,,,C,GONZALES,130-183,8,24,"FOUND LEAK ON 6"" C.I. USED 6""X 12"" CLAMP FOR REPAIRS.",34.05341626,-118.345962163001,MAIN,4/27/12,1639 SUNSET PLAZA DR,140' S/S HASLAM TERRACE,3' E/W SUNSET PLAZA DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,C,GONZALES,148-171,5,15,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.10126861,-118.381393963139,MAIN,5/16/12,1535 SUNSET PLAZA DR,10' E/W SUNSET PLAZA DR,562' S/S WEST KNOLL DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,148-171,7.5,22.5,"REPAIRED 6"" STL WATER MAIN WITH WOOD & CLAMP. BACKFILLED, TAMPED, & OILED. CLEANED AREA.",34.09883959,-118.381454562281,MAIN,5/17/12,2828 GLENDALE BL,108' S/S ROKEBY ST,,6,C.I.,1927,1,45271,"RUST HOLE, SPLIT",1,,,,,SOLIS,150-207,11,22,"DRILL HOLES; PIN POINT LK; BROKE OUT; EXCAVATE; FOUND 5' SPLIT; REMOVE; INSTALL 5' OF 6"" D.I. PIPE W/2-MECH. COUPLINGS 6"" BACKFILL; LEFT SAFE & CLEAN.",34.10798775,-118.263663763140,MAIN,5/17/12,941 N LA CIENEGA BL,W/S LA CIENEGA BL,362' SS SANTA MONICA BL,8,C.I.,1927,1,44086,"CLAMP, BROKEN SADDLE CLAMP",1,,,,CLAY,SPEARS,144-171,4,16,"REPAIRED 8"" C.I. MAIN LEAK AT BROKEN SADDLE CLAMP WITH 8""X 12"" 360 DEGREE CLAMP.",34.08816922,-118.376456163031,MAIN,6/1/12,10424 HEBRON LN,S/S HEBRON LN,225 WW BEVERLY GLEN BLVD.,4,STEEL,1927,1,45126,RUST HOLE,1,,NONE,,ROCKY,M.SPEARS,150-150,4,12,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10429762,-118.446737462389,MAIN,6/14/12,2808 GLENDALE BLVD,,50' N/N LOCKSLEY AV,6,,1927,1,45271,"CLAMP, SPLIT",1,,,,,HOOVER,150-207,4,12,DRILL HOLES; BROKE OUT ; EXCAVATE; EXPOSE LEAK; EXPOSE LEAK. REPAIR BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.,34.10752218,-118.263562263064,MAIN,6/27/12,1600 SUNSET PLAZA DR,5' W/E SUNSET PLAZA DR,16' S/N EVANVIEW DR,6,STEEL,1927,1,44765,,1,,,,C,R.GONZALES,148-171,6.5,19.5,"FOUND LEAK ON 6"" STL. MAIN. USED 6""X12"" CLAMP FOR REPAIR. CALLED IN 9:30PM 6-26-2012",34.09997681,-118.380496263318,MAIN,7/10/12,1925 HAUSER BLVD,32' EW HAUSER BLVD,292' NN WASHINGTON BLVD,6,C.I.,1927,1,44460,,1,,,,,SCHWEINBOLD,126-177,8,26,"REPAIRED 6"" C.I. WM WITH CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03998768,-118.360130663450,MAIN,8/2/12,14868 CORONA DEL MAR,24' EW CORONA DEL MAR,176' SS TOYOPA DR,6,C.I.,1927,1,45292,RUPTURE,1,,,THICK,ROCK & SAND,SCHWEINBOLD,122-129,9,27,"REPLACED 5' CI WITH DI & 2-6"" COUPLING BLOCKED. BACKFILLED TAMPED & OILED. HELP MAKE PICK-UP. CLEANED UP ALONG STREET & DOWN HILL.",34.02982498,-118.52001563449,MAIN,8/2/12,5628 LA MIRADA AVE,20' N/S LA MIRADA AVE,302' W/E ST ANDREWS PL,6,C.I.,1927,1,44111,SPLIT,1,,,,,MENDEZ,146-192,9,27,"6"" CI MAIN SPLIT CUT IN 6FT PIPE DI TWO MECHANICAL DRESSER ENERGIZED MAIN BACKFILL MAKE SAFE CLEAN UP.",34.09373853,-118.312015963429,MAIN,8/16/12,8754 LA SALLE AV,317' NN 89TH ST,19' EW LA SALLE AV,6,C.I.,1927,1,43988,SPLIT,1,,,,,ROGERS,096-195,10,28.5,POSSIBLE MAIN BREAK/ARRIVED SET UP TRAFFIC WANTED FOR SCHOOL AFTER ??? TO LET OUT STARTED TO REPAIR MAIN BREAK AT 5:42PM FOUND 6 1/2 SPLIT REPAIRED ??? SITE SAFE.,33.95729953,-118.305775563481,MAIN,8/23/12,2242 BEVERLY GLEN PL,E/S BEVERLY GLEN PL,456' NN BEVERLY GLEN BL,6,STEEL,1927,1,44430,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-150,8,16,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH A LARGE SCREW PIN.",34.11079782,-118.447078663484,MAIN,8/25/12,1001 MCCADDEN PL,18' E/W MCCADDEN PL,212' N/N SANTA MONICA BL,4,C.I.,1927,1,44764,,1,,,,,YBARBO,144-183,,,"FOUND 4"" CI MAIN LEAK RUPTURE MADE REPAIRS BACKFILLED TEMP OIL LEFT SAFE",34.09141465,-118.337470863227,MAIN,8/27/12,703 N BUNKER HILL,16' E/W BUNKER HILL AVE,60' N/N BARTLETT ST,6,C.I.,1927,1,45247,OLD,1,,,NONE,B,GLOVER,134-213,2,10,BACKHOE HIT AN ABANDON CORP. VLV. WHILE EXCAVATING FOR SMALL SERVICE RETAP.,34.06283586,-118.244467663229,MAIN,8/29/12,2455 MICHELTORENA ST,W SIDE MICHELTORENA ST,132' SS LANTERMAN TER,6,C.I.,1927,1,44207,,1,,,,,SOLIS,150-204,9.5,35,"SECURE MAIN BREAK/WAITED FOR USA/EXCAVATE/REMOVE BAD 6"" C.I. PIPE AND INSTALL 6'-0"" OF 6"" D.I. W/2-6"" MECH. COUPLING. MAJOR CLEAN UP IN ST.",34.10478194,-118.269862163519,MAIN,9/4/12,1500 FOREST KNOLL DRIVE,E FOREST KNOLL DR,284' S/S SUNSET PLAZA DRIVE,4,STEEL,1927,1,44767,RUST HOLE,1,,,,,KELLY,148-171,,,,34.09804131,-118.380321263531,MAIN,9/7/12,8157 LAUREL VIEW DRIVE,N OF LAUREL VIEW DR,441' EE CRESCENT HTS BL,4,STEEL,1927,1,45302,RUST HOLE,1,,,,,KELLY,148-174,,,,34.10141944,-118.367185863538,MAIN,9/13/12,1685 SUNSET PLAZA DR,5' S/N SUNSET PLAZA DR,125' W/W HOLLYWOOD BL,6,STEEL,1927,1,44765,RUST HOLE,1,,,BAD,SHALE,YBARBO,148-171,8,16,"MADE REPAIRS ON 6"" STEEL MAIN BACKFILLED AND LEFT SAFE.",34.10164998,-118.37987263541,MAIN,9/15/12,1604 SUNSET PLAZA DR,57' N/N EVANVIEW DR,6' W/E SUNSET PLAZA DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,C,GONZALES,148-171,8,24,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP.",34.10031841,-118.380526463543,MAIN,9/17/12,1629 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,21' S/S VIEWSITE DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,NONE,ROCKY,SPEARS,148-171,4,8,"REPAIRED RUST HOLE LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.10058394,-118.381596263544,MAIN,9/17/12,1643 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,399' N/N VIEWSITE DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,NONE,ROCKY,SPEARS,148-171,4,8,REPAIRED RUST HOLE LEAK WITH LARGE SCREW PIN.,34.10136708,-118.381181563545,MAIN,9/18/12,4505 5TH ST,17' NS 5TH ST,75' WW NORTON AVE,6,C.I.,1927,1,44925,RUPTURE,1,,,,,RODRIGUEZ,136-189,9,45,"FOUND 6"" C.I. MAIN RUPTURE. CUT OUT 10 FEET OF PIPE. REPLACED WITH 10' OF 6"" D.I. AND 2 MECHANICALS.",34.06528518,-118.317631563821,MAIN,10/4/12,BARTLETT ST,N/S BARTLETT,124' E/W BUNKER HILL AVE,6,C.I.,1927,1,4478,SPLIT,1,,,,,SALAS,134-213,10.5,63,,34.06254641,-118.244107163834,MAIN,10/20/12,2810 GLENDALE BLVD,11' E/W GLENDALE BLVD,63' N/N ROWENA AVE,6,C.I.,1927,1,45271,SPLIT,1,,,,,UNGSON,150-207,8,16,"FOUND SPLIT @ BOTTOM OF PIPE; CUT IN 5' OF NEW 6"" D.I. PIPE PRESSURIZED WATER MAIN BACK.",34.10754707,-118.263566763698,MAIN,10/23/12,2202 BEVERLY GLEN PL,9' NN SEABURY LN,7' WE BEVERLY GLEN PL,6,STEEL,1927,1,44430,RUST HOLE,1,,,RUSTY,SANDY,DE LA CRUZ,152-150,,,"SET UP TRAFFIC CONTROL, INVESTIGATED LEAK, EXCAVATED 3'X 4', INSTALLED SCREW PIN TO REPAIR LEAK, BACKFILLED, OILED TRENCH, CLEANED AREA, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.1095833,-118.44693163703,MAIN,10/25/12,1643 SUNSET PLAZA DR,5' E/W SUNSET PLAZA DR,389' N/N VIEWSITE DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,SLIGHT,DECOMP. GRANITE,SCHWEINBOLD,148-171,8,24,"REPAIRED LEAK WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10136631,-118.381198964047,MAIN,11/5/12,2022 HOLLY HILL TERR,20' N/N CERRITOS PL,10' E/W HOLLY HILL TERR,4,C.I.,1927,1,45639,SPLIT,1,,,,,GONZALES,150-186,9.5,28.5,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 5' OF 4"" D.I. WITH TWO UNIONS.",34.10744681,-118.331925664050,MAIN,11/6/12,5649 VALLEY OAK DR,8' NS VALLEY OAK DR,152' WW WK VERDE OAK DR,4,STEEL,1927,1,44584,RUST HOLE,1,,,,B,SMITH,152-192,8,16,"LOCATE LEAK, BROKE OUT. HAND DUG, INSTALL 4""X 8"" CLAMP, BACKFILL & TEMP, P/U MADE. MUD CLEAN-UP.",34.11039601,-118.312684664051,MAIN,11/6/12,5649 VALLEY OAK DR,8' NS VALLEY OAK DR,140' SW WK W/O VERDE OAK,4,STEEL,1927,1,44584,RUST HOLE,1,,,,B,SMITH,152-192,8,16,"LOCATE LEAK, HAND DUG, INSTALL CLAMP, BACKFILL & TEMP, P/U MADE. MUD CLEAN-UP.",34.11049913,-118.312637764070,MAIN,11/19/12,1360 MONTE PLACENTIA WY,110' S/S HIGHLAND GORGE DR,12' W/E MONTE PLACENTIA WY,2,STEEL,1927,1,45047,RUST HOLE,1,,,,C,REYES,146-162,4,12,"SET UP TRAFFIC DELINEATION, FOUND LEAK, APPLIED 2X 6 REPAIR CLAMP. BACKFILLED TEMP. OIL, CLEANED UP. LEFT SITE SAFE. TAPIA/ GONZALES/ REYES",34.09562085,-118.415151164077,MAIN,11/24/12,5212 PACKARD ST,22' N/S PACKARD ST,70' N/N MEADOWBROOK AVE,4,C.I.,1927,1,45672,RUST HOLE,1,,,N/A,B,SMITH,130-180,8,16,"4"" MAIN BLOW OUT - HEAVY STREET DAMAGE SHUT DOWN MAIN, DUG OUT, INSTALL 4""X 20"" CLAMP, BACKFILL & TEMP 12'X 36' NEEDS REPLACEMENT OF STREET.",34.05037389,-118.349837364079,MAIN,11/26/12,5630 VALLEY OAK DR,48' NN OF WALK,5' WE VALLEY OAK DR,4,STEEL,1927,1,44584,RUST HOLE,1,,,NONE,ADOBE,RODGERS,152-192,5.5,27.5,"FOUND 4"" STEEL MAIN LEAK SOUND SERVICES & STREET DRILL HOLES, EXCAVATED DOWN INSTALL SCREW PIN. BACKFILL W/ BASE & TEMP OIL NEW & OLD EXCAVATIONS MADE ALL SAFE.",34.1109347,-118.312412963872,MAIN,12/4/12,2433 E 2ND STL,25' NS E 2ND ST,13' EW MATHEWS ST,4,C.I.,1927,1,44825,ROUND CRACK,1,,,,,HOOVER,126-222,8,16,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.04176819,-118.209552863877,MAIN,12/9/12,3700 W 5TH ST,90' EE S ARDMORE AVE,18' NS W 5TH ST,8,C.I.,1927,1,45108,,1,,,,,HOOVER,136-195,12,59,"REPAIRED LEAK ON 8"" CI MAIN REPLACED OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.06534774,-118.301157964505,MAIN,12/14/12,CENTURY BLVD,56' NS CENTURY BLVD,155' EE GRAND AVE,12,C.I.,1927,1,44131,SPLIT,1,,,,B,LES PEACOCK,092-201,14,56,"EXCAVATED AND REPAIR A 12"" MAIN LEAK. UNDER THE FREEWAY OVERPASS. INSTALLED 6' OF 12"" D.I. PIPE. BACKFILLED WITH SAND & CONROCK. TEMPED WITH OIL. ALL SAFE. CALLED CON ADD @ 3:40 P.M.",33.94555848,-118.279707863951,MAIN,12/18/12,500 S GRAMERCY PL,S/S 5TH ST,133' EE GRAMERCY PL,8,C.I.,1927,1,45129,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-192,4,12,"REPAIRED MAIN RUPTURE WITH 8""X 20"" 360 DEGREE CLAMP",34.06529214,-118.31226564206,MAIN,1/1/13,3130 WILSHIRE BL,19' S/N WILSHIRE BL,10' E/E SHATTO PL,4,C.I.,1927,1,44379,SPLIT,1,,,,SLURRY,ZEPEDA,134-198,10.5,29,"LOCATED THE LEAK EXCAVATED A 5 X 8.5 AREA AND FOUND A 7' SPLIT. MADE THE REPAIR BY CUTTING OUT 7' OF THE C.I. PIPE, AND INSTALLING 7' OF D.I. PIPE AND TWO DRESSER CPLGS WE BACKFILLED USING CON ROCK AND TEMP OIL.",34.06189051,-118.28969764110,MAIN,1/2/13,667 BROOKS AVE IN ALLEY,N  BROOKS AVE,79' W/W 7TH AVE,4,C.I.,1927,1,68892,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,110-144,8,16,REPAIRED LG. RUPTURE AT SERV. WITH 4X 12 360 DEGREE CLAMP. REFITTED SERVICE / BACKFILLED OILED 6'X 4' EXCAVATION.,33.99696431,-118.466873464120,MAIN,1/4/13,4100 LEIMERT BLVD,E LEIMART BLVD,340' S/S SUTRO,6,C.I.,1927,1,45099,,1,,,,,KELLY,114-189,,,MAIN REPAIR & SERVICE RETAPPED AND RECONNECTTED,34.00978306,-118.324090464130,MAIN,1/8/13,2258 BEVERLY GLEN PL,10' W/E BEVERLY GLEN PL,54' S/S SELKIRK LN,6,STEEL,1927,1,44430,RUST HOLE,1,,,MED,SANDY LOAM,SCHWEINBOLD,152-150,5,15,"REPAIRED 6"" STL WATER MAIN WITH SCREW PIN. BACKFILLED, TAMPED, & OILED. MADE PICK-UP. CLEAN AREA.",,64376,MAIN,2/21/13,640 SHATTO PLACE,11' E/E SHATTO PLACE,19' S/N WILSHIRE BLVD,4,C.I.,1927,1,44379,ROUND CRACK,1,,,,,UNGSON,134-198,5.5,11,"BROKE OUT EXISTING REPAIR PATCH, EXCAVATED DOWN TO 4"" C.I. MAIN FOUND ROUND CRACK; INSTALLED (1)- 4""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ CON RCOK; TEMP. OIL; CLEANED UP; LEFT SITE SAFE!",34.06189051,-118.289694864589,MAIN,2/26/13,1612 SUNSET PLAZA DR,5' W/E SUNSET PLAZA DR,31' S/S SUNSET PLAZA TERR,6,STEEL,1927,1,44765,RUST HOLE,1,,,SLIGHT HARD,DECOMP GRANITE,SCHWEINBOLD,148-171,4.5,13.5,"REPAIRED 6"" STL WATER MIAN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.10050109,-118.380710664383,MAIN,2/28/13,4973 HUNTINGTON DR,23' N/N HUNTINGTON DR,15' E/W PUEBLO AVE,6,C.I.,1927,1,44331,SPLIT,1,,,,,SOLIS,144-234,12.5,25,CORRELATE LEAK TO PIN POINT LEAK. BROKE OUT; EXCAVATE; EXPOSE SPLIT; REPAIR; BACKFILL; LEFT SAFE & CLEAN.,34.08786868,-118.175063864739,MAIN,3/7/13,10217 CLUB PL,19' SS CLUB PL,140' WW MOTOR AVE,4,C.I.,1927,1,44151,"ROUND CRACK, AT BELL",1,,,BAD,ADOBE,WASHINGTON,126-165,4,8,"REPAORTED AS HIT MAIN, FOUND ROUND CRACK AT BELL - CUT IN 18"" NIPPLE & 2 MECH. CPLGS. MADE 2 GATE SHUT OFF & FLUSH. BACKFILL & EXCAVATION WILL BE DONE BY POWER SECTION.",34.0426574,-118.405219464752,MAIN,3/18/13,1527 SUNSET PLAZA DR,7' E/W SUNSET PLAZA DR,1121' S/S FOREST KNOLL DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,SLITE HARD,DECOMP. GRANITE,SCHWEINBOLD,148-171,5,14,"REPAIRED 6"" WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. SWEPT AREA. HELP MAKE PICK UP.",34.09846617,-118.381467464727,MAIN,3/20/13,1604 SUNSET PLAZA DR,7' W/E SUNSET PLAZA DR,13' N/N EVANVIEW DR,6,STEEL,1927,1,44765,,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-171,9,25.5,"REMOVED 6""X 4"" TEE STL & REPALCED WITH 2' OF 6"" DI PIPE & 2- 6"" MECH. COUPLINGS. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN & SWEPT UP.",34.10017189,-118.380482564298,MAIN,3/21/13,1108 ONEONTA DR,517' S/S OBAN DR,9' E/W ONEONTA DR,6,C.I.,1927,1,45475,ROUND CRACK,1,,,,,GIBBS,154-222,9.5,19,"REPAIRED LEAK ON 6"" C.I. WATER MAIN. CUT IN 2 FEET OF NEW D.I. PIPE AND REPTAPPED SERVICE # 1238839 AT 1108 ONEONTA DR. CLEANED UP, LEFT SITE SAFE.",34.11633495,-118.216030964975,MAIN,3/22/13,7215 S ST ANDREWS PL,18' EW ST ANDREWS PL,101' SS FLORENCE AVE,4,C.I.,1927,1,44394,RUST HOLE,1,,,RUST,CLAY,ANDERSON,102-192,8,24,"FOUND 4"" CI MAIN WITH HOLES BLOWN OUTOR SIDE REMOVED BAD PIPE AND INSTALLED 2FT DI PIPE W/ TWO MECH. COUPLINGS BACKFILLED AND OILED EXCAVATION LEFT SAFE.",33.97415293,-118.311204864858,MAIN,4/1/13,1125 N MCCADDEN PL,230' N/N SANTA MONICA BL,17' E/W MCCADDEN PL,4,C.I.,1927,1,44764,ROUND CRACK,1,,,,C,GONZALES,144-183,8,24,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIR",34.09147123,-118.337471264414,MAIN,4/17/13,3106 WILSHIRE BLVD,55' EE SHATTO PL,19' SN WILSHIRE BLVD,4,C.I.,1927,1,44379,CLAMP,1,,,,,UNGSON,134-198,7.5,20.5,FOUND LEAK ON EXISTING 360 DEGREE REPAIR CLAMP; HEAVY THICK ROOTS; RE[LACED CLAMP & STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP OIL; LEFT SITE CLEAN & SAFE!,34.06189131,-118.289546865046,MAIN,5/10/13,559 ALMOLOYA DRIVE,22' W/E OF ALMOLOYA DRIVE,124 N/N CHAPALA DR.,6,C.I.,1927,1,45412,,1,,,,,W. KELLY,126-129,11,22,"6"" C.I. MAIN REPAIR",34.03791511,-118.52181365049,MAIN,5/11/13,1563 SUNSET PLAZA DR.,8' S/N SUNSET PLAZA DR.,40' W/W FOREST KNOLLS,6,STEEL,1927,1,44765,RUST HOLE,1,,,,B,T. SMITH,148-171,8,32,"""FLAGMEN REQUIRED"" LOCATE LEAK, DUG OUT, PINCH DOWN REQUIRED. INSTALL CLAMP, BACKFILL, & TEMP. P/N MADE, P/N DELINEATION, JOB COMPLETE.",34.09886039,-118.380322265466,MAIN,5/30/13,318 PALOS VERDES ST.,17' E/W PALOS VERDE ST.,118' N/N SEPULVEDA,6,C.I.,1927,1,44401,RUST HOLE,1,,,,,J. GRIFFIN,018-201,9,30,"SET UP TRAFFIC. FOUND RUST HOLE CUT IN 3' D.I. PIPE. BACKFILLED, CLEANED UP AND LEFT SITE SAFE",33.74549141,-118.281737565082,MAIN,6/20/13,2198 BEVERLY GLEN PL,32' NN SEABURY LN,8' WE BEVERLY GLEN PL,6,STEEL,1927,1,44430,RUST HOLE,1,,,,C,GONZALES,152-150,8,16,"FOIUND LEAK ON 6"" STL MAIN USED 6""X 12"" 360 DEGREE CLAMP FOR REPAIR.",34.10963504,-118.446932765086,MAIN,6/21/13,1511 SUNSET PLAZA DR,100' N/N STEBBINS TERR,6' E/W SUNSET PLAZA DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,C,GONZALES,148-171,5,15,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.09797279,-118.381667965088,MAIN,6/23/13,1360 MONTE PLACENTIA WY,10' EW MONTE PLACENTIA WY,140' SS HIGHLAND GORGE,2,STEEL,1927,1,45047,RUST HOLE,1,,,N/A,B,SMITH,146-162,7,13,"LOCATE LEAK, HAND DUGDUE TO UTILITES IN WAY, INSTALL 2""X 8"" CLAMP, BACKFILL & TEMP, MADE P/U JOB COMPLETE.",34.09562891,-118.415132165350,MAIN,7/3/13,2447 MICHELORENA ST.,20' W/E MICHELTORENA ST.,363' S/S LANTERMAN TER.,6,C.I.,1927,1,49207,SPLIT,1,,,,,S. HOOVER,150-204,15,30,"REPAIRED LEAK ON 6"" C.I. CUT IN 3' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",,65351,MAIN,7/5/13,3001 HYPERION AVE.,18' N/N ETTRICK ST.,31' E/W HYPERION AVE.,16,C.I.,1927,1,44789,SPLIT,1,,,,,S. HOOVER,152-204,16,32,"REPAIRED LEAK ON 16"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",,65246,MAIN,7/5/13,1618 SUNSET PLAZA DR,8' W/E SUNSET PLAZA DR,78' N/N SUNSET PLAZA TERR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,JIMENEZ,148-171,4.5,13.5,"ARRIVED AT JOBSITE SET UP HEAVY TRAFFIC DELINEATION W/ FLAGMEN PINPOINT LEAK EXCAVATED, REPAIRS COMPLETE, BACKFILLED, TEMP OIL, CLEAN UP. JOBSITE SAFE.",34.10074608,-118.381060565257,MAIN,7/14/13,IN ALLEY S/O VENICE WAY,9' NS ALLEY S/O VENICE WAY,30' EW RIVIERA,4,C.I.,1927,1,68726,SPLIT,1,,,,ADOBE,WASHINGTON,106-144,7,14,"CUT IN 4' OF 4"" D.I. PUT MAIN IN SERV. BLEW AGAIN INSTALLED 4""X 12"" 360 DEGREE CLAMP, BACKFILLED/ CLEANED UP MUD NEED LG. PICK UP & OIL.",33.9877792,-118.468671565364,MAIN,7/22/13,2800 E. BLANCHARD ST.,20' N/S BLANCHARD ST.,15' E/E FOREST AVE.,6,C.I.,1927,1,45030,SPLIT,1,,,,,J. UNGSON,130-225,7,14,"FOUND A SPLIT @ BOTTOM OF AN ABANDONED (BUT STILL PRESSURIZED) 6"" C.I. MAIN; INSTALLED 6"" X 20"" - 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP. OIL; LEFT SITE CLEAN AND SAFE!",34.04881269,-118.198849465425,MAIN,8/26/13,2260 BEVERLY GLEN PL,10' WE BEVERLY GLEN PL,12' NN SILKIRK LN,6,STEEL,1927,1,44430,RUST HOLE,1,,,MED,CONROCK,SCHWEINBOLD,152-150,9,18,"REPAIRED HOLE IN 6"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA. COMPLETE.",34.11126246,-118.447183265429,MAIN,8/29/13,1571 SUNSET PLAZA DR,5' SN SUNSET PLAZA DR,30' EW SUNSET PLAZA PL,8,STEEL,1927,1,44765,RUST HOLE,1,,,BAD,CONROCK,WASHINGTON,148-171,11,42.5,"REPAIRED 8"" STL MAIN LEAK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED OILED 5'X 3' EXCAVATION.",,65923,MAIN,9/9/13,5336 ELVIRA RD,14' SCL ELVIRA RD,299' WCL CALATRANA DR,4,C.I.,1927,1,36838,SPLIT,1,,,POOR,CLAY,MATCHIE,172-105,10,20,"TWO FOOT SPLIT REMOVED BELL & REPAIRED WITH 48"" PIECE OF 4"" DI, EXCAVATION BACKFILLED AND LEFT CAT 2 SITE LEFT CLEAN & SAFE. SOME DAMAGE FROM WAATER ON DRIVEWAY AT 5336 ELVIRA RD (BRICK PAVERS PUSHED UP SLIGHTLY)",34.16670173,-118.602881266237,MAIN,9/18/13,2339 GARTH AVE,17' EW GARTH AVE,340' SS CADILLAC AVE,4,C.I.,1927,1,34010,RUST HOLE,1,,,N/A,B,SMITH,126-171,4,8,"4"" MAIN LEAK, LOCATE LEAK, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP. JOB COMPLETE. PUT MAIN IN SERVICE. NO PAVING REQUIRED.",34.03779728,-118.379598366242,MAIN,9/21/13,6614 LASH LN,11' SN LASH LN,67' WW WHITLEY TERR,8,C.I.,1927,1,45885,SPLIT,1,,,NONE,CLAY,SPEARS,152-186,8,48,"CUT IN 7' OF 8"" DI PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.11045203,-118.333749366243,MAIN,9/21/13,1414 SIERRA BONITA,20' EW SIERRA BONITA,186' SS PICO BLVD,6,C.I.,1927,1,45088,RUPTURE,1,,,FAIR,ADOBE,BRAYBOY,130-177,8,16,"REPAIRED 6"" MAIN WITH 360 DEGREE TAPPED CLAMP - REFITTED 1"" SERV. PUT MAIN BACK IN SERVICE, BACKFILLED/ OILED, EXCAVATION, NEE VERY LG. PICK UP.",34.04879821,-118.359120666379,MAIN,10/15/13,2224 BEVERLY GLEN PL,11' WE BEVERLY GLEN PL,295' NN SEABURY LN,6,STEEL,1927,1,44430,RUST HOLE,1,,,,,SALDIVAR,152-150,9,18,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK. BACKFILLED AND TEMP OIL TRENCH, LEFT JOB SITE SAFE AND LEAN.",34.11035693,-118.446979366399,MAIN,10/18/13,1731 FRANKLIN CANYON DR,WE FRANKLIN CANYON DR,340' NN BEVERLY DR & FRANKLIN CANYON DR,4,STEEL,1927,1,44699,RUST HOLE,1,,,,,BRAYBOY,148-159,9,18,LEFT SMALL PICK-UP FOR DITCH INSPECTOR IN FRONT OF 1730 FRANKLIN CANYON DR,34.10247883,-118.416493466410,MAIN,10/22/13,6640 WHITLEY TER,10' SN WHITLEY TER,152' EE BONAIR PL,6,C.I.,1927,1,45774,SPLIT,1,,,,,SALDIVAR,150-186,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL, LEFT SAFE & CLEAN.",34.10684186,-118.334437665621,MAIN,10/25/13,LA SALLE AVE & 89TH ST.,23' S/N 89TH ST.,18.5' E/W LA SALLE AVE.,6,C.I.,1927,1,43988,,1,,,,,J. LUCERO,096-195,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED MADE REPAIR BY REPLACING 4FT. OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.95636729,-118.305776266361,MAIN,10/30/13,BEVERLY DR / FRANKLIN CYN DR,10' WE BEVERLY DR,4' NS FRANKLIN CYN DR,4,STEEL,1927,1,44699,GATE VALVE,1,,,,,SPEARS,148-159,11.5,23,"CHANGED 4"" BONNET ASSEMBLY TO REPAIR BROKEN GATE VALVE.",34.10154869,-118.416640666375,MAIN,11/6/13,111 N. NORTON AVE.,29' E/W NORTON AVE.,115 N/N FIRST ST.,6,C.I.,1927,1,44711,RUPTURE,1,,,,,E. BRAYBOY,138-189,7,14,"REPAIR 6"" C.I. MAIN LEAK RUPTURE WITH 6"" X 12"" 360 DEGREE REPAIR CLAMP 44711 (27) 138-189. BACKFILL, CLEAN UP, SITE SAFE",34.0734299,-118.317155866422,MAIN,11/18/13,4214 4TH AVE.,20' E/W 4TH AVENUE,125' S/S 42ND ST.,6,C.I.,1927,1,44759,SPLIT,1,,,NONE,CLAY,M. SPEARS,114-189,16,24,"CUT IN 22' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.00680261,-118.3214266623,MAIN,12/9/13,1600 SUNSET PLAZA DR,6' WE SUNSET PLAZA DR,23' NN EVANVIEW DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,NONE,LOAM,SPEARS,148-171,6,17.5,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.10017354,-118.380482666638,MAIN,12/14/13,7212  WARING AVE,17' NS WARING AVE,30' EE POINSETTIA PL,4,C.I.,1927,1,44662,"ROUND CRACK, RUPTURE",1,,,BAD,ADOBE,WASHINGTON,142-180,8.5,16.5,"MADE 2 REPAIRS - WITH 2- 4"" 360 DEGREE CLAMPS LARGE EXCAVATION WITH BIG VOIDS BROKEN OUT & REMOVED AND BACKFILLED/ PICKED UP & OILED.",34.08527084,-118.348455166648,MAIN,12/16/13,1600 SUNSET PLAZA DR,6' WE SUNSET PLAZA DR,23' NN EVANVIEW DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,,,SPEARS,148-171,5,10,"REPAIRED 6"" STEEL RUST HOLE LEAK WITH A LARGE SCREW PIN. JOBSITE SAFE.",34.1001745,-118.380482766887,MAIN,1/3/14,2144 NICHOLS CYN,7' SN WATTLES DR,1881' EE NICHOLS CYN,6,STEEL,1927,1,45260,RUST HOLE,1,,,,,JIMENEZ,152-177,9.5,26,"ARRIVED AT JOBSITE SET UP SOFT STREET CLOSURE, EXCAVATE OVERSIZED HOLE WATER MAIN 10' DEEP. SHET UP SHORING PROSPECT, FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, DIRT OVER BACKFILL, CLEAN UP, JOBSITE SAFE.",34.10870984,-118.359511266890,MAIN,1/6/14,5680 VALLEY OAK DR,8' NS VALLEY OAK DR (LW),532' WW VERDE OAK DR (LN),4,STEEL,1927,1,44584,,1,,,,,SPEARS,152-192,4.5,9,"REPAIRED RUST HOLE LEAK ON 4"" STEEL MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.10955926,-118.313066666889,MAIN,1/6/14,5630 VALLEY OAK DR,8' NS VALLEY OAK DR (LN),213' WW VERDE OAK DR (LN),4,STEEL,1927,1,44584,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,4,8,"REPAIRED RUST HOLE LEAK ON 4"" STEEL MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.11124031,-118.312083566918,MAIN,1/17/14,1643 SUNSET PLAZA,98' EW SUNSET PLAZA DR,375' NN VIEWSITE DR,6,STEEL,1927,1,44765,RUST HOLE,1,,,POOR,C,HUGHES,148-171,4,24,"SET TRAFFIC, SET FLAGER AT EACH END OF WORK SITE LOCATED LEAK, EXCAVATED AREA, MADE REPAIRS BACKFILLED LEFT SAFE.",34.10125727,-118.381402266924,MAIN,1/23/14,4214 4TH AVENUE,20' EW 4TH AVE,120' SS 42ND STREET,6,C.I.,1927,1,44759,ROUND CRACK,1,,,,ADOBE,WASHINGTON,114-189,6.5,13,"REPAIRED ROUND CRACK WITH 6""X 8"" 360 DEGREE CLAMP BACKFILLED/ OILED 8'X 4' EXCAVATION, NEED LARGE PICK UP FOR FRIDAY.",34.0068144,-118.3214266828,MAIN,2/3/14,1360 MONTE PLACENTIA WAY,12' EW MONTE PLACENTIA WAY,155' SS HIGHLAND GORGE DR,2,STEEL,1927,1,45047,RUST HOLE,1,,,NONE,CLAY,SPEARS,146-162,8,24,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 8"" 360 DEGREE CLAMP.",34.09561522,-118.415164265785,MAIN,2/6/14,1361 SUTHERLAND ST,22' E/W SUTHERLAND ST,623' N/N SUNSET BLVD,6,C.I.,1927,1,44471,RUST HOLE,1,,,,,D. SOLIS,140-210,9,34,"DRILL HOLES, BROKE OUT, EXCAVATE, EXPOSE 6"" W.M., REPAIR, BACKFILL & TEMP, LOTS OF STREET DAMGE.",34.07669517,-118.252475566848,MAIN,2/18/14,2959 ARLINGTON AVE,20' EW ARLINGTON AVE,43' SS 29TH PL,12,STEEL,1927,1,21480,RUST HOLE,1,,,,FILL,FIERROZ,122-189,12,72,"HAD TO PROSPECT FOR SUBS ALSO MADE EXCAVATION FOR 12"" STL MAIN REPAIR. WE BACKFILL AND TEMP THE EXCAVATION AND MADE THE CLEAN UP",34.02801256,-118.317683566987,MAIN,3/7/14,2399 MANNING AVE,23' EW MANNING AVE,40' NN PICO BLVD,6,C.I.,1927,1,54092,ROUND CRACK,1,,,N/A,B,SMITH,128-159,8,16,"SET UP TRAFFIC/ CLOSED STREET. LOCATE LEAK, DUG OUT, INSTALL CLAMP, BACKFILL & TEMP, P/U MADE, SITE LEFT SAFE.",34.0431596,-118.423055366217,MAIN,3/20/14,1504 ROCKWOOD ST,20 NN ROCKWOOD ST,42 WW GLENDALE BLVD,6,C.I.,1927,1,44727,HOLE,1,,,,,J.UNGSON,134-207,7,15,"FOUND A HOLE IN 6"" CI MAIN; INSTALLED A 6""X20"" 360 CLAMP; AFTER PRESSURIZING THE MAIN; FOUND A SMALL SPLIT 3' AWAY FROM 1ST LEAK; INSTALLED ANOTHER 6""X20"" CLAMP; BACKFILLED; OIL; CLEAN UP; SAFE.",34.06305927,-118.260052766224,MAIN,3/26/14,614 HOOVER ST,16 WE HOOVER ST,100 SS LUCILLE AVE,6,C.I.,1927,1,35038,SPLIT,1,,,,,F.P,142-201,7,14,"FOUND SMALL SPLIT ON 6"" MAIN INSTALLED 1-6""X12"" 360 REPAIR CLAMP. REPAIR CLAMP. BACKFILLED WITH SAND & CON ROCK & TEMP.",34.08214692,-118.284404867292,MAIN,4/2/14,5147 LA VISTA CT,6' SN LA VISTA CT,104' EE VAN NESS AVE,4,C.I.,1927,1,44507,SPLIT,1,,,NONE,LOAM,SPEARS,142-192,9,16.5,"REPAIRED SMALL SPLIT ON 4"" C.I. MAIN WITH 4""X 13"" 360 DEGREE REPAIR CLAMP.",,66728,MAIN,5/19/14,8927 LA SALLE AVE,18.5' EW LA SALE AVE,294' SS 89TH ST,6,C.I.,1927,1,43988,SPLIT,1,,,GOOD,CLAY,DE LA RUZ,096-195,4,8,"SET UP TRAFFIC CONTROL, LOCATED MAIN & DRILLED HOLES, LOCATED LEAK, BROKE OUT & EXCAVATED, FOUND SPLIT ON MAIN, CUT OUT & REPLACED 3' OF PIPE (3'- 6"" DIP & 2- 6"" MECH. COUPLING) BACKFILLED & TEMP OILED. PICKED UP & LEFT SITE SAFE.",33.95545148,-118.305776967106,MAIN,7/4/14,5261 ALMONT ST,923' WW STILLWELL AVE,SS ALMONT ST,6,C.I.,1927,1,45812,SPLIT,1,,,,,SOLIS,144-237,5.5,10.5,"CALL/ WAITED USA; DRILL HOLES; PIN POINT LEAK; BROKE OUT; EXCAVATE; REMOVE SPLIT; INSTALL 15'-0"" OF 6"" D.I. PIPE W/ TWO 6"" MECH COUPLING DRSR; BACKFILL & TEMP. LEFT JOB SITE SAFE & CLEAN.",34.09157803,-118.166149667124,MAIN,7/15/14,2240 NORWALK AVE,154' EE ELLENWWOD DR,25' SN NORWALK AVE,6,C.I.,1927,1,45170,SPLIT,1,,,,,SOLIS,160-222,12,24,"DRILL HOLES; BROKE OUT; EXCAVATE; 6"" SPLIT ON C.I. FROM BELL & BELL; INSTALL 6"" D.I. PIPE 13' W/ 2- 6"" MECH. COUPLINGS; BACKFILL & TEMP W/ OIL; LEFT SAFE.",34.13282041,-118.217381166367,MAIN,11/3/14,1604 SUNSET PLAZA DR.,8' W/E SUNSET PLAZA DR.,108' S/S SUNSET PLAZA TER.,6,STEEL,1927,1,44765,RUST HOLE,1,,,NONE,LOAM,M. SPEARS,148-171,8,16,"REPAIRD RUSTHOLE LEAK ON THE BOTTOM OF 6"" STEEL MAIN WITH A LARGE SCREWPIN.",33.96841513,-118.396603666367,MAIN,11/3/14,1604 SUNSET PLAZA DR.,8' W/E SUNSET PLAZA DR.,108' S/S SUNSET PLAZA TER.,6,STEEL,1927,1,44765,RUST HOLE,1,,,NONE,LOAM,M. SPEARS,148-171,8,16,"REPAIRD RUSTHOLE LEAK ON THE BOTTOM OF 6"" STEEL MAIN WITH A LARGE SCREWPIN.",34.10034891,-118.380544941650,MAIN,1/4/10,4848 ST. ELMO DR,17 N/S/ ST ELMO DR,54 E/E LONGWOOD AVE,6,C.I.,1928,1,47450,ROUND CRACK,1,,,,,JOEY CASTRUITA,128-183,4,8,"SET UP TRAFFIC, LOCATED MAIN, LOCATED LEAKS, EXCAVATED, MADE REPAIR, BACKFILLED AND TAMPED, CLEANED AND LEFT JOB SAFE.",34.04357183,-118.343672942978,MAIN,1/5/10,971 TERRACE 49,18' N/S TERRACE 49,746' W/W CLELAND,4,C.I.,1928,1,47427,ROUND CRACK,1,,,,,CHESTERTON,154-222,,,ROUND CRACK AT CORP. USED VENTED 360. HOOKED UP SERVICE.,34.11530049,-118.213742141959,MAIN,1/11/10,3350 SAN FERNANDO RD,,405' S/S TREADWELL,8,D.I.,1928,1,46348,RUBBER,1,,,,,HOOVER,154-210,8,16,"INSTALLED 16"" BELL CLAMP TO REPAIR LEAK.",34.11849237,-118.249514641170,MAIN,1/26/10,2316 FARGO ST.,28' N/S FARGO ST.,195' W/W APEX ST.,4,,1928,1,46526,CLAMP,1,,,,CALY,ROGERS,146-207,4,8,"SETUP TRAFFIC, EXCAVATED TRENCH 4'X8'. REPAIRED MAIN LEAK WITH 4"" VANTED SERVICE SADDLE. BACKFILLED, LEFT JOB SAFE.",34.09314632,-118.261471442989,MAIN,1/27/10,1913 HEIDLEMAN RD.,10' E/W HEIDLEMAN RD.,432' N/N SELDNER ST.,6,C.I.,1928,1,47637,ROUND CRACK,1,,,,SHALE,CHESTERTON,134-234,,,"ROUND CRACK ON 6"" C.I. W.M. USED 360 REPAIR CLAMP, BROKE OUT ALL UNDERMINED ASPHALT.",34.06465599,-118.174903841647,MAIN,2/3/10,10440 HEBRON LN.,7' N/S HEBRON LN.,390' W/W BEVERLY GLEN,4,STEEL,1928,1,47072,RUST HOLE,1,,,,,J JIMENEZ,150-150,4.5,9,"FOUND RUST HOLE ON 4"" STEEL W.M. REPAIRS COMPLETE.",34.10440899,-118.447302241646,MAIN,2/3/10,10440 HEBRON LN.,7' N/S HEBRON LN.,392' W/W BEVERLY GLEN,4,STEEL,1928,1,47072,COUPLING,1,,,,,J JIMENEZ,150-150,3,6,"FOUND ABANDON SERVICE LEAK ON 1"" COPPER VALVE WELD NIPPLE THREADS REPAIRS COMPLETE.",34.10440964,-118.447305541656,MAIN,2/8/10,601 MIDVALE AVE.,20' E/W MIDVALE AVE.,25' N/S LEVERING AVE.,6,STEEL,1928,1,46203,,1,,,,C,GONZALES,136-150,4,12,"FOUND LEAK ON 6"" STEEL MAIN, USED 6""X12"" CLAMP FOR REPAIRS.",34.066401,-118.451998741671,MAIN,2/12/10,7898 WILLOW GLEN,N WILLOW GLEN,17' W/W WOODSTOCK,6,STEEL,1928,1,47672,RUST HOLE,1,,,BAD,SANDY STONE,WASHINGTON,154-174,6,18,"REQUIRED LARGE HOLE IN MAIN WITH 6'X8"" 360 CLAMP. BACKFILL, PICK UP COMPLETE.",34.11826357,-118.369788141937,MAIN,2/15/10,4002 VERDUGO RD,20' S/N VERDUGO RD,78' W/W DELEVAN DR,8,C.I.,1928,1,47113,"SPLIT, RUPTURE",1,,,,RIVER BED,CHESTERTON,156-216,,,"FOUND SPLIT AND RUPTURE. CUT IN 7' PIECE OF 8"" DI PIPE.",34.12304143,-118.231203641841,MAIN,2/21/10,919 LEVERING AVE,25' E/W LEVERING AVE,485' N/N WEYBURN AVE,6,C.I.,1928,1,47359,RUPTURE,1,,,,,GONZALES,134-150,31.5,21,"FOUND RUPTURE ON 6"" CI MAIN. CUT IN 3' OF 6"" DI PIPE WITH TWO DRESSERS.",34.06321634,-118.448761741844,MAIN,2/21/10,4818 ST ELMO DR,17' N/S ST ELMO DR,201' W /W CURB RIMPAU,6,C.I.,1928,1,47450,SPLIT,1,,,,CLAY,KIRKWOOD,128-183,21,14,"EXCAVATED TO MAIN AND INSTALLED 4' OF 6"" DI PIPE. BACKFILLED AND CLEANED AREA.",34.04327066,-118.342579941747,MAIN,3/3/10,1125 N DETROIT ST,19' E/W DETROIT ST,240' N/N SANTA MONICA,8,C.I.,1928,1,46893,,1,,,,,D.AUBREY,144-183,1.5,3,INVESTIGATED. COULD NOT GET A SOUND ON MAIN OR SERVICE. WILL NEED TO CORRELATE.  NOT A LEAK.,,41542,MAIN,4/2/10,1413 L. RON HUBBARD WY.,19' E/W L. RON HUBBARD WY.,48' S/S SUNSET BL.,6,C.I.,1928,1,46376,RUST HOLE,1,,,,CLAY,ROGERS,148-198,8,16,SET UP TRAFFIC.,34.09787889,-118.293971539999,MAIN,4/7/10,PYRAMID/PARKWOOD,0 W/CL PYRAMID,40' N/CL PARKWOOD,6,STEEL,1928,1,46300,RUST HOLE,1,,,,,LOPEZ,156-180,,,"FOUND RUST HOLE ON THE BOTTOM OF OLD 6"" MAIN WHILE EXCAVATING FOR MAIN RPLACEMENT. FOUND/FIXED IN FIR**",34.12237842,-118.351704640001,MAIN,4/8/10,PACKWOOD/PYRAMID,PACKWOOD,PYRAMID,6,STEEL,1928,1,46300,RUST HOLE,1,,,,,LOPEZ,156-180,,,"FOUND PINHOLE LEAK IN MAIN WHILE EXCAVATING FOR 6"" STEEL REPLACEMENT (MAINLINE). MADE REPAIRS BY USE OF 6X8 CLAMP. DO NOT PLOT - FOR RECORD ONLY.",34.12240718,-118.351690541027,MAIN,4/22/10,800 MANNING AVE,21' NS MANNING AVE,53' EE HILGARD AVE,6,C.I.,1928,1,47350,"CLAMP, COUPLING",1,,,,,SCHWEINBOLD,136-153,9,27,"REPLACED 2' OF 6"" CI WATER MAIN 2 - 6"" DI WATER MAIN 2 - 6"" MECH. COUPLING BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.06646612,-118.439288641065,MAIN,4/28/10,500 BLK OF LEVERING AVE,25' N/S LEVERING AVE,43' W/W KELTON AVE,6,C.I.,1928,1,46203,RUST HOLE,1,,,,,SCHWEINBOLD,136-150,5.5,16.5,"REPAIRED RUPTURE WITH WOOD & CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.06653392,-118.453596561547,MAIN,5/13/10,4834 ST ELMO BL,35' W/W RIMPAU BL,16' N/S PROPERTY LINE,6,C.I.,1928,1,47450,,1,,,,,BLACK,128-183,2,8,"WHILE EXCAVATING TRENCH FOR NEW MAIN. OLD MAIN LEW OUT. LOCATED EXCAVATED, MADE REPAIR.",34.04312713,-118.34205961545,MAIN,5/19/10,4848 ST ELMO DR,153' E/E LONGWOOD AVE,16' N/S PROPERTY LINE,6,C.I.,1928,1,47450,,1,,,,,BLACK,128-183,6.5,39,"WHEN ARRIVING ON JOB SITE FOUND WATER FLOWING DOWN STREET. INVESTIGATE & LOCATE LEAK. FOUND SPLIT, BREAK OUT & EXCAVATE MORE. CUT IN 5 1/2 FT OF 6"" DUCTILE IRON PIPE.",34.04348645,-118.343363161544,MAIN,5/24/10,4808 ST ELMO DR,87' W/W RIMPAU BLVD,17' N/S  ST. ELMO,6,C.I.,1928,1,47450,,1,,,,,BLACK,128-183,2,8,WHILE EXCAVATING MAINLINE TRENCH FOUND LEAK ON OLD MAIN AND MADE REPAIR USING 360 DEGREE CLAMP.,34.04317354,-118.342227440523,MAIN,6/2/10,17611 LUDLOW ST,10' SC LUDLOW ST,244' WC SHOSHONE AV,6,STEEL,1928,1,37306,JOINT,1,,POOR,,GRANITE,SNYDER,210-129,4.5,9,"PINCHES MAIN REMOVED SERVICE CLAMP HAD WELD COUP. WELDED ON STL MAIN - RECONNECTED TO SERVICE WITH 1"" INSULATOR. BACKFILLLED & TEMP CLEANED UP.",34.27090829,-118.518313161541,MAIN,6/10/10,4847 ST ELMO DR,180' EE LONGWOOD AVE,17' NS PROPERTY LINE,6,C.I.,1928,1,47450,,1,,,,,BLACK,128-183,2,6,"FOUND LEAK ON 6"" CI MAIN",34.04346002,-118.343267161542,MAIN,6/11/10,4846 ST. ELMO DR,188' E/E LONGWOOD AVE,17' N/S PROPERTY LINE,6,C.I.,1928,1,47450,,1,,,,,BLACK,128-183,3,9,FOUND LEAK ON ABANDONED INSERT (DIRECT) VALVE. REMOVED AND REPLACED WITH 360 DEGREE CLAMP.,34.04345452,-118.343247241015,MAIN,6/11/10,4828 ST. ELMO DR.,12' N/S PROPERTY LINE,277' W/W RIMPAU BLVD.,6,C.I.,1928,1,47450,,1,,,,,BLACK,128-183,3,9,"FOUND SMALL LEAK ON 6"" MAIN. MADE REPAIR WITH 6""X12"" 360.",34.04333629,-118.342818161538,MAIN,6/15/10,4820 ST ELMO,262' W/W RIMPAU BLVD,17' N/S PROPERTY LINE,6,C.I.,1928,1,47450,RUST HOLE,1,,,,CLAY,LOPEZ,128-183,2,8,FOUND LEAK ON CAST IRON MAIN. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP.,34.04332473,-118.342776161537,MAIN,6/16/10,4827 ST. ELMO DR,270' W/W RIMPAU BLVD,17' N/S PROPERTY LINE,6,C.I.,1928,1,47450,,1,,,,,BLACK,128-183,3,12,FOUND SMALL SPLIT NEXT TO ABANDONED CORP VALVE. REMOVED VALVE REPLACE WITH 360 DEGREE REPAIR CLAMP.,34.04333249,-118.342804141058,MAIN,6/24/10,600 LEVERING AVE.,25' N/S LEVERING AVE.,13' E/W MIDVALE AVE.,6,C.I.,1928,1,46203,RUST HOLE,1,,,MED.,CLAY,SCHWEINBOLD,136-150,9,27,"REPAIRED 6"" W.M. WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP. BACK SHUT GATES. GATE STEM BROKEN.",34.06640099,-118.452001141063,MAIN,6/26/10,1527 MIDVALE AVE.,20' E/W MIDVALE,238' S/S OHIO,6,C.I.,1928,1,47073,CLAMP,1,,,,,RAMIREZ,130-153,9,18,"STARTED OUT AS A D.C.I. LEAK WHICH WAS REPAIRED AND SIDELINED IN THE WHOLE, THEN IT BLEW OUT AT THE TAP BELL OVER WORN OUT PLACE CLAMP ON MAIN AND SIDELINED FROM HOSE BIB.",34.05294816,-118.441058241016,MAIN,7/23/10,611 LEVERING AVE,25' N/S LEVERING AVE,112' E/E KELTON AVE,6,STEEL,1928,1,46203,RUST HOLE,1,,,,C,R.GONZALES,136-150,5,15,"FOUND LEAK ON 6"" STL. MAIN. USED 6""X12"" CLAMP.",34.06639745,-118.45294640813,MAIN,8/2/10,2617 HARLESDEN CT.,85' N/N WILLOW GLEN,8' E/W HARLESDEN CT.,4,STEEL,1928,1,47673,RUST HOLE,1,,,,,J. JIMENEZ,134-174,5,15,"FOUND RUST HOLE 4"" STL. W.M. REPAIRS COMPLETE.",,42903,MAIN,8/12/10,2806 SUNDAY TRAIL,1' W/C SUNDAY TRAIL,60' S/C PACKWOOD TRAIL.,4,STEEL,1928,1,46295,RUST HOLE,1,,,NONE,BLUE STONE,WEBER,156-180,9,9,"SHUT MAIN OFF, LEFT PERMANENTS OUT OF SERVICE, SIDELINED 2 HOUSES NEW MAIN RENEWAL PROJECT COMPLETED 2 WEEKS LATER.",34.12211343,-118.351408140848,MAIN,8/22/10,10442 HEBRON LN.,400' W/W BEVERLY GLEN,7' HEBRON LN.,4,STEEL,1928,1,47072,,1,,,,C,GONZALES,150-150,2,4,"FOUND LEAK ON 4"" STL. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",34.10441148,-118.447314840849,MAIN,8/24/10,611 LEVERING,156' W/W MIDVALE,25' N/S LEVERING,6,C.I.,1928,1,46203,RUPTURE,1,,,,,J JIMENEZ,136-150,6,18,"FOUND RUPTURE ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.0663885,-118.45254840850,MAIN,8/25/10,11026 STRATHMORE DR.,20' N/S STRATHMORE DR.,360' LEVERING AVE.,6,STEEL,1928,1,46198,RUST HOLE,1,,,,B,SMITH,134-150,8,16,"LOCATE LEAK, BROKE OUT, MAIN SHUT OFF REQUIRED. DUG OUT, INSTALL 6""X8"" CLAMP. BACKFILL AND TEMP. NEEDS P/U.",34.06450493,-118.450815541414,MAIN,9/7/10,730 CATALINA,22' E/W CATALINA ST,230' S/S 7TH ST,8,C.I.,1928,1,46161,"CLAMP, SPLIT",1,,,FAIR,,ROGERS,132-198,12.5,25,ARRIVED ON TAB SITE (SUPPORT FROM PARKING ENF. ASSISTANCE) CALLED (EMERGENCY U.S.A.)( L.A.P.D. FOR CCI MOVING) REPAIRED 2 W/M LEAKS 2 EXCAVATION CLEANED UP LEFT JOB SAFE,34.05900581,-118.295440161311,MAIN,9/7/10,443 W. 95TH ST.,22' N/S 95TH ST.,84' E/E FIGUEROA,4,C.I.,1928,1,47040,RUST HOLE,1,,,RUST,CLAY,KIRKSEY,094-201,7,14,"DRILLED HOLES, LOCATED LEAK, BROKE OUT 3X7, DURING EXCAVATION, 4"" C.I. RUPTURE, TURNED MAIN TO LOW PRESSURE, INSTALLED 4X12 360 REPAIR, BACKFILLED WITH SAND AND BASE AND OIL, TEMP, TURNED MAIN BACK ON, LEFT JOB SAFE.",33.95004743,-118.282253241270,MAIN,9/9/10,11037/11050 STRATHMORE,,600/804 EE VETERAN AVE,6,STEEL,1928,1,46198,RUST HOLE,1,,,,,C.KIRKWOOD,134-150,12,36,,34.06432283,-118.451004841172,MAIN,9/10/10,7906 WILLOW GLEN RD,10' N/S WILLOW GLEN RD,,6,STEEL,1928,1,47672,RUST HOLE,1,,,,,J.JIMENEZ,154-174,6,8,"ROUND RUST HOLE ON 6"" STEEL WATER MAIN. REPAIRS COMPLETE. PLEASE NOTE: 430' E/E THAMES DEEMED INACCURATE LOCATION OF LEAK.",34.11874345,-118.370013941200,MAIN,9/17/10,1520 GILCREST DR.,9' W/E GILCREST DR.,247' S/S LLOYD CREST DR.,4,STEEL,1928,1,45914,COUPLING,1,,,,ROCK,FIERROZ,148-165,4,24,HAD LEAK ON WELD COUPLING. HAD TO HAVE WELDER CUT OLD COUPLING OFF AND WELD A NEW COUPLING. REFITTED SERVICE.,34.09865018,-118.402455341600,MAIN,9/30/10,500 VETERAN AVE,12' W/E VETERAN AVE,25' N/S LEVERING,6,STEEL,1928,1,46203,RUST HOLE,1,,,SCALEY,,C.SCHWEINBOLD,136-150,9,27,"REPAIRED 6"" STEEL WATER MAIN WITH WOOD AND CLAMP.BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.06675175,-118.454596241192,MAIN,10/1/10,500 LEVERING AVE,25' N/S LEVERING AVE,36' W/W KELTON AVE,6,STEEL,1928,1,46203,RUST HOLE,1,,,,SANDY LOAM,C.SCHWEINBOLD,136-150,7,14,"REPAIRED LEAK ON 6"" STEEL WATER MAIN WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HEL