P MAKE PICK UP.",34.06653032,-118.453582141527,MAIN,10/7/10,1620 CORDOVA ST,16 S/N CORDOVA ST,196 W/W VERMONT,8,C.I.,1928,1,46032,CLAMP,1,,,POOR,RIVER BED,CHESTERTON,126-198,,,FOUND AN OLD LEAD SADDLER WITH RUSTED OUT BAILS. CUT IT OUT AND INSTALLED NEW SERVICE SADDLE. HOOKED SERVICE BACK UP.,34.03909217,-118.292337441544,MAIN,10/18/10,800 N GLENDALE AVE,24 EW GLENDALE AVE,16 NS SANTA YNEZ,8,C.I.,1928,1,46920,SPLIT,1,,,BAD,CLAY,F.PRECIADO,138-207,11.5,31,"FOUND 8"" BLOW OUT. INSTALLED 9' 8""DI AND 2 8"" DRESSERS. STREET DAMAGE IN THE INTERSECTION",34.07435588,-118.261771142529,MAIN,11/4/10,11045 STRATHMORE DR,20 NS STRATHMORE DR,204 WW MIDVALE,6,STEEL,1928,1,46198,RUST HOLE,1,,,,B,T.SMITH,134-150,5,10,"MAIN SHUT OFF REQUIRED. LOCATED LEAK, BROKE OUT, DUG OUT, INSTALLED 6""X8"" CLAMP. BACKFILLED AND TEMPED. PICK UP MADE.",34.06428356,-118.451086543311,MAIN,12/3/10,1031 W 82ND ST,20' N/S 82ST,0' W/W NEW HAMPSHIRE,6,C.I.,1928,1,46757,SPLIT,1,,,,,BRONLO ANDERSON,098-198,8.5,31,"FOUND A 6"" MAIN BREAK. CONCRETE STREET. EXCAVATED DOWN AROUND MAIN. REPLACED A 4 FOOT SPLIT WITH A 4 FOOT PIECE OF DI PIPR. FIXED MAIN AND BACKFILLED.",33.96437726,-118.29297943313,MAIN,12/4/10,240 E 91ST ST,19' N/S 91ST ST,171' W/W SAN PEDRO,6,C.I.,1928,1,41210,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,094-204,7.5,17.5,"FOUND 6"" CI MAIN BREAK IN FIELD. EXCAVATED DOWN TO MAIN. FOUND A ROUND CRACK AT ABANDONED DCI CLAMP. REMOVED CLAMP AND INSTALLED 360 DEGREE CLAMP. STOPPED LEAK.",33.95375085,-118.270232742765,MAIN,12/9/10,3266 SILVERLAKE,22' W/E SILVERLAKE,55' S/S PERLITA,6,C.I.,1928,1,46907,ROUND CRACK,1,,,FAIR,CLAY,H.ROGERS,154-210,7.5,25,SET UP TRAFFIC. INVESTIGATED LEAK. FOUND LEAK. REPAIRED LEAK WITH 360. BAACKFILLED. CLEANED UP. LEFT SITE SAFE.,34.11462223,-118.253618242726,MAIN,12/17/10,968 MAYO ST,,194 NS SAN RAFAEL,4,C.I.,1928,1,47041,SPLIT,1,,,,SHELL,R.MCCALL,152-222,8,24,"UPON ARRIVAL, STREET FLOODING, INVESTIGATED AND PINPOINTED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND SPLIT ON MAIN. REPLACED SECTION OF WATER MAIN.",34.1131929,-118.211020843325,MAIN,12/23/10,88TH ST & VERMONT,22' N/S 88TH ST,9' W/W VERMONT AVE,6,C.I.,1928,1,46311,ROUND CRACK,1,,,,,D.FLOWERS,096-198,11.5,23,"FOUND A LEAK (ROUND CRACK) ON A 6"" CI MAIN. MADE REPAIRS BY INSTALLING A 360 6"" REPAIR CLAMP TO STOP THE LEAK.",33.95790646,-118.291440943593,MAIN,1/8/11,2311 PURDUE ST.,19' E/W PURDUE ST.,128' S/S TENNESSEE AVE.,6,C.I.,1928,1,47033,"CLAMP, ROUND CRACK",1,,,,,MENDEZ,124-153,7,14,"6"" MAIN REPAIR C.I.",34.03519349,-118.441607942843,MAIN,1/31/11,114 N AVE 58,,100' S/S MARMION WAY,2,C.I.,1928,1,47258,,1,,,,,R.MCCALL,152-228,8,16,"UPON ARRIVAL, FOUND HIT ABANDONED SERVICE. SET UP TRAFFIC, BUGGED OUT SERVICE, BROKE OUT ASPHALT AND EXCAVATED. SHUT OFF CORPORATION VALVE.",34.11068565,-118.192319743791,MAIN,2/7/11,8340 BEVERLY BL.,S/SIDE  BEVERLY BL.,129' W/W FLORES ST.,8,C.I.,1928,1,47365,"CLAMP, JOINT",1,,,,,SPEARS,140-174,5.5,16,"REMOVED DOUBLE BACK CLAMP LEAKING AT MAIN. REPAIRED WITH 8""X8"" 360 CLAMP.",34.07598261,-118.371590362670,MAIN,2/24/11,11050 STRATHMORE DR,17' NS STRATHMORE DR,127' EW MIDVALE AVE,6,STEEL,1928,1,43198,RUST HOLE,1,,,OK,,MENDEZ,134-150,6,12,"T. MENDEZ WUW, B. MITCHELL 6"" STL. MAIN LEAK.",34.06423746,-118.45134943413,MAIN,2/26/11,1200 E 118 ST,13' N/S P/LINE 118 ST,25' W/E P/LINE CENTRAL AVE,6,C.I.,1928,1,46587,RUPTURE,1,,,,,BRONKO ANDERSON,084-210,15,30,"6"" CAST IRON MAIN BREAK. EXCAVATED DOWN TO MAIN AND MADE REPAIRS. AFTER MAKING REPAIRS, PRIP BLEW OUT AGAIN ANOTHER 4' AWAY FROM OUR REPAIR ===",33.92633239,-118.254219843416,MAIN,2/27/11,118TH ST,16' N/S 118TH ST,19' W/E CENTRAL,6,C.I.,1928,1,46587,HOLE,1,,,,,KIRKSEY,084-210,10.5,27,"DRILLED HOLES, LOCATED VOID, BROKE OUT AND EXCAVATED. FOUND HOLE IN TOP OF CAST IRON. CUT AND REMOVED PRIOR REPAIR. INSTALLED 12' 6"" DI WITH 2 EACH MECHANICAL COUPLINGS. BACKFILLED WITH SAND AND BASE AND OIL TEMP. JOB LEFT SAFE.",33.92633235,-118.254200960714,MAIN,3/9/11,5500 W. 6TH,,120' W/W CLOVERDALE,8,C.I.,1928,1,47652,,1,,,,,KIRKWOOD,136-183,11,22,,34.06486377,-118.34665660702,MAIN,3/10/11,7940 WILLOW GLEN RD.,,466' N/N WOODSTOCK RD.,6,STEEL,1928,1,47672,RUST HOLE,1,,,,,KIRKWOOD,154-174,9,18,,34.11897469,-118.370773843509,MAIN,3/31/11,3828 TOLAND WAY,5' S/N TOLAND WAY,,,C.I.,1928,1,46874,SPLIT,1,,,BAD,SANDY LOAM,F.PRECIADO,154-216,15.5,31,THIS MAIN BLOW OUT CAUSED ABOUT 40' OF SIDE WALK DAMAGE. SHOULD BE REPAIRED ASAP.,34.11821939,-118.229537243703,MAIN,4/11/11,1860 LANSDOWNE AVE.,19' W/E LANSDOWNE AVE.,497' N/N BRUCKER ST.,6,C.I.,1928,1,47649,SPLIT,1,,,BAD,CLAY,PRECIADO,134-234,14,26,"REPLACE 7' OF 6"" PIPE AND INSTALLED TWO 6"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP. CLEANED-UP STREET.",34.06292273,-118.174730360460,MAIN,4/23/11,W. SILVER LAKE DR & SHADOWLAWN AVE,5' EW W. SILVER LAKE DR,10' NS SHADOWLAWN AVE,4,C.I.,1928,1,46386,,1,,,,,CHESTERTON,150-204,6,12,"FOUND SM LEAK ON 4"" CI PIPE. CUT OUT BELL AND PUT IN 2' DI PIPE.",34.10692507,-118.26732460462,MAIN,4/28/11,2800 SHADOWLAWN AVE,6' EW SILVER LAKE,12' NS SHADOWLAWN AVE,4,C.I.,1928,1,46386,CONTRACTOR,1,,,,,MATCHIE,150-204,4.5,13.5,"CONCRETE TEE BROKE 4"" WM. CREW EXCAVATED & REPAIRED SITE LEFT BARRICADED & SAFE.",34.10692587,-118.267326960735,MAIN,5/27/11,1560 E. WALDRAN AV,35. SN WALDRAN AVE,280' WE FLORISTAN AV,4,C.I.,1928,1,47520,"CLAMP, ROUND CRACK",1,,,OK,DG,MINGO,162-225,6,12,"MADE REPAIR HOT, ROOT REMOVAL",34.13832595,-118.199765560804,MAIN,6/24/11,7940 WILLOW GLEN RD.,S WILLOW GLEN RD.,572' W/W WOODSTOCK,6,STEEL,1928,1,47672,RUST HOLE,1,,,,,NAVAR,154-174,6.5,13,"FOUND LEAK ON 6"" STEEL MAIN. INSTALLED 6""X12"" REPAIR CLAMP. BACKFILLED, LEFT SAFE, NEEDS LARGE PICK-UP.",34.11920872,-118.370904560805,MAIN,6/25/11,7933 WILLOW GLEN RD.,S WILLOW GLEN RD.,512' W/W WOODSTOCK,6,STEEL,1928,1,47672,RUST HOLE,1,,,,ADOBE,NAVAR,154-174,9.5,19,"FOUND LEAK ON 6"" STEEL MAIN. INSTALLED 6""X12"" REPAIR CLAMP. BACKFILLED, LEFT SAFE, NEEDS LARGE PICK-UP.",34.1190546,-118.370901560385,MAIN,7/18/11,1576 GRANDOLA AV,,220' EE TOWNSEND AV,4,C.I.,1928,1,47449,,1,,,FAIR,,MATCHIE,162-225,6,24,"FOUND 6' SPLIT, CUT 7' OF DI PIPE. BACKFILLED AND SAFE. THERE WAS WATER DAMAGE TO YARD AND GARAGE INSIDE.",34.13654324,-118.20065860386,MAIN,7/19/11,1917 N. HEIDLEMAN RD,12' E/W HEIDLEMAN RD,817' S/N O'SULLIVAN DR,6,C.I.,1928,1,47637,"COUPLING, SPLIT",1,,,,,MINGO,134-234,9,18,,34.06474309,-118.174872661060,MAIN,7/23/11,10440 HEBRON LN,S/SIDE HEBRON LN,1096' W/W BEVERLY GLEN,4,STEEL,1928,1,47072,RUST HOLE,1,,,,,NAVAR,150-150,3,6,"INSTALLED 4""X 6"" REPAIR CLAMP, BACKFILLED LEFT SAFE NEEDS SMALL PICK-UP AND SMALL AMOUNT OF OIL.",34.10441029,-118.447308861063,MAIN,7/25/11,2630 HARLESEN COURT,S HARLESDEN COURT,72' WW WILLOW GLEN ROAD,4,STEEL,1928,1,47673,RUST HOLE,1,,,,,KELLY,154-174,8,16,"REPAIRED (1) 4"" STEEL MAIN LEAK",34.11908685,-118.368569261068,MAIN,7/27/11,10440 HEBRON LN,S/SIDE HEBRON LN,658' W/W BEVERLY GLEN BL,4,STEEL,1928,1,47072,RUST HOLE,1,,,,,SPEARS,150-150,5.5,11,"REPAIRED 4"" STL. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10438909,-118.447201360661,MAIN,8/31/11,1827 LANSDOWNE AVE.,22' E/W LANSDOWNE AVE.,60' N/N DRUNKER ST.,6,C.I.,1928,1,47649,SPLIT,1,,,POOR,SHALE,CHESTERTON,134-234,12,24,"CUT IN 6' D.I. PIPE, SPLIT RAN INTO BELL, EXTERNAL PIPE VERY POOR CONDITION.",34.06238168,-118.176196861900,MAIN,9/4/11,4242 9TH AVE.,9TH AVE.,62 S/N GARTHWAITE,6,D.I.,1928,1,46771,,1,,,,,T. MENDEZ,114-186,15,30,BLOW OUT LOT DAMAGE CLEAN UP SLOADS TEN YARD BACKFILL INSTALLED 15FT DI PIPE CLEAN UP MADE SAFE,34.00625391,-118.326693461904,MAIN,9/7/11,10440 HEBRON LN,7' N/S HEBRON LN,385' W/W BEVERLY GLEN BLVD,4,STEEL,1928,1,47072,RUST HOLE,1,,,,B,T. SMITH,150-150,6,12,"LOCATE LEAK, PINCH DOWN MAIN, DIG OUT, INSTALL CLAMP, BACKFILL & TEMP., P/U MADE.",34.10440797,-118.44729761906,MAIN,9/9/11,8002 WILLOW GLEN RD,N/S WILLOW GLEN RD,711 E/E THAMES  PL,6,STEEL,1928,1,47672,RUST HOLE,1,,,,,M.SPEARS,154-174,6,12,"REPAIRED 6"" STEEL MAIN LEAK",34.119411,-118.371196461923,MAIN,9/20/11,1123 N. DETROIT ST,W/S DETROIT ST,245' N/N SANTA MONICA BLVD,8,C.I.,1928,1,46893,CLAMP,1,,,,,M.SPEARS,144-183,8,16,"REPAIRED 8"" C.I. MAIN LEAK WITH 8""X12"" 360 DEGREE CLAMP.",34.09149023,-118.345190261929,MAIN,9/21/11,907 SYCAMORE AVE,22' E/W SYCAMORE AVE,78' S/S 9TH ST,6,C.I.,1928,1,47281,RUST HOLE,1,,,,,J. CALDARON,132-183,,,THE STARTED LEAKING WHEN THE CREW WAS CLEAN THE MAIN SO THEY COULD NOT RETAP THE SERVICE,34.05855639,-118.344328261777,MAIN,10/3/11,1139 WESTWOOD BL,W/S WESTWOOD BL,156' N/N LINDBROOK DR,6,C.I.,1928,1,47338,SPLIT,1,,,,,SPEARS,134-153,8,24,"CUT IN 10' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.0600464,-118.445147961788,MAIN,10/12/11,451 CLIFFWOOD AV,70' SS WESTBORO ST,10' EW CLIFFWOOD AV,6,C.I.,1928,1,46358,CLAMP,1,,,,C,GONZALES,134-138,7.5,22.5,"FOUND LEAK ON ABANDONED SERVICE CUT OUT SERVICE USED 6""X 12"" CLAMP GAS CO. TO PLATE EXCAVATION.",34.06424417,-118.487394961205,MAIN,10/21/11,406 TERRILL AVE,8' WE BUSHNELL WAY,22' SN TERRILL AVE,4,C.I.,1928,1,47118,ROUND CRACK,1,,,,,CHESTERTON,148-228,5.5,14.5,"FOUND ROUND CRACK ON 4"" W.M. USED 360 DEGREE FOR REPAIRS - PRINT SHOWS 6"" W/2 REDUCERS - ? WHY ONLY 10' OR SO FEET OF 4""",34.10131975,-118.189384361217,MAIN,10/25/11,320 N. MOUNTAIN VIEW,,160' S/S TEMPLE ST,6,C.I.,1928,1,47394,SPLIT,1,,,,CLAY,ARIAS,136-207,3,18,"6"" C.I. MAIN BLEW OUT DURING SERVICE RETAP EXCAVATION. FOUND 4 FOOT SPLIT FROM OLD CORP. VALVE TO EXISTING SERVICE CORP. INSTALLED 6FET OF 6"" D.I. PIPE.",34.06946901,-118.267391861213,MAIN,10/25/11,215 WELCOME,,35' N/N COLTON AVE,6,C.I.,1928,1,46210,,1,,,,,SOLIS,134-207,,,"DRILL HOLES; FOUND LEAK; BROKE OUT; EXCAVATE; REMOVE BAD PIECE OF PIPE; INSTALL 6"" D.I. PIPE; TWO MECH.; BACKFILL W/SLURRY SET 2 TRAFFIC PLATES.",34.06455105,-118.262001361218,MAIN,10/26/11,204 WELCOME,,46' N/S COLTON ST,6,C.I.,1928,1,46210,ROUND CRACK,1,,,,,ARIAS,134-207,6.5,32.5,"EXCAVATED, FOUND ROUND CRACK. INSTALLED 6""X 6"" 360 DEGREE REPAIR CLAMP.",34.06441026,-118.261987761212,MAIN,10/26/11,3028 FAIRMOUNT ST,19' NS FAIRMOUNT ST,110' EE BLADES ST,6,C.I.,1928,1,47654,SPLIT,1,,,NONE,CLAY,MINGO,130-228,9.5,19,"MADE REPAIRS ON 6"" C.I. PIPE D.I. PIPE",34.04858584,-118.196053261814,MAIN,10/30/11,7943 WILLOW GLEN RD,10' EW WILLOW GLEN RD,705' NN WOODSTOCK RD,6,STEEL,1928,1,47672,RUST HOLE,1,,,,B,SMITH,154-174,7,14,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL & TEMP P/U MADE.",34.11944389,-118.370704962081,MAIN,11/1/11,2617 HARLESDEN CT,8' NS HARLESDEN CT,171' WE WILLOW GLEN,4,STEEL,1928,1,47673,SPLIT,1,,,,,KIRKWOOD,154-174,9,18,,34.11925914,-118.368794462092,MAIN,11/4/11,2617 HARLESDEN CT,271' WW WILLOW GLEN,10' NS HARLESDEN CT,4,STEEL,1928,1,47673,SPLIT,1,,,,,KIRKWOOD,154-174,5,10,INSTALL 2FT OF DI PIPE LEAK WAS ON COUPLING,34.11944692,-118.369039962100,MAIN,11/7/11,2617 HARLESDEN CT,171' WE WILLOW GLEN,6' NS HARLESDEN CT,4,STEEL,1928,1,47673,RUST HOLE,1,,,,,KIRKWOOD,154-174,8,16,,34.11925898,-118.368794262113,MAIN,11/15/11,1141 WESTWOOD BL,21' E/W WESTWOOD BL,119'N/N LINDBROOK AVE,6,C.I.,1928,1,47338,SPLIT,1,,,,B,SMITH,134-153,10,20,"HEAVY TRAFFIC, JOB DELAY FOR UTILITY LOCATORS, LOCATE LEAK, MAIN PINCH DOWN, DUG OUT, INSTALL CLAMP ON SMALL SPLIT. BACKFILL & TEMP. P/U",34.05998208,-118.445092662122,MAIN,11/21/11,5457 SATURN ST,37' WW HAUSER BL,20' NS SATURN ST,4,C.I.,1928,1,46701,SPLIT,1,,,,,GONZALES,128-177,9.5,28.5,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 3' OF 4"" D.I. WITH TWO UNIONS. AFTER ENERGIZING MAIN RUPTURE OCCURRED USED 4""X 12"" CLAMP. CLEANED UP MUD.",34.04720427,-118.357724461328,MAIN,11/26/11,636 E 108TH ST,226' W/W STANFORD AVE,22' N/S 108TH ST,6,C.I.,1928,1,47260,RUST HOLE,1,,,,C,REYES,088-207,7.2,14.5,"SET UP TRAFFIC DELINEATION, MARKED FOR U.S.A., FOUND LEAK AREA EXCAVATED 4X 4 SECTION, MAIN ALREADY SHUT DOWN, FOUND RUST HOLE AND DIVITED AREA, CUT OUT 19"" AND REPLACED WITH MECHANICAL LOT CLEANED UP BACKFILLED LEFT SITE SAFE.",33.93826181,-118.263767462133,MAIN,11/28/11,7940 WILLOW GLEN RD,10' EW WILLOW GLEN RD,425' NN WOODSTOCK RD,6,STEEL,1928,1,47672,RUST HOLE,1,,,RUFF & PITTED,DECOMP. GRANITE,SCHWEINBOLD,154-174,6,16,"REPAIRED 6"" WATER MAIN WITH CLAMP BACKFILLED, TAMPED. OILED & MADE PICK-UP.",34.11896933,-118.370740762589,MAIN,12/2/11,2617 HARLESDEN CT,W HARLESDEN CT,160' WW WILLOW GLEN RD,,STEEL,1928,1,47673,,1,,,,ADOBE,NAVAR,154-174,6,12,"INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED 3'X 3' EXCAVATION NEEDS OIL AND PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.11923626,-118.368764562595,MAIN,12/5/11,10440 HEBRON LN,7' N/S HEBRON LN,385' W/W BEVERLY GLEN BLVD,4,STEEL,1928,1,47072,CLAMP,1,,,RUFF,DECOMPOSTED GRANITE,SCHWEINBOLD,150-150,6,12,"RE TIGHTENED LOOSE CLAMP (4""X 8"") ON 4"" STL WM, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.10440797,-118.44729762635,MAIN,12/12/11,655 S LEVERING AVE,25' NS LEVERING AVE,68' EE MIDVALE AVE,6,C.I.,1928,1,46203,ROUND CRACK,1,,,NONE,CLAY,SPEARS,136-150,6,16,"REPAIRED ROUND CRACK LEAK ON 6"" CI MAIN WITH 6""X 6"" 360 DEGREE CLAMP",34.06639659,-118.451568461481,MAIN,12/14/11,409 N. MAR VISTA AVE,19' E/W N. MAR VISTA AVE,28' N/N D STREET,6,C.I.,1928,1,46826,ROUND CRACK,1,,,,,ANDERSON,028-201,7.5,15,"EXCAVATED DOWN TO 6"" CI MAIN, FOUND ROUND CRACK MADE REPAIRS W/ 360 DEGREE REPAIR CLAMP, STOPPED LEAK, BACKFILLED AND OILED LEFT AREA SAFE.",33.77349392,-118.277652362646,MAIN,12/16/11,2329 PURDUE AVENUE,W OF PURDUE AVENUE,170' NN PICO BLVD,6,C.I.,1928,1,47033,ROUND CRACK,1,,,,,KELLY,124-153,8,16,"REPAIRED ROUND CRACK ON 6"" CAST IRON MAIN.",34.03469665,-118.441179562663,MAIN,12/22/11,4242 9TH AVE,EW 9TH AVE,90' SS GARTHWAITE,6,C.I.,1928,1,46771,SPLIT,1,,,BAD,SANDY LOAM,WASHINGTON,114-186,9,39,"FOUND BAD 6' BLOW OUT MADE 3 GATE SHUT OFF NOTIFIED 280, DUG OUT AND BROKE OUT ALL UNDERMINED STREET. LARGE SECTION CUT IN 15' OF 6"" D.I. & CPLGS. PUT MAIN BACK IN SERVICE - TURNED JOB OVER TO DAY CREWS FOR LARGE BACKFILL / CLEAN UP",34.00635608,-118.32696562736,MAIN,1/6/12,555 LEVERING,25' NS LEVERING,223' EE VETERAN AVE,6,STEEL,1928,1,46203,RUST HOLE,1,,,,MUD,KELLY,136-150,6,12,"6"" STL MAIN LEAK LEAK REPARIED JOB COMPLETE",34.06658044,-118.453837462748,MAIN,1/10/12,11550 TENNESSEE AV,45' EW COLBYS,15' NS TENNESSEE,6,C.I.,1928,1,47067,,1,,,,,KIRKWOOD,124-153,7.5,15,,34.03441979,-118.443738561507,MAIN,1/11/12,10312 PINYON AVE,102'  N/CL APPERSON ST,8' E/CL PINYON AVE,,C.I.,1928,1,63012,ROUND CRACK,1,,,,,OBREGON,204-201,,,"FOUND ROUND CRACK, MADE REPAIRS. ALSO MADE REPAIRS TO 1"" SERVICE.",34.2561692,-118.284947462145,MAIN,1/12/12,4532 W 63RD ST,19' NS 63RD,330' EE OVERHILL,6,C.I.,1928,1,47110,RUST HOLE,1,,,RUST,CLAY,KIRKSEY,106-180,8,16,"DRILL HOLES LOCATED LEAK BROKE OUT & EXCAVATED X FOUND 6"" CI W/ A LOT OF RUST NEXT TO 360 DEGREE REPAIR CLAMP. MAIN BLEW OUT CUT & REMOVED 3' INSTALLED 3' DI W/COUPLINGS BACKFILED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.98257158,-118.354094462007,MAIN,1/14/12,1323 N. NEW HAMPSHIRE AVE,230' N/N FOUNTAIN AVE,15' E/W N. NEW HAMPSHIRE AVE,6,C.I.,1928,1,46337,RUPTURE,1,,,,CLAY,HOOVER,146-198,,,"REPAIRED LEAK ON 6"" CI MAIN. REPLACED 3' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.09625314,-118.292905662011,MAIN,1/17/12,1707 MICHELTORENA ST,16' SN EFFIE ST L/W,16' EW MICHELTORENA ST,4,C.I.,1928,1,47392,ROUND CRACK,1,,,,CLAY,HOOVER,144-204,8,16,"REPAIRED LEAK ON4"" CI MAIN. REPAIRED WITH A 4 X 8 360 DEGREE CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP, SITE SAFE.",34.09160976,-118.273294762021,MAIN,1/24/12,4529 CURLEW CT,609' SS PALMER DR,7' EW CURLEW CT,4,C.I.,1928,1,46612,ROUND CRACK,1,,,POOR,C,CHESTERTON,160-216,,,"LOCATED ROUND CRACK ON 4"" WATER MAIN USED 360 FOR REPAIRS.",34.13196382,-118.232198462023,MAIN,1/24/12,2851 W. 7TH ST,302' WW HOOVER ST,19' NS 7TH ST,8,C.I.,1928,1,46067,ROUND CRACK,1,,,,CLAY,HOOVER,134-201,8,16,"REPAIRED LEAK ON AN 8"" CI MAIN REPAIRED WITH 360 DEGREE REPAIR CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.05974682,-118.2853362829,MAIN,2/10/12,745 N LA CIENEGA BL,22' NN SHERWOOD,22' EW LA CIENEGA BL,8,C.I.,1928,1,46858,,1,,,,,NUNEZ,142-171,,,THE CREW MADE REPAIR ON 8' CI WITH A 360 DEGREE REPAIR CLAMP,34.08498537,-118.376519361873,MAIN,2/15/12,235 S AVE 22,129' N/N MANITOU AVE,20' E/W AVE 24,6,,1928,1,47560,CLAMP,1,,,,SANDY LOAM,MCCALL,138-222,4.5,18,CREW MADE REPAIR ON OLD MAIN ON MAIN LINE PROJECT,34.07226998,-118.216946462052,MAIN,3/5/12,3014 W. 7TH ST,96' WW WESTMORELAND,18' NS W 7TH ST,8,C.I.,1928,1,46067,ROUND CRACK,1,,,,,UNGSON,134-198,9,17,"FOUND ROUND CRACK ON 8"" C.I. MAIN; INSTALLED (1) - 8""X 12"" 360 CLAMP; STOPPED LEAK; BACKFILLED, TEMP. OIL, CLEAN UP; SAFE! NO ONE WAS OUT OF WATER.",34.05972304,-118.289502262192,MAIN,3/22/12,1300 W D ST,32' E/W MAR VISTA,19' N/S D ST,6,C.I.,1928,1,46838,ROUND CRACK,1,,,,SANDY LOAM,KIRKSEY,028-201,6,11,"SET UP TRAFFIC DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 5 FOUND ROUND CRACK ON 6"" CI INSTALLED 6X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE",33.77328317,-118.277591862913,MAIN,3/27/12,7040 WILLOW GLEN RD,430' NN WOODSTOCK RD,10' EW WILLOW GLEN RD,6,STEEL,1928,1,47672,,1,,,,,GONZALES,154-174,4,12,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11901892,-118.37086762063,MAIN,3/28/12,L. RON HUBBARD,72' S/S SUNSET BL,19' EW L. RON HUBBARD,6,C.I.,1928,1,46376,RUST HOLE,1,,,,,LE ROY,148-198,4.5,9,"BRICK STREET, NEEDS SLURRY FOR BACKFILL FOR MINIMUM DAMAGE TO STREET",34.09780761,-118.293971562968,MAIN,4/2/12,7912 WILLOW GLEN RD,10' NS WILLOW GLEN RD,402' WW WOODSTOCK RD,6,STEEL,1928,1,47670,RUST HOLE,1,,,,ROCK & SAND,SCHWEINBOLD,154-174,6.5,15.5,"REPAIRED 6"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED AREA UP.",34.11884799,-118.370210362996,MAIN,4/8/12,2617 HARLESDEN CT,E/S HARLESDEN CT,201' NN WILLOW GLEN RD,4,STEEL,1928,1,47673,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-174,7.5,25.5,"REPAIRED RUST HOLE LEAK IN 4"" STEEL MAIN WITH LARGE SCREW PIN.",34.11931631,-118.368869162989,MAIN,4/14/12,9080 SHOREHAM DR,172' EE CORY AV,17' NS SHOREHAM DR,6,C.I.,1928,1,47486,ROUND CRACK,1,,,,C,GONZALES,144-168,4,8,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.09134917,-118.390796662994,MAIN,4/17/12,2630 HARLESDEN CT,E/S HARLESDEN CT,202' NN WILLOW GLEN RD,4,STEEL,1928,1,47673,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-174,8,16,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.11931653,-118.368869462278,MAIN,5/8/12,INTERSECTION,27' SN EFFIE ST,20' EW MICHELTORENA ST,4,C.I.,1928,1,47392,,1,,,,SHALE,ARIAS,144-204,,,"DURING MAINLINE EXCAVATION 1 1/2 CORP BLOW-OUT OF MAIN. IT WAS AN ABANDON SERVICE. REPAIRED WITH 4""X 12"" REPAIR CLAMP 360 DEGREE.",34.09156997,-118.273307162361,MAIN,5/9/12,ANAHEIM STREET,W/W SCHLEY AV,27' N/S ANAHEIM STREET,8,C.I.,1928,1,46231,SPLIT,1,,,,,ANDERSON,032-216,8,24,"FOUND 8"" CI MAIN, WITH SMALL SPLIT. REMOVED 2FT OF BAD PIPE. INSTALLED 2' DI AWWA PIPE W/ TWO 8"" MECH COUPLINGS STOP LEAK BACKFILLED AND OILED LEFT AREA SAFE.",33.78172518,-118.232503265107,MAIN,5/23/12,555 VETERAN AVE.,25' N/S LEVERING AVE.,164' W/W KELTON AVE.,6,STEEL,1928,1,46203,RUST HOLE,1,,,G,CLAY,P. FERROL,136-150,4,10,"AFTER WE EXCAVATED THE FIRST LEAK, WE FOUND SECOND LEAK 5' AWAY FROM THE FIRST LEAK. HAD TO BREAK OUT ANOTHER 5' OF CONCRET AND INSTALL ANOTHER CLAMP.",34.06662531,-118.454036163146,MAIN,5/24/12,100 SEPULVEDA BLVD,14' EW SEPULVEDA BLVD,301' SS SEPULVEDA WY,8,C.I.,1928,1,46116,JOINT,1,,,,CON ROCK,SCHWEINBOLD,094-195,9,26,"REPAIRED LEAK BY CAULKING AROUND JOINT & APPLYING BELL CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07411694,-118.467164563055,MAIN,6/6/12,17420 LUDLOW ST,10' S CL LUDLOW ST,25' W CL ANDASOL AV,6,C.I.,1928,1,37348,RUST HOLE,1,,,,ADOBE,HARDY,210-132,8,24,"6"" MAIN LEAK THIS MAIN SHOULD BE REPLACED VERY BAD CONDITION.",34.27088089,-118.513877462385,MAIN,6/9/12,MICHELTORENA ST,,38' SS OF DAHLIA,4,C.I.,1928,1,47392,RUST HOLE,1,,,,,LOZANO,146-204,8,16,"ARRIVED MAINLINE JOB SITE, FOUND WATER UP FROM MAINLINE TRENCH. EXCAVATED, FOUND BLOWN OUT ABANDONED 3/4 CORP. VALVE. INSTALLED 4""X 12"" 360 REPAIR CLAMP.",34.09287116,-118.272497862386,MAIN,6/11/12,804 W 50TH PL,,32' WW HOOVER,6,C.I.,1928,1,46314,SPLIT,1,,,,,SOLIS,110-198,,,"DRILL HOLES; PIN POINT LEAK; BROKE OUT; EXCAVATE; 6"" SPLIT REMOVE; INSTALL NEW 6"" D.I. PIPE W/2-6"" MECH. COUPLINGS BACKFILL & TEMP; LEFT SAFE. SYS 386 CD 9",33.99697744,-118.287330863301,MAIN,6/16/12,718 E 105TH STREET,18' NS 105TH STREET,181' EE STANFORD,6,C.I.,1928,1,47397,SPLIT,1,,,RUST,CLAY,ANDERSON,090-207,10.5,30.5,"6FT SPLIT IN 6"" CI MAIN, REMOVED BAD PIPE AND INSTALLED 6FT DI PIPE. RETAPPED ONE, ONE IN SERVICE. BACKFILLED EXCAVATION LEFT SAFE.",33.94099387,-118.262287763065,MAIN,6/28/12,2617 HARLESDEN CT.,8 EW HARLESDEN CT.,218 NN WILLOW GLEN RD,4,STEEL,1928,1,47673,RUST HOLE,1,,,,ROCK,C. SCHWEINBOLD,154-174,9,24,"REPAIRED 4"" STL MAIN UT. WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.11934861,-118.368911363349,MAIN,7/11/12,17420 LUDLOW ST,LUDLOW ST,ANDASOL AVE,6,STEEL,1928,1,37348,RUST HOLE,1,,,,ADB,HERNANDEZ,210-132,8.5,17,FIX ONE LEAK AND FOUND 2 MORE LEAKS ENLARGED EXCAVATION TO MAKE REPAIRS,34.27087679,-118.513219263341,MAIN,7/19/12,11050 STRATHMORE DR,221' EE MIDVALE AV,20' NS STRATHMORE DR,6,STEEL,1928,1,46198,RUST HOLE,1,,,,,GONZALES,134-150,4,12,"FOUND LEAK ON 6"" STL MAIN. USED 6""X 8"" CLAMP FOR REPAIRS.",34.06429737,-118.451054163338,MAIN,7/19/12,11050 STRATHMORE DR,214' EE MIDVALE AV,20' NS STRATHMORE DR,6,STEEL,1928,1,46198,RUST HOLE,1,,,,C,GONZALES,134-150,4,12,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.06429002,-118.451070763457,MAIN,8/7/12,555 LEVERING AVE,25' N/S LEVERING AVE,20' E/E VETERAN AVE,6,STEEL,1928,1,40203,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-150,8,24,"REPAIRED 2 LEAKS ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMPS.",34.06672345,-118.454470863468,MAIN,8/17/12,10440 HEBRON LANE,S HEBRON LANE,400' W/W BEVERLY GLEN BLVD,4,STEEL,1928,1,47072,RUST HOLE,1,,,,,KELLY,150-150,,,LEFT BARRICADE OVER REPAIR.,34.10441212,-118.447318163431,MAIN,8/20/12,436 W 95TH STREET,21' NS W 95TH STREET,159' EE FIGUEROA ST,4,C.I.,1928,1,47040,SPLIT,1,,,RUST,CLAY,ANDERSON,094-201,8,16,"4"" C.I. MAIN LEAK. FOUND A 6"" SPLIT IN MAIN NOTCHED BOTH SIDES OF MAIN. INSTALLED 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED EXCAVATION LEFT AREA SAFE.",33.95004898,-118.281955163432,MAIN,8/21/12,1116 W 81ST ST,288' EE BUDLONG AVE,19' NS 81ST ST,6,C.I.,1928,1,46821,,1,,,,,LUCERO,098-198,11.5,23,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED CLEANED UP. PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96577034,-118.294815263222,MAIN,8/22/12,LORENA ST,25' NS LORENA ST,20' WE 5TH ST,6,C.I.,1928,1,46127,,1,,,,,PRECIADO,124-228,,,"FOUND 1-6"" SPLIT & INSTALLED A 360 DEGREE CLAMP & ALSO FOUND 1-PIN HOLE & INSTALLED SER. CLAMP WITH PLUG CONROCK BACKFILLED.",34.03236359,-118.197966663223,MAIN,8/23/12,3045 HARRINGTON AV,,45' NN OXFORD AV,6,C.I.,1928,1,46742,"RUST HOLE, SPLIT",1,,,,,SOLIS,130-192,9,18,"DRILL HOLES; BROKE OUT EXCAVATE; EXPOSE SPLIT; REMOVE; INSTALL NEW 6"" D.I. W/2-MECH. COUPLING; BACKFILL & TEMP W/OIL.",34.05013833,-118.30735863487,MAIN,8/28/12,4113 5TH AVE,W/S 5TH AVE,147' SS MLK JR BL,6,C.I.,1928,1,46045,RUST HOLE,1,,,NONE,LOAM,SPEARS,114-189,4,8,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.01015202,-118.322241763490,MAIN,8/29/12,4113 5TH ST,200' SS M.L. KING BL,19' EW 5TH AV,6,C.I.,1928,1,46045,,1,,,C,,GONZALES,114-189,17.5,58,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP TWO HOURS LATER 6"" C.I. MAIN BLEW OUT USED 6""X 12"" CLAMP MAIN ON LOW PRESSURE.",34.01006057,-118.322241663493,MAIN,8/30/12,10440 HEBRON LN,100' WW BEVERLY GLEN BL,4' NS HEBRON LN,4,STEEL,1928,1,47072,RUST HOLE,1,,,,C,GONZALES,150-150,5,15,"FOUND LEAK ON 4"" STL MAIN USED TWO 4""X 12"" CLAMPS FOR REPAIRS.",34.10436959,-118.447102463522,MAIN,9/5/12,8963 PICO BL,S/S ALLEY N/O PICO BL,188' EE CREST DR,4,C.I.,1928,1,46445,SPLIT,1,,,NONE,CLAY,SPEARS,132-168,6.5,19.5,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.05572329,-118.387114163536,MAIN,9/11/12,10434 HEBRON LN,350' WW BEVERLY GLEN BL,4' NS HEBRON LN,4,STEEL,1928,1,47072,RUST HOLE,1,,,C,,GONZALES,150-150,4,12,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.10436543,-118.447081463542,MAIN,9/17/12,555 LEVERING AVE,25' NS LEVERING AVE,149' EE VETERAN AVE,6,STEEL,1928,1,46203,RUST HOLE,1,,,GOOD LITE,SANDY CLAYISH,SCHWEINBOLD,136-150,7,21,"REPAIRED 6"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",,63614,MAIN,9/26/12,2310 LAKE SHORE AVE,915' NN CERRO GORDO,4' WE LAKE SHORE AVE,2,STEEL,1928,1,45956,RUST HOLE,1,,,,,HOOVER,146-210,4,8,"REPAIRED LEAK ON 2"" STL MAIN. REPAIRED WITH 2""X 6"" CLAMP BACKFILLED, LEFT SITE SAFE NOTE LEAK WAS UP ON RIGHT OF WAY.",34.09411251,-118.252411563555,MAIN,9/26/12,411 N LA CIENEGA BL,W/S LA CIENEGA BL,143' NN WEST MOUNT DR,6,C.I.,1928,1,46855,,1,,,,,SPEARS,140-171,8,24,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07902177,-118.376665563565,MAIN,9/30/12,2617 HARLESDEN CT,100' NN WILLOW GLEN RD,9' EW HARLESDEN CT,4,STEEL,1928,1,47673,RUST HOLE,1,,,,C,GONZALES,154-174,5,10,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP ENERGIZED 4"" STL MAIN ALL BACK TO NORMAL.",34.11911725,-118.36860963674,MAIN,10/3/12,2617 HARLESDEN CT,90' NN WILLOW GLEN RD,9' EW HARLESDEN CT,4,STEEL,1928,1,47673,RUST HOLE,1,,,,C,GONZALES,154-174,5,15,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.11910141,-118.368588263683,MAIN,10/12/12,4801 SATURN STREET,W RIMPAU BLVD,9' SN OF PROPERTY ON SATURN ST,6,C.I.,1928,1,46500,ROUND CRACK,1,,,,,KELLY,128-183,12.5,37.5,,34.04406692,-118.341509763685,MAIN,10/14/12,10440 HEBRON LN,7' NS HEBRON LN,410' WW BEVERLY GLEN BL,4,STEEL,1928,1,47072,RUST HOLE,1,,,N/A,B,SMITH,150-150,3,6,"DUG OUT LEAK, INSTALL CLAMP, BACKFILL & TEMP. MADE P/U, PUT MAIN BACK IN SERVICE.",34.10441231,-118.447319163830,MAIN,10/17/12,2496 GLENDALE BLVD,570' NN SILVERLAKE BLVD,37' EW GLENDALE BLVD,8,C.I.,1928,1,47065,SPLIT,1,,,,GRANULAR,NUNEZ,148-207,16,62,"CALLED OUT FOR LEAK AT 9:45 PM TO RELIEVE P.M. SHIFT FOUND 8' SPLIT ND RUPTURE ON 8"" CI PIPE. CUT IN 12' OF 8"" DI PIPE, 11 DEGREE BEND, 2-8"" MECH COUPLINGS. 20 YDS SLURRY.",34.10238845,-118.259246763699,MAIN,10/23/12,555 LEVERING AVE,25' NS LEVERING AVE,90' EE VETERAN,6,STEEL,1928,1,46203,RUST HOLE,1,,,N/A,B,SMITH,136-150,8,16,"LOCATE LEAK, HAND DUG DUE TO POWER NEAR WORK SITE. INSTALL 6""X 8"" CLAMP, BACKFILL & TEMP. SITE SAFE.",34.0666755,-118.454258463707,MAIN,10/30/12,1020 WESTWOOD BL,E/S WESTWOOD BL,141' SS WEYBURN AVE,6,C.I.,1928,1,47338,SPLIT,1,,,NONE,CLAY,SPEARS,134-153,6,18,"REPAIRED SMALL SPLIT IN 6"" C.I. MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.06206365,-118.445483863842,MAIN,10/31/12,210 N HARVARD BL,,219' SS BEVERLY,6,C.I.,1928,1,46726,ROUND CRACK,1,,,,,SOLIS,138-195,6.5,18.5,DRILL HOLES / PIN POINT / EXCAVATE / REPAIR / BACKFILL & TEMP. LEFT SAFE AND CLEAN.,34.07556225,-118.304274964049,MAIN,11/6/12,1100 ORANGE DR,24' E/W ORANGE DR,52' N/N SANTA MONICA BLVD,8,C.I.,1928,1,46188,CLAMP,1,,,THICK,SANDY CLAY,SCHWEINBOLD,144-183,9,27,"REMOVED LEAKING DCI CLAMP & REPLACED WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.09095358,-118.341629163765,MAIN,11/7/12,732  E 108TH ST,276' W/W MCKINLEY AVE,31' N/S 108TH ST,6,C.I.,1928,1,47260,FOUND MAIN LEAK AT CORP,1,,,,,LUCERO,088-207,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED FOUND MAIN LEAKING AT CORP, MADE REPAIR, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93825396,-118.26180764326,MAIN,11/11/12,17420 LUDLOW ST,10' S/CL LUDLOW ST,226' W/CL ANDASOL AVE,6,STEEL,1928,1,37348,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,210-132,8,30,"6"" STL MAIN LEAK - BROKE & DUG OUT 5'X 5"" EXCAVATION FOUND RUPTURE ON TOP OF MAIN INSTALLED REDWOOD PLUG AND 6""X 12"" REPAIR CLAMP - TRIED TO INSTALL ANODE - MAIN IN TO BAD OF CONDITION TRIED TO CLEAN PIPE - PIPE WOULD START SWEATING - BACKFILLED & TEMPED MADE P/U - CLEANED UP SITE - MAIN VERY BAD CONDITION NEEDS REPLACED ASAP - 6TH LEAK WITH IN 4 HOUSES 2 THIS YEAR SEE SERV. PRINT.",34.27088092,-118.513884564014,MAIN,11/16/12,3037 FAIRMOUNT ST,177' W/W STONE ST,,6,C.I.,1928,1,47654,CORPORATION VALVE,1,,,,ADOBE,MCCALL,130-228,4,7.5,"WHILE WORKING ON ENLARGEMENT NOTICED EXISTING CORPORATION VALVE LEAKING ON THREADS, SHUT MAIN CORPORATION VALVE BLEW OUT. INSTALLED SERVICE SADDLE WITH PLUG OVER HOLE.",34.04845563,-118.195755663962,MAIN,11/27/12,1129 GLENDON,W GLENDON,180' NN LINDBROOK,6,C.I.,1928,1,47339,SPLIT,1,,,BAD,ADOBE,WASHINGTON,134-153,9,33.5,"BROKE OUT ALL LOOSE CONCRETE, DUG OUT CUT IN 7' OF 6"" D.I. / BACKFILLED 9'X 8' EXCAVATION NEED OIL ONLY.",34.06033231,-118.444060564338,MAIN,11/27/12,6901 OWENSMOUTH AVE,5' S/CL BASSETT ST,51' W/CL OWENSMOUTH AVE,4,C.I.,1928,1,37092,ROUND CRACK,1,,,POOR,ADOBE/ CLAY,SNYDER,182-105,8,24,"BROKE OUT 6'X 4' 10"" THICK CONCRETE GUTTER - FOUND ROUND CRACK ON 4"" CI MAIN - FOUND CONCRETE POURED AROUND STROM DRAIN RIGHT UP TO BOTTOM OF MAIN - HAD TO CHIP OUT ENOUGH CONCRETE TO INSTALL 4""X 8"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - BROKE OUT 6'X 2' OF ASPHALT UNDERMINED BY LEAK - BACKFILLED - 541 TEMPED 542 MADE PICK UP OF CONCRETE & MUD.",34.19553495,-118.60169963875,MAIN,12/4/12,3767 W AVE 40,15' E/W W AVE 40,110' S/S EAGLE ROCK BL,8,C.I.,1928,1,47039,RUPTURE,1,,,,,UNGSON/PRECIADO,156-216,9.5,28.5,"BROKE OUT / EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SPLIT/ RUPTURE ON THE SIDE OF MAIN; CUT IN 85"" OF NEW 8"" D.I. PIPE; BACKFILLED W/ CONROCK; BARRICADED; EXTENSIVE CLEAN UP - LEFT SITE SAFE!",34.11967188,-118.228482264511,MAIN,12/4/12,1228 82ND ST,19' NS 82ND ST,299' WW BUDLONG AVE,6,C.I.,1928,1,46757,,1,,,,,KIRKSEY,098-195,9,18,"SET TRAFFIC CONTROL, DRILLED HOLES, BROKE OUT CONCRETE EXCAVATED HOLE LOCATED LEAK CALLED FOR GATEMAN, MADE REPAIR BACKFILLED & MADE AREA SAFE.",33.96437309,-118.296963563898,MAIN,12/26/12,3800 W 2ND ST,3' WW ALEXANDRIA AVE,17' NS W 2ND ST,6,C.I.,1928,1,46158,ROUND CRACK,1,,,,,HOOVER,138-195,8,16,"REPAIRED ROUND CRACK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.07116807,-118.298055363967,MAIN,12/29/12,1121 GLENDON AV,W GLENDON AV,96' SS KINROSS AV,,C.I.,1928,1,47339,,1,,,,C,SPEARS,134-153,5,15,"SET UP TRAFFIC DELINEATION, LOCATED LEAK EXCAVATED 8X 10 SECTION, PINCHED DOWN MAIN FOR REPAIRS. APPLIED 6X 12 REPAIR CLAMP, RESTORED WATER SERVICE, BACKFILLED, CLEANED UP, LEFT SITE SAFE.",34.06051511,-118.444266264210,MAIN,1/2/13,727 CORONEL ST,301' W/W STADIUM WY,16' S/N CORONEL ST,4,C.I.,1928,1,47395,ROUND CRACK,1,,,C,POOR,CHESTERTON,136-213,4,28,LOCATED ROUND CRACK USED 360 DEGREE REPAIR CLAMP,34.06758195,-118.241227764211,MAIN,1/2/13,719 CORONEL ST,221' W/W STADIUM WAY,16' N/S CORONEL ST,4,C.I.,1928,1,47395,ROUND CRACK,1,,,POOR,C,CHESTERTON,136-213,4,28,LOCATED ROUND CRACK USED 360 DEGREE REPAIR CLAMP,34.06749869,-118.240965564114,MAIN,1/3/13,5500 WILSHIRE BL,50' S/S WILSHIRE BL,20' E/W DUNSMUIR AVE,8,C.I.,1928,1,47246,RUPTURE,1,,,,,GONZALES,134-180,11.5,45,"BLOW OUT ON 8"" C.I. MAIN CUT OUT 4' OF 8"" C.I. INSTALLED 4' OF 8"" D.I. WITH TWO UNIONS.",34.06204184,-118.348384464548,MAIN,1/4/13,634 E 106TH ST,239' WW STANFORD AVE,18' NS 106TH ST,6,C.I.,1928,1,47516,RUPTURE/ SPLIT,1,,,,,LUCERO,090-207,16,57.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 7FT OF D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.94011994,-118.263840164217,MAIN,1/5/13,2770 FLETCHER DR,17' W/E FLETCHER DR,42' S/S PERLITA AV,6,C.I.,1928,1,46947,"ROUND CRACK, RUST HOLE",1,,,POOR,C,CHESTERTON,152-210,13,26,LOCATED ROUND CRACK W/ RUST HOLES AT BELL CUT IN 2' DI PIPE. MAIN COMPLETELY INCASED W/ ROOTS.,34.11147489,-118.249957164228,MAIN,1/11/13,4828 SELDNER ST,386' E/E SEIGNEUR AVE,10' N/S SELDNER ST,6,C.I.,1928,1,47664,ROUND CRACK,1,,,,,UNGSON,134-234,8,16,"FOUND ROUND CRACK ON 6"" C.I. MAIN; RIGHT @ SERVICE INSERT CORP/ VALVE INSTALLED (1)- 6""X 12"" 360 DEGREE CLAMP & RETAPPED SERVICE; BACKFILLED; TEMP OIL; CLEANED UP; LEFT SITE SAFE!",34.06387643,-118.176655864539,MAIN,1/16/13,BELLE PORTE AVE & 263RD ST,15' N/S 263RD ST,22' E/W BELLE PORTE AVE,20,C.I.,1928,1,47408,,1,,,,,ANDERSON,032-195,11,22,"FOUND 6"" ROUND CRACK ON NIPPLE OFF 20"" MAIN. INSTALLED 6"" 360 DEGREE REPAIR CLAMP. STOPPED LEAK TEMP. PLATED EXCAVATION, PINNED AND OILED LEFT AREA SAFE.",33.78361793,-118.302071564248,MAIN,1/25/13,1912 LANSDOWNE AVE,118 S/S FARQUHART ST,18' W/E LANSDOWNE AVE,6,C.I.,1928,1,47649,SPLIT,1,,,,CLAY,SALAS,134-234,12,36,"ARRIVED AT LOCATION AND SET DELINEATION. PINPOINTED LEAK SOURCE AND STARTED EXCAVATING. FOUND 18"" SECTION OF PIPE MISSING. MADE REPAIR. BACKFILLED AND LEF SAFE.",34.06420464,-118.173776264154,MAIN,1/26/13,1783 RIMPAU BL,18' W/W RIMPAU BL,107' S/S ST ELMO DR,6,C.I.,1928,1,46500,SPLIT,1,,,NONE,CLAY,SPEARS,128-183,9,26,"CUT IN 6' OF 6"" D.I. PIPE.",34.04277084,-118.342032264159,MAIN,1/28/13,1343 GOUCHER ST,15' E/W GOUCHER ST,712' N/N MCKENDREE AVE,6,C.I.,1928,1,47510,"RUST HOLE, SPLIT",1,,,,LOAM,BRAYBOY,130-129,8.5,17,"FOUND 6"" CI 4""X 2"" HOLE WITH SPLIT 3""LTH 30"" DEPTH REPAIRED WITH 6""X 12"" ""C"" CLAMP 360 DEGREE EXCAVATION WAS 4'X 7' 36"" DEEP BACKFILL AND TEMP OIL LARGE PICK UP LEFT SITE SAFE",34.05368775,-118.52260964560,MAIN,2/2/13,11026 STRATHMORE DR,13' NS STRATHMORE DR,360' WW LEVERING AVE,6,STEEL,1928,1,46198,RUST HOLE,1,,,N/A,B,SMITH,134-150,9,17.5,"JOB DELAY WAITING FOR UTILITY LOCATORS, MAIN PINCH DOWN REQUIRED BY W262, DUG OUT, INSTALL CLAMP, BACKFILLED & TEMP, P/U MADE.",34.06458371,-118.450778664367,MAIN,2/4/13,2817 SICHEL ST,20' E/W SICHEL ST,146' N/N AVE 28,6,C.I.,1928,1,47572,RUPTURE,1,,,,,UNGSON,140-222,11.5,23,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND (2) - RUPTURES ON SIDE OF PIPE; CUT IN 5' OF NEW 6"" D.I. PIPE; BACKFILLED W/ CON ROCK TEMP. OIL; CLEANED UP; LEFT SITE SAFE!",34.07972639,-118.213222864569,MAIN,2/6/13,465 FAIRFAX AVE,17' NS ROSEWOOD AVE,19' EW FAIRFAX AVE,12,C.I.,1928,1,47753,JOINT,1,,,,C,GONZALES,140-177,8.5,34,"FOUND 12"" JOINT LEAK ON 12""X 12""X 12"" CROSS REPACKED LEAD TO STOP LEAK. PLATED 8'X 12' EXCAVATION WILL NEED SLURRY.",34.08014108,-118.361523164571,MAIN,2/7/13,700 RIDGELEY AVE,92' SS WILSHIRE BLVD,20' EW RIDGELEY AVE,8,C.I.,1928,1,47245,CLAMP,1,,,,C,GONZALES,134-180,8,30.5,"FOUND LEAK ON 4"" GATE OFF 8"" MAIN CUT OUT GATE USED 8""X 20"" CLAMP FOR REPAIR.",34.06195486,-118.350676564577,MAIN,2/13/13,8350 BEVERLY BLVD,55' EE KINGS RD,22' NS BEVERLY BLVD,8,C.I.,1928,1,47365,CLAMP,1,,,,C,GONZALES,140-174,7.5,22.5,"FOUND D.C.I. CLAMP LEAKING REMOVED CLAMP USED 8""X 12"" 360 DEGREE REPAIR CLAMP",34.07598152,-118.371837764861,MAIN,4/3/13,11050 STRATHMORE DR,20' NS STRATHMORE DR,73' EE MIDVALE AVE,6,STEEL,1928,1,46198,RUST HOLE,1,,,MED,CLAY,SCHWEINBOLD,134-150,7,14,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP. CLEANED & SWEPT AREA.",34.06425068,-118.451518264866,MAIN,4/9/13,7933 WILLOW GLEN RD,10' NS WILLOW GLEN RD,437' WW WOODSTOCK RD,6,STEEL,1928,1,47672,RUST HOLE,1,,,SLIGHT,DECOMP. GRANITE,SCHWEINBOLD,154-174,7.5,15,"REPAIRED WATER MAIN WITH REDWOOD & CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP CLEAN & SWEPT AREA.",34.11896757,-118.370713464845,MAIN,4/22/13,13365 HERRON ST,18' SCL HERRON ST,234' WCL ELDRIDGE AVE,4,C.I.,1928,1,37520,CLAMP,1,,,OK,C,MARTINEZ,226-159,5,15,"SER. WAS INSTALLED ABOUT 1YR AGO, BAIL ON SER. CLAMP. BUSTED. MADE REPAIR WITH 4X 12X 360.",34.31680554,-118.424540664954,MAIN,4/23/13,17342 LUDLOW ST,LUDLOW ST,ANDASOL AVE,6,STEEL,1928,1,37348,RUST HOLE,1,,,,EARTH,BERNAL,210-132,1.5,6,MAIN LINE CREW EXCAVATING NEXT TO OLD MAIN FOR NEW INSTALLATION. DIRT REMOVED FROM OLD MAIN. 2RUST HOLES BLEW OUT. MADE TEMP REPAIRS UNTIL STEEL MAIN DIES OUT,34.27087205,-118.512455664419,MAIN,4/29/13,1800 HUMBOLDT ST,17' S/S HUMBOLDT ST,35' W/W AVE 19,24,STEEL,1928,1,46391,,1,,,OK,STABLE,MINGO,138-219,4.5,9,CONTRACTOR HIT SERVICE AT MAIN.,34.07602912,-118.223965564964,MAIN,4/30/13,17420 LUDLOW ST,LUDLOW ST,ANDASOL AVE,6,,1928,1,,,1,,,,EARTH,BERNAL,210-132,,,"6"" STL MAIN IN BAD CONDITION USED A 6"" SVC CLAMP TO REPAIR WTR MAIN WILL DIE OUT IN 2 WEEKS",34.2708809,-118.513880865036,MAIN,5/1/13,HARLESDEN COURT,8' E/W HARLESDEN COURT,20' N/N WILLOW GLEN ROAD,4,STEEL,1928,1,47673,RUST HOLE,1,,,POOR,CLAY,E. ALVAREZ,154-174,3,15,"THE CREW FOUND 4"" LEAK GOING GOOD. THE CREW INVESTIGATED LOCATED AND MADE REPAIR WITH 4"" HIGH PRESSURE REPAIR CLAMP. THE CREW MADE EXTENSIVE CLEAN UP.",34.1189812,-118.368431165109,MAIN,5/23/13,555 LEVERING AVE.,25' N/S LEVERING AVE.,169' W/W KELTON AVE.,6,STEEL,1928,1,46203,RUST HOLE,1,,,,CLAY,P. FIERROZ,136-150,5,12,"MADE REPAIR ON 6"" STEEL MAIN. BUT WE STILL HAD A LOT OF WATER COMING INTO OUR EXCAVATION. FOUND ANOTHER LEAK.",34.06662704,-118.454043765208,MAIN,6/9/13,1922 SANTA YNEZ ST.,16' N/S  SANTA YNEZ ST.,277' E/E  ALVARADO ST.,8,C.I.,1928,1,46920,CLAMP,1,,,,,HOOVER,138-207,9,18,"REPAIRED LEAK ON 8"" C.I. MAIN. BROKEN SERVICE SADDLE ON MAIN. BACKFILLED, TEMPED ASPHALT, CLEANED UP, LEFT SITE SAFE.",34.0750029,-118.263874565357,MAIN,7/12/13,3332 SAN FERNANDO RD.,16' N/S SAN FERNANDO RD.,555' S/S TREADWELL ST.,8,C.I.,1928,1,46348,D.C.I.,1,,,,,J. UNGSON,154-210,8,24,"DCI LEAKING FROM 8"" C.I. W.M. REMOVE AND INSTALL 8"" 360 REPAIR CLAMP. BACKFILL & TEMP, LEFT JOB SITE CLEAN & SAFE.",,65256,MAIN,7/13/13,1999 S BUNDY DR,33' WE BUNDY DRIVE,39' NS LA GRANGE AVE,6,C.I.,1928,1,47096,SPLIT,1,,,,,E. ALVAREZ,124-147,13,52,"CREW SET UP TRAFFIC. EXCAVATED. PIPE RUPTURE UNDER POWER SUBSTRUCTURE AND OVER STROM DRAIN PIPE MADE REPAIR, SLURRIED AND PLATED UP EXCAVATION.",34.03387821,-118.455491965358,MAIN,7/14/13,811 BLADES ST.,21'E/W BLADES ST,92' N/N WINTER ST.,6,C.I.,1928,1,47289,,1,,,,,J. UNGSON,128-228,8,16,"FOUND RUPTURE ON TOP SIDE OF 6"" C.I. MAIN; CUT IN 3' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP OIL; LEFT SITE CLEAN & SAFE!",34.04710526,-118.196294765472,MAIN,8/2/13,1046 W. 253 RD ST.,17' N/S 253RD ST.,156' W/W PETROLEUM AVE.,8,C.I.,1928,1,47605,,1,,,,,J. LUCERO,036-198,16,59.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED BLOW OUT, BROKE OUT AND EXCAVATED MADE REPAIRS BY REPLACING 12 FT. OF 8"" PIPE AND INSTALLING A 8"" X 12"" X 360 DEGREE REPAIR CLAMP FOR A SPLIT FOUND ABOUT 2 FT AWAY AFTER PRESSURISING, BACKFILLED, TEMPED, CLEANED UP, PICK UP TRAFFIC, LEFT JOB SAFE.",33.79467885,-118.29431865390,MAIN,8/4/13,8219 W CLINTON ST,17' NS CLINTON ST,128' WW LA JOLLA AVE,4,C.I.,1928,1,46197,RUST HOLE,1,,,N/A,B,SMITH,142-174,10,29,"DUG OUT, CUT IN 3' W/ CPLGS, BACKFILL & TEMP. P/U MADE, REPAIR STREET DAMAGE.",34.08150573,-118.368471665419,MAIN,8/24/13,7940 WILLOW GLEN RD,17' NS WILLOW GLEN RD,572' WW WOODSTOCK RD,6,STEEL,1928,1,47672,RUST HOLE,1,,,NONE,DG,BRAYBOY,154-174,8,16,LEFT LARGE PICK-UP W/S STREET 7940 WILLOW GLEN SITE SAFE 1ST THING FOR DITCH INSPECTOR.,34.11921227,-118.370901966135,MAIN,9/10/13,1581 N CRESCENT HTS BLVD,15' NS CRESCENT HTS BLVD,81' EW HOLLYWOOD BLVD,4,STEEL,1928,1,46891,RUST HOLE,1,,,,,SALDIVAR,148-174,4,13,"MADE REPAIRS ON A 4"" STEEL MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.10001674,-118.367351966218,MAIN,9/17/13,1505 HAUSER X SATURN ST,42' WW HAUSER,20' NS SATURN,4,C.I.,1928,1,46701,RUPTURE,1,,,,,JIMENEZ,128-177,4,12,"FOUND IN FIELD 4"" CI WATER MAIN RUPTURE, REPAIRED W/ 4X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.04720927,-118.35774466239,MAIN,9/19/13,11005 STRATHMORE DR.,20' WE STRATHMORE DR.,152' WE STRATHMORE DR,6,STEEL,1928,1,46198,RUST HOLE,1,,,MED,CLAY,SCHWEINBOLD,136-150,10.5,30,"REPAIRED 6"" WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.06529956,-118.450720166298,MAIN,9/27/13,4331 LEIMERT BLVD,27' EW LEIMERT BLVD,180' NN 43RD PL,6,C.I.,1928,1,46507,ROUND CRACK,1,,,,,JIMENEZ,144-186,6,18,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6""X 8"" REPAIR 360 DEGREE CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.0048217,-118.330374266300,MAIN,9/29/13,11912 CHARNOCK,147' WW BARRINGTON AVE,25' NS CHARNOCK AVE,16,C.I.,1928,1,69585,RUPTURE,1,,,,,JIMENEZ,116-156,11.5,34.5,"FOUND LARGE RUPTURE ON 16"" CI WATER MAIN, CUT IN 10' OF DI PIPE, BACKFILL, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.01102407,-118.430334265617,MAIN,10/18/13,4550 W. 63RD ST.,19' N/S 63RD ST.,200' E/E OVERHILL DR.,6,C.I.,1928,1,47110,,1,,,,,C. BROWN,106-180,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, BROKE OUT DUG DOWN TO THE MAIN, FOUND CLAMP LEAKING, TIGHTENED AND STOPPED LEAK, BACKFILLED AND TEMPED, EXCAVATED, LEFT SITE SAFE.",33.98257035,-118.354533265509,MAIN,11/19/13,203 N. CABRILLO AVE & SANTA CRUZ INTERSECTION,17' W/E CABRILLO AVE.,22' S/N SANTA CRUZ,6,C.I.,1928,1,46914,ROUND CRACK,1,,,,,J GRIFFIN,018-198,10,20,"FOUND ROUND CRACK ON 6"" CI MAIN, SITTING ON TOP OF 20"" MAIN. UNABLE TO REPAIR W/360 DEGREE CLAMP SO REMOVED/REPLACED 6"" CI W/DI PIPE, SLIGHTLY OFFSET, USED BOLD PIECE TO DETACH PIECE OVER 20"" MAIN AND DOWN. BACKFILLED, CLEANED UP, AND PLACED TEMP OIL, CLEANED UP & LEFT SAFE.",33.74465241,-118.294560266651,MAIN,12/17/13,7940 WILLOW GLEN RD,599' EE CLOUD CANYON,10' NS WILLOW GLEN RD,6,STEEL,1928,1,47672,RUST HOLE,1,,,,,REYES,154-174,5,15,"SET UP TRAFFIC DELINEATION, EXCAVATED 3X 4 SECTION PINCH DOWN MAIN, APPLIED SCREW PIN. ACTIVATED MAIN, BACKFILLED CLEANED UP. LEFT SITE SAFE.",34.11924242,-118.370872466664,MAIN,12/27/13,4153 5TH AVE,19'EW 5TH AVE,607' SS MARTIN LUTHER KING JR BLVD,6,C.I.,1928,1,46045,SPLIT,1,,,,,SALDIVAR,114-189,8,24,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.00906397,-118.322241166907,MAIN,1/14/14,1110 N ORANGE DR,23' EW ORANGE DR,127' NN SANTA MONICA BLVD,8,C.I.,1928,1,46188,D.C.I.,1,,,,,SALDIVAR,144-183,7.5,22.5,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK. IT WAS LEAKING AT AN OLD D.C.I. WITH BROKEN BAILS, TOOK IT OFF AND INSTALLED 1- 8""X 12.5"" 360 DEGREE REAPIR CLAMP.",34.09115953,-118.341630466933,MAIN,1/30/14,555 LEVERING AVE,25' NS LEVERING AVE,120' EE VETERAN AVE,6,STEEL,1928,1,46203,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-150,8,24,"REPAIRED 6"" STEEL MAIN LEAK WITH 6'X 8"" 360 DEGREE CLAMP.",34.06665709,-118.454176965756,MAIN,2/2/14,146 N HARVARD BLVD,22' W/E HARWARD BLVD,417' S/S BEVERLY BLVD,6,C.I.,1928,1,46726,SPLIT,1,,,,,S. HOOVER,138-195,14,28,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP, ASPHALT, CLEAN UP, LEFT SITE SAFE",34.07502375,-118.304271166835,MAIN,2/7/14,11908 CHARNOCK RD,27' NS CHARNOCK RD,25' WW BARRINGTON AVE,16,C.I.,1928,1,69585,ROUND CRACK,1,,,,CLAY,SPEARS,116-156,12.5,24.5,"REPAIRED ROUND CRACK LEAK ON 16"" C.I. MAIN WITH 16""X 15"" 360 DEGREE CLAMP.",34.01119285,-118.429994565816,MAIN,2/12/14,5404 MONTEREY RD,25' W/E MONTEREY DR,26' N/S PULLMAN ST,8,C.I.,1928,1,47188,SPLIT,1,,,,,R AGUILAR,148-228,10,40,"FOUND SPLIT AT BOTTOM OF THE 8"" CI MAIN, CUT IN 13' OF 8"" DI PIPE, USING 2-8"" MECHANICAL COUPLINGS, BACKFILLED WITH SLURRY, AND USED 2-8X10 DEPT PLATES TO COVER EXCAVATION. LEFT JOB SITE SAFE AND CLEAN",34.10026395,-118.187840166165,MAIN,3/2/14,5253 HUNTINGTON DR NORTH,1 NN HUNTINGTON DR NORTH,10 WE EDISON WALK,6,C.I.,1928,1,45950,ROUND CRACK,1,,,,,S.HOOVER,144-237,6,12,"REPLAIRED LEAK ON 6"" CI MAIN BACKFILLED, PLYWOOD SIDEWALK, TEMP ASPHALT",34.09018764,-118.166464466988,MAIN,3/11/14,1783 S RIMPAU BLVD,16' EW RIMPAU BLVD,90' SS ST ELMO,6,C.I.,1928,1,46500,SPLIT,1,,,N/A,B,SMITH,128-183,7.5,30,"SET UP TRAFFIC, DUG OUT LARGE EXCAVATION, CUT IN 10' W/ CPLGS, JOB TO BE SLURRIED. LEFT SAFE. RELIEVED BY W285.",34.0427886,-118.342017267008,MAIN,3/27/14,7898 WILLOW GLEN RD,2' EW WILLOW GLEN RD,73' NN WOODSTOCK RD,6,STEEL,1928,1,47672,RUST HOLE,1,,,,,JIMENEZ,154-174,8,24,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.11845077,-118.369817966595,MAIN,4/24/14,963 EDGECLIFF DR,178' SS MARCIA DR,15' EW EDGECLIFF DR,6,C.I.,1928,1,48564,SPLIT,1,,,,,SOLIS,142-201,10.5,21,"DRILL HOLES; BROKE OUT; EXCAVATE; REMOVE BAD PIECE OF PIPE; INSTALL 18"" OF 6"" D.I. PIPE W/ 2-6"" MECH. COUPLINGS DRESSER. LEFT CLEAN & SAFE. DEAD END ST. SYS 619 CD 13",34.08629014,-118.280599566597,MAIN,4/30/14,1466 GLENDALE BLVD,70' SS SCOTT AVE EPL,22' WE GLENDALE BLVD,6,C.I.,1928,1,46208,SPLIT,1,,,,,SOLIS,142-207,15.5,56,"SPLIT ON A 6: C.I. PIPE; INTALL 5'-0"" OF 6"" D.I. W/ 2- 6"" MECH. COUPLING. BACKFILL & TEMP. LEFT SAFE & CLEAN. STREET WAS 21"" THICK ASPHALT.",34.08156392,-118.259933766715,MAIN,5/29/14,1358 FIGUEROA ST,22' EW FIGUEROA ST,273' NN 15TH DR,12,C.I.,1928,1,46271,OLD CORP LEAKING,1,,,POOR,RIVER ROCK,CHESTERTON,126-207,5,10,"FOUND OLD CORP LEAKING AT THREADS, SHUT MAIN. PULLED CORP AND USED SADDLE W/ PLUG FOR REPAIRS.",34.03909264,-118.269126566768,MAIN,6/3/14,2811 SHADOWLAWN AVE.,10' N/S SHADOWLAWN AVE.,125' W/W W. SILVERLAKE DR.,4,C.I.,1928,1,46386,SPLIT,1,,,,,J. UNGSON,150-204,10.5,44,"FOUND A SPLIT IN A 4"" C.I. MAIN, CUT IN 12' OF NEW 4"" D.I. PIPE, BACKFILLED, TEMP. OIL, LEFT SITE CLEAN AND SAFE.",34.1070384,-118.267745166770,MAIN,6/3/14,3042 CASTLE ST.,24' E/W CASTLE ST.,24' S/S WINDSOR AVE.,8,C.I.,1928,1,45959,SPLIT,1,,,,,S. HOOVER,146-204,14.5,25.5,"REPAIRED LEAK ON 8"" C.I. MAIN. EXTENSIVE STREET DAMAGE. BACKFILLED, TEMP ASHALT, CLEAN UP LEFT SITE SAFE.",34.09415891,-118.268574567184,MAIN,6/18/14,11026 STRATHMORE DR,20' NS STRATHMORE DR,308' EE MIDVALE,6,STEEL,1928,1,46198,RUST HOLE,1,,,,,JIMENEZ,134-150,4,12,"FOUND HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",,67185,MAIN,6/18/14,11027 STRATHMORE DR,20' NS STRATHMORE DR,300' EE MIDVALE,6,STEEL,1928,1,46198,RUST HOLE,1,,,,,JIMENEZ,134-150,4.5,9,"FOUND RUST HOLE ON 6"" STL WATER MAIN. REPAIRED W/ 6""X 2"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.06447322,-118.450836267185,MAIN,6/18/14,11027 STRATHMORE DR,20' NS STRATHMORE DR,300' EE MIDVALE,6,STEEL,1928,1,46198,RUST HOLE,1,,,,,JIMENEZ,134-150,4.5,9,"FOUND RUST HOLE ON 6"" STL WATER MAIN. REPAIRED W/ 6""X 2"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.06446562,-118.450841867202,MAIN,6/27/14,611 LEVERING AVE,25' NS LEVERING AVE,177' EE KELTON AVE,6,STEEL,1928,1,46203,RUST HOLE,1,,,,,SALDIVAR,136-150,6,32,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK",34.06638838,-118.452801767207,MAIN,6/30/14,1176 MELROSE AVE,98' WW PENMAR,5' SN ALLEY S/O MELROSE AVE,2,STEEL,1928,1,69546,SPLIT,1,,,,,BLACK,110-150,3,9,ARRIVE AT JOBSITE SET-UP TRAFFIC. LOCATE LEAK CUT IN PIPE & INSTALL GATE VALVE. CLEAN SITE. BACKFILL LEAVE SAFE.,33.99359466,-118.450596267105,MAIN,7/5/14,3711 FLORA AVE,220' EE SIERRA ST,20' SN FLORA AVE,6,C.I.,1928,1,46438,,1,,,,,HOOVER,140-225,17,25,"REPAIRED LEAK ON 6"" CI MAIN. LEAK WASHED OUT SEWER MAIN TRENCH. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.08054723,-118.200915467108,MAIN,7/9/14,1904 LANSDOWNE AVE,255' SS FARQUHAR ST,19' WE LANSDOWNE AVE,6,C.I.,1928,1,47649,SPLIT,1,,,,,HOOVER,134-234,10,20,"REPAIRED LEAK ON 6"" CI MAIN REATPPED 2- 1"" COPPER SERVICES. BACKFILL, TEMP ASPHALT. CLEAN UP LEFT SAFE.",34.06391692,-118.173902467121,MAIN,7/13/14,1201 N BERENDO ST,35' NN LEXINGTON AVE,19' EW BERENDO ST (LN),6,C.I.,1928,1,46435,SPLIT,1,,,,,LUCERO,146-198,11,22,"ARRIVED ON JOB, SET UP TRAFIC, LOCATED MAIN LEAK,BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT OF 6"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.09360793,-118.294688467125,MAIN,7/15/14,1834 LANSDOWNE,146' NN DRUCKER,22' WE LANSDOWNE,6,C.I.,1928,1,47649,SPLIT,1,,,,,LUCERO,134-234,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT OF 6"" PIPE AND RETAPPING ONE SERVICE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.06260648,-118.176127342980,MA