IN,1/23/10,853 S. HOBART,212' W/W HOBART,25' S/N JAMES WOOD,8,C.I.,1929,1,47894,SPLIT,1,,,,,,132-195,10,40,"ARRIVED AT 7:30AM. SET UP TRAFFIC CONES, BARRICADED, EXCAVATED 10'X15' REPAIRED 8"" MAIN WITH 2 MECH COUPLING AND 1-4"" 360 REPAIR CLAMP.",34.05590195,-118.30615241751,MAIN,1/23/10,1951 HILLCREST RD,W/S HILLCREST RD,700 N/N FRANKLIN AVE,8,C.I.,1929,1,48771,,1,,,,,M SPEARS,150-183,8,24,"CUT IN 10' OF DI PIPE 8"" TO REPAIR MAIN LEAK.",34.10624106,-118.339688341643,MAIN,2/2/10,3665 MCLAUGHLIN AVE.,W/SIDE MCLAUGHLIN AVE.,131' N/N VICTORIA AVE.,8,C.I.,1929,1,69378,,1,,,,,AUBREY,116-156,15.5,31,"LOCATE/EXCAVATE MAIN BLEW OUT WHILE EXCAVATING. HAD TO SHUT MAIN DOWN. CUT IN 7' OF D.I. PIPE. BACKFILLED, TEMP. MUD CLEAN UP.",34.01092257,-118.426525341837,MAIN,2/18/10,4252 EDGEHILL DR,19' E/W EDGEHILL DR,519' S/S STOCKER,6,C.I.,1929,1,48303,ROUND CRACK,1,,,,CLAY,GONZALES,114-186,18,12,"FOUND ROUND CRACK ON 6""  CI MAIN. USED 6"" X 12"" CLAMP FOR REPAIR.",34.0068996,-118.330477961260,MAIN,2/22/10,9801 S. BROADWAY,8' N/S 98TH ST,20' E/W BROADWAY,6,C.I.,1929,1,47699,ROUND CRACK,1,,,,,BROWN,092-201,,,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND LEAK, INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.94718262,-118.278451140600,MAIN,3/15/10,6325 TOPANGA CYN BLVD,TOPANGA CYN BLVD,619 S/CL VICTORY BLVD,8,C.I.,1929,1,37719,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,178-102,16,48,"9' OF 8"" D.I.",34.18524473,-118.605938242102,MAIN,3/20/10,VERMONT & EXPOSITION,15' S/S EXPOSITION BLVD,21' E/W VERMONT BLVD,12,C.I.,1929,1,48406,,1,,,,,H.ROGERS,118-198,5,10,"PACKED 12"" LEAD JOINT. EXCAVATED BY CONTRACTOR.",34.01803009,-118.291598641843,MAIN,3/21/10,1955 MONON ST,10' E/W MANON ST,240' S/S W HOLLY KNOLL DR,6,C.I.,1929,1,48790,"RUST HOLE, BLOW OUT",1,,,,,H.ROGERS,150-201,8,16,"SET UP TRAFFIC. EXCAVATED TRENCH 8X4 REPAIRED BLOWOUT HOLE. 6"" CI PIPE WITH 69"" OF DUCTILE IRON PIPE. 2 EACH 6"" MECHANICAL DRESSERS. BACKFILL WITH CON ===?=== LEFT JOB SITE SAFE.",34.10687832,-118.278823141072,MAIN,4/5/10,1769 SHERBOURNE DR,22' E/W SHERBOURNE DR,203' N/S 18TH ST,6,C.I.,1929,1,48138,,1,,,,,BLACK,128-171,3,12,"FOUND LEAK ON 6"" CI MAIN WHILE EXCAV FOR RETAPS EXCAV MADE REPAIRS.",34.04595547,-118.380896541070,MAIN,4/6/10,1759 SHERBOURNE DR,22' E/W SHERBOURNE DR,333' N/N 18TH ST,6,C.I.,1929,1,48138,,1,,,,,BLACK,128-171,3,12,LEAK ON ABANDONED INSERT REMOVED & INSTALLED 360 DEGREE CLAMP.,34.04629582,-118.380809640997,MAIN,4/15/10,1745 SHERBOURNE DR,23' E/W SHERBOURNE,463' N/N 18TH ST,6,C.I.,1929,1,48138,,1,,,,,BLACK,128-171,3,6,"FOUND LEAK ON MAIN AT INSERT. REMOVE CAP, INSTALL 360 DEGREE REPAIR CLAMP.",34.04664846,-118.380719540907,MAIN,5/11/10,133 N. CARMELINA AVE,9 E/W CARMELINA AVE,2 N/S 20 HELENA DR,8,C.I.,1929,1,48093,CLAMP,1,,,,,J. RODRIQUEZ,132-141,8,16,"FOUND LEAK ON 8"" CLAMP. REMOVE OLD CLAMP AND INSTALL SMALLER DIAMETER 360",34.05858145,-118.481289840674,MAIN,5/12/10,17619 RINALDI ST,5' W/CL RIDGEWAY RD,158' N/CL RINALDI ST,6,STEEL,1929,1,37502,RUST HOLE,1,,,BAD,DIRTY CON ROCK,JOSEPH,214-129,8,8,"REPAIRED RUST HOLE ON 6"" STEEL MAIN WITH A LARGE SCREW PIN. SHUT GATE VALVE #26 ON GATE SECTION 217-131. LEFT GATE SHUT. STEEL MAIN IS ABANDONED.",34.27996909,-118.517999641366,MAIN,6/14/10,6304 CRESCENT ST.,19' N/S CRESCENT ST.,50' E/E AVE. 63,6,C.I.,1929,1,47757,,1,,,,,PRECIADO,154-231,6,12,"6"" C.I. MAIN BREAK. CUT IN 9' D.I. PIPE AND INSTALLED 2-6"" DRESSERS. RETAP 1-3/4 SERVICE AND BACKFILLED WITH CON ROCK AND TEMP.",34.11749406,-118.180781441368,MAIN,6/22/10,1055 N. ALEXANDRIA AVE.,20' E/W ALEXANDRIA AVE.,153' S/S SANTA MONICA BL.,8,C.I.,1929,1,48618,"RUST HOLE, SPLIT",1,,,,,CHESTERTON,144-195,14,57,"BLOW OUT - 153', TWO RUST HOLES, BE ENERGIZED AND SECOND BLOW OUT 130'. CUT IN 24"". SLURY BACKFILL. HPD TO PAVE 6-23 OR 24.",34.09027888,-118.297892541023,MAIN,7/24/10,157 CARMELINA,CARMELINA,709 NN SUNSET BLVD.,8,C.I.,1929,1,48342,RUPTURE,1,,,BAD,ADOBE,A.WASHINGTON,134-141,8,27.5,"DUGOUT AND REPAIRED 8""C.I. MAIN LEAK, HIT D.C.I. MAIN CORP. MAIN SHUT OFF AND SIDELINED. 2 LONG SIDE RENEWALLS NEEDED. DONE ASAP.",34.05926719,-118.482506540815,MAIN,8/3/10,1106 N. HUDSON AVE.,50' N/N SANTA MONICA BL.,11' E/W HUDSON AVE.,8,C.I.,1929,1,48961,SPLIT,1,,,,CLAY,GONZALES,144-186,12,36,"FOUND LEAK ON 8"" C.I. MAIN. CUT IN 10' OF 8"" D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 1106 HUDSON.",34.09097509,-118.332460740819,MAIN,8/3/10,1414 SUNSET PLAZA DR.,10' S/N SUNSET PLAZA DR.,770' E/E RISING GLEN,6,STEEL,1929,1,48083,RUST HOLE,1,,,,,J. JIMEMEZ,146-171,4,12,"FOUND RUST HOLE ON 6"" STL. W.M. REPAIRS COMPLETE.",34.09612693,-118.382370740844,MAIN,8/19/10,1955 GARTH AVE.,17' E/W GARTH AVE,286' N/N GUTHRIE,4,C.I.,1929,1,48434,,1,,,,,KIRKWOOD,126-171,9,27,"EXCAVATED, MADE REPAIR, BACKFILL.",34.04157772,-118.378911741174,MAIN,9/15/10,12947 BONAPARTE AVE.,N/S BONAPARTE AVE.,157' E/E ALLA RD.,6,C.I.,1929,1,49114,ROUND CRACK,1,,,,,POWELL,106-156,7,49,CREW FOUND MAIN LEAK WHILE INSTALLING NEW WATER MAIN AT LOCATION. SEE STDS FOR FUTURE INFO.,33.98535895,-118.43065841446,MAIN,9/21/10,6101 TOLTEC WAY,5' E/W TOLTEC WAY,420' S/S HARDISON WAY,4,C.I.,1929,1,47677,SPLIT,1,,,,,PRECIADO,150-231,6.5,13,CUT IN 4 FT O FDI PIPE & TWO DRESSER. BACKFILLED WITH CONROCK & TEMP MAIN NEEDS TO BE REPLACE ASAP.,34.10719407,-118.183955641215,MAIN,9/22/10,1100 N. HUDSON AVE.,17' E/W HUDSON AVE.,100' N/N SANTA MONICA BL.,8,C.I.,1929,1,48961,RUPTURE,1,,,BAD,CLAY,YBARBO,144-186,,,"MAJOR STREET DAMAGE, REPAIRED MAIN WATER FLOWING BY 10:30 AM. CUT IN 8' OF D.I. AND ALSO HAD MAJOR CLEAN UP, JOB LEFT SAFE.",34.09111212,-118.332461341198,MAIN,10/4/10,,150 NN LP SANTA MONICA,17 EW LP GORDON ST,8,C.I.,1929,1,47679,JOINT,1,,,,,J.JIMENEZ,144-189,4,12,"FOUND LEAK ON ABANDONED SERVICE THREADS ON 1"" CORP, REPLACED CORP. COMPLETE.",34.09128139,-118.320129441196,MAIN,10/4/10,,147 NN LP SANTA MONICA,17 EW LP GORDON,8,C.I.,1929,1,47679,RUPTURE,1,,,,,J.JIMENEZ,144-189,4,12,"FOUND SMALL RUPTURE ON 8"" CI. WATER MAIN. REPAIRS COMPLETE.",34.09126411,-118.320129341242,MAIN,10/12/10,3706 MCLAUGHLIN AVE,11 N/N VICTORIA AV,20' W/E MCLAUGHLIN AVE,8,D.I.,1929,1,69378,SPLIT,1,,,,CLAY,GONZALES,116-156,28.5,28,"FOUND SPLIT ON 8"" CI MAIN. CUT IN 4' OF 8"" DI WITH TWO UNIONS. PAVING TO BE DONE BY T. BUTLER.",34.0106757,-118.426330341230,MAIN,10/29/10,8494 MAGNOLIA DR,3' E/W MAGNOLIA DR,50' S/S COLE CREST DR,4,STEEL,1929,1,47678,RUST HOLE,1,,,,C,GONZALES,148-171,4,12,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.10254113,-118.377209142583,MAIN,11/23/10,8500 MAGNOLIA,4 E/E MAGNOLIA,255 S/S COLE CREST DR,4,STEEL,1929,1,47628,RUST HOLE,1,,,,,HUGHES,150-174,9,25,,34.10214651,-118.37683842676,MAIN,12/11/10,1401 SUNSET PLAZA DR,9 S/N SUNSET PLAZA DR,604 E/E RISING GLEN RD,6,STEEL,1929,1,48083,RUST HOLE,1,,,,B,T.SMITH,146-171,6.5,26,"LOCATED LEAK, DUG OUT, MAIN PINCHED DOWN REQUIRED. INSTALLED 6""X12"" CLAMP. BACKFILLED AND TEMP. PICK UP MADE. FILL TRENCH SOUTH OF LEAK THAT WAS WASHED OUT.",34.09652515,-118.382917143320,MAIN,12/13/10,10117 CLOVIS AVE,20' W/E CLOVIS AVE,153' S/S 101ST ST,8,C.I.,1929,1,68852,RUST HOLE,1,,,,,D.FLOWERS,092-210,8,16,"PROSPECTED AND EXCAVATED A 5X4 TRENCH. MAIN BLEW OUT, MADE REPAIRS BY CUTTING OUT AND INSTALLING 2' OF 8"" DI PIPE WITH TWO 8"" MECHANICAL COUPLINGS. SLURRY. BACKFILLED. MADE ===",33.94442969,-118.256440942678,MAIN,12/14/10,1222 N FAIRFAX,,250' N/N NORTON,12,C.I.,1929,1,47779,RUST HOLE,1,,,,,C.KIRKWOOD,146-177,9,27,,34.09261988,-118.361574542735,MAIN,12/27/10,511 MADISON,16' E/W MADISON,153' N/N MIDDLEBURY,8,D.I.,1929,1,49043,SPLIT,1,,,BAD,,H.ROGERS,140-198,8.5,17,"SET UP TRAFFIC. EXCAVATED TRENCH 4'X5'. REPAIRED 8"" WATER MAIN LEAK WITH 20"" 360 REPAIR CLAMP. CLEANED UP. BACKFILLED. LEFT JOB SAFE.",34.08032715,-118.289227942690,MAIN,12/29/10,12741 CULVER BLVD,18' E/W CULVER BLVD,100' N/N MCCONNELL,6,C.I.,1929,1,49114,RUPTURE,1,,,,,J.JIMENEZ,106-156,3.5,10.5,"FOUND RUPTURE ON 6"" CI WATER MAIN. REPAIRS COMPLETE.",33.98580582,-118.425551142791,MAIN,1/10/11,940 W. 6TH ST,14 S/N W. 6TH ST NE LINE,69 W/E FREMONT AVE,8,C.I.,1929,1,68651,SPLIT,1,,,,,S.HOOVER,130-207,9,49.5,"2 CPS NUMBERS 882984. FOUND SPLIT ON 8"" CI MAIN. MAIN CONTINUED TO DEAD END. CUT AND REDWOOD PLUG MAIN. BACKFILLED. MADE SAFE. MAIN LOCATED IN ISLAND AT LEAK.",34.05152358,-118.259319242790,MAIN,1/10/11,2296 CAZADOR DR,,185 S/S AVE 33,6,C.I.,1929,1,48107,SPLIT,1,,,,ADOBE,R.MCCALL,150-216,11.5,23,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC CONES AND HIGH RISE. LOCATED MAIN, DRILLED HOLES, PINPOINTED LEAK, BROKE OUT STREET, EXCAVATED. DOUND SPLIT ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.10777243,-118.233358643651,MAIN,1/14/11,1929 GARTH AVE,W/S GARTH AVE,272 SS SAWYER ST,4,C.I.,1929,1,48434,ROUND CRACK,1,,,,,SPEARS,126-171,24,12,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.04214597,-118.378756243483,MAIN,3/2/11,611 HELEOTROPE DR,17' E/W HELEOTROPE DR,50' N/N CLINTON AVE,8,C.I.,1929,1,48308,,1,,,BAD,CLAY,F.PRECIADO,140-198,13,26,"8"" BLOW OUT. REPLACED 12' OF 8"" PIPE AND INSTALLED 1 11 DEGREE BEND AND 1 - 8""X12"" NIPPLE. BACKFILLED AND TEMPED.",34.08123971,-118.295364243484,MAIN,3/2/11,2116 OAK GLEN PL,23' N/S OAK GLEN PL,196' E/E ALLENSANDRO ST,6,C.I.,1929,1,48250,SPLIT,1,,,BAD,ROCKY,F.PRECIRADO,146-210,8.5,17,"FOUND SPLIT ON 6"" MAIN. ALDO INVOLVED 1"" COPPER SERVICE. INSTALLED 8' 6"" PIPE AND RETAPPED 1"" SERVICE.",34.09347657,-118.25438760088,MAIN,3/21/11,8444 MAGNOLIA DR,7' E/W MAGNOLIA R,230' S/S COLECREST DR,4,STEEL,1929,1,47804,RUST HOLE,1,,,N/A,B,SMITH,148-171,6,12,"VERY NARROW STREET, LOCATE LEAK, HAND DUG 4' DEEP, INSTALL 4""X 8"" CLAMP. BACKFILL & P/U MADE.",34.10217752,-118.376862160097,MAIN,3/25/11,1977 HILLCREST RD,,517' S/N CAMROSE DR,8,C.I.,1929,1,48771,,1,,,,,BLACK,150-183,4,12,"WHILE DIGGING TRENCH FOUND LEAK ON MAIN 8"" CI. BROKE OUT AND MADE REPAIR USING 360 DEGREE REPAIR CLAMP.",34.10660658,-118.340014660382,MAIN,7/14/11,1853 LAKE SHORE AV,,482' SS AVALON ST,4,C.I.,1929,1,48598,"RUST HOLE, SPLIT",1,,,,,SOLIS,142-210,13.5,31.5,INSTALL 6 FEET OF D.I. PIPE; FOUND RUST HOLE @ BOTT. AND SPLIT; REMOVE. REPAIR SEWER PIPE. BACKFILL & TEMP LEFT CLEAN & SAFE.,34.08634698,-118.255813660354,MAIN,7/20/11,142 SANTA CRUZ ST,9' N/S SANTA CRUZ ST,4' W/E PALOS VERDES ST,8,C.I.,1929,1,48355,ROUND CRACK,1,,,,,BRONKO ANDERSON,018-201,7.5,15,"FOUND ROUND CRACK IN 8"" CI MAIN. MADE REPAIR BY INSTALLING 8"" X 12"" 360 DEGREE REPAIR CLAMP. STOPPED LEAK, PLATED EXCAVATION, WILL RETURN WITH SLURRY.",33.7441401,-118.281243160448,MAIN,7/27/11,4600 LANKERSHIM BL.,26' E/C LANKERSHIM BL.,3' S/C KLING ST.,12,C.I.,1929,1,37827,,1,,,,SLURRY,SCHIAVO,168-174,21.1,84.6,"RELIEVED P.M. SHIFT. EXCAVATE 12""X6"" CROSS. PLACE 4' 12"" D.I. PIPE, SLURRY BACKFILL EXCAVATION. SET ROAD PLATES, ORDER PAVING.",34.15555069,-118.368881660945,MAIN,8/18/11,1514 SAN FERNANDO RD,,390' S/S OF ELM ST,8,C.I.,1929,1,48382,RUST HOLE,1,,,,,SOLIS,146-216,13,26,CONC. STREET; BROKE OUT WITH BACK HOE; EXCAVATE; REPAIR; BACKFILL.,34.09679637,-118.232451460658,MAIN,8/29/11,1518 SAN FERNANDO,7' W/E SAN FERNANDO,305' S/S ELM ST.,8,C.I.,1929,1,48382,CLAMP,1,,,,SAND ROCK,CHESTERTON,146-216,6,12,"FOUND 360 REPAIR CLAMP, NEEDED TO BE TIGHTENED TO STOP LEAK.",34.09698355,-118.232608860660,MAIN,8/31/11,4759 E. TOPAZ ST.,,479' S/S HUTINGTON DR. SO.,2,STEEL,1929,1,,"JOINT, RUST HOLE",1,,,,,UNGSON,142-228,10,21.5,"MADE REPAIRS ON 2"" STEEL MAIN LEAK, FOUND RUST HOLE AND JOINT LEAK. INSTALLED (2) 2""X8"" BRASS NIPPLES, (1) 2"" STRAIGHT 90 DEGREE AND (2) 2""X8"" DRESSER COUPLING. BACKFILLED WITH CONROCK, COMPACTED IT, CLEANED-UP, SAFE.",34.08328654,-118.187964561901,MAIN,9/4/11,8444 MAGNOLIA DR,7' E/W MAGNOLIA DR,180' S/S COLE CREST AVE,4,STEEL,1929,1,47678,RUST HOLE,1,,,,B,T. SMITH,148-171,7,14,"LOCATE LEAK, HAND DUG. INSTALL 4""X8"" CLAMP. BACKFILL & CLEAN-UP. P/U MADE.",34.1022691,-118.37693360939,MAIN,9/28/11,164 W 38TH ST,20' NS 38TH ST,196' EE BROADWAY PL,6,C.I.,1929,1,48337,COUPLING,1,,,GOOD,SANDY LOAM,CHESTERTON,116-204,,,"6"" TAP SLEEVE WAS LEAKING. CUT IN NEW TEE TO MAKE REPAIRS.",34.0137741,-118.276311661209,MAIN,10/11/11,1514 SAN FERNANDO RD,,417' S/S ELM ST,8,C.I.,1929,1,48382,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-216,,,"DRILL HOLES; PIN POINT LK; BROKE OUT; MADE WORK SITE SAFE; REMOVE BAD PIPE; INSTALLED 10' OF 8"" W/2-8"" MECH DRESSERS BACKFILL W/26 YDS OF SLURRY.",34.09670391,-118.232373761210,MAIN,10/24/11,1320 EDGECLIFFE DR,20' E/W WDGECLIFFE DR,160' N/N MARCIA DR (LE),6,C.I.,1929,1,48564,CLAMP,1,,,,,PRECIADO,144-201,9.5,25,"SET UP TRAFFIC; DRILLED HOLES; BROKE OUT/EXCAVATED; FOUND LEAK COMING FROM OLD DCI CLAMP; REPLACED IT WITH A 6""X 12"" 360 REPAIR CLAMP; BACKFILLED W/CONROCK; COMPACTED IT; TEMP. OILED - CLEANED UP SITE SAFE!",34.08726022,-118.279817361811,MAIN,10/29/11,8494 MAGNOLIA DR,40' S/N COLE CREST DR,7' E/W MAGNOLIA DR,4,STEEL,1929,1,47678,RUST HOLE,1,,,,,KIRKWOOD,148-171,6,12,,34.10263809,-118.377311361812,MAIN,10/30/11,224 HORIZON AV,237' E/E MAIN ST,16' N/S HORIZON AV,6,C.I.,1929,1,48938,SPLIT,1,,,,,GONZALES,108-144,6,18,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" D.I. WITH TWO UNIONS",33.98980697,-118.471303262085,MAIN,11/3/11,12741 CULVER BL,18' SN CULVER BL,130' EE MCCONNELL AV,6,C.I.,1929,1,49114,SPLIT,1,,,N/A,B,SMITH,106-156,9,18,"LOCATE LEAK, DUG OUT, MAIN BLEW OUT; CUT IN 3' WITH CPLGS. BACKFILL & TEMP. P/U MADE.",33.98587477,-118.425495361417,MAIN,11/8/11,10730 VENTURA BL,284 E C FRUITLAND DR,27' S C VENTURA BL,12,C.I.,1929,1,37843,SPLIT,1,,,FAIR,C,LAND,162-177,13,61,"12"" BLOW OUT SPLIT ON MAIN CUT IN 10' OF 12"" D.I. PIPE. BACKFILL WITH SLURRY.",34.13832733,-118.365010261416,MAIN,11/8/11,12548 VENTURA BLVD,S VENTURA BLVD,520' W/CL WHITSETT AV,12,C.I.,1929,1,37911,RUPTURE,1,,,,MUD,OHARA,164-162,,,"CREW INSTALLED 144"" OF 12"" DI PIPE, BACKFILL AND TEMP OIL. LEFT JOB SITE SAFE.",34.14299191,-118.40692261362,MAIN,11/11/11,1450 W. AVE 44,83' S/S TOLAND WAY,9' E/W AVE 44,4,C.I.,1929,1,48521,,1,,,,,HOOVER,156-219,10,20,"REPAIR 4"" CI MAIN REPLACED 4' OF 4"" CI W/ DI & MECH. COUPLING. TOOK SAMPLE TO LAB BACKFILLED LEFT JOB SITE SAFE.",34.12161986,-118.220475462110,MAIN,11/12/11,4267 EDGEHILL DR,132' NN 43RD ST,19' EW EDGEHILL DR,6,C.I.,1929,1,48303,ROUND CRACK,1,,,,C,GONZALES,114-186,5,12.5,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.00643666,-118.330482161368,MAIN,11/18/11,311 N. MADISON AV,109 NN BEVERLY BLV,18' EW MADISON AV,8,C.I.,1929,1,49043,RUPTURE,1,,,POOR,C,CHESTERTON,140-198,,,"FOUND RUPTURE ON BOTTOM OF PIPE SPLIT RUNNING TO DRESSER FROM PAST BLOW OUT MAINS DEEP 56"" COVER (NEEDS NEW MAIN)",34.07671669,-118.2970262598,MAIN,12/6/11,5431 ST ANDREWS PL,279' SS 54TH ST,23' EW ST ANDREWS PL,6,C.I.,1929,1,49046,ROUND CRACK,1,,,,C,GONZALES,108-192,8,24,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",33.99236274,-118.311366261716,MAIN,12/20/11,2359 GLENDALE BL,385' NN BRIER AVE,20' EW GLENDALE BL,8,C.I.,1929,1,48511,BLOW OUT,1,,,FAIR,D.G.,SALAS,148-207,9,63,"CUT IN 7' OF 8"" DI PIPE BACKFILLED WITH CONROCK AND TEMP OIL. CLEANED UP MUD AND OPENED UP TRAFFIC. JOB SITE SAFE.",34.09901087,-118.25926262732,MAIN,1/6/12,LAS PALMAS X ROMAINE ST,84' NN ROMAINE,19' EW LAS PALMAS,8,C.I.,1929,1,48846,CLAMP,1,,,,,JIMENEZ,144-186,,,"FOUND LEAK ON TAPPING CLAMP, REPACKED LEAD ON CLAMP STOPPED LEAK REPAIRS COMPLETE.",34.08923543,-118.336314362734,MAIN,1/6/12,LAS PALMAS X ROMAINE ST,103' NN ROMAINE,19' EW LAS PALMAS,8,C.I.,1929,1,48846,SPLIT,1,,,,,,144-186,,,"FOUND SMALL SPLIT ON 8"" CI WM, REPAIRED W/ 8X 12 CLAMP, REPAIRS COMPLETE.",34.08928926,-118.336314762006,MAIN,1/12/12,2835 GLENDALE & WAVERLY DR,19' E/W GLENDALE BL,388' N/N WAVERLY DR,8,C.I.,1929,1,48402,"CLAMP, DCI CORP BLEW OUT",1,,,POOR,C,CHESTERTON,152-207,,,OLD CORP FROM D.C.I. BLEW OUT USED,34.10950026,-118.264307162017,MAIN,1/20/12,1205 MANZANITA ST,21' S/N EFFIE ST,22' E/W MANZANITA ST,6,C.I.,1929,1,48069,ROUND CRACK,1,,,,,HOOVER,146-201,8,16,"REPAIRED LEAK ON A 6"" CI MAIN. LEAK WAS A ROUND CRACK UNDER 4"" GAS MAIN BACKFILLED, TEMP ASPHALT, CLEANED UP LEFT SITE SAFE.",34.09460869,-118.28020162026,MAIN,1/24/12,2870 LUGO ST,,583' EE SOTO,8,C.I.,1929,1,48394,SPLIT,1,,,,,SOLIS,118-219,,,"BROKE OUT; EXCAVATE; REPAIR; REMOVE SPLIT AND CORRY CLAMP; INSTALL 8' OF 8"" D.I. PIPE BACKFILL AND LEFT BARRICADES.",34.0166162,-118.218176662188,MAIN,3/15/12,4650 W 62ND PL,19' NS 62ND PL,89' WW 63RD ST,4,C.I.,1929,1,48913,"CLAMP, SPLIT",1,,,,,ROGERS,106-177,8,16,"SET UP TRAFFIC EXCAVATED 6FT X 4FT SERVICE TRENCH FOUND 1"" COP SERVICE SADDLE OFF 4"" WATER MAIN INSTALLED NEW 4"" SERVICE 3FT COPPER BACKFILLED CLEANED UP SITE SAFE ST. CUT OK D.C.I. LATERAL",33.9826493,-118.357309362984,MAIN,4/9/12,900 SHENANDOAH ST,23' EW SHENANDOAH ST,34' SS CHALMERS DR,8,C.I.,1929,1,48980,SPLIT,1,,,THIN,LOAM,SCHWEINBOLD,134-171,15,53.5,"REPLACED 9' OF CI WITH DI PIPE & 2- MECH. COUPLINGS BACKFILLED, TAMPED, ROLLED, & OILED. HELP MAKE PICK-UP.",34.06075449,-118.381382463133,MAIN,5/8/12,8444 MAGNOLIA DR,W/S MAGNOLIA DR,169' SS COLECREST DR,4,STEEL,1929,1,47678,RUST HOLE,1,,,NONE,LOAM,SPEARS,148-171,6.5,19.5,"REPAIRED RUST HOLE LEAK IN 4"" STEEL MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.10229432,-118.376952563037,MAIN,6/5/12,1401 SUNSET PLAZA,9 S/N SUNSET PLAZA,654 E/E RISING GLEN RD,6,STEEL,1929,1,48083,RUST HOLE,1,,,,B,T.SMITH,146-171,9,33,"FLAGMEN REQUIRED, MAIN SHUT OFF REQUIRED, LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL AND TEMP.",34.09648504,-118.382775363300,MAIN,6/13/12,6250 LA BREA AVE,92' EE LA BREA AVE,19' NS 62ND PL,4,C.I.,1929,1,48913,SPLIT,1,,,,,BROWN,106-177,,,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO MAIN, FOUND SPLIT ON 4"" CI MAIN, CUT IN 3' OF 4"" DI PIPE, CLEANED UP, TURNED WATER ON, CONED & BARRICADED SITE. LEFT SITE SAFE.",33.98281425,-118.358088862390,MAIN,6/17/12,4228 DEL MAR AV,111' E/E HOOVER ST,DEL MAR AVE,8,C.I.,1929,1,48687,,1,,,,,UNGSON,144-201,10,24,"FOUND 8"" C.I. MAIN BREAK; CAUSING EXCESSIVE MUD @ INTERSECTION; CUT IN 5' OF NEW D.I. PIPE & (2)-8"" MECHANICAL COUPLING; BACKFILLED, TEMP OIL; CLEANED UP; SAFE!",34.09179996,-118.284135663306,MAIN,7/1/12,4700 BEETHOVEN ST,E/S BEETHOVEN ST,55' SS RUBENS AVE,6,C.I.,1929,1,49114,RUST HOLE,1,,,NONE,CLAY,SPEARS,106-156,8,16,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR.",33.9846895,-118.428161763355,MAIN,7/27/12,12811 PANAMA ST,18' SN PANAMA ST,104' WW MCCONNELL,6,C.I.,1929,1,49114,ROUND CRACK,1,,,,ADOBE,WASINGTON,106-156,5,10,"REPAIRED 6"" C.I. MAIN / ROUND CRACK / WITH 6""X 12"" 360 DEGREE CLAMP BACKFILL & LARGE CLEAN UP ON STREET AND DRIVEWAYS NEED LARGE PICK UP & OIL ONLY.",33.98525738,-118.426132463208,MAIN,8/2/12,506 N MADISON AV,75' NN MIDDLEBURY AV,,8,C.I.,1929,1,49043,"RUST HOLE, SPLIT",1,,,,,SOLIS,140-198,10,34.5,"BROKEN OUT; EXCAVATE; REMOVE SPLIT; INSTALL 9'-0"" OF 8"" D.I. W/2-MECH. COUPLINGS. BACKFILL & TEMP AND FINISH CLEAN UP.",34.08011584,-118.289226463452,MAIN,8/3/12,1401 SUNSET PLAZA DR,9' S/N SUNSET PLAZA DR,160' E/E RISING GLEN RD,6,STEEL,1929,1,48083,RUST HOLE,1,,,,C,GONZALES,146-171,3,9,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.0965234,-118.382904463209,MAIN,8/5/12,340 N MADISON AVE,18' EW MADISON AVE,,,C.I.,1929,1,49043,SPLIT,1,,,BAD,CLAY,PRECIADO,140-198,10.5,42,"BLOW OUT ON 8"" CI PIPE CUT IN 9FT OF DI & INSTALLED TWO 8"" DRESSER. BACKFILLED WITH CONROCK & TEMP.",34.0775565,-118.289200963226,MAIN,8/26/12,1000 MYRA AVE,30' SS DEL MAR AVE,21' EW MYRA AVE,8,C.I.,1929,1,48688,SPLIT,1,,,,,UNGSON,144-201,13.5,38,"CUT IN 5' OF NEW 8"" D.I. PIPE; DID EXTENSIVE CLEAN UP; BACKFILLED W/ CONROCK; TEMP. OIL.",34.09152947,-118.283828963533,MAIN,9/10/12,12631 WALSH AV,170' WW BONAPARTE AV,18' NS WALSH AV,6,C.I.,1929,1,56387,SPLIT,1,,,,C,GONZALES,108-156,5,10,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",33.98844397,-118.426829163559,MAIN,9/28/12,901 SHERBOURNE DR,100' SS CHALMERS DR,22' EW SHERBOURNE DR,8,D.I.,1929,1,48979,COUPLING,1,,,,C,GONZALES,134-171,7.5,21,"FOUND MECHANICAL UNION LEAK ON 8"" D.I. AFTER BLOW OUT CUT OUT 2-8"" D.I. INSTALLED 2-8"" D.I. WITH TWO UNIONS",34.06058458,-118.379307766044,MAIN,11/3/12,12280 MONTAGUE  ST.,14' N/C MONTAGUE ST.,57' E/C NORRIS AVE.,18,STEEL,1929,1,37775,,1,,,BAD,ROCK AND SAND,M. OBREGON,204-165,8,32,"CUT IN 8' OF 18"" STL, 2 BUTT STRAPS, 3 WELD COUPLINGS,MADE REPAIRS. JOB COMPLETE. (WILL INSTALL ANODES WHEN JOB IS BACKFILLED) LEFT OPEN (NEED TO REPLACE MAIN ASAP).",34.25533133,-118.400741364059,MAIN,11/11/12,1955 GARTH AV,306' N/N GUTHRIE AV,13' E/W GARTH AV,4,C.I.,1929,1,48434,SPLIT,1,,,,C,GONZALES,126-171,9,19,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 3' OF 4"" D.I. WITH TWO UNIONS",34.04162821,-118.378897666116,MAIN,11/15/12,13251 SAYRE ST.,18' E/W GARRICK AVE.,58' N/C SAYRE ST.,6,STEEL,1929,1,37621,ROUND CRACK,1,,,,,M. OBREGON,228-159,12.5,22,"CUT IN 3' OF 6"" STL, INSTALLED BY WELDER, LEFT SAFE, WILL BACKFILL TOMORROW, WILL INSTALL ANODES ON 11-16-2012, ALSO INSTALLED ONE COUPLING, BLOWOUT, LEFT OFF.",34.32084071,-118.422015664512,MAIN,12/2/12,HARVARD BLVD,18' E/W HARVARD BLVD,24' S/S 85TH STREET,4,C.I.,1929,1,48649,"ROUND CRACK, RUST HOLE",1,,,RUST,RUST,ANDERSON,098-192,11.5,40.5,"4"" CI MAIN BREAK, REMOVED 4' BAD PIPE, INSTALLED 4' DI PIPE, FOUND SMALL ROUND CRACK 1 FT NORTH OF BREAK. INSTALLED 360 DEGREE REPAIR CLAMP TO REPAIR MAIN.",33.96075774,-118.306855863941,MAIN,12/11/12,1401 SUNSET PLAZA DR,9' S/N SUNSET PLAZA DR,659'E/E RISING GLEN RD,6,STEEL,1929,1,48083,RUST HOLE,1,,,,,SPEARS,146-171,6,18,REPAIRED RUST HOLE LEAK WITH SCREW PIN.,34.09647792,-118.382760663899,MAIN,12/27/12,2516 LYRIC AVE,158' NN SAINT GEORGE ST,10' NS LYRIC AVE,6,C.I.,1929,1,48791,CLAMP,1,,,,,UNGSON/GIBBS,150-201,8.5,17,"FOUND LEAK IN OLD ABANDONED DCI SERVICE CLAMP; REMOVED IT & CUT IN 3' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; LEFT SITE SAFE!",34.10706419,-118.277207563902,MAIN,12/28/12,1926 CLINTON,CLINTON,291' EE ALVARADO,8,C.I.,1929,1,48098,ROUND CRACK,1,,,,,PRECIADO,138-207,9,18,"INSTALLED 360 DEGREE REPAIR CLAMP 8"" CI MAIN BACKFILLED OILED 5'X 5' EXCAVATION LEFT SAFE AND CLEAN.",34.07331652,-118.264850164213,MAIN,1/2/13,1975 RIVERSIDE DR,132' E/E KNOX AVE,25' N/S RIVERSIDE DR,6,C.I.,1929,1,48087,ROUND CRACK,1,,,,CLAY,DAVIS,148-210,8.5,42.5,TODAY WE MADE REPAIR ON SIX INCH C.I. MAIN AND 1 1/2 INCH COPPER SERVICE. WE CLEANED UP AREA AND BACKFILLED EXCAVATION TO LEAVE JOB SITE SAFE FOR PUBLIC USE.,34.09881589,-118.248629164549,MAIN,1/3/13,1702 W 85TH ST,36' S/S 85TH ST,20' E/W HARVARD BLVD,4,C.I.,1929,1,48649,SPLIT,1,,,,,LUCERO,098-192,13,62,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED. MADE REPAIR BY CUTTING IN 20 FEET OF 4"" D.I. PIPE, BACKFILLED W/ SLURRY, CLEANED UP. BARRICADED EXCAVATION, WILL RETURN TO TEMP AT LATER DATE. PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96071762,-118.306855964218,MAIN,1/7/13,2652 E 12TH ST,,250' W/W SOTO ST,8,C.I.,1929,1,48862,"CLAMP, ROUND CRACK",1,,,,,SOLIS,120-219,9,18,DRILL HOLES; FOUND LEAK; BROKE OUT; REPAIR. BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.,34.02244888,-118.220919464554,MAIN,1/9/13,452 W LACONIA BLVD,45' E/E FIGUEROA ST,19' N/S LACONIA,6,C.I.,1929,1,48717,SPLIT,1,,,,OILY,ROGERS,082-201,12,27,"WORK TODAY ON W/M LEAK H. ROGERS 4.5 O.T. J. LUCERO 7.5 O.T., J. ALVEREZ 12.0 O.T. TRAFFIC SET UP TOUND 11FT SPLIT ON 6"" C.I. W/M AT SERV. COMPLETED REPAIR ALSO RETAP SERV. BACKFILLED CLEANED UP LEFT SITE SAFE.",33.91937863,-118.282754264542,MAIN,1/14/13,634 W IMPERIAL HWY,139' EE HOOVER,22' NS IMPERIAL HWY,8,C.I.,1929,1,47001,,1,,,,,ROGERS,086-201,,,"WORK TODAY 8"" W/M LEAK H. ROGERS, G. SCHELEST. SET UP TRAFFIC ON IMPERIAL HWY. FOUND ABANDONED 1"" D.C.I. LEAK ON AT CORP. SHUT 2"" CORP CLEANED UP OILED LEFT SITE SAFE.",33.93093082,-118.286403864236,MAIN,1/17/13,800 S HOPE ST,27' E/W HOPE ST,60' S/S 8TH ST,8,C.I.,1929,1,48208,ROUND CRACK,1,,,,CLAY,NUNEZ,128-207,4.5,22.5,"FOUND ROUND CRACK ON 8"" CI MAIN. USED 8""X 12"" 360 DEGREE REPAIR CLAMP.",34.04637917,-118.259264764529,MAIN,1/21/13,916 N KING AVE,147' N/S W I ST,27' E/W KING AVE,6,C.I.,1929,1,48491,"RUST HOLE, SPLIT",1,,,,,ROGERS,032-204,10.5,29,"WORK TONIGHT H. REYES, R. RODRIGUEZ, W. NELSON /  FOUND 6"" W/M RUST HOLE PROPERTY DAMAGE STREET 6"" W/M W/GATE FOUND LEAK RUST HOLE SPLIT AT CORP ???",33.78117767,-118.275648564144,MAIN,1/21/13,919 SHERBOURNE DR,280 N/N OLYMPIC BLVD,22' E/W SHERBOURNE DR,8,C.I.,1929,1,48979,SPLIT,1,,,,C,GONZALES,134-171,11,33,"FOUND LEAK ON 8"" C.I. CUT IN 6' OF 8"" D.I. WITH TWO UNIONS",34.06028444,-118.379312664149,MAIN,1/23/13,10150 REGENT ST,16' N/S REGENT ST,209' E/E JASMINE AVE,6,C.I.,1929,1,69591,ROUND CRACK,1,,,MED,CLAY,SCHWEINBOLD,120-165,8.5,25.5,"REPAIRED 6"" WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAEK PICK-UP. SWEPT AREA.",34.0241998,-118.402898464251,MAIN,1/29/13,741 N VERMONT,21' W/E N VERMONT AV,3' N/N MARATHON ST,12,C.I.,1929,1,48523,SPLIT,1,,,OK,SANDY,PRECIADO,142-198,8,24,"REPLACE 6FT OF 12"" PIPE AND ALSO INSTALLED NEW 12"" GATE VALVE SLURRIED CLEAN ST UP & REMOVED OLD DCI.",34.08472768,-118.291809664363,MAIN,2/2/13,563 HELIOTROPE DR,17' E/W HELIOTROPE DR,108' S/S CLINTON AVE,8,C.I.,1929,1,48308,SPLIT,1,,,BAD,CLAY MIX,PRECIADO,140-198,14.5,43.5,"8"" MAIN BLOW OUT. CUT IN 8FT OF 8"" PIPE & INSTALLED TWO 8"" DRESSERS. BACKFILL WITH CON ROCK & TEMP. A LOT OF STREET DAMAGE.",34.08068319,-118.29536264729,MAIN,3/1/13,1501 SUNSET PLAZA DR,8' E/W SUNSET PLAZA DR,45' N/N STEBBINS TERRACE,6,STEEL,1929,1,48083,,1,,,,,DE LA CRUZ,146-171,8,16,"ORDER #1310492 - SET UP TRAFFIC CONTROL, DRILLED HOLES & LOCATED LEAK, BROKE OUT TRENCH, EXCAVATED, REPAIRED LEAK, GATEMAN R. TRUJILLO PINCHED DOWN MAIN, BACKFILLED & LAID TEMP OIL, CLEANED AREA, PICKED UP TRAFFIC CONTROL & LEFT JOB SAFE.",34.09782334,-118.381735564732,MAIN,3/4/13,1450 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,990' EE RISING GLEN DR,6,STEEL,1929,1,48083,RUST HOLE,1,,,,,GONZALES,146-171,8,24,"FOUND LEAK ON 6"" STL MAIN USES 6""X 12"" CLAMP",34.09627689,-118.381924964744,MAIN,3/12/13,8621 GUTHRIE AVE,18' NS GUTHRIE AVE,105' EE CORNING ST,6,C.I.,1929,1,48433,RUST HOLE,1,,,THICK,HARD CLAY,SCHWEINBOLD,126-171,5,14,"REPAIR 3 LEAKS WITH 2 CLAMPS ON WATER MAIN. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.04086167,-118.379866264745,MAIN,3/12/13,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,150' EE RISING GLEN,6,STEEL,1929,1,48083,RUST HOLE,1,,,,C,GONZALES,146-171,6,18,"FOUND TWO LEAKS ON 6"" STL MAIN USED TWO 6""X 12"" CLAMPS FOR REPAIR.",34.09652723,-118.382937764409,MAIN,4/5/13,923 W 6TH ST,14' N/S 6TH ST,240' W/W S FIGUEROA ST,8,C.I.,1929,1,68551,SPLIT,1,,,BAD,CLAY,PRECIADO,130-207,5.5,11,"FOUND LARGE SPLIT ON 8"" MAIN. CUT IN 18FT OF DI PIPE & INSTALLED TWO 8"" DRESSERS BACKFILLE WITH CON ROCK & TEMP.",34.05142277,-118.259163464862,MAIN,4/5/13,1900 MLK JR BL,22' EW GRAMERCY PL,3' SS MLK JR BL,8,C.I.,1929,1,48007,SPLIT,1,,,NONE,LOAM,SPEARS,116-192,8,24,"CUT IN 8""X 6"" TEE CONNECTED 6"" F.H. LATERAL TO REPAIR 8"" C.I. MAIN LEAK AT F.H. TEE.",34.01069632,-118.313844965495,MAIN,5/10/13,559 N HELIOTROPE DR,17' EW HELIOTROPE DR,30' SS CLINTON ST,8,C.I.,1929,1,48308,SPLIT,1,,,OK,C,MINGO,140-198,8,16,FOUND LEAK IN OLD PATCH (6' SPLIT),34.08087524,-118.295362765084,MAIN,5/19/13,1420 SUNSET PLAZA DR.,9' S/N SUNSET PLAZA DR.,799' E/E RISING GLEN RD.,6,STEEL,1929,1,48083,RUST HOLE,3,,,,LOAM,M. SPEARS,146-171,6,18,"REPAIRED 3 LEAKS ON 6"" STEEL MAIN. 2 LEAKS WITH 6"" X 12"" 360 DEGREE CLAMPS. 1 LEAK WITH LARGE SCREWPIN.",34.09603004,-118.382168665113,MAIN,5/28/13,1340 SUNSET PLAZA DR.,9' S/N SUNSET PLAZA DR.,17' E/E RISING GLEN RD.,6,STEEL,1929,1,48083,RUST HOLE,1,,,,,W. KELLY,146-171,,,"6' X 8"" 360 DEGREE CLAMP.",34.0963573,-118.383371365053,MAIN,6/4/13,1340 SUNSET PLAZA DRIVE,S/N SUNSET PLAZA DRIVE,17' EE RISING GLEN ROAD,6,STEEL,1929,1,48083,CLAMP,1,,,,,KELLY,146-171,5,15,"REPLACED LEAKY CLAMP W/ (1) 6"" HIGH PRESSURE CLAMP: COVERED EXPOSED COMMUNICATION LINES; RESET PLATE.",34.09635859,-118.383370565067,MAIN,6/15/13,1401 SUNSET PLAZA,10' SN SUNSET PLAZA,654' EE RISING GLEN RD,6,STEEL,1929,1,48083,RUST HOLE,1,,,,,JIMENEZ,146-171,8,24,"FOUND RUST HOLE ON 6"" STL WM, REPAIRED WITH 6X 12 HIGH PRESSURE 360 DEGREE CLAMP BACKFILLED, TEMP OIL, CLEAN UP JOBSITE SAFE.",34.09648108,-118.38276765220,MAIN,6/16/13,2001 N. FIGUEROA ST.,19' W/E SAN FERNANDO RD.,20' S/N FIGUEROA ST.,8,C.I.,1929,1,48417,,1,,,,,F. PRECIADO,140-219,3,6,"MADE REPAIR ON 8"" C.I. PIPE HIT BY DWP POWER INSTALLED ONE 360 DEGREE REPAIR CLAMP.",34.08149006,-118.225654665251,MAIN,7/7/13,12730 ADMIRAL AVE,18' S/N ADMIRAL AVE,33' E/E MCCONNELL AVE,6,C.I.,1929,1,49114,SPLIT,1,,,NONE,CLAY,SPEARS,106-156,9,25,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",33.9868423,-118.426702265259,MAIN,7/15/13,1405 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,737' EE RISING GLEN RD,6,STEEL,1929,1,48083,,1,,,,LOAM,SPEARS,146-171,4.5,13.5,"REPAIRED 6"" STEEL MAIN RUST HOLE LEAK WITH A LARGE SCREW PIN.",34.09630239,-118.382541765258,MAIN,7/15/13,1414 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,775' E/E RISING GLEN RD,6,STEEL,1929,1,48083,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,5,15,"REPAIRED 6"" STEEL RUST HOLE LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.09615156,-118.382392966748,MAIN,7/24/13,4234 DEL MAR AVE.,30' E/E HOOVER ST.,17' N/S DEL MAR AVE.,8,C.I.,1929,1,48687,RUST HOLE,1,,,,,D. SOLIS,144-201,7.5,17.5,PINPOINT LEAK/BROKE OUT/REPAIRED/BACKFILLED/LEFT JOB SITE SAFE AND CLEAN.,,65368,MAIN,7/28/13,617 N. MADISON AVE.,16' E/W MADISON AVE.,250' N/N CLINTON ST.,8,C.I.,1929,1,49043,SPLIT,1,,,,,D. SOLIS,142-198,15,60,"DRILL HOLES; LOCATE LEAK; BROKE OUT; REMOVE SPLIT; INSTALL 10' OF 8"" D.I. PIPE W/2 MECH. BACK FILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.08254665,-118.289244465369,MAIN,7/31/13,507 MADISON AVE.,17' E/W MADISON AVE.,100' N/N MIDDLEBURY ST.,8,C.I.,1929,1,49043,"RUST HOLE, SPLIT",1,,,,,R. ZEPEDA,140-198,14.5,68,"LOCATED THE LEAK THEN EXCAVATED A 6' X 10' AREA AND FOUND THE WATER HAD WASHED OUT THE SOIL, AND CREATED A 6'X10'X9' VOID. WE CUT OUT 15' OF THE CI PIPE AND INSTALLED 15' DI PIPE. TWO DRESSER COUPLING. AFTER THE MAIN REPAIR WAS COMPLETED. REPAIRED THE 6' SEWER LATERAL THAT SERVICES 504 MADISON AVE. WE BACKFILLED USING 20 YDS OF SLURRY. CLEANED UP THE AREA & PICKED UP AS MUCH AS POSSIBLE.",34.08018193,-118.289226965385,MAIN,8/1/13,2632 HOLLYRIDGE DR,10' SN ON RIGHT A WAY OFF HOLLYRIDGE DR,12' WW HOLLYRIDGE ON R/W,2,STEEL,1929,1,48563,RUST HOLE,1,,,MED,SANDY CLAY,SCHWEINBOLD,152-189,8,24,"REPAIRED 2"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.11408495,-118.318381565541,MAIN,9/3/13,340 N MADISON AVE,46' NN BEVERLY BLVD,18' EW N MADISON AVE,8,C.I.,1929,1,49043,SPLIT,1,,,,,HOOVER,140-198,13.5,37.5,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. RETAPPED 2- 1"" SERVICES (REPLACE SOON)",34.07662043,-118.28919465543,MAIN,9/9/13,1100 N MYRA,15' NN HOOVER ST (EAST/ P.L.),,8,C.I.,1929,1,48688,SPLIT,1,,,,,SOLIS,144-201,14.5,43.5,"REMOVE SPLIT ON 8"" AND REPLACE W/ 8"" D.I. W/ 2- MECH. COUPLINGS. MADE SAFE AND DID CLEAN UP.",34.09128806,-118.284369766246,MAIN,9/23/13,1959 GRACE AVE,13' EW GRACE AVE,475' NN FRANKLIN AVE,6,C.I.,1929,1,32500,RUPTURE,1,,,THICK,LOAMY CLAY,SCHWEINBOLD,150-186,9,27,"REPLACED 6' OF CI WATER MAIN WITH DI PIPE. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED, & OILED. USED BACKHOE TO HELP DIG OUT RAISED ASPHALT & POT HOLES & REASPHALTED. CLEAN & SWEPT AREA.",34.10667095,-118.332153366255,MAIN,9/24/13,1401 SUNSET PLAZA DR,10' SN SUNSET PLAZA DR,81' EE RISING GLEN RD,6,STEEL,1929,1,48083,RUST HOLE,1,,,,,SALDIVAR,146-171,9,27,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.09652588,-118.383059465968,MAIN,10/7/13,6325 TOPANGA CYN BLVD,15' WCL TOPANGA CYN BLVD,545' SCL VICTORY BLVD,8,C.I.,1929,1,37719,RUST HOLE,1,,,POOR,CLAY,LAROCHELLE,180-102,11.5,57.5,6' SPLIT,34.18542727,-118.605938766418,MAIN,10/29/13,849 S SHENANDOAH ST,23' EW SHENANDOAH ST,220' NN CHALMERS DR,8,C.I.,1929,1,48980,CLAMP,1,,,,,SALDIVAR,134-171,6,18,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK. OLD D.C.I. BAILS WERE BROKEN, PINCHED MAIN DOWN, REMOVED THE D.C.I. CORP AND INSTALLED 1 - 360 DEGREE REPAIR CLAMP.",34.06162395,-118.381362566025,MAIN,11/3/13,12217 MONTAGUE ST.,14' N/C MONTAGUE ST.,653' E/C NORRIS AVE.,18,STEEL,1929,1,37775,RUST HOLE,1,,,BAD,ROCK AND SAND,M. OBREGON,204-165,7,27,"FOUND LEAK BOTTOM OF 18"" MAIN, WELDER MADE REPARING, WILL INSTALL ANODES & BACKFILLED AT LATER DATE! MAIN NEEDS TO BE REPLACED ASAP, EXTENSIVE CORROSION!",34.25641178,-118.399259166370,MAIN,11/4/13,1955 S. GARTH AVE.,17' E/W GARTH AVE.,268' N/N GUTHRIE AVE.,4,C.I.,1929,1,48434,SPLIT,1,,,,,J. JIMENEZ,126-171,3,9,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",34.04152943,-118.378924666390,MAIN,11/8/13,1955 GARTH AVE.,17' E/W GARTH AVE.,300' N/N GUTHRIE AVE.,4,C.I.,1929,1,48434,RUPTURE,1,,,,,E. BRAYBOY,126-171,8,32,"IN RELIEF OF MELVINE SPEARS, FOUND 4"" CI LEAK, DEWATERED HOLE FOUND 2 CUTS IN 4"" CI PIPLE & COMPLETED CUTTING PIPE INSTALLED 2'4"" DI AND 2 4"" MECH CPLS.",34.04161515,-118.378901266457,MAIN,11/25/13,1450 SUNSET PLAZA DR.,9' E/W SUNSET PLAZS DR.,974' N/N BELFAST DR.,6,STEEL,1929,1,48083,RUST HOLE,1,,,NONE,LOAM,M. SPEARS,146-171,8,24,"REPAIRED PINHOLE LEAK IN 6"" STEEL WATER MAIN WITH A LARGE SCREWPIN.",34.09619822,-118.381924766610,MAIN,12/4/13,1233 SHERBOURNE DR,244' NN PICO BLVD,23' EW SHERBOURNE DR,8,C.I.,1929,1,48979,RUST HOLE,1,,,,CLAY,CASTRUITA,132-171,8.5,42.5,"ARRIVED AT JOBSITE, SET UP TRAFFIC, STAR DRILLED, FOUND LEAK ON 8"" MAIN. BROKE OUT AND EXCAVATED DOWN TO WATER MAIN. FOUND 9"" HOLE ON BOTTOM OF MAIN. REMOVED 36"" OF PIPE AND REPLACED WITH 36"" OF DI PIPE, USED TOW MECHANICALS. BACKFILLED, COMPACTED, TAMPED AND MADE JOBSITE SAFE.",34.05477876,-118.379513766615,MAIN,12/6/13,1955 GARTH AVE,17' EW GARTH AVE,292' NN GUTHRIE AVE,4,C.I.,1929,1,48434,SPLIT,1,,,,FILL,FIERROZ,126-171,8,24,"CREW HAD TO CUT IN 5' OF 4"" DI  PIPE. GATEMAN HAD TO BACK SHUT AND STILL COULD NOT GET THE WATER OFF.WE HAD TO FIGHT THE WATER OFF TWO PUMPS.",34.04160539,-118.378903866629,MAIN,12/11/13,2903 NICHOLS CANYON RD,10' EW NICHOLS CANYON RD,8' NN WOODROW WILSON DR,6,STEEL,1929,1,48235,RUST HOLE,1,,,NONE,CLAY,SPEARS,156-177,7,20.5,"REPAIRED 6"" STEEL RUST HOLE LEAK ON BOTTOM OF MAIN WITH 6""X 8"" 360 DEGREE CLAMP. JOBSITE SAFE.",34.12356046,-118.360948266639,MAIN,12/14/13,925 S SHERBOURNE DR,22' EW SHERBOURNE DR,171' NN OLYMPIC BL,8,C.I.,1929,1,48979,SPLIT,1,,,NONE,CLAY,SPEARS,134-171,8,48,"CUT IN 5' OF 8"" D.I. PIPE TP REPAIR 8"" C.I. MAIN SPLIT. JOBSITE SAFE, WORK COMPLETE.",34.05997622,-118.379317766899,MAIN,1/8/14,1401 SUNSET PLAZA DR,6' EW SUNSET PLAZA DR,654' NN BELFAST DR,6,STEEL,1929,1,48083,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,5.5,11,"REPAIRED RUST HOLE LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09648302,-118.382771166915,MAIN,1/17/14,909 S SHENADOAH ST,23' EE SHENANDOAH ST,93' SS CHALMERS DR,8,C.I.,1929,1,48980,SPLIT,1,,,NOONE,CLAY,ALVAREZ,134-171,12,60,"SET UP TRAFFIC, LOCATED OWNERS OF VEHICLES PARKED AT LEAK LOCATION. LOCATED LEAK, BROKE OUT ASPHALT. EXCAVATED AND MADE REPAIRS. CLEANED UP DRIVEWAYS AND STREET. LEFT JOB SAFE.",34.06059147,-118.381386166910,MAIN,1/17/14,6872 WARING AVE,15' NS WARING AVE,4' EW MANSFIELD AVE,8,C.I.,1929,1,48054,SPLIT,1,,,,,ALVAREZ,142-183,14.5,42.5,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED, MADE REPAIR, BACKFILLED, ED ROGERS CREW COMPLETED BACKFILLING AND CLEANING UP AREA. LEFT JOB SAFE. (RENE HERRERA CONTINUED WORKING WITH MR. ROGERS CREW)",34.08524396,-118.3406866938,MAIN,1/27/14,907 SHENANDOAH ST,23' EW SHENANDOAH ST,64' SS CHALMERS DR,8,C.I.,1929,1,48980,,1,,,,,SALDIVAR,132-171,12,36,"MADE REPAIRS ON A 8"" C.I. BLOW OUT MAIN.",34.06067127,-118.381384266826,MAIN,2/1/14,1958 CORNING ST X GUTHRIE AVE,17' EW CORNING ST,265' NN GUTHRIE AVE,6,C.I.,1929,1,48435,RUPTURE,1,,,,,JIMENEZ,126-171,11,22,"FOUND LARGE RUPTURE ON 6"" CI WATER MAIN, CUT IN 3' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.04172993,-118.380037566829,MAIN,2/3/14,8444 MAGNOLIA DR (SOUTH),169' SS COLE CREST DR,7' EW MAGNOLIA DR,4,STEEL,1929,1,47678,RUST HOLE,1,,,,,JIMENEZ,148-171,9,25,"FOUND RUST HOLE ON 4"" STL WATER MAIN, REPAIRED W/ 4""X 12"" CLAMP, BACKFILED TEMP OIL, CLEAN UP, JOB SAFE. NO PAVING NEEDED BAD STREET.",34.1023219,-118.376973865791,MAIN,2/8/14,1225 CLIFF DR,12' S/N W CLIFF DR,103' E/E TACOMA AVE,6,C.I.,1929,1,48196,ROUND CRACK,1,,,,,J. UNGSON,148-219,8,16,"FOUND ROUND CRACK IN 6"" CI MAIN; INSTALLED 6""X12"" 360 DEGREE CLAMP; BACKFILLED; OILED; CLEANED UP; SITE SAFE!",34.09844159,-118.224257566839,MAIN,2/10/14,1464 SUNSET PLAZA DR,9' EW SUNSET PLAZA DR,738' NN RISING GLEN DR,6,STEEL,1929,1,48083,RUST HOLE,1,,,,,JIMENEZ,146-171,6.5,17.5,"FOUND 2- RUST HOLES ON 6"" STL WATER MAIN, REPAIRED W/ 6X 8 CLAMP (2) BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.096533,-118.381946367298,MAIN,4/7/14,1490 SUNSET PLAZA DR,9' EW SUNSET PLAZA DR,1449' NN BELFAST DR,6,STEEL,1929,1,48083,RUST HOLE,1,,,,LOAM,SPEARS,146-171,8,24,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH LARGE SCREW PIN.",,66714,MAIN,5/27/14,609 HELIOTROPE DR,329' NN CLINTON AVE L/W,17' EW HELIOTROPE DR,8,C.I.,1929,1,48808,SPLIT,1,,,,,SOLIS,142-198,9,18,"PIN POINT LEAK; BROKE OUT; EXCAVATE; EXPOSE; SMALL SPLIT; PINCH DOWN; CLEAN AND INSTALL A 8""X 20"" 360 DEGREE REPAIR CLAMP.",34.08313573,-118.295371667176,MAIN,6/10/14,1484 SUNSET PLAZA DR,9' EW SUNSET PLAZA DR,173' SS STEBBINS TERR,6,STEEL,1929,1,48083,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,6,18,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.09718859,-118.382034567195,MAIN,6/25/14,1484 SUNSET PLAZA DR,1363' NN RISING GLEN RD,9' EW SUNSET PLAZA DR,6,STEEL,1929,1,48083,,1,,,,,BLACK,146-171,6.5,19.5,ARRIVE AT JOBSITE SET-UP TRAFFIC WITH FLAGGER. LOCATE LEAK MAKE REPAIRS CLEAN SITE MAKE SAFE,34.09731896,-118.381952367205,MAIN,6/29/14,12811 PANAMA ST,18' SN PANAMA ST,52' WW MCCONNELL AVE,6,C.I.,1929,1,49114,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,106-156,8,31,"REPAIRED SMALL SPLIT IN 6"" C.I. MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",33.98533653,-118.425998867102,MAIN,7/3/14,2400 N GLENDALE BLVD,113' SS SILVER LAKE L/W,40' EW GLENDALE BLVD,8,C.I.,1929,1,48511,,1,,,,,SOLIS,148-207,10,20,,34.10030035,-118.259256267128,MAIN,7/17/14,4000 FOUNTAIN AVE,28' SN FOUNTAIN AVE,47' WW SANBORN AVE (LN),6,C.I.,1929,1,48683,CLAMP,1,,,FAIR,SHALE,CHESTERTON,146-201,9,18,"LOCATED OLD D.C.I. CLAMP BLOW OFF, PLUGGED HOLE AND USED 360 DEGREE REPAIR TO STOP LEAK.",34.09581839,-118.278940767137,MAIN,7/20/14,1568 PAUL TER,44' EE ASHMORE PLACE,5' NS PAUL TER,4,C.I.,1929,1,48390,SPLIT,1,,,,,HOOVER,142-210,12,20,"REPAIRED LEAK ON 4"" CI MAIN. HAD PROPERTY DAMAGE TO 1806 PAUL TER. ""SMALL LANDSCAPE"" DAMAGE @ 1573 ASHMORE PL. ""FENCE "" DAMAGE. BACKFILL, YEMP, LEFT SAFE.",34.08435139,-118.252917467263,MAIN,8/7/14,CEDROS AVE & BESSEMER ST,10' SCL BESSEMER ST,10' ECL CEDROS AVE,6,C.I.,1929,1,37893,ROUND CRACK,1,,,N/A,SAND,CRUZ,178-150,5,19.5,"INSTALLED 360 DEGREE REPAIR CLAMP (6X 12) BACKFILLED, TAMPED, TEMP ASPHALTED. PICKED UP TRAFFIC. LEFT JOB SAFE.",34.18089819,-118.453091560605,MAIN,1/31/10,700 W 2ND STREET,17' N/S 2ND STREET,70' W/W GAFFEY,6,C.I.,1930,0,49687,RUPTURE,1,,,,CLAY,BRONKO ANDERSON,018-198,13,26,"FOUND 6"" CI MAIN BLOW OUT MADE REPAIRS CUT IN 5 FOOT PIECE OF DI PIPE WITH 2 MECH COUPLINGS",33.74236318,-118.292699941645,MAIN,2/2/10,8090 MULHOLLAND DR.,20' N/S MULHOLLAND DR.,20' W/E WOODROW WILSON,8,STEEL,1930,0,49624,JOINT,1,,,,C,J JIMENEZ,156-174,14.5,43.5,"MADE REPAIRS ON 8"" STL MAIN CONNECTING TO 8"" D.I.",34.12358041,-118.374965141939,MAIN,2/16/10,1267 N VIRGIL AVE,20' E/W VIRGIL AVE,100' S/S FOUNTAIN AVE,8,C.I.,1930,0,50162,ROUND CRACK,1,,,OK,CLAY,PRECIADO,146-198,14,28,"FOUND ROUND CRACK ON 8"" MAIN. INSTALLED 360 DEGREE REPAIR CLAMP (8"" X 20""). BACKFILLED WITH CONROCK AND TAMPED.",34.0953709,-118.286663440387,MAIN,2/17/10,6515 DESOTO AVE,60 W/CL DESOTO AVE,12 N/CL DEERING CIR,6,C.I.,1930,0,38014,ROUND CRACK,1,,,POOR,CLAY,R. CERVANTES,180-108,8.5,24.5,REPAIRED ROUND CRACK,,41835,MAIN,2/18/10,3535 BUTLER AVE,14' E/W BUTLER AVE,314' S/S WESTMINSTER,4,C.I.,1930,0,69585,,1,,,,,AUBREY,116-156,19,12,"4"" CI MAIN REPAIR.",34.01459863,-118.426048943020,MAIN,2/26/10,ROSENELL,,18' N/N TEMPLE ST.,4,C.I.,1930,0,49435,"RUST HOLE, SPLIT",1,,,,,SOLIS,138-204,,,"DRILL HOLE, FOUND, EXCAVATE, REPAIR, BACKFILL, LEFT CLEAN AND SAFE.",34.07157769,-118.271400341561,MAIN,3/4/10,1120 NOWITA PL.,S/S NOWITA PL.,1314' E/E LINCOLN BL.,6,,1930,0,68974,,1,,,,C,AUBREY,112-147,6,12,"WHILE CLEANING MAIN, MAIN BLEW. SHUT DOWN, MADE REPAIR. ALSO HAD TO RETAP FOR 1121 NOWITA PL. #104990",33.99973114,-118.456061241563,MAIN,3/5/10,1157 COLE AVE.,10' E/W COLE AVE.,90' S/S LEXINGTON AVE.,8,C.I.,1930,0,49940,SPLIT,1,,,,,GONZALES,146-186,13,26,"FOUND LEAK ON 8"" C.I. MAIN WHILE EXCAVATING 8"" C.I. MAIN SPLI OPEN. SHUT DOWN MAIN FOR REPAIRS.",34.09222961,-118.329972239994,MAIN,3/18/10,14650 GILMORE ST,S/CL GILMORE ST,145 E/CL CEDROS AVE,6,,1930,0,38063,"CLAMP, ROUND CRACK",1,,,,,GARCIA,180-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA",34.1876202,-118.452638661546,MAIN,5/14/10,400 4TH STREET,22' NS 4TH STREET,5' EE ROSSMORE AVE,8,C.I.,1930,0,49560,ROUND CRACK,1,,,THICK,CLAY,SCHWEINBOLDT,136-186,8,16,"BROKE OUT & DUG DOWN ON DRY 8"" WM. DRILLED MORE HOLES. BROKE OUT & DUG DOWN TO 1/2 CRACK ON WM 2ND SHIFT APPLIED CLAMP & BACKFILLED.",34.06710537,-118.327157161291,MAIN,7/4/10,9302 S. MAIN ST.,16' E/W MAIN ST.,35' S/S 93RD ST,8,C.I.,1930,0,49579,RUST HOLE,1,,,,CLAY,ANDERSON,094-204,12,36,"FOUND 8"" MAIN LEAK, MADE REPAIR WITH 360 CLAMP, STOPPED LEAK, BACKFILLED, AREA SAFE.",33.95175599,-118.273946441005,MAIN,7/19/10,2264 BEVERLY GLEN PL,E BEVERLY GLEN PL,776 N/N SEABURY,6,STEEL,1930,0,49742,RUST HOLE,1,,,,,J.RAMIREZ,152-150,4.5,9,"PLACED SCREW PIN. BACKFILLED, CLEANED UP. SITE SAFE. NEEDS OIL ON A 3X6",34.11170274,-118.447217241011,MAIN,7/21/10,1299 MONTE CIELO DR,10 SN MONTE CIELO DR,11 WW COLDWATER CANYON DR,6,STEEL,1930,0,19242,RUST HOLE,1,,,LIGHT,DECOMP GRANITE,C.SCHWEINBOLD,148-162,8,16,"REPAIRED 6""STL. WM. CUT REDWOOD AND CLAMP. BACKFILLED, TAMPED  AND OILED. HELP MAKE PICKUP.",34.1014879,-118.406346741009,MAIN,7/21/10,7808 WARING AVE,17' N/S WARING AVE,60' W/W OGDEN DR,8,C.I.,1930,0,49129,SPLIT,1,,,,C,R.GONZALES,142-177,8,16,"FOUND LEAK ON 8""C.I. MAIN. CUT IN 10' OF D.I. WITH TWO UNIONS. DRIVEWAY FOR HOUSE AT 751 OGDEN DR DAMAGED.",34.08537273,-118.359751661304,MAIN,8/19/10,825 GARDENA BLVD,20' N/S ALLEY,35' E/E AINSWORTH ST. IN ALLEY,6,C.I.,1930,0,68619,ROUND CRACK,1,,,,,FLOWERS,068-198,6.5,13,"FOUND LEAK ON 6"" C.I. MAIN, MADE REPAIRS BY INSTALLING 3' OF 6"" D.I. PIPE AND TWO 6"" MECH CPLGS.",33.88210735,-118.290013840852,MAIN,8/26/10,133 WOOSTER ST.,507' N/N PICO BLVD.,24' E/W PROPERTY LINE,24,STEEL,1930,0,49481,,1,,,,,LOPEZ,132-171,11.5,58.5,"SET UP TRAFFIC, CHECK SOURCE, BREAK PAVEMENT, EXCAVATE REPAIR HOLE, MADE REPAIR ON ABANDON SERVICE CORP. VALVE, BACKFILL, CLEAN-UP, LEFT SAFE.",34.05610345,-118.382562841206,MAIN,9/20/10,543 N. HARPER AVE.,19' E/W HARPER AVE.,17' N/S CLINTON AVE.,6,C.I.,1930,0,49254,RUST HOLE,1,,,,CLAY,GONZALES,142-174,7.5,15,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X20"" CLAMP FOR REPAIRS.",34.08149635,-118.369095641727,MAIN,9/30/10,700 N. ALEXANDRIA AVE,22' E/W N. ALEXANDRIA AVE,170' N/N MELROSE AVE,8,C.I.,1930,0,50048,SPLIT,1,,,,CLAY,PRECIADO,142-195,6,12,"FOUND SMALL LEAK ON 8"" MAIN INSTALLED 1 - 360 DEGREE X 8""X 20"" CLAMP BACKFILLED WITH CON ROCK & TEMP.",34.08412246,-118.297868761316,MAIN,10/13/10,GRAND AVE & 107TH,22' E/W GRAND AVE.,66' N/N 107TH ST.,8,C.I.,1930,0,49547,SPLIT,1,,,RUST,CLAY,ANDERSON,090-201,12,24,"8"" CAST IRON MAIN LEAK, EXCAVATED DOWN TO 8"" C.I. MAIN, FOUND 9 FOOT SPLIT AND A BELL. REMOVED SPLIT AND BELL, CUT IN A 10 FOOT PIECE OF D.I. PIPE, BACKFILLED.",33.93945247,-118.280536841207,MAIN,10/26/10,915 CITRUS AV,17' E/W CITRUS AV,160' N/N WILLOUGHBY AV,8,C.I.,1930,0,49818,,1,,,,C,GONZALES,144-183,11.5,46,"FOUND SPLIT ON 8"" CI MAIN CUT IN 9' OF 8"" D.I. WITH TWO UNIONS HEAVY STREET DAMAGE.",34.0876097,-118.339711161745,MAIN,11/1/10,871 2ND STREET,15' N/S 2ND STREET,120' E/E MEYLER STREET,6,C.I.,1930,0,49687,SPLIT,1,,,,,ANDERSON,018-198,8,16,"6"" MAIN BREAK, 7 FOOT SPLIT, REMOVED BAD PIPE. INSTALLED NEW PIPE DI AWWA, RETAPPED ONE SERVICE.",33.7423743,-118.296205963196,MAIN,11/1/10,871 2ND STREET,15' NS 2ND STREET,120' EE MYLER ST,6,C.I.,1930,0,49687,SPLIT,1,,,,,ANDERSON,018-198,8,16,"6"" MAIN BREAK, 7 FOOT SPLIT, REMOVED BAD PIPE INSTALLED NEW PIPE DI AWWA, RETAPPED ONE SERVICE.",33.74237432,-118.296209242648,MAIN,11/22/10,2801 E 12TH ST,,473' E/E SOTO ST,8,C.I.,1930,0,49720,ROUND CRACK,1,,,,,D.SOLIS,120-219,7,14,DRILLED HOLES. BROKE OUT. EXCAVATED. MADE REPAIRS. BACKFILL. LEFT JOB SITE CLEAN AND SAFE.,34.02134115,-118.218467642718,MAIN,12/9/10,520 S LA FAYETTE PARK PL,,162 N/N 6TH ST,8,C.I.,1930,0,53057,ROUND CRACK,1,,,,ADOBE,R.MCCALL,134-201,10.5,21,"UPON ARRIVAL, SAFELY PARKED TRUCK, SET UP TRAFFIC DELINEATIONS, LOCATED MAIN, DRILLED HOLES OVER MAIN, PINPOINTED LEAK, BROKE OUT AND EXCAVATED, FOUND ROUND CRACK, CLEANED PIPE, PLACED REPAIR CLAMP OVER CRACK AND STOPPED LEAK.",34.06368508,-118.282684341350,MAIN,1/10/11,14226 AETNA ST,10' S CL AETNA,627' E CL TYRONE AVE,6,C.I.,1930,0,37928,"ROUND CRACK, RUPTURE",1,,,,CLAY,KRAUS,176-153,,,SET UP TRAFFIC. EXCAVATED 4'X 5' FOUND ROUND CRACK WITH 2'X 3' PIECE OF PIPE ISSING. INSTALLED 18' DI NIPPLE WITH 2 MECH. DRESSERS. BACKFILLED MADE JOB SAFE. CLEANED AREA.,34.18011918,-118.442277341363,MAIN,1/13/11,14618 GILMORE ST,14' S/CL GILMORE ST,223' W/CL VESPER AVE,6,C.I.,1930,0,38063,CLAMP,1,,,,,KRAUS,180-150,4,12,"WHILE TAMPING SAND ON MAIN BREAK EXCAVATION, ON 5TH LIFT OF TAMPING WE SAW WATER BLOWING OUT OF STREET AGAIN. OUR 360 DEGREE CLAMP DID NOT LEAK THE BAIL ON SERV. CLAMP BROKE. WE HAD TO CUT A PIECE.",34.18762076,-118.451635141365,MAIN,1/13/11,14622 GILMORE ST,12' S CL GILMORE ST,223' W CL VESPER AVE,6,C.I.,1930,0,38063,,1,,GOOD NO RUST,,DIRT,KRAUS,180-150,6,18,"SET UP TRAFFIC, LOCATED MAIN, DRILLED HOLES EXCAVATED 7'X 5' DUE TO UNDERMINED STREET. INSTALLED 6""X 12"" REPAIR CLAMP ON ROUND CRACK BACKFILLED W/ SAND.",34.18762076,-118.451634643646,MAIN,1/13/11,11205 SARDIS AVE,,145' W/W SEPULVEDA BL,6,C.I.,1930,0,49955,ROUND CRACK,1,,,,,KIRKWOOD,122-156,13,39,,34.02958917,-118.430535443376,MAIN,1/16/11,8912 MAIN ST,30' E/W MAIN ST,188' N/N 90TH ST,8,C.I.,1930,0,49815,,1,,,,CLAY,KIRKSEY,096-204,6.5,26,"DRILLED HOLES, LOCATED LEAK, BROKE OUT 3X2, FOUND MISSING BAIL ON CLAMP. INSTALLED NEW BAIL, TIGHTENED, STOPPED LEAK. BACKFILLED WITH BASE AND OIL TEMP.",33.95521334,-118.273920461608,MAIN,1/18/11,INTERSECTION OF 8TH & MANHATTAN PL,16' NS 8TH ST,8' EW MANHATTAN PL,36,STEEL,1930,0,50267,,1,,,,,BLACK,132-192,24,96,"ARRIVED AT SITE, MADE SAFE PUMPED OUT HOLE, FINISHED DIGGING AROUND PIPE, WELDER'S MADE REPAIRS TO 36"" STEEL PIPE. INSTALLED ANODES, ENAMEL, BACKFILL, CLEAN SITE, LEFT SAFE.",34.05796659,-118.310213842803,MAIN,1/19/11,3750 W 6TH ST,17 N/S W 6TH ST,140 /EE HOBART AVE,12,C.I.,1930,0,49806,ROUND CRACK,1,,,OK,CLAY,F.PRECIADO,134-195,8,16,"FOUND ROUND CRACK ON NORTH SIDE OF 12"" MAIN. INSTALLED 1-360 DEGREE 12""X20"" CLAMP. BACKFILLED WITH CONROCK AND TEMP. CLEANED UP.",34.06349183,-118.304762643680,MAIN,1/23/11,8457 BRIER DR,6' W/E BRIER DR,247' N/N OAK ST,4,STEEL,1930,0,49567,RUST HOLE,1,,,N/A,B,SMITH,150-174,5,10,"LOCATE LEAK, HAND DUG 4'X 4'X 4' DEEP EXCAVATION, INSTALL 4""X 8"" CLAMP. BACKFILL & TEMP. EXCAVATION, MADE P/U - THREW DEBRIS INTO DUMP TRUCK.",34.10437906,-118.37545443393,MAIN,2/22/11,419 W 98TH ST,39' S/N  98TH ST,336' W/W FLOWER ST,6,C.I.,1930,0,49810,SPLIT,1,,,RUST,CLAY,BRONKO ANDERSON,092-201,8,16,"FOUND 6"" CAST IRON MAIN WITH 8"" SPLIT. MADE REPAIRS WITH 6X12 360