 DEGREE REPAIR CLAMP. STOPPED LEAK. BACKFILL COMPLETED. MAIN IN PARKWAY.",33.94733215,-118.281377543628,MAIN,2/27/11,14342 KITTRIDGE ST,S/C KITTRIDGE ST,201' E/C SYLMAR AV,6,C.I.,1930,0,38067,ROUND CRACK,1,,,FAIR,,GARCIA,180-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.19064684,-118.445870243499,MAIN,3/18/11,4824 TEMPLETON ST,,177' W/W EASTERN AVE,6,C.I.,1930,0,49317,RUST HOLE,1,,,,ADOBE,R.MCCALL,142-231,9,26,"CALLED OUT TO MAKE REPAIR ON MAIN BREAK. UPON ARRIVAL, SET UP TRAFFIC DELINEATION, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, BROKE OUT ASPHALT AND EXCAVATED. FOUND HOLE IN MAIN. CLEANED MAIN AND PLACED REPAIR CLAMP OVER LEAK.",34.08189386,-118.178755143685,MAIN,4/1/11,126 112TH ST,18' N/S 112TH ST,300' W/W MAIN ST,8,C.I.,1930,0,49305,CLAMP,1,,,,,KIRKSEY,086-204,8,16,DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X4 FOUND LEAKING DCI CLAMP. CUT & ROMOVED INSTALLED 8X12 360 DEGREE REPAIR CLAMP BACKFILLED W/SAND & BASE & OIL TEMP,33.93293442,-118.274995760148,MAIN,4/13/11,7800 SUNSET BLVD,20' N/S SUNSET BLVD,100' W/W OGDEN DR,8,C.I.,1930,0,50150,,1,,,,,,148-177,6.5,19.5,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X12"" CLAMP FOR REPAIRS. NO NEED FOR PAVING CONTRACTOR WILL BACKFILL AND PAVE.",34.0979844,-118.35970860198,MAIN,6/9/11,4800 BLOCK OF EDISON ST,19' N/S EDISON ST,69' E/E LOCKE AVE,6,C.I.,1930,0,50174,"RUST HOLE, SPLIT",1,,,,CLAY,D. DAVIS,144-231,7,28,"FOUND 6"" C.I. MAIN LEAK AND MADE REPAIR. STREET WAS WITHOUT WATER ALL DAY WHILE WORK WAS BEING PERFORMED. WE SET PLATES ON EXCAVATION, WE WILL RETURN WITH SLURRY BACKFILL AT A LATER DATE.",34.08819592,-118.179355360202,MAIN,6/21/11,3545 MONTEREY RD,15' E/W MONTEREY RD,360' N/N BROWNE AVE,8,C.I.,1930,0,49615,SPLIT,1,,,FAIR,CLAY,CHESTERTON,144-231,11.5,,"8"" BLOWOUT. CUT IN 12.5' PIPE AND RENEWED TWO SERVICES.",34.08734844,-118.187592161033,MAIN,7/3/11,935 N. HUDSON,17' E/W HUDSON,251' S/S ROMAINE,8,C.I.,1930,0,50120,SPLIT,1,,,BAD,ADOBE,WASHINGTON,144-186,8.5,43,"RELIEVED 281 & CREW AT BLOW OUT, CUT IN 5FT. OF 8"" D.I. & CPLGS. BACKFILLED / PICK UP & OIL OF EXC. & VERY LARGE CLEAN UP.",34.08816061,-118.332116660375,MAIN,7/5/11,1410 W. TEMPLE ST,95' SS TEMPLE ST,DOUGLAS ST,8,C.I.,1930,0,49529,SPLIT,1,,,,,SOLIS,136-210,13,26,"LEAK ON DOUGLAS ST. DRILL HOLES; BROKE OUT; EXCAVATE 9'-6"" SPLIT ON 8"" C.I. INSTALL 10' D.I. W/2-8"" MECH. COUPLINGS. BACKFILL & TEMP. LEFT SAFE & CLEAN.",34.06693537,-118.256849561045,MAIN,7/15/11,911 N. CITRUS AVE,W/S N. CITRUS AVE,148' N/N WILLOUGHBY AVE,8,C.I.,1930,0,49818,SPLIT,1,,,,,SPEARS,144-183,8,24,"CUT IN 9' OF 8"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.08759717,-118.339711160451,MAIN,7/19/11,S/E CORNER KITTRIDGE ST.,12' S/C KITTRIDGE ST.,50' E/C SEDROS AVE.,,C.I.,1930,0,38067,,1,,,,,CRUZ,180-150,9,18,"DISASSEMBLED 6"" GATE VALVE AND CLEANED AND REPAIRED, INSTALLED NEW NUTS AND BOLTS AND GASKET MATERIAL, NEW STAND PIPE, SLIP SLEEVE AND GATE CAP. BACKFILLED, PICKUP TRAFFIC, LEFT JOB SAFE.",34.19064309,-118.452923261075,MAIN,7/31/11,WILCOX AVE / SANTA MONICA BL,W/S WILCOX AVE,2' N/N SANTA MONICA BL,8,C.I.,1930,0,50005,SPLIT,1,,,,,SPEARS,144-186,8,24,"CUT IN 13' OF 8"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.09084955,-118.331043760659,MAIN,8/31/11,5138 SUNSET BL.,,350' W/W NORMANDIE,8,C.I.,1930,0,50063,"CLAMP, JOINT",1,,,,,SOLIS,148-195,8.5,17,"WAREHOUSE DID NOT HAVE A 360 X 8'X12"" VENTED CLAMP, DID REPAIRS, STOP WATER, BACKFILL AND TEMP.",34.09803835,-118.301762561918,MAIN,9/17/11,8460 BRIAR DR,S/S BRIAR DR,207 E/E OAK PL,4,STEEL,1930,0,49567,RUST HOLE,1,,,,,R. NAVAR,150-174,5,10,"INSTALLED 2 4""X8"" CLAMPS ON 4"" STL MAIN BACKFILLED CLEANED UP LEFT SAFE. JOB COMPLETE.",34.10433029,-118.375619360937,MAIN,9/19/11,1165 N. VIRGIL AVE,261 S/S LEXINGTON AVE,19' E/W VIRGIL AVE,8,C.I.,1930,0,50162,SPLIT,1,,,,,UNGSON,146-201,11.5,31,"SET UP TRAFFIC; BROKE OUT A 7'X 17' SECTION & EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 7'-2"" OF NEW 8"" D.I. PIPE & (2) 8"" DRESSERS; PUT MAIN BACK TO NORMAL; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP, SAFE.",34.09266766,-118.286637661341,MAIN,9/23/11,"2ND ST,",62' W/W GAFFEY,17' N/S 2ND ST,6,C.I.,1930,0,49687,"ROUND CRACK, RUST HOLE",1,,,,,BROWN,018-198,9,25,"AFTER REPAIRS OF FIRST LEAK, FOUND SECOND LEAK, BROKE OUT, WHILE DIGGING MAIN BLEW OUT, BROKE OUT MORE. DUG DOWN TO MAIN, FOUND RUPTURE AND SPLIT CUT IN 5' OF 6"" DI BACKFILLED AND TEMPED CLEANED UP LEFT SITE SAFE.",33.74236311,-118.292682161342,MAIN,9/23/11,"2ND ST,",79' W/W GAFFEY,17' N/S 2ND ST,6,C.I.,1930,0,49687,ROUND CRACK,1,,,,,BROWN,018-198,8,19,"SET UP FOR TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT DUG DOWN TO THE MAIN, FOUND ROUND CRACK, INSTALLED REPAIR CLAMP. BACKFILLED AND CLEANED UP. LEFT SITE SAFE.",33.74236327,-118.292728761941,MAIN,9/27/11,8457 BRIER DR,7 N/S BRIER DR,250 E/E OAK ST,4,STEEL,1930,0,49567,RUST HOLE,1,,,,C,R. GONZALES,150-174,4,12,"FOUND LEAK ON 4"" STL MAIN USED (2) 4""X12"" CLAMP FOR REPAIRS",34.1043848,-118.375434561784,MAIN,10/5/11,1051 COLE AV,60' SS SANTA MONICA BL,10' EW COLE AV,8,C.I.,1930,0,49940,CLAMP,1,,,BAD,C,GONZALES,144-186,5.5,16.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.09047583,-118.32998461622,MAIN,11/4/11,16437 HAYNES ST.,14' N/C HAYNES ST.,260' E/C HAYVENHURST AVE.,6,C.I.,1930,0,38027,SPLIT,1,,,,CLAY,DURAN,180-138,13,65,"REPAIRED 6"" MAIN SPLIT. BACKFILLED, MADE SAFE. MAY NEED TO GO BACK AND DO SOME CLEAN UP.",34.18924077,-118.491519361321,MAIN,11/5/11,821 GARDENA BL,6' SN ALLEY BEHIND GARDENA BLVD,105' EE AINSWORTH ST,6,C.I.,1930,0,68619,SPLIT,1,,,,,ANDERSON,068-198,10.5,29,"6"" CI MAIN BREAK, EXCAVATED DOWN TO MAIN FOUND 9 FOOT SPLIT REPLACED CI PIPE WITH 9FT PIPE AND TWO MECH COUPLINGS BACKFILLED LEFT AREA SAFE.",33.88211407,-118.289777461371,MAIN,11/26/11,2715 E 12TH STREET,205' E/E SOTO,8' S/N 12TH STREET,8,C.I.,1930,0,49720,"ROUND CRACK, SPLIT",1,,,,,MINGO,120-219,11,33,"8"" MAIN BREAK ROUND CRACK AND SPLIT THE LENGTH OF THE PIPE FROM BELL TO BELL.",34.02171116,-118.219324761472,MAIN,12/1/11,841 W. 134TH STREET,166' E/E VERMONT AVE,16' N/S 134TH STREET,6,C.I.,1930,0,50010,SPLIT,1,,,RUST,CLAY,ANDERSON,078-198,12.5,25,"6"" CI MAIN FOUND 6 FOOT SPLIT IN BOTTOM OF MAIN, RETAPPED ONE SERVICE - REMOVED BAD PIPE REPLACED W/ DI PIPE WITH TWO MECHANICAL COUPLINGS. BACKFILLED AND OILED. LEFT SITE SAFE.",33.91021055,-118.290933361467,MAIN,12/7/11,6633 VAN NUYS BL,354' N/CL KITTRIDGE ST,,8,C.I.,1930,0,38047,ROUND CRACK,1,,,FAIR,B-C,LAND,182-150,9,54,NEED TO PAVE 7X 6 INST AND 3X 3 IN SIDEWALK,34.19163834,-118.448855361468,MAIN,12/7/11,6633 VAN NUYS BLVD,346' N/CL KITTRIDGE ST,13' E/W VAN NUYS BLVD,8,C.I.,1930,0,38047,ROUND CRACK,1,,,,LOME,SCHAIVO,182-150,9,45,"FOUND ROUND CRACK ON 8"" CI MAIN. PLACE LEN 8""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILL & TEMP PAVE EXCAVATION.",34.19162988,-118.448855361686,MAIN,12/9/11,3266 CONNECTICUT ST,165' WW OXFORD AVE,,6,C.I.,1930,0,49932,"RUST HOLE, SPLIT",1,,,,,MCCALL,130-192,22.5,56.5,"1ST REPORT - UPON ARRIVAL PARKED TRUCK, SET UP TRAFFIC CONES, INVESTIGATED DRILLED HOLES OVER MAIN PINPOINTED LEAK. VEHICLE PARKED ON LEAK, L.A.P.D. FOUND OWNER OF VEHICLE. BROKE OUT & EXCAVATED FOUND SPLIT ON BOTTOM. REPLACED SECTION. 2ND REPORT - LOCATED SM RUST HOLE AND SPLIT ON BOT. OF PIPE, CUT OUT BELL - CUT IN 5' PIPE(DI) TWO MORE LK DOWN ST APPEARED AFTER ENERGIZING MAIN IN THE MIDDLE OF GAS/ AND POWER.",34.05177084,-118.308058162647,MAIN,12/16/11,1116 NOWITA PL,S NOWITA PL,367' PENMAR AV,6,C.I.,1930,0,68974,ROUND CRACK,1,,,,ADOBE,NAVAR,112-147,9,18,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED AND OILED 4'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT CLEAN AND SAFE WITH CONES AND BARRICADES.",33.9995955,-118.456155661690,MAIN,12/17/11,3260 CONNECTICUT ST,103' WW OXFORD AV,16' SN CONNECTICUT ST,6,C.I.,1930,0,49932,SPLIT,1,,,POOR,,CHESTERTON,130-192,4,8,"3RD REPORT - LOCATED SM SPLIT ON TOP OF MAIN 6""-8"" USED 360 DEGREE REPAIR CLAMP (6""X 20"") THIRD LK IN ONE DAY - MAINS IN POOR SHAPE - SHUT WATER OFF TO A MALL (DOMESTIC AND FIRE).",34.0517718,-118.307854461693,MAIN,12/17/11,3266 CONNECTICUT ST,190' WW OXFORD AV,16' SN CONNECTICUT ST,6,C.I.,1930,0,49932,SPLIT,1,,,POOR,,CHESTERTON,130-192,5.5,11,"4TH REPORT - LOCATED SM SPLIT ON BOTT OF PIPE ABOUT 6""-8"" USED 20"" 360 DEGREE FOR REPAIRS - MAIN IN MIDDLE OF GAS AND POWER. NOTE - ALL 4 REPORTS SHARE THE SAME CPS.",34.05177044,-118.308141462014,MAIN,1/18/12,3803 MONTEREY RD,5' NN EDISON ST,EW MONTEREY RD,8,C.I.,1930,0,49615,,1,,,,C,UNGSON,144-228,12,24,"FOUND ROUND CRACK ON 8"" C.I. MAIN - INSTALLED (1) - 8""X 12"" 360 DEGREE REPAIR CLAMP; MAIN WAS PINCHED DOWN FOR REPAIRS, BACKFILLED W/ CONROCK, TEMP. OIL; CLEAN UP SITE SAFE!",34.09080182,-118.187987262016,MAIN,1/20/12,5334 W SUNSET BL,40' E/E SERRANO,,8,C.I.,1930,0,50063,ROUND CRACK,1,,,,,LEROY,148-192,,,"BROKE OUT; EXCAVATE; EXPOSE ROUND CRACK ON 8"" C.I. PIPE. INSTALL A 8"" 360 DEGREE REPAIR; BACKFILL & TEMP JOBSITE SAFE & CLEAN. SYS 579 CD 13",34.09803439,-118.306826162773,MAIN,1/21/12,6422 HOMEWOOD AV,27' EE COLE AV,21' NS HOMEWOOD AV,8,C.I.,1930,0,49944,,1,,,,C,GONZALES,146-186,7.5,22.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.09524448,-118.329687862027,MAIN,1/27/12,3998 DALTON AVE,27' NN MLK BLVD,17' EW DALTON AVE,6,C.I.,1930,0,49182,JOINT,1,,,,,SCHAMBER,116-195,3,6,"FOUND OLD ABANDONED CORP VALVE ON 6"" MAIN LEAKING AT MAIN. REMOVE AND REPAIR WITH 360 DEGREE CLAMP.",34.01106799,-118.303479461987,MAIN,2/14/12,14354 HAYNES ST,121' E/CL SYLMAR AVE,8' S/CL HAYNES ST,6,GALV.,1930,0,38068,1,1,,,,CLAY SANDY,CRUZ,180-150,9,18,"FOUND LEAK ON OLD GALV. 1"" SERVICE AT CORP THAT WAS NOT LET OUT AT 6 C.I. MAIN.",34.18965734,-118.446132762911,MAIN,3/27/12,2700 LAUREL CYN.,15' NS EL RITA DR,20' EW LAUREL CYN.,12,C.I.,1930,0,50703,,1,,,,,NUNEZ,154-174,,,,34.11960895,-118.375547262975,MAIN,4/2/12,6014 WARING AVE,17' NS WARING AVE,14' EE COLE AVE,8,C.I.,1930,0,49827,BLOW OUT,1,,,,CLAY,FIERROZ,142-186,14.5,72.5,"WE MADE REPAIR ON 8"" CI CUT IN 18' OF 8"" DI PIPE WE BACKFILLED AND LAID TEMP OIL AND MADE IT SAFE.",34.08527215,-118.329689662199,MAIN,4/8/12,2905 E. 11TH ST,130' EE CAMULOS ST,8' SN E. 11TH ST,8,C.I.,1930,0,49720,SPLIT,1,,,,,INGSON,120-222,12.5,24.5,"CUT IN 11' OF NEW 8"" D.I. PIPE & (2)-8"" MECHANICAL COUPLING; BACKFILLED & TEMP. OIL; HEAVY CLEAN UP.",34.02150586,-118.215622963131,MAIN,5/7/12,6311 ROMAINE,5' EE COLE,17' NS ROMAINE,8,C.I.,1930,0,49827,SPLIT,1,,,,,GONZALES,144-186,5.5,11,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.08890057,-118.329755563299,MAIN,6/12/12,ALLEY N/ OF GARDENA BLVD,148' E/E MENLO,6' S/N ALLEY,6,C.I.,1930,0,68619,SPLIT,1,,,,,BROWN,068-198,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND SPLIT, CUT IN 7' OF 6"" DI PIPE, ENERGIZE MAIN AND BACKFILLED WITH CONROCK, CONE AREA. LEFT SITE SAFE.",33.88211551,-118.289726863327,MAIN,7/8/12,8718 CRESCENT DR,W/S CRESCENT DR,225' NN VINE ST,2,STEEL,1930,0,49805,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-171,4,8,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 5"" 360 DEGREE CLAMP.",34.11007179,-118.383358263320,MAIN,7/11/12,1132 CAHUENGA BL,300' NN SANTA MONICA BL,6' WE CAHUENGA BL,8,C.I.,1930,0,49942,SPLIT,1,,,,C,GONZALES,144-186,7.5,15,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X 20"" CLAMP.",34.09166946,-118.32876163489,MAIN,8/28/12,8457 BRIER DRIVE,S BRIER DRIVE,312' E/E OAK DRIVE,4,STEEL,1930,0,49567,RUST HOLE,1,,,,,KELLY,150-174,,,,34.10442223,-118.375300463609,MAIN,9/17/12,3135 E 12TH ST,8' SN E 12TH ST,365' WW GRANDE VISTA,12,C.I.,1930,0,49721,SPLIT,1,,,OK,CLAY,PRECIADO,118-222,9.5,28.5,"FOUND SPLIT AT BOTTOM OF 12"" MAIN CUT IN 12FT OF DI & TWO 12"" DRESSER. SLURRY BACKFILLED & CLEAN UP JOB SITE",34.01857087,-118.212051563558,MAIN,9/27/12,5639 SUNSET BL,162' E/E WILTON PL,21' S/N SUNSET BL,6,C.I.,1930,0,50063,CLAMP,1,,,,,GONZALES,148-192,15.5,46.5,FOUND OLD CUT & PLUG WOODEN PLUG ROTTEN INSTALLED BIND DRESSER.,,63759,MAIN,10/11/12,821 GARDENA BLVD,92' E/E AINSWORTH ST,6' S/N ALLEY N/O GARDENA,6,C.I.,1930,0,68619,ROUND CRACK,1,,,,CLAY,KIRKSEY,068-198,6,18,DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 5 FOUND ROUND CRACK INSTALLED 6X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.,33.88211209,-118.289846963833,MAIN,10/17/12,1354 N CORONADO ST,19' NN MONTANA ST P/L,INTERSECTION,6,C.I.,1930,0,49293,SPLIT,1,,,,,SOLIS,142-207,7.5,15,BROKE OUT / EXPOSE / REPAIR / BACKFILL / CLEAN UP,34.08268832,-118.266640164053,MAIN,11/7/12,1044 NOWITA PLACE,S NOWITA PLACE,397' EE LINCOLN BLVD,6,C.I.,1930,0,68974,SPLIT,1,,,,,KELLY,110-147,,,"REPAIRED LEAK ON 6"" MAIN.",33.99775717,-118.457434264012,MAIN,11/10/12,601 VIRGIL AVE,30' S/N CLINTON ST,28' E/W VIRGIL AVE,8,C.I.,1930,0,48421,BLOWOUT,1,,,,,HOOVER,142-201,12,52.5,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 4 1/2 FT. OF CI W/DI BACKFILLED, TEMP APHALT, CLEAN UP LEFT SITE SAFE. LEAK WAS IN THE INTERSECTION EXTENSIVE STREET DAMAGE.",34.08177694,-118.286847864075,MAIN,11/22/12,3339 W 43RD STREET,S W 43RD STREET,241' E/E DEGNAN,6,C.I.,1930,0,49561,SPLIT,1,,,BAD,ADOBE,WASHINGTON,114-186,8,27,"REPAIRED 6"" C.I. MAIN - CUT IN 2' OF 6"" & CPLGS. MAIN SITTING ON CONCRETE BLOCK - NEED LARGE PICK UP & CLEAN UP OF SAND ON STREET MONDAY.",34.00592822,-118.330503264073,MAIN,11/24/12,858 LILLIAN WAY,75' SN WILLOUGHBY AVE,19' EW LILLIAN WAY,6,C.I.,1930,0,49826,"ROUND CRACK, SEEPING",1,,,POOR,CLAY,ALVAREZ,144-186,8,40,"THE CREW INVESTIGATED, LOCATED AND EXCAVATED FOR 6"" MAIN REPAIR. THE CREW REPAIRED C.I. MAIN BY REPLACING 3' SECTION. THE CREW BACKFILLED CLEANED UP AND LEFT THE SITE SAFE FOR PATRONS.",34.08698461,-118.327744963927,MAIN,12/4/12,1129 COLE AVE,W/S COLE AVE,268' SS LEXINGTON AVE,8,C.I.,1930,0,49940,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-186,7,14,"CUT IN 4' OF 8"" D.I. PIPE.",34.091738,-118.32997763903,MAIN,12/30/12,1902 PARK AVE,225' NN MONTROSE ST,19' EW GLENDALE BLVD,12,C.I.,1930,0,49798,RUPTURE,1,,,,,UNGSON,140-207,16,48,"FOUND RUPTURED & SPLIT @ BOTTOM OF  PIPE; CUT IN 18' OF NEW 12"" D.I. PIPE; BACKFILLED W/ CONROCK; EXTENSIVE CLEAN-UP; LEFT SITE SAFE! WILL NEED TO RETURN & ADD MORE CONROCK & OIL.",34.07638629,-118.261565164232,MAIN,1/16/13,5243 EAGLE DALE AV,,418' S/S BROADWAY,6,C.I.,1930,0,50178,ROUND CRACK,1,,,,,SOLIS,164-219,8.5,17,EXCAVATE & EXPOSE; ROUND CRACK; USE 6X 8X 360 DEGREE BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.,34.14418,-118.228116264535,MAIN,1/17/13,867 W 2ND STREET,164' E/E MEYLER ST,17' N/S 2ND ST,6,C.I.,1930,0,49687,SPLIT,1,,,RUST,CLAY,KIRKSEY,018-198,9.5,26,"SET UP TRAFFIC DRILLED HOLES LOCATED LEAK / VOID BROKE OUT & EXCAVATED 7X 14 FOUND 6"" CI W/ SPLIT TO END OF PIPE/ BELL WITH 1"" SERV. TAP CUT AND REMOVED INSTALLED 8' DI W/ MECH COUPLINGS SERV. TAP RENEWED SERVICE BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.74237388,-118.296063964190,MAIN,1/23/13,4735 FARMDALE AVE,FARMDALE AVE,RIVERSIDE DR,6,C.I.,1930,0,38044,ROUND CRACK,1,,,FAIR,,GARCIA,168-171,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. RECONNECTED 1"" COP. SERVICE. FLUSHED 6"" CI MAIN & 1"" COP. SERVICE. BACKFILLED & CLEANED UP AREA.",,64958,MAIN,2/14/13,263RD STREET,17' N/S 263RD STREET,17' E/W BELLE PORTE AVE,6,C.I.,1930,0,50183,SPLIT,1,,,RUST,CLAY,ANDERSON,032-195,9,36,"SMALL SPLIT IN 6"" NIPPLE, REMOVED NIPPLE OUT OF 20"" CROSS (CI)POURED LEAD JOINT AROUND 8X 6 REDUCER INSTALL NEW 6"" HUB END GATE WITH TWO MECH, ROD AND YOKED. SLURRY BACKFILL",33.78361801,-118.302107364375,MAIN,2/20/13,1313 N BENTON WAY,23' E/W BENTON WAY,140' N/N RESERVIOR ST,6,C.I.,1930,0,49281,SPLIT,1,,,,,UNGSON,142-204,8.5,16,"FOUND SPLIT @ BOTTOM OF 6"" C.I. MAIN; INSTALLED 6""X 20"" 360 DEGREE REPAIR CLAMP. BACKFILLED W/ CON ROCK; TEMP. OIL; CLEANED UP. LEFT SITE SAFE!",34.08243595,-118.269222264982,MAIN,3/23/13,IN ALLEY NORTH OF GARDENA BLVD,20' NS ALLEY NORTH OF GARDENA BLVD,100' WW MENLO AVE,6,C.I.,1930,0,68619,"RUST HOLE, SPLIT",1,,,,,ANDERSON,068-198,11.5,22.5,"FOUND 6"" CI MAIN BREAK. REMOVED 3FT OF SPLIT CAST IRON PIPE INSTALLED 3' DI PIPE W/ 2 MECH COUP. FOUND SMALL HOLE IN CI ' AWAY FROM REPAIR. INSTALLED 360 DEGREE CLAMP. BACKFILLED AND OILED LEFT SAFE.",33.88212004,-118.289568164302,MAIN,3/26/13,5253 EAGLE DALE AVE,416' S/S BROADWAY,19' E/W EAGLE DALE AVE,6,C.I.,1930,0,50178,ROUND CRACK,1,,,,,HOOVER,164-219,8,16,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.14421981,-118.228116265554,MAIN,4/13/13,9823 S. MAIN ST.,17' E/W MIAN ST.,43' N/N 99TH ST.,8,C.I.,1930,0,49830,ROUND CRACK,1,,,,,J. LUCERO,092-204,9,29.8,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED MADE, REPAIR TO BLOWN OUT SERVICE CLAMP. BY INSTALLING NEW CLAMP AND CORP TO STOP LEAK, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.94667534,-118.273951364870,MAIN,4/15/13,1743 VICTORIA AVE,557' NN WASHINTON BL,15' EW VICTORIA AVE,12,C.I.,1930,0,49406,JOINT,1,,,,C,GONZALES,126-186,8,24,"FOUND LEAK ON 1"" CORP STOP USED 3/4"" PLUS TO STOP",34.04139341,-118.331609165059,MAIN,5/12/13,6760  LEXINGTON AVE.,17' E/W MC CADDEN PL.,6' N/S LEXIINGTON AVE.,8,C.I.,1930,0,49752,SPLIT,1,,,,C,R. GONZOLES,146-183,11,22,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 7' OF 8"" D.I. WITH TWO UNIONS.",34.09252604,-118.33747965078,MAIN,6/13/13,MONTE CIELO CT,60' WW COLDWATER CYN DR,10' SN MONTE CIELO CT,6,STEEL,1930,0,49242,RUST HOLE,1,,,NONE,,RODGERS,148-162,2.5,10,"FOUND LEAK ON OLD MAIN CREW EXCAVATED DOWN INSTALL SCREW PIN STOP LEAK BACKFILL, TEMP OIL, & LEFT SAFE.",,65288,MAIN,7/13/13,2264 BEVERLY GLEN PL,E BEVERLY GLEN PL,765' NN SEABURY LANE,6,STEEL,1930,0,49142,RUST HOLE,1,,,,SAND STONE,WASHINGTON,152-150,5,10,"PIN POINTED BROKE OUT LEAK - PUMPS COULD NOT KEEP UP - GATE MAN UNABLE TO LOCATE GATE, LET LEAK HOLD UNTIL MONDAY - COVERED EXC. BARRICADED AND MADE SITE SAFE. PUT ALL SHIFT CK",34.11157584,-118.447253864839,MAIN,7/14/13,14900 VICTORY BLVD,14' ECL KESTER,58' NCL VICTORY,8,C.I.,1930,0,38034,RUPTURE,1,,,,,MATCHIE,180-147,18,78.8,"6' LONG RUPTURE IN 8"" MAIN INSTALLED 10' OF DI PIPE TEMPED AND BASED; CLEAN UP MADE SAFE.",34.18672988,-118.457394765261,MAIN,7/16/13,2264 BEVERLY GLEN PL,6' EW BEVERLY GLEN PL,768' SEABURY LN,6,STEEL,1930,0,49742,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-150,5,15,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.11157768,-118.447254265275,MAIN,7/27/13,1020 NOWITA PL,145' EE LINCOLN BLVD,14' NS NOWITA PL,6,C.I.,1930,0,68974,"RUST HOLE, SPLIT",1,,,,C,REYES,110-147,16,42.5,"SET UP DELINEATION, PINCHED DOWN MAIN, CALLED FOR U.S.A., LOCATED LEAK, EXCAVATED 12X 12 SECTION. R/R 7' CI/DI. RECONNECTED 2 SERVICES. INSTALLED 360 DEGREE R/C ON RUPTURE ON 2ND LEAK. BACKFILLED, RESTORED SERVICE. SITE SAFE MORE CLEAN UP NEEDED.",33.99714726,-118.457858465477,MAIN,8/12/13,1456 W. 87TH ST.,15' N/S 87TH ST.,4' W/W HALLDALE AVE.,6,C.I.,1930,0,49729,,1,,,,,J. LUCERO,096-195,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR W/360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.95897286,-118.302352965478,MAIN,8/20/13,1407 W. 87 TH ST.,17' N/S W. 87 TH ST.,79' W/W NORMANDIE AVE.,6,C.I.,1930,0,49729,SPLIT,1,,,,,C. BROWN,096-195,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. TOOK OVER FOR CREW ON 6"" MAIN LEAK, HAD PROBLEMS WITH COMPRESSOR, FEXED BY MECHANIC, CUT IN 4' OF 6"" D.I. BACKFILLED AND TEMPED EXCAVATIONS. CLEANED UP AND LEFT SITE SAFE.",33.95898425,-118.300641866086,MAIN,9/5/13,8210 W CLINTON ST,17' NS CLINTON ST,90' WW LA JOLLA,4,C.I.,1930,0,49254,SPLIT,1,,,N/A,B,SMITH,142-174,5.5,16,"LOCATE LEAK, DUG OUT INSTALL 4""X 12"" CLAMP. BACKFILL & TEMP. P/U MADE CLEAN-UP AREA.",34.08150707,-118.368383366142,MAIN,9/12/13,720 COLE AVE,86' NN MELROSE AVE,10' EW COLE AVE,8,C.I.,1930,0,49940,RUPTURE,1,,,,,RUPTURE,142-186,13.5,40.5,"FOUND LARGE RUPTURE ON 8"" CI MONO PIPE W/ 1- 1"" SERVICE INVOLVED. CUT IN 11' OF DI PIPE & RELOCATE SERVICE, BACKFILLED W/ SLURRY 20 YDS, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.08380014,-118.329962165585,MAIN,9/23/13,10011 S. HOBART BL.,19' E/W HOBART BL.,150' S/S CENTURY BL.,6,C.I.,1930,0,49729,,1,,,,,J. LUCERO,092-192,16,32,"ARRIVED ON JOB (9-22-13), SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 8FT. OF PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, PLACED BARRICADES AND CONES OVER RAISED ASPHALT, LEFT JOB SAFE.",33.94490978,-118.307890366253,MAIN,9/24/13,3300 43RD ST,22' NS 43RD ST,9' WE DEGNAN BLVD,6,C.I.,1930,0,49280,ROUND CRACK,1,,,LIGHT,SANDY/ LOAM,BARRAGAN,114-186,7,21,"MADE REPAIR ON A 6"" C.I. PIPE WITH A 6""X 8"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND TAMPED EXCAVATION AND OILED. MADE SPOIL PICK UP, SWEPT AND CLEANED UP JOB SITE.",34.00594974,-118.331331765595,MAIN,9/27/13,379 AMAR ST.,17' N/S AMAR ST.,290' E/E MESA ST.,6,C.I.,1930,0,50263,SPLIT,1,,,,,H. ROGERS,020-201,10.5,30,"INVESTIGATED W/M 6"" LEAK, FOUND 12 FT. SPLIT,REPLACED WITH 2 MECH. COUPLING, BACKFILLED, CLEANED UP, LEFT SITE SAFE.",33.74777927,-118.284601865610,MAIN,10/3/13,762 133RD ST.,19' N/S 133RD ST.,37' E/E MENLO AVE.,6,C.I.,1930,0,50010,SPLIT,1,,,,,B. ANDERSON,080-198,7,28,"FOUND 10 FEET SPLIT IN 6"" CI MAIN, REMOVED 18FT. OF CI PIPE AND INSTALLED 18 FT. OF DI PIPE. BACKFILLED AND BARRICADED. LEFT AREA SAFE.",33.91124091,-118.289160866364,MAIN,10/3/13,707 COLE AVE,10'EW COLE AVE,70' NN MELROSE AVE,8,C.I.,1930,0,49940,ROUND CRACK,1,,,,,SALDIVAR,142-186,9,27,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK, BACKFILLED AND LEFT JOB SITE SAFE AND CLEAN.",34.08373754,-118.329961967270,MAIN,11/2/13,1646 WATERLOO ST,180' SS EFFIE ST,22' EW WATERLOO ST,4,C.I.,1930,0,49290,SERVICE INSERT,1,,,POOR,CLAY,MUNDINE,142-207,3,6,"DURING EXCAVATION FOR A SERVICE DISCONNECT. DIRECT INSERT BLEW OUT CAUSING A MAIN LEAK. REPAIRED W/ 4"" 360 DEGREE REPAIR CLAMP.",34.08628371,-118.262543366384,MAIN,11/8/13,1522 N. LA BREA AVE.,15' W/E LA BREA AVE.,20' N/S LANEWOOD AVE.,8,C.I.,1930,0,49490,ROUND CRACK,1,,,FAIR,ADOBE,A. WASHINGTON,148-183,8,32,"REPAIRED ROUND CRACK, WITH 8"" X 12"" 360 DEGREE CLAMP, BACKFILL, OIL, PICK UP FOR 2 - 4' X 4' EXCAVATIONS COMPLETE.",34.09916549,-118.344394566386,MAIN,11/8/13,8467 BRIER DR.,8' N/S BRIER DR.,166' E/E OAK ST.,4,STEEL,1930,0,49567,RUST HOLE,1,,,,,J. JIMENEZ,150-174,4,8,"FOUND RUSH HOLE ON 4"" SH WM, REPAIRED W/ 4"" X 12"" CLAMP, BACKFILLED, TAMPED, TEMP OIL, CLEAN UP, JOB SITE SAFE. NO PAVING NEEDED, DUE TO STREET VERY BAD.",34.10430697,-118.375705266455,MAIN,11/23/13,2337 WALGROVE AVE.,13' E/W WALGROVE AVE.,156' N/N VENICE BL.,12,C.I.,1930,0,69572,ROUND CRACK,1,,,,,J. JIMENEZ,110-150,6,12,"FOUND ROUND CRACK ON 12"" CI WM REPAIRED, W/ 12"" X 8"" CLAMP, BACKFILLED, TAMP OIL, CLEAN UP, JOB SITE SAFE.",33.99773455,-118.446793366074,MAIN,12/10/13,762 W. 133RD ST.,18' N/S 133RD ST.,32' E/E MENLO AVE.,6,C.I.,1930,0,50010,"ROUND CRACK, SPLIT",1,,,RUST,CLAY,BRONKO ANDERSON,080-198,15,51,"FOUND 6"" C.I. MAIN WITH ROUND CRACK AND SPLIT. REPLACED 11' OF MAIN. RETAPPED ONE SERVICE. BACKFILLED AND OILED. LEFT AREA SAFE.",33.91124093,-118.289177366997,MAIN,3/19/14,2264 BEVERLY GLEN PL,10' WE BEVERLY GLEN PL,164' NN SELKIRK LN,6,STEEL,1930,0,49742,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-150,10,20,"REPAIRED LEAK ON 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.11164247,-118.447249767293,MAIN,4/2/14,2264 BEVERLY GLEN PL,20' WW BEVERLY GLEN PL,6' NS BUSHROD,6,STEEL,1930,0,49742,RUST HOLE,1,,,,,KENT,152-150,8.5,25.5,"SET UP TRAFFIC, SOUND SERVICES, MAIN ETC. BREAK OUT EXISTING EXCAVATION FOUND LEAK IN SAME HOLE. INSTALLED LARGE SCREW PI BACKFILLED TAMPED FINISHED JOB.",,66579,MAIN,4/8/14,1322 COURT ST,15' NS COURT ST,52' WW TOLUCA,8,COPPER,1930,0,49529,COUPLING,1,,,OK,CLAY,PRECIADO,134-210,8,16,FOUND LEAK ON COPP. REMOVED & INSTALLED SER. CLAMP & BRASS PLUG. BACKFILLED & TEMP,34.06424764,-118.257165566712,MAIN,5/14/14,1831 W 24TH ST,444' WW CONGRESS,16' SN 24TH ST,8,C.I.,1930,0,49813,SPLIT,1,,,,,SOLIS,124-195,14.5,45,"8"" C.I. SPLIT; INSTALL7'- 8"" D.I. PIPE W/ 2- 8"" MECH. COUPLINGS. 2"" GAS MAIN RAN PARALLEL W/ OUR 8"" W.M. (12"" APART) LOTS OF HAND DIGGING. LEFT SAFE & CLEAN. LOTS OF CLEAN UP.",34.03458369,-118.304007366769,MAIN,6/3/14,4819 E. TEMPLETON ST.,20' S/N TEMPLETON ST.,222' W/W EASTERN,6,C.I.,1930,0,49317,SPLIT,1,,,,,RICARDO NAVAR,142-231,8.5,33,"INSTALLED 5' OF 6"" D.I. PIPE, TWO 6"" MECHANICAL COUPLINGS, BACKFILLED AND OILED 6'X9' EXCAVATION. LEFT SITE SAFE AND CLEAN.",34.08189265,-118.178903567165,MAIN,6/4/14,1055 WOOSTER (ACTUAL 1059 WOOSTER),25' WE WOOSTER,157' NN WHITWORTH DR,8,C.I.,1930,0,49483,"CLAMP, JOINT",1,,,,,JIMENEZ,132-171,8,16,"FOUND 1 1/2 SERVICE SADDLE BLOWN OFF AT 8"" CI WATER MAIN, REPAIRED W/ 8""X 1 1/2"" SADDLE & REFIT SERVICE, BACKFILL, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.05762438,-118.382458867169,MAIN,6/7/14,826 COLE AVE,10' EW COLE AVE,211' NN WARING AVE,8,C.I.,1930,0,49940,RUPTURE,1,,,,,JIMENEZ,142-186,12,36,"FOUND LARGE RUPTURE ON 8"" CI WATERMAIN, CUT IN 8' OF 8"" DI PIPE, BACKFILLED, NO TEMP. WATER MAIN ON PARKWAY, EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.08594489,-118.329969266772,MAIN,6/13/14,1027 S. WESTERN AVE.,31' E/E WESTERN AVE.,14' S/N CONNECTICUT ST.,6,C.I.,1930,0,49932,BURIED GATE VALVE,1,,,POOR,SLURRY,T. GIBBS,130-192,6,24,"WHILE EXCAVATING 6"" CONNECTION, FOUND BURRIED 6"" GATE VALVE. BOLTS ON BONNET FLANGE WERE RUSTED AND REGAN LEAKING WHEN SOIL WAS REMOVED. REPLACED ALL 8 NUTS AND BOLTS TO STOP LEAK.",34.05176598,-118.309067467101,MAIN,7/3/14,4318 CLINTON ST,16' EE ALEXANDRIA AVE,26' NS CLINTON ST,8,C.I.,1930,0,49479,SPLIT,1,,,,,HOOVER,140-195,17,30,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. EXTENSIVE CLEAN UP.",34.08121578,-118.297880967138,MAIN,7/19/14,3045 E 11TH ST,100' WW DACOTAH ST,8' SN 11TH ST,8,C.I.,1930,0,49720,"RUST HOLE, SPLIT",1,,,,,SOLIS,118-222,16,31.5,"BROKE OUT/ EXCAVATE/ EXPOSE SPLIT AND RUPTURE/ INSTALL 14'- 0"" OF 8"" D.I. AND 2- 8"" MECH. COUPLING. BACKFILL 2ND TIME. V CHESTERTON RELIEF US.",34.02040768,-118.213079267142,MAIN,7/19/14,2901 E 12TH ST,7.5' SN E 12TH ST,682' EE EVERGREEN AVE,8,C.I.,1930,0,49720,SPLIT,1,,,,,SALAS,118-222,19,61,EXCAVATION IN FRONT OF LOADING DOCK. HEAVY TRUCK TRAFFIC.,34.020838,-118.217302360587,MAIN,1/26/10,1638 W 65TH ST,18' NS 65TH ST,179' EE HARVARD BLVD,8,C.I.,1931,0,50482,"SPLIT, RUPTURE",1,,,,C,VILLESCAS/SHAVELY,104-195,27,235,"1ST REPORT - MADE REPAIRS ON 8"" C.I. MAIN, BLOW OUT, CLEAN UP, SIDELINE BARRICADED LEFT SAFE HAVE TO RETURN ON 01-27-2010 FOR CLEAN UP.2ND REPORT - FIRST TWO HOURS OF SHIFT (0.5 SAFETY-1.5 COMM MEETING). SET UP TRAFFIC, CLEANED UP MUD & DEBRIS BEFORE EXCAVATING DOWN TO MAIN-CREW INSTALLED 12'-7"" SECTION OF 8"" D.I., FLUSHED MAIN & BACK IN SERVICE AT 3:30 PM - BACKFILLED WITH 50 YDS SLURRY CREW TO RETURN TODAY FOR MORE CLEAN-UP.",33.97979063,-118.306029542987,MAIN,1/26/10,4422 LINCOLN AVE.,,232' E/E EAGLE ROCK,6,C.I.,1931,0,50677,ROUND CRACK,1,,,,,SOLIS,156-219,,,"CONCRETE ST. DRILL HOLE, PIN-POINT, BROKE OUT, EXCAVATE, FOUND CONCRETE AND REBAR AROUND 6"" WATER MAIN.",34.12322418,-118.220609641949,MAIN,1/27/10,509 CAMULOS ST,,78' S/S LANFRANCO ST,4,C.I.,1931,0,50582,ROUND CRACK,1,,,,,MCCALL,124-225,4.5,9,"SET-UP TRAFFIC, INVESTIGATED LEAK DRILLED HOLES OVER MAIN, PIN POINTED LEAK BROKE OUT STREET & EXCAVATED FOUND ROUND CRACK, WHILE EXCAVATING DAMAGED COPPER SERVICE, REPAIRED MAIN AND SERVICE.",34.0357131,-118.207598342998,MAIN,1/29/10,280 RAMPART BL.,27' W/E RAMPART BL.,?' N/N 3RD ST.,8,C.I.,1931,0,51306,BLOWOUT,1,,,,,NUNEZ,136-201,13.5,29.5,"8"" C.I. BLOWOUT. FT RUPTURE AT THE BOTTOM OF PIPE. CUT OUT LEAD JOINT. CUT IN 9' OF 8"" D.I. PIPE WITH 2-8"" MECH. COUPLINGS.",34.06663495,-118.278509740758,MAIN,1/31/10,7747 YOLANDA AVE.,145' N/C STAGG,14' E/C YOLANDA AVE.,6,C.I.,1931,0,38278,SPLIT,1,,,,,L. JOSEPH,188-123,10,24,"CUT IN 10' OF 6"" D.I. PIPE.",34.21149839,-118.540384760604,MAIN,1/31/10,1225 WILMINGTON BLVD,21' E/W WILMINGTON,50' N/N PAPEETE ST,12,C.I.,1931,0,51216,ROUND CRACK,1,,,,,KIRKSEY,034-204,7,14,FOUND ROUND CRACK @ DCI SERV TAP (ABAND) CUT & REMOVED SADDLE INSTALLED 12X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE.,33.78724452,-118.274870740368,MAIN,2/3/10,7719 YOLANDA AVE,E/SIDE YOLANDA AVE,130 N/CL STAGG ST,6,C.I.,1931,0,38278,RUPTURE,1,,,VERY POOR,ADOBI,K. SNYDER,188-123,5,10,"FOUND SMALL RUPTURE IN 6"" CI MAIN-REPAIRED WITH 6""X12"" 360 DEGREE REPAIR CLAMP-BACKFILLED-ST. MAINT. PAVING STREET.",34.21145913,-118.540384640372,MAIN,2/4/10,17636 CHATSWORTH ST,30 S/CL CHATSWORTH ST,349 E/CL WHITE OAK,8,C.I.,1931,0,38342,ROUND CRACK,1,,,,,G. HARDY,208-129,,,,34.26479296,-118.518588140370,MAIN,2/4/10,7753 YOLANDA AVE.,14' E/CL YOLANDA AVE,146' S/CL INGOMAR ST,6,C.I.,1931,0,38278,SPLIT,1,,,,,HIDALGO,188-123,5,15,"FOUND SPLIT IN 6"" C.I. MAIN. CUT IN A 7"" PIEDI, SINSTALLED USING TWO MUCH. COUP. BLOCKED, BACKFILLED, MADE SAFE.",34.21160784,-118.540384841915,MAIN,2/5/10,WASHINGTON & FLOWER,14' E/W FLOWER ST,13' N/S WASHINGTON BL,16,C.I.,1931,0,50932,CLAMP,1,,,,,LEROY,124-204,16,8,"REPLACED BOLTS ON 15"" MECHANICAL DRESSER.",34.03373354,-118.270973140375,MAIN,2/8/10,77727 YOLANDA AVE,16 N/CL YOLANDA AVE,41 S/CL STAGG ST,6,C.I.,1931,0,38278,SPLIT,1,,,,,L. JOSEPH,188-123,8,16,"FIX 6: MAIN LEAK WITH 3"" PIECE OF PIPE AND MECH COUPLING",34.21098943,-118.540383940376,MAIN,2/10/10,7747 YOLANDA AVE,E/SIDE YOLANDA AVE,109 S/CL STAGG ST,6,C.I.,1931,0,38278,SPLIT,1,,,,,K. SNYDER,188-123,6,18,"FOUND SPLIT IN 6: C.I. MAIN. CUT IN 4'6"" PIECE OF D.I. WITH 2 MECH COUPLINGS-BACKFILLED-ST MAINT PAVING ST. NO PAVING NEEDED.",34.21080238,-118.540383641638,MAIN,3/2/10,LINCOLN AND MANCHESTER,MANCHESTER BL.,150' W/W LINCOLN BL.,6,C.I.,1931,0,50851,HIT,1,,,,,HUGHES,096-159,4,8,"HIT MAIN, REPAIRED, BACKFILLED BY CONTRACTOR.",33.95989267,-118.420103940914,MAIN,5/12/10,1209 S. ST ANDREWS PL,,,8,C.I.,1931,0,50780,,1,,,,,M. HUGITIS,130-192,11.5,34,"NEED TEMP. AND PICK UP. SOME STREET DAMAGE NEEDS FURTHER ASSESSMENT. DCT INVOLVED, NEED RENEWAL",34.04894444,-118.311645741020,MAIN,6/13/10,636 N. ST. ANDREWS PL.,12' W/E ST. ANDREWS PL.,230' S/S MELROSE AVE.,8,C.I.,1931,0,50926,SPLIT,1,,,,CLAY,GONZALES,142-192,11.5,45.5,"BLOWOUT ON 8"" C.I. MAIN. CUT IN 10' 0F 8"" D.I. WITH TWO UNIONS. STREET DAMAGE.",34.08275859,-118.311151640530,MAIN,6/24/10,15724 MORRISON ST,12' S/C MORRISON ST,290' W/C HASKELL AVE,6,C.I.,1931,0,38376,SPLIT,1,,,,,SNYDER,170-141,8,16,"NO SOUND ON SERVICES OR MAIN DUG 4'X 6' EXTENDED TO 4'X 10' FOUND SMALL SPLIT ON TOP OF MAIN NEAR CORP - SHUT DOWN 6"" MAIN - REMOVED CORP & SERVICE - INSTALLED 6""X 12"" VENTED CLAMP - TURNED MAIN ON - FLUSHING MAIN - RECONNECTED SERVICE WITH 3' OF 1"" COP - FLUSHED SERVICE & PROP PIPE - 541 MADE P/U WILL RETURN TO BACKFILL LEFT BARRICADES & CONES SAFE.",34.16074079,-118.475853761290,MAIN,7/2/10,230 W 107TH ST,19' N/S 107TH ST.,210' E/E BROADWAY,6,C.I.,1931,0,69086,ROUND CRACK,1,,,,C,REYES,090-204,11.5,22.5,"SET UP TRAFFIC, FOUND AREA LEAKING, EXCAVATED, FOUND 6' CRACK IN MAIN. CUT OUT SECTION, INSTALLED NEW SECTION WITH MECHANICAL COUPLINGS. CLEANED-UP AND LEFT SITE SAFE.",33.93917337,-118.277284841485,MAIN,7/24/10,4301 MONROE ST.,,201' W/W VERMONT AVE.,8,C.I.,1931,0,51408,SPLIT,1,,,,,SOLIS,142-198,,,"DRILL HOLES, FOUND LEAK (SLPI), BROKE OUT, EXCAVATE, REPLACE OLD C.I. SPLIT WITH 12' OF D.I. AND 2-8"" MECH. DRESSER. BACKFILL, LEFT JOB SITE CLEAN AND SAFE.",34.08585153,-118.292550140578,MAIN,8/5/10,15724 MORRISON ST,12' S/C MORRISON ST,290' W/C HASKELL AVE,6,C.I.,1931,0,38376,CLAMP,1,,,,ADOBE,HARDY,170-141,6,18,REPAIR LEAKING 360 DEGREE CLAMP.,34.16074077,-118.475851361305,MAIN,8/22/10,440 W. 105TH ST.,19' N/S W. 105TH ST.,189' E/E FIGUEROA ST.,6,C.I.,1931,0,68933,SPLIT,1,,,,,LUCERO,090-201,14,33.5,"ARRIVED ON JOB, SET UP TRAFFIC, DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS (CUT IN 6' OF PIPE AND RE-TAPPED TWO SERVICES INVOLVED). BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.94097047,-118.281809740861,MAIN,8/31/10,8700 FRANKLIN AVE.,S/S FRANKLIN AVE.,410' W/W MOUNTAINCREST AVE.,6,STEEL,1931,0,51334,,1,,,,,RAMIREZ,148-171,5,10,"PLACE 6""X8"" CLAMP TO STOP LEAK. ALSO NEED CLEANUP AND PICKUP IN FRONT AT 8720 HOLLYWOOD BLVD.",34.09812637,-118.379346141322,MAIN,11/10/10,13434 MOOR PARK ST,20 S/CL MOOR PARK ST,66 W/CL GREENBUSH AVE,8,C.I.,1931,0,38291,ROUND CRACK,1,,,OK,CLAY LIKE,R.CRUZ,166-156,8.5,24.5,"INSTALLED 360 REPAIR CLAMP ON CAST IRON 8"" MAIN (39"" COVER). BACKFILLED WITH SAND (6"" LIFTS TAMPED). TEMPORARY ASPHALT EXCAVATION (6'X4'). PICKED UP TRAFFIC. LEFT JOB SAFE.",34.15031,-118.426139942603,MAIN,11/30/10,4363 COOLIDGE AVE,14' N/S COOLIDGE AVE,100' W/W ALLEY,6,C.I.,1931,0,69646,SPLIT,1,,,NONE,CLAY,E.ALVAREZ,112-162,6.5,26,"SET UP TRAFFIC, LOCATED LEAK, BACKFILLED, TAMPED, CLEANED UP, LEFT JOB SAFE.",33.99969351,-118.415262442567,MAIN,12/6/10,3962 ALLA RD.,,254' N/N WASHINGTON BL.,6,C.I.,1931,0,69561,,1,,,,,KIRKWOOD,110-153,6,18,,33.99517224,-118.440294243326,MAIN,12/26/10,324 W 102ND ST,17' N/S W 102ND ST,38' E/E OLIVE ST,4,C.I.,1931,0,58856,,1,,,,,J.GATFIELD,090-201,10,27,"ROUND CRACK ON 4"" CI. PINPOINTED AND REPAIRED. DEBRIS PICKED UP; BACKFILLED AND OILED AND WORK AREA CLEANED UP. JOB COMPLETED.",33.94369737,-118.279166861756,MAIN,12/28/10,4372 COOLIDGE AV,15' N/N CULVER BL,14' E/W COOLIDGE AV,6,C.I.,1931,0,69646,ROUND CRACK,1,,,,,SAMIA,112-162,9,27,"FOUND ROUND CRACK ON 6"" C.I. PIPE REPAIRED USING 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMP. CLEAN UP AND SAFE.",33.99942118,-118.414669743333,MAIN,12/28/10,9100 S LA SALLE AVE,LA SALLE AVE,17 N/N 91ST ST,8,C.I.,1931,0,50741,"ROUND CRACK, RUST HOLE",1,,,,,A.REYES,094-195,11,22,"PINPOINTED LEAK ON 8"" CI MAIN; EXCAVATED TO MAIN; FOUND 1 ROUND CRACK AND 1 RUPTURE NEXT TO IT; USED 1 360 DEGREE CLAMP AND STOPPED LEAK.",33.95450154,-118.305430543575,MAIN,1/1/11,3135 GREEN FIELD,19' E/W GREENFIELD,126' N/N QUEENS LAND,8,C.I.,1931,0,50618,RUPTURE,1,,,,,J JIMENEZ,122-159,13.5,40.5,"FOUND LARGE RUPTURE ON 8"" C.I. W.M. WITH 1-1"" SERVICE INVOLVED. CUT IN 6' D.I., RETAP SERVICE, OVERSIZED EXCAVATION, 4 TRUCK LOADS OF BACKFILL, TEMP OILED. EXTENSIVE CLEAN-UP, JOB SITE SAFE.",34.026691,-118.422691741395,MAIN,1/6/11,,5 NC VOSE ST,13 WC LENNOX AVE,6,C.I.,1931,0,38371,ROUND CRACK,1,,,,C,S.ARRIOLA,184-153,15.5,37,"EXCAVATED A 9'X13' HOLE. INSTALLED 6""X12"" 360 DEGREE REPAIR CLAMP. DURING CLEAN UP, HIT AN UNMARKED 2"" PLASTIC HIGH PRESSURE GAS MAIN. WAITED FOR GAS COMPANY TO MAKE REPAIRS. FURTHER CLEAN UP AND BACKAFILL TO FOLLOW TOMORROW.",34.19847733,-118.445490943368,MAIN,1/10/11,9100 HOBART BLVD,2' E/E  HOBART BLVD,16' N/S  91ST ST,8,C.I.,1931,0,50741,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,094-192,10.5,30.5,"8"" MAIN LEAK. EXCAVATED DOWN TO MAIN, FOUND ROUND CRACK.  REPAIRED WITH 360 DEGREE REPAIR CLAMP. FIXED LEAK.",33.95449114,-118.30773943200,MAIN,2/22/11,5600 RESEDA BL.,25' E/C RESEDA BL.,15' S/C COLLINS ST.,6,C.I.,1931,0,38404,ROUND CRACK,1,,,FAIR,D EARTH,CERVANTES,176-123,10.5,23.5,,34.17486572,-118.535926643648,MAIN,3/3/11,9004 SAN PEDRO,17' N/S 90TH ST,15' W/E SAN PEDRO,8,C.I.,1931,0,68826,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,094-204,4.5,9,"8"" MAIN LEAK, BROKE OUT CONCRETE STREET EXCAVATED DOWN TO MAIN, FOUND A LARGE CRACK IN MAIN. MADE REPAIRS WITH 8""X12"" 360 DEGREE REPAIR CLAMP.",33.95464522,-118.269432143758,MAIN,4/17/11,3125 LONDON ST.,N/PL LONDON,DILON ST (ON 12),12,STEEL,1931,0,51517,RUST HOLE,1,,,POOR,SAND,ZEPEDA,140-201,9,36,THE JOB HAD ALREADY BEEN EXCAVATED. INSTALLED TWO SERVICE CLAMPS WITH TAPPED PLUGS OVER THE LEAKS.,34.07753874,-118.279602160156,MAIN,4/27/11,8350 MARMONT LN,W/S MARMONT LN,240' W/W VALLEY VIEW DR,4,STEEL,1931,0,50329,RUST HOLE,1,,,,,M. SPEARS,146-174,7.5,22.5,"REPAIRED 4"" STEEL MAIN LEAK WITH LARGE SCREWPIN.",34.09796352,-118.371216960736,MAIN,5/31/11,1421 EWING ST,80' E/E AVON ST,17' S/N EWING ST,4,C.I.,1931,0,51304,RUST HOLE,1,,,FAIR,SHALE,CHESTERTON,144-210,,,CONTRACTOR DIGGING BY MAIN SAW DIRT WET FOUND SMALL LEAK USED 360 FOR REPAIRS.,34.08704895,-118.247933260282,MAIN,6/6/11,8846 LANGDON AV,14' W/CL LANGDON AV,176' S/CL RAYEN ST,6,C.I.,1931,0,38223,,1,,,FAIR,EARTH,CERVANTES,196-144,,,,34.23136335,-118.46985460761,MAIN,6/6/11,8400 WARING AVE.,S/S WARING AVE.,10' W/W ALFRED ST.,8,C.I.,1931,0,50823,JOINT,1,,,,,SPEARS,142-174,8,24,"REPAIRED LEAK ON 8"" BELL JOINT WITH 8"" BELL CLAMP.",34.0853004,-118.375448861056,MAIN,7/21/11,1751 39TH ST,21' S/N 39TH ST,142' E/E GRAMERCY PL,8,C.I.,1931,0,50678,RUPTURE,1,,,,SANDY LOAM,SCHWEINBOLD,116-192,9,25,"REPLACED 8""X 1"" SERV. CLAMP WITH 1"" VENTED CLAMP. FLUSHED SERV. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.01465465,-118.312680661143,MAIN,8/19/11,2818 HOLLYRIDGE DR,18 W/E HOLLYRIDGE DR,6 N/S PELHAM PL,4,STEEL,1931,0,51007,SPLIT,1,,,,CLAY,R. GONZALES,156-189,9.5,19,"REBUILT 2"" BLOW OFF ON 4"" STL MAIN",34.12004958,-118.31901961902,MAIN,9/6/11,2559 WALNUT AVE,W/S WALNUT AVE,282 N/N WASHINGTON BLVD,6,C.I.,1931,0,69138,RUST HOLE,1,,,,,M.SPEARS,108-150,8,24,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X20"" 360 DEGREE CLAMP.",33.9915917,-118.447613462617,MAIN,12/9/11,3971 MOORE ST,15' EW MOORE ST,145' SS ZANJA,,C.I.,1931,0,69561,RUST HOLE,1,,,,CLAY,KIRKSEY,110-153,7,21,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 5X 5 FOUND HOLE ON TOP OF 4"" CI NEXT TO 360 DEGREE CLAMP CUT & REMOVED 3' INSTALLED 3' DI W/COUPLINGS BACKFILLED W/ BASE & OIL TEMP LEFT SAFE.",33.9966197,-118.437941161451,MAIN,12/10/11,4276 COLDWATER CYN. BL,W/CL COLDWATER CYN BL,160' N/CL VALLEY HEART ST,8,C.I.,1931,0,38425,CLAMP,1,,,,FAIR,GARCIA,164-162,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN & SERVICES. BACKFILLED & CLEANED-UP AREA. VERY HEAVY TRAFFIC.",34.14744712,-118.413844362625,MAIN,12/10/11,12800 ZANJA,69' WW MOORE ST,15' NS ZANJA,6,C.I.,1931,0,69561,ROUND CRACK,1,,,,CLAY,KIRKSEY,110-153,5,15,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 4 FOUND ROUND CRACK ON 6"" CI INSTALLED 6X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.",33.99704132,-118.438444461715,MAIN,12/27/11,1930 COLORADO BL,15' EW GLEN IRIS AVE,11' NS COLORADO BL,8,C.I.,1931,0,50943,ROUND CRACK,1,,,FAIR,DG,SALAS,162-222,6,24,"DRILLED HOLES AND LOCATED LEAK ON 8"" CI MAIN. MADE REPAIRS WITH 8X 12 360 CLAMP. BACKFILLED AND TEMP WITH OIL. LOCATION SAFE.",34.13904148,-118.209654461997,MAIN,1/5/12,1930 COLORADO BL,,15' EW GLEN IRIS AVE,8,C.I.,1931,0,50943,ROUND CRACK,1,,,BAD,DG,SALAS,162-222,5,20,DIG OUT LEAK FOUND CLAMP LEAKING READJUSTED CLAMP AND STOP LEAK. MAIN IN BAD CONDITION NEED TO REPLACE ABOUT 27',34.13902417,-118.209653662001,MAIN,1/9/12,2915 ACRESITE ST,460' S/S HOLLYDALE ST,16' E/W ACRESITE ST,4,C.I.,1931,0,51049,ROUND CRACK,1,,,,,HOOVER,152-207,9,25,"REPAIRED 4"" CI MAIN. PUT 4X 12 360 REPAIR CLAMP BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.11027906,-118.259424862144,MAIN,1/10/12,633 W MANCHESTER AVE,556' E/E HOOVER ST,20' N/S MANCHESTER AVE,8,C.I.,1931,0,50803,ROUND CRACK,1,,,,,BROWN,096-201,8,24,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND ROUND CRACK AT ABANDON SERVICE, INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP. LEFT SITE SAFE.",33.95998335,-118.284985762769,MAIN,1/18/12,8740 HOLLYWOOD BL,ON R/W HOLLYWOOD BL,R/W N FRANKLIN AV,6,STEEL,1931,0,51334,RUST HOLE,1,,,,,MITCHELL,148-171,8,16,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN BACKFILLED LEFT SAFE.",34.0981875,-118.379402561861,MAIN,2/2/12,3007 PETITE CT,281' S/S HOLLYDALE DR,17' E/W PETITE CT,4,C.I.,1931,0,51048,ROUND CRACK,1,,,,,HOOVER,152-207,8,16,"REPAIRED LEAK ON A 4"" CI MAIN. PLACED REPAIR CLAMP OVER ROUND CRACK. BACKFILED TEMP ASPHALT, CLEAN UP LEFT SITE SAFE. SYS 619 CD 13",34.1098697,-118.258122662817,MAIN,2/7/12,8600 S SEPULVEDA BL,S/S MANCHESTER AV,8' WW SEPULVEDA BL,6,C.I.,1931,0,50851,,1,,,,CLAY,SPEARS,096-168,8,16,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",33.9597499,-118.396333462830,MAIN,2/10/12,1931 N GRAMERCY PL,W/S GRAMERCY PL,336' NN FRANKLIN AVE,8,C.I.,1931,0,50979,RUST HOLE,1,,,NONE,CLAY,SPEARS,150-192,8,24,"CUT IN 11' OF 8"" D.I. PIPE TO REPAIR MAIN BREAK.",34.10638867,-118.312621962055,MAIN,3/13/12,975 EVERETT ST,171' NN SUNSET,,6,C.I.,1931,0,51300,SPLIT,1,,,,,SOLIS,136-210,,,"DRILL HOLES; FOUND LEAK; BROKE OUT & EXCAVATE; REPAIR W/ONE 6""X 20""X 360 DEGREE REPAIR. BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.06788134,-118.249556662058,MAIN,3/16/12,3112 W SUNSET BLVD,13' EW WESTERLY BLVD,27' SN W SUNSET BLVD,8,C.I.,1931,0,51820,SPLIT,1,,,OK,,HOOVER,142-204,,,"REPAIRED 8"" CI MAIN REPLACED 15' OF CI W/DI REPAIRED TWO 16"" STORM DRAINS BACKFILLED AND HAD HPD PAVE DUE TO LA MARATHON ON SUNDAY 18",34.08489114,-118.274497862060,MAIN,3/24/12,405 4TH ST,61' WW MATEO ST,N SIDE OF ALLEY,8,C.I.,1931,0,50485,BROKE BAIL ON SADDLE,1,,,POOR,C,CHESTERTON,126-216,7,14,FOUND BROKEN BAIL ON SERVICE SADDLE. INSTALLED NEW SADDLE & CORP/RECONNECTED SERVICE.,34.04213539,-118.232919362298,MAIN,4/18/12,227 101ST STREET,19' N/S 101ST STREET,230' E/W BROADWAY,6,C.I.,1931,0,68856,RUST HOLE,1,,,,C,PEACOCK,092-201,3,12,"WHILE EXCAVATING NEW MAINLINE TRENCH, THE OLD 6"" CI MAIN WAS LEAKING. REPAIRED IT WITH 1- 6X 8 360 DEGREE REPAIR CLAMP. HAD TO PINCH DOWN MAIN. ALL COMPLETE & SAFE.",33.9446134,-118.277762262388,MAIN,6/11/12,WESTERLY TER,23' NS SUNSET BL,12' EW WESTERLY TER,8,C.I.,1931,0,51824,COUPLING,1,,,BAD,CLAY,PRECIADO,142-204,11.5,23,"FOUND LEAK ON NEWLY INSTALLED 8"" DRESSER CUT IN NEW 8"" GATE VALVE TO BE ABLE TO ISOLATE INTERSECTION",34.08485287,-118.274616762394,MAIN,6/23/12,1605 WINONA BLVD,537' S/S HOLLYWOOD BLVD,19' E/W WINONA BLVD,8,C.I.,1931,0,51176,SPLIT,1,,,,,UNGSON,148-195,19,38,"FOUND SPLIT @ BOTTOM OF 8"" C.I. MAIN; CUT IN 6' OF NEW 8"" D.I. PIPE INSTALLED (2)-8"" MECHANICAL COUPLINGS; BACKFILLED W/CONROCK; TEMP OIL; CLEANED UP. LEFT SITE SAFE!",34.10016785,-118.302202363063,MAIN,6/26/12,6171 ROCK CLIFF DR,5 EW ROCK CLIFF DR,20 SS DERONDA DR,8,STEEL,1931,0,510071,,1,,,,C,R.GONZALES,158-189,8,24,"FOUND LEAK ON 8"" STL MAIN. USED 8""X12"" CLAMP FOR REPAIR.",34.12898594,-118.320006563066,MAIN,6/30/12,3945 ALLA RD,WS ALLA RD.,339 NN WASHINGTON BLVD,6,C.I.,1931,0,69561,SPLIT,1,,,,,M.SPEARS,110-153,8,16,"CUT IN 3' SECTION OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIL SPLIT.",33.9956776,-118.440557263608,MAIN,9/15/12,1019 N EVERETT ST,20' SN N EVERETT ST,179' WW EVERETT PL,6,C.I.,1931,0,51300,,1,,,OK,SHALE,PRECIADO,138-210,11,22,"FOUND SPLIT AT BOTTOM OF 6"" PIPE CUT IN 7FT & TWO 6"" DRESSER. BACKFILLED WITH CONROCK & TEMP ST. LIFTED ABOUT 4"" AT CURB.",34.0705446,-118.248773963200,MAIN,10/2/12,14000 RIVERSIDE DR,225' EC MURIETTA AVE,22' SC RIVERSIDE DR,8,C.I.,1931,0,38346,"RUST HOLE, SPLIT, BLOW OUT",1,,,,,CRUZ,168-153,13.5,61,"CUT IN 6.5 FT OF 8"" D.I. PIPE, PUT 8"" MAIN BACK IN SERVICE BY 6:00 AM CLEANED UP EXCESS DEBRIS ON STREET RELIEF CREW ARRIVAL AT 8:45 AM.",34.15754451,-118.438104263687,MAIN,10/15/12,3131 GREENFIELD AVENUE,W OF GREENFIELD AVE,172' NN QUEENSLAND RD,8,C.I.,1931,0,50618,RUST HOLE,1,,,,,KELLY,122-159,,,,34.02680573,-118.422782363686,MAIN,10/15/12,10900 QUEENSLAAND ST,17' NS QUEENSLAND ST,12' EW KELTON AVE,8,C.I.,1931,0,50727,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,122-159,9,27,"REPAIRED 8"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. USED F/H TO SPRAY DOWN MUD STAIN.",34.02724015,-118.420734763710,MAIN,10/30/12,6141 ROCKCLIFF DR,7' EW ROCKCLIFF DR,79' SS DERONDA DR,8,STEEL,1931,0,51007,RUST HOLE,1,,,MED,DECOMP. GRANITE,SCHWEINBOLD,158-189,7.5,22.5,"REPAIRED 8"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.12883617,-118.320081164018,MAIN,11/24/12,4048 PAIGE ST,20' W/W LATROBE ST,15' N/S PAIGE ST,6,C.I.,1931,0,51256,BELL & SPIGOT SEPARATED,1,,,FAIR,C,CHESTERTON,146-228,10,26.5,"SPIGOT PULLED AWAY FROM BELL, CUT OUT BELL PC. CUT IN 2' DI USED ROD AND YOKES MAIN DEAD ENDS INTO DIRT HILLSIDE",34.09392788,-118.196871164021,MAIN,11/27/12,1616 MICHELTORENA ST,22' E/W MICHELTORENA ST,151' N/N BERKELEY AVE,8,C.I.,1931,0,50565,CLAMP,1,,,,,ZEPEDA,144-204,9,27,MADE REPAIR USING 360 DEGREE REPAIR CLAMP AFTER THE DCI CORP & CLAMP WERE REMOVED.,34.09035363,-118.274080564508,MAIN,12/7/12,408 W 105TH ST,85' W/W GRAND AVE,19' N/S 105TH ST,6,C.I.,1931,0,68933,SPLIT,1,,,,,LUCERO,090-201,12,48,"ARRIVED ON JOB, SEET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 12' OF D.I. PIPE, SLURRY BACKFILLED, BARRICADED EXCAVATION HEAVILY, MAJOR STREET DAMAGE TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE!",33.94097427,-118.280899563932,MAIN,12/7/12,6400 W OLYMPIC BL,20' NS OLYMPIC BL,17' EW CRESCENT HGTS,12,C.I.,1931,0,50383,SPLIT,1,,,,C,GONZALES,132-174,16,64,"FOUND LEAK ON 12"" C.I. MAIN CUT IN 5' OF 12"" D.I. MAIN WITH TWO UNIONS.",34.05872476,-118.369315164499,MAIN,12/23/12,402 E 90TH ST,17' NS 90TH ST,52' EE TOWNE AVE,6,C.I.,1931,0,68826,ROUND CRACK,1,,,,,LUCERO,094-204,8,21,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR W/ 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.95465177,-118.267056763963,MAIN,12/27/12,3985 MEIER ST,14' WE MEIER ST,72' SS ZANJA ST,6,C.I.,1931,0,69561,ROUND CRACK,1,,,,,ALVAREZ,110-153,9,45,"SET UP TRAFFIC DELINEATION, LOCATED MAIN. LOCATED LEAK, EXCAVATED, MADE REPAIR INSTALING A 360 DEGREE TYPE CLAMP, BACKFILLED TAMPED, CLEANED UP DRIVEWAYS, LEFT JOB SAFE.",33.99674669,-118.436975464243,MAIN,1/23/13,2417 NOTTINGHAM AVE,1078' N/N LOS FELIZ,24' E/W NOTTINGHAM AVE,4,C.I.,1931,0,51372,RUPTURE,1,,,,,HOOVER,152-195,6.5,13,"RPAIRED LEAK ON 4"" CI MAIN. CUT IN 3' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.11246981,-118.301527164371,MAIN,2/7/13,3800 MIDDLEBURY ST,22' N/S MIDDLEBURY ST,5' W/E WESTMORELAND AVE,8,C.I.,1931,0,50529,SPLIT,1,,,,,UNGSON,140-198,12,35,"BROKE OUT/ EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SPLIT @ BOTOM OF PIPE & HOLE ON THE SIDE; CUT IN 5' OF NEW 8"" D.I. PIPE; BACKFILLED W/ SLURRY, INCLUDING UNDER WHEELCHAIR RAMP; BARRICADED AREA; EXTENSIVE CLEAN UP; LEFT SITE SAFE!",34.07980078,-118.286950864296,MAIN,3/20/13,4TH STREET BRIDGE / SANTA FE AVE,3' N/S 4TH STREET,1200 E/E SANTA FE AV,12,STEEL,1931,0,50944,CLAMP,1,,,,,MINGO,126-216,8.5,17,"MAIN IN SIDEWALK, CONCRETE FLOOR, REMOVED VITRALIC COUPLING",34.04146183,-118.228619565241,MAIN,7/3/13,2357 WALNUT AVE,14' E/W WALNUT AVE,128' S/S ELM ST,6,C.I.,1931,0,69138,SPLIT,1,,,NONE,CLAY,SPEARS,108-150,7.5,22.5,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",33.99222598,-118.447929365400,MAIN,8/12/13,STONE CANYON RD,19' EW STONE CANYON RD,500' NN SUNSET BLVD,36,STEEL,1931,0,50884,RUST HOLE,1,,,NONE,SANDY,RODGERS,140-153,15.5,93,"MADE REPAIRS TO 36"" STEEL MAIN, CLEAN UP MUD IN STREET, LEFT JOB SAFE WHEN REPLACEMENT ARRIVED.",34.07884312,-118.442325266118,MAIN,9/10/13,6250 ROCKCLIFF DR,7' WE ROCKCLIFF DR,98' LEDGEWOOD DR,8,STEEL,1931,0,51007,RUST HOLE,1,,,MED,DECOMP. GRANITE,SCHWEINBOLD,158-189,5.5,16.5,"REPAIRED 8"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.12806166,-118.321736165611,MAIN,10/5/13,150 E. 97TH ST.,19' N/S E. 97TH ST.,91' W/W WALL ST.,6,C.I.,1931,0,50399,,1,,,,,J. GRIFFIN,092-204,8.5,18,"FOUND LONG RUPTURE AND SMALLL SPLIT ON 6"" CI WM, REPAIRED BY CUTTING IN 3' AT DI PIPE USING TWO 6"" MECH. COUPLINGS, BACKFILLED, CLEANED UP AND LEFT SAFE, CONCRETE STREET.",33.94826657,-118.272079667278,MAIN,11/18/13,3815 MIDDLEBURY ST,93' EE WESTMORELAND AVE,22' NS MIDDLEBURY ST,8,C.I.,1931,0,50529,SPLIT,1,,,,,UNGSON,140-198,9,34,"BROKE OUT/ EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND SMALL SPLIT @ THE BOTTOM; INSTALLED (1) - 8"" 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ SAND & BASE; TEMP OIL; CLEANED UP; SITE SAFE!",34.07980064,-118.287578166435,MAIN,11/20/13,6200 R