OCKCLIFF DR.,15' E/W ROCKCLIFF DR.,335' N/N LEDGEWOOD DR.,8,STEEL,1931,0,51007,RUST HOLE,1,,,,,J. JIMENEZ,158-189,3,9,"FOUND RUST HOLE ON 8"" STEEL MAIN, REPAIRED W/8"" X 12"" CLAMP, BACKFILLED, TEMP OIL, CHEAN UP, JOB SITE SAFE.",34.12791793,-118.321288266459,MAIN,11/25/13,510 STONE CANYON RD.,7' E/W STONE CANYON RD.,117' N/N BELLAGIO RD. (LE),36,STEEL,1931,0,50885,RUST HOLE,1,,,,,E. ALVAREZ,142-153,9,36,"(ABAN. 4"" B.O. #140, GSM 143-152)SET UP TRAFFIC, EXCAVATED, CUT AND REMOVED 4"" LATERAL AND ABANDONED 4"" B.O.G., PATCHED UP 36"" WATER MAIN WITH A 6"" DIAMETER PIECE OF STEEL LOADED DIRECTLY TO 36"" STEEL MAIN. TWO ANODES INSTALLED. JOB COMPLETED.",34.08340186,-118.443925966619,MAIN,12/9/13,3820 FRANCIS AVE,143' SS PACIFIC AVE,19' EW FRANCIS AVE,6,C.I.,1931,0,70882,ROUND CRACK,1,,,,,JIMENEZ,112-153,5,15,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X 8 CLAMP. BACKFILLED, TEMPED, CLEANED UP, JOBSITE SAFE.",34.00074111,-118.435768166908,MAIN,1/15/14,3981 MEIER ST,14' EW MEIER ST,66' SS ZANJA ST,6,C.I.,1931,0,63581,ROUND CRACK,1,,,,,SALDIVAR,110-153,8.5,25.5,"MADE REPAIRS ON A 6"" MAIN LEAK. ROUND CRACK NEXT TO SERVICE 1"" SERVICE REMOVED THE SERVICE CLAMP AND INSTALLED A 360 DEGREE BENEDICT CLAMP",33.99676616,-118.436985666849,MAIN,2/20/14,3945 MICHAEL AVE,15' EW MICHAEL AVE,384' SS ZANJA ST,4,C.I.,1931,0,69561,SPLIT,1,,,N/A,B,SMITH,110-153,6,12,"LOCATE LEAK, HAND DUG, MAIN SHUT OFF REQUIRED, INSTALL 4""X 12"" CLAMP, BACKFILL & TEMP P/U MADE.",33.99528157,-118.44138767004,MAIN,3/26/14,6666 LEXINGTON AVE,26' WW CHEROKEE,19' NS LEXINGTON AVE,8,C.I.,1931,0,50473,SPLIT,1,,,,,JIMENEZ,146-186,5.5,16.5,"FOUND SMALL SPLIT ON 8"" CI MONO WATER MAIN, REPAIRED W/ 8""X 12"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.09256897,-118.335402967164,MAIN,6/4/14,2126 CAHUENGA BLVD,687' SS ODIN ST,15' WE CAHUENGA BLVD,12,C.I.,1931,0,50334,,1,,,,,BLACK,152-186,11.5,34.5,"SET UP TRAFFIC MADE SITE SAFE LOCATE LEAK MAKE REPAIRS BY CUTTING IN NEW PIPE. BACKFILLED, CLEAN SITE. PICK UP TRAFFIC LEFT SITE SAFE",34.10963477,-118.331048367168,MAIN,6/6/14,1022 TREMAINE AVE,191' SS OLYMPIC BLVD,22' EW TREMAINE AVE,6,C.I.,1931,0,50363,,1,,,,,BLACK,132-183,8,24,ARRIVE AT JOBSITE GET CARS MOVED FROM LOCATION. LOCATE LEAK MAKE REPAIRS. BACKFILL HOLE CLEAN  SITE LEFT SAFE.,34.05638066,-118.337586541649,MAIN,2/8/10,6921 CLINTON,23' N/S CLINTON,140' E/E SYCAMORE AVE.,8,C.I.,1932,0,51613,ROUND CRACK,1,,,,,J JIMENEZ,142-183,3,6,"FOUND ROUND CRACK ON 8"" C.I. W.M. REPAIRS COMPLETE. NO PAVING NEEDED.",34.08185012,-118.342212541620,MAIN,3/17/10,6921 CLINTON ST,23' N/S CLINTON ST,127' E/E SYCAMORE AVE,8,C.I.,1932,0,51613,CLAMP,1,,,,CLAY CON ROCK,C.SCHWEINBOLD,142-183,7.5,22.5,"REPLACED BROKEN CLAMP WITH NEW CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08184995,-118.342254561280,MAIN,4/4/10,6909 DENKER,22' EW DENKER,120' SS 69TH ST,8,C.I.,1932,0,50482,BLOW OUT,1,,,RUST,CLAY,KIRKSEY,104-195,10,30,"FOUND 8"" BLOW OUT CUT & REMOVED2 EA BELL JOINTS & 1 EA 1"" SERVICE INSTALLED 17' 8"" DI W/2EA MECH COUPLINGS 8X 1 SADDLE 1"" COMP CORP 12' 1"" COPPER & SERVICE HEAD BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE",33.97659851,-118.304654841507,MAIN,4/29/10,513 S. LAKE ST.,,221' N/N 6TH ST.,8,C.I.,1932,0,51882,"CLAMP, COUPLING",1,,,,,SOLIS,134-204,,,"OLD ABANDON D.C.I. LEAKING, REMOVE AND INSTALL 8""-360 REPAIR CLAMP. BACKFILL AND TEMP. LEFT JOB SITE CLEAN AND SAFE.",34.06072628,-118.275647540893,MAIN,5/3/10,STONE CYN RES.,PUMP STATION,,8,STEEL,1932,0,52194,RUST HOLE,1,,,,,M. SPEARS,150-150,6.5,13,"USED 8X12 360 DEGREE CLAMP TO REPAIR LEAK ON BOTTOM OF 8"" STEEL MAIN",34.10423398,-118.454541840814,MAIN,8/2/10,STONE CYN. RESERVOIR,60' N/N MACADAM RD.,90' S/S CARETAKERS HOUSE,8,STEEL,1932,0,52194,RUST HOLE,1,,,,,SCHWEINBOLD,150-150,9,18,APPLIED 1 LARGE SCREW PIN TO ST. W.M. UNDER FALLEN TREE ON R/W.,34.10547731,-118.455084141415,MAIN,8/9/10,501 GLENDALE AVE,20' E/W GLENDALE AVE,20' S/N TEMPLE ST,8,C.I.,1932,0,52094,SPLIT,1,,,,MIXED,F.PRECADO,136-207,16,32,"THIS WAS AN 8"" MAIN BLOW OUT. INSTALLED 11' 8"" DI PIPE AND 2 DRESSERS. SLURRY BACKFILLED. DAMAGE TO POWER VAULT REPAIRED BY POWER.",34.06823695,-118.26094340859,MAIN,8/30/10,8221 YUCCA TRAIL,13' E/W YUCCA TRAIL,40' N/S YUCCA LN,6,STEEL,1932,0,52074,RUST HOLE,1,,,,CLAY,GONZALES,150-174,9.5,32.5,"FOUND LEAK ON 6"" STL. MAIN. USED TWO 6""X12"" CLAMPS FOR REPAIRS. NO NEED FOR PAVING.",34.1052669,-118.371175963199,MAIN,11/29/10,HOOVER / 59TH ST,14' NS 59TH ST,26' WE HOOVER ST,8,C.I.,1932,0,51532,RUST HOLE,1,,,,SANDY LOAM,KIRKSEY,106-198,4.5,11,"LOCATED LEAK BROKE OUT EXCAVATED FOUND NO RODS FROM CUT IN GATE OFF 12"" MAIN. INSTALLED RODS & YOKES MADE SAFE. CUT & REMOVED 4' CI INSTALLED 4' DI W/COUPLINGS POURED SLURRY SET PLATE. LEFT JOB SAFE.",33.98731844,-118.287059461748,MAIN,11/29/10,HOOVER / 59TH ST,14' NS 59TH ST,26' WE HOOVER ST,8,C.I.,1932,0,51532,RUST HOLE,1,,,,SANDY LOAM,KIRKSEY,106-198,4.5,11,"LOCATED LEAK BROKE OUT EXCAVATED FOUND NO RODS FROM CUT IN GATE OFF 12"" MAIN. INSTALLED RODS & YOKES MADE SAFE. CUT & REMOVED 4' CI INSTALLED 4"" DI W/COUPLINGS POURED SLURRY SET PLATE LEFT JOB SAFE",33.98731844,-118.287059843340,MAIN,12/28/10,7001 S ST ANDREWS PL,19' E/W ST ANDREWS PL,78' N/N 70TH ST,6,C.I.,1932,0,52205,RUPTURE,1,,,,,D.FLOWERS,102-192,7.5,15,"FOUND A ROUND CRACK WITH LOTS OF RUST ON A 6"" CAST IRON MAIN, CHIPPED AWAY RUSTED MAIN, BLEW OUT CAUSING A 4""X2"" RUPTURE. HAD TO PINCH DOWN MAIN, DUG BACK OUT AND INSTALLED A 6X12"" ===",33.97647994,-118.311200441372,MAIN,1/8/11,3058 HOLLYCREST PL,106' E CL HOLLYCREST DR,7' N CL HOLLYCREST PL,4,C.I.,1932,0,51745,ROUND CRACK,1,,,BAD,CLAY,OBREGON,158-183,8,24,"FOUND 4"" ROUND CRACK.",34.12702962,-118.343566543373,MAIN,1/13/11,25223 S WESTERN AVE,39' E/W P/LINE WESTERN AVE,51' S/S P/LINE ST,6,C.I.,1932,0,52050,ROUND CRACK,1,,,RUST,CLAY,BRONKO ANDERSON,038-192,11.5,23,"6"" MAIN LEAK. EXCAVATED DOWN TO MAIN. FOUND ROUND CRACK IN 6"" MAIN. MADE REPAIRS WITH 6""X12"" 360 DEGREE REPAIR CLAMP. BACK FILLED AND OILED. MADE SAFE.",33.79558223,-118.30760442810,MAIN,1/30/11,2325 W 6TH ST,95 NN W 6TH ST,70 SS OF ALLEY,8,COPPER,1932,0,51882,BLOW OUT,1,,,POOR,RIVER ROCK + DECOM,R.ZEPEDA,134-204,13.5,40.5,"LOCATED THE LEAK AND MADE THE REPAIR USING 10' OF DI PIPE AND 2 DRESSER COUPLINGS. BACKFILLED, MADE THE JOB SITE SAFE.",,60089,MAIN,3/22/11,5565 W. 2ND ST,19' NS W. 2ND ST,106' WW MANSFIELD AV,8,C.I.,1932,0,51531,RUPTURE,1,,,,,GONZALES,138-183,13,48,"FOUND LEAK ON8"" C.I. MAIN CUT IN 7' OF 8"" D.I. WITH TWO UNIONS.",34.07102276,-118.341222760094,MAIN,3/24/11,1414 SEABRIGHT DR,8' SN SEABRIGHT DR,25' EE R/W SEABRIGHT PL,6,STEEL,1932,0,52216,RUST HOLE,1,,,N/A,B,SMITH,146-159,7,14,"LOCATE LEAK, PINCH DOWN MAIN, DUG OUT LEAK, INSTALL CLAMP, BACKFILL, PUT MAIN IN SERVICE.",34.09755271,-118.425205660099,MAIN,3/30/11,3925 6TH AVE,17' E/W 6TH AVE,330' S/S 39TH ST,6,C.I.,1932,0,52126,SPLIT,1,,,,C,GONZALES,116-189,5,16.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.01360832,-118.324150360381,MAIN,7/12/11,833 BEACON AVE,23' E/W BEACON AVE,235' N/N JAMES WOOD,8,C.I.,1932,0,52227,SPLIT,1,,,BAD,CLAY,PRECIADO,130-204,12.5,25,"8"" CI PIPE BLOW OUT INSTALLED 20FT OF DI PIPE & TWO 8"" DRESSER BACKFILLED WITH CON ROCK & TEMP CLEAN-UP",34.05204331,-118.273931261350,MAIN,8/26/11,1440 W. 74TH STREET,80' W/W BRIGHTON ST,23' S/N W 74TH STREET,8,C.I.,1932,0,51551,SPLIT,1,,,RUST,CLAY,ANDERSON,102-195,13.5,48.5,"8"" CAST IRON MAIN LEAK, MAJOR STREET DAMAGE, EXCAVATED DOWN TO MAIN FOUND 8' SPLIT, REMOVED BAD PIPE, INSTALLED 8' DI PIPE WITH TWO 8"" MECH COUPLING BACKFILLED & OILED",33.97278602,-118.301745861937,MAIN,9/26/11,8284 MANNIX DR,S/S MANNIX DR,313 E/E KIRKWOOD DR,6,STEEL,1932,0,52074,RUST HOLE,1,,,,,M.SPEARS,150-174,8,24,"REPAIRED 6"" STEEL MAIN ON SLOPE FOR YUCCA TERR. WITH LARGE SCREWPIN.",34.10540878,-118.371665361194,MAIN,10/8/11,264 N. BURLINGTON AV,19' N/S COURT,13' W/E BURLINGTON,8,C.I.,1932,0,51931,SPLIT,1,,,POOR,CLAY,CHESTERTON,136-207,,,FOUND 7' SPLIT CUT IN 9' TOOK OUT BELL,34.06779617,-118.265303961195,MAIN,10/8/11,407 GLENDALE BL,15' S/S TEMPLE ST,21' E/W GLENDALE BL,8,C.I.,1932,0,52094,SPLIT,1,,,,,UNGSON,136-207,15,30,"FOUND SPLIT @ BOTTOM OF 8"" C.I. MAIN (PRINT SHOWS A 4"" MAIN); CUT IN 8' 6"" OF NEW 8"" D.I. PIPE; INSTALLED (2)-8"" MECHANICAL COUPLING BACKFILLED W/CONROCK; TEMP. OIL CLEANED UP; SAFE!",34.06798864,-118.260921661360,MAIN,11/9/11,2085 S. HOBART BL,185' NE OXFORD AV,,8,C.I.,1932,0,51644,SPLIT,1,,,,ADOBE,MCCALL,126-192,10.5,21,"SET UP TRAFFIC DRILLED HOLES OVER MAIN, PIN POINTED LEAK. BROKE OUT & EXCAVATED. FOUND SPLIT ON BOTTOM, REPLACED SECTION OF PIPE.",34.03809145,-118.307224162112,MAIN,11/15/11,12353 WILSHIRE BL,W/S MCCLELLAN DR,27' NN WILSHIRE BL,4,C.I.,1932,0,52267,ROUND CRACK,1,,,,CLAY,SPEARS,126-144,6,18,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.04245583,-118.469869161656,MAIN,12/15/11,1110 BURLINGTON AVE,17' SS 11TH ST,19' EW BURLINGTON AVE,8,C.I.,1932,0,52261,RUPTURE,1,,,POOR,C,CHESTERTON,130-201,15.5,37,CUT IN 7 FT D.I. RUPTURES - PIPE IN POOR SHAPE,34.04869457,-118.27758662000,MAIN,1/10/12,1345 W 1ST ST,144' W/W TOLUCA,23' S/N 1ST ST,12,C.I.,1932,0,52088,CLAMP,1,,,,,SCHAMBER,134-207,,,"REMOVE DCI CLAMP AND REPLACE WITH 12"" 360 DEGREE CLAMP.",34.0617553,-118.259105862751,MAIN,1/11/12,3791 WASATCH AVE,35' WW WASATCH AVE,110' NN VENICE BLVD,6,C.I.,1932,0,69463,ROUND CRACK,1,,,,,ALVAREZ,112-156,5.5,11,"JOB COMPLETED, LEFT PLATE OVER EXCAVATION TO BE SLURRIED AT A LATER TIME, LEFT JOB SAFE AND CLEAN ASSISTED BY ROBERT TIRADO W.U.W.",34.00314048,-118.435904662018,MAIN,1/20/12,837 BEACON AVE,159' NN JAMES M WOODS BL,W BEACON AV,8,C.I.,1932,0,52227,ROUND CRACK,1,,,,CLAY,MAO,130-204,8,16,"INSTALLED A 6""X 12"" 360 REPAIR CLAMP, STOPPED LEAK, MADE EXCAVATION IN EXISTING PATCH.",34.05185959,-118.274051662783,MAIN,1/30/12,6921 CLINTON ST,23' N/S CLINTON ST,146 E/E SYCAMORE AVE,8,C.I.,1932,0,51613,COUPLING,1,,,,CONROCK,SCHWEINBOLD,142-183,4.5,12.5,"RE TIGHTENED BOLTS ON 8""X 12"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.08185021,-118.342190661863,MAIN,2/4/12,4810 ELLENWOOD DR,98' NN ELLENWOOD DR,,6,C.I.,1932,0,52296,SPLIT,1,,,,,SOLIS,160-219,9.5,30,"DUG OUT; REMOVE 6"" C.I. SPLIT AND INSTALL 7' OF D.I. W/ 2-6"" MECH. COUP. BACKFILL & TEMP W/OIL LEFT SAFE & CLEAN.",34.1332482,-118.217841562905,MAIN,3/21/12,10653 LINDBROOK DR,N/S LINDBROOK DR,170' WW HILTS AVE,4,STEEL,1932,0,74321,RUST HOLE,1,,,NONE,CLAY,SPEARS,134-153,6.5,13,"REPAIRED RUST HOLE LEAK ON 4"" STEEL LATERAL FOR AIR RELIEF VALVE OFF 36"" STEEL MAIN.",34.06201865,-118.435497362193,MAIN,3/24/12,118TH ST / BROADWAY (INTERSECTION),18' N/S 118TH ST,14' W/E BROADWAY,6,C.I.,1932,0,52221,RUST HOLE,1,,,,CLAY,KIRKSEY,084-201,9.5,24,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 9X 7 FOUND HOLE ON SIDE OF 6"" CI INSTALLED 6X 12 360 DEGREE REPAIR CLAMP BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE",33.92644053,-118.278188562296,MAIN,4/4/12,201 W 98TH STREET,15' S/N 98TH ST,520' E/E BROADWAY,6,C.I.,1932,0,51680,SPLIT,1,,,,CLAY,KIRKSEY,092-204,8.5,16,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 3 FOUND SMALL SPLIT ON SIDE OF 6"" CI NOTCHED ENDS INSTALLED 6X 12 360 DEGREE REPAIR CLAMP, BACKFILLED; TEMPED, LEFT AREA SAFE.",33.94740687,-118.276314462366,MAIN,5/25/12,5904 BONSALLO AVE,19' N/S 59TH ST,20' E/W BONSALLO AVE,8,C.I.,1932,0,51532,SPLIT,1,,,,,KIRKSEY,106-201,14.5,54,"ARRIVE JOB SITE SECURE AREA / PUMP WATER DOWN / BACKFILL EXCAVATION WITH / CUT IN 10' OF 8"" DI / DEEP EXCAV K RAIL AND FENCE OUT FOR SAFETY",33.98734857,-118.285979862367,MAIN,5/29/12,59TH ST & BONSALLO,4' N/N 59TH ST,20' E/W BONSALLO,8,C.I.,1932,0,51532,ROUND CRACK,1,,,,,ROGERS,106-201,5,5.5,"SET UP TRUCK IN FENCED BLOW OUT AREA INVESTIGATED LEAK FOUND ROUND CRACK ON 8"" W/M REPAIRED WITH 360 REPAIR CLAMP / BACKFILLED CLEANED UP SAFE SITE.",33.9874287,-118.285979863305,MAIN,6/12/12,59TH,12' EE BONSALLO AV,16' NS 59TH ST,8,C.I.,1932,0,51532,,1,,,,ADOBE,FLOWERS,106-201,7.5,15,"REPLACED BROKEN 8"" GATE VALVE WILL BE PAVED WITH BLOWOUT.",33.98732652,-118.285789263252,MAIN,7/17/12,4804 ELLENWOOD,,104' NN NORWALK AVE,6,C.I.,1932,0,52296,"RUST HOLE, SPLIT",1,,,,,SOLIS,160-219,9.5,19,"BROKE OUT; EXPOSE LEAK; REMOVE BAD PIPE; INSTALL 7'-0"" OF 6"" D.I. PIPE W/2-6"" MECH. COUPLINGS; BACKFILL & TEMP. LEFT JOB SITE CLEAN & SAFE.",34.13326637,-118.21783663205,MAIN,7/31/12,500 S LAKE ST,380' NN 6TH ST,16' EW LAKE ST,,C.I.,1932,0,51882,SPLIT,1,,,,,HOOVER,134-204,9.5,19,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 12' OF CI W/DI BACKFILLED TEMP ASPHALT, LEFT SITE SAFE.",34.06108535,-118.275394363206,MAIN,8/1/12,2205 W 6TH ST,44' NN 6TH ST,16' EW LAKE ST,8,C.I.,1932,0,51882,SPLIT,1,,,,,HOOVER,134-204,18,36,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 7' OF CI W/DI RENEWED 2"" CI SERVICE BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE. LEAK WAS ON LAKE ST.",34.06029241,-118.275953363611,MAIN,9/18/12,1179 CALADA ST,21' EW CALADA ST,162' NN OLYMPIC BL,6,C.I.,1932,0,51897,SPLIT,1,,,,,CHESTERTON,118-228,12,36,"CUT IN 9' AND RETAP 1-SERVICE, ENERGIZED MAIN. MAIN STILL LEAKING SEPARATE LOCATION, ANOTHER RELEASED",34.01934429,-118.197688364045,MAIN,11/3/12,4973 W 21ST ST,0' E/E LA BREA BLVD,22' S/N 21ST ST,8,C.I.,1932,0,51824,"RUST HOLE, SPLIT",1,,,,C,REYES,126-180,16,60,"SET UP TRAFFIC DELINEATION, RELOCATED PARKED CAR FROM 4973 TO 4963, EXCAVATED 27'X 10' SECTION, REMOVED 23' SPLIT C.I. REPLACED WITH D.I. 2 MECHANICALS, BACKFILLED CLEANED UP LEFT SITE SAFE. R. GONZALES/A. REYES (STREET SWEEPING NEEDED)",34.03848961,-118.348256964523,MAIN,12/1/12,INTER 69TH ST & DENKER AVE,25' NN 69TH ST,19' EW DENKER AVE,8,C.I.,1932,0,50482,,1,,,,,BROWN,104-195,16,95.3,"TOOK OVER FOR B. ANDERSON ON BLOW OUT, INSTALLED 12 1/2 OF 8"" DI PIPE, CHLORINATED MAIN AND FLUSHED MAIN AFTER SEWER REPAIR. CLEANED UP AROUND EXCAVATION. BARRICADED, TAPED OFF AND BARRICADE INTERSECTION FOR TRAFFIC. LEFT AREA SAFE.",33.97715419,-118.304652464222,MAIN,1/8/13,5653 IRVINGTON PL,46' E/E NOLDEN ST,,6,C.I.,1932,0,52120,CLAMP,1,,,,,ARIAS,154-228,4,8,"DURING MAINLINE EXCAVATION, FOUND WATER IN TRENCH. INVESTIGATED FOUND LEAKING 360 DEGREE REPAIR CLAMP ON EXISTING MAIN. REMOVED AND REPLACED.",34.11514261,-118.195971764141,MAIN,1/18/13,6523 SANTA MONICA BLVD,16' S/N SANTA MONICA BLVD,13' E/W WILCOX PL,8,C.I.,1932,0,51645,ROUND CRACK,1,,,THICK,CLAY,SCHWEINBOLD,144-186,8,16,"REPAIRED 8"" CI WATER MAIN WITH CLAMP. CLEAN & SWEPT AREA. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. FILLED POT HOLES.",34.09079202,-118.331561864240,MAIN,1/21/13,953 BEACON AVE,82' N/N OLYMPIC BLVD,23' E/W BEACON AVE,8,C.I.,1932,0,52227,SPLIT,1,,,,,HOOVER,130-204,8.5,32,"REPAIRED LEAK ON 8"" CI REPLACED 8' OF 8"" CI W/ DI. BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.05006927,-118.275224564155,MAIN,1/27/13,301 S RIMPAU BL,17' S/S 3RD ST,75' W/W RIMPAU BL,8,C.I.,1932,0,52254,SPLIT,1,,,NONE,CLAY,SPEARS,136-186,6,18,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.06886711,-118.330619964592,MAIN,2/27/13,8223 YUCCA TERR,4' SN YUCCA TERR,39' EE GRANDVIEW DR,6,STEEL,1932,0,52074,RUST HOLE,1,,,LITE HARD,DECOMP GRANITE,SCHWEINBOLD,150-174,6,18,"REPAIRED RUPTURE ON 6"" WATER MAIN WITH REDWOOD & CLAMP. HELP MAKE PICK-UP. BACKFILLED, TAMPED, &OILED.",,65496,MAIN,5/10/13,4520 DE LONGPRE,15' SN DE LONGPRE,112' EE LYMAN,8,C.I.,1932,0,51768,RUST HOLE,1,,,,SANDSTONE,LEROY,146-198,11,33,STREET DAMAGE 200+ SQ FT,34.09673303,-118.288060465372,MAIN,7/27/13,500 S. LAKE ST.,16' E/W LAKE ST.,311' N/N 6TH ST.,8,C.I.,1932,0,51882,SPLIT,1,,,,,J. UNGSON,134-204,13,46,"FOUND SPLIT @ BOTTOM OF 8"" C.I. MAIN; CUT IN APPROX. 10' OF 8"" D.I. PIPLE; BACKFILLED W/CONROCK; TEMP OIL; LEFT SITE CLEAN & SAFE!",34.06092797,-118.275505265819,MAIN,2/12/14,3500 UNION PACIFIC AVE,30 S/N UNION PACIFIC AVE S P/L,8 E/E SPENCE,6,C.I.,1932,0,30239,SPLIT,1,,,,,D. SOLIS,118-225,5.5,11,"6"" MAIN BRK. BROKE OUT. EXPOSE. REMOVE. REPAIR 4' OF 6"" DI PIPE W/2-6"" MECH. COUPLING. BACKFILL & TEMP LEFT SAFE & CLEAN",34.01655764,-118.20265466202,MAIN,3/11/14,900 W TEMPLE ST,19 NS TEMPLE ST,160 WW FREEMONT AVE,12,C.I.,1932,0,52170,SPLIT,1,,,,,S.HOOVER,134-210,9,44,"REPAIRED LEAK ON 12"" CI MAIN REPLACED 4' OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0603645,-118.249920467297,MAIN,4/15/14,8275 MANNIX DR,2' EW YUCCA TERR,20' SS MANNIX DR,6,STEEL,1932,0,52074,RUST HOLE,1,,,,LOAM,SPEARS,150-174,5,9.5,"REPAIRED SCREW PIN LEAK IN 6"" STEEL MAIN. REPLACED RUSTED SCREW PIN WITH NEW ONE.",,66563,MAIN,4/24/14,74TH STREET/ DENKER,21' NS 74TH STREET,77' WW DENKER,8,C.I.,1932,0,51551,RUST HOLE,1,,,RUST,CLAY,ANDERSON,102-195,12,48,"FOUND 8"" CI MAIN BREAK, REPLACED 3FT BAD PIPE WITH 3FT DI PIPE & TWO 8"" MECH. COUPLINGS. BACKFILLED EXCAVATION WITH BASE AND OILED. LEFT SAFE.",33.97273926,-118.305012367162,MAIN,6/2/14,8221 YUCCA TER,84' NN YUCCA LANE,13' EW TUCCA TER,6,STEEL,1932,0,52074,CLAMP,1,,,,,BLACK,150-174,9,27,"SET UP TRAFFIC, LOCATE LEAK WHILE LOCATING LEAK PROBED INFO GAS LINE. GAS CO. MADE REPAIRS. WE REPAIRED OUR LEAK. GAS CO. WANTED TO DO MORE WORK INSIDE HOLE. THEY AGREED TO BACKFILL.",34.10534561,-118.371208567167,MAIN,6/5/14,6138 FRANKLIN AVE,13' NS FRANKLIN AVE,191' EE VISTA DEL MAR AVE,8,C.I.,1932,0,51834,SPLIT,1,,,,,JIMENEZ,150-189,12,36,"FOUND LARGE SPLIT ON 8"" CI MONO WATER MAIN CREW CUT IN 7' OF 8"" DI PIPE. BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.10516252,-118.323239766813,MAIN,6/20/14,74TH  AND WESTERN,21' N/S 74TH ST.,16' W/E WESTERN,8,C.I.,1932,0,51551,"RUST HOLE, RUPTURE",1,,,,,A. VALENCIA,102-192,10,20,"SET UP TRAFFIC CONTROL, LOCATED LEAK, EXCAVATED, MADE REPAIR. INSTALLED 8"" X 12"" 360 DEGREE CLAMP. BACKFILLED, TEMPED, LEFT JOB CLEAN AND SAFE.",33.97273261,-118.308879767189,MAIN,6/23/14,2062 IVAR AVE,14' NS LONGVIEW AVE,6' WE IVAR AVE,6,C.I.,1932,0,52253,RUPTURE,1,,,,B,SMITH,150-186,9,18,"LOCATE LEAK, INSTALL CLAMP, NEEDS 6YDS SLURRY. LEFT SITE SAFE, REFER W280",34.10847743,-118.328505266780,MAIN,6/30/14,5300 SANTA MONICA,52' S/S SANTA MONICA,16' E/W PRIVATE ST. W/O HOBART BL.,8,C.I.,1932,0,51455,SPLIT,1,,,,,S. HOOVER,144-195,15,58.5,"REPAIRED 3 SPLITS ON 8"" C.I. MAIN. LEAK WAS ON PRIVATE ST. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT STE SAFE.",34.09053521,-118.305175867114,MAIN,7/10/14,2950 W AVE 35,22' NS MARGUERITE ST,18' WE W AVE 35,6,C.I.,1932,0,51807,SPLIT,1,,,,,UNGSON,154-216,5.5,11,"RELIVED D. SOLIS @ 10:30 PM; CUT IN 6' OF NEW 6"" D.I. PIPE. PUT MAIN BACK IN SERVICE; BACFILLED, TEMP. OIL; CLEANED UP; SITE SAFE!",34.11764975,-118.237351866371,MAIN,11/4/14,8221 YUCCA TRAIL,13' E/W YUCCA TERR.,88' N/N YUCCA TRAIL,6,STEEL,1932,0,52074,RUST HOLE,1,,,,,J. JIMENEZ,150-174,5,10,"FOUND SMALL PIN HOLE ON 6"" STEEL WM NEAR HILLSIDE, REPAIRED W/6 X 8 CLAMP, NO POURING NEEDED. JOB SITE SAFE.",34.10543208,-118.371235341970,MAIN,1/15/10,1906 ESCARPA DR,7' EW ESCARPA RD,97' NN CAMPUS RD L/E,6,C.I.,1933,0,52472,SPLIT,1,,,,,CHESTERTON,158-222,,,"FOUND SMALL SPLIT ON BOTTOM NEXT TO BELL CUT OUT BELL PUT IN 24"" CP DI.",34.13070966,-118.209158641704,MAIN,2/4/10,6200 FOUNTAIN AVE.,20' S/N FOUNTAIN AVE.,29' E/E VINE ST.,6,C.I.,1933,0,52508,SPLIT,1,,,,C,GONZALES,146-189,5,15,"FOUND LEAK ON 6"" C.I. LATERAL OF FIRE HYDRANT. USED 6""X12"" CLAMP FOR REPAIRS.",34.0943803,-118.32637941661,MAIN,2/9/10,2420 WHITMAN PL.,300' S/N WHITMAN PL.,TUXEDO TER.,12,STEEL,1933,0,52689,CLAMP,1,,,GOOD,DECOM GRANITE,SCHWEINBOLD,154-189,5,15,"REPLACED REPAIR CLAMP ON 12"" STEEL W.M. THATS BEHIND 2420 HOUSE ON R/W. BACKFILLED WITH BROKEN CONCRETE AND NATIVE SOIL. ANODE BURNED ON W.M.",34.11498559,-118.318029741819,MAIN,2/16/10,356 S WESTGATE AVE,12' W/E WESTGATE,186' N/N CURRITUCK DR,8,C.I.,1933,0,52369,SPLIT,1,,,,,JIMENEZ,132-144,24,,"FOUND SPLIT ON 8"" CI MAIN. COMPLETED REPAIRS.",34.05639669,-118.471492161267,MAIN,3/17/10,1337 W 3RD ST,17' N/S 3RD ST,240' W/W WALKER,6,C.I.,1933,0,52591,SPLIT,1,,,RUST,CLAY,KIRKSEY,018-195,4,8,DRILLED HOLES LOCATED LEAK EXCAVATED 5X 3 FOUND SMALL SPLIT CUT BOTH ENDS INSTALLED 6X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK BACKFILLED WITH SAND & BASE & OIL TEMP JOB LEFT SAFE.,33.74149333,-118.305154241419,MAIN,8/12/10,2912 MANITOU AVE,21' N/S MANITOU AVE,134' E/E GRIFFIN AVE,8,C.I.,1933,0,52702,SPLIT,1,,,,CLAY,D.MATCHIE,138-222,9.5,34,"ARRIVED AT JOB. MAJOR STREET DAMAGE. CLOSED OFF STREET. BROKE OUT DAMAGED STREET. EXCAVATED FOR LEAK. CUT OUT 7 1/2' FO CI MAIN. REPLACED WITH 8"" DI. BACKFILLED AND TEMPED.",34.0718841,-118.21106843246,MAIN,12/23/10,15536 VALERIO ST.,18' S/C VALERIO ST.,285' E/C FIRMAMENT AVE.,6,C.I.,1933,0,38702,ROUND CRACK,1,,,POOR,SAND,SNYDER,186-144,5,15,"LOCATED AND BROKE OUT 3'X5' EXCAVATION, FOUND ROUND CRACK ON 6"" C.I. MAIN. SHUT DOWN MAIN, REPAIRED WITH 6""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN, BACKFILLED EXCAVATION. CLEANED-UP A LOT OF MUD, LEFT SOME MUD TOO SLOPPY TO P/U, LEFT CONED AND BARRICADED, NEED P/U AFTER IT DRIES OUT.",34.20478149,-118.471805742769,MAIN,12/26/10,VIRGINIA AVE,24' W/E WESTERN AVE,18' S/N VIRGINIA AVE,8,C.I.,1933,0,52671,SPLIT,1,,,BAD,,F.PRECIADO,144-192,15.5,31,"INSTALLED 8.5' OF 8"" DI PIPE AND 2 8"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP. NO PROPERTY DAMAGE.",34.09195721,-118.309142643640,MAIN,1/12/11,10424 VENICE BL,15' N/S VENICE BL,40' E/E MENTONE,8,C.I.,1933,0,69558,ROUND CRACK,1,,,,,SMITH,118-165,8,24,"LEAK IN PARKWAY - DELAYED WAITING FOR U.S.A. LOCATORS. LOCATE LEAK, DUG OUT, INSTALL 8""X 12"" CLAMP, BACKFILL NATIVE SOIL NEED GRASS & SPRINKLER REPAIR.",34.01979159,-118.404666142798,MAIN,1/16/11,CONCORD ST & 8TH ST,25' S/N 8TH ST,21' E/W CONCORD ST,8,C.I.,1933,0,52489,ROUND CRACK,1,,,FAIR,CLAY,J. UNGSON,120-225,11.5,43.5,"FOUND ROUND CRACK. USED 360 DEGREE FOR REPAIRS. ASPHALT WAS THICK (18""). BACKFILLED WITH CONROCK; COMPACTED IT; TEMP; OILED; CLEANED UP; LEFT SITE SAFE.",34.02259934,-118.206955343684,MAIN,1/25/11,9024 VENICE BL,14' S/S VENICE BL,205' E/E CULVER BL,8,C.I.,1933,0,69635,ROUND CRACK,1,,,,C,GONZALES,122-168,8.5,52.5,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X 12"" CLAMP FOR REPAIRS.",34.02715874,-118.391717743385,MAIN,2/2/11,1524 W 60TH ST,22' N.S 60TH ST,271' W/W HALLDALE,8,C.I.,1933,0,52916,CLAMP,1,,,RUST,SAND,DENNIS FLOWERS,106-195,8,16,"POSSIBLE 8"" MAIN LEAK. TUNNELED UNDER STREET THROUGH PLUMBER'S OPEN EXCAVATION. FOUND 8X12 360 DEGREE REPAIR CLAMP. LEAKING. TIGHTENED UP, STOPPED LEAK, PLUMBER WILL BACKFILL.",33.98585955,-118.30337843706,MAIN,4/17/11,1300 S. OXFORD AVE.,,48' S/S PICO BL.,8,C.I.,1933,0,53079,SPLIT,1,,,,ADOBE,MCCALL,128-192,16.5,49,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFICDELINIATION, CLOSED STREET, INVESTIGATED AND LOCATED LEAK. BROKE OUT ASPHALT AND EXCAVATED, FOUND SPLIT ON BOTTOM OF MAIN. CUT OUT BROKEN SECTION OF MAIN, REPLACED SECTION OF PIPE.",34.046958,-118.306976961324,MAIN,11/28/11,625 N. PIONEER ST,115' S/S G ST,18' E/W PIONEER ST,6,C.I.,1933,0,52331,ROUND CRACK,1,,,,,ROGERS,032-210,10,20,"6"" W/M REPAIR SET UP TRAFFIC EXCAVATED TRENCH 8 FT X 4FT DRILLED MANY TEST HOLES FOUND ROUND CRACK 115FT SS G ST BACKFILLED CLEANED UP SITE SAFE.",33.77888832,-118.248018661441,MAIN,12/6/11,7803 IRVINE AVE,41' N/CL STAGG ST,11' W/CL IRVINE AVE,6,,1933,0,38658,,1,,,,,OBREGON,188-171,8,16,"BACKFILLED, CLEAN AREA, LEFT SAFE.",34.212196,-118.385634261992,MAIN,1/3/12,1495 BEVERLY BLVD,18' S/N BEVERLY BLVD,213' W/W GLENDALE BLVD,8,C.I.,1933,0,52625,SPLIT,1,,,BAD,CLAY,HOOVER,134-207,13,39,"REPAIRED BLOW OUT ON 8"" CI PIPE CUT IN 13' OF 8"" DI BACKFILLED CLEANED UP TEMP ASPHALT LEFT SITE SAFE.",34.06238955,-118.260463362053,MAIN,3/8/12,1028 E. 33RD ST,302' W/W CENTRAL AVE,19' N/S E 33RD ST,8,C.I.,1933,0,52321,CLAMP,1,,,,SAND,UNGSON,116-207,6,12,"FOUND STREET FLOODED/DAMAGED; PINCHED DOWN 8"" C.I. MAIN TO MAKE REPAIRS; BROKE OUT/EXCAVATED; FOUND SERVICE CLAMP DAMAGED, CHANGED IT & CHANGED CORP/VALVE & CUT IN 2' OF NEW 1"" COP. TUBING; BACKFILLED, TEMP OIL; SAFE.",34.01377761,-118.257641362988,MAIN,4/12/12,356 S HUDSON AV,385' NN 4TH ST,30' EW HUDSON AV,18,C.I.,1933,0,52337,CLAMP,1,,,,,GONZALES,136-186,8,20,"FOUND ABANDONED D.C.I. CLAMP LEAKING, REMOVED CLAMP, AND USED 15""X 18"" CLAMP FOR REPAIRS.",34.06736975,-118.332474462992,MAIN,4/17/12,4668 DOCKWEILER ST,23' N/S DOCKWEILIER ST,146' E/E HUDSON AVE,8,C.I.,1933,0,52892,"RUST HOLE, SPLIT",1,,,THICK,LOAMY SAND,SCHWEINBOLD,130-183,9,18,"REPLACED 4' OF 8"" CI WITH DI & 2 FITTINGS. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.05104309,-118.33675762283,MAIN,5/21/12,1301 W 2ND ST,16' W/E 2ND ST,47' N/N EDGEWARE RD,6,C.I.,1933,0,52624,,1,,,BAD,CLAY MIX,PRECIADO,134-207,9.5,19,"FOUND BLOW OUT ON 6"" WATER MAIN CUT IN 48"" DI PIPE & TWO DRESSER. SLURRY BACKFILL & CONROCK & TEMP",34.06069179,-118.258283362396,MAIN,6/26/12,1301 2ND ST,16' S/N W 2ND ST,47' W/W EDGEWARE,6,C.I.,1933,0,52624,,1,,,BAD,CLAY,PRECIADO,134-207,13,26,"FOUND 6"" MAIN BLOW OUT. REPLACE 6.5' OF DI PIPE & SLURRY BACKFILLED & PLATED",34.06069135,-118.258282963228,MAIN,8/29/12,1900 RESERVIOR ST,100' EE LIBERTY ST,15' SN RESERVIOR ST,4,C.I.,1933,0,52632,SPLIT,1,,,,,HOOVER,140-207,7.5,19,"REPAIRED LEAK ON 4"" CI MAIN REPLACED 5' OF CI W/DI BACKFILLED, TEMP ASPHALT. LEFT SITE SAFE.",34.07848455,-118.261063963532,MAIN,9/9/12,1801 W 18TH ST,S/S 18TH ST,36' WW 8TH AVE,8,C.I.,1933,0,53067,SPLIT,1,,,NONE,CLAY,SPEARS,126-189,6,18,"CUT IN 10' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.04062204,-118.326240163540,MAIN,9/14/12,1808 S CLOVERDALE ST,W OF CLOVERDALE ST,102' SS PICKFORD ST,8,C.I.,1933,0,52785,ROUND CRACK,1,,,,,KELLY,128-180,,,,34.04370598,-118.353027863760,MAIN,10/18/12,3623 W 62ND STREET,17' SN W 62ND STREET,220' WW WEST BLVD,6,C.I.,1933,0,52902,SPLIT,1,,,RUST,CLAY,ANDERSON,106-186,11.5,23,"6"" CI MAIN SPLIT. REMOVED 7FT OF BAD CI PIPE AND INSTALLED 7FT DI AWWA PIPE W/ TWO MECH COUPLING, SLURRY BACKFILLED AND PLATED.",33.98360804,-118.336062964016,MAIN,11/19/12,4208 RUSSELL AVE,603' E/E TALAMADGE ST,19' N/S RUSSELL AVE,4,C.I.,1933,0,52768,ROUND CRACK,1,,,,,HOOVER,150-201,8,16,"REPAIRED ROUND CRACK W/ 4"" 360 DEGREE REPAIR CLAMP. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. 420 RUSSELL AVE SYS 619 CD 4",34.1044955,-118.280954364546,MAIN,1/8/13,3645 W 62ND ST,455' WW WEST BLVD,17' SN 62ND ST,6,C.I.,1933,0,52902,ROUND CRACK,1,,,,,ROGERS,106-183,,,"SET UP TRAFFIC INVESTIGATED 6"" C.I. W/M LEAK FOUND ROUND CRACK 455FT W/M WEST BLVD. REPAIRED WITH 360 DEGREE CLAMP BACKFILLED CONROCK LET SITE SAFE",33.98360296,-118.336842564731,MAIN,3/4/13,VENICE BLVD/ NATIONAL BLVD S/W CORNER,16' NS VENICE BLVD,6' WE NATIONAL BLVD,8,C.I.,1933,0,69635,SPLIT,1,,,,,BLACK,122-168,,,"FOUND 8"" C.I. LEAK MADE SITE SAFE, EXCAVATE REPAI LEAK 284 CAME TO RELIEVE CREW & BACKFILL",34.02932574,-118.388181664736,MAIN,3/6/13,8888 VENICE BLVD,10' NS VENICE BLVD,22' EE NATIONAL BLVD,8,C.I.,1933,0,69635,RUST HOLE,1,,,NONE,LOAM,SPEARS,122-168,13,50.5,"CUT IN 8' OF 8"" DI PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.02935956,-118.387823264743,MAIN,3/12/13,8720 VENICE BLVD,40' EE SHERBOURNE DR,28' NS VENICE BLVD,8,C.I.,1933,0,52801,SPLIT,1,,,,C,GONZALES,124-171,7.5,27.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 20"" CLAMP FOR REPAIR.",34.03224649,-118.382818865112,MAIN,5/26/13,404 N. DETROIT ST.,50' W/W LA BREA AVE.,22' N/S OAKWOOD AVE.,8,C.I.,1933,0,53018,,1,,,,C,R. GONZALES,140-183,16,60,"BLOWOUT ON 8"" C.I. MAIN. CUT IN 12' OF 8"" D.I. TWO UNIONS.",34.07824793,-118.34436965565,MAIN,9/25/13,4519 LEXINGTON AVE,104' EE WESTMORELAND AVE,22' SN LEXINGTON AVE,8,C.I.,1933,0,52736,SPLIT,1,,,,,HOOVER,146-198,12.5,25,"REPAIRED LEAK ON 8"" CI MAIN. BACKFILLED, TEMP ASPHALT, LEFT SITE SAFE.",34.09348454,-118.28735865771,MAIN,10/28/13,4416 LIBBIT AVE,12 S/CL LIBBIT AVE,176 E/CL PETIT AVE,6,C.I.,1933,0,38594,RUST HOLE,1,,,,,G.HARDY,166-135,8,24,"REPAIRED 6"" CAST IRON MAIN WITH 360 DEGREE REPAIR CLAMP. BACKFILLED WITH SAND AND BASE LEFT SAFE AND CLEAN.",,66427,MAIN,10/31/13,601 SALTAIR AVE,23' EW SALTAIR AVE,749' NN SAN VICENTE BLVD,8,C.I.,1933,0,52430,SPLIT,1,,,MED,CLAYISH,SCHWEINBOLD,132-144,15,43,"HELPED W285 COMPLETE BACKFILLING EXCAVATION. COMPLETED 8""X 12"" DI PIPE WITH FITTINGS & BLOCKED IN PLACE. OILED EXCAVATION. PULLED ASPHALT. & CLEANED MUD & DEBRIS FROM 2 BLOCKS GUTTER & STREET. ADDED OIL TO HOLES. CLEAN & SWEPT.",34.05403615,-118.473583965508,MAIN,11/15/13,W. 214 TH ST. DENKER,15' W/E DENKER,22' N/S W. 214TH ST.,6,CONCRETE,1933,0,52676,RUST HOLE,1,,,,,S. BRUCK,052-195,9.5,27.5,"SET UP TRAFFIC CONTROL. LOCATE LEAK, FOUND SPLIT ON 6"" CI MAIN. CUT OUT AND INSTALL 33' OF DI MAIN W/2 MECH. COUP. BACKFILLED TEMPED. PLACE TEMP OIL OVER EX. LEFT SAFE & SECURE.",33.83448177,-118.303939267281,MAIN,11/19/13,3663 LAVELL DR,10' WE LAVELL DR,824' NN PARRISH AVE,6,C.I.,1933,0,52572,ROUND CRACK,1,,,,SHALE,LEROY,152-216,8,16,"ROUND CRACK ON 6"" CI, REPAIRED WITH 6""X 8"" 360 DEGREE REPAIR CLAMP.",34.11232163,-118.228739866070,MAIN,12/4/13,3673 W. 62ND ST.,17' S/N 62ND ST.,205' E/E LONG ST.,6,C.I.,1933,0,52802,SPLIT,1,,,FAIR,CLAY,S. BRUCK,106-183,14.5,29,"FOUND 6"" C.I. MAIN FLOODING STREET. LOCATED LEAK, EXCAVATED AND REPLACED 91"" SECTION OF 6"" MAIN. BACKFILLED, CLEANED AREA, TEMP OIL EXCAVATION, SITE SAFE.",33.98359693,-118.337760965991,MAIN,1/2/14,7357 LOMA VERDE AVE.,45' W/C LOMA VISTA AVE.,14' S/C VALERIO ST.,8,C.I.,1933,0,38621,ROUND CRACK,1,,,,CLAY,L. PEREZ,186-108,8,16,"MAIN LEAK - REPAIR ROUND CRACK ON 8"" CT WITH 360 CLAMP (DRESSER). BACKFILL WITH SAND BASE AND TEMP OIL. MADE SAFE AND CLEAN.",34.20463925,-118.589728466837,MAIN,2/10/14,8444 KIRKWOOD DR,6' NS YUCCA LANE,174' SS KIRKWOOD DR,6,STEEL,1933,0,52474,RUST HOLE,1,,,,CLAY,SPEARS,150-174,8,24,"REPAIRED RUST HOLE LEAK ON THE TOP OF 6"" STEEL MAIN LEAK WITH MEDIUM SCREW PIN ON SIDE OF HILL.",34.10301768,-118.374372165847,MAIN,2/24/14,4218 RUSSELL AVE,19' N/S RUSSELL AVE,433' E/E TALMADGE AVE,4,C.I.,1933,0,52768,SPLIT,1,,,,,J. UNGSON,150-201,8,16,"FOUND SMALL SPLIT @ BOTTOM OF 4"" CI MAIN; INSTALLED 4""X12"" 360 REPAIR CLAMP; BACKFILLED; TEMP; OIL; CLEANED UP; SITE SAFE!",34.10449429,-118.281476466207,MAIN,3/12/14,4633 LEXINGTON AVE,17 SN LEXINGTON AVE,329 WW LYMAN,8,C.I.,1933,0,52736,,1,,,OK,ROCKY,F.P,146-198,10.5,21,"FOUND RUST HOLE AT BOTTOM OF ? ? INSTALLED 1 360 8""X20"" REPAIR CLAMP. BACKFILLED & TEMP",34.09348974,-118.289769367005,MAIN,3/26/14,8442 KIRKWOOD DR,3' WE YUCCA LN,6' NS KIRKWOOD DR,6,STEEL,1933,0,52474,GATE VALVE PACKING,1,,,,,SPEARS,150-174,6.5,13,"TIGHTENED PACKING OF 6"" GATE VALVE TO STOP LEAK.",34.10294001,-118.374463867290,MAIN,8/26/14,4916 KELVIN AVE.,16' E/W KELVIN AV,107' N/C QUEDO DR.,8,C.I.,1933,0,38654,JOINT,1,,,,,G. HARDY,170-111,9,25,REPACK ENTIRE BELL JOINT WITH LEAD.,,39941,MAIN,1/12/10,3151 CAHUENGA BLVD,W/CL CAHUENGA BLVD,50' S/CL BARBARA CT.,8,C.I.,1934,0,38844,ROUND CRACK,1,,,,,GARCIA,158-180,,,"FOUND LEAK ON 8"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA.",34.12787864,-118.346723243011,MAIN,2/16/10,WILSHIRE BL./BONNIE BRAE,11' N/S WILSHIRE BL.,20' BONNIE BRAE,8,C.I.,1934,0,53376,"ROUND CRACK, RUST HOLE, RUPTURE",1,,,,SHALE,CHESTERTON,132-204,,,"ADDED 162"" TO D. SOLIS 85"". TOTAL 247"". HAD 4 LEAKS / 3 RUPTURES / 1 ROUND CRACK.",34.05683438,-118.27367141941,MAIN,2/16/10,BONNIE BRAE & WILSHIRE,11' N/S WISHIRE BL,20' E/W BONNIE BRAE,8,C.I.,1934,0,53376,"ROUND CRACK, RUST HOLE, RUPTURE",1,,,,SHAIL,CHESTERTON,132-204,,,"BLEW OUT AFTER BACKFILL AND AFTER GATE MAN ENERGIZED WATER MAIN. ADDED 162"" TO MR. SOLIS' 85"" (TOTAL 242""). HAD FOUR LEAKS: THREE RUPTURES AND ONE ROUND CRACK.",34.05683383,-118.273671341868,MAIN,2/26/10,217 S MCCADDEN PL,W SIDE MCCADDEN PL,214' S/S 2ND ST,4,C.I.,1934,0,53387,,1,,,,CLAY,AUBREY,138-183,24,16,"4"" CI MAIN REPAIR WITH 4"" X 12"" 360 DEGREE CLAMP.",34.07043237,-118.337195341014,MAIN,4/17/10,570 S. VAN NESS AV,23' S/N 6TH ST,24' E/W VAN NESS AV,8,C.I.,1934,0,53289,SPLIT,1,,,,C,GONZALES,134-192,11,44,"BLOW OUT ON 8"" C.I. MAIN CUT IN 13' OF 8"" D.I WITH TWO UNIONS.",34.06322356,-118.315449941049,MAIN,4/26/10,754 TORTUOSO WAY,7' N/S TORTUOSO WY,259' E/E STONE CANYON,8,STEEL,1934,0,53505,,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIRS",34.08619001,-118.444321541047,MAIN,4/26/10,734 TORTUOSO WAY,7' N/S TORTUOSO WAY,223' E/E STONE CANYON,8,STEEL,1934,0,53505,,1,,,,,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIR.",34.08614934,-118.444396540920,MAIN,5/18/10,754 TORTUOSO WAY,7' N/S TORTUOSO WAY,230' E/E STONE CYN RD,8,STEEL,1934,0,53505,RUST HOLE,1,,,LITTLE,CLAY,C. SCHWEINBOLD,142-153,6,18,"REPAIRED 8"" WM UT WOOD & CLAMP. BACKFILLED, TEMP & OILED. HELP MAKE PICK-UP",34.08615139,-118.444390341093,MAIN,6/28/10,960 BEL AIR RD.,E/S BEL AIR RD.,786' N/E NIMES RD.,8,STEEL,1934,0,53456,RUST HOLE,1,,,BAD,ROCKY,SPEARS,144-153,9,36,"REPAIRED LEAK ON BOTTOM OF 8"" STEEL MAIN WITH LARGE SCREWPIN.",34.09121906,-118.441112841008,MAIN,7/1/10,754 TORTUOSO WAY,10 N/S TORTUOSO WY,247 E/E STONE CANYON RD,8,STEEL,1934,0,53505,RUST HOLE,1,,,,DECOMP GRANITE,C.SCHWEINBOLD,142-153,7,14,"REPAIRED 8"" STL. WM.CUT REDWOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.08616326,-118.444362140590,MAIN,8/9/10,18850 PARTHENIA ST,14' EC WILBUR AVE,25' SC PARTHENIA ST,8,C.I.,1934,0,38825,SPLIT,1,,,FAIR,ADOBE / CLAY,LAROCHELLE,194-120,13.5,63,"CUT IN 8' OF 8"" DI ALSO REMOVED 2 ABANDONED 6"" GATES.",34.22812732,-118.54477842521,MAIN,11/3/10,1271 STONER AVE,20 E/W STONER AVE,20 N/N TEXAS AVE,6,C.I.,1934,0,53447,ROUND CRACK,1,,,,C,R.GONZALES,128-147,6,18,"FOUND ROUND CRACK ON 6"" CI MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.04670078,-118.460067542559,MAIN,11/12/10,4242 BEETHOVEN ST,8' W/E BEETHOVEN ST,369' N/N MAXELLA AVE,4,C.I.,1934,0,69533,,1,,,,,R.GONZALES,108-156,5.5,16.5,"FOUND 4"" CI MAIN LEAK. USED 4""X30"" CLAMP FOR REPAIRS.",33.99163512,-118.433883361753,MAIN,12/9/10,1270 WARNER,120' N/N WELLWORTH AV,20' E/W WARNER,6,C.I.,1934,0,53544,SERV SADDLE,1,,,,,LOPEZ,134-156,,,"ARRIVED TO JOBSITE & FOUND WATER RUNNING DOWN THE STREET. LOCATED LEAK, BROKE OUT PAVEMENT & EXCAVATED 3X 8' HOLE. BAIL FROM SADDLE FAILED. INSTALLED NEW SERVICE SADDLE & CORP VALVE & RESTORED SERVICE AT 1270 WARNER.",34.0632715,-118.430398942734,MAIN,12/27/10,1337 WILSHIRE BLVD,22 SN WILLSHIRE BLVD,261 EE VALENCIA,8,,1934,0,53474,ROUND CRACK,1,,,GOOD,CLAY,H.ROGERS,132-204,9.5,19,"SET UP TRAFFIC. FOUND 8"" WATER MAIN LEAK. 261' E/E VALENCIA. REPAIRED WITH 360 REPAIR CLAMP. BACKFILLED. CLEANED UP. LEFT JOB SAFE.",34.05424825,-118.267474661573,MAIN,1/4/11,1269 WARNER,150' N/N WELLWORTH,20' E/W WARNER,6,C.I.,1934,0,53544,"RUST HOLE, NEAR CORP VALVE",1,,,,,LOPEZ,134-156,3,12,"LEAKING INSERT CORP VALVE BAD THREAD ON OLD MAIN. REPLACED CORP WITH6X 8"" REPAIR CLAMP. RESTORED SERVICE ON NEW 6"" DI MAIN.",34.06334707,-118.430443343595,MAIN,1/9/11,1705 SUMMITRIDGE DR.,12' E/W SUMMITRIDGE DR.,876' N/N FERRARI DR.,6,C.I.,1934,0,53371,ROUND CRACK,1,,,,B,SMITH,148-159,7,14,"LOCATE LEAK, DUG OUT, PINCH DOWN MAIN, INSTALL 6""X12"" CLAMP. BACKFILL AND TEMP. NEEDS P/U. PUT MAIN BACK ON FULL PRESSURE.",34.1015076,-118.419816541369,MAIN,1/18/11,14651 SHERMAN WAY,51' N/CL SHERMAN WAY,1392' E/CL KESTER AVE,8,C.I.,1934,0,38780,CLAMP,1,,,GOOD,LOAMY SAND,GARCIA,184-150,,,"FOUND LEAK ON 8"" C.I. MAIN IN SIDEWALK RIGHT OF WAY, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.20134366,-118.452861543814,MAIN,2/18/11,780 TORTUOSO WAY,7' NS TORTUOSO WAY,205' EE STONE CANYON,8,STEEL,1934,0,53505,RUST HOLE,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN. USED 8""X 12"" CLAMP FOR REPAIR. NO NEED FOR PAVING.",34.08614284,-118.444421960098,MAIN,3/29/11,734 TORTUOSO WY,S/S TORTUOSO WY,205' N/E STONE CYN. RD.,8,STEEL,1934,0,53505,RUST HOLE,1,,,,,SPEARS,142-153,4,12,"REPAIRED RUST HOLE LEAK IN 8"" STEEL MAIN WITH LARGE SCREW PIN.",34.08613949,-118.444495860146,MAIN,4/12/11,780 TORTUOSO WAY,S/S TORTUOSO WAY,427' E/E STONE CANYON RD,8,STEEL,1934,0,53505,RUST HOLE,1,,,,,M. SPEARS,142-153,4,8,"REPAIRED 8"" STEEL MAIN LEAK WITH SCREWPIN.",34.0865941,-118.444428760161,MAIN,4/29/11,780 TORTUOSO WAY,201' E/E TORTUOSO WAY,E/ STONE CANYON ROAD,8,STEEL,1934,0,53505,RUST HOLE,1,,,,,W. KELLY,142-153,,,"PINPOINTED LEAK ON 8"" STEEL MAIN; REPAIRED LEAK, BACKFILLED EXCAVATION: JOB COMPLETE.",34.08614005,-118.444500760797,MAIN,6/21/11,8603 BEVERLY GLEN DR.,10' N/N SIDE OF PRIV. R/W OFF BEVERLY GLEN,277' E/E BEL AIR RD.,8,STEEL,1934,0,53456,RUST HOLE,1,,,,SHALE AND SAND,SCHWEINBOLD,144-153,,,"APPLIED SCREW PIN AND CLAMP WITH PLUG TO MAKE W.M. REPAIRS BACKFILLED, SPRAY TARRED EXPOSED PIPE. CLEANED AREA AND LOCATED 8"" STEEL W.M. FOR CONSUMERS INFORMATION.",34.09088327,-118.439853461043,MAIN,7/11/11,754 TORTUOSO WY,7' N/S TORTUOSO WY,240' E/E STONE CYN RD,8,STEEL,1934,0,53505,RUST HOLE,1,,,,C,GONZALES,142-153,3,9,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.08615669,-118.444376361057,MAIN,7/21/11,841 BEVERLY GLEN,174' WW BEVERLY GLEN,SS R/W OF MONTLINE LANE,8,,1934,0,53456,RUST HOLE,1,,,,,NAVAR,144-153,4,8,"INSTALLED A 8""X 8"" REPAIR CLAMP, SLOWED LEAK ON WELD REFER 280 FOR WELDER AT HIS CONVENIENCE.",34.09074433,-118.438775161913,MAIN,9/13/11,TORTUOSA WAY,10 N/S TORTUOSA WAY,150 E/E STONE CANYON ENTRY GATE,8,STEEL,1934,0,53505,,1,,,,,T. MENDEZ,142-153,9.5,19,TWO LEAKS ON MAIN INSTALLED TWO 360 REPAIR CLAMPS MAIN IN BAD SHAPE PINCH DOWN MAIN,34.08620497,-118.444644760958,MAIN,9/14/11,22030 SCHOOLCRAFT ST,12' S/CL SCHOOLCRAFT ST,318' W/CL TOPANGA CYN. BL.,6,C.I.,1934,0,38804,SPLIT,1,,,POOR,ADB/CLAY,LAROCHELLE,182-102,6,12,THIS EXCAVATION WILL BE PAVED WHEN MAINLINE WORK IS COMPLETE. MAIN REPALCED OCT. 2011.,34.1964345,-118.606970161928,MAIN,9/20/11,780 TORTUOSO WY,7 N/S TORTUOSO WY,200 E/E STONE CYN,8,STEEL,1934,0,53505,RUST HOLE,1,,,,C,R. GONZALES,142-153,2.5,5,"FOUND LEAK ON 8"" STL MAIN USED 8""X12"" CLAMP FOR REPAIRS.",34.08614101,-118.444507761927,MAIN,9/20/11,780 TORTUOSO WY,7 N/S TORTUOSO WY,230 E/E STONE CYN,8,STEEL,1934,0,53505,RUST HOLE,1,,,,C,R. GONZALES,142-153,2.5,5,"FOUND LEAK ON 8"" STL MAIN USED 8""X12"" CLAMP FOR REPAIRS.",34.08615106,-118.444391261931,MAIN,9/23/11,480 TORTUOSO WY,7 N/S TORTUOSO WY,110 E/W STONE CANYON RD,8,STEEL,1934,0,53505,RUST HOLE,1,,,BAD,B,C. KIRKWOOD,142-153,9,18,INSTALLED 360 REPAIR CLAMP ON STEEL MAIN,34.08627344,-118.444752861807,MAIN,10/27/11,754 TORTUOSO WY,7' N/S TORTUOSO WY,223' E/E STONE CYN DR,8,STEEL,1934,0,53505,RUST HOLE,1,,,,C,GONZALES,142-153,5,15,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIR",34.0861492,-118.444396961369,MAIN,11/18/11,BONNIE BRAE,4' NN WILSHIRE,,8,C.I.,1934,0,53376,ROUND CRACK,1,,,,,SOLIS,132-204,,,"DRILL HOLES; BROKE OUT; EXCAVATE; STORM DRAIN VAULT OR SIDEWALL POUR ON OUR 8"" W.M. HAD TO CHIP OR BREAK AWAY CONCRETE TO MAKE REPAIRS.",34.05703212,-118.273547262426,MAIN,12/6/11,22020 CANTLAY ST,12' S/CL CANTLAY ST,221' W/CL TOPANGA CYN BL,8,C.I.,1934,0,38809,SPLIT,1,,,,,HARDY,184-102,8,8,BLOW-OUT REPLACE 8' OF MAIN,34.20192339,-118.606668162439,MAIN,12/10/11,15701 SHERMAN WAY,58' N/CL SHERMAN WAY,27' W/CL HASKELL AV,8,,1934,0,38780,SPLIT,1,,,,CLAY,DURAN,184-144,12,72,"SCHEDULE OVERTIME. INSTALLED 8"" TEE, 8"" GATE VALVE, 18' 8"" DI PIPE. 2 LOADS OF SLURRY.",34.20133632,-118.47501262653,MAIN,12/19/11,1247 STONER,390' SS WILSHIRE,20' EW STONER,6,C.I.,1934,0,53447,,1,,,,,JIMENEZ,128-147,,,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6""X 12 REPAIR CLAMP, REPAIRS COMPLETE BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.04774561,-118.460976962528,MAIN,1/1/12,18500 CLARK ST,12' S/CL CLARK ST,77' W/CL RESEDA BL,6,C.I.,1934,0,38840,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,174-123,8,16,"FIX 6"" MAIN LEAK WITH 6X 12 360 DEGREE CLAMP BACKFILLED, TAMP, TEMP MADE HUGE CLEAN-UP JOB SAFE",34.17032664,-118.536254761498,MAIN,1/3/12,5262 VAN NUYS BL,12' S C/L WEDDINGTON AVE,35' E C/L VAN NUYS BL,8,C.I.,1934,0,38775,,1,,,GOOD,HARD CLAY,OBREGON,172-150,8.5,17,"FOUND ROUND CRACK, MADE REPAIRS.",34.16664208,-118.448583162888,MAIN,3/6/12,10443 HEBRON LN,302' WW BEVERLY GLEN BL,3' NS HEBRON LN,2,STEEL,1934,0,53608,RUST HOLE,1,,,BAD,B,KIRKWOOD,150-150,7,14,RUST HOLE,34.10435427,-118.447024762912,MAIN,3/27/12,754 TORTUOSO WY,250' EW STONE CYN,10' NS TORTUOSO WY,8,STEEL,1934,0,53505,,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.08618843,-118.444323463137,MAIN,5/15/12,754 TORTUOSO WAY,326' EE STONE CYN RD,10' NS TORTUOSO WAY,8,STEEL,1934,0,53505,RUST HOLE,1,,,,C,GONZALES,142-153,4,12,"FOUND LEAK ON 8"" STL MAIN USED 8""X 12"" CLAMP FOR REPAIRS. PREVIOUS PAVING SLIP ALREADY IN.",34.08635131,-118.444267663142,MAIN,5/20/12,734 TORTUOSO WY,S/S TORTUOSO WY,205' NE STONE CYN RD,8,STEEL,1934,0,53505,RUST HOLE,1,,,NONE,SANDY,SPEARS,142-153,4,12,"REPAIRED RUST HOLE LEAK ON TOP OF 8"" STEEL MAIN WITH LARGE SCREW PIN.",34.08613944,-118.444495262363,MAIN,5/20/12,1212 66TH STREET,17' NS 66TH STREET,163' WW BUDLONG AVE,6,C.I.,1934,0,53424,"ROUND CRACK, SPLIT",1,,,,,ANDERSON,104-198,14,41,"FOUND 5' SPLIT IN 6"" CI MAIN AND A ROUND CRACK IN SAME MAIN, MADE REPAIRS BACKFILLED AND OILED LEFT AREA SAFE",33.97912465,-118.296505362364,MAIN,5/26/12,1212 W 66TH ST,135' WW BUDLONG,17' NS 66TH  ST,6,C.I.,1934,0,53424,RUST HOLE,1,,,,,KIRKSEY,104-198,15,54,"BROKE OUT & REMOVED ASPHALT FOUND HOLE ON BOTTOM OF 6"" CI & 2EA 360 DEGREE REPAIR CLAMPS & 2EA MECH COUPLINGS. CUT & REMOVED ALL ABOVE INSTALLED 26"" DI W/ 2EA MECH COUPLINGS RENEWED 1"" SERVICE LEFT SAFE.",33.97912489,-118.296405663032,MAIN,6/3/12,5500 W ROSEWOOD AVE,22' S/N ROSEWOOD AVE,100 WW ROSSMORE AVE,8,C.I.,1934,0,53244,ROUND CRACK,1,,,NONE,CLAY,M.SPEARS,140-186,4,12,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8"" X 8"" 360 DEGREE CLAMP.",34.07896258,-118.327720263034,MAIN,6/3/12,5500 W ROSEWOOD AVE,22' S/N ROSEWOOD AVE,100 WW ROSSMORE AVE,8,C.I.,1934,0,53244,SPLIT,1,,,,CLAY,M.SPEARS,140-186,8,24,"CUT IN 11' OF 8"" DI PIPE TO REPAIR MAIN SPLIT.",34.07896258,-118.327718863051,MAIN,6/19/12,780 TORTUOSO WAY,10 NS TORTUOSO WAY,300 EW STONE CANYON RD.,8,STEEL,1934,0,53505,RUST HOLE,1,,,,C,R.GONZALES,142-153,5,15,"FOUND LEAK ON 8"" STL MAIN. USED 8""X12"" CLAMP.",34.086279,-118.444265663061,MAIN,6/25/12,501 ROSSMORE AVE,22 SN ROSEWOOD,100 WW ROSSMORE AVE,8,C.I.,1934,0,53244,CLAMP,1,,,,C,R.GONZALES,140-186,8,24,"FOUND LEAK ON 8"" C.I. MAIN. CLAMP LEAKING. REPLACED CLAMP.",34.07896258,-118.327719563315,MAIN,7/7/12,501 ROSSMORE AV,22' S/N ROSEWOOD AV,100' W/W ROSSMORE AV,8,C.I.,1934,0,53244,ROUND CRACK,1,,,,,GONZALES,140-186,8.5,17,"LEAK ON 8"" .I. MAIN & 6"" F.S. CUT OUT 14' OF 8"" C.I. INSTALLED 12' OF D.I. ONE 8""X 8""X 6"" TEE ONE GATE ONE 6"" UNION TWO 8"" UNIONS",34.07896259,-118.32771863676,MAIN,10/5/12,4029 WILSHIRE BL,N/S WILSHIRE BL,176' WW VAN NESS AVE,8,C.I.,1934,0,53289,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,134-192,12,32,"CUT IN 5' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT AND BLOW OUT RUPTURE.",34.06231543,-118.315359163696,MAIN,10/23/12,4160 BEETHOVEN ST,554' SS IDA AV,4' WE BEETHOVEN ST,4,C.I.,1934,0,69533,ROUND CRACK,1,,,,C,GONZALES,108-156,5,15,"FOUND LEAK ON 4"" CI MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99258332,-118.435053664019,MAIN,11/15/12,WILSHIRE BL & BONNIE BRAE,31' N/S WILSHIRE BLVD,20' E/W BONNIE BRAE ST,8,C.I.,1934,0,53376,RUPTURE,1,,,,,SOLIS / UNGSON,132-204,13.5,45.5,"BROKE OUT / EXCAVATED; FOUND RUPTURE ON 8"" C.I. PIPE; MADE REPAIRS BY CUTTING IN 6.5' OF NEW 8"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP. LEFT SITE SAFE!",34.05687581,-118.273648564080,MAIN,11/27/12,863 BEVERLY GLEN RD,40' N/N OF PVT DR ON R/W,400' W/W BEVERLY GLEN RD,8,STEEL,1934,0,53456,RUST HOLE,1,,,THIN,SHALE,SCHWEINBOLD,144-153,8.5,34,DUG DOWN TO STL MAIN & APPLIED SCREW PIN. BACKFILLED ADDED BARRICADE OVER WATER MAIN ON R/W FOR UNSUAL LOCATION,34.09102539,-118.439378463929,MAIN,12/4/12,11377 CHARNOCK RD,14' NS CHARNOCK RD,42' NS PURDUE,6,C.I.,1934,0,53315,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,116-159,5,15,"6"" C.I. ROUND CRACK, MAIN ENCASED SOLID CONCRETE INSTALLED CLAMP, PARTIALLY BACKFILLED, NEED SMALL SCOOP OF CONROCK, & OIL",34.01399414,-118.424225763950,MAIN,12/18/12,638 VAN NESS AVE,2' VAN NESS AVE,168' NN WILSHIRE BLVD,8,C.I.,1934,0,53289,SPLIT,1,,,,,FIERROZ,134-192,8,42.5,"CREW FOUND TWO SPLITS. ABOUT 5' APART. HAD TO CUT IN 9' OF 8"" PIPE.",34.06228587,-118.315356263888,MAIN,12/19/12,5359 FOUNTAIN AVE,3' E/E SERRANO AVE,19' N/S FOUNTAIN AVE,8,C.I.,1934,0,53119,HOLE,1,,,,,UNGSON,146-192,13.5,26,"BROKE OUT/ EXCAVATED DOWN TO 8"" C.I. MAIN; FOUND HOLE @ BOTTOM OF PIPE; INSTALLED A 8""X 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ CONROCK; TEMP OIL; CLEANED UP; LEFT SITE SAFE!",34.09495418,-118.306710564664,MAIN,1/26/13,5151 GLORIA AVE,12' WCL GLORIA AVE,516' SCL MAGNOLIA BLVD,8,C.I.,1934,0,38757,SPLIT,1,,,NOT APPLIED,MUCK,JOSEPH,170-141,16,76.5,"DRILL HOLES FOUND LEAK BROKE OUT DUG OUT CUT IN 13' OF 8"" DI PIPE BACKFILLED TAMP, TEMP CLEAN-UP AREA. LEFT JOB SAFE.",,64156,MAIN,1/28/13,5300 2ND STREET,30' W/W MCCADDEN PL,24' N/S 2ND ST,8,C.I.,1934,0,53387,SPLIT,1,,,,C,GONZALES,138-183,11.5,22.5,"BLOW OUT ON 8"" C.I. MAIN CUT IN 11' OF 8"" D.I. WITH TWO UNIONS.",34.07103351,-118.337365364369,MAIN,2/5/13,4545 HUNTINGTON DR NORTH,146' E/E YORBA ST,17' S/N HUNTINGTON DR NORTH,6,C.I.,1934,0,53236,RUPTURE,1,,,,,UNGSON,142-228,9.5,19,"FOUND RUPTURE & SPLIT @ BOTTOM OF PIPE; CUT IN 7' OF NEW 6"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP LEFT SITE SAFE!",34.08516656,-118.189453164574,MAIN,2/9/13,960 BEL AIR RD,675' NN NIMES ROAD,750' (EST) EE BEL AIR RD,8,STEEL,1934,0,53456,,1,,,POOR,HILLSIDE,WASHINGTON,144-153,4,4,"CONTRACTOR FOUND LEAK ON 8"" STL. MAIN ON R/W. HIKED TO LOCATION - WAS ABLE TO INSTALL LARGE SCREW PIN/ COMPLETED",34.09085001,-118.440654765211,MAIN,6/12/13,1111 WILSHIRE BLVD.,25' S/N WILSHIRE BLVD,62' W/W BIXEL,8,C.I.,1934,0,53410,,1,,,,,D. SOLIS,130-207,11,40,"PINPOINT LK; BROKE DUT; EXCAVATE; REPAIR; REMOVE 8' OF C.I. PIPE AND INSTALL 8' D.I. PIPE / 2.8"" MECH COUP. BACKFILL AND LEFT SAFE & CLEAN.",34.05250609,-118.263581465095,MAIN,6/26/13,4160 BEETHOVEN ST,8' EW E/S BEETHOVEN ST,564' SS IDA AVE,4,C.I.,1934,0,69533,SPLIT,1,,,NONE,CLAY,SPEARS,108-156,7.5,15,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",33.99256712,-118.435033765268,MAIN,7/22/13,1267 STONER AVE,170' NN TEXAS AVE,20' EW STONER AVE,6,C.I.,1934,0,53447,SPLIT,1,,,,C,GONZALES,128-147,8,16,"FOUND SPLIT ON 6"" MAIN CUT IN 5' OF 6"" D.I. WITH TWO UNIONS.",34.04704733,-118.460366565280,MAIN,7/29/13,960 BEL-AIR RD,786' NE NIMES RD,ON HILLSIDE,8,STEEL,1934,0,53456,,1,,,,,BRAYBOY,144-153,3,6,"8"" STEEL MAIN ON HILLSIDE AT 960 BEL-AIR RD WATER MAIN ABOVE GROUND. SCREW PIN USED FOR REPAIR. LOCATED 960 BEL AIR RE EASEMENT ON PRIVATE PROPERTY.",34.09121846,-118.441111465841,MAIN,8/7/13,4527 HUNTINGTON DR NORTH,17' SN HUNTINGTON DR NORTH,68' EE AMETHYST,6,C.I.,1934,0,53236,SPLIT,1,,,,,UNGSON,142-228,11.5,31.5,"FOUND SPLIT @ BOTTOM OF 6"" C.I. MAIN; CUT IN 7.5' OF NEW 6"" D.I. PIPE; BACKFILLED W/ SLURRY; CLEANED UP; LEFT AREA BARRICADED & SAFE!",34.08435579,-118.19054565411,MAIN,8/20/13,960 BEL AIR RD,570' NN NIMES RD R/W,120' EE BEL AIR RD R/W,8,STEEL,1934,0,53456,RUST HOLE,1,,,N/A,B,SMITH,144-153,4,8,"LEAK IN R/W - LOCATE LEAK, DUG OUT, INSTALL 8""X 12"" CLAMP - BACKFILL - JOB COMPLETE.",34.09086445,-118.44043466659,MAIN,12/23/13,4160 BEETHOVEN ST,8' WE BEETHOVEN ST,572' SS IDA AVE,4,C.I.,1934,0,69533,ROUND CRACK,1,,,,,JIMENEZ,108-156,4,12,"FOUND ROUND CRACK ON 4"" C.I WM, REPAIRED W/ 4X 8 CLAMP IN PARKWAY, BACKFILLED, CLEANED UP, JOBSITE SAFE.",33.9925466,-118.435008366061,MAIN,2/4/14,5151 GLORIA AVE,10 W GLORIA AVE,461 NS MAGNOLIA BLVD,8,C.I.,1934,0,38757,,1,,,,CLAY,B. MAO,170-141,6.5,13,"TIGHTENED MECHANICAL TO PROPER TORQUE, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",,66143,MAIN,3/7/14,22014 CANTLAY ST.,12' S/C CANTLAY ST.,221' W/C TOPANGA CYN. BL.,6,C.I.,1934,0,38809,ROUND CRACK,1,,NONE,,CALC,B. MAO,184-102,8,16,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN.",34.2019234,-118.6