06666666737,MAIN,5/8/14,15357 MAGNOLIA BLVD,10' SCL MAGNOLIA BLVD,534' WCL SEPULVEDA BLVD,12,C.I.,1934,0,38754,RUST HOLE,1,,,GOOD,MUCK,JOSEPH,172-144,8,24,"BROKE OUT DUG OUT FOUND LEAK OLD 1"" SERV LET OUT PUT 1"" PLUG STOP LEAK, BACKFILLED TAMP, TEMP, CLEAN-UP & LEFT JOB SAFE. S ZONE 1000",34.16481845,-118.468089767052,MAIN,7/2/14,16063 SHERMAN WAY,15' NCL SHERMAN WAY (N),31' ECL WOODLEY  AVE,8,C.I.,1934,0,38780,SPLIT,1,,,,,JOSEPH,184-141,8,24,"DRILLED HOLES LOCATED LEAK BROKE OUT DUG OUT FOUND SMALL LEAK ON 8"" CI MAIN, STOP LEAK WITH 8X 12 360 DEGREE CLAMP BACKFILL TAMP, TEMP CLEAN UP & LEFT JOB SAFE. SZONE 1134",34.20132703,-118.483556441443,MAIN,7/24/10,850 BANKS COURT DR.,7' S/N BANKS COURT DR.,210' S/S AVE. 50,4,C.I.,1935,0,53701,SPLIT,1,,,,,ROGERS,154-222,10.5,21,"REPAIRED 4"" C.I. W.M. BREAK. CLEANED UP, LEFT JOB SAFE.",34.11464816,-118.208447441191,MAIN,10/22/10,1100 N CITRUS,,46' N/N SANTA MONICA,8,C.I.,1935,0,53763,SPLIT,1,,,,,KIRKWOOD,144-183,,,,34.09097098,-118.339802441356,MAIN,12/9/10,13919 WEDDINGTON ST,20' N/CL WEDDINGTON ST,160' W/CL RANCHITO AVE,6,C.I.,1935,0,38935,SPLIT,1,,,,B,T.VELAZQUEZ,172-153,7,28,"FOUND 5' SPLIT ON 6"" CI MAIN. SHUT MAIN DOWN AND CUT IN 6' SECTIONS AND INSTALLED 2 DRESSINGS. BACKFILLED ROCK AND SAND.",34.16671515,-118.436134142677,MAIN,12/13/10,12016 HERBERT ST,15' N/S HERBERT ST,150' W/W INGLEWOOD BL,4,C.I.,1935,0,69485,ROUND CRACK,1,,,,,J.JIMENEZ,112-159,8,24,"FOUND ROUND CRACK ON 4"" CI WATER MAIN. REPAIRED WITH 4X12 CLAMP.",33.99992076,-118.424676443369,MAIN,1/10/11,3635 W 62ND ST,N W 62ND ST,348' W/W WEST BLVD,6,C.I.,1935,0,52802,ROUND CRACK,1,,,,,D.FLOWERS,106-183,10,20,"PINPOINTED ROUND CRACK LEAK ON 6"" CAST IRON MAIN. EXCAVATED TO MAIN; PLACED 1 6X8"" 360 DEGREE REPAIR CLAMP TO WATER MAIN. BACK FILLED AND OILED EXCAVATION. CLEANED AREA.",33.98360526,-118.336487943795,MAIN,2/8/11,9101 HAZEN DR.,,234' N/N BRIARCREST,6,C.I.,1935,0,53963,JOINT,1,,,,,KIRKWOOD,154-168,14.5,52.5,,34.1183154,-118.395517943632,MAIN,3/22/11,4215 ALCOVE AV,210' S/C WOODBRIDGE ST,12' W/C ALCOVE AVE,6,C.I.,1935,0,38946,SPLIT,1,,,,,CRUZ,166-162,13,45.5,"BLOW OUT 6' CAST IRON SPLIT (102"" LONG)",34.14764483,-118.412483260799,MAIN,6/22/11,2109 PROSPECT TR.,W/S PROSPECT TR.,64' N/N ROTHDELL TR.,2,STEEL,1935,0,54075,CLAMP,1,,,,,SPEARS,152-174,7.5,22.5,"REPAIRED 2"" STEEL MAIN LEAK AT ABANDONED 1"" CORP. VALVE.",34.10927077,-118.368812861128,MAIN,8/10/11,16720 MARQUEZ AVE,18 N/S MARQUEZ AVE,35 E/E EDGAR ST,4,C.I.,1935,0,41036,RUST HOLE,1,,,,CLAY,R. GONZALES,128-120,8,16,"FOUND LEAK ON 4"" CI MAIN USED 4""X12"" CLAMP FOR REPAIRS",34.04742423,-118.54556961421,MAIN,11/18/11,5637 HAZELTINE AVE,278' S/CL OF COLLINS ST,20' W/CL OF HAZELTINE AVE,8,C.I.,1935,0,39153,ROUND CRACK,1,,,,,CRUZ,174-153,9,27,"INSTALLED 8X 8 REPAIR CLAMP (360 DEGREE) BACKFILLED WITH SAND AND BASE IN 6"" LIFTS TEMP ASPHALTED PICKED UP TRAFFIC LEFT JOB SAFE.",34.17317146,-118.440022962618,MAIN,12/9/11,2210 SUPERIOR AV,E SUPERIOR AV,110' SS VICTORIA AV,6,C.I.,1935,0,69546,"ROUND CRACK, SPLIT",1,,,,,NAVAR,110-150,9,18,"INSTALLED 6""X 12"" AND 6""X 8"" 360 DEGREE REPAIR CLAMP BACKFILLED OILED. NEEDS LARGE PICK UP, LEFT SAFE WITH CONES BARRICADED CLEANED SITE",33.99635942,-118.453476562637,MAIN,12/12/11,1043 SWARTHMORE AV,45' WW MONUMENT,20' SN SWARTHMORE AV,6,C.I.,1935,0,53883,,1,,,,C,GONZALES,130-126,6.5,26,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" VENTED CLAMP RECONNECTED 1"" COPPER SERVICE.",34.04845249,-118.52450362636,MAIN,12/12/11,1043 SWARTHMORE AV,59' WW MONIMENT AV,20' SN SWARTHMORE AVE,6,C.I.,1935,0,53883,,1,,,,C,GONZALES,130-126,6.5,36,"FOUND ROUND CRACK ON 6"" CI MAIN USED 6""X 12"" CLAMP",34.04847272,-118.524507562678,MAIN,12/28/11,3744 MAPLEWOOD AV,13' WE MAPLEWOOD AV,36' SS LUCILLE AV,4,C.I.,1935,0,49552,ROUND CRACK,1,,,,,SALDIVAR,112-150,5,15,"SET UP TRAFFIC, DRILLED HOLES AND BROKE OUT, DUG OUT. MADE REPAIRS ON A 4"" C.I. MAIN LEAK, BACKFILLED, TEMP OIL, LEFT SAFE, AND CLEAN.",34.00000926,-118.445255262686,MAIN,12/29/11,12112 HERBERT STREET,S HERBERT STREET,269' EE GRANDVIEW BLVD,4,C.I.,1935,0,69485,ROUND CRACK,1,,,,CLAY,KELLY,112-156,8,16,,33.99933503,-118.425789362539,MAIN,1/4/12,6859 DE CELIS PL,15' W/CL DE CELIS PL,38' S/CL BASSETT ST,6,C.I.,1935,0,38998,ROUND CRACK,1,,,,SLURRY,MATCHIE,182-138,13.5,27,"LARGE BLOW OUT 6"" MAIN SPLIT BETWEEN TWO LARGE SERVICES 4"" DOMESTIC & 6"" F.S.",34.19565702,-118.494618561501,MAIN,1/5/12,5351 LAUREL CYN BL,21' W \CL LAUREL CYN BL,50' S\CL CHANDLER BL,8,C.I.,1935,0,38898,ROUND CRACK,1,,,GOOD,SANDY,MARTINEZ,172-165,9,17,"STREET HAS 8"" OF CONCRETE & 4"" OF ASPHALT TOP.",34.16823168,-118.396583362763,MAIN,1/17/12,107 N KING RD,101' NN 1ST,19' EW KINGS RD,6,C.I.,1935,0,53967,COUPLING,1,,,,,KIRKWOOD,138-174,13,26,LEAK ON DRESSER FROM OLD LEAK,34.0748311,-118.372146661512,MAIN,1/18/12,11681 MARGATE ST,S CL MARGATE ST,189' E CL COLFAX AV,6,C.I.,1935,0,38915,"ROUND CRACK, AT 1",1,,,FAIR,,GARCIA,172-168,,,"FOUND LEAK ON 6"" C.I. MAIN AT 1"" COP. SERVICE. MADE REPAIRS. RECONNECTED 1"" COP. SERVICE. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",34.16749556,-118.387192663308,MAIN,7/2/12,1015 VICTORIA AVE,130' EE LINCOLN BL,16' SN VICTORIA AV,6,C.I.,1935,0,69546,SPLIT,1,,,,C,GONZALES,110-150,8,24,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS",33.99553505,-118.454640463210,MAIN,8/7/12,1966 SUNNY HGTS. DR,RIGHT AWAY,,6,C.I.,1935,0,53655,,1,,,,,SOLIS,150-219,4,8,"WE ISOLATE THE 6"" W.M. ON THE RIGHT AWAY AND THAT STOP THE LEAK ON TICKET #1285609",34.10565714,-118.22547163534,MAIN,9/10/12,9100 HAZEN DR,E/S HAZEN DR,179' NN HAZEN DR,6,STEEL,1935,0,54060,RUST HOLE,1,,,NONE,CLAY,SPEARS,154-168,8,16,"REPAIRED PINHOLE LEAK WITH LARGE SCREW PIN ON 6"" STEEL MAIN.",34.1186919,-118.39572663619,MAIN,9/30/12,1800 AVE 46TH,21' WE AVE 46,13' NN WESTDALE,6,C.I.,1935,0,54048,SPLIT,1,,,,,LEROY,158-222,16,67,"6"" C.I. BLOW OUT CARRY OVER FORM 09-30-2012, PLACE A BIND DRESSER WITH A 1"" OUTLET, RAN 1"" SERVICE LINE FROM BEHIND DRESSER TO 3/4 SERVICE. DUE TO GAS PIPE SITING ON WATER MAIN.",34.12957429,-118.215665763820,MAIN,10/3/12,427 GRAND VIEW ST,289' SS OCEAN VIEW ST,14' EW GRAND VIEW ST,8,C.I.,1935,0,53832,,1,,,,,HOOVER,134-204,8,16,"REPAIRED LEAK ON 8"" CI REPLACED 3' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.06202283,-118.275988863827,MAIN,10/11/12,1966 SUNNY HEIGHTS,35' EE RETAINING WAL,100' SS SUNNY HEIGHTS DT P/L,6,C.I.,1935,0,53655,,1,,,,,,150-219,36,120,,34.10576565,-118.225369764082,MAIN,11/30/12,117 N KINGS RD,22' E/W KINGS RD,194' N/N 1ST ST,,C.I.,1935,0,53967,SPLIT,1,,,BAD,ADOBE,WASHINGTON,138-174,8,24,"CUT IN 8' OF 6"" D.I. & CPLGS, BACKFILLED & OILED 11'X EXCAVATION, COMPLETE, SECTION OF POWER SECTION SAW CUT SECTION OF STREET RAISED SHOULD NOT BE A PROBLEM.",34.07507363,-118.37214764641,MAIN,1/4/13,20251 SHERMAN WAY,45' NCL SHERMAN WAY,118' ECL MASON AVE,8,C.I.,1935,0,38879,ROUND CRACK,1,,,,CLAY,MAO,184-111,8,24,"INSTALLED 8""X 12"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED WITH CLEAN DIRT, IN PARKWAY WITH GRASS, CREW WILL HAVE TO RETURN TO SITE AND PICK UP MUD ON STREET/ IN GUTTER WHEN MORE DRY. AREA SAFE. ALSO REPAIRED A 4"" DRAIN PIPE (PROPERTY DRAIN PIPE)",34.20120942,-118.579341664949,MAIN,2/25/13,10615 S ST ANDREWS PL,176' SS 106TH ST,16' EW ST ANDREWS PL,6,C.I.,1935,0,53688,,1,,,,,LUCERO,090-192,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 5FT OF D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.9394544,-118.311267165359,MAIN,7/16/13,1523 CORTEZ ST.,16' N/S CORTEZ ST.,176' E/E GLENDALE BLVD.,8,C.I.,1935,0,53888,SPLIT,1,,,,,S. HOOVER,136-207,8,16,"REPAIRED LEAK ON 8"" C.I. MAIN EXTENSIVE PROPERTY DAMAGE AT 354 GLENDALE BLVD.  BLOW OUT",34.06708381,-118.259919765270,MAIN,7/23/13,1133 VICTORIA AVE,25' WW PENMARK AVE,16' SN VICTORIA AVE,6,C.I.,1935,0,69546,ROUND CRACK,1,,,,C,GONZALES,110-150,6.5,13,"FOUND LEAK ON 6"" C.I. MAIN IN GRASS PARKWAY USED 6""X 12"" CLAMP FOR REPAIR.",33.99747612,-118.453289865394,MAIN,8/7/13,9101 HAZEN DR,1' WE EASMENT N/O HAZEN DR,89' SS MULHOLLAND DR,6,STEEL,1935,0,54060,RUST HOLE,1,,,,,JIMENEZ,154-168,7,21,"ARRIVED AT JOBSITE, WALK UP PROPERTY, INVESDTIGATED, FOUND WATER MAIN BEHIND PROPERTY ON RIGHT A WAY, HAD  TO HIKE UP WITH TOOLS, EXCAVATED BY HAND, FOUND 2 RUST HOLES ON 6"" STL WATER MAIN, REPAIRED W/ 2-6X 8 CLAMP, HEAVY ROOT JOB, BACKFILLED W/ NATIVE SOIL, CLEAN UP, JOBSITE SAFE. COMPLETE, NO PAVING NEEDED.",34.11873386,-118.395749266244,MAIN,9/22/13,1101 VICTORIA AVE,16' SN VICTORIA AVE,333' WW PENMAR AVE,6,C.I.,1935,0,69546,SPLIT,1,,,NONE,CLAY,SPEARS,110-150,11,33,"CUT IN 6' OF 6"" D,I, PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",33.9967625,-118.453785665726,MAIN,11/21/13,19221 SHERMAN WAY,56' N/CL SHERMAN WAY,283' W/CL BECKFORD AV,8,C.I.,1935,0,38879,SPLIT,1,,,FAIR,SAND,L. JOSEPH,184-120,16.5,43,"8"" CI LEAK IS SIDEWALK CUT IN 11' 8"" DI, LARGE PUCKUP OF MUD BACKFILL TEMP & LEFT JOB SAFE",34.20125155,-118.552267465736,MAIN,11/22/13,19325 SHERMAN WAY,56' N/CL SHERMAN WAY,292' W/CL TAMPA AVE,8,C.I.,1935,0,38879,SPLIT,1,,,POOR,EARTH,R. GERALD,184-120,13,39,BLOWOUT APPRX. 300 FT W OF CL TAMPA AVE ON SHERMAN WAY. REPAIRED W/ 11FT DI PIPE(8IN) W/2EA. 8IN DRESSERS. LONG CRACK. PIPE IS 60IN DEPTH. BACKFILLED W/ SLURRY (20 YRDS). MADE SAGE W/BARACADES & SAND BAGS. CLEANED UP.,34.20124831,-118.554482866892,MAIN,1/7/14,6708 CULVER PL,12' EW VISTA DEL MAR,74' SS ARGONUT ST,8,C.I.,1935,0,68558,ROUND CRACK,1,,,NONE,SAND,SPEARS,096-150,2,4,"REPAIRED 8"" C.I ROUND CRACK LEAK WITH 8""X 12"" 360 DEGREE CLAMP.",33.95918156,-118.448604766896,MAIN,1/8/14,1116 VICTORIA AVE,258' WW PENMAR AVE,16' SN VICTORIA AVE,6,C.I.,1935,0,69546,ROUND CRACK,1,,,POOR,,CHESTERTON,110-150,10.5,21,"FOUND ROUND CRACK ON A 6"" MAIN STREETLIGHT FOOTING WAS AGAINST MAIN CHIPPED AWAY CONC. TO GET 360 DEGREE AROUND MAIN. MAIN IN POOR CONDITION.",33.99690422,-118.453686966923,MAIN,1/23/14,1025 ABBOT KINNEY BLVD,7' SN ABBOT KINNEY BLVD,54' EE BROADWAY AVE,6,C.I.,1935,0,68886,ROUND CRACK,1,,,NONE,CLAY,SPEARS,108-144,10,20,"REPAIRED 6"" C.I. ROUND CRACK WITH 6""X 8"" 360 DEGREE CLAMP.",33.99214046,-118.471803266798,MAIN,6/30/14,22055 VENTURA BL.,31' E/C GLADE AVE.,50' N/C VENTURA BL.,6,C.I.,1935,0,38884,AIR VALVES,1,,,,,G. HEARDY,172-102,5.5,16.5,"ADDITIONAL CLEAN UP NEEDED. REPAIRED & REMOVED LEAK 1"" AIR VALVE ON 6"" MAIN IN SIDEWALK.",34.16868946,-118.60793367127,MAIN,7/14/14,843 BANKS COURT DR,169' WW AVE 50,7' SN BANKS COURT DR,4,C.I.,1935,0,53701,SPLIT,1,,,,,UNGSON,154-222,7.5,15,"BROKE OUT/ EXCAVATED DOWN TO 4"" C.I. MAIN; FOUND A SPLIT ON THE TOP; CUT IN 2' OF NEW 4"" D.I. PIPE; BACKFILLED; TEMP OIL; LEFT SITE CLEAN & SAFE!",34.11461499,-118.208304860543,MAIN,1/2/10,3129 W 78TH PLACE,270' E/E 10TH AVE,16' N/S W 78TH PLACE,6,C.I.,1936,0,54550,ROUND CRACK,1,,,,,BRONKO ANDERON,100-186,8,16,"FOUND A ROUND CRACK IN 6"" CI MAIN, REPAIRED WITH 6"" 360 DEGREE CLAMP BACKFILLED AND TEMPED COMPLETED JOB.",33.96813681,-118.327648461258,MAIN,2/11/10,4001 PACIFIC AVE,29' E/E PACIFIC AVE,29' S/N 40TH ST,6,A.C.,1936,0,54525,JOINT,1,,,,,BROWN,006-198,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND LEAK ON COLLAR, INSTALLED REPAIR CLAMP. BACKFILED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.70787921,-118.287995243030,MAIN,3/17/10,738 S. UNION,34' E/W S. UNION,19' N/S CAMBRIA ST.,6,C.I.,1936,0,54250,ROUND CRACK,1,,,,CLAY,CHESTERTON,130-204,,,"INVESTIGATED, FOUND ROUND CRACK, USED 360 REPAIR CLAMP.",34.05296854,-118.271454840823,MAIN,8/6/10,3940 DUBLIN AVE.,420' S/S 39TH ST.,18' E/W DUBLIN AVE.,6,C.I.,1936,0,54440,SPLIT,1,,,,CLAY,GONZALES,116-189,5,15,"FOUND SMALL SPLIT ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.01335897,-118.322243740845,MAIN,8/19/10,6239,18' S/N  BANNER AVE.,183' E/E VINE ST.,8,C.I.,1936,0,53890,SPLIT,1,,,,C,GONZALES,144-189,8,24,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X20"" CLAMP FOR REPAIRS.",34.09166073,-118.325858561314,MAIN,10/5/10,2521 E. 109TH ST.,130' N/N 109TH ST.,160' W/W ALAMEDA ST.,2,C.I.,1936,0,86512,RUST HOLE,1,,,,,ANDERSON,088-219,9,18,"FOUND 2"" C.I. MAIN LEAK BEHIND CONSUMERS HOUSE, REPAIRED WITH 2X6 360 REPAIR CLAMP.(PREVIOUSLY ABANDON MAIN).",,40582,MAIN,10/21/10,22100 INDEPENDENCIA ST.,42' S/CL INDEPENDENCIA ST.,23' W/CL AVE. MORELOS,8,C.I.,1936,0,39098,"JOINT, ROUND CRACK",1,,,POOR,D. EARTH,R. CERVANTES,168-102,9,44,,34.15292034,-118.607864343048,MAIN,10/21/10,22100 INDEPENDENCIA ST.,42' S/C INDEPENDENCIA,23' W/C AVE MORELOS,8,C.I.,1936,0,39098,"JOINT, ROUND CRACK",1,,,POOR,D EARTH,CERVANTES,168-102,9,44,,34.15291587,-118.607862240583,MAIN,10/22/10,22100 INDEPENCIA ST.,42' S/CL INDEPENCIA ST.,23' W/CL AVE. MORELOS,8,,1936,0,39098,"JOINT, ROUND CRACK",1,,,POOR,D. EARTH,R. CERVANTES,168-102,17,68,,34.15291384,-118.607861243049,MAIN,10/22/10,22100 INDEPENDENCIA ST.,42' S/C INDEPENDENCIA ST.,23' W/C AVE MORELOS,8,C.I.,1936,0,39098,"JOINT, ROUND CRACK",1,,,POOR,D EARTH,CERVANTES,168-102,17,68,,34.15291807,-118.607863241216,MAIN,10/29/10,9749 PICO BL,7' S/N PICO BL,25' W/W DANIELS DR,6,C.I.,1936,0,54276,ROUND CRACK,1,,,,C,GONZALES,132-165,6,18,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 8"" CLAMP. MAIN IN PARKWAY ROOTS AND SIDEWALK DAMAGED.",34.05452549,-118.400884242649,MAIN,11/26/10,1450 PORTIAS,33 EE PORTIAS,17 NS SCOTT AVE,6,,1936,0,54544,,1,,,GOOD,CLAY,H.ROGERS,140-210,8.5,17,"SET UP TRAFFIC. INVESTIGATED LEAK. EXCAVATED TRENCH 5'X6'. REPAIRED 6"" ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. CLEANED UP LEFT JOB SAFE.",34.07851639,-118.252209442542,MAIN,12/1/10,4076 EAST BLVD.,8' W/E EAST BLVD.,730' S/S WASHINGTON PL.,6,C.I.,1936,0,69500,ROUND CRACK,1,,,,,J JIMENEZ,112-159,7,21,"FOUND ROUND CRACK ON 6"" C.I. W.M. REPAIRED WITH 6""X12"" REPAIR CLAMP. NO PAVING NEEDED, W.M. IN PARKWAY.",34.00197598,-118.420888242546,MAIN,12/1/10,13051 VENICE BLVD.,50' N/N VENICE BL.,6' E/W ROSEWOOD AVE.,4,C.I.,1936,0,69552,ROUND CRACK,1,,,,C,GONZALES,112-153,7.5,22.5,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",33.99904092,-118.4435842780,MAIN,1/4/11,1654 WILSHIRE BLVD,73 SS WILSHIRE BLVD,LITTLE ST,8,C.I.,1936,0,54240,ROUND CRACK,1,,,,,R.MCCALL,132-204,8.5,17,"UPON ARRIVAL INVESTIGATED LEAK, SET UP TRAFFIC DELINEATION, PINPOINTED LEAK, BROKE OUT AT EXCAVATED. FOUND ROUND CRACK AT SPIGOT TO BELL. CUT OUT SECTION OF MAIN. REPLACED WITH DUCTILE IRON AND MECHANICAL COUPLINGS.",34.05590394,-118.272095642885,MAIN,2/8/11,3019 GARCIA ST,20' E/W GARCIA ST,137' S/S HOLLYDALE DR,6,C.I.,1936,0,54592,ROUND CRACK,1,,,OK,CLAY,F.PRECIADO,152-207,6,12,"FOUND ROUND CRACK ON 6"" MAIN. INSTALLED 1-360 DEGREE CLAMP. BACKFILLED AND TEMP.",34.11165129,-118.259529860542,MAIN,5/26/11,7357 HOLLYWOOD BL,32' WW CAMINO PALMERO,28' SN HOLLYWOOD BL,12,C.I.,1936,0,54600,JOINT,1,,,,C,GONZALES,148-180,14.5,47,"FOUND LEAK ON 12"" UNION CUT OUT UNION CUT IN 2' OF 12"" D.I. WITH TWO UNIONS.",34.10166438,-118.350363160657,MAIN,8/27/11,4714 CASSATT ST.,22' N/S CASSATT ST.,52' W/W COLLIS AVE.,6,C.I.,1936,0,54609,SPLIT,1,,,FAIR,SANDY,CHESTERTON,144-231,9.5,19,"7' SPLIT, CUT IN 9' D.I. PIPE AND RETAPPED ON SERVICE.",34.08768544,-118.184250461899,MAIN,9/3/11,800 S. TREMAINE AVE.,5 W/W TREMAINE AVE.,S/S 8TH ST.,12,C.I.,1936,0,54503,SPLIT,1,,,,,M.SPEARS`,134-186,9,27,"CUT IN 5' OF 12"" D.I. PIPE TO REPAIR 2' SPLIT IN 12"" C.I. MAIN.",34.06077046,-118.33600560897,MAIN,9/4/11,4700 CASSATT ST,22' N/S CASSATT ST,33' E/E HELLMAN,6,C.I.,1936,0,54609,SPLIT,1,,,,ADOBE,LEROY,144-231,13,52,"REPLACED 8.5' OF 6"" PIPE INSTALLED 1"" SERVICE CLAMP & CORP & REHOOKED UP SERVICE.",34.08786939,-118.184897561785,MAIN,10/6/11,5262 8TH ST,30' W/W SYCAMORE AVE,20' N/S 8TH ST,12,C.I.,1936,0,54504,SPLIT,1,,,BAD,B,NUNEZ,134-183,,,"THE CREW REPLACED 2 FEET OF 12"" CI PIPE WITH DI PIPE.",34.06048177,-118.343741162130,MAIN,11/24/11,1133 FORMOSA AV,262' S/S LEXINGTON AV,22' E/W FORMOSA AV,12,C.I.,1936,0,54487,SPLIT,1,,,,C,GONZALES,144-183,14.5,58,"BLOW OUT ON 12"" CI MAIN CUT IN 12' OF 12"" D.I. WITH TWO UNIONS RETAPPED 1 1/2"" COPPER SERVICE 1132 FORMOSA AV.",34.09173247,-118.346268261474,MAIN,12/2/11,787 SUMMERLAND AVE,22' N/S SUMMERLAND AVE,152' E/E CABRILLO AVE,8,C.I.,1936,0,54284,SPLIT,1,,,,CLAY,KIRKSEY,020-198,11,33,"DRILLED HOLES LOCATED LEAK BROKE OUT 8X6 FOUND SPLIT @ TAP ON BOTTOM OF 8"" CI CUT & REMOVED INSTALLED 8' 8"" DI W/COUPLINGS + 8X 1 SADDLE MADE TAP RECONNECTED SERVICE TO MAIN POURED SLURRY AND PLATED EXCAVATION JOB SAFE.",33.74756962,-118.294342962591,MAIN,12/5/11,8646 PICO BL,99' EE BEDFORD ST,4' NS IN ALLEY BEHIND ADDRESS,4,C.I.,1936,0,54579,SPLIT,1,,,,C,GONZALES,132-171,6,18,"FOUND LEAK ON 4"" CI MAIN CUT IN 4' OF 4"" D.I. WITH TWO UNIONS RETAPPED 1"" COPPER SERVICE",34.0535966,-118.380174662022,MAIN,1/24/12,4263 NORMAL AVE,36' N/S NORMAL AVE,21' E/W MADISON AVE,8,C.I.,1936,0,54214,ROUND CRACK,1,,,,C,UNGSON,142-198,10,18,"FOUND A ROUND CRACK ON 8"" C.I. MAIN; INSTALLED (1) - 8""X 12"" 360 DEGREE REPAIR CLAMP; STOPPED THE LEAK; THE MAIN WAS PINCHED DOWN BUT NOBODY WAS OUT OF WATER; BACKFILLED TEMP OIL - CLEANED UP - SITE SAFE!",34.08667787,-118.289273962967,MAIN,4/1/12,3600 LA CIENEGA BL,29' SS RODEO RD,45' EW LA CIENEGA BL,8,C.I.,1936,0,54563,RUPTURE,1,,,,,MCQUEEN,120-174,10.5,29,EXCAVATED DOWN TO DAMAGED PIPE - REMOVED & REPLACED - BACKFILLED TAMPED - OILED & PICKUP,34.02148688,-118.372398762986,MAIN,4/11/12,15340 MULHOLLAND DR,N/S MULHOLLAND DR,280' ROSCOMARE RD,8,C.I.,1936,0,54511,ROUND CRACK,1,,,NONE,ROCKY,SPEARS,158-144,7,21,"REPAIRED 8"" C.I.MAIN LEAK WITH 8""X 12"" 360 DEGREE CLAMP.",34.1294132,-118.467073463433,MAIN,8/21/12,757 SUMMERLAND AVE,30' E/E SUMMERLAND PL,22' N/S SUMMERLAND AVE,8,C.I.,1936,0,54284,"RUST HOLE, SPLIT",1,,,,,BROWN,020-198,11,31,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK. BROKE OUT. DUG DOWN TO THE MAIN. FOUND SPLIT AND RUPTURE, REPLACED 8' OF PIPE. PLATED EXCAVATION, BARRICADE GUTTER. CLEANED UP. LEFT SIDE SAFE.",33.74755289,-118.293744863682,MAIN,10/11/12,7991 WILLOW GLEN RD,10' WE WILLOW GLEN RD,553' NN DOMINIO WY,6,STEEL,1936,0,47672,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,156-174,8,24,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & 6""X 8"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.11988099,-118.371002563876,MAIN,12/7/12,709 N VIRGIL AV,,82' NN MELROSE,6,C.I.,1936,0,43851,ROUND CRACK,1,,,,ADOBE,MCCALL,142-201,8,16,ARRIVED ON JOB PARKED VEHICLE SET UP TRAFFIC. INVESTIGATED LEAK PINPOINTED BROKE OUT ASPHALT & EXCAVATED FOUND ROUND CRACK ON MAIN. CLEANED PIPE & INSTALLED REPAIR CLAMP OVER LEAK.,,63961,MAIN,12/27/12,360  LA CIENEGA BL,W/S LA CIENEGA BL,225' SS RODEO RD,8,C.I.,1936,0,54563,SPLIT,1,,,NONE,CLAY,SPEARS,118-174,8,24,"CUT IN 9' OF 8"" D.I. PIPE.",34.02084451,-118.372432864122,MAIN,1/4/13,16221 MULHOLLAND DR,972' W/E SEPULVEDA BL,16' S/N MULHOLLAND DR,8,C.I.,1936,0,54511,ROUND CRACK,1,,,,C,GONZALES,158-141,8,40,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.13054853,-118.483226664189,MAIN,1/22/13,14535 MARGATE ST,MARGATE ST,VAN NUYS BLVD,6,C.I.,1936,0,39170,ROUND CRACK,1,,,FAIR,,GARCIA,172-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA HEAVY CLEAN UP",34.1675431,-118.449925764252,MAIN,1/29/13,645 S CHICAGO ST,19' E/W CHICAGO ST,36' S/S INEZ ST,2,COPPER,1936,0,54314,RUST HOLE,1,,,,,MINGO,124-222,3,6,"REPLACE VALVE AND ASSEMBLY. W16 BROKE 2"" SHUT OFF VALVE WHEN SHUTTING MAIN FOR ORDER I.D. #1306708",34.03740555,-118.216954364286,MAIN,3/7/13,1316 WESTERN AVE,195' N/N FOUNTAIN AVE,37' E/W WESTERN AVE,6,C.I.,1936,0,54150,SPLIT,1,,,,,SOLIS,146-192,14,28,"LOCATE WATER MAIN (2) LOCATE LEAK; BROKE OUT; EXCAVATE EXPOSED SPLIT ON 6"" C.I. REMOVE; INSTALL D.I. 6"" W/2-MECH COUPLINGS. BACKFILL; LEFT SAFE. LANE WERE ALL OPEN WHEN LEFT.",34.09551913,-118.309226964749,MAIN,3/15/13,7963 WILLOW GLEN RD,20' SN WILLOW GLEN RD,898' WW WOODSTOCK RD,6,STEEL,1936,0,47672,RUST HOLE,1,,,,,WASHINGTON,156-174,6,12,"REPAIRED 6"" STL MAIN, RUST HOLE ON BOTTOM, 6""X 12"" 360 DEGREE CLAMP BACKFILLED OILED 5'X 3' EXCAVATION, NEED LARGE PICK UP FOR TOMMORROW.",34.11976138,-118.370640964751,MAIN,3/18/13,8045 WILLOW GLEN RD,350' EE THAMES PL,10' NS WILLOW GLEN RD,6,STEEL,1936,0,43070,RUST HOLE,1,,,,C,GONZALES,154-174,8,24,"FOUND LEAK ON 6"" STL MAIN. USED 6""X 12"" CLAMP FOR REPAIR.",34.11874016,-118.372203465075,MAIN,5/16/13,7964 WILLOW GLEN RD.,10' N/S WILLOW GLEN RD.,874' W/W WOODSTOCK RD.,6,STEEL,1936,0,47672,RUST HOLE,1,,,MED.,DECOMP GRANITE,C. SCHWEINBOLD,154-174,8,23,"REPAIRED 2 RUPTURES ON WATER MAIN. USED REDUCER, CLAMP, 1 SCREW PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN, & SWEPT AREA.",34.11960226,-118.370647265353,MAIN,7/7/13,4508 GILBERT PL.,12' N/S GILBERT PL.,229' E/E KINGSLEY DR.,4,C.I.,1936,0,54364,SPLIT,1,,,,,S. HOOVER,140-195,8,16,"REPAIRED LEAK 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SIFE SAFE. VERY CORROSIVE PIPE.",,65426,MAIN,8/26/13,7997 WILLOW GLEN RD,10' WW WILLOW GLEN RD,534' NN DOMINION WAY,6,STEEL,1936,0,47672,RUST HOLE,1,,,NONE,LOAM,SPEARS,156-174,7,14,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH MEDIUM SCREW PIN.",34.11983658,-118.371048466396,MAIN,10/17/13,1209 N FORMOSA,22' EW N FORMOSA,121' NN LEXINGTON AVE,12,C.I.,1936,0,54487,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,146-180,14,69,"BROKE OUT, DUG OUT COLLASPED STREET. CUT IN 12' OF 12"" D.I. & CPLGS. RETAPPED 1 1/2"" SERVICE & REFITTED 4' OF 1 1/2"" COPPER. ALL OTHER WORK - BACKFILLING OILING & SUBSTANTIAL CLEAN UP.",34.09295869,-118.346276566613,MAIN,12/7/13,3893 OLMSTED,18' EW OLMSTED,20' SN 39TH ST,8,C.I.,1936,0,54467,BLOW OUT,1,,,,,JIMENEZ,116-186,11,54,"ARRIVED AT JOBSITE SET UP S OF STREET CLOSURE MADE JOBSITE SAFE FOR PEDESTRIANS LOCATE WM & SERVICES, BROKE OUT, EXCAVATE, PROSPECT, FOUND LARGE RUPTURE ON 8"" CI WM, CUT IN 5' OF 8"" DI, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.01463221,-118.328113866006,MAIN,1/31/14,22100 MULHOLLAND DR.,4' S/C MULHOLLAND DR.,150' W/C TOPANGA CYN. BL.,8,C.I.,1936,0,39098,ROUND CRACK,1,,NONE,,CLAY,B. MAO,166-102,10,60,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, SANDED, TEMP OILED, LEFT SITE SAFE AND CLEAN.",34.15128338,-118.605108766228,MAIN,3/28/14,2727 ALCAZAR ST,21 NS ALCAZAR ST,110 EE MURCHISON ST,6,C.I.,1936,0,54452,"RUST HOLE, SPLIT",1,,,,,D.SOLIS,134-228,13,26,"VEHICLE OVER WORK AREA (IMPOUND)(LAPD) CUT IN 5'-0"" OF 6"" DI PIPE AND SERV, #1057201 WAS INVOLVE. REPAIR BACKFILL AND CLEAN UP. LEFT SAFE & CLEAN.",34.06077321,-118.194432667132,MAIN,7/17/14,1469 ARMADALE AVE,20' WE ARMADALE AVE,220' SS CAMPUS RD,6,C.I.,1936,0,54595,SPLIT,1,,,,,GIBBS,156-222,12,24,"ARRIVED AT LOCATION. SET UP TRAFFIC DELINEATION. INVESTIGATED. EXCAVATED 10'X 6"" TRENCH FOR REPAIR. REPLACED 7' SECTION OF 6"" PIPE. BACKFILLED, CLEANED UP, LEFT JOBSITE SAFE.",34.12438315,-118.211493741930,MAIN,1/17/10,5512 MONTE VISTA ST,14' N/S MONTEVISTA,200' W/W AVE 56,8,C.I.,1937,0,54820,ROUND CRACK,1,,,OK,CLAY,PRECIADO,152-228,16,8,FOUND ROUND CRACK ON MAIN. INSTALLED ONE 360 DEGREE CLAMP.,34.11075585,-118.196394943010,MAIN,2/15/10,6137 TOLTEC WAY,5' E/W TOLTEC WAY,79' S/S HARDISON,4,C.I.,1937,0,45363,RUST HOLE,1,,,,,ROGERS,150-231,7,14,"SET UP TRAFFIC, EXCAVATED TRENCH 3'X9'. CUT OUT 2' OF C.I. PIPE. INSTALLED 2' OF D.I. PIPE AND 2-4"" MECH DRESSERS. SITE SAFE.",34.10785905,-118.18347143017,MAIN,2/25/10,2439 IVANHOE DR.,10' N/S IVANHOE DR.,30' W/W LINDSAY AVE.,6,C.I.,1937,0,54972,ROUND CRACK,1,,,BAD,,PRECIADO,148-207,6,12,"INSTALLED ONE 360 6""X20"" REPAIR CLAMP. BACKFILLED AND TEMP.",34.10264583,-118.260853239991,MAIN,3/4/10,VALLEY VISTA BLVD,VALLEY VISTA BLVD,SAUGUS AVE,8,C.I.,1937,0,39315,,1,,,GOOD,B,TONY,166-144,,,FOUND BROKEN AIR VALVE-REPAIRED WITH NEW FITTINGS-BACKFILLED WITH SAND & TEMP,34.14844621,-118.465878441577,MAIN,3/10/10,154 LAYTON DR.,13' S/N LAYTON DR.,287' W/W WOODBURN DR.,6,C.I.,1937,0,54891,ROUND CRACK,1,,,THICK,DECMP/ROCKS,SCHWEINBOLD,136-144,9,27,"REPAIRED 6"" C.I. W.M. WITH CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK UP.",34.06780419,-118.468185741842,MAIN,3/21/10,2439 IVANHOE DR,10' N/S IVANHOE DR,45' W/W LINDSAY AVE,6,C.I.,1937,0,54792,ROUND CRACK,1,,,,CLAY,H.ROGERS,148-207,8,16,"SET UP TRAFFIC. INVESTIGATED AND FOUND LEAK. EXCAVATED TRENCH 5X1 30"" DEPTH. REPAIRED ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. LEFT SITE SAFE AND CLEAN",34.10262389,-118.260895840979,MAIN,7/8/10,130 SEPULVEDA BLVD,14' E/E SEPULVEDA BLVD,10' S/N BROWNWOOD,6,C.I.,1937,0,55016,,1,,,,,M.HUGHES,138-144,3,6,EXCAVATION FOR DISCOVERING DAMAGED COPP STOP. REPAIRED LEAK ON MAIN.,34.0719615,-118.464927241423,MAIN,7/13/10,AVE. 45,,ALUMNI,12,C.I.,1937,0,54851,SPLIT,1,,,,ADOBE,MCCALL,156-219,,,"UPON ARRIVAL, STREET FLOODING. LAFD AND PARKING ENFORCEMENT ON SITE. INVESTIGATED LEAK AND FOUND. BROKE CONCRETE, EXCAVATED, DEWATERED WHOLE SPLIT ON BOTTOM OF MAIN. REPLACED 15' OF 12"" MAIN.",,41421,MAIN,9/10/10,2504 GATES ST,,,2,STEEL,1937,0,55164,,1,,,,,PRECIADO,138-225,2,4,"FOUND RUST HOLE AT BOTTOM OF 2"" GALV. MAIN INSTALLED 1-2"" REPAIR CLAMP & BACKFILLED WITH DIRT.",34.07547206,-118.206512261310,MAIN,9/12/10,714 W. 111TH ST.,16' N/S 111TH ST.,230' W/W HOOVER ST.,6,C.I.,1937,0,55362,SPLIT,1,,,,,ANDERSON,088-198,14.5,40,"FOUND 6"" MAIN BREAK, EXCAVATED DOWN TO MAIN, FOUND A 7.5 FOOT SPLIT WITH ONE SERVICE INVOLVED, REPLACED OLD PIPE WITH NEW AND RETAPPED SERVICES.",33.93456025,-118.28786241497,MAIN,9/13/10,12733 SAN FERNANDO RD,12' S/C LAKESIDE ST,44' W/C SAN FERNANDO RD,6,C.I.,1937,0,39437,AIR VALVE LEAK,1,,,,,OBREGON,220-147,10,10,"FOUND 1"" AIR VALVE LEAK. REMOVED AND INSTALLED 1"" CORP.",34.30088393,-118.461667161307,MAIN,9/29/10,812 W. 110TH ST.,19' N/S 110TH ST.,145' W/W BARING CROSS,6,C.I.,1937,0,55362,,1,,,,,ANDERSON,088-198,12,24,"REPAIRED 6"" C.I., FOUND 7' SPLIT IN BOTTOM OF PIPE, REMOVED BAD PIPE AND INSTALLED 7' PIECE OF D.I. PIPE, REPAIRED LEAK.",33.93555202,-118.28994441523,MAIN,10/4/10,2452 GATES ST,40' E/W GATES ST,,2,GALVANIZED,1937,0,55164,COUPLING,1,,,POOR,,CHESTERTON,138-225,,,"2"" GALVANIZED MAIN GOING UP DIRT ROAD. CUT IN 12"" BRASS NIPPLE AT BAD COUPLING.",34.07542516,-118.206511341536,MAIN,10/21/10,14936 SHERMAN WAY,40' S/C SHERMAN WAY,300' W/C KESTER AVE,12,C.I.,1937,0,39308,SPLIT,1,,,,SILTY,CRUZ,184-147,62,46.5,"CUT IN 14' OF CI PIPE. INSTALLED TWO 12"" MECHANICAL DRESSERS.",34.20104087,-118.458451241203,MAIN,10/25/10,1305 N. HIGHLAND AV,19' E/W HIGHLAND,54' N/N FOUNTAIN,8,C.I.,1937,0,55104,SPLIT,1,,,,,JIMENEZ,146-183,15,60,"ATTEMPT TO REPAIR SMALL SPLIT ON 8"" CI WM WHEN PINCHED DOWN WM BLEW. CUT IN 10' OF 8"" DI PIPE ALSO MADE DISCONNECT ON ABANDONED 1"" SERVICE LARGE EXCAVATION ALSO BROKE OUT VERY THICK STREET AFTER REPAIRS DUE TO UNDERMINE BACKFILLED OILED CLEAN UP.",34.09465177,-118.338726742599,MAIN,11/26/10,3641 VICTORIA AVE,19 EW VICTORIA AVE,132 NN RODEO RD,6,C.I.,1937,0,54826,SPLIT,1,,,,B,T.SMITH,120-183,9,18,"6"" MAIN BLOW OUT. HEAVY STREET DAMAGE. CUT IN 10' PIPE WITH COUPLINGS. REFIT 1 1/2"" SERVICE. BACKFILLED.",34.02192658,-118.336355442604,MAIN,11/30/10,3768 DUBLIN AVE,18' W/E DUBLIN AVE,52' S/S RODEO RD,6,C.I.,1937,0,54857,ROUND CRACK,1,,,,,J.RODRIGUEZ,118-189,4,12,"REPAIRED 6"" CI LEAK WITH 3X8 360 REPAIR CLAMP.",34.0181993,-118.322363341343,MAIN,12/2/10,11750 HESBY ST,7 S/C HESBY ST,149 E/C MORELLA AVE,6,C.I.,1937,0,39287,RUST HOLE,1,,,GOOD,SANDY LOAM,OBRGON,170-168,7,14,"FOUND MAIN LEAK GOING GOOD. EXCAVATED. FOUND ROUND CRACK CAUSED BY TREE ROOTS. CUT ROOTS, INSTALLED 360 DEGREE REPAIR CLAMP. BACKFILLED, TAMPED AND OILED. CLEANED AREA. JOB COMPLETE.",34.16212684,-118.389477143243,MAIN,12/11/10,4699 WHITE OAK AVE.,15' W/C WHITE OAK AVE.,478' N/C HIDDEN OAK RD.,8,C.I.,1937,0,39314,ROUND CRACK,1,,,,D. EARTH,CERVANTES,168-129,12,12,,34.15581025,-118.516635543255,MAIN,12/29/10,22103 SHERMAN WAY,32' N/C SHERMAN WAY,18' W/C GLADE AVE.,6,A.C.,1937,0,87488,RUST HOLE,1,,,FAIR,SLATE,JOSEPH,184-102,13,58.5,"REPAIRED 6"" A.C. MAIN LEAK BY USING 6"" BELL TO FLANGE ADAPTER. 21 DI BACKFILLED TEMP AND LEFT JOB SAFE.",,43402,MAIN,1/4/11,8408 HILLCRAFT DR.,ON OLD HORSE TRAIL,TRAIL CALLED GLAMOR TRAIL,2,STEEL,1937,0,39365,RUST HOLE,1,,,,SHALE/SLATE,SNYDER,194-090,3,6,"PIN HOLE LEAK ON TOP OF 2"" STEEL MAIN. R/W GOING DOWN HILLSIDE, DUG OUT, INSTALLED 2""X6"" REPAIR CLAMP. BACKFILLED WITH EXISTING DIRT.",34.22463649,-118.652463743581,MAIN,1/5/11,11550 SUNSET BL.,S/S SUNSET BL.,50' E/E LAYTON DR.,6,C.I.,1937,0,54891,ROUND CRACK,1,,,,,SPEARS,136-144,9,34,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X6"" 360 CLAMP.",34.0685774,-118.469606443616,MAIN,1/7/11,100 S. LAYTON DR.,,87' S/S SUNSET,6,C.I.,1937,0,54891,ROUND CRACK,1,,,,,KIRKWOOD,136-144,8.5,17,,34.06855472,-118.469495343854,MAIN,3/1/11,8408 HILLCROFT DR,7' W CL HILLCROFT DR,135' S CL JENSEN DR,2,STEEL,1937,0,39365,RUST HOLE,1,,,,DG,SNYDER,194-090,2,4,"2"" MAIN GOES DOWN HILLSIDE FROM HILLCROFT TO TEXANIO TR 2ND TIME IN 3 MONTHS HAD LEAK - REPAIRED RUST HOLE WITH 2""X 6"" REPAIR CLAMP - CONTRACTOR WILL BE POURING CONCRETE FOR BLOCK WALL.",34.22463986,-118.652459760086,MAIN,3/20/11,3627 BUCKINGHAM RD,19' EW BUCKINGHAM RD,230' RODEO RD,8,C.I.,1937,0,54942,SPLIT,1,,,N/A,B,SMITH,120-183,9.5,19,"LOCATE LEAK, DUG OUT, PINCH DOWN MAIN - 2 G.V. INSTALL 8""X 20"" CLAMP ON SMALL SPLIT. BACKFILL & TEMP P/U MADE.",34.02221788,-118.340296560720,MAIN,5/4/11,1`528 N. AVE 45,19' EW N. AVE 45,72' SS ALUMNI AVE,12,C.I.,1937,0,54851,,1,,,OK,CLAY,PRECIADO,156-219,17,51,"WHILE DIGGING OUT TO REPAIR MAIN BLOW OUT. CUT IN 118"" OF DI PIPE & INSTALLED TWO 12"" DRESSER BACKFILLED WITH CON ROCK",34.12453245,-118.218119661430,MAIN,10/11/11,WOODMAN AVE,167' N/CL OF RIVERSIDE DR,14' W/CL WOODMAN AVE,8,C.I.,1937,0,39237,,1,,,,CLAY,OBREGON,168-156,,,"FOUND VERY SMALL SPLIT 7"", CUT BOTH SIDES INSTALLED CLAMP, FOR LEAKS, NO LEAKS, JOB COMPLETE.",34.15807013,-118.431279262086,MAIN,11/3/11,900 BRONSON AVE,24' EW BRONSON AVE,10' NN OLYMPIC BLVD,12,C.I.,1937,0,54792,"CLAMP, 1",1,,,,SANDY LOAM,SCHWEINBOLD,132-189,6,18,"REPLACED BROKEN 1""X 12"" + NEW ONE(SERV. CLAMP) TO REPAIR LEAK. CLAMP IS CONJUNTION WITH DISCONNECT ON 1"". NO METER IN METER BOX. CUT 1"" SERV. & SHUT. BACKFILLED, TAMPED & OILED.",34.05443122,-118.321800462102,MAIN,11/8/11,8871 ST IVES DR,7' N/S ST IVES DR,206' WW LARRABEE AVE,2,STEEL,1937,0,54795,,1,,,,LOAM,SPEARS,146-171,6,12,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 8"" 360 DEGREE CLAMP.",34.09390974,-118.385225261323,MAIN,11/10/11,800 W 109TH ST,0' E/W BARING CROSS,20' N/S 109TH ST,6,C.I.,1937,0,54980,RUST HOLE,1,,,,C,REYES,088-198,8,16,"SET UP TRAFFIC DELINEATION, LOCATED LEAK AREA, EXCAVATED 13X 10 SECTION. FOUND RUST HOLE CUT OUT 51"" OF OLD CI AND REPLACED WITH D.I. REACTIVATED WATER @ 12 PM. PICKED UP, CLEANED UP, LEFT SITE SAFE.",33.93729204,-118.289464362593,MAIN,12/5/11,5800 SPRING OAK TERR,S/S SPRING OAK TERR,276' EE CANYON DR,6,C.I.,1937,0,55070,ROUND CRACK,1,,,,CLAY,SPEARS,154-192,4,8,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.11713847,-118.315335461445,MAIN,12/7/11,4123 STANSBURY AVE,15' W/CL STANSBURY AVE,264' N/CL ROBLAR RD,8,C.I.,1937,0,39427,ROUND CRACK,1,,,,,CRUZ,164-153,6,18,"INSTALLED 8""X 12"" 360 DEGREE REPAIR CLAMP",34.14511748,-118.441167462613,MAIN,12/8/11,1651 S HIGHLAND AVE,200' NN ST ELMO DR,21' EW HIGHLAND AVE,8,C.I.,1937,0,55378,ROUND CRACK,1,,,,,NUNEZ,128-183,,,"SET UP TRAFFIC, SOUNDED MAIN, LOCATED LEAK, MADE REPAIR 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OIL COMPLETE.",34.04450764,-118.344734162641,MAIN,12/14/11,281 BENTLEY CIRCLE,S BENTLEY CIRCLE,184' EE BENTLEY AVE,6,C.I.,1937,0,55193,"ROUND CRACK, SPLIT",1,,,,,KELLY,140-147,12.5,33,"REPAIRED (2) LEAKS. (1) CUT IN 4 1/2' OF 6"" DI PIPE, AND (1) ROUND CRACK.",34.07707654,-118.457274262642,MAIN,12/14/11,281 BENTLEY CIRCLE,S BENTLEY CIRCLE,184' EE BENTLEY AVE,6,C.I.,1937,0,55193,"ROUND CRACK, SPLIT",1,,,,,KELLY,140-147,12.5,33,"REPAIRED (2) LEAKS. (1) CUT IN 4 1/2' OF 6"" DI PIPE, AND (1) ROUND CRACK.",34.07707643,-118.45727462525,MAIN,1/1/12,4615 NOELINE,15' W/CL NOELINE,145' N/CL LIBBET,6,C.I.,1937,0,39282,ROUND CRACK,1,,,FAIR,CLAY,HERNANDEZ,168-138,6,30,INSTALLED 360 REPAIR CLAMP BACKFILLED & TEMP,34.15455919,-118.490195362540,MAIN,1/5/12,8461 VALLEY CIR BLVD,W/CL VALLEY CIR BLVD,286' S/CL LOS ROSAS,8,C.I.,1937,0,39381,ROUND CRACK,1,,,FAIR,CHALK/GYPSUM,CARRANO,192-090,9,63,"REPAIRED LEAK CUT IN 4'X 8"" PIPE DI W/COUPLINGS EXCAVATION TOOK 20 YD BACKFILL  BASE COMPACTED. TAMP PAVE 12"" REPLACED METER.",34.22328566,-118.646724662545,MAIN,1/9/12,8713 LAVA PL,61' S/CL LAVA PL,93' W/CL CHATLAKE DR,2,STEEL,1937,0,39290,CLAMP,1,,,,SAND/SANDSTONE,GOLDBECK,194-090,6,12,PIPELINE IS IN TERRIBLE CONDITION.,34.22815925,-118.647182762891,MAIN,3/4/12,1700 HIGHLAND AVE,25' SS ST ELMO DR,21' EW HIGHLAND AVE,8,C.I.,1937,0,55378,,1,,,,,MENDEZ,128-183,13,39,"MAJOR BLOW OUT, SHUT DOWN MAIN, BRAKE OUT LARGE SECTION, STREET CUT OUT 16FT CI PIPE, 16 FT DI 8"" INSTALLED, RETAP 2 SERVICES, 1 1/2 AND 1"" RECONNECT, BACKFILL MAKE SAFE CLEAN UP TEMP OIL",34.0437646,-118.345018362892,MAIN,3/5/12,1707 HIGHLAND DR,21' EW HIGHLAND AVE,49' SS ST ELMO DR,8,C.I.,1937,0,55378,ROUND CRACK,1,,,LITE,SANDY,SCHWEINBOLD,128-183,9,25,"FOUND 8"" CI WATER MAIN ROUND CRACK NEXT TO BLOW OUT HOLE. APPLIED 8""X 12"" CLAMP. BACKFILLED, TAMPED, & OILED. USED BACKHOE & FRONT LOADER TO MAKE PICK-UP & CLEAN-UP.",34.04370067,-118.345042862276,MAIN,5/2/12,1512 AVE 45,101' N/N NEW YORK BLVD,19' W/E AVE 45,12,C.I.,1937,0,54851,SPLIT,1,,,,,SOLIS,156-219,6.5,26,"FOUND LEAK ON 12"" W.M. SPLIT. REPAIR; REMOVE BAD PIECE OF 12"" AND INSTALL 14' OF 12"" D.I. W/2-MECH. COUP.",34.12405263,-118.218252666122,MAIN,11/18/12,7915 FOOTHILL BL.,41' N/C FOOTHILL BL.,85' W/C WHITEGATE AVE. (LN),4,C.I.,1937,0,62732,ROUND CRACK,1,,,GOOD,SAND & ROCK,M. OBREGON,206-195,12.5,24,"FOUND ROUND CRACK, MADE REPAIRS. IN HEAVY TREEROOTS.",34.25974681,-118.305509463928,MAIN,12/4/12,5800 SPRING OAK TERR,13' NS SPRING OAK TERR,290' CANYON DR,6,C.I.,1937,0,55048,ROUND CRACK,1,,,THICK,ROCKY LOAM,SCHWEINBOLD,154-192,5,15,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.11713009,-118.315282563878,MAIN,12/10/12,1518 AVE 45,EW AV 45,91' NN YORK AVE,12,C.I.,1937,0,54851,,1,,,FAIR,TYPE,CHESTERTON,156-219,6,24,"FOUND DRESSER W/ SM LEAK TIGHTEN ALL BOLTS TO STOP LEAK, LEAK APPEARED WHILE H.P.D. WAS REPAIRING ASPHALT.",34.12402186,-118.218244364147,MAIN,1/22/13,2425 CRESTON DR,10' N/N CRESTON WAY,10' E/W CRESTON DR,6,C.I.,1937,0,55063,SPLIT,1,,,,C,GONZALES,152-189,9,23,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR RPAIR.",34.1141748,-118.324807264527,MAIN,1/23/13,626 E 109TH PLACE,6' NS 109TH PL,280' EE AVALON BLVD,6,C.I.,1937,0,69086,SPLIT,1,,,RUST,CLAY,ANDERSON,088-207,7.5,30,"6"" CI MAIN LEAK. FOUND 6' SPLIT IN CI MAIN, REMOVED BAD PIPE AND INSTALLED 6' DI PIPE W/ TWO MECH COUPLINGS, BACKFILLED EXCAVATION AND OILED. LEFT AREA SAFE.",33.93641114,-118.264101764852,MAIN,3/31/13,4617 MORSE AVE,2' WCL MORSE AVE,210' NCL SARAH ST,6,C.I.,1937,0,39360,"ROUND CRACK, RUPTURE",1,,,NO,SILTY,CRUZ,168-159,18.6,117.6,"FOUND 13FT OF SPLIT 6"" CI PIPE AND MAJOR RUPTURE HOLE. 10+ FT. FROM EAST END OF SPLIT ONE SERVICE INVOLVED RETAP SERVICE ON NEW DI PIPE 4.5 FT. WEST OF WESTEND OF NEW DI PIPE. PARTIALLY BACKFILLED LEFT JOB SAFE MAJOR CLEAN UP STILL NEEDS TO BE PAVE YET",,65041,MAIN,5/5/13,1739 S. HIGHLAND AVE.,21' E/W HIGHLAND AVE,257' N/N PICKFORD ST.,8,C.I.,1937,0,55378,SPLIT,1,,,NONE,CLAY,M. SPEARS,128-183,8,24,"CUT IN 9' OF 8"" O.I. PIPE TO REPAIR MAIN SPLIT.",34.04288184,-118.345356165645,MAIN,5/13/13,8701 LAVA PL,12' NCL LAVA PL,140' WCL VALLEY CIRCLE BLVD,2,GALVANIZED,1937,0,39290,RUPTURE,1,,,NOT APPLIED,D. GRANITE,MAO,194-090,4,8,"INSTALL 2""X 3"" REPAIR CLAMP ON 2"" MAIN IN A DIRT HILLSIDE, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE. (SECOND OF 2 LEAKS)",34.22832134,-118.64723565643,MAIN,5/13/13,8701 LAVA PL,12' NCL LAVA PL,70' WCL VALLEY CIRCLE BLVD,2,GALVANIZED,1937,0,39290,,1,,,NOT APPLIED,D. GRANITE,MAO,194-090,4,8,"INSTALLED 2""X 3"" REPAIR CLAMP ON 2"" MAIN IN RIGHT OF WAY, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE. (FIRST OF 2 LEAKS)",34.22824897,-118.647018765213,MAIN,6/13/13,4518 HOLLYWOOD BLVD.,20' N/S HOLLYWOOD BLVD.,164' W/W SUNSET BLVD.,6,C.I.,1937,0,54814,SPLIT,1,,,,,J. UNGON,148-198,,,"FOUND SMALL SPLIT AT BOTTOM OF MAIN; INSTALLED 6"" X 12"" 360 DEGREE REPAIR CLAMP; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP., OIL; CLEAN-UP. SITE SAFE.",34.09859514,-118.28791766117,MAIN,9/10/13,1749 HIGHLAND AVE,21' EW HIGHLAND AVE,115' NN PICKFORD ST,8,C.I.,1937,0,55378,SPLIT,1,,,,,JIMENEZ,126-183,12,36,"FOUND LONG SPLIT ON 8"" CI MONO PIPE W/ 2- SERVICE INVOLVED, BROKE OUT LARGE OVERSIZED EXCAVATION DUE TO UNDERMINE STREET, CUT IN 20' OF DI PIPE W/ 2- SERVICES INVOLVED, REFIT SERVICE, BACKFILLED, OILED. EXTENSIVE CLEAN UP, JOBSITE SAFE.",34.04250845,-118.345503965770,MAIN,10/25/13,4972 BREWSTER DR,17 S/CL BREWSTER DR,321 E/CL TOPEKA DR,8,C.I.,1937,0,39467,SPLIT,1,,,BAD,ADOBE,D.ORTIZ,170-120,13.5,80,"REPAIRED 8"" CAST IRON MAIN WITH 8 1/2' OF 8"" DI MAIN AND TWO MECH. CPLGS. CLEARED AREA AND LEFT SAFE. REPAIRED 12' OF 6"" SEWER LATERAL.",,66326,MAIN,11/2/13,4617 MORSE AVE.,12' W/C MORSE AVE.,187' N/C SARAH ST.,6,C.I.,1937,0,39360,ROUND CRACK,1,,,,SAND,M. OBREGON,168-159,9.2,26.4,"MAIN LEAK, USED 360 DEGREE REPAIR CLAMP, STREET DAMAGE 20' X 8'",34.15450099,-118.416053266346,MAIN,11/30/13,10227 FAIRGROVE AVE.,20' W/C FAIRGROVE AVE.,245' S/C APPERSON ST.,6,C.I.,1937,0,63012,RUST HOLE,1,,,GOOD,ROCKS,M. OBREGON,204-201,7.2,22.9,"MADE REPAIRS, JOB COMPLETED.",34.25520506,-118.283225365979,MAIN,12/20/13,18609 ARMINTA ST,15' NCL ARMINTA ST,832' WCL RESEDA BLVD,6,C.I.,1937,0,39265,SPLIT,1,,,FAIR,WASTE/ MUCK,JOSEPH,190-123,3,9,"FOUND LEAK ON 6"" CI REPAIRED WITH 6""X 12 360 DEGREE CLAMP, BACKFILLED & TAMP. LEFT JOB SAFE, CONT. WILL PAVE JOB.",34.21386879,-118.538685865853,MAIN,2/28/14,1523 N. AVE 45,19' E/W AVE 45,184' N/N YORK BL,12,C.I.,1937,0,54851,SPLIT,1,,,,,J. LUCERO,156-219,10,30,"ARRIVED ON JOB, RELIEVED PREVIOUS LEAK CREW, MADE REPAIR BY REPLACING 13FT OF 12"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, BARRICATED EXCAVATION, LEFT JOB SAFE",34.12427328,-118.218191566994,MAIN,3/18/14,12125 VENICE BLVD,25' SS VENICE BLVD,1' EE GRANDVIEW BLVD,24,C.I.,1937,0,54929,JOINT,1,,,NONE,SAND,SPEARS,114-156,9.5,35.5,"RECAULKED JOINT ON 24"" MONOCAST MAIN WITH FIBER LEAD TO STOP LEAK.",34.00509164,-118.431122767296,MAIN,4/14/14,3689 SOMERSET DR,388' SS RODEO RD,19' EW SOMERSET DR,8,C.I.,1937,0,54825,SPLIT,1,,,,,BARRAGAN,118-183,9,18,"FOUND A SMALL SPLIT ON TOP OF 8"" WATER MAIN. SCORED BOTH SIDES OF THE SPLIT REPAIRED WITH A 8X 12 REPAIR CLAMP.",,67304,MAIN,4/18/14,SANTA MONICA/ LA BREA,16' SN SANTA MONICA BLVD,118' WW LA BREA AVE,12,C.I.,1937,0,55367,OLD INSERT CORP,1,,,,,SALDIVAR,144-183,11.5,39,"MADE REPAIRS ON A 12"" C.I. MAIN LEAK.",,66588,MAIN,4/19/14,2000 YOSEMITE DR,27' SN YOSEMITE DR,100' WW GLEN IRIS AVE,8,C.I.,1937,0,54911,SPLIT,1,,,,,UNGSON,160-222,11.5,30.5,"FOUND A SPLIT @ BOTOM OF 8"" C.I. MAIN; CUT IN 7' OF NEW 8"" D.I. PIPE; BACKFILLED; TEMP. OIL; EXTENSIVE CLEAN-UP; SITE SAFE!",34.13419597,-118.210295466556,MAIN,4/24/14,4332 COLDWATER CANYON,12' SCL BLOOMFIELD ST,7' WE COLDWATER CANYON,6,C.I.,1937,0,39285,"CLAMP, ROUND CRACK",1,,,OK,CLAY,HERRERA,166-162,9,17,"FOUND LEAK ON 6"" CI MAIN ROUND CRACK UNDER EXISTING 6X 8 REPAIR CLAMP. REMOVED AND INSTALLED NEW 6X 12. JOB COMPLETE. CLEANED AREA. MADE SAFE.",34.14928749,-118.413668767134,MAIN,7/18/14,5440 MONTE VISTA ST,32' WW AVENUE 55,14' NS MONTE VISTA,8,C.I.,1937,0,54820,SPLIT,1,,,,,LUCERO,152-228,15.5,31,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 14FT OF 8"" PIPE, BACKFILLED AND TEMPED, MAJOR CLEAN UP, PICKED UP TRAFFIC LEFT JOB SAFE.",34.11034185,-118.197238639985,MAIN,2/13/10,4013 GOODLAND PL,15' E/C GOODLAND PL,225' S/C GOODLAND AVE,6,D.I.,1938,0,39510,ROUND CRACK,1,,,WET,CLAY,ARRIOLA,164-162,26,,UNINTELLIGIBLE NOTES,34.14294896,-118.411572739984,MAIN,2/24/10,4013 GOODLAND PL,E/C GOODLAND PL,181' S/C GOODLAND AVE,6,C.I.,1938,0,39510,"CLAMP, ROUND CRACK",1,,,,,GARCIA,164-162,,,"FOUND LEAK ON 6"" MAIN. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",34.14306981,-118.411572740000,MAIN,4/8/10,4837 CALHOUN AVE,12' W/CL CALHOUN AVE,280' S/CL HUSTON ST,6,,1938,0,39681,,1,,,,,OBREGON,170-153,8,41,"FOUND 7' SPLIT AT BOTTOM OF 6"" CI MAIN, NO GAS MARKS. HAD TO EXCAV BY HAND, CUT IN 7"" OF D.I. BACKFILLED, SAND OIL, JOB COMPLETE, EXTENSIVE DAMAGE TO STREET. 24X18X6"" OF PAVING NEEDED",34.15864873,-118.442187461292,MAIN,7/9/10,427  W. 40TH ST.,N/S 40TH ST.,144' W/W BLUFF PLACE,4,C.I.,1938,0,55612,"ROUND CRACK, RUST HOLE",1,,,NONE,SHELL,KELLY,006-201,8,21.5,"DISCOVERED (3) RUST HOLES ON 4"" C.I. MAIN AND (1) ROUND CRACK, PLACED (2) 360 CLAMPS, (1) 4""X8"" AND (1) 4""X24"" ON MAIN, STOPPED LEAK.",33.70784785,-118.286868843284,MAIN,11/8/10,22147 MULHOLLAND DR.,5' N/C MULHOLLAND DR.,628' W/C TOPANGA CYN.,8,C.I.,1938,0,39563,SPLIT,1,,,,ADB,HARDY,166-102,13,39,"REPAIR SPLIT AT CORP. INSERT, RETAP 2"" SERVICE.",34.15181994,-118.606468242692,MAIN,12/30/10,11800 OLYMPIC BLVD,5 E/W LP GRANVILLE AVE,100 S/S LP OLYMPIC,8,C.I.,1938,0,56034,ROUND CRACK,1,,,,,J.JIMENEZ,124-150,0.5,1,"FOUND ROUND CRACK ON 8"" CI WATER MAIN IN THE PARK WAY UNDER SIDE WALK. VERY HEAVY ROOT JOB. REPAIRS COMPLETE. NO PAVING NEEDED.",34.03280305,-118.449588843861,MAIN,3/7/11,19201 INGOMAR ST,12' S/CL INGOMAR ST,70' E/CL TAMPA AV,8,C.I.,1938,0,39672,SPLIT,1,,,N/A,MUCK,JOSEPH,188-120,9.5,27,"FIX 8"" C.I. MAIN BREAK DUG DOWN LEAK WAS UP 6 MORE FEET. CUT IN 18"" NIPPLE WITH MECH. COUPLING.",34.2119636,-118.553295443631,MAIN,3/20/11,6222 RANCHITO AV,EC RANCHITO AV,205' NC ERWIN ST,8,C.I.,1938,0,39595,,1,,,FAIR,,GARCIA,178-156,,,"FOUND LEAK ON 8"" CI MAIN AT 1 1/2 CORP SERVICE, MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA. NEEDS STREET REPLACEMENT.",34.18360105,-118.435565960433,MAIN,6/30/11,457 40TH ST,59' E/E PACIFIC,22' N/S 40TH ST,4,C.I.,1938,0,55612,RUST HOLE,1,,,,CLAY,KIRKSEY,006-198,3.5,7,"DRILLED HOLES LOCATED LEAK BROKE OUT 4X 4 FOUND HOLE ON SIDE OF 4"" CI INSTALLED 4X 12 360 DEGREE REPAIR CLAMP STOPPED LEAK. BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.70784731,-118.287567661351,MAIN,8/30/11,VERMONT & 131 ST STREET,2' N/N 131ST ST,2' W/E VERMONT BLVD,6,C.I.,1938,0,55772,SPLIT,1,,,,,ROGERS,080-198,8,16,"WORK TODAY H. ROGERS, A. REYES FOUND 6"" W/M LEAK C.I. 12"" SPLIT REPAIRED CUT IN 2FT D.I. REPAIR MADE IN SIDEWALK BACKFILLED CLEAN UP SITE SAFE BARRICADED.",33.91343234,-118.291477760924,MAIN,9/15/11,351 MOTT ST,19' W/E MOTT ST,65' S/S CESAR CHAVEZ,4,C.I.,1938,0,56033,ROUND CRACK,1,,,,,MATCHIE,128-225,5.5,12.5,"FOUND AND REPLACED 4"" CI MAIN LEAK AT SERVICE.",34.04491759,-118.204269161358,MAIN,11/10/11,400 S. MOTT ST.,18' E/W MOTT ST.,8' N/S 4TH ST.,6,C.I.,1938,0,56006,"ROUND CRACK, RUST HOLE",1,,,,ADOBE,MCCALL,126-222,7,14,"UPON ARRIVAL SET UP TRAFFIC DELINEATION. DRILLED HOLES OVER MAIN. PIN POINTED LEAK BROKE OUT ASPHALT & EXCAVATED FOUND ROUND CRACK, ALSO HOLE IN MAIN MADE REPAIRS.",34.03882106,-118.208055662609,MAIN,12/8/11,914 PALMS BLVD,1' NS PALMS BLVD (IN SIDEWALK),158' EE LINDEN AVE,6,C.I.,1938,0,68974,RUST HOLE,1,,,MED,SAND,SCHWEINBOLD,110-147,9,25,"REPAIRED 6"" CI WM WITH CLAMP. BACKFILLED WITH SAND, CONED & TAPED OFF. SIDEWALK (5'X 33') CLEANED STREET & CURB TO CARS PARKED ON BOTH SIDES OF EXCAVATION.",33.99582953,-118.459792362676,MAIN,12/28/11,3781 CHERRYWOOD AV,108' SS COLISEUM ST,18' EW CHERRYWOOD AV,6,C.I.,1938,0,55865,ROUND CRACK,1,,,,,JIMENEZ,118-186,,,"FOUND ROUND CRACK ON 6"" CI WM REPAIRED W/ 360 DEGREE CLAMP. COMPLETE.",34.01785423,-118.329071362693,MAIN,12/30/11,5300 W 52ND ST,22' NS 52ND ST,90' EE CHESLEY AVE,6,C.I.,1938,0,56647,RUST HOLE,1,,,,LOAM,FIERROZ,110-186,6,30,WE HAD A BLOW OUT MADE REPAIR. BACKFILLED AND TEMP OIL.,33.99491897,-118.334023661984,MAIN,2/7/12,3511 CAMINO DE LA CUMBRE,180' S/CL BEVERLY GLEN,90' S/CL BEVERLY RIDGE DR,6,C.I.,1938,0,55549,LEAD JOINT REPAIRED,1,,,NONE,GOOD DIRT,KRAUS,160-150,8,24,"6"" C.I. MAIN THROUGH PARKWAY ON MOUNTAIN SIDE MAIN WAS ISOLATED FOR REPAIRS CLEANED JOINT ADDED 25 POUNDS OF LEAD AND BELL CLAMP INSTALLED, BACKFILLED AND SITE CLEAN AND SAFE.",34.13438251,-118.447998462287,MAIN,5/25/12,2422 ENTRANCE DR,43' WW HYPERION AVE,30' SN ENTRANCE DR,8,C.I.,1938,0,55663,SPLIT,1,,,,,HOOVER,150-204,13,26,"REPAIRED LEAK ON 8"" CI MAIN. REPLACED 11' OF 8"" CI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10343478,-118.273500562393,MAIN,6/22/12,1431 BATES AV,22' EW BATES AV,52' TO 64' SS SUNSET DR,8,C.I.,1938,0,55811,SPLIT,1,,,,,CHESTERTON,148-201,12,50,"CUT IN 11.5 FT DI PIPE FOUND SPLIT ON BOTTOM, EXTENSIVE DAMAGE.",34.09790111,-118.281961163074,MAIN,6/22/12,19227 INGOMAR ST,12' S CL INGOMAR ST,180' E CL TAMPA AV,8,C.I.,1938,0,39672,SPLIT,1,,,POOR,SILT,HARDY,188-120,6,18,"REPAIR SPLIT CUT IN 18"" NIPPLE",34.21196395,-118.552941763257,MAIN,7/30/12,1300 BATES AVE,22' EW BATES AVE,20' SS SUNSET DR,8,C.I.,1938,0,55811,SPLIT,1,,,VERY BAD,SANDY,PRECIADO,148-201,9.5,19,"8"" MAIN BLOW OUT CAUSING A LOT OF STREET DAMAGE. MAIN SHOULD BE REPLACED ASAP.",34.09800696,-118.281961363365,MAIN,8/26/12,6449 PEACH AVE,PEACH AVE,VICTORY BLVD,8,C.I.,1938,0,39618,SPLIT,1,,,,,JOSEPH,180-144,10,60.5,"CALL OUT TO FIX 6"" CI MAIN LEAK SET UP TRAFFIC DUG OUT LEAK CUT IN 11' OF DI PIPE BACKFILL TAMP,TEMP. CLEAN UP MUD PICK UP TRAFFIC LEFT FOB SAFE",34.18805854,-118.467642564107,MAIN,1/2/13,7030 DE LONGPRE AVE,14' N/S DE LONGPRE AV,8' W/E SYCAMORE AVE,8,C.I.,1938,0,55564,CLAMP,1,,,,,FIERROZ,146-183,8.5,26,"MADE REPAIR ON 8"" CI MAIN. WE READJUSTED REPAIR CLAMP TO STOP THE LEAK.",34.096121,-118.342404864127,MAIN,1/7/13,940 PALMS BL,S/S PALMS BL,21' W/W LINCOLN CT,6,C.I.,1938,0,68974,ROUND CRACK,1,,,NONE,CLAY,SPEARS,110-147,4,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK AT 3/4"" SERVICE WITH 6""X 8"" 360 DEGREE CLAMP VENTED 1"".",33.99655491,-118.459287964654,MAIN,1/19/13,6449 PEACH AVE,13' WCL PEACH AVE,205' SCL HAYNES,6,C.I.,1938,0,39618,SPLIT,1,,,,CLAY,MATCHIE,180-144,10.5,63,"BLOW OUT REPLACED 16' OF 6"" PIPE. BACKFILLED WITH SLURRY LARGE AREA TO CLEAN UP SITE LEFT FAIRLY CLEAN.",34.18791897,-118.467642464952,MAIN,4/22/13,6441 PEACH AVE,PEACH AVE,VICTORY BLVD,6,C.I.,1938,0,39618,RUST HOLE,1,,,MUCK,EARTH,GERALD,180-144,8,40,"LARGE BLOWOUT ON TOP OF MAIN 34IN. DEPTH @ 41IN LENGTH. REPAIRED W/41IN DI & 2EA 6IN DRESSERS. BACKFILLED W/SAND BASE & SLURRY. BARRACADED, SAND BAGGED & MADE SAFE & CLEAN. REPAIR COMPLETED ON 04/22/2013. TEMP OIL WIL FOLLOW WITHIN A COUPLE OF DAYS.",34.18797437,-118.467642465493,MAIN,5/7/13,4067 SEA VIEW AVE,391' WW SAN RAFAEL AVE,7' SN SEA VIEW AVE,8,C.I.,1938,0,55258,SPLIT,1,,,,,HOOVER,150-222,14,28,"REPLACED 20' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.10716467,-118.215427365214,MAIN,6/14/13,6118 ROY ST.,18' N/S ROY ST.,222' W/W N. FIGUEROA ST.,6,C.I.,1938,0,55711,SPLIT,1,,,,,J. UNGON,156-231,8.5,23,"BROKE OUT/EXCAVATED; FOUND SPLIT AT BOTTOM OF 6"" C.I. MAIN; CUT IN 9' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; EXTENSIVE CLEAN UP; LEFT SITE SAFE! ALSO, MADE STREET DAMAGE REPAIRS IN FRONT OF DRIVEWAY OF 6122 ROY ST.",34.12269702,-118.185819765242,MAIN,7/1/13,3637 REDWOOD AVENUE,99' NN VICTORIA AVENUE,5' EW REDWOOD AVENUE,6,C.I.,1938,0,69038,"RUST HOLE, SPLIT",1,,,,,KENT,112-150,8.5,16.5,"6"" MAIN LEAK REPAIRED PARKWAY; BACKFILLED W/ BASE AND TOPPED W/ SAND; LEFT (2) DEBRIS PILES BECAUSE OF DITCH INSP. MECHANICAL PROBLEM.",34.00128137,-118.448387765566,MAIN,9/28/13,4800 LEXINGTON AVE,35' WW NEW HAMPSHIRE AVE,17' LEXINGTON AVE,8,C.I.,1938,0,55917,SPLIT,1,,,,,HOOVER,146-198,16,40,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 10' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. EXTENSIVE CLEAN-UP.",34.09347278,-118.293022266402,MAIN,10/20/13,916 E PALMS BLVD,1' NS PALMS BLVD,182' EE LINDEN,6,C.I.,1938