,0,68974,SPLIT,1,,,,,MCQUEEN,110-147,8,16,"MAIN LOCATED UNDER SIDEWALK - BROKE OUT  - EXCAVATED DOWN TO MAIN - REMOVED & REPALCED DAMAGE - RETAPPED & REFITTED 1"" SERV. - BACKFILLED & CLEAN UP - WILL NEED SIDEWALK REPLACED ASAP.",33.99585757,-118.459772866013,MAIN,11/2/13,3520 N. KNOLL DR.,6' E/C N. KNOLL DR.,255' N/C LAKE HOLLYWOOD DR.,6,C.I.,1938,0,55775,ROUND CRACK,1,,CLAY,GOOD,,M. OBREGON,160-183,8,16,"FOUND 6"" ROUND CRACK, MADE REPAIRS, JOB COMPLETED.",34.13261862,-118.338663466621,MAIN,12/9/13,3791 WASATCH AVE,153' NN VENICE BLVD,6' EW WASATCH AVE,6,C.I.,1938,0,69463,ROUND CRACK,1,,,,,JIMENEZ,112-153,6,18,"FOUND ROUND CRACK ON 6""  WM IN PARKWAY, W/ 6X 8 CLAMP. BACKFILLED, TAMPED, JOB SITE SAFE.",34.00328879,-118.435850266634,MAIN,12/13/13,7755 TORREYSON DR,12' EW TORREYSON DR (LN),10' NN TORREYSON DR (LW),8,C.I.,1938,0,55822,ROUND CRACK,1,,,,,SALDIVAR,158-174,8,16,"MADE REPAIRS ON A 8"" C.I. MAIN LEAK.",34.12830489,-118.366713866524,MAIN,2/6/14,21150 DENKER AVE,92' NN 212TH ST (LE),32' EW DENKER AVE,8,C.I.,1938,0,55707,ROUND CRACK,1,,,GOOD,HARD SAND,DE LA CRUZ,052-195,8,24,"SET UP TRAFFIC, LOCATED LEAK & EXCAVATED, FOUND ROUND CRACK, REPAIRED WITH 8"" 360 DEGREE CLAMP, BACKFILLED & OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL & LEFT JOB SITE SAFE.",33.83677998,-118.303910965922,MAIN,2/26/14,4847 CALHOUN AVE.,12' W/C CALHOUN AVE.,162' S/C HUSTON ST.,6,C.I.,1938,0,39681,SPLIT,1,,,,,E. GARCIA,170-153,,,"FOUND LEAK ON 6"" C.I. MAIN, MADE REPAIR, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA",34.15897356,-118.442187666577,MAIN,4/1/14,317 N MOTT ST,136' NN MICHIGAN AVE,17' EW MOTT ST,4,C.I.,1938,0,56022,SPLIT,1,,,,,UNGSON,128-225,6.5,13,"FOUND A SPLIT @ BOTTOM OF 4"" C.I. MAIN; INSTALLED A 4""X 20"" 360 DEGREE REPAIR CLAMP; BACKFILLED; OILED; LEFT SITE CLEAN & SAFE!",34.04401751,-118.204844767160,MAIN,6/2/14,848 N ALFRED ST,19' EW ALFRED ST,36' SS WILLOUGHBY,4,C.I.,1938,0,31318,SPLIT,1,,,,,JIMENEZ,144-174,7,14,"FOUND LARGE SPLIT ON 4"" CI WATER MAIN, CUT IN 4' OF 4"" DI PIPE, BACKFILLED, TEMP OIL, CLEAR UP JOBSITE SAFE, WHEN ENGERIZED WATER MAIN, FOUND ANOTHER SPLIT ON 4"" CI WATER MAIN 10' AWAY FROM ORIGINAL LEAK.",34.08681171,-118.375315367166,MAIN,6/5/14,3791 CHERRYWOOD AVE,18' EW CHERRYWOOD AVE,228' SS COLISEUM ST,6,C.I.,1938,0,55865,BLOW OUT,1,,,,,SALDIVAR,118-186,15.5,84,"REPLACED 17' OF 6"" MAIN AND 2- 3/4"" SERVICES THAT WERE ON THAT SECTION OF PIPE LONG WIDE. AREA NEEDE MORE CLEAN UP AND BACKFILL & TEMP OIL.",34.01753281,-118.329071367183,MAIN,6/17/14,732 NOWITA PL,10' WE NOWITA PL,156' SS OAKWOOD AVE,6,C.I.,1938,0,68909,,1,,,,,SALDIVAR,108-147,14.5,58,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",33.99302212,-118.460774867198,MAIN,6/27/14,5173 RODEO RD,20' NS RODEO RD,300' WW SYCAMORE AVE (LS),12,C.I.,1938,0,56090,COUPLING,1,,,NONE,CLAY,SPEARS,120-177,8,32,"TIGHTENED LEAKING 12"" MECHANICAL COUPLING TO REPAIR LEAK ON 12"" C.I. MAIN.",34.02144371,-118.358149267054,MAIN,7/3/14,7654 TAMPA AVE,12' SCL KESWICK ST,32' ECL TAMPA AVE,8,C.I.,1938,0,39672,ROUND CRACK,1,,,,,JOSEPH,188-120,9,26,"BROKE OUT DUG OUT LEAK ON 8"" CI MAIN, STOP LEAK WITH 360 DEGREE 8X8 CLAMP. BACKFILLED TAMP, TEMP & LEFT JOB SAFE & MAIN IS BACK IN SERVICE SZONE 947",34.21014793,-118.553424242446,MAIN,1/27/10,9100 S CORDELL DR,26' N/S CORDELL DR,910' E/E DOHENY DR,6,C.I.,1939,0,56488,ROUND CRACK,1,,,,,JIMENEZ,146-168,5.5,16,"FOUND ROUND CRACK ON 6"" CI WM W/ 1 - 1"" SERVICE INVOLVED. REPAIRS COMPLETE, BACKFILLED OILED, & CLEAN UP.",34.09395391,-118.390204142447,MAIN,1/28/10,10308 WALAVISTA RD,17' S/N WALAVISTA RD,54' W/W MOTOR AVE,6,C.I.,1939,0,56142,SPLIT,1,,,,,SCHWEINBOLD,124-162,9,18,"REPLACED 6' OF CI WITH 6"" OF DI & 2 MECH COUPLINGS. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03246274,-118.411537142456,MAIN,1/31/10,3100 MOTOR,19' E/W MOTOR,12' S/S WALAVISTA,8,C.I.,1939,0,56158,JOINT,1,,,,,JIMENEZ,124-162,9,36,"REPACK LEAD JOINT ON 8"" CI WM TEE.",34.0323082,-118.411312140373,MAIN,2/4/10,11141 WHITE OAK AVE,W SIDE WHITE OAK AVE,24' N/CL LAHEY ST,8,C.I.,1939,0,39803,ROUND CRACK,1,,,,ADOBI,K. SNYDER,210-129,5.5,16.5,"LOC. LEAK BROKE OUT GAS....HAD NOT SHOWN UP CALLED TROUBLE BOARD STILL NO GAS BY 10:00-DUG OUT BY HAND REPAIRED ROUND CRACK WITH 8""X12"" 360 DEGREE CLAMP 541 BACKFILLED & TEMP",34.27340977,-118.519778461274,MAIN,4/21/10,224TH & HARVARD BLVD,22' E/W HARVARD BLVD,0' N/N 224TH,6,C.I.,1939,0,56667,,1,,,,,KIRKSEY,048-195,3.5,10.5,"MOVED PLATE CUT & REMOVED BROKEN VALVE INSTALLED NEW 6"" HUB END CLOW GATE W/2EA 6X 18 NIPPLE, 2 EA 6"" MECH COUPLINGS RESET PLATE AFTER POURING SLURRY LEFT JOB SAFE.",33.82341408,-118.306383140974,MAIN,7/7/10,9854 VIDOR DR,17 N/S LP VIDOR,278 E/E BEVERLY GREEN,6,C.I.,1939,0,56483,RUPTURE,1,,,,,JIMENEZ,132-165,4.5,13.5,"FOUND RUPTURE ON 6"" C.I. WM. REPAIRS COMPLETE.",34.05404336,-118.404488142519,MAIN,11/2/10,10305 WALAVISTA RD,17 SN WALAVISTA RD,60 WE MOTOR AVE,6,C.I.,1939,0,56142,,1,,,,C,R.GONZALES,124-162,11.5,26,"FOUND SPLIT ON 6"" CI MAIN. CUT IN 10' OF 6"" DI, 2 UNIONS AND FOUND A SMALL SPLIT ON 6"" CI MAIN. USED 6""X12"" CLAMP.",,42560,MAIN,11/13/10,3613 MAPLEWOOD AVE,5' E/W MAPLEWOOD AVE,109' S/S MARCO PL,6,C.I.,1939,0,69038,,1,,,,,R.GONZALES,112-150,7,19,"FOUND ROUND CRACK. A CORP STOP FOR 3612 MAPLEWOOD AVE. USED 6""X12"" VENTED CLAMP. REFITTED SERVICE AT MAIN.",34.00273412,-118.447118742611,MAIN,11/28/10,10309 WALAVISTA RD,17 S/N WALAVISTA RD,140 W/W MOTOR AVE,6,C.I.,1939,0,56142,SPLIT,1,,,,,E.SALDIVAR,124-162,9,18,"MADE REPAIRS ON A 6"" CI WATER MAIN.",34.03241808,-118.411798442686,MAIN,12/24/10,1125 GREEN ACRE AVE,14' E/W GREEN ACRE AVE,240' N/N SANTA MONICA BLVD,6,C.I.,1939,0,56754,ROUND CRACK,1,,,,C,R.GONZALES,144-180,4,12,"FOUND LEAK ON 6"" CI MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.09153378,-118.349113743620,MAIN,2/13/11,15233 VENTURA BL,240' E/C SEPULVEDA,8' S NORTH PL,8,C.I.,1939,0,39848,LEAK AT CORP,1,,,GOOD,CLAY,OBREGON,168-147,8,24,"FOUND LEAK AT CORP, MADE REPAIRS, JOB COMPLETE.",34.15377163,-118.465231260147,MAIN,4/13/11,10313 NORTHVALE RD,17' N/S NORTHVALE RD,137' W/ MOTOR AV,,C.I.,1939,0,56141,RUST HOLE,1,,,,B,J. RAMIREZ,124-162,4.5,13.5,DISCOVERED LEAK WHILE EXCAVATING FOR A DISCONNECT.,34.03323111,-118.411527160180,MAIN,4/14/11,10277 OLYMPIC BLVD,15' N/N OLYMPIC BLVD,17' E/W FOX HILLS DR,6,D.I.,1939,0,56521,CORP,1,,,,,D. CARLSON,130-159,1,2,HAD TO REMOVE A BAD CORP AND INSTALLED A PLUG WITH SLURRY AND PLATED. LEFT JOB SAFE AND CLEAN.,34.05294924,-118.416898361051,MAIN,7/19/11,464 N. FULLER AVE,EE FULLER,40' SS ROSEWOOD,8,C.I.,1939,0,56671,RUPTURE,1,,,,ADOBE,NAVAR,140-180,8,24,"FOUND LEAK ON 8"" MAIN INSTALLED 8""X 20"" REPAIR CLAMP, NEEDS CLEAN UP, AND BACKFILL ONE SCOOP LEFT SITE SAFE WITH BARRICADES AND CONES.",34.08005065,-118.34867962108,MAIN,11/1/11,MOTOR AV/WALAVISTA,W WALAVISTA,4' W/W MOTOR AV,6,C.I.,1939,0,56142,SPLIT,1,,,,ADOBE,NAVAR,124-162,12,38,"INSTALLED 5' OF 6"" D.I. PIPE TWO COUPLINGS. BACKFILLED AND OILED 13'X 14"" EXCAVATION LEFT SAFE AND CLEAN. MAIN WAS LEFT ON LOW PRESSURE.",34.03244789,-118.41137162124,MAIN,11/22/11,3466 BEETHOVEN ST,336' NN VICTORIA AV,4' WE BEETHOVEN ST,8,C.I.,1939,0,69552,ROUND CRACK,1,,,,,GONZALES,112-153,8,24,"FOUND ROUND CRACK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIRS.",34.00346619,-118.443910462601,MAIN,12/7/11,2021 GLENCOE AVE,W/S GLENCOE AVE,237' SS VIENNA WY,6,C.I.,1939,0,69572,RUST HOLE,1,,,NONE,CLAY,SPEARS,112-150,8,16,"CUT IN 6""X 18"" NIPPLE D.I. TO REPAIR 6"" C.I. MAIN RUPTURE.",34.00135229,-118.450893862610,MAIN,12/8/11,2111 GLENCOE AV,89' SS CARLTON WY,6' EW GLENCOE AV,6,C.I.,1939,0,69572,,1,,,,C,GONZALES,112-150,4,12,"FOUND RUPTURE ON 6"" CI MAIN USED 6""X 12"" CLAMP REPLACED 6""X 12"" OLD CLAMP WITH NEW 6""X 12"" CLAMP",34.0003553,-118.450129761712,MAIN,12/23/11,4000 SAN RAFAEL AV,60' E/E SAN RAFAEL AV,N GLENALBYN DR,8,A.C.,1939,0,56113,COUPLING,1,,,,CLAY,MAO,150-222,8,32,"REMOVED 8"" AC COLLAR, INSTALLED 8""X 9"" 360 REPAIR CLAMP STOPPED LEAK, JOB INCOMPLETE DUE TO NOT BEING BACKFILLED YET, 180 WILL BACKFILL ON 12/27/11",34.1050785,-118.214574262682,MAIN,12/25/11,2221 GLENCOE AV,W GLENCOE AV,212' SS VICTORIA AV,6,C.I.,1939,0,69572,RUPTURE,1,,,,,NAVAR,112-150,6,12,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" CI MAIN. BACKFILLED AND OILED 3'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",33.99892013,-118.449026562675,MAIN,12/27/11,7720 ROSEWOOD AV,5' NS ROSEWOOD AV,55' EE GENESEE AV,8,C.I.,1939,0,56773,ROUND CRACK,1,,,,,SALDIVAR,140-177,6,18,"SET UP TRAFFIC, LOCATE LEA ON 8"" C.I. MAIN, MADE REPAIRS. BACKFILLED, LEFT SAFE.",34.0801405,-118.358118162683,MAIN,12/29/11,5173 RODEO RD,329' WW REDONDO BL,20' NS RODEO RD,12,C.I.,1939,0,56210,JOINT,1,,,,,JIMENEZ,120-177,,,"FOUND LEAK ON 12"" CI WM AT A FH W/TEE MECHANICAL, TIGHTENED MECHANICAL STOPPED LEAK, BACKFILLED W/ SLURRY & PLATED EXCAVATION.",34.02144906,-118.3604662730,MAIN,1/5/12,2313 GLYNDON AV,W GLYNDON AV,125' SS LUCILLE AV,6,C.I.,1939,0,69546,,1,,,,ADOBE,NAVAR,110-150,5,10,"INSTALLED 6""X 8"" 360 REPAIR CLAMP ON 6"" CI MAIN BACKFILLED DIRT EXCAVATION LEFT SITE CLEAN AND SAFE.",33.99685989,-118.450070562549,MAIN,1/17/12,GAONA & CANOGA,12' N/CL GAONA ST,14' W/CL CANOGA AV,6,C.I.,1939,0,39708,ROUND CRACK,1,,,,ADOBE,HARDY,168-105,8,16,,34.15339308,-118.596061562841,MAIN,2/25/12,10940 BELLAGIO RD,R/W,90' NN BELLAGIO RD,4,STEEL,1939,0,56214,SPLIT,1,,,,,SMITH,140-147,6.5,13,"LOCATE LEAK, DUG OUT UNDER RETAINING WALL, INSTALL CLAMP, BACKFILL. PUT MAIN IN SERVICE.",34.07895591,-118.455994363002,MAIN,4/28/12,8211 ROSEWOOD,20' NS ROSEWOOD,90' EE SWEETZER,6,C.I.,1939,0,56273,RUPTURE,1,,,FAIR,ADOBE,WASHINGTON,140-174,5,15,"FOUND LARGE RUPTURE, INSTALLED 6""X 12"" 360 DEGREE CLAMP LEFT EXC. OPEN TO BE PLATED LARGE PIECE OF ASPHALT BROKE 8"" SEWER MAIN, NEED CONTRACTOR TO MAKE REPAIR BEFORE EXCAVATION, CAN BE BACKFILLED.",34.08014283,-118.369904463127,MAIN,5/3/12,3325 KELTON AVE,W/S KELTON AVE,32' NN ROSE AVE,6,C.I.,1939,0,56421,SPLIT,1,,,NONE,CLAY,SPEARS,120-159,4,8,"REPAIRED 6"" C.I. MAIN SPLIT WITH 6""X 12"" 360 DEGREE CLAMP.",34.02435559,-118.418434763047,MAIN,6/12/12,19400 ROSITA ST,10' E CL ROSITA ST,13' N CL PALO DR,8,,1939,0,39712,,1,,,POOR,,HARDY,168-117,10,25,"ROTED 1"" AIR VALVE FITTING",,63360,MAIN,7/31/12,10876 PALMS BLVD,23' NS PALMS BLVD,,,,1939,0,56421,BLOW OFF,1,,,RUST THICK,SANDY CLAY,SCHWEINBOLD,120-159,9,27,"REBUILT 2"" BO FROM REDUCER BETWEEN RISER AND STAND PIPE FLUSHED SYSTEM, BLOCKED IN PLACE CENTERED BEHIND FITTINGS. BACKFILLED TAMPED & OILED. HELP MAKE PICK UP.",34.02220043,-118.416106363617,MAIN,9/28/12,1402 N KINGSLEY DR,19' SN DE LONGPRE AVE,39' EE KINGSLEY DR,6,C.I.,1939,0,59663,SPLIT,1,,,,,HOOVER,146-195,13,36,"REPAIRED LEAK ON 6"" CI MAIN REPLACED 9' OF CI W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.09669242,-118.30291163657,MAIN,10/12/12,10950 BELLAGIO RD,25' SN EASEMENT S/O BELLAGIO PL,140' WW BELLAGIO RD,4,STEEL,1939,0,56214,RUST HOLE,1,,,OK,CLAY,CARRANZA,140-147,3,3,"FOUND 4"" STL MAIN LEAK AND MADE REPAIRS WITH SCREW PIN",34.07908533,-118.456045766112,MAIN,11/8/12,4300 GREENBUSH AVE.,13' W/C GREENBUSH AVE,661 N/C VENTURA BL.,6,C.I.,1939,0,39752,,1,,,,BAD,T. VELAZQUEZ,166-156,10.5,24,"FOUND BROKEN AV THAT HAD A C.V., I SHUT THE CORP AND CAPED IT BACKFILL, WITH BASE - PAVING - B.O.S.S.",34.14895816,-118.425985964062,MAIN,11/13/12,3645 MAPLEWOOD AV,6' E/W MAPLEWOOD,2' N/N VICTORIA AVE,6,C.I.,1939,0,69038,ROUND CRACK,1,,,N/A,B,SMITH,112-150,3,6,"LEAK IN PKWY, HAND DUG, BROKE OUT BURIED G.V. PINCH DOWN MAIN, INSTALL CLAMP, BACKFILL & MUD CLEAN UP.",34.00197492,-118.44653963933,MAIN,12/7/12,1049 NOWITA PLACE,S NOWITA PLACE,13' NS NOWITA PLACE,4,C.I.,1939,0,68974,REMOVE 6X 6 CROSS,1,,,,,KELLY,110-147,,,"REMOVE 6X 6 CROSS: REPLACED 3FT OF 6"" PIPE FOR NOWITA LINE RUNNING EAST",33.99802852,-118.457245563942,MAIN,12/12/12,1620 LINCOLN BLVD,E LINCOLN BLVD,105' NN NOWITA PL,4,C.I.,1939,0,68974,CORP REMOVED BY CONTRACTOR,1,,,,,KELLY,110-147,,,,33.9969808,-118.458522464157,MAIN,1/28/13,2323 M.L. KING BLVD,18' S/N M.L. KING BLVD,9' E/E 2ND AVE,12,C.I.,1939,0,56494,"CLAMP, ROUND CRACK",1,,,,LOAM,FIERROZ,116-189,12.5,50,AFTER INVESTIGATION WE FOUND AN OLD REPAIR CLAMP THAT WAS LEAKING HAD TO HAVE THE MAIN SHUT DOWN TO REPLACE THE CLAMP. BACKFILL AND TEMP. LEFT JOB SAFE AND CLEAN.,34.01088838,-118.319153864735,MAIN,3/5/13,10940 BELLAGIO RD,100' NN BELLAGIO WAY,3' EW BELLAGIO RD,4,STEEL,1939,0,56214,,1,,,,,GONZALES,140-147,5,15,"FOUND LEAK ON 4"" STL RIGHT OF WAY MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.07865503,-118.456375265060,MAIN,6/7/13,5333 W JEFFERSON BL,390' WW COCHRAN AVE,20' SN JEFFERSON BLVD,8,C.I.,1939,0,56459,SPLIT,1,,,,,GONZALES,120-177,14,42,"FOUND SPLIT ON 8"" FIRE SERVICE OFF 8"" MAIN CUT IN 10' OF 8"" D.I. WITH ONE DRESSER AND ONE FLANGE TO BELL ADAPTOR.",34.02573114,-118.362537965218,MAIN,6/17/13,2111 MC PHERSON AVE.,19' E/W MC PHERSON AVE.,430' S/S DRUID ST.,8,C.I.,1939,0,56796,SPLIT,1,,BAD,,CLAY,F. PRECIADO,136-231,8,16,"FOUND SPLIT AT BOTTOM OF 8"" C.I. PIPE. INSTALLED 8 FEET OF D.I. PIPE TO TWO 8"" DERSSERS. BACKFILLED AND TEMP.",34.06822756,-118.182299365219,MAIN,6/18/13,2051 MCPHERSON AVE.,19' E/W MCPHERSON AVE.,345' N/N EASTERN AVE.,8,C.I.,1939,0,56796,SPLIT,1,,,BAD,S. ROCK,F. PRECIADO,136-231,8,16,COMPLETTED JOB FROM NIGHT SHIFT. FOUND 9FT. SPLIT CUT IN 9FT. OF D.I. PIPE AND TWO 8: DRESSER. BACKFILLED & TEMP. CLEANED SITE UP.,34.06688546,-118.181357965680,MAIN,7/15/13,21366 CASTILLO ST,5 E LAS PILAS DR,122 S CASTILLO ST,6,C.I.,1939,0,39723,SPLIT,1,,,NOT APPLIED,ADB,MAO BINH & M.RUBIO,166-105,9,18,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, WORKED DOWN STREET, LEFT SITE SAFE AND CLEAN.",,65413,MAIN,8/21/13,10950 BELLAGIO RD,200' WW BELLAGIO RD (ON R/W),826' NN SUNSET BLVD,4,STEEL,1939,0,56214,RUST HOLE,1,,,SLITE,MUDDY - CLAYISH,SCHWEINBOLD,140-147,6,18,"REPAIRED 4"" STL WATER MAIN WITH WOO & CLAMP. BACKFILLED. COMPLETE.",34.07885329,-118.455953666421,MAIN,10/29/13,8472 BRIER DR,11' NS BRIER DR,72' WW OAK ST,,STEEL,1939,0,56262,RUST HOLE,1,,,,,JIMENEZ,150-174,3.5,10.5,"FOUND SMALL PIN HOLE ON 4"" STL WATER MAIN, REPAIRED WIHT 4X 12 CLAMP BACKFILLED, TEMP OIL, CLEAN UP. NO PAVING NEEDED DUE TO STREET VERY BAD.",34.10430066,-118.376001466811,MAIN,6/12/14,8911 CIMARRON ST.,19' E/W CIMARRON ST.,110' S/S 89TH ST.,6,C.I.,1939,0,56305,"RUST HOLE, SPLIT",1,,,,,A. VALENCIA,096-192,15.5,31,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN. INSTALLED REPAIR CLAMP. ENERGIZED MAIN AND IT SPLIT. DUG OUT MORE AND REPLACE 4' X 6"" MAIN, BACKFILLED AND TEMPED EXCAVATION. LEFT SITE SAFE.",33.95595812,-118.315594767087,MAIN,7/17/14,1648 223 ST.,40' N/S 233 ST.,187' E/E WESTERN AVE.,6,C.I.,1939,0,56665,SPLIT,1,,,POOR,,B. ANDERSON,048-192,11.5,46,"FOUND SPLIT IN 6"" CI MAIN. REPLACED 3 FT. CI PIPE WITH DI PIPE AND TWO 6"" MECH. COUPLINGS. NOTE PIPE IS NOT IN GOOD CONDITION. RECURRENT REPLACEMENT.",,41074,MAIN,3/31/10,3400 MIDVALE AVE,17' E/W MIDVALE AVE,24' S/N WOODBINE ST,6,C.I.,1940,0,57220,SPLIT,1,,,THICK,CLAY,SCHWEINBOLD,120-159,8.5,25.5,"REPLACED 5' OF PIPE WITH 6"" PLUG. BLOCKED IN PLACE. BACKFILLED, TAMPED, & OILED. HELP MAKE PICKUP.",34.0238127,-118.416820541721,MAIN,3/31/10,3400 MIDVALE AVE,17' E/W MIDVALE AVE,24' S/N WOODBINE ST,6,C.I.,1940,0,57220,SPLIT,1,,,THICK,CLAY,C.SCHWEINBOLD,120-159,8.5,25.5,"REPLACED 5' OF PIPE WITH 6"" PLUG. BLOCKED IN PLACE. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.02379541,-118.416806940996,MAIN,4/15/10,3411 MIDVALE AV,17' E/W MIDVALE AV,200' N/N WOODBINE ST,6,C.I.,1940,0,57220,SPLIT,1,,,,C,GONZALES,120-159,8,36,"BLOW OUT ON 6"" CI MAIN CUT IN 6' - 6"" D.I. WITH TWO UNIONS NEED TO GO BACK AND CLEAN UP.",34.02429424,-118.417202740004,MAIN,4/26/10,4852 CALHOUN AVE,W/CL CALHOUN AVE,100' S/CL HUSTON ST,6,C.I.,1940,0,40153,SPLIT,1,,,,,GARCIA,170-153,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED SERVICE & MAIN. BACKFILLED & CLEANED-UP. HEAVY DEBRIS IN AREA",34.15914203,-118.442187740916,MAIN,5/12/10,1829 HOLT AVE,21' E/W HOLT AVE,282' S/S 18TH ST,6,C.I.,1940,0,57088,CLAMP,1,,,,C,R. GONZALES,128-171,6,18,FOUND LEAK ON 6X12 VENTED CLAMP CLAMP LOOSE TIGHTENED UP CLAMP,34.04427133,-118.380298941354,MAIN,6/7/10,2751 LANCASTER ST.,,400' E/E MURCHISON ST.,8,C.I.,1940,0,57280,"SPLIT, RUPTURE",1,,,,ADOBE,MCCALL,132-228,14.5,47.5,"ACCESSED JOB SITE, SET UP TRAFFIC DELINEATION. DRILLED HOLES OVER MAIN, BROKE OUT ASPHALT, EXCAVATED, FOUND RUPTURE, MADE REPAIRS. ENERGIZED MAIN TO FIND ADDITIONAL SPLIT, BROKE OUT, EXCAVATED, REPLACED MORE PIPE.",34.05729552,-118.195515861518,MAIN,7/28/10,1841 POINTVIEW ST,370' SS 18TH ST,22' EW PROPERTY LINE,6,,1940,0,56991,,1,,,,,BLACK,126-174,11.5,46,FOUND SPLIT ON BOTTOM OF CAST IRON PIPE. MAJOR STREET DAMAGE. DIRTY STREET. MADE REPAIRS TO MAIN. FIXED AND CLEAN STREET. SITE SAFE.,34.04267709,-118.3728442541,MAIN,12/1/10,3127 GLENDON AVE.,,255' N/N QUEENSLAND ST.,8,C.I.,1940,0,56911,ROUND CRACK,1,,,,,KIRKWOOD,122-159,6,15.5,,34.0288088,-118.419813842712,MAIN,12/2/10,1532 N AVE 45,22' E/W N AVE 45,345' N/N YORK BLVD,6,CONCRETE,1940,0,57254,SPLIT,1,,,,CLAY,F.PRECRADO,156-219,8,16,"CUT IN 4' OF 6"" DI PIPE AND INSTALLED 2 6"" DRESSERS. BACKFILLED WITH CONROCK AND TEMP. CLEANED UP. SAFE.",34.1247045,-118.21807143315,MAIN,12/6/10,1870 W 94TH ST,18' N/S 94TH ST,251' W/W MAHATTAN PL,8,A.C.,1940,0,56950,COLLAR LEAK,1,,,,CLAY,KIRKSEY,094-192,4,8,"LOCATED LEAK, BROKE OUT AND EXCAVATED 4X4. FOUND LEAK AT COLLAR, REMOVED. INSTALLED 2 EACH 4X12 360 DEGREE REPAIR. BACKFILLED WITH SAND AND BASE AND OIL.",33.95119677,-118.310970661575,MAIN,1/5/11,323 OCEANO DR,260' S/S OCEANO PL,7' E/W OCEANO DR (FACE OF CURB),6,C.I.,1940,0,57269,SPLIT,1,,,,,LOPEZ,132-144,6,24,"SET UP TRAFFIC, LOCATED LEAK, BROKE OUT PAVEMENT, FOUND 6"" SPLIT ON 6"" MAIN, INSTALLED 6""X 20"" 360 DEGREE REPAIR CLAMP, BACKFILL & TEMP 4'X 6' HOLE, CLEANED UP, PICK UP TRAFFIC.",34.05682125,-118.473177743660,MAIN,1/18/11,1855 HOLT AVE,,45' S/S SAWYER AVE,6,C.I.,1940,0,57088,ROUND CRACK,1,,,,,KIRKWOOD,128-171,,,,34.04317186,-118.380812243622,MAIN,2/15/11,5306 NOBLE AVE,8' W/C NOBLE AVE,181' S/C WEDDINGTON ST,8,C.I.,1940,0,40104,BLOCKAGE,1,,,,HARD CLAY,OBREGON,172-147,7.5,15,"FOUND BLOCKAGE AT CORP REMOVED CORP, INSTALLED NEW 1"" CORP, REMOVED BLOCKAGE. JOB COMPLETE.",34.16679358,-118.461836643391,MAIN,2/15/11,1870 W 94TH ST,19' N/S 94TH ST,250' W/W MANHATTAN PL,8,A.C.,1940,0,56950,CLAMP,1,,,,CLAY,KIRKSEY,094-192,6,12,"EXCAVATED PRIOR REPAIR PATCH. FOUND RUBBER ON 360 DEGREE REPAIR. PUSHED OUT LEAKING ON TOP, REMOVED AND REPLACED 360 DEGREE CLAMP WITH NEW V-D FOR LEAKS, FOUND NONE. BACKFILLED WITH BASE AND ===",33.95119675,-118.310959560082,MAIN,3/18/11,1917 HOLT AVE,W HOLT AVE,112' S/S SAWYER AVE,6,C.I.,1940,0,57088,SPLIT,1,,,BAD,ADOBE,WASHINGTON,128-171,6,16,"BROKE OUT/DUG OUT 6'X 4' EXCAVATION, INSTALLED 6""X 20"" 360 DEGREE CLAMP. LARGE BACKFILL, PICK UP & CLEAN UP. COMPLETE.",34.0429957,-118.380860361348,MAIN,8/15/11,1906 W. 94TH ST,450' W/W MANHATTAN PL,19' N/S 94TH ST,8,A.C.,1940,0,56950,CLAMP,1,,,,,ROGERS,094-192,8.8,17.6,"SET UP TRAFFIC EXCAVATED TRENCH COLLAR LEAK CUT IN 18"" 8"" D.I. PIPE REPAIR LEAK BACKFILLED CLEANED UP LEFT SITE SAFE.",33.95119741,-118.311627861799,MAIN,10/22/11,10756 NATIONAL PL,S/S NATIONAL PL,210' EE MALCOLM AVE,6,C.I.,1940,0,56913,SPLIT,1,,,BAD,B,SPEARS,122-159,10,26,"CUT IN 12' OF 6"" D.I. PIPE TO REPAIR LEAK.",34.03010913,-118.418277361215,MAIN,10/27/11,937 SUN MUN WY,45' EE LEI MIN WY,8' SN SUN MUN WY,4,C.I.,1940,0,57014,,1,,,,,SOLIS,136-216,,,BROKE OUT; EXCAVATE; EXPOSE; REPAIR; BACKFILL W/BASE & TEMP OIL. LEFT SAFE & CLEAN.,34.0649078,-118.237499662616,MAIN,12/9/11,3845 WELLINGTON RD,19' EW WELLINGTON RD,147' NN 39TH ST,6,C.I.,1940,0,57291,ROUND CRACK,1,,,,CLAY,KIRKSEY,118-183,6.5,19.5,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED 4X 4 6"" CI W/ROUND CRACK INSTALLED 6X 12 360 DEGREE REPAIR CLAMP BACKFILLED WITH BASE & OIL TEMP LEFT JOB SAFE.",34.01603273,-118.338674762626,MAIN,12/10/11,3211 MIDVALE AVE,50' SS QUENSLAND,17' EW MIDVALE AVE,6,C.I.,1940,0,57084,ROUND CRACK,1,,,POOR,SANDY,NUNEZ,122-159,6,24,"SET UP TRAFFIC, SOUNDED SERVICES, LOCATED LEAK, MADE REPAIRS, BACKFILLED, TEMP OIL, SITE CLEAN, COMPLETE",34.02743582,-118.419347161461,MAIN,12/20/11,5445 DENNY AV,12' W/CL DENNY AV,78' S/CL CUMPSTON,6,C.I.,1940,0,40202,ROUND CRACK,1,,,,SAND,LOPEZ,174-177,6.5,19.5,"CREW LOCATED LEAKS. DUG DOWN TO MAIN TO FIND 6"" TREE ROOT CAUSED ROUND CRACK ON 6"" CI MAIN. CREW CALLED GAS CO. TO CONFIRM 3/4"" ABANDON MAIN.",34.16977505,-118.364624362739,MAIN,1/7/12,3351 KEYSTONE AV,35' NN WOODBINE ST,7' EW KEYSTONE AV,6,C.I.,1940,0,69666,SPLIT,1,,,,,JIMENEZ,122-162,,,"FOUND SPLIT ON 6"" CI WM, CUT IN 4' DI PIPE, REPAIRED COMPLETE.",34.02666249,-118.411834162002,MAIN,1/9/12,5811 ARROYO DR,,162' EE OMAHA ST,6,C.I.,1940,0,56858,ROUND CRACK,1,,,,,SOLIS,150-228,,,,34.10576235,-118.188918862818,MAIN,2/7/12,1910 CHARITON ST,129' SS SAWYER ST,17' WE CHARITON ST,6,C.I.,1940,0,57259,,1,,,,C,GONZALES,126-171,6,18,"FOUND RUPTURE ON 6"" CI MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.04230775,-118.377489961985,MAIN,2/9/12,4090 CAHUENGA BL,26.5' E/ CL LANKERSHIM BL,236 N/ CL CAHUENGA BL,12,STEEL,1940,0,40070,RUST HOLE,1,,,GOOD,SLURRY,MARTINEZ,164-177,3.5,6,,34.14363626,-118.361687962159,MAIN,2/24/12,1870 W 94TH STREET,17' N/S 94TH STREET,249' W/W MANHATTAN PLACE,8,A.C.,1940,0,56950,CLAMP,1,,,GOOD,CLAY,ANDRESON,094-192,8,16,"8"" AC MAIN LEAK. EXCAVATED DOWN TO MAIN, FOUND 360 DEGREE REPAIR CLAMP LEAKING. RETIGHTENED BOLTS STOPPED LEAK, TEMPORARILY, WILL RETURN WHEN RIGHT CLAMP ARRIVES, PLATED EXCAVATION LEFT AREA SAFE.",33.95119674,-118.31095262139,MAIN,3/21/12,4070 CAHUENGA BL,200' /N CL OF LANKERSHIM BL,50' E/ CL OF CAHUENGA BL,12,STEEL,1940,0,40070,,1,,,TAR,SANDY,CRUZ,164-177,6.5,17.5,INSTALLED ANODE (ENAMELER ASSISTED) AND #3 MTR BOX & STL LID AND CENTER PIECE.,34.14355003,-118.361349162190,MAIN,3/21/12,1876 W 94TH STREET,19' N/S W 94TH STREET,231' W/W MANHATTAN PLACE,8,A.C.,1940,0,56950,CLAMP,1,,,OK,BASE,ANDERSON,094-192,4.5,9,"FOUND LEAKING 360 DEGREE REPAIR CLAMP REMOVED OLD CLAMP, AND INSTALLED NEW 8""X 12"" 360 DEGREE CLAMP. (SPECIAL ORDER) O.D. ON MAIN 9.90 BACKFILLED & LEFT SAFE.",33.95119669,-118.310896163125,MAIN,5/1/12,10820 KINGSLAND ST,17' NS KINGSLAND ST,105' WW GLENDON AVE,6,C.I.,1940,0,57084,,1,,,,,SMITH,120-159,8,16,"6"" MAIN REPAIR -  DUG OUT, CUT IN 3' W/CPLGS. BACKFILL & TEMP, PUT MAIN BACK IN SERVICE. NEEDS P/U. REFER W280.",34.02588908,-118.417202962277,MAIN,5/2/12,1512 AVE 45,105' N/N NEW YORK BLVD,22' W/E AVE 45,6,C.I.,1940,0,57254,ROUND CRACK,1,,,,,SOLIS,156-219,,,DRILL HOLE; FOUND LK; EXCAVATE; REPAIR; LEFT JOB SITE CLEAN & SAFE.,34.12406071,-118.218250462517,MAIN,6/7/12,5338 NOBLE AV,12' W/CL NOBLE AVE,150' N/CL WEDDINGTON ST,8,C.I.,1940,0,40349,,1,,,,,RODGERS,172-147,9.7,44.8,"FOUND 8"" CI MAIN LEAK DUE TO SERVICE CLAMP BELLS BREAK. BURNED MAIN. REMOVED DAMAGE AREA REPLACED WITH NEW DI PIPE & RETAP SERVICE. BF. CU. SAFE.",34.16770228,-118.461837463261,MAIN,7/24/12,BUILDING #60 / LANCASTER AV,,192' WW INDIANA ST,8,C.I.,1940,0,57280,JOINT,1,,,,,SOLIS,132-228,9,18,DRILL HOLES; PIN POINT LEAK; BROKE OUT; EXCAVATE; EXPOSE LEAK; REPAIR; BACKFILL & TEMP W/OIL. LEFT JOB SITE SAFE & CLEAN; ACROSS F/2925 LANCASTER AV.,34.05782181,-118.193252863725,MAIN,9/24/12,6127 SEPULVEDA BL,48' W CL SEPULVEDA BL,500' N CL OXNARD ST,8,C.I.,1940,0,4005,,1,,,FAIR,MUCK,JOSEPH,178-144,9,12,"FIX 8"" CI MAIN HIT BY CONTRACTOR. HAD TO HAND DIG, BREAK OUT CONCRETE CONDUIT REPAIRED WITH 8X 8 360 DEGREE CLAMP",34.18074272,-118.466032963201,MAIN,10/11/12,6700 LAKESIDE PL,NC LAKESIDE PL,EC CAHUENGA BL,8,C.I.,1940,0,57189,SPLIT,1,,,BAD,BLUE STONE,GARCIA,156-183,,,"FOUND BLOW-OUT ON 8"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEAN -UP AREA. MADE AREA SAFE & SECURE.",34.12363032,-118.341398364004,MAIN,11/1/12,1555 1/2 SAN FERNANDO RD,37' N/S RIVERSIDE DR,345' W/W SAN FERNANDO RD,40,STEEL,1940,0,56776,,1,,,,,NUNEZ,140-219,26,130,"REMOVED BROKEN 6"" FLG 90 DEGREE ON 6"" BLOW OFF COMMING OFF OF 40"" STL MAIN. INSTALLED 6"" BLIND FLG. JOB WAS BETWEEN L.A. RIVER AND METROLINK TRAIN TRACK UNDER RIVERSIDE DR BRIDGE.",34.08117781,-118.226962964504,MAIN,12/16/12,637 W BATTERY ST,24' NS BATTERY ST,125' EE GAFFEY ST,8,C.I.,1940,0,56842,SPLIT,1,,,,,LUCERO,022-198,12.5,33.5,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY REPLACING 10FT OF 8"" PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE!",33.75470175,-118.29168663968,MAIN,12/29/12,5628 PARK OAK PL,S PARK OAK PL,343' EE PARK OAK DR,8,C.I.,1940,0,57256,ROUND CRACK,1,,,FAIR,ADOBE,WASHINGTON,154-192,5,11,"FOUND 8"" MAIN LEAK, INSTALLED 8""X 7"" 360 DEGREE CLAMP BACKFILLED 7'X 4' EXCAVATION & OILED NEED PICK UP ONLY",34.11721049,-118.311915764645,MAIN,1/4/13,16726 OAK VIEW DR,14' ECL OAK VIEW DR,1079' SCL PETTIT AVE,6,C.I.,1940,0,40014,ROUND CRACK,1,,,POOR,SHALE/ SLATE,SNYDER,168-135,11.5,60,"BROKE & DUG OUT 12'X 6' EXCAVATION FOUND ROUND CRACK WITH 2' SPLIT - CUT IN 5' OF 6"" DI WITH 2 MECH - 572 TURNED MAIN ON - SLURRIED EXCAVATION - BARRICADED SAFE - EXTENSIVE CONC. DAMAGE TO DRIVEWAY.",34.15744447,-118.49879464173,MAIN,1/17/13,VENICE BLVD,32' N/S VENICE BLVD,45' E/E ROBERTSON,8,C.I.,1940,0,69597,RUPTURE,1,,,,ADOBE,WASHINGTON,122-168,6.5,17.5,"METRO RAIL PROJECT, SMALL LEAK BLEW OUT - MADE 5 GATE SHUT OFF - DIFFICULTY FINDING RIGHT SIZE CLAMP MADE REPAIRS LEFT 2 GATES COMPLETE DIGGING SITE OUT.",34.02833315,-118.39033764162,MAIN,1/29/13,VENICE - ROBERTSON,32' N/S VENICE BLVD,45' E/E ROBERTSON BLVD,8,C.I.,1940,0,69597,"CLAMP, RUPTURE",1,,,FAIR,ADOBE,WASHINGTON,122-168,6,18,"REMOVED LEAKING CLAMP - TRIED SEVERAL OTHERS WUNTIL WE FOUND ONE THAT WOULD WORK, GATE OPERATIONS & SIDELINE AT DEL TACO - ALL WERE DONE TO COMPLETE JOB.",34.02833307,-118.390336565401,MAIN,8/12/13,1970 GARTH AVE X GUTHRIE AVE,17' EW GARTH,210' NN GUTHRIE AVE,4,C.I.,1940,0,46356,SPLIT,1,,,,B,JIMENEZ,126-171,3,9,"ARRIVED AT JOBSITE SET UP SOFT STREET CLOSURE, LOCATE WATER MAIN & SERVECS, STAR DRILLED PINPONIT LEAK, BROKE OUT EXCAVATED, PROSPECT, REQUEST PINCH DOWN, GATEMAN HAD TROUBLE PINCHING DOWN DUE TO BAD GATE VALVE, REPAIRED W/ 360 DEGREE 4X 20 CLAMP, BACKFILLED, OILED, CLEAN UP, NEED LARGE SPOIL PICK UP NEEDED. JOBSITE SAFE.",34.04129843,-118.378987766412,MAIN,10/19/13,3880 VICTORIA AVE,19' SN 39TH ST,56' EE VICTORIA AVE,6,C.I.,1940,0,57291,SPLIT,1,,,NONE,CLAY,SPEARS,116-183,16,51,"CUT IN 7' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN BLOW OUT.",34.01486134,-118.336747466661,MAIN,12/24/13,4140 MOORE ST,6' WE MOORE ST,218' SS WADE ST,6,C.I.,1940,0,69533,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,108-156,4,12,"MADE REPAIRS ON A 6"" C.I. MAIN REPAIR.",33.99250422,-118.433721865955,MAIN,1/2/14,4200 COLDWATER CANYON,24 W/C COLDWATER CANYON,65 S/C VALLEHEART DR (LS),6,C.I.,1940,0,40081,SPLIT,1,,,,,VELAZQUEZ,164-162,1.5,5,INSTALLED 7' OF PIPE. BACKFILLED AND LEFT SAFE.,34.14612302,-118.413850966917,MAIN,1/17/14,13101 WASHINGTON BLVD,10' EW MICHAEL AVE,4' NS ALLEY N/O WASHINGTOM BLVD,6,C.I.,1940,0,69561,ROUND CRACK,1,,,,,SALDIVAR,110-153,8,24,"MADE REPAIRS ON A 6"" MAIN LEAK.",33.99437319,-118.440931765914,MAIN,1/26/14,3209 TARECO DR.,ON CL OF TARECO DR.,225' S/C WONDERVIEW DR. (EASEMENT),6,C.I.,1940,0,57202,,1,,,,,A. MARTINEZ,158-183,10,28,ALL MEASUREMENTS ARE WHERE LEAK WAS REPAIR.,34.12655968,-118.341938265852,MAIN,2/28/14,1523 N. AVE 45,22' E/W AVE 45,184' N/N YORK BL,6,C.I.,1940,0,57254,SPLIT,1,,,,,J. LUCERO,156-219,10,30,"6"" MAIN REPAIR MADE IN SAME EXCAVATION AS 12"" MAIN REPAIR, REPLACED 20FT OF 6"" PIPE",34.12427015,-118.218175466990,MAIN,3/14/14,10728 QUEENSLAND ST,270' SS NATIONAL PL,17' WE QUEENSLAND,8,C.I.,1940,0,56911,SPLIT,1,,,GOOD,CLAY,KENT,122-159,17,51,"GOT TO JOB, CALLED LAPD TO RELOCATE CARS, SET UP TRAFFIC, SOUNDED SERVICES, NO SOUND, ONLY FLOW, BROKE OUT, FOUND 8"" MAIN W/ 6"" SPLIT, BACKFILLED, COMPLETED JOB.",34.02996778,-118.416958967306,MAIN,4/19/14,1917 SHERBOURNE DR,17' EW SHERBOURNE DR,176' SS SAWYER,6,D.I.,1940,0,57088,SPLIT,1,,,BAD,ADOBE,WASHINTON,128-171,9,18,"FOUND BAD 6"" BLOW OUT MADE 2 GATE SHUT OFF, BARRICADED SITE, NOTIFIED T.B. & 280 CALLED FOR UTILITIES, RETURNED TO YARD FOR TRUCKS. BROKE OUT, DUG OUT OVERSIZED EXCAVATION, CUT IN 6' OF 6"" D.I. RELIEVED BY DAT CREW.",,66767,MAIN,6/2/14,6400 E. MARMION WAY,193' E/E AVE 66 (LS),3' N/S E. MARMION WAY,8,STEEL,1940,0,56989,RUST HOLE,1,,,,,S. HOOVER,152-231,13,26,"REPAIRED LEAK ON 8"" STEEL MAIN. REPLACED 2"" OF STEEL WITH DI. PLATED EXCAVATION, LEFT SITE SAFE.",34.11223504,-118.181520667172,MAIN,6/9/14,3720 W OLYMPIC BLVD,20' NS OLYMPIC BLVD,86' EE 5TH AVE,8,C.I.,1940,0,57441,,1,,,,,JIMENEZ,130-189,16,48,"FOUND SPLIT ON 8"" CI WM, CUT IN 4' OF 8"" DI PIPE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.05321242,-118.319277841719,MAIN,3/30/10,565 MARQUETTE ST,17 E/W MARQUETTE ST,635 N/N LAS CASAS AVE,6,C.I.,1941,0,57618,CLAMP,1,,,,ADOBE,M.SPEARS,128-123,1.5,4.5,HAD TO REMOVE AND REPLACE A REPAIR CLAMP THAT WAS LEAKING.,34.04532441,-118.542242840956,MAIN,4/2/10,545 MARQUETTE ST,17' E/W  MARQUETTE ST,431' NN LAS CASAS AVE,6,C.I.,1941,0,57618,RUST HOLE,1,,,,,SPEARS,128-123,4,16,"OLD 6"" C.I. MAIN BLOW OUT AT CORP. VALVE. REPAIRED MAIN WITH 6""X 12"" 360 DEGREE CLAMP.",34.04477411,-118.542273140962,MAIN,4/5/10,551 MARQUETTE ST,17' E/W MARQUETTE ST,491' N/N LAS CASAS AVE,6,C.I.,1941,0,57618,ROUND CRACK,1,,,,,SPEARS,128-123,3,9,"REPAIRED ROUND CRACK LEAK ON 6"" C.I. MAIN.",34.04494603,-118.542246840986,MAIN,4/12/10,3865 NORTON AV,18' E/W NORTON,268' N/N 39TH ST,6,C.I.,1941,0,57890,SPLIT,1,,,,,JIMENEZ,118-186,7,14,"FOUND SPLIT ON 6"" CI WATER MAIN, REPAIRS COMPLETE.",34.0154232,-118.332935241344,MAIN,6/25/10,5901 VENICE BL.,18' S/N VENICE BL.,50' W/W FAIRFAX,8,C.I.,1941,0,57723,,1,,,,CLAY,GONZALES,126-174,8,32,"FOUND LEAK ON 8"" C.I. MAIN. CUT IN 16' OF D.I. WITH TWO UNIONS.",34.03988544,-118.37007840992,MAIN,7/17/10,12536 SHORT,19' N/S SHORT,39' E/E MASSAGNI,8,C.I.,1941,0,57468,BLOWOUT,1,,,,,J.JIMENEZ,108-156,8,16,"ARRIVED AT THE JOB SITE. SET UP HEAVE TRAFFIC DELINIATION. LOCATED WM AND SERVICE. DRILLED MULTIPLE HOLES, LOCATED LEAK, BROKE OUT, EXCAVATED, PROSPECT, FOUND SPLIT ON 8"" C.I. WM. W/1-1""SERVICE INSTALLED. REPAIRS COMPLETE. BACKFILLED, OILED, CLEANED UP, JOBSITE SAFE.",33.99083649,-118.427365141488,MAIN,9/3/10,11020 MCBROOM ST,15' S/C MCBROOM ST,455' E/C CLYBOURNE AVE,12,C.I.,1941,0,40453,JOINT,1,,,,SANDY,CRUZ,206-174,13,13,"RE-CAULKED LEAD INTO LEAD JOINT ON 12"" CI PIPE. NO EXTRA MATERIALS NEEDED ONLY LABOR.",34.26070762,-118.370159641176,MAIN,9/12/10,11359 THURSTON CIR,THURSTON CIR,360' W/W THURSTON AVE,6,C.I.,1941,0,58055,SPLIT,1,,,BAD,SANDY LOAM,A.WASHINGTON,138-147,12.5,51,"CUT IN 10' OF 6"" DI AND COUPLINGS. MULTIPLE TRIPS TO YARD FOR BACKFILL. CLEANED UP WORST OF STREET. STREET STILL NEEDS LARGE CLEAN UP.",34.0738571,-118.465521942898,MAIN,9/13/10,6455 ELMER AVE.,W/C ELMER AVE.,57' S/C HAMLIN ST.,6,C.I.,1941,0,40374,,1,,,FAIR,,GARCIA,180-171,,,"FOUND 6"" C.I. MAIN LEAK. MADE REPAIRS. RENEWED SERVICE TO 1"" COPPER. CHANGED METER AND RESET METER BOX. FLUSHED SERVICE AND MAIN. BACKFILLED AND CLEANED UP AREA. HEAVY ROOTS.",34.18836921,-118.376862341210,MAIN,9/21/10,2905 GENESSEE AVE.,18' E/W GENESSEE AVE.,270' N/N BODEN ST.,6,C.I.,1941,0,57583,CLAMP,1,,,,CLAY,SCHWEINBOLD,122-174,4,12,"REPLACED BROKEN SKINNER CLAMP WITH 6""X12"" REPAIR CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.02897836,-118.370933542550,MAIN,11/10/10,,18 SN VENICE BLVD,330 EE,8,,1941,0,57773,CLAMP,1,,,,,J.RAMIREZ,126-174,8,16,"REPLACED 8""X8"" LEAKY CLAMP WITH 8""X12"" CLAMP TO STOP LEAK. DID ALL THE WORK IN POWER DIFE EXCAVATION. LEFT SITE BARRICADED. TAPED AND PLYWOOD COVER. WHOLE UNSURE IF POWER SIDE IS FINISH WITH EXCAVATION.",34.0397823,-118.370259943576,MAIN,1/3/11,1835 OGDEN,19' E/W OGDEN,20' N/N VENICE BL.,6,C.I.,1941,0,57783,RUPTURE,1,,,,,J JIMENEZ,126-174,6.5,19.5,"EXCAVATED OVERSIZED HOLE, FOUND LARGE RUPTURE ON 6"" C.I. W.M. CUT IN 4' OF 6"" D.I. PIPE, ALSO RECAULKED 2 LEAD JOINTS, REPAIRS COMPLETE.",34.04137995,-118.367642443470,MAIN,1/6/11,7656 HASKELL AVE.,23' W/C HASKELL AVE.,494' N/C SATICOY ST.,1.5,COPPER,1941,0,40329,JOINT,1,,,,,CERVANTES,188-144,,,7650 HASKELL AVE.,34.20979758,-118.475010743587,MAIN,1/6/11,630 W. 96TH ST.,24' N/S 96TH ST.,6' W/W ALVERSTONE AVE.,8,C.I.,1941,0,57929,ROUND CRACK,1,,,,C,GONZALES,092-165,8,24,,33.94858731,-118.397252241355,MAIN,1/11/11,4455 ST. CLAIR AVE,11' W/CL ST. CLAIR AVE,95' S/CL LANDALE ST,6,C.I.,1941,0,40479,ROUND CRACK,1,,,1/4 RUST COAT PIPE W,SILTY SAND,KRAUS,166-165,9,18,"SET UP TRAFFIC, LOCATED MAIN DRILLED HOLES EXCAVATED 2.5'X 4' IN STREET. FIND ROUND CRACK, INSTALLED 360 DEGREE REPAIR CLAMP. SAND BACKFILL, TAMPED. LEFT JOB SITE SAFE. TO BE TEMPED THE FOLLOWING DAY.",34.15188902,-118.39984961066,MAIN,7/27/11,2925 SPAULDING AV,17' EW SPAULDING AVE,78' NN BODEN ST,6,C.I.,1941,0,57583,RUPTURE,1,,,,B,SMITH,122-174,8,16,CUT IN 5' W/CPLGS. REFIT SERVICES AT 2925 & 2926 BACKFILL & TEMP NEED MUD CLEAN-UP REFER W280,34.02840314,-118.370095261919,MAIN,9/18/11,5971 VENICE BLVD,18 S/N VENICE BLVD,500 W/W GUTHRIE AVE,8,C.I.,1941,0,59723,CLAMP,1,,,BAD,B,R. GONZALES,126-174,11.5,29.5,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X12"" CLAMP FOR REPAIRS. HIT GAS MAIN 2"" PLASTIC.",34.03837081,-118.372749362118,MAIN,11/17/11,3742 HUGHES AVE,E/S HUGHES AVE,390' NN VENICE BL,8,C.I.,1941,0,69591,ROUND CRACK,1,,,,CLAY,SPEARS,120-165,8,24,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP.",34.02446814,-118.399569861436,MAIN,12/6/11,3191 CAHUENGA BL,1' SN BARHAM BL,25' EW CAHUENGA BL,12,C.I.,1941,0,57503,JOINT,1,,,,CLAY,SCHIAVO,158-180,10,40,"LEAD JOINT ON 12"" OFFSET PUSHED OUT RECAULKED JOINT TO STOP LEAK.",34.12847861,-118.347354262619,MAIN,12/9/11,11540 THURSTON CI,19' EW THURSTON CI,149' NN THURSTON AVE,8,C.I.,1941,0,58056,ROUND CRACK,1,,,,ROCKS & SAND,SCHWEINBOLD,140-147,6,18,"REPAIRED 8"" CI WATER MAIN WITH CLAMP BACKFILLED, TAMPED & CONED OFF.",34.07673052,-118.464306861462,MAIN,12/25/11,9912 LULL ST,168' W/CL SECURITY AVE,12' S/CL LULL ST,6,C.I.,1941,0,40296,"ROUND CRACK, SPLIT",1,,,GOOD,SAND,OBREGON,188-180,,,"CUT IN 4' OF 6"" DI PIPE RETAP 2 - 1"" SERVICES, EXTENSIVE DAMAGE TO STREET, EXTENSIVE CLEAN UP, ENCASED WITH HEAVY TREE ROOTS.",34.20930048,-118.346927361875,MAIN,2/16/12,6169 N FIGUEROA ST,275' S/S YORK BLVD,19' W/E N FIGUEROA ST,20,C.I.,1941,0,57587,CUT BY CONTRACTOR,1,,,OK,D.G.,HOOVER,154-231,3,6,"CONTRACTOR CUT A 20"" CI WATER MAIN. REPAIRED WITH A 20""X 20"" 360 DEGREE REPAIR CLAMP. LEFT SITE TO SECURE WITH CONTRACTOR",34.11478122,-118.184976261990,MAIN,2/22/12,11456 ERWIN ST,S/CL ERWIN ST,60' E/CL FARMDALE AVE,8,C.I.,1941,0,40279,1,1,,,FAIR,,GARCIA,178-171,,,"FOUND LEAK ON 1"" A.V. ON 8"" C.I. MAIN, MADE REPAIRS. FLUSHED A.V. BACKFILLED & CLEANED-UP AREA. RE-INSTALLED STANDPIPE, SLEEVE & GATE CAP.",34.1830141,-118.381079762319,MAIN,5/1/12,MAGNOLIA BLVD,25' N/C MAGNOLIA BL,5' W/C NORWICH AVE,6,C.I.,1941,0,40358,RUST HOLE,1,,,,,CRUZ,172-147,,,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP",34.16491776,-118.460742263124,MAIN,5/1/12,10505 SANDAL LN,N/S SANDAL LN,473' BEL AIR RD,6,C.I.,1941,0,65501,COUPLING,1,,,,,SPEARS,148-153,7,21,"REPAIRED LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.09928134,-118.445198263473,MAIN,8/20/12,4451 INGLEWOOD BL,149' N/N CULVER BL,2' E/W INGLEWOOD BL,8,C.I.,1941,0,69570,RUST HOLE,1,,,,,GONZALES,110-159,8,24,"FOUND LEAK ON 4"" C.I MAIN (SERVICE LATERAL). USED 4""X 12"" CLAMP FOR REPAIR.",33.99521998,-118.418158163694,MAIN,10/20/12,3675 MOORE ST,W/S MOORE ST,5' NN VICTORIA AVE,6,C.I.,1941,0,69552,ROUND CRACK,1,,,,,SPEARS,112-153,8,16,"REPAIRED ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.00303515,-118.442648363972,MAIN,12/31/12,12568 EVERGLADE ST,7' NS EVERGLADE ST,323' EE STEWART AVE,6,C.I.,1941,0,69579,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,116-153,9,26,"RPAIRED WATER MAIN AT 1"" CORP WITH VENTED CLAMP. FLUSHED 1"" SERV. & WATER MAIN. RESET METER BOX & BACKFILLED WITH SAND & NATIVE SOIL. CLEANED STREET, GUTTER, & SIDEWALK. COMPLETE.",34.01138932,-118.443057664117,MAIN,1/3/13,3800 NORTON AVE,W NORTON AVE,321' S/S COLISEUM AVE,6,C.I.,1941,0,57890,ROUND CRACK,1,,,,,KELLY,118-186,,,REPAIRED SERVICE IS BACKTAPPED,34.01726902,-118.332935864848,MAIN,2/6/13,11020 MCBROOM ST,10' SCL MCBROOM ST,2388' ECL STONEHURST AVE,12,C.I.,1941,0,40453,JOINT,1,,,GOOD,,GARCIA,206-174,,,"FOUND LEAK ON 12"" C.I. MAIN, MADE REPAIRS. LEAD JOINT. BACKFILLED & CLEAN-UP AREA.",34.26083184,-118.369993865473,MAIN,8/6/13,643 BUTTE ST.,24' E/W BUTTE ST.,21' N/N 7TH ST.,6,C.I.,1941,0,57713,SPLIT,1,,,,,G. SCHELEST,016-195,8,24,,33.73804828,-118.306518766301,MAIN,9/30/13,5100 COLISEUM ST,16' NS COLISEUM ST,28' EW LA BREA AVE,8,C.I.,1941,0,57845,ROUND CRACK,1,,,NONE,CLAY,SPEARS,118-180,8,24,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8X 8"" 360 DEGREE CLAMP.",34.01825827,-118.355656766662,MAIN,12/24/13,5901 VENICE BLVD,18' SN VENICE BLVD,333' EE GUTHRIE,8,C.I.,1941,0,57723,RUPTURE,1,,,,,JIMENEZ,126-174,10.5,21,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION INCLUDING FOOT TRAFFIC, SET UP BMP LOCATE WM & SERVICES, REQUEST WM SHUT OFF, EXCAVATE, PROSPECT, FOUND RUPTURE ON 8"" CI WM, CUT IN 3' OF 8"" DI PIPE, BACKFILL, CLEAN UP, JOBSITE SAFE.",34.03978929,-118.370247666229,MAIN,3/28/14,1844 VINEBURN AVE,16 WE VINEBURN AVE,240 NN CATALPA ST,,C.I.,1941,0,57489,SPLIT,1,,,,,S.HOOVER,134-228,0,0,"REPAIRED LEAK ON 4"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06459589,-118.189991966550,MAIN,4/5/14,5215 NORWICH AVE,12' WCL NORWICH AVE,188' NCL MAGNOLIA BLVD,6,C.I.,1941,0,40358,SPLIT,1,,,,HARD SOIL,GARCIA,172-147,,,"RELIEVED CREW AT #481 AT 6"" CI BLOW OUT, TRENCH WAS EXCAVATED & PIPE WAS ALREADY CUT OUT OF TRENCH, UPON ARRIVAL INSTALLED 5FT DI PIPE & DRESSER. FLUSHED MAIN. BACKFILLED. HEAVY CLEAN UP OF DEBRIS AND  SOIL IN STREET.",34.16550251,-118.460742667322,MAIN,4/16/14,240 HOWLAND CANAL,SN ALLEY S/O HOWLAND CANAL,67' WW DELL,6,D.I.,1941,0,101895,RUPTURE,1,,,,,JIMENEZ,106-144,12.5,38,"FOUND LARGE RUPTURE ON 6"" DI PIPE W/1-1"" COPPER SERVICE, CUT IN 5' OF 6"" DI PIPE & REFIT SERVICE, NO BACKFILL DUE TO RUPTURE DAMAGED SEWER MAIN & STOOD FOR SANITATION TO ACCESS JOB. CREW WAS RELIEVED BY T. SMITH. NO PAVING NEEDE TILL FURTHER NOTICE.",,66801,MAIN,6/15/14,9900 COVELLO ST.,498' E/C HOLLYWOOD WAY,14' N/C COVELLO ST.,6,C.I.,1941,0,40296,ROUND CRACK,1,,,OK,RIVER ROCK,E. HERRERA,186-180,8,16,"REPAIRED 6"" CI MAIN LEAK @ BLOW OFF. JOB COMPLETED, CLEANED UP AREA AND MADE SAFE.",34.20759108,-118.348551666778,MAIN,6/25/14,1900 VINEBURN AVE.,W/E VINEBURN AVE.,445' N/N CATALPA ST.,4,C.I.,1941,0,57489,SPLIT,1,,,,,D. SOLIS,136-228,9,18,"DRILL HOLES, PIN POINT LEAK, BROKE OUT, EXCAVATE, REMOVE BAD PIPE 4"" C.I. AND INSTALL 4"" D.I. WITH 2-4"" MECH COUPLINGS, BACKFILL AND TEMP, LEFT SAFE AND CLEAN.",34.06514134,-118.189988967058,MAIN,7/21/14,VAN NORMAN RESERVIOR (BRIDGE),BY BULL CREAK,,8,C.I.,1941,0,40313,"JOINT, LEAD JOINT",1,,,POOR,BASE,GERALD,216-141,8,24,"REPAIRED LEAK ON 8"" C.I. BELL AT LEAD JOINT. PACKED LEAK TILL LEAK STOPPED. MAIN IS AT VAN NORMAN RES. AT SPILLWAY. SITE SAFE & CLEAN. MAIN IS EXPOSED UNDER 2ND BRIDGE.",34.28688274,-118.483005467339,MAIN,8/11/14,RINALDI ST. / HASKELL AVE. (VAN NORMAL RES.),38' N/C BRIDGE (SPILLWAY),,8,C.I.,1941,0,40313,"JOINT, LEAD CUT & PLUG",1,,,GOOD,ROCK & SAND,R. GERALD,216-141,8,22.5,"8"" C.I CUT & PLUG - USED ALL ABOVE MATERIALS. ALSO POURED CONCRETE PAD OVER COMPLETE PIPE AND CUT & PLUG ASSEMBLY. NOTE: BACKFILL WILL FOLLOW ON 08/12/14. SITE SAFE & CLEAN.",,61281,MAIN,5/27/10,MONA ALLEY  S/O 115TH,15; S/N MONA ALLEY,60' E/E MONA,4,STEEL,1942,0,86523,,1,,,,,KIRKSEY,086-216,4.5,15,"BROKE OUT & EXCAVATED FOUND GATE OFF ON MONA BROKE OUT & EXCAVATED IN ALLEY FOUND 4"" STL CUT & REMOVED 3' INSTALLED PLUG STOPPED LEAK BACKFILLED WITH NATIVE SOIL TEMP LEFT JOB SAFE.",33.92933584,-118.230128262093,MAIN,11/5/11,3900 WELLINGTON RD,E/S WELLINGTON RD,43' SS 39TH ST,6,C.I.,1942,0,58151,SPLIT,1,,,,,SPEARS,118-183,8,24,"CUT IN 26' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN BLOW OUT.",34.01538078,-118.338905962098,MAIN,11/7/11,3906 WELLINGTON RD,E/S WELLINGTON RD,84' SS 39TH ST,6,C.I.,1942,0,58151,SPLIT,1,,,,CLAY,SPEARS,118-183,8,16,"CUT IN 4' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT",34.0152692,-118.33897162665,MAIN,12/22/11,8800 WILEY POST AV,33' E/W WILEY POST AV,18' N/S GLIDER AVE,6,C.I.,1942,0,58430,SPLIT,1,,,,,GONZALES,096-168,6.5,18.5,"FOUND LEAK ON 6"" CI MAIN USED 6""X 20"" CLAMP FOR REPAIRS.",33.95783673,-118.387658866417,MAIN,10/28/13,3927 SOMERSET DR,19' EW SOMERSET DR,292' SS 39 TH ST,6,C.I.,1942,0,58138,,1,,,,,JIMENEZ,116-183,6,18,"FOUND & SPLIT ON 6"" CI WATER MAIN, CUT IN 3' OF DI PIPE. REPAIRS COMPLETE. BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.01447465,-118.338452366215,MAIN,3/20/14,600 S MATEO ST,12 EW MATEO ST,150 NN 7TH ST,12,C.I.,1942,0,58439,RUST HOLE,1,,,,,D.SOLIS,124-216,11,30,DRILL HOLE'S; BROKE OUT; EXCAVATE; WATER MAIN SHUT DOWN. CUT BAD PIECE (RUST HOLE INTO BELL) REPAIR BACKFILL & TEMP. LEFT CLEAN & SAFE.,34.03511716,-118.232412341566,MAIN,3/8/10,5866 W. LINDENHURST AVE.,13' S/S LINDENHURST AVE.,30' W/E ALANDELE,8,C.I.,1943,0,58543,ROUND CRACK,1,,,,,RODRIGUEZ,136-177,6.5,19.5,"FOUND LEAK ON 8"" C.I. MAIN. REPAIR WITH 8""X12"" 360 CLAMP. NEW LEAK APPROX. 5' NORTH OF REPAIR. LEAK ON F.H. LATERAL.",34.06619228,-118.356531843364,MAIN,1/2/11,,11' E/W  PARK WESTERN DR,70' S/S VIA NAVARRA,6,D.I.,1943,0,58579,SPLIT,1,,,RUST,CLAY,BRONKO ANDERSON,022-195,16,52,"6"" CAST IRON MAIN BREAK. EXCAVATED DOWN TO MAIN. REMOVED 3' SPLIT FROM MAIN AND INSTALLED 3' DI PIPE WITH 6"" MECHANICAL COUPLINGS.",33.75416017,-118.298969143379,MAIN,1/18/11,MAR VISTA AVE,18' N/S HARRY BRIDGES BLVD,7' W/E MAR VISTA AVE,12,C.I.,1943,0,58654,BROKEN BOLTS AND PACKINGS,1,,,,,M.ARMIDO,028-201,7,7,"SET UP TRAFFIC DELINEATION AND BROKE OUT ASPHALT AND EXCAVATED BELOW BONNET OF 12"" GATE VALVE (GSM 026-203, #50). REPLACED BROKEN RETAINER BOLTS AND INSTALLED NEW PACKING. BACKFILLED AND PICKED UP TRAFFIC DELINEATION AND LEFT JOB SITE SAFE",33.77041323,-118.277279461813,MAIN,10/30/11,4365 CHASE AV,127' NN SHORT AV,17' WE CHASE AV,6,C.I.,1943,0,58758,SPLIT,1,,,,C,GONZALES,108-156,5.5,11,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 2' OF 6"" D.I. WITH TWO UNIONS ALSO RETAP 1"" COPPER SERVICE.",33.99050424,-118.429207863309,MAIN,7/2/12,4321 KENYON AVE,W/S KENYON AVE,469' NN SHORT AVE,6,C.I.,1943,0,58694,SPLIT,1,,,,,SPEARS,108-156,8,24,"REPAIRED TWO SMALL LEAKS ON 6"" C.I. MAIN WITH TWO 6""X 12"" 360 DEGREE CLAMPS.",33.99192026,-118.428353563973,MAIN,12/31/12,6000 VENICE BL,VENICE BL,2' EE CADILLAC,8,C.I.,1943,0,66088,ROUND CRACK,1,,,,,JIMENEZ,124-174,9,53,"FOUND ROUND CRACK ON 8"" MONO CI WATER MAIN, REPAIRED, BACKFILLED, CLEAN UP JOBSITE SAFE & TEMP OIL.",34.03757875,-118.374128665362,MAIN,7/19/13,CEASAR CHAVEZ & LYON ST.,24' S/N CEASAR CHAVEZ AVE.,235' E/E LYON ST.,16,C.I.,1943,0,58586,JOINT,1,,,,,R. ZEPEDA,132-216,10.5,42,"LOCATED THE LEAK AND MADE THE REPAIR BY RE-PACKING THE LEAK JOINT IN INSTALLING THE 16"" CLAMP, BACKFILLED USING CONROOR AND TEMP.",34.05609793,-118.229981541541,MAIN,4/2/10,4200 FRANKLIN AVE.,FRANKLIN AVE.,TALMADGE ST.,6,C.I.,1944,0,58912,,1,,,,,TRICE,150-201,9,26,"REPAIRED A 6"" C.I. WATER MAIN, CLEANED UP, LEFT SITE SAFE.",34.10539183,-118.281002342900,MAIN,8/17/10,10137 WHEATLAND WAY,10' W/C WHEATLAND AVE.,661' S/S LA CANADA WAY,12,C.I.,1944,0,40847,SPLIT,1,,,GOOD,CLAY,OBREGON,204-177,13.5,34,"CUT IN 29.5"" NIPPLE 12"" RETAP 1.5"" SERVICE, RENEWED 1.5"" SERVICE AND 2 MECH COUPLING 12"", BACKFILLED, JOB COMPLETE. SPLIT THROUGH 12"" CEMENT JOINT BELL.",34.25510687,-118.357499542577,MAIN,11/17/10,1845 LA CIENEGA BL,79 WW LA CIENEGA BL,19 NS SAWYER ST,8,C.I.,1944,0,57258,SPLIT,1,,,,C,R.GONZALES,126-171,6,18,"FOUND LEAK ON 8"" CI MAIN. USED 8""X12"" CLAMP FOR REPAIRS.",34.04259555,-118.37678941348,MAIN,1/8/11,4101 SHADYGLADE AVE,10' W/C SHADYGLADE AVE,419' N/C VALLEYHEART DR,6,C.I.,1944,0,40911,CLAMP,1,,,N/A,C,ARRIOLA,164-165,10,29.5,"6'X 5' EXCAVATION FOR 6"" C.I. MAIN REPAIR, INSTALL 6""X 12"" 360 DEGREE REPAIR CLAMP, BACKFILLED, EXCESSIVE CLEAN UP, SITE SAFE, SERVICE RESTORED.",34.14525165,-118.401922461597,MAIN,1/14/11,12017 MARSHALL ST,7' EW ALLEY (WEST OF INGLEWOOD),14' SN MARSHALL,8,C.I.,1944,0,69543,ROUND CRACK,1,,,,,RODRIGUEZ,108-162,7.5,22.5,"FOUND LEAK ON 8"" C.I. MAIN REPAIR WITH 360 DEGREE CLAMP. BACKFILL, CLEANED AND LEFT JOB SITE SAFE.",33.99173213,-118.414227843691,MAIN,1/29/11,1807 SAWTELLE BLVD.,21' E/W SAWTELLE BLVD.,50' S/S NEBRASKA AVE.,8,D.I.,1944,0,66342,SPLIT,1,,,BAD,ADOBE,WASHINGTON,128-150,9,38,"FIRST SIDELINE RESTAURANT AT 1803 SAWTELLE FROM 11300 NEBRASKA, CUT IN 3' OF 8"" DI & 2-8"" MECHANICAL CPLGS. MADE VERY LARGE, BACKFILL, CLEAN UP TOOK OFF SIDELINE. JOB COMPLETE.",34.04371978,-118.446067560080,MAIN,3/18/11,3521 HILLCREST DR,19' EW HILLCREST DR,200' SS EXPOSITION BL,6,C.I.,1944,0,59003,RUPTURE,1,,,,,GONZALES,120-183,8,24,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIRS.",34.02296575,-118.343246760446,MAIN,7/24/11,5065 LEMONA AVE.,12' W/C LEMONA AVE.,20' S/C OTSEGO ST.,2,STEEL,1944,0,40914,RUST HOLE,1,,,BAD,,GARCIA,170-147,,,"FOUND LEAK ON 2"" GALV. MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA, JOB COMPLETE, MAIN NEEDS REPLACED.",34.16296859,-118.459650461427,MAIN,11/30/11,LEMON AVE & OTSEGO ST,40' S/C OTSEGO,12' W/C LEMON AVE,2,GALV.,1944,0,40914,,1,,,,,LOPEZ,170-147,5,10,"FOUND MAIN LEAK. MADE REPAIR, JOB COMPLETE.",34.16284208,-118.459650362664,MAIN,12/22/11,2901 GLENDON AV,E GLENDON AV,217' NN CLARKSON RD,6,C.I.,1944,0,59234,ROUND CRACK,1,,,,,NAVAR,124-159,8,23.5,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP ON 6"" CI MAIN BACKFILLED AND OILED 4'X 5 EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES.",34.03251269,-118.421227363762,MAIN,10/23/12,3906 BLUFF PL,7' S/S 39TH ST,10' E/W BLUFF PL,,A.C.,1944,0,59286,,1,,,,,LUCERO,006-201,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, PROSPECTED TO FIND LEAK, BROKE OUT AND EXCAVATED, STTEMPTED TO MAKE REPAIRS BY INSTALLING TWO DIFFERENT 360 DEGREE CLAMPS, LEAK DIDN'T STOP, MADE SAFE SO REPAIR CREW CAN CUT IN A PIECE THE FOLLOWING DAY ON A.C. MAIN.",33.70866341,-118.285567163763,MAIN,10/24/12,3906 BLUFF PLACE,10' W/W BLUFF PL,38' N/N 39TH ST,6,A.C.,1944,0,59286,,1,,,,,ANDERSON,006-201,6,12,"MADE REPAIRS TO 6"" AC MAIN, COLLAR LEAK. REPLACED 1 FOOT OF AC PIPE WITH DI PIPE AND TWO MECH COUPLINGS. BACKFILLED AND OILED LEFT SAFE.",33.70877014,-118.285567563766,MAIN,11/8/12,954 IMPERIAL HWY,27' NS IMPERIAL HWY,186' WW CLOVIS L/S,6,C.I.,1944,0,59262,SPLIT,1,,,BASE,CLAY,KIRKSEY,086-210,10.5,57,DRILLED HOLES LOCATED LEAK/VOID BROKE OUT W/ BACKHOE & EXCAVATED 11X 11 FOUND 6' SPLIT & BELL CUT & REMOVED INSTALLED 8' DI W/ 2EA MECH COUPLING & SERV. SADDLE RETAPPED SERVICE BACKFILLED W/ SAND & BASE & OIL TEMP LEFT JOB SAFE.,33.92972349,-118.256961863771,MAIN,11/15/12,918 E IMPERIAL HWY,27' NS IMPERIAL HWY,24' EE WADSWORTH,6,C.I.,1944,0,59262,SPLIT,1,,,RUST,CLAY,ANDERSON,086-207,9.5,19,"6"" MAIN REPAIR, FOUND TWO SMALL SPLITS. REMOVED 3 FEET OF BAD PIPE. INSTALLED 3FT OF DI PIPE AND RETAPPED ONE SERVICE, BACKFILLED & OILED. LEFT AREA SAFE.",33.9307624,-118.258414463953,MAIN,12/20/12,3838 CENTINELA AVE,39' EW CENTINELA AVE,7' NS (ALLEY) S/O VENICE BLVD,6,C.I.,1944,0,69571,ROUND CRACK,1,,,THICK,SANDY LOAM,SCHWEINBOLD,112-156,9,35,"BROKE OUT & DUG DOWN TO ROUND CRACK. APPLIED CLAMP ENERGIZED WATER MAIN. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.00326634,-118.432932264109,MAIN,1/2/13,10700 CLARKSON RD,N/S CLARKSON RD,45' W/W OVERLAND AVE,6,C.I.,1944,0,59236,ROUND CRACK,1,,,NONE,CLAY,SPEARS,124-159,6,18,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.03324628,-118.418591566078,MAIN,12/13/13,1101 GAFFEY,10' E/W GAFFEY,24' N/S 11TH ST.,6,C.I.,1944,0,88699,,1,,,,,CLARENCE BROWN,014-198,7.5,