22.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT. DUG DOWN TO MAIN. FOUND SPLIT. BROKEN CONDUIT WITH OPEN WIRES ON PIPE. WAITED FOR POWER. CUT IN 6' OF D.I. PIPE. BACKFILLED AND TEMPED. JOB ID 24203. LEFT SITE SAFE.",,66087,MAIN,2/10/14,6545 WOODLEY AVE,12 WC WOODLEY AVE,100 SC KITTRIDGE ST,6,C.I.,1944,0,40903,SPLIT,1,,,NOT APPLIED,D EARTH,M. CARRANO,180-141,17,118,"BLOW OUT 6"" CI MAIN REPLACED 7' OF PIPE AND 3/4 SERVICE DAM. HEAVY STREET DAMAGE 100'X50' BACKFILLED SAND & CAN ROCK TEMP OIL. NEEDS STREET REPAIR.",,66578,MAIN,4/1/14,258 S WESTERN AVE,150' NN 3RD ST,21' EW WESTERN AVE,8,C.I.,1944,0,58928,SPLIT,1,,,,,HOOVER,136-192,10.5,39,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 2' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP.",34.06949628,-118.309179242444,MAIN,1/27/10,8101 MCCONNELL AVE,19' E/W MCCONNELL AV,80' S/S CREIGHTON AV,12,C.I.,1945,0,64167,JOINT,1,,,,C,GONZALES,098-162,6,18,"FOUND LEAK ON BELL OF 12"" C.I. MAIN REPACKED LEAD JOINT TO STOP LEAK.",33.96481368,-118.412084341808,MAIN,2/12/10,1480 S DOHENY DR,W/SIDE DOHENY DR,124' N/N CASHIO,4,C.I.,1945,0,64183,,1,,,,CLAY,AUBREY,130-168,13.5,13,"4"" CI MAIN REPAIR. BACKFILLED AND TAMPED.",34.05286628,-118.390309861298,MAIN,7/26/10,621 E. CENTURY BL.,34' N/N CENTURY BL.,19' E/W PALOMA AVE.,6,C.I.,1945,0,59387,RUPTURE,1,,,,,FLOWERS,092-207,8,16,"FOUND LEAK (RUPTURE) ON A 6' C.I. MAIN, MADE REPAIR BY INSTALLING A 6""X12"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.94595401,-118.263801241502,MAIN,9/20/10,13312 WOODBRIDGE ST,S/C WOODBRIDGE ST,208' W/C FULTON AVE,4,C.I.,1945,0,40956,CLAMP,1,,,,B,WOODS,166-159,2,2,OLD MAIN BEING REPLACED AND HAS NOT YET BEEN ABANDONED. CREW WORKING AT LOCATION FOUND MAIN LEAKING (FEEDS SERVICE TO NEARBY SCHOOL).,34.14758034,-118.423106843634,MAIN,3/31/11,STANSBURY AV,15' W/C STANSBURY AVE,25' S/C VALLEYHEART DR,6,C.I.,1945,0,40963,ROUND CRACK,1,,,,,VELASQUEZ,168-153,6,12,"FOUND LEAK IN 360 DEGREE CLAMP ON 12 ROUND CRACK DUE TO THE MAIN SHIFTING. HAD TO CUT OUT 14"" SECTION OF PIPE. INSTALLED 6"" DUCT WITH 2 DRESSER COUPLINGS.",34.1548451,-118.441088262443,MAIN,12/18/11,10019 BALBOA BL,20' W CL BALBOA BL,440' S CL MAYHALL ST,8,C.I.,1945,0,59506,,1,,,FAIR,MUCK,JOSEPH,204-135,9,21,"FOUND A ROUND CRACK ON 8"" MAIN BROKE OUT THICK ASPHALT HARD DIRT INSTALL 8X 12 360 CLAMP, BACKFILLED TAMP, TEMP & PICK UP TRAFFIC JOB SAFE",34.25267801,-118.502443762584,MAIN,7/6/12,4637 BUFFALO AV,W/CL BUFFALO AV,49' S/CL KLING ST,6,C.I.,1945,0,59465,SPLIT,1,,,BAD,GOOD,GARCIA,168-156,,,"FOUND BLOW-OUT ON 6"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. RE-INSTALLED 1"" COP. SERVICE. FLUSHED SERVICE. SLURRY BACKFILLED. BARRICADED MADE SAFE. CLEANED-UP AREA.",34.15501593,-118.430081262585,MAIN,7/9/12,14253 COLLINS ST,S/CL COLLINS ST,159' E/CL TYRONE AV,2,STEEL,1945,0,53517,RUST HOLE,1,,,BAD,,GARCIA,174-153,,,"FOUND LEAK ON 2"" STL. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.17389965,-118.443812363214,MAIN,8/8/12,3665 E ROBERTA ST,12' WW SIERRA ST,4' NS ROBERTA ST,2,GALV,1945,0,64058,,1,,,,,BUSTILLO,144-225,4,16,"FOUND MAIN LEAK WHILE EXCAVATING ON MAIN BETTERMENT PROJECT. MADE SHUT OFF AND REPAIR OF TWO INCH GALVANIZED MAIN, SET PLATE ON EXCAVATION AND WILL BACKFILL WITH SLURRY TOMORROW.",34.08692922,-118.200460964152,MAIN,1/25/13,12020 SALTAIR PL,14' N/S SALTAIR PL,198' W/W SALTAIR AVE,6,C.I.,1945,0,64011,SPLIT,1,,,,,SCHWEINBOLD,132-144,8,24,"REPLACED 7' OF CI WATER MAIN WITH 6"" DI PIPE & FITTINGS. BLOCKED IN PLACE. BACKFILLED, TAMPED, & OILED. BROKE OUT RAISED CURB IN FRONT OF DRIVEWAY. ADDED OIL TO RAISED CURB ON BOTH SIDES OF STREET.",34.05686556,-118.474742365972,MAIN,12/11/13,10037 BALBOA BL,19' WCL BALBOA BLVD,160' SCL MAYHALL ST,,C.I.,1945,0,59506,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,204-135,11.5,34.5,"SET-UP TRAFFIC ON MAJOR STREET. DRILL HOLES TO FIND LEAK ON 8"" CI MAIN, BROKE OUT, DUG OUT MADE REPAIR WITH 8X 12 360 DEGREE CLAMP, BACKFILLED, TAMP, TEMP CLEAN UP, PIC UP TRAFFIC & LEFT JOB SAFE.",34.25344572,-118.502436566985,MAIN,3/3/14,6200 W 98TH ST,10' EW VICKSBURG AVE,268' SS 98TH ST,8,C.I.,1945,0,64139,CLAMP,1,,,,,SALDIVAR,092-168,8,22,"CALLED ON A HIT SERVICE. FOUND ABANDONED 2"" SERVICE LEAKING AT SADDLE, REPLACED SADDLE WITH A 8""X 6"" 360 DEGREE REPAIR CLAMP. LEFT JOB SAFE AND CLEAN.",33.94650329,-118.393980666551,MAIN,4/8/14,4513 STANSBURY AVE,10' WCL STANSBURY AVE,161' NCL MILBANK ST,6,C.I.,1945,0,40963,SPLIT,1,,,,FAIR,GARCIA,168-153,,,"FOUND SPLIT ON 6"" C.I. MAIN, MADE REPAIRS FLUSHED MAIN. BACKFILLED BLOW-OUT WITH SLURRY. CLEAN UP STREET AREA.",34.15350819,-118.441087341684,MAIN,1/14/10,11922 WESTMINSTER PL,S/SIDE WESTMINSTER PL,48 E/E STONER AVE,4,C.I.,1946,0,69585,ROUND CRACK,1,,,,,M SPEARS,116-156,8,8,"REPAIRED 4"" ROUND CRACK LEAK WITH 4X12 360 CLAMP",34.01230166,-118.432481760564,MAIN,1/26/10,1441 SUNNYSIDE TERR,18' N/N ALBERTA ST,18' E/W SUNNYSIDE TERR,8,C.I.,1946,0,64348,SPLIT,1,,,,,KIRKSEY,014-192,6.5,13,"FOUND SPLIT ON TOP OF 8"" CI WATER MAIN CUT & REMOVED 7' CI INSTALLED 7' DI W/ 2EA MECH COUPLINGS BACKFILLED WITH SAND & BASE & OIL TEMP - MAJOR STREET DAMAGE JOB LEFT SAFE.",33.73075246,-118.309313241648,MAIN,2/3/10,7809 KITTYHAWK,S/N KITTYHAWK,100' W/W 79TH ST.,6,C.I.,1946,0,64699,CLAMP,1,,,,,HUGHES,100-171,8,24,"ON 6"" MAIN WITH 1"" SERVICE AFTER MAIN LINE REPAIRS.",33.9678114,-118.381617641714,MAIN,3/29/10,16824 LIVORNO DR,19' W/E LIVORNO DR,227' S/S IDA ST,6,C.I.,1946,0,64762,,1,,,,,J.JIMENEZ,128-120,8,24,"FOUND RUPTURE ON 6"" CI WATER MAIN WITH 1-1"" SERVICE INVOLVED. MADE REPAIRS ON WATER MAIN AND RETAPPED SERVICE. REPAIRS COMPLETE.",34.044154,-118.545299141025,MAIN,6/14/10,2610 JALMIA DR.,17' E/W JALMIA DR.,172' N/N JALMIA WAY,6,STEEL,1946,0,64525,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,154-177,5,15,"REPAIRED STEEL W.M. WITH WOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.11827078,-118.360320841456,MAIN,7/26/10,3RD ST,5' W/W BOYLE,20' N/S 3RD ST.,2,C.I.,1946,0,63411,,1,,,,,ROGERS,128-219,8,16,"SET UP TRAFFIC, RE-EXCAVATED 2"" MAIN LINE. REPAIRED 2"" MAIN WITH 4' OF NEW PIPE. CLEANED UP, LEFT JOB SAFE.",34.04540855,-118.21992861767,MAIN,10/9/10,2610 JALMIA,15' NN NICHOLAS CYN,16' WE JALMIA,6,STEEL,1946,0,64525,RUST HOLE,1,,,,,JIMENEZ,154-177,5,10,"FOUND RUST HOLE ON 6"" STL. WM. REPAIRS COMPLETE.",34.11791439,-118.360106541360,MAIN,12/13/10,11578 CANTON DR,7' E/C CANTON DR,63' S/C LAURELVALE ST,6,C.I.,1946,0,59670,ROUND CRACK,1,,,,,OBRGON,160-168,8,16,"FOUND ROUND CRACK. OLD CLAMP WAS LEAKING. INSTALLED NEW 6""X12"" REPAIR CLAMP. REMOVED 6""X8"" OLD REPAIR CLAMP. JOB COMPLETE.",34.13294136,-118.386500943618,MAIN,1/5/11,3406 INGLEWOOD,17' W/E INGLEWOOD BL.,360' W/W LAWLER,8,C.I.,1946,0,69518,ROUND CRACK,1,,,,,GONZALES,116-156,4,12,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X12"" CLAMP.",34.0146545,-118.435587143591,MAIN,1/7/11,2033 RIDGLEY DR.,13' E/W RIDGLEY DR.,403' S/S WASHINGTON BL.,6,C.I.,1946,0,64369,RUST HOLE,1,,,,C,GONZALES,126-177,8,32,"FOUND RUPTURE ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR. CALLED OUT AT 10:30 PM 01/06/2011.",34.03846061,-118.35945443812,MAIN,2/17/11,11922 WESTMINSTER PL,12' N/S WESTMINSTER PL,55' E/E STONER AV,4,C.I.,1946,0,69585,CLAMP,1,,,,C,GONZALES,116-156,4,12,"FOUND CLAMP LEAKING, REPLACED CLAMP.",34.01230967,-118.432471260513,MAIN,5/3/11,9197 CRESCENT DR,13' SN CRESCENT DR,890' WW WONDERLAND AVE,6,C.I.,1946,0,64373,ROUND CRACK,1,,,,,SMITH,150-168,8,16,"LOCATE LEAK, DUG OUT, INSTALL 6""X 8"" CLAMP ON ROUND CRACK, BACKFILL W/NATIVE SOIL. JOB COMPLETE.",34.10662306,-118.391262660780,MAIN,6/8/11,7615 JALMIA PL.,N/SIDE JALMIA PL.,162' W/W JALMIA DR.,4,STEEL,1946,0,64524,COUPLING,1,,,,,SPEARS,154-177,4,16,"REPAIRED LEAK ON 4"" STEEL MAIN AT WELD COUPLING. REPLACED 1"" CORP. VALVE.",34.11905869,-118.361045560139,MAIN,6/26/11,15003 FRIAR ST,14' N/CL FRIAR ST,620' E/CL NOBLE AVE,6,C.I.,1946,0,59609,SPLIT,1,,,FAIR,,E. GARCIA,178-147,,,"FOUND LEAK ON 6"" C.I. MAIN, SPLIT AT BOTTOM OF PIPE. REMOVED AND REPLACED BAD PIPE WITH 9 FEET OF 6"" D.I. PIPE. FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA. HEAVY MUD IN STREET.",,60808,MAIN,6/27/11,2129 RIDGELEY,W RIDGELEY,753' S/S WASHINGTON BL.,6,C.I.,1946,0,64369,,1,,,,,KELLY,126-177,10,20,"CUT IN 3' OF D.I. PIPE, INSTALLED WITH 2 MECHANICALS AND 1 SERVICE REFIT.",34.03758597,-118.359756961119,MAIN,8/5/11,2610 JALMIA DR,10' E/W JALMIA DR,170' N/N JALMIA WY,6,STEEL,1946,0,64525,RUST HOLE,1,,,,CLAY,R. GONZALES,154-177,6,12,"FOUND LEAK ON 6"" STL. MAIN USED 6""X12"" CLAMP",34.11826716,-118.36031961149,MAIN,8/27/11,8001 WINSFORD,WINSFORD,383 S/S 79TH ST,6,C.I.,1946,0,64671,SPLIT,1,,,BAD,SANDY ROCK,WASHINGTON,100-171,8,22,"CUT IN 6' OF 6 DI & CPLGS/ALSO REFITTED 1"" SERVICE/ LARGE BACKFILL & VERY LARGE CLEANUP",33.96573783,-118.38050561208,MAIN,10/23/11,3060 W. OLYMPIC BL,16' E/W ARDMORE AVE,22' N/S OLYMPIC BL,6,C.I.,1946,0,64521,ROUND CRACK,1,,,,,PRECIADO,130-195,5,15,"SET UP TRAFFIC; BROKE OUT & EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND ROUND CRACK; PINCHED DOWN MAIN; INSTALLED (1) - 6""X 12"" 360-REPAIR CLAMP BACKFILLED W/ CONROCK; TEMP. OILED; CLEANED UP; SITE SAFE.",34.05254781,-118.302116862622,MAIN,12/9/11,555 CASHMERE TER,1' EW DENSLOW AVE,21' NS CASHMERE TER,6,C.I.,1946,0,64757,ROUND CRACK,1,,,,,HOOVER,136-147,,,"REPAIR ROUND CRACK ON 6"" CI MAIN BACKFILLING, TEMP OIL, LEFT SITE SAFE.",34.06672839,-118.457289262629,MAIN,12/10/11,STONER AVE/TABOR ST,5' NS TABOR ST,17' EW STONER,6,C.I.,1946,0,69585,ROUND CRACK,1,,,,CLAY,KIRKSEY,116-156,5,18,"DRILLED HOLES LOCATED LEAK BACKHOE EXCAVATED 4X 7 FOUND 6"" CI W/ ROUND CRACK. INSTALLED 6X 12 360 DEGREE REPAIR STOPPED LEAK BACKFILLED W/BASE & OIL TEMP LEFT JOB SAFE.",34.01158985,-118.431123361459,MAIN,12/20/11,4841 MAMMOTH AV,65' N/CL LA MAIDA ST,12' W/E MAMMOTH AV,6,C.I.,1946,0,59634,ROUND CRACK,1,,,,,VELAZQUEZ,170-156,6.5,24.5,"FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 360 DEGREE CLAMP & BACKFILLED WITH BASE. RETAP 1"" SERVICE",34.15879102,-118.43249261460,MAIN,12/20/11,5858 VARNA AVE,12' W/CL VARNA AVE,531' N/CL HILLVIEW  PK,6,C.I.,1946,0,59693,"ROUND CRACK, ROUND CRACK AT TAP HOLE",1,,,,,CRUZ,176-159,9,18,FIXED THE PIPE,34.17744315,-118.424967162669,MAIN,12/25/11,7919 KITTYHAWK AVE,11' S/N KITTYHAWK AVE,454' E/W BELFORD AVE,6,C.I.,1946,0,64699,RUST HOLE,1,,,,,MENDEZ,100-171,8,22,"LOCATE LEAK, BREAK OUT, DIG OUT, INSTALL 360 DEGREE 6""X 12"" REPAIR CLAMP ENERGIZE MAIN, BACKFILL MAKE SAFE TEMP OIL.",33.96657419,-118.383008361488,MAIN,12/26/11,8950 S. WESTERN,63' N/N 91ST ST,27' E/W WESTERN,8,C.I.,1946,0,64771,,1,,,,,ROGERS,094-192,6.5,26,"AT 11:40 AM CALL TO CHECK LEAK CALLED IN BY L.A.P.D. ST. FLOODING FOUND W/M LEAK WITH STREET DAMAGE. PINCHED DOWN 8"" C.I. W/M LEAK EXCAVATED 10FT X 9FT SERVICE 1"" BLOWN COMPLETELY OUT HI PRESSURE REPAIRED 360 & NEW TAP PUT BACK IN SERVICE 6:40PM.",33.95478259,-118.309080161502,MAIN,1/4/12,6821 TOBIAS AVE,202' N/CL VANOWEN ST,10' W/CL TOBIAS AVE,6,C.I.,1946,0,59527,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,182-150,9.5,19,"FOUND ROUND CRACK UNDER GAS SERVICE, MADE REPAIRS.",34.19447893,-118.452028461504,MAIN,1/6/12,11575 CANTON DR,1' E/C CANTON DR,110' S/C LAURELVALE DR,6,C.I.,1946,0,59670,ROUND CRACK,1,,,O,B,VELAZQUEZ,160-168,9,20,"FOUND ROUND CRACK ON 6"" CI MAIN 46"" DOWN. INSTALLED WITH 360 DEGREE CLAMP. BACKFILL WITH BASE & OIL.",34.13279314,-118.386516362771,MAIN,1/19/12,8113 GRIMSBY AV,19' S/N GRIMSBY AVE,144' W/W OSAGE AVE,4,C.I.,1946,0,64681,"RUST HOLE, SPLIT",1,,,MED,CLAYISH LOAM,SCHWEINBOLD,098-171,9,24,"CUT OUT 3' OF CI & REPLACED WITH 4"" DI PIPE & FITTINGS. REFIT 2' OF 1"" COP. FROM NEW SERV. CLAMP TO LATERAL. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.96479282,-118.379271462777,MAIN,1/25/12,3423 S LA CIENEGA BL,408' WW LA CIENEGA BL,10' NS LIBERTY WAY,6,C.I.,1946,0,64766,,1,,,,C,GONZALES,120-174,7,21,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR. BACKFILLED WITH SLURRY EXCAVATION IS CATEGORY ONE.",34.02510837,-118.373675962842,MAIN,2/27/12,3389 MANNING CT,S/N MANNING CT,358' E/E MANNING AVE,4,C.I.,1946,0,64813,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-165,6,18,"FIRST LK. REPAIRED 4""X 8' 360, SECOND LK REPAIR 4X 12 360.",34.03096183,-118.404550262843,MAIN,2/27/12,3389 MANNING CT,S/N MANNING CT,358' E/E MANNING AVE,4,C.I.,1946,0,64813,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-165,6,18,"FIRST LK. REPAIRED 4""X 8"" 360, SECOND LK REPAIR 4X 12 360.",34.03096167,-118.404549162979,MAIN,4/5/12,2610 JALMIA DR,W/S JALMIA DR,158' NN JALMIA WY,6,STEEL,1946,0,64525,RUST HOLE,1,,,INTACT,ROCKY,SPEARS,154-177,8,16,"REPAIRED 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.11821775,-118.360294363461,MAIN,8/10/12,2610 JALMIA DR,W/S JALMIA DR,185' NN JALMIA WAY,6,STEEL,1946,0,64525,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-177,9,25,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH MEDIUM SCREW PIN.",34.11828673,-118.360328863556,MAIN,9/26/12,2610 JALMIA DRIVE,W JALMIA DRIVE,158' NN JALMIA WY,6,STEEL,1946,0,64525,RUST HOLE,1,,,BAD,B,KELLY,154-177,,,PINNED MAIN REPAIR; HI PRESSURE MAIN. PIN HOLE ON STEEL MAIN.,34.11821602,-118.360293464207,MAIN,1/2/13,4027 RANDOLPH AVE,20' S/S YOAKUM PL,24' E/W RANDOLPH AVE,2,STEEL,1946,0,64449,2 PIN HOLES,1,,,,,UNGSON / CANO,146-231,6,12,"EXCAVATED BY HAND ON THE HILLSIDE; FOUND 2 - PINHOLES ON 2"" STEEL MAIN; INSTALLED (2) - 2""X 5"" 360 REPAIR CLAMPS; BACKFILLED W/ SAME MUD/DIRT; CLEANED UP; LEFT SITE SAFE!",34.09423733,-118.178595764125,MAIN,1/7/13,3396 MANNING CT,17' S/N MANNING CT,410' E/E MANNING AVE,4,C.I.,1946,0,64813,CLAMP,1,,,THICK,HARD CLAY,SCHWEINBOLD,122-165,6,18,"REPLACED LEAKING 4"" CI & CLAMPS WITH NEW PIPE & FITTINGS. BACKFILLED, TAMPED & OILED AFTER BLOCKING & FLUSHING. HELP MAKE PICK-UP. SWEPT AREA. COMPLETE.",34.03096269,-118.404473764132,MAIN,1/10/13,10416 IRENE ST,22' N/S IRENE ST,150' E/E NATIONAL BLVD,6,C.I.,1946,0,64763,ROUND CRACK,1,,,,,KENNEDY,122-162,8,16,"DUG OUT REPAIRED LEAK 8""X 6"" 360 DEGREE CLAMP BACKFILLED TEMP OIL CLEANED UP SITE SAFE.",34.02986473,-118.411971364138,MAIN,1/15/13,801 LATIMER RD ON R/W,15' W/W BRIDGE ON R/W,800 S/S SUNSET BLVD,,STEEL,1946,0,64337,RUST HOLE,1,,,,,SCHWEINBOLD,128-132,9,27,"REPAIRED SMALL LEAK ON 6"" STL WATRE MAIN ON R/W ABOVE GROUND WITH CLAMP. THIS REPAIR IS IN CONJUNCTION WITH ATTEMPTING TO REPAIR 1ST LEAK BY TREE.",34.04475597,-118.511828864587,MAIN,2/21/13,2610 JALMIA DRIVE,WE CURB  ON JALMIA DR,250' NN JALMIA WAY,6,STEEL,1946,0,64525,CLAMP,1,,,,,KELLY,154-177,9,17,"DISCOVERED OLD BURNT OUT CLAMP ON STL 6"" MAIN",34.11845697,-118.36040664586,MAIN,2/23/13,2610 JALMIA DR,32' EW JALMIA DR,158' NN JALMIA WY,6,STEEL,1946,0,64525,RUST HOLE,1,,,POOR,LOAM,REYES,154-177,8,24,"REPAIRED 6"" STEEL MAIN LEAK. WITH 6""X 12"" 360 DEGREE CLAMP.",34.11824381,-118.360307364753,MAIN,3/21/13,801 LATIMER ROAD,0' S OF (CUL-DE-SAC) LATIMER ROAD,854' SS SUNSET BLVD,6,STEEL,1946,0,64337,CLAMP,1,,,,DIRT,KELLY,128-132,9,17,"EXCAVATION CONED, BARRICADED AND TAPED OFF.",34.04462744,-118.511754765096,MAIN,5/21/13,3396 MANNING COURT,12' S/N MANNING COURT,413' E/E MANNING AVE.,4,C.I.,1946,0,64813,2 INCH BLOW OFF,1,,,,,C. SCHWEINBOLD,122-165,5,10,PUMPED OUT 2 RISER AND ADDED FITTINGS TO END AFTER TURNING ON/OFF CURB VALVE & TAPPING DOWN. REPAVED PATCH AND PAINTED LIDS.,34.03096406,-118.404466565395,MAIN,8/7/13,2620 JALMIA DR,7' EW JALMIA DR,89' SS JALMIA PL,6,STEEL,1946,0,64525,RUST HOLE,1,,,,LOAM,SPEARS,154-177,7.5,22.5,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH A LARGE SCREWPIN.",34.11892851,-118.360739866103,MAIN,9/6/13,2620 JALMIA DR,9' EW JALMIA DR,89' SS JALMIA PL,6,STEEL,1946,0,64525,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-177,8,16,REPAIRED RUST HOLE LEAK WITH  SCREW PIN.,34.11894552,-118.360736866256,MAIN,9/26/13,11910 WESTMINSTER PL,12' NS WESTMINSTER PL,179' EE STONER,4,C.I.,1946,0,69585,SPLIT,1,,,,,JIMENEZ,116-156,12.5,25,"FOUND SMALL SPLIT ON 4' CI WATER MAIN, WHEN EXPOSED, ALSO FOUND BELL, 2- REPAIR CLAMPS. SO DECIDED TO CUT ALL THAT OUT. REPAIRS COMPLETE.",34.01253847,-118.432192665929,MAIN,9/30/13,4564 SALTILLO ST,5' WCL SALTILLO ST,660' ECL CANOGA AVE,4,C.I.,1946,0,59740,ROUND CRACK,1,,,,CLAY,MAO,166-105,5.5,11,"REPLACED 18"" OF PIPE, STOPPED LEAK, (ROUND CRACK AT BELL), BACKFILLED, TEMP OILED, CLEANED AREA.",34.15224328,-118.596387565556,MAIN,9/30/13,4027 RANDOLPH AVE,150' NN YOAKUM ST,24' EW RANDOLPH AVE,2,STEEL,1946,0,64449,RUST HOLE,1,,,,,HOOVER,146-231,8,16,"REPAIRED LEAK ON 2"" STEEL MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. LEAK LOCATION 5' S/S OF 2"" MAIN ON LOCKE AVE. NOT ON WSM ""FROM GOOGLE MAP""",34.09427904,-118.178578366341,MAIN,11/6/13,4853 MAMMOTH AVE.,11' W/C MAMMOTH AVE.,169' N/C LA MADIA,6,C.I.,1946,0,59634,ROUND CRACK,1,,,,,G. MATCHIE,170-156,6.5,23.5,"PLACED 360 DEGREE REPAIR CLAMP ON 6"" CI MAIN, BACKFILLED, TEMPED, CLEANED UP, MADE SAFE.",34.15907499,-118.432492366624,MAIN,12/10/13,551 CASHMERE TERR,12' NS CASHMERE TERR,127' WW DENSLOW AVE,6,C.I.,1946,0,64757,,1,,,,CLAY,SPEARS,136-147,6.5,19.5,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.066492,-118.457338966649,MAIN,12/17/13,5601 W 79TH ST,19' NS 79TH ST,101' WW OSAGE AVE,8,C.I.,1946,0,64670,ROUND CRACK,1,,,NONE,CLAY,SPEARS,100-171,14,28,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP.",33.96633602,-118.37913966925,MAIN,1/24/14,3507 S BARRINGTON,13' EW S BARRINGTON,12' NS WESTMINSTER AVE,6,C.I.,1946,0,69585,ROUND CRACK,1,,,N/A,B,SMITH,116-156,8,24,"SET UP TRAFFIC - LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL & TEMP, P/U MADE CLEAN-UP. LEFT SAFE.",34.01318255,-118.431091766981,MAIN,3/3/14,2816 HUTTON DR,420' SS TRUDY DR,12' EW HUTTON DR,8,,1946,0,64815,RUST HOLE,1,,,POOR,CLAY,ALVAREZ,156-156,15.5,55.5,"SET UP TRAFFIC, EXCAVATED, MADE REPAIR WITH 8""X 12"" - 360 DEGREE TYPE CLAMP, ENGERIZED WATER MAIN AND MAIN BROKE AGIAN, CUT IN A 3' LONG PIECE TO MAKE REPAIR. POURED 27 CUBIC YARDS OF SLURRY.",34.12279212,-118.42720966201,MAIN,3/10/14,4026 RANDOLPH AVE,24 EW RANDOLPH AVE,80 NN YOAKAM PL,2,STEEL,1946,0,64449,RUST HOLE,1,,,,,J.UNGSON,146-231,7.5,29,"2"" STEEL MAIN - 8' DEEP - FOUND RUST HOLE; INSTALLED 2""X5"" 360 CLAMP; BACKFILLED; TEMP OIL; CLEANED UP; SITE SAFE!",34.09409963,-118.178653167009,MAIN,3/30/14,3803 SYCAMORE AVE,16' EW SYCAMORE AVE,9' NS COLISEUM ST,8,C.I.,1946,0,64697,RUPTURE,1,,,,,JIMENEZ,118-177,16,41.5,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION SET UP ST CLOSURE & BMP, LOCATE WATER MAIN & SERVICES, LOCATE LEAK, BROKE OUT, EXCAVATE, REQUEST BACK SHUT, FOUND LARGE RUPTURE ON 8"" CI WATER MAIN, REPAIRED W/ 7' OF 8"" DI PIPE, DID NOT BACKFILL DUE TO TELEPHONE, CONDUCT DAMAGED BY WATER MAIN BREAK. ATT CREW WILL BE DOING REPAIRS. PLATED EXCAVATION. MADE SAFE.",34.01823317,-118.35690966559,MAIN,4/8/14,1125 E LANZIT AVE,13' WW BELHAVEN ST,18' NS LANZIT AVE,6,C.I.,1946,0,69115,COUPLING,1,,,RUSTY,CLAY,DE LA CRUZ,088-210,8,16,"SET UP TRAFFIC CONTROL, LOCATED LEAK, BROKE OUT ASPHALT (14"" THICK), FOUND VOID, DUG OUT, FOUND 6"" LONG X 2"" WIDE HOLE, SET 6""X 12.5"" CLAMP, BACKFILLED & TEMP OILED. CLEANED UP AREA & PICKED UP TRAFFIC & LEFT SITE SAFE.",33.93501419,-118.255649966592,MAIN,4/22/14,4221 ALEXANDRIA PL,7' NS ALEXANDRIA PL,87' EE ALEXANDRIA AVE,2,STEEL,1946,0,64613,RUST HOLE,1,,,,,PRECIADO,140-195,8,16,"FOUND TWO RUST HOLES ON 2"" MAIN INSTALLED TWO 360 DEGREE CLAMPS. BACKFILLED & TEMP . SYS 779 CD 13 TG 593 J7",34.07833606,-118.297780267140,MAIN,7/25/14,1757 3RD ST,52' WW BOYLE AVE,20' NS 3RD ST (LW),2,STEEL,1946,0,64311,SPLIT,1,,,,,SOLIS,128-219,8,16,FOUND LEAK; BROKE OUT; EXPOSE LEAK; MADE REPAIRS BACKFILL & TEMP W/ OIL; LEFT SAFE & CLEAN.,34.04539767,-118.220080140369,MAIN,2/4/10,7909 RESEDA AVE,RESEDA AVE,150 N/CL ARMINTA,16,C.I.,1947,0,19347,SPLIT,1,,,,B,M. CARRONO,190-123,16.5,60,"WATER SHUT DOWN @ 12:00 MADE REPAIRS, RESCIDENTS IN WATER BY 7:00PM, BACKFILLED, CLEAN UP, IN YARD BY 12:30AM",34.214242,-118.536144541004,MAIN,6/2/10,2420 MARVIN AVE.,15' E/W MARVIN AVE.,118' N/N APPLE ST.,8,A.C.,1947,0,65490,SPLIT,1,,,,CLAY,GONZALES,124-177,12,47.5,"FOUND SPLIT ON 8"" A/C MAIN. CUT IN 10' OF 8"" D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 2420 MARVIN AVE.",34.03492888,-118.364038741076,MAIN,7/7/10,2420 MARVIN AVE,44' W/E MARVIN AVE,110' N/N APPLE ST,8,A.C.,1947,0,65490,CLAMP,1,,,,CON ROCK,M.SPEARS,124-177,5.5,22,PREVIOUS REPAIR. FOUND MECHANICAL LOOSE AND TIGHTENED TILL LEAK STOPPED. BACKFILLED WITH 12 YARDS SAND SLURRY. BARRICADED AND LEFT FOR CAT #1.,34.03491479,-118.364043841246,MAIN,10/13/10,3128 FEDERAL AVE,19' W/E FEDERAL AVE,306' S/S CLOVER AVE,6,C.I.,1947,0,65702,CLAMP,1,,,,,RAMIREZ,120-156,14,20,"6"" MAIN RUPTURE ABOVE CORPORATE VALVE. PLACED 6"" X 12"" 1"" OUTLET. PLACED NEW CORPORATE VALVE. CUT IN ONE FOOT OF COPPER. BACKFILLED AND LEFT JOB SITE SAFE.",34.02205565,-118.435371361318,MAIN,10/26/10,746-750 139TH ST.,209' E/E 138TH ST.,28' N/S 139TH ST.,4,C.I.,1947,0,65466,"RUST HOLE, SPLIT",1,,,RUST,CLAY,KIRKSEY,078-198,5,10,"LOCATED LEAK, BROKE OUT AND EXCAVATED 3X5, FOUND SMALL SPLIT AND HOLE ON BOTTOM OF 4"" C.I. CUT AND REMOVED 4' C.I. INSTALLED 4' D.I. WITH 2-EA 4"" MECH COUPLINGS, BACKFILLED WITH SAND AND BASE AND OIL TEMP, LEFT JOB SAFE.",33.9055782,-118.288717461757,MAIN,12/30/10,2416 MARVIN AV,15' W/W MARVIN AV,181' N/N APPLE ST,8,A.C.,1947,0,65490,MAIN BLOW OUT,1,,,,,SALDIVAR,124-177,12.5,29,"BROKE OUT, DUG OUT, CUT 11' OF 8"" AC PIPE TO MAKE REPAIRS. USED 2 MECHANICALS AND 11' OF 8"" D.I. PIPE. LEFT COMPLETED CLEAN & SAFE.",34.03509286,-118.363979962726,MAIN,1/4/11,3401 MOUNTAIN VIEW AV,W/S MOUNTAIN VIEW AV,406' NN LAWLER ST,6,C.I.,1947,0,65128,ROUND CRACK,1,,,NONE,CLAY,SPEARS,116-153,7.5,15,"REPAIRED LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.01401107,-118.43713441326,MAIN,1/7/11,INTERSECTION COLUMBUS & ERWIN ST,14' EC COLUMBUS AVE,19' NC ERWIN ST,6,C.I.,1947,0,59943,CLAMP,1,,,N/A,C,ARRIOLA,178-147,7,28,"7'X6"" EXCAVATION FOR 6"" CI ROUND CRACK REPAIR, INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP. FOUND ABANDONED GAS PIPE IN TRENCH, GAS COMPANY CALLED OUT TO INVESTIGATE, GIVEN ALL CLEAR, BACKFILLED, EXTENSIVE CLEAN UP, SITE SAFE.",34.18307681,-118.463948143615,MAIN,1/10/11,2814 BEACH AVE.,E/S BEACH AVE.,111' S/S 28TH ST.,4,C.I.,1947,0,68724,,1,,,,,SPEARS,106-147,7,14,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X8"" 360 CLAMP.",33.98430959,-118.461469443677,MAIN,1/21/11,10309 NATIONAL BL,91' W/W VINTON AV,16' S/N NATIONAL BL,8,C.I.,1947,0,64877,OLD MECH,1,,,,,JIMENEZ,122-162,,,"FOUND CORRODED MECHANICAL COUPLING BOLTS ON 8"" MONO PIPE, REPAIRS COMPLETE.",34.02924312,-118.409438243786,MAIN,2/1/11,16821 EDGAR ST.,20' S/N EDGAR,203' S/S IDA ST.,6,C.I.,1947,0,65420,SPLIT,1,,,,,KIRKWOOD,128-120,10,30,,34.04532288,-118.546870143826,MAIN,2/9/11,2922 BEACH AVE.,,208' N/N WASHINGTON,4,C.I.,1947,0,68724,ROUND CRACK,1,,,,,KIRKWOOD,106-147,5,10,,33.98358104,-118.460831661031,MAIN,7/1/11,3121 FEDERAL AVE,W/S FEDERAL AVE,226' SS CLOVER AVE,6,C.I.,1947,0,65202,RUST HOLE,1,,,,,SPEARS,120-153,4,32,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN RUPTURE.",34.02230779,-118.435570760453,MAIN,7/21/11,14400 NORDHOFF ST.,S/C NORDHOFF ST.,8' W/C SYLMAR AVE.,8,C.I.,1947,0,60112,,1,,,FAIR,,GARCIA,198-150,,,"FOUND LEAK ON 8"" G.V. REPLACED. REPLACED STAND PIPE AND SLEEVE WITH NEW CAP. ROD AND YOKE, WRAPPED IN PROTECTIVE PLASTIC AND TAPE. BACKFILLED AND CLEANED UP AREA , SAFETY COMMITTEE ON SITE.",34.23530037,-118.445915262082,MAIN,11/2/11,3803 DU RAY PL,30' SN COLISEUM,6' EW DU RAY PL,4,C.I.,1947,0,64897,SPLIT,1,,,BAD,C,KIRKWOOD,118-177,7.5,15,,34.01801802,-118.362154562596,MAIN,12/5/11,3826 HAUSER BL,E/S HAUSER BL,104' SS COLISEUM ST,2,STEEL,1947,0,64879,RUST HOLE,1,,,NONE,CLAY,SPEARS,118-177,8,24,"REPAIRED 2"" STEEL MAIN LEAK. CUT IN 5' OF 2"" BRASS NIPPLES",34.01787559,-118.366139862407,MAIN,12/7/11,7455 GLORIA AV,8' W/CL GLORIA AV,59' S/CL COHASSETT ST,8,C.I.,1947,0,60234,,1,,,,CLAY,CARRANO,186-141,8,48,"CREW REPAIRED ROUND LEAK IN 8"" MAIN, TREE ROOT GREW AROUND 1"" SERVICE HAD TO RELOCATE SERVICE RETAP AND CHANGE OVER",34.20645997,-118.479325562644,MAIN,12/15/11,2922 BEACH AVE,E OF BEACH AVE,223' NN OF WASHINGTON BLVD,4,C.I.,1947,0,68724,ROUND CRACK,1,,,,SAND,KELLY,106-147,12,32,,33.98365307,-118.460894662453,MAIN,12/31/11,6317 ORION AV,23' W/CL ORION AV,511' S/CL VICTORY BL,8,C.I.,1947,0,60055,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,178-144,7,14,"8"" ROUND CRACK IN GRASS IN FRONT YARD OF ADDRESS - DUG 5'X 4' EXCAVATION TMX TORE GRASS UP DUE TO SOGGY GROUND - REPAIRED WITH 8""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED 1/2 WAY UP EXCAVATION WITH EXISTING DIRT - NEEDS MORE BACKFILL WITH DIRT AND P/U OF SOUPY MUD",34.18526702,-118.469948962532,MAIN,1/3/12,10331 INDEPENDENCE AV,12' W/CL INDEPENDENCE AV,387' N/CL DEVONSHIRE ST,6,C.I.,1947,0,60171,ROUND CRACK,1,,,POOR,CLAY,SNYDER,206-108,5,15,"BROKE & DUG OUT 6'X 4' EXCAVATION - FOUND ROUND CRACK WHERE GAS SERVICE GOES UNDER MAIN - INSTALLED 6""X 8"" REPAIR CLAMP - TURNED MAIN ON 100% - BACKFILLED & MADE P/U - NOTIFIED 541 FOR TEMP - NLEFT BARRICADED SAFE",34.25830601,-118.590792762541,MAIN,1/5/12,15332 ARCHWOOD ST,12' S/CL ARCHWOOD ST,286' E/CL PEACH AVE,6,C.I.,1947,0,60167,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,182-144,9.3,54.6,"LOC LEAK & MAIN BROKE OUT 10'X 7' - BACKHOE DUG OUT - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED & TEMPED EXCAVATION - CLEANED UP A LOT  OF MUD - ST DAMAGED RAISED STREET 2"" FOR 35'-40'",34.19297558,-118.467421562743,MAIN,1/8/12,3223 MOUNTAIN VIEW AVE,19' EW MOUNTAIN VIEW,128' SS STANWOOD DR,6,C.I.,1947,0,65128,ROUND CRACK,1,,,N/A,B,SMITH,118-153,5,15,"PINCH DOWN MAIN -2- G.V. LOCATE LEAK, DUG OUT, INSTALL 6""X 8"" CLAMP. BACKFILL & TEMP, NEED P/U.",34.01657062,-118.441111562752,MAIN,1/11/12,3515 S BUTLER AVE,5' EW BUTLER AVE,145' SS WESTMINSTER AVE,4,C.I.,1947,0,69585,ROUND CRACK,1,,,N/A,B,SMITH,116-156,8,16,"4"" C.I. MAIN LEAK, PINCHED MAIN DOWN, DUG OUT LEAK - HIT 1/2"" SERVICE LATERAL. INSTALL CLAMP, SITE SAFE. GAS CO. WILL REPAIR ON 01-12-12",34.01498425,-118.426349862148,MAIN,1/24/12,8955 S. WESTERN AV,27' E/W WESTERN AV,64' N/N 91ST ST,8,C.I.,1947,0,64857,CLAMP,1,,,OK NORMAL,CLAY,PEREZ,094-192,7.5,15,"ON ARRIVAL FOUND SINKING TEMP, OIL & WTR. LK., DUG OUT EXCAVATION OF CON-ROCK, CLEAN 360 CLAMP & CI PIPE, RETIGHTEN CLAMP TO STOP LK., BACKFILL W/CON-ROCK & TEMP OIL LEFT AREA SAFE.",33.95478517,-118.309080162149,MAIN,1/25/12,719 W 136TH ST,16' N/S 136TH ST,200' W/W HOOVER ST,4,C.I.,1947,0,65466,RUST HOLE,1,,,OK,CLAY,PEREZ,078-198,6.5,13,"ON ARRIVAL, DUG OUT DISCONNECT HOLE & FOUND A SPLIT IN MAIN AND IN CLEANING IT BLEW UP ON ME, CUT IN A 24"" PIECE & INSTALL 2-4"" MECH. COUP. BACKFILL W/CON-ROCK & TEMP OIL LEFT SAFE.",33.90834797,-118.287984162780,MAIN,1/26/12,96TH ST / JENNY AVE,S/S 96TH ST,70' W/W JENNY AVE,8,C.I.,1947,0,64870,"CLAMP, RUST HOLE",1,,,,,SPEARS,092-168,8,24,"REPAIRED 2 LEAK ON 8"" C.I. MAIN.",33.94878904,-118.389549662808,MAIN,1/26/12,96TH ST. / JENNY AVE.,S/S 96TH ST.,70' W/W JENNY AVE.,8,C.I.,1947,0,64870,"CLAMP, RUST HOLE",1,,,,,SPEARS,092-168,8,24,"REPAIRED 2 LEAKS ON 8"" C.I. MAIN.",33.94878904,-118.389556362999,MAIN,4/19/12,5760 W 96TH ST,S/S 96TH ST,152' EE BELFORD AVE,8,STEEL,1947,0,65068,RUST HOLE,1,,,GOOD,CLAY,SPEARS,094-171,9.5,28,"4"" PLASTIC CONDUIT SITTING ON TOP OF 8"" STEEL MAIN WITH A WOODEN WEDGE CAUSED MAIN LEAK. REPAIRED WITH 8""X 8"" 360 DEGREE CLAMP.",,63453,MAIN,8/5/12,16816 EDGAR ST,20' SN EDGAR ST,120' WW IDA ST,6,C.I.,1947,0,65420,SPLIT,1,,,,C,GONZALES,128-120,10.5,50.5,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 4' OF 6"" D.I. WITH TWO UNIONS RETAPPED 1"" COPPER SERVICE.",34.04543286,-118.546571863838,MAIN,10/24/12,1120 GRANDE VISTA AV,24' SN GARNET,10' WE GRANDE VISTA AVE,6,C.I.,1947,0,64889,ROUND CRACK,1,,,OK,CLAY,PRECIADO,120-225,7.5,15,"INSTALLED 6""X 12"" 360 DEGREE CLAMP & BACKFILLED WITH CON ROCK & TEMP.",34.02482169,-118.207510463204,MAIN,10/29/12,12634 HERRICK AVE,5' EC HERRICK AVE,7' SC SAYRE ST,16,C.I.,1947,0,60278,"JOINT, LEAK JOINT LEAK",1,,,GOOD,SAND,OBREGON,220-150,13,30.5,"EXCAV. DEEP, LEAD JOINT LEAK, MADE REPAIRS.",34.29952401,-118.445669963890,MAIN,12/20/12,935 CHUNG KING RD,6' E/W CHUNG KING RD,173' S/S CHUNG KING CT,4,C.I.,1947,0,64994,,1,,,,,RAMIREZ,136-213,12.5,25,"INVESTIGATED THE CALL MADE REPAIR ON MAIN RECONNECTED 1"" SERVICE ON THURSDAY, ON FRIDAY, MADE THE PICK UP AND BACKFILL",34.06558859,-118.238683364108,MAIN,1/2/13,1001 SOMERA RD,W/S SOMERA RD,2813' S/S CHANTILLY RD,8,C.I.,1947,0,65381,ROUND CRACK,1,,,NONE,CLAY,SPEARS,144-147,7.5,22.5,"REPAIRED 8"" C.I. ROUND CRACK WITH 8""X 12"" 360 DEGREE CLAMP.",34.08889413,-118.457127564118,MAIN,1/4/13,3253 MOUNTAIN VIEW AV,19' E/W MOUNTAIN VIEW AV,408' S/S STANWOOD,6,C.I.,1947,0,65128,ROUND CRACK,1,,,,,RODRIGUEZ,118-153,8,24,"FOUND LEAK ON 6"" C.I. PIPE REPAIR WITH 360 DEGREE CLAMP BACKFILL CLEAN AND LEFT SAFE.",34.01650188,-118.439489564541,MAIN,1/14/13,750 W 139TH ST,163' SS 138TH ST,19' EW 139TH ST,4,C.I.,1947,0,65466,"RUST HOLE, SPLIT",1,,,,,ROGERS,078-198,,,"WORK TODAY H. ROGERS, C.T. SET UP TRAFFIC FOUND W/M LEAK ON 4"" SPLIT AND RUST HOLE CUT IN 3 1/2 FOOT REPAIR COMPLETE BACKFILLED CLEANED UP SITE SAFE.",33.90566709,-118.288821164233,MAIN,1/16/13,945 CHUNG KING RD,54' S/S CHUNG KING COURT,6' E/W CHUNG KING RD,4,C.I.,1947,0,64935,ROUND CRACK,1,,,,,HOOVER,136-213,7,25,"REPAIRED LEAK ON 4"" CI MAIN. REPAIRED WITH 4X 8 360 DEGREE CLAMP. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SAFE. LEGAL WAS CALLED FOR PROPERTY DAMAGE.",34.06589369,-118.238531264192,MAIN,1/28/13,13668 PAXTON ST,PAXTON ST,EL DORADO AVE,8,C.I.,1947,0,60150,ROUND CRACK,1,,,FAIR,,GARCIA,210-156,,,"FOUND LEAK ON 8"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA",,64299,MAIN,3/21/13,6240 MERIDIAN ST,80' S/S MERIDIAN ST,,20,C.I.,1947,0,65233,JOINT,1,,,,,SOLIS,154-231,8,16,"RECAULK 20"" JOINT",34.11983178,-118.181755365683,MAIN,7/17/13,19036 INGOMAR ST,11 S INGOMAR ST,325 E VANALDEN AVE,6,C.I.,1947,0,60226,RUPTURE,1,,,NOT APPLIED,CLAY,MAO BINH,188-120,8.5,25.5,"REPLACED 18"" OF PIPE AND RENEWED SUBSTANDARD SERVICE AT THIS ADDRESS. BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE AND CLEAN.",,65678,MAIN,7/18/13,18759 VICTORY BLVD,15 S/CL VICTORY BLVD,655 E/CL WILBUR AVE,8,C.I.,1947,0,60248,RUST HOLE,1,,,POOR,ADB,G.HARDY,180-123,13,72,"REPAIRED LARGE RUPTURE ON 8"" CI MAIN AND REFITTED 2"" SERVICE. CAUSED EXTENSIVE STREET DAMAGE TO TWO LANES.",,65393,MAIN,8/6/13,3320 MCLAUGHLIN X FEDERAL,36' NS MCLAUGHLIN,302' EE INDIANAPOLIS ST,6,C.I.,1947,0,65202,ROUND CRACK,1,,,,,JIMENEZ,118-156,7.5,22.5,"SET UP TRAFFIC DELINEATION, LOCATE WATER MAIN & SERVICES, SATND BY FOR USA COMPLETION, ALSO STAND BY FOR TRANSMITION GAS 36"" LINE MARK OUT, STAR DRILLED, PINPOINT LEAK, BROKE OUT,EXCAVATED, PROSPECT, FOUND ROUND CRACK ON 6"" CI WATER MAIN REPAIRED W/ 6X 2 CLAMP, BACKFILLED, OILED, CLEAN UP, JOBSITE SAFE.",34.01774104,-118.433630665837,MAIN,8/7/13,12727 WELBY WAY,9' N/C WELBY WAY,307' W/C BELLAIRE AVE.,6,STEEL,1947,0,59913,COUPLING,1,,,FAIR,,E. GARCIA,182-162,,,"FOUND LEAK ON 6"" STL. MAIN, WELDER REMOVED VITRIOLIC COUPLING, INSTALLED 6"" STL. BUTT STRAP, FLUSHED MAIN, MADE SAFE W/STL. PLATE. BARRICADED AND CONED AREA.",34.19312129,-118.410439166419,MAIN,10/29/13,9775 AIRPORT BLVD,19' NS 96TH PL,357' WW AIRPORT BLVD,8,C.I.,1947,0,64870,RUST HOLE,1,,,,,SPEARS,092-168,10,20,"REPAIRED 8"" C.I. MAIN LEAK AT ABANDONED 1"" DIRECT INSERT CORP VALVE WITH 8""X 12"" 360 DEGREE CLAMP.",33.94879058,-118.387244666840,MAIN,2/11/14,3301 INGLEWOOD BLVD,50' SS INDIANAPOLIS ST,20' EW INGLEWOOD BLVD,6,C.I.,1947,0,65128,ROUND CRACK,1,,,,,JIMENEZ,118-153,12,24,"FOUND ROUND CRACK ON 6"" CI WATER MAIN, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.0158889,-118.436653166741,MAIN,5/29/14,7356 SYLVIA AVE,33' ECL SYLVIA AVE,15' SCL VALERIO ST,6,C.I.,1947,0,59981,RUPTURE,1,,,N/A,CLAY,MAO,186-120,8,25,"REPLACED 22' OF PIPE, SLURRIED, LEFT SAFE & CLEAN, FIND CLEAN-UP TO BE DONE WHEN MUD IS DRIED.",34.20469593,-118.552320267252,MAIN,8/28/14,744 WW 136TH ST,129' EE MENLO AVE,19' NS 136TH ST,4,C.I.,1947,0,65466,SPLIT,1,,,,,NICHOLSON,078-198,3,3,"FOUND A 4"" MAIN BREAK MADE REPAIRS BY CUTTING OUT AND INSTALLING 2' OF 4"" D.I. PIPE AND RECONNECT THE 1"" SERVICE TO STOP LEAK.",33.90691474,-118.288826241744,MAIN,1/21/10,10532 GARWOOD PL,S/ GARWOOD PL,230 EE THAYER AVE,6,C.I.,1948,0,66251,SPLIT,1,,,BAD,ADOBE,WASHINGTON,136-156,5,15.5,"FOUND BAD SPLIT ON 4"" CI MAIN MADE SHUT OFF 1 GATE DUGOUT INSTALLED 4' OF 4"" DI & CPLGS NEED LARGE PICK UP & OIL ONLY",34.0682252,-118.434626741763,MAIN,1/25/10,2912 S SEPULVEDA BL,E SIDE SEPULVEDA,358 N/N NATIONAL,6,C.I.,1948,0,65517,,1,,,,C,DAVID A AUBREY,122-156,9,25,"6"" CI WM REPAIR. BACKFILL & TEMP. MUD CLEAN UP.",34.02835104,-118.429220942994,MAIN,1/28/10,4915 EL CANTO DR.,,14' S/S EL ROBLE DR.,2,STEEL,1948,0,66130,"CLAMP, RUST HOLE",1,,,,GRANITE,MCCALL,162-219,12,24,"INVESTIGATED HILLSIDE LEAK, DRILLED OVER MAIN, PIN-POINTED LEAK, BROKE OUT ASPHALT, EXCAVATED, FOUND SEVERAL HOLES ON STEEL MAIN. REPLACED SECTION OF MAIN. ENERGIZED MAIN, NOTICED ADDITIONAL LEAK.",34.13891169,-118.224104742448,MAIN,1/28/10,2529 STONER AVE,14' E/W STONER AVE,165' N/N GATEWAY BLVD,,C.I.,1948,0,66205,ROUND CRACK,1,,,,,HUGHES,122-153,11,20.5,LEFT PICK UP AND BACKFILL FOR PM CREW.,34.02793415,-118.444126741641,MAIN,2/1/10,2531 STONER,14' E/W STONER,300' S/S PEARL,4,C.I.,1948,0,66205,ROUND CRACK,1,,,,,J JIMENEZ,122-153,5,15,"FOUND ROUND CRACK ON 4"" C.I. W.M. REPAIRED WITH 4""X12"" REPAIR CLAMP.",34.02793147,-118.444124641847,MAIN,2/22/10,5612 BOWCRAFT ST,19' N/S BOWCRAFT ST,157' W/W CARMONA AVE,4,C.I.,1948,0,66284,"RUST HOLE, SPLIT",1,,,THICK,CLAYISH SAND,SCHWEINBOLD,118-174,14,14,"REPAIRED RUPTURE WITH 4"" X 8"" CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH CLEAN UP.",34.02013132,-118.367758461278,MAIN,4/8/10,FIGUEROA PL,451' S/S,34' W/W FIGUEROA PL,6,,1948,0,66173,,1,,,,,KIRKSEY,034-201,8,16,"BROKE OUT & EXCAVATED 4X 5 FOUND 6"" GATE HUB END W/ RODS/YOKES TURNED OFF GATE CUT & REMOVED 2' CI INSTALLED 6"" BELL YOKE & RODS, BLIND COUPLING, CROSS BAR, REMOVED F.H. TOP BACKFILLED W/ NATIVE SOIL",33.78469763,-118.281660341034,MAIN,4/25/10,8580 WALNUT DR,10' N/S WALNUT DR,25' E/E BRIER DR,2,STEEL,1948,0,66311,"CLAMP, RUST HOLE",1,,,,,JIMENEZ,150-171,4,8,"FOUND LEAK ON 2"" STL RUST HOLE REPAIRS COMPLETE.",34.10451219,-118.378783840890,MAIN,5/3/10,5742 COLISEUM ST,19' N/S COLISEUM ST,157' E/E GENESEE AVE,6,C.I.,1948,0,65617,ROUND CRACK,1,,,,ADOBE,E. YBARBO,118-174,8,16,FOUND OLD CORP ROUND CRACK REMOVED CORP AND INSTALLED 6X12 REPAIR CLAMP,34.01940253,-118.371167940910,MAIN,5/11/10,5520 ARBOR VITAE ST,19' N/S ARBOR VITAE ST,204' E/E AVIATION BLVD,6,A.C.,1948,0,65921,CLAMP,1,,,,,J. RODRIGUEZ,094-171,10.5,31.5,INSTALLED 2 360 6X12 CLAMPS ON OLD SERVICES (LEAK) ALSO RETAP 2 COPP. SERV.,33.95259084,-118.376245341000,MAIN,6/1/10,5778 CORBETT ST.,19' N/S CORBETT ST.,103' E/E LA CIENEGA BL.,6,A.C.,1948,0,65735,CLAMP,1,,,,CLAY,GONZALES,120-174,8,24,"FOUND LEAK ON BACK TO BACK SERVICE CLAMP FROM LEAD CUT OUT CLAMP. INSTALLED 6""X1.5"" SERVICE CLAMP CONNECTED 1.5"" COPPER SERVICE.",34.02505545,-118.371653941482,MAIN,8/14/10,6886 FARMDALE AVE,14' E/C FARMDALE AVE,480' S/C HART ST,6,C.I.,1948,0,60473,SPLIT,1,,,,SAND,WILLES,182-171,72.5,32,"CUT IN 104"" OF 6"" PIPE. RENEWED 1"" SERVICE.",34.19624789,-118.381183741252,MAIN,10/13/10,2720 CARDIFF AVE,19' E/W CARDIFF AVE,214' N/N HARGIS ST,6,C.I.,1948,0,65627,SPLIT,1,,,,,KIRKWOOD,126-168,30,20,,34.03786191,-118.394935841219,MAIN,10/29/10,READING AVE,19' N/S READING AVE,20' E/W RAMSGATE AVE,6,A.C.,1948,0,66279,,1,,,,,MARTINEZ,096-171,3,12,WHILE DIGGING FOR FH INSTALLATION  1 1/2 OLD ABND. SERV. WAS HIT BY BACKHOE. REPAIR WITH 6X 8 360 DEGREE CLAMP.,33.95899306,-118.382691742533,MAIN,11/5/10,2433 WILSON,,,6,D.I.,1948,0,68991,"COUPLING, SPLIT",1,,,FAIR,SANDY,WASHINGTON,106-147,9,27,"CUT IN 7' OF 6"" DI AND COUPLINGS. INSTALLED 6""X20"" 360 DEGREE CLAMP ON SECOND LEAK. LARGE BACKFILLS AND CLEAN UP. NEEDS MON. PICK UP AND OIL FOR 9'X4' MONDAY.",33.98558386,-118.458204342566,MAIN,11/16/10,3165 MOTOR AVE,8' E/W MOTOR AVE,50' S/S WALAVISTA RD,2,C.I.,1948,0,65686,RUST HOLE,1,,,,C,R.GONZALES,124-162,6,18,"ROUND LEAK ON 2"" STEEL MAIN. USED 2""X8"" CLAMP.",34.03215114,-118.411388642628,MAIN,12/9/10,3165 MOTOR,25' W/W MOTOR IN THE ALLEY,WALLA VISTA,2,C.I.,1948,0,65686,RUST HOLE,1,,,,,KIRKWOOD,124-162,5,15,,34.03204277,-118.411436461754,MAIN,12/15/10,3165 MOTOR AV,30' W/W MOTOR AV,WALAVISTA,2,STEEL,1948,0,65686,,1,,,,,KIRKWOOD,124-162,5.5,16.5,,34.03203303,-118.411440743647,MAIN,1/13/11,1213 RIMMER AVE,11' E/W RIMMER AVE,119' N/N BESTOR BLVD,6,C.I.,1948,0,65989,ROUND CRACK,1,,,GOOD,SHALE,YBARBO,130-126,,,"REPAIRED 6"" MAIN REMOVED SHORING BACKFILLED AND TEMP OIL LEFT JOB SAFE FOR TRAFFIC. MAIN WAS DEEP.",34.0517222,-118.527138142881,MAIN,2/4/11,5109 ADKINS,10' E/W ADKINS,2' N/S CHESTER,6,C.I.,1948,0,65651,ROUND CRACK,1,,,,,H.ROGERS,140-234,8,16,"SET UP TRAFFIC EAST BOUND LANE CHESTER STREET. EXCAVATED 3'X4' TRENCH. REPAIRED 6"" ROUND CRACK WITH 360 REPAIR CLAMP. CLEANED UP. LEFT JOB SAFE.",34.07869668,-118.171826742889,MAIN,2/9/11,5263 ALDAMA ST,15' S/N ALDAMA ST,117' W/E  AVE 53,6,C.I.,1948,0,66237,SPLIT,1,,,,,S.HOOVER,152-225,8,32,"REPAIRED LEAK ON 6"" CI MAIN. REPLACED 5' OF 6"" CI WITH 6"" DI. BACKFILLED. MADE SAFE.",34.11341067,-118.202097843835,MAIN,2/27/11,5642 WENLOCK ST,S/SIDE WENLOCK ST,207' E/E CLYDE AVE,4,C.I.,1948,0,65615,RUST HOLE,1,,,,,SPEARS,118-174,4,8,"REPAIRED SMALL HOLE IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.01947212,-118.368669560700,MAIN,3/10/11,5626 WENLOCK ST.,S/S WENLOCK ST.,374' E/E CLYDE AVE.,4,C.I.,1948,0,65615,ROUND CRACK,1,,,,,SPEARS,118-174,7,21,"REPAIRED 4"" C.I. ROUND CRACK, WITH 4""X12"" 360 CLAMP.",34.01935108,-118.368139960106,MAIN,3/14/11,4030 DEL REY AV,7' W/E DEL REY AV,14' N/S BEACH,6,C.I.,1948,0,69138,ROUND CRACK,1,,,,C,R. GONZALES,108-150,8.5,25.5,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIR.",33.99011447,-118.446560960078,MAIN,3/15/11,5626 WENLOCK ST,S/SIDE WENLOCK ST,374' E/E CLYDE AVE,4,C.I.,1948,0,65615,RUST HOLE,1,,,NONE,CLAY,KELLY,118-174,9,18,"REPAIRED 6"" RUST HOLE ON 4"" CI MAIN; USED (1) 4X 12 360 DEGREE REPAIR CLAMP. JOB COMPLETE.",34.01934991,-118.368134760092,MAIN,3/23/11,5620 WENLOCK ST,S/SIDE WENLOCK ST,198' W/W CARMONA AVE,4,C.I.,1948,0,66284,RUST HOLE,1,,,,,SPEARS,118-174,6.5,13,"CUT IN 2' OF 4"" D.I. PIPE TO REPAIR MAIN LEAK.",34.01930872,-118.367954460456,MAIN,4/11/11,4824 E. CONVERSE ST,35' S/N CONVERSE ST,375' W/E EASTERN,8,C.I.,1948,0,66048,COUPLING,1,,,,,MINGO,142-231,10,79,"LEFT JOB SAFE AND CLEAN. DEEP MAIN, HAD TO SHORE AND EXCAVATE UNDER STORM DRAIN. MCCALL & MOSES STARTED 1:30 AM.",34.08276094,-118.179148861023,MAIN,7/15/11,5195 DENSMORE AVE,12 W/CL DENSMORE AVE,12 N/CL MAGNOLIA BLVD,6,C.I.,1948,0,60772,,1,,,POOR,CLAY,SNYDER,172-141,12,45,"6"" CI MAIN BLOWOUT - LG RUPTURE ON TOP OF MAIN - DUG OUT CUT IN 6' OF 6"" DI PIPE WITH 2 MECH. COUPLING - MR ELHERS TURNED MAIN BACK ON, REMOVED RUSTED ASPHALT CLEANED UP MUD BACKFILLED 15'X30' TEMPED (TOTAL ST DAMAGE APPROX 60'X30') EXTENSIVE ST DAMAGE.",34.16482185,-118.4771261058,MAIN,7/22/11,10561 PICO BLVD ( IN ALLEY),5' NS IN ALLEY (PICO BLVD),62' EW PROSSER AVE,4,C.I.,1948,0,65582,RUST HOLE,1,,,,CLAY,SCHWEINBLOD,128-159,8,24,REPAIRED RUPTURE & SMALL SPLIT ABOUT 3 FEET APART WITH CLAMPS. BACKFILLED TAMPED & OILED. HELP MAKE PICK-UP.,34.0445038,-118.421139761138,MAIN,8/15/11,8580 WALNUT DR,42 S/S WALNUT DR,,2,STEEL,1948,0,66311,RUST HOLE,1,,,,,C. KIRKWOOD,150-171,8,16,,34.10440172,-118.37888960896,MAIN,9/3/11,DRUID ST / EASTERN AV,19' NS DRUID ST,65' EE EASTERN AV,8,C.I.,1948,0,65964,SPLIT,1,,,,ADOBE,LEROY,136-231,16,48,"REPLACE 8' 6"" OF 8"" PIPE",34.06951732,-118.180086960925,MAIN,9/19/11,708 AVE 43,10' WE AVE 43,111 SS LATONA AV,4,C.I.,1948,0,66336,ROUND CRACK,1,,,,B,SMITH,144-225,6,18,"FOUND ROUND CRACK, USED 360 DEGREE 4X 8 REPAIR CLAMP. PLATED EXCAVATION. MAINLINE PROJECT FOR STREET REPAVING PROJECT.",34.09074268,-118.201920660691,MAIN,9/23/11,MURRIETTA AVE.,13' E/CL MURRIETTA AVE.,12' S/CL ADDISON ST.,8,C.I.,1948,0,60452,SPLIT,1,,,GOOD,CLAY,OBREGON,170-153,8,24,"FOUND SPLIT, CUT IN 2' OF 8"" D.I. PIPE.",34.16124805,-118.43891461437,MAIN,12/6/11,8033 WISNER AVE,345' S/CL LANARK ST,10' W/CL WISNER AVE,6,C.I.,1948,0,60664,ROUND CRACK,1,,,,CLAY SILT,CRUZ,190-147,8,16,,34.21694305,-118.462722662599,MAIN,12/6/11,2721 BAGLEY AV,471' NN HARGIS AV,19' EW BAGLEY AV,6,C.I.,1948,0,65627,ROUND CRACK,1,,,,C,GONZALES,126-168,5,16.5,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.03811865,-118.392767361446,MAIN,12/7/11,8033 WISNER AVE,10' W/CL WISNER AVE,341' S/CL LANARK ST,,C.I.,1948,0,60664,ROUND CRACK,1,,,,,CRUZ,190-147,6,12,"CLEAN UP MADECLEAN UP DEBRIS AND",34.21695808,-118.462722662643,MAIN,12/14/11,5642 WENLOCK ST,19' NS WENLOCK ST,201' EE CLYDE ST,4,C.I.,1948,0,65615,ROUND CRACK,1,,,,SANDY,SCHWEINBOLD,118-174,7.5,22.5,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CONED OFF.",34.01947568,-118.36868562687,MAIN,12/30/11,5654 WENLOCK STREET,S WENLOCK STREET,96' EE CLYDE AVENUE,4,C.I.,1948,0,65615,ROUND CRACK,1,,,,SOLID CLAY,KELLY,118-174,7.5,22.5,,34.01955258,-118.369021662547,MAIN,1/11/12,19622 LORNE ST,12' S/CL LORNE ST,380' E/CL CORBIN AV,6,C.I.,1948,0,60466,ROUND CRACK,1,,,,ADOBE/CLAY,HARDY,190-117,8.5,25.5,,34.21674272,-118.561039162908,MAIN,3/23/12,5766 CORBETT ST,S/S CORBETTE ST,137' LA CIENEGA BL,6,A.C.,1948,0,65735,"CLAMP, JOINT",1,,,NONE,CLAY,SPEARS,120-174,8,16,"REPAIRED 6"" AC MAIN LEAK WITH 6""X 1 1/2"" SADDLE CLAMP.",34.0250494,-118.371529763135,MAIN,5/12/12,MAPLE DR & KIRKWOOD DR,S KIRKWOOD DR,30' S/S MAPLE DR,2,STEEL,1948,0,65752,RUST HOLE,1,,,,ADOBE,MITCHELL,150-174,,,"INSTALLED 2""X 6"" REPAIR CLAMP ON 2"" STEEL MAIN BACKFILLED LEFT SAFE.",34.10476508,-118.372675662291,MAIN,5/29/12,4820 CONVERSE ST,477' WW EASTERN AVE,15' NS CONVERSE ST,8,C.I.,1948,0,66048,RUST HOLE,1,,,,,HOOVER,142-231,,,"REPAIRED LEAK ON 8"" CI MAIN REPLACED 6' OF 8"" WM W/DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE",34.08275238,-118.179752663537,MAIN,9/12/12,3735 BAGLEY AVE,19' EW BAGLEY AVE,298' NN HARGIS ST,6,C.I.,1948,0,65627,CORP,1,,,THICK,SANDY CLAY,SCHWEINBOLD,126-168,5.5,11,"REPLACED CORP WITH VENTED CLAMP WITH CORP 1"" & FITTINGS. FLUSHED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03766235,-118.39289263704,MAIN,10/26/12,2703 OAKHURST AVE,S OAKHURST AVE,46' WW BAGLEY AVE,8,C.I.,1948,0,65630,SPLIT,1,,,,,KELLY,126-168,,,,34.03857657,-118.39337964115,MAIN,1/3/13,12111 NATIONAL BLVD,24' N/S NATIONAL BLVD,220' W/W DAHLGRAN AV,8,C.I.,1948,0,65583,,1,,,,,FIERROZ,118-153,9,36,WE LOCATED SERV AND THE MAIN BUT WE COULDN'T FIND THE LEAK. NOT REPAIRED.,34.02041118,-118.443562864223,MAIN,1/9/13,4414 S HUNTINGTON DR,16' S/S FERNTOP DR,17' W/E S HUNTINGTON DR,6,C.I.,1948,0,65619,SPLIT,1,,,,,HOOVER,142-228,9,23.5,"REPAIRED LEAK ON 6"" CI MAIN. REPLACED 5' OF CI W/ DI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.0819662,-118.189979764167,MAIN,1/31/13,12100 OLYMPIC BL,18' N/N OLYMPIC BL,42' W/W BUNDY DR,6,C.I.,1948,0,65714,CLAMP,1,,,NONE,CLAY,SPEARS,124-150,8,35.5,"CUT IN 6"" D.I. TEE AND 6"" GATE VALVE TO REPAIR LEAKING 6"" TAPPING SLEEVE OFF OF 6"" C.I. MAIN. TBID# 1303473",34.03223927,-118.453921864579,MAIN,2/15/13,5700 BOWCROFT ST,20' WW CLYDE AVE,19' NS BOWCROFT ST,4,C.I.,1948,0,65615,,1,,,,,GONZALES,118-174,8,24,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 3' OF 4"" D.I. WITH TWO UNIONS.",34.02026286,-118.369412264818,MAIN,3/9/13,16830 KILLION ST,8' SCL KILLION ST,35' ECL ALBERS ST,6,D.I.,1948,0,71748,SPLIT,1,,,,MUCK,JOSEPH,174-135,11.5,44.5,"CALLED OUT TO FIX 6"" BLOW OUT DUG OUT CUT IN 7 OF DI MAIN TO FIX LEAK BACKFILLED WITH SLURRY.",34.17111306,-118.500364664881,MAIN,4/26/13,5626 BOWCROFT ST,313' EE CLYDE AVE,19' NS BOWCROFT ST,4,C.I.,1948,0,65615,RUST HOLE,1,,,RUST,SANDY,DE LA CRUZ,118-174,8,16,"CUT IN 34"" - 4"" DIP RECONNECTED 2 - 1"" SERVICES, SET IF TRAFFIC, LOCATED LEAK, BROKE OUT & EXCAVATED LEAK AREA. BACKFILLED & TEMPED, CLEANED UP MUD FROM GUTTER AREA, CLEANED UP AREA, PICKED UP TRAFFIC CONTROL, LEFT JOB SAFE.",34.0201701,-118.368107865651,MAIN,6/19/13,1316 E. 109 TH ST.,18' N/S E. 109TH ST.,"98' E/E HOOPER AVE,",6,C.I.,1948,0,66167,SPLIT,1,,,,,H. ROGERS,088-210,,,"WORK TODAY 6"" W/M LEAK BY H. ROGERS AND R. BULTER. SET UP TRAFFIC, EXCAVATED TRENCH, FOUND 15"" SPLIT ON TOP OF 6"" C.I. W/M, CUT IN 3"" D.I. TO REPAIR LEAK, PUNCHED DOWN BY GATE NEAR MARSHELL STREET.",33.93677696,-118.251718765427,MAIN,8/27/13,11947 JUNIETTE,15' SN JUNIETTE,117' EE INGLEWOOD,6,STEEL,1948,0,69551,CUT & PLUG,1,,,,,JIMENEZ,106-165,8.5,25.5,"CUT IN 3' OF STL DUE TO A PREVIOUS LEAK, WATER MAIN WAS CUT & PLUGGED ON BOTH ENDS, REMOVED PLUGS & INSTALLED PIPE ALSO INSTALLED 2 - ANODES, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",33.98474906,-118.405460966144,MAIN,9/12/13,10318 OLETHA LN,5' EW OLETHA LN,95' SS BASIL LN,2,STEEL,1948,0,66040,RUST HOLE,1,,,,,SALDIVAR,150-153,9,27,"MADE REPAIRS ON A 2"" STEEL MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.10848932,-118.444708266340,MAIN,11/6/13,5049 STERN AVE.,12' W/C  STERN AVE.,471' S/C HARTSOOK ST.,6,C.I.,1948,0,60605,,1,,,,,E. GARCIA,170-156,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED & CLEANED-UP AREA. ROOTS.",34.16261574,-118.434583367284,MAIN,11/26/13,4417 WEST ROSE HILL DR,213' SS ROSE HILL DR,14' EW W ROSE HILL DR,2,STEEL,1948,0,65694,PIN HOLE,1,,,,,UNGSON,140-228,5.5,11,"FOUND PIN HOLE IN 2"" STEEL MAIN; INSTALLED 2""X 6"" 360 DEGREE REPAIR CLAMP; BACKFILLED; TEMP OIL; CLEAN UP; SAFE!",34.08131542,-118.195099566652,MAIN,12/19/13,6235 ACACIA ST,6' EW ACACIA ST,305' NN 63RD ST,4,C.I.,1948,0,65699,,1,,,,,SALDIVAR,106-177,4.5,9,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.98295084,-118.364549266158,MAIN,1/22/14,529 N CABRILLO AVE,17 EW CABRILLO AVE,38 SS ELBERON AVE (LW),6,C.I.,1948,0,65759,RUPTURE,1,,,,,C.BROWN,020-198,7,13.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT. DUG DOWN TO THE MAIN, FOUND RUPTURE. CUT IN 5' OF 6"" DI PIPE. RETAPPED SER. FOR 831 ELBERON AVE. BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",,67308,MAIN,4/21/14,5701 COLISEUM ST,19' EW CLYDE,55' NN COLISEUM,6,C.I.,1948,0,65617,RUPTURE,1,,,FAIR,ADOBE,WASHINGTON,118-174,8,29,"BROKE OUT HEAVILY UNDERMINED ST/ INSTALLED 6""X 12"" 360 DEGREE CLAMP OVEN LARGE RUPTURE - PARTIAL BACKFILL & PICK UP MADE, FOLLOW UP BY DIST. NEEDED. SHOULD HAVE BACKHOE & CREW.",,67311,MAIN,4/24/14,5701 COLISEUM,19' EW CLYDE AVE,184' NN COLISEUM,6,C.I.,1948,0,65617,CLAMP,1,,,,ADOBE,WASHINGTON,118-174,7,14,"TIGHTENED UP CLAMP WHICH LEAKED & INSTALLED 6""X 7"" CLAMP OVER. BAD SECTION OF MAIN BACKFILL OIL - COMPLETE.",,67119,MAIN,7/11/14,4840 CONVERSE ST,225' WW EASTERN AVE,15' NS CONVERSE ST,8,C.I.,1948,0,66048,SPLIT,1,,,,,SOLIS,142-231,13,21,"8"" BLOW-OUT. DRILL HOLES; BROKE OUT; EXCAVATE EXPOSE 8"" SPLINT; REMOVE; INSTALL 8'- 0"" D.I. PIPE W/ 2- 8"" MECH DRESSER COUPLINGS; BACKFILL; CLEAN UP; LEFT SAFE & CLEAN.",34.08276381,-118.178916860545,MAIN,1/10/10,2107 S. DENKER AVE,W DENKER AVE,125' S/S 211TH ST,8,C.I.,1949,0,67019,RUPTURE,1,,,NONE,SANDY LOAM,KELLY,052-195,15,60.5,"LARGE RUPTURE IN 8"" C.I. MAIN. CUT IN 10 FEET OF 8"" DI PIPE W/ 2 MECHANICAL COUPLINGS; CLEANED UP AREA AND PUT TEMP OIL IN (3) DRIVEWAYS",33.83780331,-118.303916660552,MAIN,1/23/10,149TH ST & ESTRELLA AV,W OF ESTRELLA AV,0' N OF 149TH STREET,6,C.I.,1949,0,66713,ROUND CRACK,1,,,,,KELLY,074-201,12,31,"REPAIRED ROUND CRACK ON 6"" C.I. WATER MAIN. PLACED ONE 6""X 12"" 360 DEGREE REPAIR CLAMP.",33.89677917,-118.285763241831,MAIN,2/17/10,7890 TORREYSON DR,8' N/S TORREYSON DR,1000' W/E TORREYSON PL,8,C.I.,1949,0,66924,SPLIT,1,,,,CLAY,GONZALES,158-174,43.5,28,"FOUND SPLIT ON 8"" CI MAIN. CUT IN 8"" DI WITH TWO UNIONS. STREET DAMAGE WAS BAD.",34.12873116,-118.369260840397,MAIN,2/25/10,VANDORF PL,6' N/CL VANDORF PL,25' W/CL SEPULVEDA BLVD,4,C.I.,1949,0,61303,ROUND CRACK,1,,,FAIR,LOAM,R. CERVANTES,164-144,9.5,35,,34.14478233,-118.47334