0740594,MAIN,3/5/10,19038 BASSETT ST,6 S/CL BASSETT ST,237 E/CL VANALDEN AVE,6,C.I.,1949,0,61669,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,182-120,8,16,"BLOW OUT REITTED 2 EA 1"" COP. SERV & MADE 2 EA NEW TAPS",34.19544703,-118.548351961269,MAIN,3/10/10,1900 W. MANCHESTER AVE,13' EW ST ANDREWS PL,12' NS MANCHESTER AVE,6,C.I.,1949,0,66709,ROUND CRACK,1,,,,,BROWN,096-192,8.5,17,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN, FOUND ROUND CRACK. INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",,41584,MAIN,3/17/10,12305 ROCHEDALE LN.,9' E/W ROCHEDALE LN.,792' S/S BROOM WAY,6,C.I.,1949,0,66918,ROUND CRACK,1,,,,,RODRIGUEZ,138-141,11.5,34.5,"REPAIR 6"" C.I. WITH 6""X8"" 360. FOUND ROUND CRACK.",34.07413996,-118.483527640464,MAIN,4/17/10,5655 PENFIELD AV,7' WC PENFIELD AV,75' NC MARTHA,6,C.I.,1949,0,61194,ROUND CRACK,1,,,,POOR,ADOBE,174-114,6,22,"BROKE & DUG OUT 4'X5' EXCAVATION FOUND ROUND CRACK ON 6"" CI PIPE REPAIRED WITH 6""X12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON BACKFILL & TEMP EXCAVATION MADE P/U",34.17330624,-118.56904240706,MAIN,7/9/10,6055 JUMILLA AVE,10' SC CALVERT ST,14' WC JUMILLA AV,6,C.I.,1949,0,61303,RUST HOLE,1,,,,LOAM,HARDY,178-117,14,56,,34.18113956,-118.563596140835,MAIN,8/13/10,5812 W. 77TH PLACE,77TH PLACE,228' N/N 78TH STREET,6,C.I.,1949,0,66542,SPLIT,1,,,BAD,ADOBE,WASHINGTON,100-171,8,45,"CUT IN 6' OF 6"" D.I. AND CPLGS, VERY LARGE BACKFILL/PICKUPS AND VERY LARGE CLEAN UPS. SUPERVISOR NEED TO MEET WITH STREET MAINT. REGARDING PERM. STREET REPAIRS.",33.9698873,-118.383731540604,MAIN,8/31/10,6000 LASAINE AVE,12' WC LASAINE AVE,10' NC TIARA ST,6,C.I.,1949,0,61347,SPLIT,1,,,GOOD,ADOBE / CLAY,LAROCHELLE,176-132,8,16,"ATTEMPTED TO MAKE REPAIRS W/ POWER SEAL REPAIR CLAMP, CLAMP FAILED TO SEAL LEAK. TIRED 2ND REPAIR CLAMP FOR POWER SEAL W/ SAME RESULTS. MADE FINAL REPAIR W/ SMITH/BLAIR REPAIR CLAMP.",34.17899395,-118.510469941268,MAIN,9/9/10,11286 WESTMINSTER,17' N/S WESTMINSTER,150' E/E SAWTELLE,4,A.C.,1949,0,69585,RUPTURE,1,,,,,J.JIMENEZ,118-159,3,7,"FOUND RUPTURE ON 4"" AC WATER MAIN. REPAIRS COMPLETE.",34.0170016,-118.423360941526,MAIN,10/20/10,FULTON & MAGNOLIA,20' W/C FULTON AVE,35' S/C MAGNOLIA BL,8,C.I.,1949,0,61178,JOINT,1,,,,CLAY,CRUZ,172-159,28,21,"RE-CAULKED 8"" LEAD JOINT. BACKFILLED WITH SAND. TAMPED IN 6"" LIFTS AND TEMP ASPHALTED. PICKED UP EXTENSIVE TRAFFIC SET UP. LEFT JOB SITE SAFE.",34.16476541,-118.422552143316,MAIN,12/6/10,88TH PL,20' S/N 88TH PL,78' E/E CROCKER ST,6,C.I.,1949,0,68695,ROUND CRACK,1,,,,,D.FLOWERS,096-204,8,16,"PROSPECTED AND EXCAVATED A 5X4 TRENCH. FOUND A ROUND CRACK LEAK ON A 6"" CI MAIN. MADE REPAIRS BY STALLING A 6X8 360 DEGREE REPAIR CLAMP TO STOP THE LEAK.",33.95650714,-118.267693943244,MAIN,12/16/10,16661 VENTURA BL.,40' N/C VENTURA BL.,190' W/C PETIT AVE.,8,C.I.,1949,0,61138,RUST HOLE,1,,,FAIR,D. EARTH,CERVANTES,170-135,3.5,3.5,"REPLACE 8"" 360 CLAMP (SMITH-BLAIR) WITH A POWERSEAL 2003.",34.15830872,-118.496649942741,MAIN,12/30/10,,21 EW RAMPART BLVD,47 SN BELLEVUE AVE,6,C.I.,1949,0,66785,"SPLIT, RUPTURE",1,,,POOR,CLAY,RICHARD NUNEZ,138-204,12.5,87.5,"8' SPLIT ON 6"" CI PIPE. CUT IN 9' OF 6"" DI PIPE WITH 2-6"" MECHANICAL COUPLINGS.",34.07550147,-118.272746643389,MAIN,1/3/11,16770 ADDISON ST.,14' N/C ADDISON ST.,743' E/C BALBOA BL.,6,C.I.,1949,0,61135,ROUND CRACK,1,,,,D. EARTH,CERVANTES,170-135,7,28,,34.16252459,-118.498844141358,MAIN,1/12/11,14410 CARLSBAD ST,8' S/CL CARLSBAD ST,158' W/CL AZTEC ST,6,C.I.,1949,0,61023,"ROUND CRACK, CRACK WAS OFFSET",1,,,PIPE IN GOOD CONITIO,,KRAUS,218-150,4.5,9,"SET TRAFFIC, LOCATED MAIN. DRILLED HOLES, EXCAVATED 2'X 3' FOUND AN OFFSET ROUND CRACK - OUT OF ALIGNMENT. CUT IN A PIECE OF PIPE 8' W/2 MECHANICALS. DUE TO UNDERMINE WE MADE THE HOLE LARGER 4'X 5'.",34.29468976,-118.446995641402,MAIN,1/28/11,14545 MORRISON ST,19' W/CL VISTA DEL MONTE AVE,12' S/CL MORRISON ST,6,C.I.,1949,0,61663,ROUND CRACK,1,,,POOR,CLAY,OBREGON,170-150,,,"FOUND ROUND CRACK AT OLD CLAMP INSTALLED NEW CLAMP 6""X 12"", JOB COMPLETE.",34.16028725,-118.450370142883,MAIN,2/6/11,3726 RICHARDSON,114 EE RICHARDSON ST,,2,C.I.,1949,0,66589,SPLIT,1,,,,,H.ROGERS,152-219,5,10,"2"" WATER MAIN LEAK ON EASEMENT PROPERLY REPAIRED. COMPLETED. CLEANED UP. LEFT BACK YARD SAFE.",34.11060245,-118.225875343868,MAIN,3/20/11,5027 RUBIO AVE,12' W/CL RUBIO AVE,68' N/CL LA MAIDA ST,6,C.I.,1949,0,61135,SPLIT,1,,,FAIR,ADOBE CLAY,SNYDER,170-138,14,42,"FOUND ST. RAISED FOR 25'-30' - FOUND SPLIT ON 6"" CI MAIN BROKE OUT AND DUG 6'X 14' EXCAVATION CUT IN 7'6"" OF 6"" DI PIPE WITH 2 MECH. COUPLINGS TURNED MAIN BACK ON FLUSHED MAIN BACKFILLED EXCAVATION - RAIN CAME DOWN SO HARD IT WAS CURB TO CURB OVER FLOWED OUR SANDBAG BURM FLOODING DITCH UNABLE TO TEMP - BARRICADED SAFE WILL TEMP TOMORROW.",34.16212324,-118.494573360457,MAIN,4/21/11,3726 RICHARDSON DR,3' E/W WALK WAY,130' N/N CAZADOR ST,2,C.I.,1949,0,66589,,1,,,POOR,CLAY,CHESTERTON,152-219,4.5,9,TIGHTEN 360 TO STOP LEAK,34.11062215,-118.225919943692,MAIN,4/22/11,400 88 PL,21' S/N 88 PL,188' W/W METTLER ST,6,C.I.,1949,0,68695,,1,,,,,ANDERSON,096-204,8,16,"FOUND, ABONDON 4"" LATERAL LEAK AT MAIN, CUT TEE OUT AND INSTALLED 3' PIECE DI PIPE WITH (2) 6"" MECH DRESSERS CONTRACTOR WILL BACKFILL W/SLURRY",33.95650839,-118.267312560369,MAIN,5/2/11,HAMILTON AV & WALKER AV,5' E/W WALKER AV,20' N/S HAMILTON AV,6,C.I.,1949,0,67070,SPLIT,1,,,,ROCKY,ROGERS,008-195,11.5,34.5,"ARRIVED AT 4:30 PM INVESTIGATED W/M LEAK FOUND 7FT SPLIT SET UP TRAFFIC REPAIR W/M LEAK INSTALL 7FT 2 MECH., BACKFILLED CLEANED UP LEFT SITE SAFE.",33.71849861,-118.303623160370,MAIN,5/4/11,88TH PL,18' S/N 88TH PL,315' E/E SAN PEDRO,6,C.I.,1949,0,68695,SPLIT,1,,,,,ROGERS,096-204,4,8,"(NO) TRAFFIC SETUP CONSTRUCTION SITE EXCAVATED LOCATED W/M LEAK ON 6"" C.I. W/M REPAIRED 4"" SPLIT ON TOP WITH 360 DEGREE REPAIR CLAMP. COMPLETE",33.95650508,-118.268322260765,MAIN,6/7/11,6237 MORLEY AVE.,19' E/W MORLEY AVE.,319' N/N 63RD ST.,4,C.I.,1949,0,66914,JOINT,1,,,,C,GONZALES,106-177,6,21,"FOUND LEAK ON 4"" C.I. MAIN AT BLOW, REBUILT 2"" BLOW OFF.",33.98297323,-118.365516460426,MAIN,6/22/11,34TH ST & BARBARA,29' E/W BARBARA,18' N/S 34TH ST,6,A.C.,1949,0,67090,CLAMP,1,,,GD,,ROGERS,008-195,7.5,15,"WORK TODAY H. ROGERS A. REYES EXCAVATED SERVICE TRENCH 6""X 3"" TIGHTEN BOLTS ON 6""X 24"" 360 DEGREE REPAIR CLAMP STOPPED W/M LEAK.",33.7172427,-118.302942661027,MAIN,7/26/11,6269 BLUCHER AVE,10 W/CL BLUCHER AVE,9 S/CL SYLAN AVE,,C.I.,1949,0,61545,CLAMP,1,,,POOR,CLAY,SNYDER,178-144,8,24,"FOUND LEAK UNDER CONCRETE GUTTER - OLD POWER SEAL CLAMP LEAKING - BROKE OUT CONCRETE GUTTER - SHUT DOWN 6"" MAIN CUT IN 6""X18"" NIPPLE WITH 2 MECH. COUPLINGS - TURNED MAIN BACK ON - FLUSHED MAIN - 542 MADE P/U & BACKFILL - LEFT BARRACADED - 542 WILL RETURN TO TEMP.",34.18490452,-118.472233861129,MAIN,8/10/11,5326 GLASGOW CT,19 N/S GLASGOW CT,327 W/E GLASGOW AVE,4,C.I.,1949,0,66889,SPLIT,1,,,,,C. KIRKWOOD,102-174,9,18,,33.97173796,-118.373387960655,MAIN,8/16/11,1760 HILLHURST AVE.,,82' N/N KINGSWELL AVE.,24,C.I.,1949,0,66434,JOINT,1,,,,,SOLIS,148-198,,,"EXPOSE THE BELL ON THE 24"" W.M. REPACK THE WHOLE JOINT. LEAD JOINT)",34.10300928,-118.287430460886,MAIN,8/28/11,7243 KELVIN AVE.,12' W/C KELVIN AVE.,518' N/C SHERMAN WAY,6,C.I.,1949,0,61429,RUST HOLE,1,,,,MUCK,JOSEPH,186-108,11,33.5,"FIX 6"" BLOWOUT ON WITH 6"" D.I. AND FOUND ONE MORE LEAK, PUT 6X12 360 AND WAS STILL LEAKING, BARRICADED AND LEFT JOB SAFE.",34.20249104,-118.586318361908,MAIN,9/12/11,5326 GLASCOW CT,19 N/S GLASCOW CT,311 W/W GLASGOW AVE,4,C.I.,1949,0,66088,,1,,,,SANDY LOAM,C. SCHWEINBOLD,102-174,9,26,"REPLACED 3' OF PIPE UT. NEW PIPE & COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP",33.97169945,-118.373320661915,MAIN,9/15/11,7800 78TH ST,19 E/W 78TH ST,56 N/N FLIGHT,8,C.I.,1949,0,66520,SPLIT,1,,,,C,R. GONZALES,100-171,6.5,26,"BLOWOUT ON 8"" C.I. MAIN CUT IN 5' OF 8"" D.I. WITH TWO UNIONS",33.96889467,-118.382576862104,MAIN,11/9/11,7105 GLASGLOW AV,23' NS GLASGLOW WY,19' EW GLASGLOW AV,8,C.I.,1949,0,66887,SPLIT,1,,,,C,GONZALES,102-174,5,15,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 20"" CLAMP FOR REPAIRS.",33.97227178,-118.372270361366,MAIN,11/15/11,435 E. 58TH ST,287' WW AVALON BL,,6,A.C.,1949,0,66856,,1,,,,SANDY,MCCALL,108-207,7.5,20.5,UPON ARRIVAL SET UP TRAFFIC DELINEATION LOCATED MAIN AND DRILLED HOLES OVER MAIN BROKE OUT ASPHALT EXCAVATED FOUND ROUND CRACK. PLACED REPAIR CLAMP.,33.98978731,-118.266279962588,MAIN,12/2/11,9702 CISCO STREET,S CISCO STREET,W PL CASTLE HEIGHTS AVE,6,C.I.,1949,0,66481,ROUND CRACK,1,,,,CLAY MUD,KIRKWOOD,128-165,4.5,13.5,"REPAIRED ROUND CRACK ON 6"" CAST IRON MAIN",34.04376896,-118.397961261618,MAIN,12/5/11,601 S WESTERN AVE,,70' S/S 6TH ST,8,C.I.,1949,0,66945,ROUND CRACK,1,,,,ADOBE,MCCALL,134-192,9,18,"UPON ARRIVAL SET UP TRAFFIC DELINEATION INVESTIGATED DRILLED HOLES OVER MAIN, PINPOINTED LEAK. BROKE OUT ASPHALT & EXCAVATED, FOUND ROUND CRACK.",34.06322366,-118.30917462592,MAIN,12/5/11,1500 BURNSIDE AV,23' NS SATURN ST,21' EW BURNSIDE AV,6,C.I.,1949,0,88163,ROUND CRACK,1,,,,C,GONZALES,128-180,6,18,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6"" X 12"" CLAMP FOR REPAIRS",34.04659989,-118.355459462425,MAIN,12/6/11,7055 GEYSER AV,13' W/CL GEYSER AV,70' S /CL GAULT AV,6,C.I.,1949,0,61159,ROUND CRACK,1,,,,,HARDY,184-123,6,18,ROUND CRACK REPAIR,34.199095,-118.54263562410,MAIN,12/7/11,16670 MOORPARK ST,12' S/CL MOORPARK ST,333' W/CL PETIT ST,6,C.I.,1949,0,61135,"ROUND CRACK, RUST HOLE",1,,,,,HARDY,170-135,3.5,10.5,ROUND CRACK & RUST HOLE SAME EXCAVATION,34.15976176,-118.496783562434,MAIN,12/8/11,8465 CALVIN AVE,12' W/CL CALVIN AVE,22' S/CL CHASE ST,6,C.I.,1949,0,60123,ROUND CRACK,1,,,,ADOBE/CLAY,LAROCHELLE,194-117,4,8,,34.22453276,-118.555779561447,MAIN,12/8/11,3734 WILLOW CREST AVE,10' S CL WILLOW CREST AVE,368' E CL VINELAND AVE,4,C.I.,1949,0,66442,ROUND CRACK,1,,,,SHALE SANDSTONE,CRUZ,162-177,4.5,9,"INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP.",34.1374636,-118.365650661450,MAIN,12/9/11,3826 VINELAND AVE,16' E/CL WRIGHTWOOD DR,8' S/CL VINELAND AVE,6,C.I.,1949,0,66441,CLAMP,1,,,,C,ARRIOLA,162-174,12,32,"6"" MAIN LEAK, ROUND CRACK, INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP, STOPPED LEAK, 5'X 4' EXCAVATION, BACKFILLED, CLEANED UP DEBRIS, MADE SITE SAFE.",34.13781703,-118.368782162685,MAIN,12/29/11,5320 GLASGOW CT,S/S GLASGOW CT,235' WW GLASGOW AVE,4,C.I.,1949,0,66889,RUST HOLE,1,,,NONE,CLAY,SPEARS,102-174,8,16,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X 8"" 360 DEGREE CLAMP.",33.9715965,-118.373140562538,MAIN,1/3/12,4900 PETIT AV,12' W/CL PETIT AV,13' N/CL MOORPARK ST,6,C.I.,1949,0,61135,ROUND CRACK,1,,,,MUCK,JOSEPH,170-135,9,23,"DRILL HOLES TO FIND LEAK FOUND LEAK HAD TO HAND DIG 2"" GAS MAIN ON TOP OF PIPE & GATES LEAKING BAY BACKFILLED TAMP, TEMP JOB SAFE",34.15962082,-118.495759262762,MAIN,1/17/12,3761 S LA BREA AV,132' NN COLISEUM ST,11' EW LA BREA AV,8,C.I.,1949,0,66629,,1,,,,C,GONZALES,118-180,11,33,"FOUND LEAK ON 8"" C.I. MAIN USED 8""X 12"" CLAMP FOR REPAIR S FOUND DAMAGED STREET LIGHT CONDUIT CREW CAME TO MAKE REPAIRS.",34.01879911,-118.355702662030,MAIN,1/31/12,3831 MANITOU PL,5' E/W MANITOU PL,38' N/N MANITOU AV,2,GALV,1949,0,66460,COUPLING,1,,,POOR,SHALE,CHESTERTON,138-225,,,"FOUND BAD GPLG ON GALV PIPE, CUT IOUT AND INSTALLED BRASS NIP W/ DRESSERS",34.07236122,-118.198768662331,MAIN,2/12/12,15521 HESBY ST,10' N/C HESBY ST,245' W/C FIRMAMENT AV,6,C.I.,1949,0,61248,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,170-144,8,16,"DRILLED 14 HOLES UNABLE TO GET ANY SOUND - ST BADLY BROKEN UP - DUG OUT 6'X 3' FOUND SMALL SPLIT ON 6"" CI - WHEN TRYING TO PINCH DOWN MAIN FOUND GATE AT HASKELL & HESBY TO BE BURIED IN CONCRETE SIDEWALK - BROKE OUT CONCRETE - SHUT GATE - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON SPLIT - TURNED MAIN BACK ON 100% - 541 MADE P/U OF DEBRIS 542 BACKFILLED - LEFT BARRICADED 542 WILL RETURN TO TEMP.",34.1621509,-118.47288462330,MAIN,2/12/12,4933 PETIT AV,12' W/C PETIT AV,509' S/C LA MAIDA ST,6,C.I.,1949,0,61135,SPLIT,1,,,POOR,,HARDY,170-135,7.5,15,,34.1605421,-118.495760461989,MAIN,2/17/12,14430 CARLSBAD ST,296' E/CL RALSTON AVE,10' S/CL CARLSBAD ST,6,C.I.,1949,0,61023,SPLIT,1,,,,,ARRIOLA,218-150,16,72,"LOCATED CENTER OF SPLIT EXCAVATED 10""X 10""X 5' DEEP CUT IN 92"" INSTALLED 2 CI-DI MEC REPAIRED TWO SER. MADE REPAIRS TO SEWER. RETAP 2 1"" SERVICES.",34.29454881,-118.447354263353,MAIN,7/26/12,7407 DEMPSEY AVE,DEMPSEY AVE,VALERIO,6,,1949,0,61029,,1,,,,,MATCHIE,186-141,9,26,"WATER MAIN IN BAD CONDITION, REPAIR APROX. 9FT FROM EXISTING REPAIR. ROUND CRACK ONLY LOTS OF ST DAMAGE LOTS OF CLEAN UP. MORE CLEAN UP STILL NEEDED LEFT CONES",34.20507886,-118.476135663482,MAIN,8/24/12,5450 PICO BLVD,S PICO BLVD,13' WW HAUSER BLVD,8,A.C.,1949,0,66386,COUPLING,1,,,,,KELLY,130-177,,,"TIGHTEN ORIGINAL MECHANICAL COUPLING; BRACED W.BLOCKING; SLURRY, PLATED, OILED, AND WORKSITE CLEAN.",34.04855032,-118.35669363535,MAIN,9/10/12,5320 GLASGOW CT,19' NS GLASGOW CT,230' WW GLASGOW AVE,4,C.I.,1949,0,66889,ROUND CRACK,1,,,THICK,SANDY CLAY,SCHWEINBOLD,102-174,9,23,"REPAIRED LEAK WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.9715898,-118.373128863822,MAIN,10/3/12,4819 MALTA ST,,13' EW SHANLEY AV LE,6,A.C.,1949,0,66942,,1,,,,ADOBE,MCCALL,150-225,17.5,41,"ARRIVED ON JOB SET UP TRAFFIC DELINEATION, INVESTIGATED LEAK, EXCAVATED FOUND LEAK ON AC PIPE AT CAST IRON BELL REPLACED SECTION OF MAIN STOPPED LEAK. MAIN HAD TWO ADDITIONAL LEAKS. EXCAVATED. WAS RELIEVED BY NIGHT SHIFT.",34.10658867,-118.206773563823,MAIN,10/4/12,4819 MALTA ST,133' EW SHANLEY AV,22' SN MALTA ST,6,A.C.,1949,0,66942,ROUND CRACK,1,,,GOOD,RIVER BED,CHESTERTON,150-225,9,40.5,USED 360 DEGREE REPAIR CLAMP FOR ROUND CRACK ON A.C.,34.1068159,-118.206299664452,MAIN,12/11/12,6835 WILBUR AVE,65' WCL WILBUR AVE,10' NCL HARTLAND ST,4,C.I.,1949,0,61667,ROUND CRACK,1,,,,CAL,HIDALGO,182-120,9.5,28.5,"DUG 4'X 4' EXCAVATION REPAIRED ROUND CRACK ON 4' C.I. MIAN BACKFILLED, TEMP. PAVED, CLEANED UP AREA. CALLED OUT OF SER. 10:30 PM, 12-10-12",34.19479958,-118.545278364473,MAIN,12/28/12,16755 ADDISON ST,943' ECL BALBOA BLVD,15' NCL ADDISON,6,,1949,0,61135,ROUND CRACK,1,,,,CLAY,MACHIE,170-135,,,LOCATED ROUND CRACK AT SERVICE. RENEWALED SER. & CHANGED MTR.,,64474,MAIN,12/28/12,INDEPENDENCE AVE,12' WCL INDEPENDENCE AVE,276' NCL WYANDOTTE ST,6,C.I.,1949,0,61190,ROUND CRACK,1,,,NA,CLAY,MAO,186-108,12,47,"INSTALLED 6""X 8"" REPAIR CLAMP, STOPPED LEAK, HIT PHONE LINE AT 10AM, AT&T PERSONEL ON SITE AT 2PM, PREPED WORK AREA FOR AT&T REPAIR CREW CONED, BARRICADED, & CAUTION TAPED, AREA IS SAFE.",34.20361567,-118.59065964283,MAIN,12/31/12,14656 LA MAIDA,93' E CL CEDROS AVE,18' S CL LA MAIDA ST,6,C.I.,1949,0,61663,ROUND CRACK,1,,,POOR,"CLASS ""C""",BRUCK,170-150,8,27.5,,,64639,MAIN,1/2/13,19055 HARTLAND ST,8' NCL HARTLAND ST,52' ECL VANALDEN WAY,6,C.I.,1949,0,61669,,1,,,,,MAO,182-120,,,"INSTALLED 6""X 8"" REPAIR CLAMP ON ROUND CRACK, STOPPPED LEAK, BACKFILLED WITH BASE, TEMP OILED, CLEANED STREET, SITE IS SAFE FOR PEDESTRIAN & VECHICLE TRAFFIC.",34.1947702,-118.548942864705,MAIN,2/8/13,5039 RUBIO AVE,13' WCL RUBIO AVE,156' NCL LA MAIDA,6,,1949,0,61135,BLOW OUT,1,,,,CLAY,MACHIE,170-138,12,46,"BLOW OUT DUE TO LIFTED STREET, APPROX. 20-23 FT ON WEST SIDE & 20 FT ON EAST SIDE.",,64754,MAIN,3/22/13,901 HANLEY AVE,12' SN HANLEY AVE,5' EE DEERBROOK LN,6,C.I.,1949,0,66918,SPLIT,1,,,NONE,LOAM,SPEARS,138-138,8,23,"REPAIRED 7"" SPLIT ON 6"" C.I. MAIN. REPAIRED LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.07395512,-118.486173565499,MAIN,5/19/13,4819 MALTA ST,1' EE SHANLEY AVE,19' NS MALTA ST,6,A.C.,1949,0,66942,ROUND CRACK,1,,,,,SOLIS,150-225,10.5,32,PIN POINT LEAK; EXCAVATE; HAD TO WAIT FOR REG. SECTION. REG STATION INVOLVE IN PINCH DOWN. MADE REPAIRS. BACKFILL; LEFT SAFE & CLEAN.,34.10671229,-118.206517965118,MAIN,5/29/13,6310 THIRD ST.,26' S/N THIRD STREET,3' W/W GILMORE LANE,8,C.I.,1949,0,66974,GATE,1,,,,,R. GONZALES,138-177,6.5,19.5,"CUT OUT ABANDONED 4"" GATE AND TEE. INSTALLED 3' OF 8"" D.I. WITH TWO UNIONS.",34.07129779,-118.359453765217,MAIN,6/17/13,4215 VICTORINE ST.,22' N/N VICTORINE ST.,50' E/E REYNOLDS,2,STEEL,1949,0,66844,RUST HOLE,1,,,NASTY,S. ROCK,F. PRECIADO,142-228,8,16,FOUND RUSTHOLE ON SIDE OF 2' GALV. MAIN. INSTALLED ONE 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMP.,34.08618347,-118.195419365398,MAIN,8/8/13,2412 DUXBURY PL,14' SN DUXBURY PL,160' WW DUXBURY CIR,4,C.I.,1949,0,66415,RUST HOLE,1,,,N/A,B,SMITH,126-165,8,16,"DUG OUT LARGE EXCAVATION, INSTALL 4""X 12"" CLAMP. BACKFILL & TEMP. P/U MADE. STREET DAMAGE TO ALREADY POOR CONITION STREET.",34.04121159,-118.396131165619,MAIN,10/23/13,INTERSECTION 74TH ST. & BRIGHTON AVE.,22' E/W P/L BRIGHTON AVE.,25' S/N P/L 74TH ST.,8,C.I.,1949,0,66901,ROUND CRACK,1,,,,,B. ANDERSON,102-195,6,23,"FOUND ROUND CRACK ON 8"" CI MAIN ON STROM DRAIN. REMOVED 40"" OF CI PIPE AND INSTALLED 40"" OF DI PIPE WITH TWO MECH. COUPLINGS, LEFT SAFE.",33.9727811,-118.301407866343,MAIN,11/7/13,MOORPARK ST.,20' N/C MOORPARK ST.,20' E/C RADFORD AVE.,24,STEEL,1949,0,61567,RUST HOLE,1,,,GOOD,SLURRY,E. GARCIA,166-168,,,"FOUND BY-PASS LEAK ON 24"" STL. MAIN, CUT-OFF BY PASS, WELDED STL COUPLING AND PLUGGED, TEMP, REPAIR, NEED TO REMOVE AND REPLACE 12"" G.V., HIGH PRESSURE, PLATED AND TEMP OIL, PICKED-UP DE",34.1504391,-118.392055165964,MAIN,12/4/13,18832 RAYEN ST,8' SCL RAYEN ST,9' ECL WILBUR AVE,6,C.I.,1949,0,61148,SPLIT,1,,,,,HARDY,196-123,8,40,"REPLACE 7' OF 6"" CAST WITH DUCTILE PIPE",34.23183804,-118.544805365965,MAIN,12/6/13,19734 WELLS DR,9' SCL WELLS DR,49' ECL JUMILLA,8,C.I.,1949,0,61166,SPLIT,1,,,POOR,MUCK,JOSEPH,170-117,10,36,"SET UP TRAFFIC TO FLAG BREAK OUT DIG OUT FOUND SMALL LEAK ON 8"" CI MAIN, REPAIRED WITH 8X 12 360 DEGREE CLAMP BACKFILLED. TAMPED, TEMPED & LEFT JOB SAFE.",34.16341508,-118.563016766351,MAIN,12/13/13,FULTON AVE.,16' S/C HILLVIEW PARK AVE.,.24' W/C FULTON AVE.,6,C.I.,1949,0,61312,ROUND CRACK,1,,,GOOD,CLAY,M. OBERGON,174-159,5,15,"FOUND ROUND CRACK, MADE REPAIRS.",34.17406827,-118.422591266539,MAIN,3/7/14,14823 ESTELLA AVE,19' EW ESTELLA AVE,193' NN 149TH ST,6,C.I.,1949,0,66713,ROUND CRACK,1,,,GOOD,CLAY,DE LA CRUZ,074-201,6.5,18.5,"SET UP TRAFFIC CONTROL, DRILLED HOLES & LOCATED LEAK, BROKE OUT & EXCAVATED, FOUND ROUND CRACK, ROMO PINCHED MAIN, INSTALLED 6""X 12"" 360 DEGREE CLAMP, BACKFILLED & OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL & LEFT SITE SAFE.",33.89731784,-118.285761466573,MAIN,4/15/14,18800 RAYEN ST.,8' S/C RAYEN ST.,23' E/C WILBUR AVE.,6,CONCRETE,1949,0,61148,SPLIT,1,,,,,R. GERALD,196-123,8,24,"GATE NO. 152. REPAIRED SMALL LEAK ON 6"" GATE FROM PACKING AT STEM. BACKFILLED W/SAND, BASE & TEMP OIL. MADE SAFE, HAULED DIRT.",34.23183805,-118.544759342988,MAIN,1/27/10,3931 ROME CT.,15' N/S ROME CT.,39' E/E ROME DR.,2,STEEL,1950,0,67769,CLAMP,1,,,,CLAY,CHESTERTON,148-222,5,5,BROKE OUT CONCRETE TO TRY AMD SHUT DOWN MAIN. MADE REPAIRS BEFORE MAIN WAS SHUT DOWN.,34.10250241,-118.215073940606,MAIN,3/19/10,5733 GEYSER AVE,W/SIDE GEYSER,60 S/CL MIRANDA ST,6,C.I.,1950,0,61782,CLAMP,1,,,POOR,ADOBI,K. SNYDER,176-123,7,14,"BROKE & DUG OUT 4'X5' EXCAVATION FOUND OLD 6""X8"" 360 DEGREE CLAMP LEAKING-RUSTED AWAY AT BOLTS-REMOVED CLAMP-INSTALLED 6""X12"" 360 DEGREE REPAIR CLAMP-TURNED MAIN BACK ON-FLUSHED MAIN 542 BACKFILLED & MADE P/U",34.17551075,-118.542658940672,MAIN,5/10/10,18413 ERWIN,12' S/CL ERWIN,177' E/CL CANBY,8,A.C.,1950,0,62122,SPLIT,1,,,,,JOSEPH,178-126,12.5,8,"FIXED 8"" MAIN WITH O.D. 10.20. HAD TO FIND BIG ROOTS IN AND AROUND MAIN AND HAD TO RELOCATE 1"" SERVICE.",34.18384398,-118.534245240703,MAIN,7/3/10,23360 OSTRONIC DR,12' S/C OSTRONIC DR,516' E/C LEONORA DR,6,C.I.,1950,0,61808,SPLIT,1,,,POOR,ADOBE,SNYDER,170-093,10.4,39.7,"CALLED OUT FOR 6"" CI MAIN BREAK - DRILLED HOLES LOC. LEAK BROKE & DUG OUT 6'X 12' EXCAVATION FOUND SPLIT ON 6"" CI MAIN CUT IN 6' OF DI WITH 2 MECH. COUP. BACKFILLED (2 LOADS) TURNED MAIN BACK ON FLUSH BOTH STREETS - NEEDS TEMP ON TUES - BARRICADED SAFE.",34.16215272,-118.636244240838,MAIN,8/15/10,521 CASADA WAY,W CASADA WAY,863' N/N GLENROY AVE.,4,C.I.,1950,0,67758,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,140-147,8,21,"CUT IN 6' OF 6"" D.I. AND CPLGS. MADE 2 TRIPS FOR BACKFILL DEEP HOLE NEEDS VERY LARGE PICK UP FOR TOMORROW.",34.08066628,-118.461853440668,MAIN,9/1/10,6740 HAYVENHURST AVE,17' W/CL HAYVENHURST AVE,120' N/CL ARCHWOOD ST,6,C.I.,1950,0,61767,RUST HOLE,1,,,FAIR,EARTH,CERVANTES,182-138,10,10,,34.19325068,-118.49244341201,MAIN,9/20/10,521 CASCADA WY.,9' E/W CASCADA WY.,856' N/N GLENROY AVE.,4,C.I.,1950,0,67757,CLAMP,1,,,,CLAY,SCHWEINBOLD,140-147,9,26,"REPLACED BROKEN 4""X12"" CLAMP WITH NEW ONE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.08064951,-118.4618441178,MAIN,10/8/10,7606 ZORADA CT,20' E/W ZORADA CT,10' N/S WILLOW GLEN RD,2,STEEL,1950,0,67466,RUPTURE,1,,,,,JIMENEZ,154-177,5,10,"FOUND RUPTURE ON 2"" STL WM, REPAIRS COMPLETE.",34.11535809,-118.361340361769,MAIN,10/11/10,INTERSECTION ZORADA CT X WILLOW GLEN RD,20' EW ZORADA CT,30' NS WILLOW GLEN RD,2,STEEL,1950,0,67466,RUST HOLE,1,,,,,JIMENEZ,154-177,8,16,"FOUND RUST HOLE ON 2"" STL WM, REPAIRS COMPLETE.",34.11531081,-118.361307543319,MAIN,12/10/10,526 93RD ST,14' N/S 93RD ST,229' W/W FIGUEROA,6,C.I.,1950,0,67558,ROUND CRACK,1,,,,CLAY,KIRKSEY,094-201,4,12,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED 4X4. FOUND 6"" CI AT 40""P WITH ROUND CRACK. INSTALLED 6X12 360 DEGREE REPAIR CLAMP. STOPPED LEAK. BACKFILLED WITH SAND AND BASE AND OIL. TEMP",33.95188801,-118.283608243252,MAIN,12/25/10,5177 AVENIDA HACIENDA,10' W/C AVENIDA HACIENDA,75' S/C LINNET ST.,6,C.I.,1950,0,61915,ROUND CRACK,1,,,,ADB/CLAY,LAROCHELLE,172-126,9.5,16.5,,34.16552462,-118.533638843256,MAIN,12/30/10,6525 RUFFNER AVE.,10' W/C RUFFNER AVE.,36' N/C HAYNES ST.,6,C.I.,1950,0,61767,ROUND CRACK,1,,,,MUCK,JOSEPH,180-135,8,16,"FIX 6"" MAIN LEAK WITH 6""X12"" 360 CLAMP. BACKFILLED, TEMP, LEFT JOB SAFE. GAS DID NOT GET THERE UNTIL 3:00PM.",34.18940476,-118.495974743408,MAIN,1/5/11,6439 ZELZAH AVE.,12' W/C ZELZAH AVE.,377' S/C TELLEZ ST.,8,C.I.,1950,0,61883,RUST HOLE,1,,,NA,D. EARTH,CERVATES,180-129,,57,"2-1"" COMPRESSION COUPLING.",34.18779718,-118.522532660421,MAIN,1/10/11,5101 AVENIDA HACIENDA / WELLS DR,9' W/CL AVENIDA HACIENDA,25' N/CL WELLS DR,6,,1950,0,61915,,1,,,,,SNYDER,170-126,9,36,"BROKE & DUG OUT 5'X 6"" FOR GATE LEAK REPLACEMENT - CUT IN NEW 6"" GATE VALVE WITH 2-6""X 18"" NIPPLES, 2 DRESSER COUPLING BACKFILLED & TEMP EXCAVATION - P/U LG PILE OF MUD & ASPHALT CLEANED UP SITE MR. HAGENBECK TURNED MAIN ON.G.S.-170-129 G.V.#51",34.16330504,-118.534070243689,MAIN,1/28/11,1234 WETHERLY DR,E N. WETHERLY DR,396' S/S ST. IVES,2,COPPER,1950,0,67465,,1,,,SAND,,NAVAR,146-168,5,10,"FOUND LEAK ON 2"" MAIN MADE REPAIRS BACKFILLED MADE JOB SAFE AND JOB COMPLETE.",34.09282924,-118.388555460807,MAIN,6/27/11,17007 BOLLINGER DR.,17' N/S BOLLINGER DR.,82' W/W MARGUEZ AVE.,8,C.I.,1950,0,67354,"JOINT, SPLIT",1,,,THICK,SANDY CLAY,SCHWEINBOLD,128-120,9,26,"REPAIRED INSERT WITH SMALL SPLIT WITH CLAMP AND SERV. CLAMP. REFIT, BACKFILLED, TAMPED AND OILED, HELP MAKE PICK-UP.",34.04363412,-118.549149660436,MAIN,7/11/11,4634 NAGLE AVE.,12' W/C NAGLE AVE.,390' N/C SARAH ST.,6,C.I.,1950,0,61538,SPLIT,1,,,,LOAM,SCHIAVO,168-159,6.5,31.5,"FOUND 7' SPLIT IN 6"" C.I. MAIN. R/R MAIN.",34.15514709,-118.423716561932,MAIN,9/23/11,LA CIENEGA & ARBOR VITAE,3 N/S ARBOR VITAE,E/W LA CIENEGA,6,,1950,0,67946,JOINT,1,,,,,R. NAVAR,094-174,5,15,"INSTALLED BELL CLAMP ON 6"" MAIN IN CONTRACTOR EXCAVATION",33.95256727,-118.370168661933,MAIN,9/24/11,ARBOR VITAE/LA CIENEGA,5' E/W LA CIENEGA,5' N/S ARBOR VITAE,6,A.C.,1950,0,67946,JOINT,1,,,,,D. AUBREY,094-174,8,16,"FOUND JOINT LEAK ON 6"" CI BALL ON TOP BAND. TRIED TO REPACK JOINT WITH HAND. SLOWED DOWN TO A DRIP. NOTIFIED MR. BUGLER 2:00 PM. HE WILL SEND NITE CREW TO THIS LOCATION",33.95255799,-118.370158661623,MAIN,11/7/11,6387 YARMOUTH AVE.,12' W/C YARMOUTH AVE.,70' S/C VICTORY BL.,6,A.C.,1950,0,62165,ROUND CRACK,1,,,,SILT,HARDY,180-129,9,27,,34.18641755,-118.519716961415,MAIN,11/7/11,14758 COHASSET ST,N/C COHASSET ST,58' E/C WILLIS AV,6,C.I.,1950,0,61670,SPLIT,1,,,,,OHARA,186-150,,,"INSTALLED 9' OF 6"" D.I. VERY MUDDY, MAJOR CLEANUP, LEFT OPEN, ""TLC"" BROYARD TO BACKFILL & CLEAN UP.",34.2066778,-118.45509461449,MAIN,12/9/11,15854 LARKSPUR ST,416' W CL ENCINITAS AVE,11' S CL LARKSPUR ST,6,C.I.,1950,0,62359,ROUND CRACK,1,,,,,CRUZ,222-141,10,30,"INSTALLED 6"", 360 DEGREE REPAIR CLAMP.",34.30386465,-118.476723362437,MAIN,12/9/11,16649 VALERIO ST,14' N/CL VALERIO ST,92' E/CL RUFFNER,6,C.I.,1950,0,62215,SPLIT,1,,,FAIR,ADOBE/CLAY,HERNANDEZ,186-135,,,"8FT SPLIT ON 6"" CI MAIN RAISED STREET REMOVE & REPLACED MAIN WITH 8"" DI AND TWO CLPG BACKFILLED & TEMP",34.20483537,-118.496445961483,MAIN,12/17/11,3143 BARBARA ST,19' E/W BARBARA ST,126' N/N 34TH STREET,4,C.I.,1950,0,67230,ROUND CRACK,1,,,RUT,CLAY,ANDERSON,008-195,8,16,"4"" MAIN LEAK, FOUND ROUND CRACK AT SERVICE, MADE REPAIRS WITH 360 DEGREE REPAIR CLAMP, AND RETAPPED SERVICE. BACKFILLED AND OILED. LEFT AREA SAFE.",33.71768296,-118.302771861484,MAIN,12/20/11,3143 BARBARA,19' E/W BARBARA,126' N/N 34TH STREET,4,C.I.,1950,0,67230,ROUND CRACK,1,,,,,ANDERSON,008-195,8,16,"4"" MAIN LEAK, FOUND CLAMP LEAKING ON MAIN, REMOVED 3 FT OF BAD CI PIPE. INSTALLED 3 FT DI PIPE W/ TWO MECH COUP. RETAPPED TWO SERVICES.",33.71768585,-118.302770462448,MAIN,12/25/11,18818 WYANDOTTE ST,9' S/CL WYANDOTTE ST,538' W/CL RHEA AV,4,C.I.,1950,0,62066,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,186-123,7.5,20.5,"ROUND CRACK ON 4"" CI MAIN AT 1"" SERVICE BROKE & DUG 5'X 4' EXCAVATION - PINCHED DOWN MAIN - REMOVED OLD CORP- INSTALLED 4""X 12"" 360 DEGREE VENTED CLAMP COMPRESSION COUPLING - BACKFILLED & PICKED UP DEBRIS - NEED TEMP & SMALL P/U TUESDAY. BARRICADED SAFE.",34.20292106,-118.543262662778,MAIN,1/25/12,5657 FOUNTAIN AVE,15' S/N FOUNTAIN AVE,188' E/E WILTON PL,12,C.I.,1950,0,67798,ROUND CRACK,1,,,MED,LOAMY CLAY,SCHWEINBOLD,146-192,9,29.5,"REPAIRED 12"" CI WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.09480078,-118.312856261516,MAIN,1/31/12,15854 LARKSPUR ST,S/CL LARKSPUR ST,410' E/CL ENCINITAS AV,6,C.I.,1950,0,62359,CLAMP,1,,,FAIR,,GARCIA,222-141,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",34.30378626,-118.476811262161,MAIN,2/29/12,3121 BARBARA ST,20' E/W BARBARA ST,227' S/S HAMILTON AV,4,C.I.,1950,0,67230,RUST HOLE,1,,,RUST,CLAY,ANDERSON,008-195,4,8,"4"" CI MAIN LEAK, EXCAVATED DOWN TO MAIN, FOUND HOLE IN MAIN, REMOVED 2FT OF BAD PIPE. INSTALLED 2' DI PIPE W/ TWO MECH COUPLINGS BACKFILLED AND OILED LEFT AREA SAFE.",33.71827705,-118.302479562202,MAIN,4/15/12,335 N. JUANITA AV,252' NN BEVERLY AV,,,C.I.,1950,0,67546,"RUST HOLE, SPLIT",1,,,,,SOLIS,140-198,,,"PIN POINT LEAK; BROKE OUT; EXCAVATE; REMOVE OLD PIPE; INSTALL 5'-0"" OF D.I. PIPE; BACKFILL; CLEAN UP AS MUCH AS POSSIBLE; OPEN UP STREET TO TRAFFIC.",34.07713813,-118.290523663128,MAIN,5/3/12,1234 N WHETHERLY DRIVE,6' W OF PROPERTY LINE,506' SS ST IVES DRIVE,2,COPPER,1950,0,67465,RUST HOLE,1,,,,,KELLY,146-168,,,"FOUND OLD CLAMP LEAKING; REPLACED CLAMP WITH NEW 2X 6"" 360 DEGREE CLAMP; BACKFILLED; BARRICADED. SCHEDULED FOR SAND ON 05/04/12",34.09250507,-118.388361664455,MAIN,12/10/12,16139 HAMLIN ST,9' SCL HAMLIN ST,214' ECL VALJEAN AVE,4,C.I.,1950,0,61837,ROUND CRACK,1,,,,POOR,SNYDER,180-141,6,24,"BROKE & DUG OUT 6'X 5' OVER 2 SERVICES - FOUND ROUND CRACK 8"" AWAY FROM CORPS - INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP TURNED MAIN ON - FLUSHED FROM 6 HOSEBIBS AT END OF CUL-DE-SAC - BACKFILLED & TEMP - MADE 3/4 OF PICK-UP LEFT SAFE - DUE TO CNG DUMP TRK BUCKET WOULD NOT COME DOWN ANYMORE ? WILL HAVE DITCH INSPECTOR COMPLETE P/U.",34.18837514,-118.485117164456,MAIN,12/12/12,16139 HAMLIN ST,9' SCL HAMLIN ST,215' ECL VALJEAN AVE,4,C.I.,1950,0,61837,ROUND CRACK,1,,,POOR,ADOBE/ CLAY,SNYDER,180-141,7.5,15,"FOUND LEAK 8' FROM LEAK ON 12/10 - ROUND CRACK ON 4"" CI MAIN REPAIRED WITH 4""X 12"" 360 DEGREE REPAIR CLAMP - 542 BACKFILLED & MADE P/U - 541 TEMPED 6'X 5'",34.18837515,-118.485115163970,MAIN,12/31/12,3406 BUTLER AV,201' SS KINGSLAND ST,21' EW BUTLER AV,6,C.I.,1950,0,67989,ROUND CRACK,1,,,,,GONZALES,118-156,9,17,"FOUND LEAK ON 6"" C.I. MAIN AT CORP. STOP OF 1"" COPPER SERVICE. USED 6""X 1"" VENTED 360 DEGREE CLAMP FOR REPAIR. RECONNECTED 1"" COPPER SERVICE.",34.01890192,-118.429407564131,MAIN,1/9/13,1446 ELKGROVE CIIRCLE,S ELKGROVE CIRCLE,358' S/S ELKGORVE AVE,4,A.C.,1950,0,67589,CLAMP,1,,,,,KELLY,112-147,,,,34.00107344,-118.457901264169,MAIN,1/18/13,5713 NATICK AVE,NATICK AVE,COLLINS ST,6,C.I.,1950,0,61991,ROUND CRACK,1,,,0,B,VELAZQUEZ,174-150,5,31,"INVESTIGATED LEAK IN STREET. FOUND RND CRK ON 6"" CI WM. MADE REPAIR 360 DEGREE CLAMP & BACKFILLED WITH BASE & OIL TEMP STREET",34.17437548,-118.454203464750,MAIN,3/18/13,1234 WETHERLY DR,7' WETHERLY DR,374' SS ST IVES DR,2,COPPER,1950,0,67465,,1,,,,SAND,SCHWEINBOLD,146-168,2.5,7.5,"PINCHED DOWN 2"" COPPER WATER MAIN & CUT OUT RUPTURE & 2""X 6"" CLAMP. APPLIED 6"" OF 2"" COPPER & FITTINGS. FLUSHED WATER MAIN. BACKFILLED SAND & SOD. COMPLETE SWEPT AREA.",34.0928863,-118.388587365641,MAIN,5/6/13,20150 WELLS DR,12' NCL WELLS DR,534' WCL WINNETKA AVE,8,C.I.,1950,0,62037,SPLIT,1,,,NOT APPLIED,CLAY,MAO,170-114,10.5,31,"REPLACED 92"" OF PIPE, STOPPED LEAK, BACKFILLED, OILED, CLEANED STREET, CONSUMER AT 20140 WELLS DR CLAIMS PROPERTY DAMAGE FROM BLOW OUT, WAS GIVEN CLAIMS CARD.",34.16160229,-118.571507966374,MAIN,10/15/13,10082 WESTWANDA DR,10' EW WESTWANDA DR,254' NN VELMA LN,6,C.I.,1950,0,67544,ROUND CRACK,1,,,,,JIMENEZ,152-153,5,10,"FOUND ROUND CRACK ON 6"" C.I. WATER MAIN. REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP. JOB SITE SAFE.",34.11271399,-118.439594367272,MAIN,11/5/13,4216 PANAMINT ST,16' EW PANAMINT ST,122' SS EAGLE ROCK BLVD,4,C.I.,1950,0,67939,ROUND CRACK,1,,,,,INGSON,156-219,8,15,"FOUND ROUND CRACK ON 4"" C.I. MAIN; FOUND CONCRETE RIGHT UNDER PIPE; INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP; BACKFILLED W/ SAND, CONROCK; TEMP OIL; CLEANED UP, SAFE!",34.12114774,-118.225335466893,MAIN,1/7/14,9007 WONDERLAND PARK AVE,10' EW WONDERLAND PARK AVE,95' NN BURROUGHS RD,6,C.I.,1950,0,67970,ROUND CRACK,1,,,,,JIMENEZ,154-168,6,18,"FOUND ROUND CRACK ON 6"" WATER MAIN CI, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.11581514,-118.391046667194,MAIN,6/25/14,6140 PICO BLVD,6' EW ALFRED ST,31' NS PICO BLVD,6,STEEL,1950,0,67532,RUST HOLE,1,,,,,JIMENEZ,130-174,7.5,22.5,"FOUND RUST HOLE ON 6"" STL BYPASS OFF OF 36"" STL WATER MAIN, REPAIRED W/ SCREW PIN ALSO SECOND LEAK FOUND, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.05311774,-118.37527839934,MAIN,1/4/10,6657 NORWICH AVE,12' W/CL NORWICH AVE,40 S/CL LEMAY STR,6,C.I.,1951,0,62310,"ROUND CRACK, TREE ROOTS",1,,,,,CRUZ,182-147,8,23,"FOUND LARGE TREE ROOTS UNDER MAIN ROUND CRACK. ALIGNMENT OFF BY 1/2"" OR MORE. APROX 6"" DIAMETER ROOT UNDER MAIN (LIQUID AMBER TREE)",34.19199698,-118.460765342441,MAIN,1/25/10,3705 NICOLET AV,19' E/W NICOLET AV,7' S/S MARTIN LUTHER KING BL,8,C.I.,1951,0,68078,FITTING,1,,,,C,GONZALES,118-180,13.5,40.5,"FOUND LEAK ON 8""X 8""X 6"" F/H TEE CUT IN NEW 8""X 8""X 6"" TEE RECONNECTED F/H LATERAL ROD & YOKED GATE.",34.01955205,-118.349647840943,MAIN,7/1/10,5170 VERONICA,VERONICA,LA BREA AVE,6,C.I.,1951,0,68137,SPLIT,1,,,BAD,ADOBE,WASHINGTON,116-177,9.5,28.5,"DUGOUT LARGE UNDERMINED EXC. CUT IN 8' OF 6"" D.I. AND COUPLINGS- LARGE. BACKFILL OIL AND SOME CLEAN UP.",34.01335899,-118.358319240705,MAIN,7/6/10,OXNARD ST & WILBUR AV,12' SC OXNARD ST,359' EC WILBUR AVE,6,C.I.,1951,0,62689,RUST HOLE,1,,,,SAND LOAM,HARDY,176-123,8,40,"REMOVED 7' OF CAST IRON PIPE LARGE RUST HOLE (6"") INSTALLED 7' NEW DUCTILE PIPE (6"") WATER SYSTEM ZONE #1075",34.18015459,-118.543545641347,MAIN,12/6/10,5501 BEVIS AVE,12 W/C BEVIS,69 N/C ALBERS ST,4,C.I.,1951,0,62274,ROUND CRACK,1,,,GOOD,CLAY,OBRGON,174-147,,,FOUND ROUND CRACK. INSTALL.,34.17048573,-118.456382562718,MAIN,1/1/11,9559 SHERWOOD FOREST LN,N/S SHERWOOD FOREST LN,179' EE COLDWATER CYN. DR,6,C.I.,1951,0,68259,ROUND CRACK,1,,,,,SPEARS,152-165,2,4,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.11342261,-118.403410543585,MAIN,1/6/11,5176 VERONICA,W/O 1217340,833' E/E SYCAMORE AVE.,6,C.I.,1951,0,68137,ROUND CRACK,1,,,,,KIRKWOOD,116-177,6,18,,34.01333386,-118.35808643614,MAIN,1/11/11,1261 S. WESTWOOD BL.,,100' S/S ASHTON,8,C.I.,1951,0,68028,ROUND CRACK,1,,,,,KIRKWOOD,132-153,14,42,,34.05746075,-118.443158561585,MAIN,1/12/11,155 S. SALTAIR AV,198 NE BUNDY DR,8' EW SALTAIR AV,6,C.I.,1951,0,68150,ROUND CRACK,1,,,RUST,,SAMIA,134-141,9,18,"FOUND ROUND CRACK ON 6"" C.I. PIPE REPAIRED WITH 360 DEGREE REPAIR CLAMP.",34.05977323,-118.475282243643,MAIN,1/13/11,4506 RODEO LN,S/S RODEO LN,177' W/W CHESAPEAKE AVE,6,C.I.,1951,0,68081,ROUND CRACK,1,,,,,SPEARS,118-183,4,12,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.0202718,-118.345871761591,MAIN,1/14/11,1029 VILLA VIEW DR,W/S VILLA VIEW DR,14' SW VILLA VIEW DR,4,C.I.,1951,0,68437,ROUND CRACK,1,,,,,SPEARS,130-132,4,8,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.04869298,-118.51390143798,MAIN,2/13/11,4833 MARTIN LUTHER KING JR. BL.,S/S M.L.K. JR. BL.,180' W/W NICOLET AVE.,6,C.I.,1951,0,68081,ROUND CRACK,1,,,,,SPEARS,118-180,5,15,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X8"" 360 CLAMP.",34.01990919,-118.349989343629,MAIN,3/3/11,3601 GLENRIDGE DR,EC GLENRIDGE DR,1703' SC DEER AV,6,C.I.,1951,0,62333,"CLAMP, ROUND CRACK",1,,,FAIR,,GARCIA,160-156,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. BACKFILLED & CLEANED-UP AREA. JOB COMPLETE.",34.13561697,-118.432518543859,MAIN,3/4/11,16554 HAMLIN ST,9' S/CL HAMLIN ST,271' W/CL GERALD AV,6,C.I.,1951,0,62507,ROUND CRACK,1,,,,EARTH,CERVANTES,180-138,8,24,,34.18841578,-118.494380343860,MAIN,3/7/11,15506 MOORPARK ST,14' N/CL MOORPARK ST,161' E/CL FIRMAMENT AV,6,C.I.,1951,0,62393,RUST HOLE,1,,,,EARTH,CERVANTES,168-144,,,,34.15603672,-118.472151843865,MAIN,3/9/11,4765 WHITE OAK PL,10' W/CL WHITE OAK PL,217' S/CL VALLEY VISTA BL,8,C.I.,1951,0,62352,SPLIT,1,,,N/A,ADOBE CLAY,LAROCHELLE,168-129,10.5,21,"HAD TO COMPLETE BACKFILL, PICK-UP AND TEMP. TO OPEN STREET.",34.15728084,-118.518621160458,MAIN,4/21/11,2940 AVE 57,26' S/S FLETCHER,24' E/W AVE 57,2,COPPER,1951,0,75866,COUPLING,1,,,FAIR,CLAY,CHESTERTON,154-216,4.5,9,"FOUND SM LEAK AT SOLDER JOINT CUT IN 3' - 2"" COP FOR REPAIRS.",34.11882392,-118.234390660800,MAIN,6/23/11,9100 ORIOLE WAY,,,4,A.C.,1951,0,68467,,1,,,,,BLACK,146-168,4,24,"HIT 4"" A.C. MAIN WHILE EXCAVATING TRENCH. REMOVE COLLAR AND INSTALLED REPAIR CLAMP.",34.09682868,-118.388392760801,MAIN,6/24/11,9100 ORIOLE WAY,,,4,A.C.,1951,0,68467,,1,,,,,BLACK,146-168,4,20,"WHILE EXCAVATING, HIT A.C. MAIN. MADE REPAIR USING TWO MECHANICALS AND A PIECE OF D.I.",34.09683109,-118.38838660439,MAIN,7/12/11,4363 WOODMAN AVE.,W/C WOODMAN AVE.,140' S/C MOORPARK ST.,8,C.I.,1951,0,62703,RUST HOLE,1,,,,,GARCIA,166-156,,,"FOUND LEAK ON 8"" MONO. BLOWN OUT IN STREET. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",34.1499658,-118.431267960452,MAIN,7/29/11,VALLEY HEART DR,17' N/C VALLEY HEART,7' W/C VANTAGE,6,C.I.,1951,0,62594,,1,,,,,OBREGON,164-165,,,"FOUND OLD CUFF PLUG LEAK, MADE REPAIRS, JOB COMPLETE.",34.14499244,-118.397586460891,MAIN,9/20/11,4206 HOMER ST,16' W/E HOLMER ST,237' S/S AVE 43,0.75,COPPER,1951,0,68301,JOINT,1,,,,,LEROY,146-225,5,15,COPPER SERVICE LEAKING AT TAILPIECE AT CORP VALVE AT THE MAIN.,34.09194845,-118.205565461808,MAIN,10/27/11,5236 VERONICA ST,1461' WW LA BREA,30' NS VERONICA ST,6,C.I.,1951,0,68137,ROUND CRACK,1,,,BAD,B,KIRKWOOD,116-177,9,18,MAIN IN BAD SHAPE NEED TO BE REPLACED,34.01382616,-118.360154761624,MAIN,11/5/11,4700 FIRMAMENT AVE.,12' W/C FIRMAMENT AVE.,90' S/C MOORPARK ST.,6,CAST,1951,0,62393,SPLIT,1,,,,,HARDY,168-144,9.5,45.5,BLOW-OUT,34.15583044,-118.472691961626,MAIN,11/8/11,4711 FIRMAMENT AVE.,12' W/C FIRMAMENT AVE.,150' N/C MOORPARK ST.,6,C.I.,1951,0,62393,SPLIT,1,,,,CLAY,GOLDBECK,168-144,16,96,"REPLACED 10' OF 6"" C.I. MAIN WITH 10' OF 6"" D.I. MAIN. 6"" BRK SEWER LATERAL.",34.15648674,-118.472692761629,MAIN,11/9/11,16401 HAMLIN ST,12' S/C HAMLIN ST.,15' W/C ODESSA AVE.,4,C.I.,1951,0,62509,ROUND CRACK,1,,,POOR,AD/CLAY,SNYDER,180-138,7,21,"BROKE AND DUG OUT 5'X3', FOUND ROUND CRACK UNDER CONCRETE GUTTER, ALSO OLD 360 CLAMP WITH BOLTS RUSTED AWAY, GOTTER ALL CRACKED, REMOVED BUTTER, SHUT DOWN MAIN, CUT IN 4' OF 4"" DI PIPE W 2 MECH COUP, 1 COUP EAR CRACKED, REMOVE AND REPLACE COUP, TURNED MAIN BACK ON, FLUSHED 6"" ON ODESSA FROM F.H., FLUSHED 4"" ON HAMLIN FROM 5 HOUSES AT CUL-DE-SAC, BACKFILLED, 542 WILL TEMP AND MAKE P/U.",34.18837138,-118.490259661678,MAIN,11/10/11,4912 ALONZO AVE.,12' W/C ALONZO AVE.,83' S/C PALORA ST.,6,C.I.,1951,0,63044,SPLIT,1,,,,CALC,HARDY,170-129,9,18,REPAIRED SMALL SPLIT.,34.15936085,-118.520698161633,MAIN,11/18/11,16400 HAMLIN ST.,9' S/C HAMLIN ST.,18' W/C ODESSA AVE.,4,C.I.,1951,0,62509,ROUND CRACK,1,,,,ADB/CLAY,LAROCHELLE,180-138,9,18,"PAVING TO BE DONE BY STREET SERVICES, THEY ARE WORKING ON THIS STREET AND CAUSED THE LEAK WHEN REMOVING THE ASPHALT.",34.18837139,-118.490265362129,MAIN,11/23/11,4922 LINSCOTT PLACE,S OF LINSCOTT PL,342' N/N OF COLISEUM,6,C.I.,1951,0,68079,ROUND CRACK,1,,,,,BRAYBOY,118-180,9,25,"(1) ROUND CRACK ON 6"" CI MAIN. REPAIR COMPLETE, JOB COMPLETE.",34.01913224,-118.352760262440,MAIN,12/14/11,18744 RUNNYMEDE ST,9' S/CL RUNNYMEDE ST,113' W/CL RHEA AV,6,C.I.,1951,0,62514,SPLIT,1,,,FAIR,ADOBE/CLAY,RASTELLINI,186-123,8,24,"MADE REPAIRS TO 6"" CI MAIN LEAK. TAPPED 2 SERVICES AFFECTED BY SPLIT. BACKFILL, CLEAN-UP. SITE SAFE.",34.20563234,-118.542051562417,MAIN,12/20/11,7500 DE CELIS PL,14' W/CL DE CELIS PL,24' S/CL COVELLO ST,6,C.I.,1951,0,62220,ROUND CRACK,1,,,FAIR,SAND,SNYDER,186-138,6,18,"ROUND CRACK ON 6"" F.H. LAT. (F.H. ON HAZELTINE 105' SOUTH C/L SATICOY-MAIN ON DE CELIS PL) BROKE & DUG OUT 5'X 4"" BY HAND DUE TO 2"" GAS MAIN INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED F.H. ON - BACKFILLED & P/U DEBRIS ALSO CLEANED UP ALOT OF MUD IN GUTTER & DRIVEWAYS 542 TEMPED EXCAVATION",34.20756675,-118.494628662454,MAIN,12/31/11,19156 ARCHWOOD ST,9' S/CL ARCHWOOD ST,397' E/CL SYLVIA AV,6,C.I.,1951,0,62513,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,182-120,6.8,13.6,"BROKE & DUG OUT 5'X 4' EXCAVATION - ST BADLY BROKEN UP - ST DAMAGE BY LEAK - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - BACKFILLED & TEMP MADE P/U",34.19213311,-118.551107962527,MAIN,1/1/12,4950 ALONZO AV,12' W/CL ALONZO AV,CL TARZANA,6,C.I.,1951,0,62559,ROUND CRACK,1,,,,ADOBE,HERNANDEZ,170-129,8,40,BLOW OUT STREET NEEDS MAJOR REPAIRS AT INNTERSECTION,34.16042505,-118.520699362535,MAIN,1/3/12,17400 BURTON ST,13' S/CL BURTON ST,360' W/CL ANDASOL AV,6,C.I.,1951,0,62271,ROUND CRACK,1,,,,CLAY,MATCHIE,192-132,6,12,"EXCAVATED 5X 3 INSTALLED 12""X 6"" REPAIR CLAMP JOB SITE LEFT SAFE AND CLEAN. EXCAVATION CAT #2",34.22011197,-118.512101462329,MAIN,2/17/12,6041 CALVIN AVE,10' W/C CALVIN AVE,467' S/C TOPHAM ST,6,C.I.,1951,0,62777,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,,178-117,7,14,"BROKE & DUG OUT 5'X 3' AT SERVICE - LEAK NOT THERE WATER COMING UP HERE DUE TO UNDERMINE FROM PREVIOUS LEAK - BROKE OUT TOTAL OF 13'X 3' FOUND ROUND CRACK - PINCHED DOWN 6"" MAIN - HAD TO BACKSHUT TO HATERAS DUR TO ROUNDED NUT AT OXNARD - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% - WENT TO YARD FOR DUMP & MATERIAL - BACKFILLED & MADE PICK UP OF ASPHALT BARRICADDED & MADE SAFE WILL TEMP TOMORROW IF POSS.",34.18048384,-118.555693662518,MAIN,6/11/12,15984 TOBIN WY,9' S CL TOBIN WY,817' S CL ALANA DR,4,C.I.,1951,0,80149,RUST HOLE,1,,,GOOD,FAIR,GARCIA,160-141,,,"FOUND 2"" G.V. FROZEN & READY  TO BREAK. R/REPLACED W/NEW 2"" G.V. & B.O. ASSEMBLY. FLUSHED 4"" C.I. MAIN BACKFILLED & CLEANED-UP AREA.",34.13424407,-118.481414263071,MAIN,6/19/12,5044 VANALDEN AV,12' W CL VANALDEN AV,141' S CL CASA DR,12,C.I.,1951,0,62665,JOINT,1,,,FAIR,FILL,HARDY,170-120,9,36,"12"" SLIP SLEEVE LEAD JOINT LEAK",34.16182793,-118.551178863314,MAIN,7/6/12,3772 GRAND VIEW BL,150' NN VENICE BL,25' WE GRAND VIEW BL,6,STEEL,1951,0,68465,,1,,,,C,GONZALES,114-156,8,16,"LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP.",34.00546922,-118.431517663492,MAIN,8/26/12,5401 WEATHERFORD DR,15' NS PROPERTY,,8,C.I.,1951,0,68561,,1,,,,,KENNEDY,116-177,8,24,CUT IN 7' OF DI PIPE BACKFILLED PUT MAIN BACK IN SERVICE.,34.01531497,-118.364428263924,MAIN,12/1/12,10250 CHEVIOT,16' S/N CHEVIOT DR,40' E/E QUEENSBURY,6,A.C.,1951,0,68447,CLAMP,1,,,GOOD,ADOBE,WASHINGTON,124-162,2.5,2.5,"FOUND 1"" SERV. CLAMP BROKE, DAMAGED A.C. MAIN, INSTALLED 360 DEGREE CLAMP & RETAPPED  AND REFITTED 1"" SERVICE NEED LARGE PICK UP.",34.03630518,-118.406739564478,MAIN,12/31/12,7811 JELLICO AVE,12' NCL JELLICO AVE,50' WCL STAGG ST,6,C.I.,1951,0,62229,ROUND CRACK,1,,,NA,CLAY,MAO,188-129,7,21,"INSTALLED 6""X 8"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED WITH BASE, TEMP OILED, CLEANED STREET, JOB PROLONGED DUE TO EXCAVATING BY HAND, JOBSITE IS SAFE & CLEAN.",34.21199984,-118.517671464640,MAIN,1/3/13,17751 LULL ST,12' SCL LULL ST,781' ECL ZELZAH AVE,6,C.I.,1951,0,62943,ROUND CRACK,1,,,POOR,ADOBE/ CLAY,SNYDER,188-129,,,"LOC. LEAK - BROKE & DUG OUT 5'X 4"" EXCAVATION - REPAIRED ROUND CRACK ON 6"" CI MAIN WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% WAS PINCHED DOWN BY GATEMAN - BACKFILLED & TEMPED EXCAVATION - 541 MADE P/U. CLEANED UP MUD.",34.20922346,-118.520329464119,MAIN,1/4/13,540 DRYAD ROAD,E DRYAD ROAD,225' N/N ATTILLA ROAD,6,C.I.,1951,0,68501,,1,,,,,KELLY,124-132,,,MAIN REPAIR & SERVICE RETAPPED AND CONNECTED.,34.03440359,-118.510626764650,MAIN,1/16/13,21551 YUCATAN AVE,5' WCL YUCATAN AVE,500' NCL SALAMANCA AVE,4,C.I.,1951,0,62812,ROUND CRACK,1,,,,SAND/ SANSTONE/ ROCK,GERALD,168-105,9,27,"TRAFFIC SET UP, SUBSTRUCTURES (USA) DRILL HOLES, LOCATE LEAKS, EXCAVATE AND REPAIR ROUND CRACK ON 4"" C.I. W/M. BACKFILL TAMP. CLEAN UP. SAFE JOB SAFE.",,64278,MAIN,1/18/13,14543 RAVEN ST,210' N CL SAYRE AVE,9' W CL RAVEN ST,6,C.I.,1951,0,67659,ROUND CRACK,1,,,,CLAY,OBREGON,220-150,8,16,"FOUND ROUND CRACK, MADE REPAIR, JOB COMPLETE",34.29775484,-118.448304164702,MAIN,2/1/13,4717 FIRMAMENT AVE,80' SCL MILBANK ST,12' WCL FIRMAMENT AVE,6,,1951,0,62398,RUST HOLE,1,,,,CLAY,HARDY,168-144,1,4,REPAIR RUST HOLE 360 REPAIR CLAMP,34.1565201,-118.472692864704,MAIN,2/4/13,4783 FIRMAMENT AVE,50' SCL LA MAIDA,12' WCL FIRMAMENT AVE,6,C.I.,1951,0,62393,RUPTURE,1,,,,CLAY,HARDY,170-144,1.5,6,REPAIR RUPTURE CUT & PLUG OLD MAIN.,34.15828136,-118.47269564697,MAIN,2/12/13,6225 WILBUR AVE,8' WCL WILBUR AVE,122' NCL ERWIN ST,4,C.I.,1951,0,62302,ROUND CRACK,1,,,,CLAY,MAO,178-120,6.5,24.5,"INSTALLED 4""X 7"" REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, BASED & OILED, CLEANED STREET, SITE IS SAFE.",34.18419878,-118.544984664730,MAIN,3/4/13,1426 SEABRIGHT PL,3' SN SEABRIGHT PL,247' EE SEABRIGHT DR,4,C.I.,1951,0,68130,ROUND CRACK,1,,,NONE,ROCKY,SPEARS,146-159,8,24,"INVESTIGATED POSSIBLE LEAK ON F.H. LATERAL FOUND 4"" C.I. ROUND CRACK LEAK ON MAIN, AND REPAIRED WITH 4""X 8"" 360 DEGREE TB ID# 1308010",34.09715993,-118.42456365773,MAIN,10/28/13,16401 VICTORY BLVD,8 W ODESSA AVE,50 N VICTORY BLVD,6,,1951,0,62507,RUST HOLE,1,,,,ADOBE/CLAY,D.ORTIZ,180-138,9.5,28,"FOUND TWO RUPTURES ON MAIN. CUT IN 40"" PIECE OF 6"" D/I PIPE. BACKFILLED AND TEMPED.",,65915,MAIN,1/28/14,4544 BEEMAN AVE.,14' E/C BEEMAN AVE.,188' S/C SARAH ST.,6,C.I.,1951,0,62382,ROUND CRACK,1,,,,,E. GARCIA,168-162,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED AREA, BASE OF TREE ROOT UPLIFING ON MAIN.",34.15347406,-118.407269260602,MAIN,1/29/10,735 W. 33RD ST,179' W/W PECK AVE,17' N/S 33RD ST,4,C.I.,1952,0,69084,"ROUND CRACK, RUST HOLE",1,,,,,BROWN,008-198,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES. LOCATED LEAK. BROKE OUT. DUG DOWN TO THE MAIN. FOUND ROUND CRACK, INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.71423319,-118.292270840367,MAIN,2/2/10,7759 MELVIN AVE,14 W/CL MELVIN AVE,127 N/CL STAGG,6,C.I.,1952,0,63552,SPLIT,1,,,,,G. LAROCHELLE,188-117,,,"CUT IN 6""X18"" NIPPLE D.I. & 1"" RENEWAL.",34.21165937,-118.560384140374,MAIN,2/4/10,16656 LOS ALIMOS ST,12 S/CL LOS ALIMOS ST,362 W/CL GERNA AVE,6,C.I.,1952,0,63434,,1,,,,SHELL,J. GARCIA,208-135,14.5,29,"SHUT THE MAIN DOWN-EXCAVATED. CUT THE BLOWN PIECE OF PIPE OUT INSTALL THE NEW PIECE, FLUSHED THE MAIN AND ENERGIZE THE MAIN P.S. (GAS-PUMP. NEVER SHOW-UP)",34.26555563,-118.495756761256,MAIN,2/9/10,12237 ARBOR PL,84' E/E HOOVER ST,10' N/S ARBOR PL,2,COPPER,1952,0,68969,,1,,,,SANDY,FLOWERS,082-198,7.5,15,"PROSPECTED, EXCAVATED A 4X 3 & 3X 3 TRENCH, FOUND LEAK ON A 2"" COPPER MAIN (JOINT), MADE REPAIRS BY INSTALLING A 2""X 6"" 360 REPAIR CLAMP.",33.92093512,-118.28661741865,MAIN,2/25/10,12104 BEATRICE ST,18' N/S BEATRICE ST,217' E/E RANDELL ST,,A.C.,1952,0,69609,CORP BLOW OUT,1,,,,SANDY LOAM,SCHWEINBOLD,106-162,21,11,"DUG OUT AND FOUND A BLOWN 1"" CORP AT 6"" AC MAIN. APPLIED A 6"" X 15"" REPAIR CLAMP. APPLIED A 6"" X 1/2"" SERVICE CLAMP AND BUSHED DOWN TO 1"" CORP. RETAPPED AND HOOKED 3/4"" COPPER SERVICE. BACKFILLED, TAMPED AND OILED. HELPED WITH CLEAN UP.",33.98367327,-118.40850961266,MAIN,3/17/10,12236 ARBOR PL,66' EE HOOVER ST,11' NS ARBOR PL,2,COPPER,1952,0,68969,CLAMP,1,,,,,BROWN,082-198,4.5,8.5,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DUG DOWN HAS OLD LEAK PATCH, FOUND REPAIR CLAMP LEAKING, TIGHTENED CLAMP, STOPPED LEAK. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.92092211,-118.286670441050,MAIN,6/21/10,BOLLINGER/MARQUEZ TERRACE,20' S/N MARQUEZ TERRACE,39' W/E BOLLINGER DR,4,D.I.,1952,0,69721,SPLIT,1,,,,,KIRKWOOD,128-120,7.5,30,"FOUND SPLIT EXCAV. AND INSTALLED 7' OF 4"" D.I.",34.04825424,-118.545094740654,MAIN,9/1/10,5351 DONNA AVE,12' W/CL DONNA AVE,268'  N/CL SANTA RITA ST,6,C.I.,1952,0,63007,RUST HOLE,1,,,FAIR,CLAY,LAROCHELLE,172-120,12,12,PIPE RUPTURED WHILE CLEANING PIPE FOR REPAIRS. RUPTURE WAS SEVERE AND REQUIRED A SHUT DOWN. BACKFILLED AND PICKED UP COMPLETE.,34.16839582,-118.548508440570,MAIN,10/4/10,6712 JUMILLA AVE.,12' W/CL JUMILLA AVE.,117' N/CL ARCHWOOD ST.,6,A.C.,1952,0,63172,,1,,,FAIR,CLAY,R. CERVANTES,182-117,,,,34.19233825,-118.563386461746,MAIN,11/8/10,241 N. WESTERN AVE,33' E/W WESTERN AVENUE,334' S/S SUMMERLAND AVE,6,C.I.,1952,0,68913,RUPTURE,1,,,,SHALE/CLAY,SHAVELY,018-192,8,45,"6"" BLOW OUT - SREW SET UP TRAFFIC, PARKING ENFORCEMENT DIRECTING TRAFFIC. 2-ARROW BOARDS IN USE. BACKHOE BROKE OUT PAVEMENT & EXCAVATED DOWN TO MAIN - CREW FOUND RUPTURE - INSTALLED 8' OF 6"" D.I. - USED 1 - DRESSER COUPLING & DI BELL TO SECURE PIPE. BACKFILLED /W CONROCK & TEMP. OIL SITE SAFE REOPENED SOUTH BOUND LANES TO TRAFFIC.",33.74617876,-118.309682763197,MAIN,11/8/10,241 N WESTERN AVE,33' EW WESTERN AVENUE,334' SS SUMMERLAND AVE,6,C.I.,1952,0,68913,RUPTURE,1,,,,SHALE / CLAY,SHAVELY,018-192,13.5,45.5,"6"" BLOWOUT - CREW SET UP TRAFFIC, PARKING ENFORCEMENT DIRECTING TRAFFIC, 2-ARROW BOARDS IN USE. BACKHOE BROKE OUT PAVEMENT & EXCAVATED DOWN TO MAIN - CREW FROUND RUPTURE - INSTALLED 8' OF 6"" D.I. - USED 1-DRESSER COUPLING & DI BELL TO SECURE PIPE. BACKFILLED W/CONROCK & TEMP. OILED STREET RE-MARKED SOUTH BOUND LANES.",33.74616595,-118.309682843285,MAIN,11/12/10,6712 JUMILLA AVE.,12' W/C JUMILLA AVE.,177' N/C ARCHWOOD ST.,6,A.C.,1952,0,63172,CLAMP,1,,,FAIR,D. EARTH,CERVANTES,182-117,8,22,,34.19250307,-118.563386741339,MAIN,11/15/10,RIVERSIDE DR,24 W/C VAN NUYS BLVD,17 S/C RIVERSIDE DR,12,STEEL,1952,0,62954,JOINT,1,,,,,P.LOPEZ,168-150,,,"CREW EXCAVATED AND FOUND LEAD JOINT LEAK OFF CI TEE. DUE TO STEEL MAIN MOVING OUT OF TEE APPROXIMATLY 3"". CREW CUT STEEL MAIN APPROXIMATLY 30"" FROM THE TEE AND UP 3 1/2"" GAP. RODDED STEEL PIPE TO CI TEE.",34.15797151,-118.448795442565,MAIN,11/16/10,8135 LAUREL VIEW DR,,701' E/W CRESCENT HEIGHTS,4,STEEL,1952,0,69447,RUST HOLE,1,,,,,C.KIRKWOOD,148-174,9,27,,34.10132232,-118.366526142593,MAIN,11/24/10,1012 LAS PULGAS RD,10' W/E LAS PULGAS RD,199' N/N MARONEY LN,8,C.I.,1952,0,69401,ROUND CRAC