K,1,,,,,R.GONZALES,130-123,8,16,"FOUND ROUND CRACK ON 8"" CI MAIN. USED 8""X12"" CLAMP FOR REPAIRS.",34.05149211,-118.537919442587,MAIN,12/9/10,1020 LAS PULGAS RD.,10' W/E LAS PULGAS RD.,200' N/N MARONEY LN.,8,C.I.,1952,0,69401,CLAMP,1,,,,CONROCK,SCHWEINBOLD,130-123,7,21,"REPLACED BOLTS AND NUTS ON 8""X12"" CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.05149372,-118.537921942580,MAIN,12/9/10,1313 COLLINGWOOD,8' W/E COLLINGWOOD PL.,6' N/S COLLINGWOOD DR.,12,C.I.,1952,0,69630,,1,,,,,NUNEZ,146-171,,,THE CREW REPAIRED A RUST HOLE WITH A 360 CLAMP. THE MAIN STARTED TO LEAK AFTER A SHUT OFF FOR A CUT AND PLUG.,34.09526582,-118.383844943250,MAIN,12/24/10,8337 DENSMORE AVE.,9' W/C DENSMORE AVE.,125' S/C COMMUNITY ST.,4,C.I.,1952,0,63470,ROUND CRACK,1,,,FAIR,ADB,SNYDER,192-141,5.5,9.5,"LOCATED LEAK, BROKE AND DUG 4'X5' EXCAVATION, FOUND ROUND CRACK ON 4"" C.I. MAIN. SHUT MAIN, REPAIRED WITH 4""X12"" 360 REPAIR CLAMP, TURNED MAIN BACK ON, FLUSHED MAIN. MR. KERNS WENT TO YARD TO GO HOME, MR. SNYDER WAITED FOR 542 TO BACKFILL AND P/U EXCAVATION. WAS IN FRONT OF DRIVEWAY.",34.22255401,-118.478730443247,MAIN,12/24/10,8000 AMESTOY AVE.,14' E/C AMESTOY AVE.,9' S/C BALTAR ST.,6,C.I.,1952,0,63440,ROUND CRACK,1,,,,D. EARTH,CERVANTES,190-132,,,"INSTALLED 6"" SMITH-BLAIR CLAMP.",34.21643182,-118.505453743411,MAIN,1/5/11,5221 DONNA AVE.,9' W/C DONNA AVE.,170' S/C SPRAGUE,6,C.I.,1952,0,63080,ROUND CRACK,1,,,NA,D. EARTH,CERVANTES,172-120,6,12,,34.16517421,-118.547900343434,MAIN,1/10/11,16816 HALPER ST.,8' S/C HALPER ST.,129' W/C FORBES AVE.,4,C.I.,1952,0,63362,ROUND CRACK,1,,,FAIR,ADB/CLAY,SNYDER,172-135,4,8,"BROKE AND DUG 4'X5' BY HAND (GAS CO. NEVER ARRIVED FOR MARKING). REPAIRED ROUND CRACK WITH 4""X8"" 360 REPAIR CLAMP. TURNED MAIN ON, 541 BACKFILLED AND TEMP., MADE P/U, COMPLETE.",34.16656916,-118.499566743455,MAIN,1/13/11,11027 SHESHONE AVE.,12' SHESHONE AVE.,130' S/C LUDLOW,4,C.I.,1952,0,63472,ROUND CRACK,1,,,,CLAY,JOSEPH,210-129,8,16,"FIX 4"" MAIN LEAK WITH 360 4""X12"" CLAMP. BACKFILLED AND TEMP, JOB SAFE.",34.27057444,-118.51754943457,MAIN,1/14/11,8001 JELLICO AVE.,12' W/C JELLICO AVE.,19' N/C STRATHERN ST.,6,C.I.,1952,0,63148,ROUND CRACK,1,,,FAIR,D. EARTH,CERVANTES,190-129,10,25,,34.2157149,-118.517586961610,MAIN,1/28/11,1020 LAS PULGAS DR,E/S LAS PULGAS RD,230' NW MARONEY LN,8,C.I.,1952,0,69401,CLAMP,1,,,,,SPEARS,130-123,8,24,"CUT IN 3' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN LEAK.",34.05154489,-118.538002360100,MAIN,3/1/11,1035 ANGELO DR,W/S ANGELO DR,162' N/N BROOKLAWN DR,6,C.I.,1952,0,69623,ROUND CRACK,1,,,,,M. SPEARS,144-156,4,12,"REPAIRED 6"" C.I. MAIN LEAK ROUND CRACK WITH 6"" X 6"" 360 DEGREE CLAMP.",34.08752133,-118.428973260726,MAIN,5/26/11,3125 W. LONDON ST,90' E/E SILVERLAKE BL,0' N/N LONDON ST,61,STEEL,1952,0,68799,BLOW OFF,1,,,,,DAVIS,140-201,,,"WORKED ON LEAK FOR ONE MONTH, WITH BEAM AND PLATE SHORING. DUG TO BOTTOM OF 61 IN (TRUNKLINE)STEEL MAIN AND PREFORMED CUT & PLUG ON 12 INCH BLOW OFF.",34.07766702,-118.279610760968,MAIN,9/30/11,7039 PENFIELD AV,12' W/CL PENFIELD AV,415' N/CL HART ST,6,C.I.,1952,0,63403,SPLIT,1,,,,CLAY,HARDY,184-114,6,12,SMALL SPLIT,34.19857355,-118.568835361408,MAIN,10/17/11,1818 COLORADO BL,27' NS COLORADO BL,80' EE HERMOSA AVE,16,STEEL,1952,0,69637,DCI ABANDON,1,,,,,NUNEZ,162-225,2,5,REPAIR OLD D.C.I. THAT HAS ABANDONED.,34.13922554,-118.207003462611,MAIN,12/8/11,3320 MENTONE AVE,175' SS ROSE AVE,7' EW MENTONE AVE (ALLEY),4,A.C.,1952,0,69659,,1,,,,,BLACK,122-162,9,54,"FOUND SADDLE FOR FIRE SERVICE LOOSE FROM MAIN REPLACE SADDLE AND 3 FEET OF 2"" COPPER.",34.02787693,-118.41194362529,MAIN,1/2/12,18906 RUNNYMEDE ST,9' S/CL RUNNYMEDE ST,161' W/CL WILBUR AV,4,C.I.,1952,0,63415,ROUND CRACK,1,,,POOR,CLAY,DURAN,186-120,9,27,"FOUND ROUND CRACK ON A 4"" MAIN ALSO A 1"" SVC WAS NEEDED TO BE REPAIRED",34.20542236,-118.545318961496,MAIN,1/2/12,14600 HARTSOOK ST,8' S C/L HARTSOOK ST,139' E C/L TOBIAS AVE,2,STEEL,1952,0,63176,"RUST HOLE, BLOW OFF",1,,,BAD,C,ARRIOLA,172-150,15,30,REPLACED BLOW OFF LARGE CLEAN UP  - BLOCKS LONG,34.16397872,-118.451504962725,MAIN,1/4/12,15325 MULHOLLAND DR,118' EE ROSCOMARE,95' SS MULHOLLAND DR,8,C.I.,1952,0,69117,ROUND CRACK,1,,,POOR,CLAY,NUNEZ,158-144,,,SET UP TRAFFIC - LOCATED LEAK - MADE REPAIRS BACKFILLED - TEMP OIL. MADE SAFE - COMPLETE,34.12969583,-118.466686362557,MAIN,1/25/12,19530 BASSETT ST,9' S/CL BASSETT ST,355' W/CL SHIRLEY AV,6,A.C.,1952,0,63709,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,182-117,7.5,15,"BROKE & DUG OUT 5'X 4' - STREET CRACKED UP BAD - FOUND SMALL CRACK ON CI COUPLING - LEAD JOINT ON AC MAIN - CUT OFF COUPLING - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP -  FOR OVERSIZE AC MAIN - 572 TURNED MAIN BACK ON (MAIN ON LOW VOLUME ONLY) 542 BACKFILLED MADE P/U - WILL RETURN TO TEMP - LEFT BARRICADED SAFE",34.19599497,-118.559047662520,MAIN,6/26/12,11301 DE FOE AVE,W/CL DE FOE AV,54' N/CL LOUVRE ST,6,C.I.,1952,0,63381,6,1,,,,,GARCIA,212-159,,,"FOUND BROKEN 6"" CI G.V. EXCAVATED TRENCH FOR REMOVAL & REPLACEMENT. SCHEDULED 06-27-2012. BARRICADED & CONED. MADE SAFE.",34.27547466,-118.418198663688,MAIN,10/16/12,5365 INGLEWOOD BLVD (IN ALLEY),5' WE INGLEWOOD BLVD (IN ALLEY),82' NN ANETA ST,6,STEEL,1952,0,69034,,1,,,MED. BAD CONDITION,CLAY,SCHWEINBOLD,106-162,9,27,"REPAIRED MULTIPLE LEAKS WITH REDWOOD & SCREW PINS CUT FLUSH TO WATER MAIN COVER WITH 6""X 12"" CLAMPS. WATER MAIN VERY PITTED. BACKFILLED, TAMPED, & OILED. HELPED MAKE PICK-UP. SWEPT ALLEY.",33.98605369,-118.408649164072,MAIN,11/20/12,3321 MENTONE AVE,IN ALLEY,171' S/S ROSE AVE,4,A.C.,1952,0,69659,"RUST HOLE, DECAY",1,,,,,KELLY,122-162,8.5,58.5,,34.0278911,-118.411953964458,MAIN,12/17/12,8239 JELLICO AVE,13' WCL JELLICO AVE,182' SCL ROSCOE BLVD,6,C.I.,1952,0,63148,ROUND CRACK,1,,,FAIR,,JOSEPH,192-129,9,33,"FIX 6"" CI MAIN LEAK HAD TO CUT OUT 8"" ROOT FROM AROUND PIPE, PUT 6X 12 360 DEGREE CLAMP TO STOP LEAK BACKFILLED TAMP, TEMP & OILED, MADE LARGE PICK UP, CLEAN UP. LEFT JOB SAFE.",34.22025088,-118.517519963957,MAIN,12/25/12,542 BROADWAY,198' WE 5TH AVE,13' NS BROADWAY,6,A.C.,1952,0,69633,CLAMP,1,,,,,MENDEZ,110-144,10,20,"REPAIRED LEAK ON 6"" MAIN",,64469,MAIN,12/27/12,18632 COHASSET ST,12' SCL COHASSET ST,60' WCL CAPPS AVE,6,C.I.,1952,0,63131,ROUND CRACK,1,,,NA,CLAY,MAO,186-123,7.5,30,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH BASE OILED, CLEANED STREET, JOB SITE IS CLEAN & SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC, JOB PROLONGED DUE TO EXCAVATING BY HAND.",34.20653457,-118.539533664642,MAIN,1/3/13,10909 FORBES AVE,9' WCL FORBES AVE,158' NCL TULSA ST,6,C.I.,1952,0,63434,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,210-135,9,25,"DRILLED HOLES FOUND LEAK ON 6"" C.I. MAIN. BROKE OUT, DUG OUT. FIX LEAK WITH 360 6X 7 VENTED CLAMP BACKFILLED TAMP, TEMP LEFT JOB SAFE.",,64124,MAIN,1/5/13,13100 PONTOON PL,3' E/W ALLENFORD AV,15' N/S PONTOON PL,6,C.I.,1952,0,69444,ROUND CRACK,1,,,,C,GONZALES,130-138,6,18,"FOUND LEAK ON 6"" CI MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.05167902,-118.494793165266,MAIN,7/20/13,7266 WARING AVE,139' EE POINTSETTIA PL,17' NS WARING AVE,4,C.I.,1952,0,69423,SPLIT,1,,,,C,GONZALES,142-180,8,16,"FOUND 4"" C.I. MAIN LEAK CUT IN 6' OF 4"" D.I. WITH TWO UNIONS",34.08526765,-118.348093764996,MAIN,8/9/13,5181 OTIS AVE,OTIS AVE,LINNET ST,6,C.I.,1952,0,63055,,1,,,,CLAY,MATCHIE,172-123,11,11,BLOWOUT CAUSED BY RUSTHOLE ON ABANDONED 4X6 TEE REMOVED TEE & G.V. LEFT TEMPED SITE SAFE & CLEAN,34.16558845,-118.535559566254,MAIN,9/24/13,1211 LINDA FLORA DR,10' EW LINDA FLORA,1092' NN ORUM RD,8,C.I.,1952,0,68753,,1,,,,,JIMENEZ,146-144,9,22.5,"FOUND LEAK ON 8"" CI WATER MAIN & LEAK AT THE GV BELL, REPACKED LEAD, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.09225061,-118.465645465757,MAIN,10/3/13,17524 BURTON ST,12 S BURTON ST,266 W ENCINO AVE,6,C.I.,1952,0,63148,SPLIT,1,,,,CLAY/D EARTH,MAO BINH,192-132,5,15,"INSTALLED VENTED 6""X12"" CLAMP, STOPPED LEAK, BACKFILLED, HPD TO PAVE SAME DAY",,66376,MAIN,11/6/13,6304 W. 79TH ST.,17' N/S 79TH ST.,196' E/E ALVERSTONE AVE.,4,A.C.,1952,0,68764,CLAMP,1,,,NONE,LOAM,M. SPEARS,100-165,3,9,"REPAIRED 4"" AC MAIN LEAK AT 4"" X 1"" SERVICE SADDLE CLAMP.",,65744,MAIN,11/22/13,9021 LOUISE AV,12' W/CL LOUISE AV,440' S/CL NORDOFF ST,8,C.I.,1952,0,63335,SPLIT,1,,,POOR,ADB/CLAY,K. SNYDER,196-132,10,55.5,"8"" CI MAIN BLOWOUT NOTIFIED TROUBLE BOARD + 580 FOR CREW - SHUT DOWN 8"" MAIN 8-8"" GATES - DUG OUT EXCAVATION FOUND LG SPLIT ON 8"" CI MAIN - CUT IN 7' OF 8"" DI WITH 2 MECH COUPLINGS - 563 TURNED MAIN BACK ON - WE BACKFILLED & TEMP CLEANED UP MUD",34.23460526,-118.511320365966,MAIN,12/8/13,1730 CANTARA ST,9' SCL CANTARA ST,15' ECL JELLICO AVE,6,C.I.,1952,0,63148,ROUND CRACK,1,,,,,MAO,192-129,6,22,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, SANDED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.21936257,-118.517526865984,MAIN,12/31/13,19052 SANTA RITA ST,12' NCL SANTA RITA ST,13' WCL DONNA AVE,6,C.I.,1952,0,63007,SPLIT,1,,,POOR,D. GRANITE,GERALD,172-120,9.5,19,"BLOW OUT (SPLIT) ON 6"" C.I. AT 48"" DEPTH. REPAIRED W/ 2EA. 6""X 12"" DRESSERS, & 1EA. 6""X 5' D.I. PIPE. BACKFILLED W/ SAND, BASE, & OILE TEMP. MADE SAFE & CLEAN.",34.16772084,-118.548341267337,MAIN,8/7/14,16850 WEDDINGTON ST.,8' S/C WEDDINGTON ST.,478' W/C FORBES AVE.,2,C.I.,1952,0,63352,BLOWOFF,1,,,,CLAY,B. MAO,172-135,4.5,13.5,"REPLACED BLOWW-OFF, BACKFILLED A 5'X6' AREA NEEDS TO BE BROKEN OUT DUE TO UNDERMINING, BACKFILLED. LEFT SITE SAFE.",,42979,MAIN,1/7/10,917 ALEGRE PL.,,100' N/N PALMERO DR.,2,COPPER,1953,0,70890,,1,,,,,MCCALL,154-219,9,18,"SET UP TRAFFIC, INVESTIGATED LEAK BROKE OUT ASPHALT, EXCAVATED, FOUND HOLE IN MAIN. REPLACED SECTION ON MAIN.",34.11449448,-118.221406740365,MAIN,2/1/10,7221 DECELIS PL,15 W/CL DECELIS PL,266 N/CL SHERMAN WAY,6,C.I.,1953,0,38597,ROUND CRACK,1,,,,,R. DURAN,186-138,7,21,FOUND ROUND CRACK,34.20200121,-118.494625540383,MAIN,2/16/10,7221 DECILIS PL,W/SIDE DECELIS PL,252 N/CL SHERMAN WAY,6,C.I.,1953,0,38687,ROUND CRACK,1,,,POOR,ADOBI,K. SNYDER,186-138,5,10,"ROUND CRACK-PINCHED MAIN INSTALLED 6""X12"" 360 DEGREE REPAIR CLAMP TUNED MAIN BACK ON NOTIFIED 542 TO BACKFILL & MAKE P/U",34.20196274,-118.494625561263,MAIN,3/24/10,2353 108TH ST,3' W/E WEIGAND AVE,4' S/N 108TH ST,4,A.C.,1953,0,69315,CLAMP,1,,,,,BROWN,088-216,7.5,15,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, BROKE OUT SIDEWALK, DUG DOWN TO THE MAIN. FOUND CLAMP LEAKING ON 4"" AC MAIN, TIGHTENED CLAMP AND STOPPED LEAK. BACKFILLED AND TEMPED. LEFT SITE SAFE.",33.93704804,-118.230117840984,MAIN,4/11/10,16634 AKON,8' N/S AKRON,398' E/E LACHMAN,6,C.I.,1953,0,69720,,1,,,,,JIMENEZ,130-120,8,16,"FOUND RUPTURE ON 6"" CI WATER MAIN, REPAIRS COMPLETE W/1 - 1"" SERVICE INVOLVED. EXTENSIVE STREET CLEAN UP & 4 LOADS AT BACKFILLED COMPLETE.",34.05011986,-118.544366140053,MAIN,5/9/10,3724 LOADSTONE DR,8 W/C LOADSTONE DR,265 S/C STONE CANYON,8,C.I.,1953,0,70099,RUST HOLE,1,,,VERY BAD,CLAY,MALZ,162-147,12.5,46,"FOUND 8"" MAIN BREAK, MADE REPAIRS, ALSO BACKFILLED GATE VALVE REPAIRS, MADE BY GATE SECTION, IN COMPLETE (CUTIN 4' OF 8"" D.I. PIPE)",34.13874621,-118.459749961517,MAIN,7/30/10,16767 MARQUEZ TERRACE,36' EE JACON WAY,20' SN PROPERTY LINE,6,C.I.,1953,0,69720,,1,,,,,BLACK,128-120,9,54,FOUND STREET BLOWN OUT CURB TO CURB OUT 10' OF CI REPLACED WITH 10' OF DI. RETAP AND HOOK UP SERVICE. BACKFILL REPAIR STREET. CLEAN STREET MAKE SITE SAFE.,34.04690891,-118.546403241505,MAIN,9/26/10,3553 DE LA CUMBRE PL,7' W/C DE LA CUMBRE PL,65' N/C GLORIETTA DR,6,C.I.,1953,0,63787,RUST HOLE,1,,,BAD,CLAY,OBREGON,160-150,39,39,,34.13536681,-118.446318940667,MAIN,9/27/10,6808 DELCO AVE,6' E/CL DELCO AVE,154' S/CL HARTLAND ST,4,A.C.,1953,0,63850,CLAMP,1,,,FAIR,MUCK,JOSEPH,182-111,9,9,"FIXED AC MAIN WITH 3' OF 4"" DI PIPE. RECONNECTED 1"" SERVICE.",34.19428588,-118.577807142887,MAIN,12/23/10,11050 SHARP AVE.,12' W/CL SHARP AVE.,80' N/S WOLFSKILL,6,C.I.,1953,0,63743,ROUND CRACK,1,,,,MUD,ARRIOLA,210-150,,,"FOUND MAIN BREAK ON 4"" C.I. INSTALLED 360 REPAIR CLAMP. BACKFILLED AND LEFT SAFE AND CLEAN.",34.27092768,-118.450230243582,MAIN,1/5/11,1343 GOUCHER ST.,W/S GOUCHER ST.,643' N/N MC KENDREE,6,C.I.,1953,0,69302,ROUND CRACK,1,,,,,SPEARS,130-129,9.5,35,"REPAIRED 2-6"" C.I. ROUND CRACK LEAKS WITH 6""X12"" 360 CLAMP.",34.05348595,-118.522620243583,MAIN,1/5/11,12930 STANWOOD DR.,19' W/E STANWOOD DR.,38' N/N ROSEWOOD AVE.,6,C.I.,1953,0,69410,,1,,,,,GONZALES,116-150,5,15,"FOUND LEAK ON 6"" C.I. MAIN, USED 6""X12"" VENTED CLAMP.",34.0110161,-118.450590741394,MAIN,1/5/11,15047 ROMAR ST,10 SC ROMAR ST,180 WC LEMONA,6,C.I.,1953,0,63716,ROUND CRACK,1,,,NO RUST,SANDY LOAM,T.J. KRAUS,204-147,,,SET UP TRAFFIC. LOCATED MAIN. DRILLED HOLES. EXCAVATED 7'X3'. FOUND ROUND CRACK. INSTALLED 6'X12' 360 DEGREE REPAIR CLAMP. BACKFILLED. CLEANED. MADE JOBSITE SAFE.,,43431,MAIN,1/10/11,21729 VANOWEN ST.,15' W/C JORDAN AVE.,25' N/C VANOWEN ST.,4,C.I.,1953,0,63713,ROUND CRACK,1,,,,MUCK,HARDY,182-105,9,27,"REPAIR ROUND CRACK ON 4"" C.I. MAIN BETWEEN 2 ATT CERAMIC DUCTS. ATT TO COMPLETE BACKFILL AND PAVING.",34.19382165,-118.60288543443,MAIN,1/11/11,22616 AVENUE SAN LUIS,9' S/C AVE. SAN LUIS,187' W/C SALE AVE.,12,C.I.,1953,0,63944,JOINT,1,,,,FILL,HARDY,172-099,9,27,REPAIR LEAK JOINT LEAK.,34.16555887,-118.618566943463,MAIN,1/21/11,20430 BASSETT ST.,12' W/C DELCO AVE.,56' S/C BASSETT ST.,8,A.C.,1953,0,63847,,1,,,NA,ADB/CLAY,LAROCHELLE,182-111,6,15,"CMPLETED, BACKFILL AND PICK-UP. RENEWED AND RETAPPED SERVICE AT 20430 BASSETT ST. RETAPPED SERVICE AT 6868 DELCO.",34.19560305,-118.578288543683,MAIN,1/24/11,16622 AKRON ST,8' N/S AKRON ST,543 E/E LACHMAN LN,6,C.I.,1953,0,69720,ROUND CRACK,1,,,,C,GONZALES,130-120,6,18,"FOUND LEAK ON 6"" C.I. MAIN AT SERVICE FOR 16622 AKRON ST USED 6""X 12"" VENTED CLAMP RECONNECTED 1"" SERVICE.",34.05034112,-118.543968343810,MAIN,2/16/11,9828 SAN CIR,6' N/S SAN CIR,358' W/W SAN YSIDRO DR,4,C.I.,1953,0,70868,SPLIT,1,,,,C,GONZALES,150-159,6.5,19.5,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 5' OF 4"" D.I. WITH TWO UNIONS.",34.10562926,-118.425171560963,MAIN,4/21/11,18946 SYLVAN ST,9' S/CL SYLVAN ST,551' W/CL WILBUR AVE,6,C.I.,1953,0,63739,"RUST HOLE, SPLIT",1,,,FAIR,ADB/CLAY,LAROCHELLE,178-120,6,12,,34.18484094,-118.546548260253,MAIN,4/23/11,2660 BENEDICT CYN,BENEDICT CYN,2226' LIEBE ST,12,C.I.,1953,0,6994,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,156-153,76,,"LARGE TREE REMOVED ON TOP OF MAIN LEAK / DUG OUT, HEAVY ROOTS IN PARKWAY OVERSIZE EXCAVATION, UNABLE TO GET GOOD SHUT OFF MY CREW WAS RELIEVED BY CALVIN KIRKWOOD.",34.12210828,-118.436855160431,MAIN,7/5/11,3734 LOADSTONE DR.,10' N/C LOADSTONE DR.,65' W/C STONE CANYON DR.,8,C.I.,1953,0,70099,SPLIT,1,,,,CLAY,CRUZ,162-147,13.6,47.2,"INSTALLED 9' OF 8"" DUCTILE IRON PIPE AND TWO 8"" MECHANICAL DRESSERS.",34.13907701,-118.459558661016,MAIN,7/11/11,19059 CHASE ST,14 S/CL CHASE ST,60 E/CL VAN ALDEN AVE,8,C.I.,1953,0,70329,RUST HOLE,1,,,FAIR,CLAY,LAROCHELLE,194-120,9.5,47,"8"" CI MAIN BLOW OUT STREET WILL NEED EXTENSIVE REPAIR",34.22456234,-118.548988161014,MAIN,7/11/11,10114 WOODLEY AVE,12' W/CL WOODLEY AVE,200' N/CL MAYALL ST,8,C.I.,1953,0,63674,SPLIT,1,,,POOR,,J.CASTRELLON,204-141,9.5,47.5,,34.25432967,-118.484924861049,MAIN,7/18/11,7400 NICHOLS CYN RD,45' W/E NICHOLS CYN RD,42' S/E JALMIA DR,8,STEEL,1953,0,69924,RUST HOLE,1,,,,,SCHWEINBOLD,154-177,9,25,"APPLIED SCREW PIN & CLAMP OVER PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.11634184,-118.360859460476,MAIN,8/15/11,3716 LOADSTONE DR,80' SCL STONE CYN AV,,8,C.I.,1953,0,70099,,1,,,FAIR,B,LAND,162-147,9,53,"SET UP TRAFFIC, DRILLED HOLES, SOUND MAIN, LOCATE LEAK. BROKE OUT ASPHALT DUG EXCAVATION, EXPOSED MAIN. CLEANED PIPE AND MADE REPAIRS, FLUSHED, PRESSURIZED, CHECK REPAIR, SLURRY. AREA MADE SAFE.",34.13906096,-118.459595860874,MAIN,8/16/11,9923 WOODLEY AVE.,12' W/C WOODLEY AVE.,226' N/C LASSEN,8,C.I.,1953,0,63674,,1,,,GOOD,ADB/CLAY,SNYDER,202-141,7.5,22.5,"BROKE AND DUG OUT 8"" C.I. MAIN AND SERVICE. FOUND LG HOLE BURNED INTO COPR. SHUT DOWN 8"" MAIN, REPLACED CORP. WITH 1""X8"" SERVICE CLAMP AND NEW 1"" CORP. RECONNECTED TO SERVICE. 561 TURNED MAIN BACK ON, FLUSHED, BACKFILLED, AND TEMP 6'X6' EXCAVATION. CLEANED UP A LOT OF MUD P/U. PICKED UP A LOT OF TRAFFIC.",34.25088227,-118.484957162421,MAIN,12/1/11,4229 HAYVENHURST DR,25' S/ CL HAYVENHURST DR,450' W/ CL LANAI RD,8,C.I.,1953,0,63804,RUST HOLE,1,,,,,HARDY,164-138,15,81.5,BLOW-OUT,34.14712597,-118.494367561438,MAIN,12/6/11,3734 LOADSTONE DR,132' S CL STONE CYN AV,,8,C.I.,1953,0,70099,"ROUND CRACK, SPLIT",1,,,FAIR,B - C,LAND,162-147,9,54,BLOW OUT 10X 23,34.1390043,-118.459682262416,MAIN,12/10/11,15836 SUNBURST ST,12' S/CL SUNBURST ST,80' W/CL DEMPSEY AV,6,C.I.,1953,0,70137,ROUND CRACK,1,,,POOR,SAND,SNYDER,196-141,5.5,16.5,"BROKE & DUG 5'X 3' REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - FLUSHED - BACKFILLED LEFT BARRICADED SAFE NEED TEMP MONDAY",34.23462861,-118.477725961452,MAIN,12/13/11,3440 CAMINO DE LA CUMBRE,988' N/CL COY DR,4' W/CL CAMINO DE LA CUMBRE,6,C.I.,1953,0,63787,ROUND CRACK,1,,,,,CRUZ,160-150,13,26.5,,34.1330703,-118.446209362446,MAIN,12/24/11,9947 GLORIA AV,9' W CL GLORIA AV,230' N CL SEPTO ST,6,C.I.,1953,0,63673,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,202-141,5,15,"LOC. LEAK - BROKE & DUG OUT 5'X 4' EXCAVATION REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% - BACKFILLED & TEMP - P/U 7 CLEANED UP MUD & DEBRIS JOB COMPLETE",34.25167429,-118.479932662419,MAIN,12/27/11,4191 HAVENHURST DR,25' S/ HAVENHURST DR,157' E/ CL LANAI RD,6,C.I.,1953,0,63805,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,164-138,9,25.5,"ASST. MR KERNS WITH REPAIR & BACKFILL OF 6"" CI MAIN LEAK MR. KEARNS & MR BROCKMAN DUG OUT AND INSTALLED 6""X 8"" 360 DEGREE CLAMP - WE BACKFILLED & MADE P/U NEED TEMP SAFE",34.14629336,-118.492751961499,MAIN,1/4/12,5435 VAN NOORD AVE,12' W/CL VAN NORD AV,30' N/CL CUMPSTON ST,6,C.I.,1953,0,63748,ROUND CRACK,1,,,0,B,VELAZQUEZ,174-162,,,"FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 360 DEGREE REPAIR CLAMP. BACKFILLED WITH BASE & OIL.",34.16957558,-118.415037262544,MAIN,1/9/12,4191 HAVENHURST DR,25' S/ CL HAVENHURST DR,157' E/ CL LANAI RD,6,C.I.,1953,0,63805,ROUND CRACK,1,,,POOR,ADOBE/CLAY,MATCHIE,164-138,8,22,REPAIRED MAIN LEAK. REPLACED POWER SEAL CLAMP WITH SMITH BLANK. BACKFILLED WITH BASE LEFT CAT TWO. SITE SAFE AND CLEAN.,34.1462928,-118.492748862152,MAIN,2/1/12,11541 CROESUS AV,8' E/W CROESUS AV,8' N/S 115TH STREET L/E,2,A.C.,1953,0,69997,"RUST HOLE, 2",1,,,RUST,CLAY,ANDERSON,086-216,7.5,15,"THE BLOW OFF ON 6"" AC MAIN LEAKING BETWEEN SHUT OFF AND PLUG. MADE TEMPORARY FIX W/ REDWOOD PLUG, WILL RETURN TO REPLACE BLOW OFF.",33.92968743,-118.233569862153,MAIN,2/9/12,11514 CROESUS AVE,152' N/N IMPERIAL HWY,8' E/W CROESUS AVE,2,A.C.,1953,0,69997,BLOW OFF,1,,,,CLAY,ANDERSON,086-216,8,16,"R/R GAL BLOW OFF ASSY. ON 6"" AC MAIN",33.92968899,-118.233569862328,MAIN,2/14/12,22950 OXNARD ST,13' S/C OXNARD ST,1155' W/C FALLBROOK AVE,16,C.I.,1953,0,63661,JOINT,1,,,FAIR,CLAY,LAROCHELLE,176-096,8,32,"FOUND LEAK ON LEAD JOINT. USED ""FIBER LEAD"" TO STOP LEAK.",34.17913409,-118.627096262472,MAIN,3/13/12,23100 OXNARD ST,13' S/CL OXNARD ST,642' E/CL WOODLAKE AVE,16,C.I.,1953,0,63661,JOINT,1,,,FAIR,BF-SAND,LAROCHELLE,176-096,8,24,FOUND LEAK AT LEAD-JOINT. MADE REPAIRS W/FIBER-LEAD.,34.17912774,-118.629899762474,MAIN,3/21/12,18640 COVELLO ST,12' S/CL COVELLO ST,140' W/CL CAPP AV,6,C.I.,1953,0,63795,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,186-123,9,27,"6"" CI MAIN BLOW-OUT - FOUND LG RUPTURE ON TOP OF 6"" CI MAIN - WAITED FOR GAS CO. TO MARK - DUG OUT AND CUT OUT 18"" OF CI PIPE - REPLACED WITH 6""X 18"" DI NIPPLE WITH 2 MECH. COUPLINGS - 572X TURNED MAIN ON & FLUSHED - WE BACKFILLED & TEMP 22'X 9' & EXCAVATION CLEANED UP SITE",34.20744032,-118.539797164585,MAIN,2/22/13,JACON WY/ MARQUEZ TERR,48' EW JACON WY,16' NS MARQUEZ TERR,6,C.I.,1953,0,69720,SPLIT,1,,,NONE,CLAY,SPEARS,128-120,7,21,"OLD 6"" ABANDONED C.I. MAIN PICKING UP GROUND WATER FROM HILLSIDE CAUSED LEAK AT INTERSECTION REPAIRED LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.04685582,-118.546446564821,MAIN,3/18/13,6345 JUMILLA AVE,9' ECL JUMILLA AVE,24' SCL FRIAR ST,4,C.I.,1953,0,70293,SPLIT,1,,,NOT APPLIED,CLAY,MAO,180-117,8,24,"INSTALLED 4""X 12"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE.",34.27494083,-118.404414364821,MAIN,3/18/13,6345 JUMILLA AVE,9' ECL JUMILLA AVE,24' SCL FRIAR ST,4,C.I.,1953,0,70293,SPLIT,1,,,NOT APPLIED,CLAY,MAO,180-117,8,24,"INSTALLED 4""X 12"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE.",34.18556936,-118.563246664295,MAIN,3/18/13,3253 FLETCHER DRIVE,22' N/S FLETCHER DRIVE,309' E/E MOSS AVE,69,STEEL,1953,0,69639,,1,,,,,VALENLA,154-213,,,"E. KITCHING 3/27/13: THIS LEAK WAS ON 16"" GATE VALVE BODY - GV WAS REPLACED W/ NEW UNIT GV# 220/221 ON GS# 154-213",34.11776043,-118.241568164953,MAIN,4/22/13,17080 ATRIBUNE ST,TRIBUNE ST,AMSTOY AVE,6,C.I.,1953,0,70164,SPLIT,1,,,FAIR,MUCK,JOSEPH,208-135,14,29,"DRILLED HOLES. FOUND LEAK ON 1"" SERV. BROKE OUT DUG OUT FOUND RUST BALL ON MAIN & 1"" SERV. REMOVED RUST FOUND SMALL SPLIT ON MAIN. COULD NOT USE 360 CLAMP ON BACK SIDE 2 1"" SERVS. HAD TO BE CUT IN 2 FT OF DI PIPE RETAP MAIN TO REINSTALL 2 1"" SERV. BACKFILLED TAMP, TEMP& LEFT JOB SAFE",34.26680034,-118.505178165494,MAIN,5/7/13,2020 E 7TH PL,371' EE MATEO ST,15' NS E 7TH PL,2,GALV. BLOW-OFF,1953,0,69750,,1,,,,,UNGSON,124-216,10,20,"MADE REPAIRS ON A 2"" BLOW-OFF CONNECTED 8"" MAIN; RE-BUILT ENTIRE BLOW-OFF; CUT EXISTING 8""X 6"" TEE OUT & CUT & PLUGGED IT; THE BLOW-OFF WAS INSTALLED @ THE PLUG, BACKFILLED; TEMP. OIL; CLEAN UP; SITE SAFE.",34.033524,-118.23095265679,MAIN,7/1/13,19036 CHASE ST,14 S CHASE ST,245 W VANALDEN,8,C.I.,1953,0,70329,SPLIT,1,,,NOT APPLIED,CALC,MAO BINH,194-120,8,16,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, CLEANED ST, LEFT SITE AND CLEAR.",,66245,MAIN,9/23/13,1820 EL CERRITO PL,187' NN FRANKLIN AVE,18' EW EL CERRITO PL,8,C.I.,1953,0,53798,,1,,,,,JIMENEZ,150-183,13.5,40.5,"FOUND LONG SPLIT ON 8"" CI WATER MAIN, CUT IN 14' OF DI PIPE W/ 1- 1"" SERVICE INVOLVED, REFIT SERVICE, BACKFILL, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.10456748,-118.345066765761,MAIN,10/6/13,16722 ADLON RD,6 S ADLON RD,265 W HAYVENHURST,16,C.I.,1953,0,70084,"SPLIT, RUPTURE",1,,,NOT APPLIED,CLAY,MAO BINH,164-135,25,182,"REPLACED 235"" OF PIPE, STOPPED LEAK, CONED & BARRICADED JOBSITE, LEFT SAFE.",,65765,MAIN,10/16/13,22103 VANOWEN ST,19 N/CL VANOWEN ST,2 E/CL GLADE AVE,6,C.I.,1953,0,70223,"RUST HOLE, SPLIT",1,,,BAD,ADOBE,G. LAROCHELLE,182-102,8.5,51,"TB#18387 1/23 SYS.REPLACED 10' OF BLOWN 6"" CAST IRON MAIN. BACKFILLED WITH SAND & TEMP OIL",,66329,MAIN,11/4/13,3774 WILLOW CREST AVE.,10' E/C WILLOW CREST AVE.,268' S/C  CAHUENGA BL.,4,C.I.,1953,0,63799,SPLIT,1,,,,CLAY,M. OBREGON,162-177,7,25,"CUT IN 4' OF 4"" D.I. PIPE.",34.13731921,-118.364648166394,MAIN,11/12/13,1297 STONE CYN,8' E/W STONE CYN,29' S/S VESTONE WAY,2,COPPER,1953,0,70621,ROUND CRACK,1,,,,,E. SALDIVAR,148-150,10.5,21,"MADE REPAIRS IN A 2"" COPPER MAIN LEAK, BROKE OUT AND DUG OUT TO SHUT OFF CORP, END UP INSTALLING A 360 DEGREE REPAIR CLAMP UNDER PRESSURE, BACKFILLED AND TEMP OIL TRENCH. THE 2"" MAIN IS BEHIND THE CURB 9 FEET.",34.09834954,-118.450310266348,MAIN,12/9/13,8763 AMBOY AVE.,W/C AMOY AVE.,76' S/C ART ST.,6,C.I.,1953,0,63763,ROUND CRACK,1,,,FAIR,GOOD,E. GRACIA,194-165,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN BY 466 GATE SPEC. BACKFILLED AND CLEANED UP AREA.",,66640,MAIN,12/15/13,15400 MILLDALE DR,10' NS MILLDALE DR,168' WW MORAGA DR,6,C.I.,1953,0,69884,SPLIT,1,,,,,SALDIVAR,158-144,11,33,"MADE REPAIRS ON A 6"" CI MAIN LEAK",34.12561214,-118.467962265983,MAIN,12/30/13,17830 OSBORNE ST,9' SCL OSBORNE ST,175' ECL ZELZAH AVE,4,C.I.,1953,0,63679,ROUND CRACK,1,,,NOT APPLIED,CALC,MAO,196-129,7.5,20,"REPLACED 18"" OF PIPE, ROD & YOKED, SANDED, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN FOR TRAFFIC.",34.23364994,-118.522561566885,MAIN,1/3/14,4401 DON DIABLO DR,16' NS DON DIABLO DR,344' EE HILLCREST,6,D.I.,1953,0,69940,SPLIT,1,,,,,WASHINGTON,114-180,8.5,8.5,"CUT IN 4' OF 6"" D.I. & REFITTED SVC'S FOR 4400 AND 4401 DON DIABLO, PARTIAL BACKFILL / FOLLOW UP NEEDED LEFT STREET CLOSED.",34.00831027,-118.350166465992,MAIN,1/4/14,16754 OCTAVIA PL.,6' S/C OCTAVIA PL.,256' W/C HAVENHURST ST.,4,C.I.,1953,0,70086,ROUND CRACK,1,,NONE,,CLAY,B. MAO,164-135,10,44,"INSTALLED 4""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE AND CLEAN, JOB PROLONGED DUE TO NO COMMUNICATION MARKS, EXCAVATED BY HAND.",34.14578816,-118.498595865886,MAIN,1/13/14,15125 ORO GRANDE ST.,16' N/C ORO GRANDE ST.,312' W/C TELFAIR AVE.,6,C.I.,1953,0,70287,ROUND CRACK,1,,,,,E. GRACIA,218-147,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN, UPON REMOVAL OF ASPHALT, PIECE OF ASPHALT FELL ON 2"" PL. CONDUIT CUTTING IN HALF, REPORT TO TWC, CABLE TV, MADE SAFE, BARRICADED AND CONES.",34.29385635,-118.460730666916,MAIN,1/17/14,1030 N KENTER AVE,10' WE N KENTER AVE,128' SS KENTER WAY,6,C.I.,1953,0,69743,ROUND CRACK,1,,,,SANDSTONE,WASHINGTON,138-138,9,25,"REPAIRED ROUND CRACK WITH 6""X 8"" 360 DEGREE CLAMP BACKFILLED/ OILED 4'X 4' EXCAVATION LARGE CLEAN UP AT 1030 N KENTER",34.07536345,-118.490726566937,MAIN,1/25/14,INTERSECTION OF 57TH ST/ 6TH AVE,21' EW 6TH AVE,20' NS 57TH ST,6,C.I.,1953,0,69818,"RUST HOLE, SPLIT",1,,,N/A,CLAY,CASTRUITA,108-189,9.5,66.5,"CUT & REMOVED 6X6 CROSS W/ 4"" GATE VALVES & OFFSETS. INSTALLED NEW 6X 6 CROSS W/ 6"" GATES, 6X 4 REDUCERS, OFFSETS, RODS & YOKES, AND 4"" & 6"" MECH. COUPLINGS. BACKFILLED WITH SLURRY, RESET 8X 10 PLATES, BARRICADED LEFT JOB SAFE.",33.99089048,-118.323642666740,MAIN,5/23/14,23100 OXNARD ST,643' ECL WOODLAKE AVE,16' SCL OXNARD ST,16,C.I.,1953,0,63661,JOINT,1,,,,,GERALD,176-096,8,24,"FOUND 16"" MAIN LEAK AT BELL- REPACKED LEAD JOINT, BACKFILLED W/ SANDY BASE & TEMP OIL. MADE SAFE, CLEAN, & HAULED SPOIL.",34.17912777,-118.629884467201,MAIN,6/26/14,801 LATIMER,1' NS ON R/W BEHIND LATIMER,600' SS SUNSET BLVD,6,STEEL,1953,0,69397,RUST HOLE,1,,,BAD,,WASHINGTON,128-132,1,2,"INSTALLED LG SCREW PIN, LEAK AT BOTTOM OF 6"" STL. PIPE/ DISTRICT SHOULD HAVE CREW INSTALL 360 DEGREE CLAMP AND REMOVE PIN. MAIN IS BAD AND DRIPPING VERY SLIGHTLY.",34.04510052,-118.512037767200,MAIN,6/27/14,801 LATIMER RD,1' NS LATIMER RD,657' WW SUNSET BLVD,6,STEEL,1953,0,69397,RUST HOLE,1,,,,,SALDIVAR,128-132,5.5,33,"MADE REPAIRS ON 1- SECTION OF A 6"" STEEL MAIN LEAK BUT COULDN'T REPAIR A LEAK ON A 15 DEGREE BEND SECTION. USED A 360 DEGREE CLAMP, STILL LEAKS, NEED WELDERS PLATE TOP",34.04510935,-118.512042442984,MAIN,1/25/10,2466 MEDLOW AVE.,4' W/E MEDLOW,40' N/N LANGDALE,6,C.I.,1954,0,70679,ROUND CRACK,1,,,,,ROGERS,158-219,8,16,"FIXED LEAK. JOB COMPLETE. BACKFILLED CON WITH CON-ROCK, THEN OILED EXCAVATION, LEFT JOB SAFE.",34.13002671,-118.222613740602,MAIN,3/16/10,8651 CASABA AVE,W/SIDE CASABA AVE,368 N/CL BRYANT ST,4,C.I.,1954,0,71656,,1,,,,ADOBI,K. SNYDER,194-111,6.5,19.5,"WHILE BREAKING OUT EXCAVATION LEAK ON 2"" BLOWOFF-LET GO-HAD TO SHUT DOWN-DUG OUT-REPLACED ENTIRE BLOWFF (4-12"" NIPPLES-2"" C.V.) REPLACED YOKE TURNED MAIN ON-FLUSHED MAIN & DEAD END 541 MADE P/U & BACKFILL",34.22799702,-118.57637840460,MAIN,4/6/10,9753 LANGDON AV,WS LANGDON AV,148' SC LABRADOR,6,C.I.,1954,0,71674,JOINT,1,,,,ADOBE,SNYDER,202-144,8,16,"LOC. LEAK - BROKE & DUG 4'X5' EXCAVATION - FOUND LEAK AT CORP (1"") REPAIRED WITH TAILPIECE & 12"" OF 1"" COP. 542 BACKFILLED & MADE P/U - STILL HEAR FAINT SOUND, GARY HARDY CAME AND USED CORRALATER - DRILLED HOLES NO WATER NEED MORE INVESTIGATION.",34.24878398,-118.469836140461,MAIN,4/12/10,9753 LANGDON AV,12' WC LANGDON AV,25' NC KINZIE ST,6,C.I.,1954,0,71674,RUST HOLE,1,,,,,LOAM,202-144,9,18,"REPAIRED RUST HOLE ON 6"" CAST IRON WATER MAIN.",34.2480031,-118.469759440466,MAIN,4/27/10,10937 WHITEOAK AV,42' WC WHITEOAK AV,54' SC HORACE ST,8,STEEL,1954,0,71364,JOINT,1,,,,GOOD,ADOBE,210-129,8,16,"FOUND LEAK ON THREADS AT WELD COUP. - REG & GATE SEC. SHUT MAIN & REG STATION DOWN - WELDER REMOVED & REPLACED 1"" WELD COUPLING - WE INSTALLED NEW 1"" CORP - 1"", 1"" INSULATOR USED 1"" BS RECONNECTED TO PILOT CONTROL WITH 2' OF 1"" COPPER AND 1"" COMP COUP - BACKFILLED & TEMP MADE P/U COMPLETE 1445 SYSTEM.",34.26953074,-118.519766640707,MAIN,7/9/10,6118 JUMILLA AVE,9' E/C JUMILLA AVE,151' S/C JUMILLA AVE,6,C.I.,1954,0,72031,SPLIT,1,,POOR,,ADOBE,SNYDER,178-117,9,54,"BROKE & DUG OUT 6"" CI MAIN FOUND 6' SPLIT - CUT IN 6' OF D.I. PIPE WITH 2 MECH COUP - BACKFILLED (2LOADS 1-1 1/2 HR TURN AROUND FOR DUMP) CLEANED UP MUD AROUND EXCAVATION - MUD ON SIDE STREETS & TEMP MONDAY.",34.1818246,-118.563563340833,MAIN,8/12/10,2100 OCEAN FRONT WK.,24' W/E OCEAN FRONT,N/S OF N. VENICE,4,STEEL,1954,0,71316,RUST HOLE,1,,,,,J JIMENEZ,106-144,4.5,14.5,"FOUND RUPTURE ON 4"" STL/ W.N. REPAIRS COMPLETE.",33.98445105,-118.471111541484,MAIN,8/29/10,7891 VARNA AVE,9' W/C VARNA AVE,282' N/C VARNA AVE,6,C.I.,1954,0,71104,ROUND CRACK,1,,,,SAND,OBREGON,190-159,21,15,"EXCAVATED AND FOUND 6"" MAIN LEAK CAUSED BY TREE ROOT (BELONGING TO CUSTOMER). INSTALLED 6"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND COMPLETED JOB.",34.21361401,-118.425769761308,MAIN,9/21/10,18712 BRIGHTON AVE.,5' W/E BRIGHTON AVE.,133' S/S 187TH ST.,4,C.I.,1954,0,88621,ROUND CRACK,1,,,RUST,CLAY,ANDERSON,060-195,8,16,"EXCAVATED DOWN TO 4"" MAIN, FOUND ROUND CRACK, CLEARED AROUND MAIN, INSTALLED 360 CLAMP, STOPPED LEAK, BACKFILLED, MADE AREA SAFE.",33.8607343,-118.299870740569,MAIN,10/1/10,19800 DELANO ST.,14' N/CL DELANO ST.,12' W/CL OAKDALE AVE.,6,C.I.,1954,0,74031,SPLIT,1,,,,D. EARTH,R. CERVANTES,178-114,10,40,,34.18244058,-118.564868540592,MAIN,10/28/10,11100 AMESTOY AVE.,12' W/CL AMESTOY AVE.,41' N/CL DONMETZ,6,C.I.,1954,0,71615,SPLIT,1,,,,ADOBE,G. HARDY,210-132,11,33,REPLACE TEE AND PARTIAL HYDRANT LATERAL.,,41387,MAIN,1/2/11,8953 BARTEE AVE,9 WC BARTEE AVE,232 NC TONOPAH ST,4,C.I.,1954,0,71339,ROUND CRACK,1,,,,,S.ARRIOLA,196-162,6,13,"4"" ROUND CRACK AT CORP. REPAIRED. NEEDS TEMP AND OIL.",34.23236797,-118.413402343412,MAIN,1/5/11,7921 COZYCROFT AVE.,9' W/C COZYCROFT AVE.,246' N/C ARMINTA,6,C.I.,1954,0,71672,SPLIT,1,,,,ADB,HARDY,190-111,9,27,"REPLACE 24' SECTION PIPE, RETAP FOR SERVICE. BLOWOUT, MAJOR STREET DAMAGE.",34.21424223,-118.581845543415,MAIN,1/6/11,10527 BLUCHER AVE.,9' W/C BLUCHER AVE.,305' N/C SAN JOSE,6,,1954,0,71365,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,206-144,7,14,"FIX 6"" MAIN LEAK WITH 6""X12"" 360 CLAMP.",34.26170512,-118.473174143452,MAIN,1/13/11,6559 RANDI AVE.,12' W/C RANDI AVE.,201' S/C HANNA AVE.,6,C.I.,1954,0,71022,ROUND CRACK,1,,,FAIR,D. EARTH,CERVANTES,180-102,7.5,15,,34.18974106,-118.607850643224,MAIN,2/17/11,16964 DEARBORN ST.,9' S/C DEARBORN ST.,390' W/C MCLENNAN AVE.,4,C.I.,1954,0,72008,JOINT,1,,,,D. GRNTE,SNYDER,198-135,9,26.5,"BROKE AND DUG OUT 5'X5' EXCAVATION. REPLACED 2"" BLOW-OFF AT END OF 4"" MAIN. BACKFILLED 542 MADE P/U AND TEMP.",34.23776867,-118.502221160423,MAIN,2/17/11,9149 MCLENNAN AVE,12' W/CL MCLENNAN AVE,30' N/CL CALAHAN ST,6,,1954,0,72007,,1,,,,,LAROCHELLE,198-135,9.5,17,"REPLACED 6"" GATE VALVE. COMPLETED PICK UP, BACKFILL & TEMP.G.S.-202-135 G.V.#101",34.23698043,-118.501073943864,MAIN,3/9/11,5035 GEYSER AV,9' W/CL GEYSER AV,354' S/CL WELLS DR,6,C.I.,1954,0,71807,RUST HOLE,1,,,POOR,EARTH,CERVANTES,170-123,3,6,,34.16214297,-118.543074760131,MAIN,5/11/11,4009 WOODCLIFF RD,12' E/CL WOODCLIFF RD,80' S/CL KINGSWOOD DR,16,C.I.,1954,0,70431,JOINT,1,,,,,M. OBREGON,164-144,8.5,22,"REPACKED 16"" LEAD JOINT ON 16"" MAIN, JOB COMPLETE",34.14316328,-118.467647360793,MAIN,6/13/11,7036 MULHOLLAND DR.,S/S MULHOLLAND DR.,1525' E/E OUTPOST DR.,8,STEEL,1954,0,70914,RUST HOLE,1,,,,,SPEARS,154-183,2,8,"REPAIRED 2 HOLES IN 8"" STEEL MAIN WITH 8""X8"" 360 CLAMP.",34.11637894,-118.342557660792,MAIN,6/13/11,7036 MULHOLLAND DR.,S/S MULHOLLAND DR.,E/E OUTPOST DR.,8,STEEL,1954,0,70914,RUST HOLE,1,,,,,SPEARS,154-183,2,5.5,"REPAIRED 2 HOLES IN 8"" STEEL MAIN WITH 8""X12"" 360 CLAMP.",,61024,MAIN,7/20/11,17200 LAHEY ST,10 S/CL LAHEY ST,404 W/CL AMESTOY,6,C.I.,1954,0,71615,SPLIT,1,,,FAIR,MUCK,L. JOSEPH,210-132,10.5,21,"REPAIR 6"" MAIN LEAK & REFIT 1"" SERV. CLEANER",34.27292622,-118.507856961067,MAIN,7/27/11,4501 DON TIMOTEO DR,82' S/S DON ZAREMBO DR,,6,C.I.,1954,0,71691,BELL,1,,,,,KIRKWOOD,114-180,6.5,18.5,,34.00513454,-118.354566560450,MAIN,7/29/11,13764 CUMPSTON ST.,7' S/C CUMPSTON ST.,38' W/C MATILIDA AVE.,6,C.I.,1954,0,79922,SPLIT,1,,,,MUD,ARRIOLA,174-156,13,77,"EXCAVATED 20'X15' HOLE FOUND 6' SPLIT IN MAIN CUT IN 8' NIPPLE BACKFILLED, TEMPED, SITE SAFE.",34.1693832,-118.433558661469,MAIN,8/31/11,6500 MASON AV,210' N/CL VICTORY BL,12' W/CL MASON,8,C.I.,1954,0,71860,SPLIT,1,,,POOR,EARTH,ROSTELLINI,180-111,12,86,"8"" CI MAIN BLOW OUT, MADE REPAIRS, BACKFILL, CLEAN-UP, MADE SITE SAFE.",34.18902252,-118.579736961337,MAIN,9/7/11,2311 MANTIS AVE,181' W/E MORAY,18' N/S MANTIS AVE,6,C.I.,1954,0,71895,"RUST HOLE, SPLIT",1,,,,,BROWN,012-192,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, FOUND LEAK, BROKE OUT. DUG DOWN TO THE MAIN, FOUND SPLIT ON MAIN, CUT IN 5' OF 6"" DI, BACKFILLED AND TEMP. CLEANED UP LEFT SITE SAFE.",33.72489597,-118.314742561925,MAIN,9/20/11,5519 S. CENTINELA AVE,W/S CENTINELA AVE,49 W/W CENTINELA AVE,2,STEEL,1954,0,71155,RUST HOLE,1,,,,,M.SPEARS,104-162,8,16,"CUT IN 4' OF 2"" STL PIPE TO REPAIR MAIN LEAK. USED 2""X8"" 360 CLAMP TO REPAIR 2ND LEAK ON 2"" STEEL MAIN",33.98192644,-118.410597761620,MAIN,11/1/11,20608 WYANDOTTE ST.,9' S/C WYANDOTTE ST.,118' W/C COZYCROFT AVE.,6,C.I.,1954,0,72368,SPLIT,1,,,,ADB/CLAY,SNYDER,186-111,4.5,9,"BROKE AND DUG OUT 5'X3' EXCAVATION, FOUND SMALL SPLIT ON 4"" CI MAIN, SHUT DOWN MAIN, INSTALLED 4""X12"" 360 REPAIR CLAMP, TURNED MAIN BACK ON TO 2 CUL-DE-SAC, FLUSHED BOTH CUL-DE-SACS, NOTIFIED 541 AND BACKFILLED AND TEMP, LEFT CONES, BARRICADES, SAFE.",34.20301954,-118.582309261418,MAIN,11/9/11,7119 ATOLL AVE,131' S/CL OF BARBARA ANN ST,14' E/CL OF ATOLL AVE,6,C.I.,1954,0,70781,ROUND CRACK,1,,,,ROCK & SAND,OBREGON,184-159,9.5,19,,34.19987027,-118.420293961473,MAIN,12/1/11,234 MANTIS ST,187' N/S MORAY,18' E/W MANTIS ST,6,C.I.,1954,0,71895,ROUND CRACK,1,,,,,ROGERS,012-192,3,6,SET UP TRAFFIC FOR W/M REPAIR HIT BY CONTRACTOR VIBRATIONS NO FAULT. CUT IN 5 FT D.I. ROUND CRACK BACKFILLED CLEANED UP SITE SAFE.,33.72490302,-118.314747462436,MAIN,12/6/11,20600 QUEDO DR,12' N/CL QUEDO DR,44' E/CL KELVIN AV,6,C.I.,1954,0,70979,BELL CRACK,1,,,,CLAY,CARRANO,170-111,11,63,"CREW INSTALLED 12' DI PIPE ONE 6"" TEE, 8"" FIRE HYDRANT LATERAL AND 2.5X 4 HYDRANT TWO DRESSER COUPLINGS LARGE EXCAVATION 10X 7 TOOK 19 YD SLURRY, STREET DAMAGE CURB TO CURB 100'X 60' PAVED WITH TEMP OIL WILL NEED BLOW OUT PAVING.",34.15889333,-118.583830862433,MAIN,12/8/11,11172 AMESTOY AVE,12' W CL AMESTOY AV,20' S CL MCKEEVER ST,6,C.I.,1954,0,71615,ROUND CRACK,1,,,GOOD,ADOBE/CLAY,SNYDER,212-135,5,15,"BROKE OUT 5'X 3' CONCRETE GUTTER - REPAIRED ROUND CRACK WITH 6""X 12"" 360 REPAIR CLAMP - 561 TURNED MAIN ON - BACKFILLED & TEMP - TEMP AROUND RAISE ASPHALT ST.",34.27391753,-118.50528162411,MAIN,12/8/11,16830 KILLION ST,8' S/CL KILLION ST,65' E/CL ALBERS AV,6,C.I.,1954,0,71748,ROUND CRACK,1,,,,,HARDY,174-135,5.5,22,ROUND CRACK,34.17111268,-118.500263962442,MAIN,12/17/11,5271 ELVIRA RD,6' W/CL ELVIRA RD,752' N/CL TENDILLA,6,C.I.,1954,0,71337,ROUND CRACK,1,,,,MUCK,JOSEPH,172-105,11,33,"FOUND A LEAK ON 6"" CI MAIN PUT A 360 CLAMP & SERVICE REFIT BACKFILL TAMP, TEMP FOR RAIN JOB SAFE.",34.16485442,-118.602527161491,MAIN,12/28/11,182ND ST & BUDLONG,2' E/W BUDLONG AVE,18' S/N 182ND ST,12,C.I.,1954,0,71897,"JOINT, SPLIT",1,,,,,REYES,062-198,9,34,"SET UP TRAFFIC FOUND SMALL W/M LEAK AT LEAD JOINT ON 12"" W/M CAULKED JOINT STOPPED LEAK ALSO INSTALLED BELL CLAMP. CLEANED UP LEFT SITE SAFE.",33.86641982,-118.295059762677,MAIN,12/28/11,4515 DON QUIXOTE DR,170' DON TOMASO DR,14' EW DON QUIXOTE DR,6,C.I.,1954,0,71691,ROUND CRACK,1,,,,,JIMENEZ,112-180,,,"FOUND ROUND CRACK ON 6"" WM W/1-1"" SERVICE INVOLVED, REPAIRED W/6X 12 CLAMP & RETAPPED WM FOR 1"" SERVICE, REPAIRS COMPLETE.",34.00279745,-118.354482662533,MAIN,1/3/12,22208 GILMORE ST,19' S/CL GILMORE ST,139' W/CL RANDI AVE,4,C.I.,1954,0,71023,ROUND CRACK,1,,,,ADOBE/CLAY,RINKER,180-102,9,27,"REPAIRED ROUND CRACK ON 4"" CI MAIN WITH 360 DEGREE REPAIR CLAMP.",34.18734858,-118.610704562536,MAIN,1/3/12,19815 DELANO,14' N CL DELANO,125' E CL CALVERT,8,C.I.,1954,0,72031,"CLAMP, ROUND CRACK",1,,,,ADOBBE/CLAY EARTH,,178-117,8,32,"REPAIRED ROUND CRACK ON 6"" CI MAIN W/360 CLAMP LEAD CREATED STREET DAMAGE 32X 15",,62141,MAIN,1/3/12,2308 ANABAS AVE,96' E/E PERCH ST,16' N/S ANABAS AVE,4,C.I.,1954,0,71894,"RUST HOLE, SPLIT",1,,,,,BROWN,012-192,8,16,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, LOCATED LEAK, BROKE OUT, DUG DOWN TO THE MAIN. FOUND RUPTURE NEXT TO BELL. CUT IN 3' OF 4"" CI PIPE, RETAPPED SERVICE AND RECONNECTED SERVICE; BACKFILLED AND TEMPED. LEFT SITE SAFE.",33.72511909,-118.315687362150,MAIN,1/5/12,INTERSECTION OF PERCH ST & ROBALO AVE,13' NS PERCH STREET,16' EW ROBALO AVE,6,C.I.,1954,0,71895,BROKEN GATE VALVE,1,,,RUST,SANDSTONE,ANDERSON,012-192,8,16,"R/R 6"" GATE VALVE. EXCAVATED DOWN TO BROKEN GATE, CUT OUT BROKEN GATE, REPLACED WITH 6"" CLOW VALVE SAME LOCATION, BACKFILLED & OILED LEFT AREA SAFE.",33.72535609,-118.316615661505,MAIN,1/9/12,12953 JUDD ST,178' W CL DEHAVEN AVE,12' S CL JUDD ST,6,C.I.,1954,0,71289,ROUND CRACK,1,,,GOOD,SANDY,GARCIA,212-162,,,"FOUND LEAK ON 6"" CI MAIN AT 1"" COP. SERV., MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED UP AREA.",34.27499894,-118.41538262806,MAIN,1/11/12,3769 LIMESTONE PL,N/S LIMESTONE PL,440' EE STONE CANYON AVE,6,C.I.,1954,0,70390,JOINT,1,,,,,SPEARS,162-147,6.5,13,"REPLACED LEAKING 2"" BLOW OFF ASSEMBLY FOR 6"" C.I. MAIN.",34.13953738,-118.458347461506,MAIN,1/11/12,3769 LIMESTONE PL,N/S LIMESTONE PL,440' EE STONE CYN. AVE,6,C.I.,1954,0,70390,"JOINT, 2",1,,,,,SPEARS,162-147,6.5,13,"REPLACED LEAKING 2"" BLOW OFF ASSEMBLY FOR 6"" C.I. MAIN.",34.13953663,-118.458347962757,MAIN,1/12/12,4580 DON TIMOTEO DRIVE,N DON TIMOTEO DRIVE,40' EE DON QUIXOTE DRIVE,6,C.I.,1954,0,71691,,1,,,,,KELLY,112-180,9,17,"DISCOVERED (1) 360 DEGREE ROUND CRACK ON 6"" CAST IRON MAIN. MADE REPAIR.",34.00312343,-118.355556561509,MAIN,1/18/12,14956 JADESTONE DR,186 E CL LOADSTONE DR,6' S CL JADESTONE DR,6,C.I.,1954,0,72035,SPLIT,1,,,,,CAMPOS,162-147,,,"AFTER TURNING ON MAIN FROM THE 14946 MAIN REPAIR CREW FOUND MAIN LEAKING AT 14956 6"" CI MAIN SPLIT CREW MADE REPAIRS.",34.13712002,-118.45948661508,MAIN,1/18/12,14946 JADESTONE DR,276' E CL LOADSTONE DR,6' S CL JADESTONE DR,6,C.I.,1954,0,72035,SPLIT,1,,,N/A,,CAMPOS,162-147,6.5,,"FOUND SPLIT ON 6"" CI MAIN ACROSS SERVICE TAP, CREW REMOVE DAMAGE PIPE & INSTALL NEW DI PIPE & RECONNECTED SERVICE. CLEANED UP, PLATED & MADE SAFE.",34.13720667,-118.459207862158,MAIN,2/22/12,211 WYCLIFF,140' N/N SANTA CRUZ,18' E/W WYCLIFF,6,C.I.,1954,0,71647,SPLIT,1,,,,,ROGERS,018-192,10,20,"SET UP TRAFFIC EXCAVATED 11FT X 3FT TRENCH 6"" W/M LEAK FOUND 1FT SPLIT ON TOP OF 1"" SERVICE CUT IN 4FT OF 6"" D.I. MADE 1"" RETAP. COMPLETE BACKFILL & CLEAN UP",33.74553176,-118.314369262489,MAIN,3/7/12,8800 GOTHIC AV,14' E/CL GOTHIC AV,333' N/CL LONDELIUS ST,6,C.I.,1954,0,71345,,1,,,,,HARDY,196-138,9,27,"INSTALL NEW 6"" HUB GATE GS 197-141 #182",34.23018729,-118.489434262586,MAIN,7/9/12,15501 BRAIRWOOD DR,416' E CL BRAIRWOOD DR,DEARHORN DR,6,C.I.,1954,0,71482,SPLIT,1,,,BAD,,GARCIA,164-144,,,"FOUND BLOW-OUT ON 6"" CI MAIN, MADE REPAIRS. RE-CONNECTED 1"" COPPER SERVICE. FLUSHED MAIN & SERVICE. BACKFILLLED & CLEANED-UP AREA. HARD SOIL.",34.14276071,-118.470417263260,MAIN,7/23/12,4149 TRACY ST,26' NS TRACY ST,25' WE HAZEL KIRK DR,8,STEEL,1954,0,70801,,1,,,CONCRETE,CLAY,VALENZUELA,150-201,9,45,"BEAM & PLATE EXCAVATION USE ABI MACHINE AND HEAVY DUTY BACKHOE FROM TRUNKLINE, PERSONAL FROM VARIOUS SUPERVISORS.",34.10832633,-118.281739263216,MAIN,8/14/12,2915 ST GEORGE ST,16' EW ST GEORGE ST,172' SS ROWENA AVE,68,CONCRETE,1954,0,70801,LEAK ON 8,1,,,GOOD,B,GLOVER,152-204,,,"CREW FOUND LEAK ON 8"" BLOW OFF. MULTIPLE CREWS WORKED MULTIPLE SHIFTS UNTIL REPLACEMENT OF B.O. WAS COMPLETE.",34.11007809,-118.273466563749,MAIN,9/14/12,25835 S VERMONT,4' WE VERMONT AVE,1327' SS P.C.H.,8,A.C.,1954,0,70826,ROUND CRACK,1,,,,CLAY,KIRKSEY,034-198,7.5,37.5,"DRILLED HOLES LOCATED LEAK BROKE OUT & EXCAVATED SIDEWALK/STREET FOUND 8"" A.C. @ 69"" P W/ ROUND CRACK INSTALLED S/B 360 DEGREE O.D.-10.00-10.40 STOPPED LEAK W/BASE & OIL TEMP LEFT JOB SAFE.",33.78804071,-118.294870663726,MAIN,9/25/12,6757 COZYCROFT,9' W CL COZTCROFT,300' N CL SKOURAS,4,C.I.,1954,0,71859,RUST HOLE,1,,,NOT APPLIED,ADOBE,HERNAMDEZ,182-111,9,18,FOUND RUST HOLE INSTALLED 360 DEGREE REPAIR CLAMP,34.19337935,-118.581870163681,MAIN,10/11/12,2817 MEDILL PLACE,W MEDILL PLACE,396' SS CLUB DRIVE,4,C.I.,1954,0,70636,SPLIT,1,,,,,KELLY,126-165,,,,34.0387255,-118.400850564450,MAIN,12/8/12,7921 COZYCROFT AVE,9' WCL COZYCROFT AVE,246' N CL ARMINTA ST,6,C.I.,1954,0,71672,ROUND CRACK,1,,,POOR,ADOBE/ CLAY,SNYDER,190-111,10,30,"BROKE & DUG OUT 5'X 5' EXCAVATION FOUND ROUND CRACK AT SERV. - PINCHED MAIN OPEN F.H. - INSTALLED 6""X 8"" 360 DEGREE VENTED REPAIR CLAMP - TURNED MAIN ON - 10-15 MIN CLAMP STARTED LEAKING - TRIED TO TIGHTEN CLAMP LEAKED WORSE - SHUT MAIN AGAIN OPEN F.H. REPLACED CLAMP - AGAIN CLAMP LEAKED (POWER SEAL CLAMPS) SHUT MAIN.",34.21433069,-118.581845764451,MAIN,12/8/12,7921 COZYCROFT AVE,9' W CL COZYCROFT AVE,246' N CL ARMINTA ST,6,C.I.,1954,0,71672,ROUND CRACK,1,,,POOR,ADOBE/ CLAY,SNYDER,190-111,4,20,"3RD TIME - CUT IN 5' OF 6"" DI PIPE WITH 2 MECH COUPLINGS - TURNED MAIN ON 100% - TAPPER SERVICE RECONNECTED TO EXISTING SERV. WITH 2' OF 1"" COPPER & COMPRESSION COUPLING - BACKFILLED & TEMP P/U LARGE PILE OF MUD & ASPHALT - CLEANED UP SITE",34.21432689,-118.581845764465,MAIN,12/24/12,19228 CHARLES ST,14' ECL CHARLES ST,85' WCL VANALDEN AVE,6,C.I.,1954,0,72045,ROUND CRACK,1,,,N/A,CLAY,MAO,168-120,9,27,"REPAIRED ROUND CRACK ON 6"" CI PIPE, JOB PROLONGED DUE TO EXCAVATING BY HAND, TRAINING NEW EMPLOYEE, AND MANY LARGE ROOTS OBSTRUCTING.",,63959,MAIN,12/26/12,4123 MANTOVA DR,386' NN PUNTA ALTA DR,7' EW MANTOVA DR,6,C.I.,1954,0,71626,ROUND CRACK,1,,,,,GONZALES,116-177,7.5,22.5,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.01008778,-118.361227764471,MAIN,12/27/12,17460 RINALDI ST,20' SCL RINALDI AVE,10' ECL ANDASOL,8,C.I.,1954,0,71614,RUPTURE,1,,,POOR,ADOBE/ CLAY,SNYDER,214-132,17,94,"DUG OUT LARGE EXCAVATION FOUND CRACK/ RUPTURE ON TOP OF 8"" CI MAIN AT 8""X 6"" CORP CLAMP CUT OUT CLAMP & REMOVED 6"" GATE - DUE TO ATT CONDUIT OVER 6"" MAIN INTHE WAY - PUT BELL-FLANGE ON EXISTING BELL-FLANGE ADPT. WITH 6"" NIPPLE 8""X 8""X 6"" TEE - 8"" NIPPLE AND 4' OF 8"" DI PIPE AND 2 MECH. COUPLINGS - ROD & YOKED TEE - 572 TURNED MAIN ON - SLURRIED (3LOADS) EXCAVATION BARRICADED LEFT TRAFFIC SET UP - CONTRACTOR WILL GRIND & PAVE - TOMORROW OR SAT.",34.27926792,-118.512246764113,MAIN,1/2/13,7036 MULHOLLAND DR,1463' E/E OUTPOST DR,30' N/S MULHOLLAND DR,8,STEEL,1954,0,70914,RUST HOLE,1,,,,,JIMINEZ,154-183,9,45,"FOUND RUST HOLE IN 8"" STL WATER MAIN ALSO LEAK ON PREVIOUS SCREW PIN REPAIR.",34.11639842,-118.342735764135,MAIN,1/14/13,2775 RINCONIA DR,10' W/E RINCONIA DR,613' RINCONIA PL,2,C.I.,1954,0,70705,"JOINT, NIP. 2",,,,MED,SANDY LOAM,SCHWEINBOLD,154-189,9,27,"REPLACED ALL OF BLOW OFF FROM 6"" BELL CAP. & 2"" RISER WITH NEW STANDPIPE. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED & OILED. HELP MAKE PICK UP.",34.11609527,-118.326327464372,MAIN,2/17/13,1179 KIPLING AVE,17' N/S KIPLING AVE,98' E/E WIOTA ST,6,C.I.,1954,0,72190,ROUND CRACK,1,,,,,LE ROY,162-228,7,21,"6"" C.I. MAIN ROUND CRACK. USE 6X 8 CLAMP BACKFILLED NEEDS PICK UP AND OIL SITE SAFE.",34.13914331,-118.19175164851,MAIN,2/25/13,15288 RAYNETA DR,15' SCL RAYNETA DR,20' ECL SAUGUS AVE,16,C.I.,1954,0,70431,"JOINT, LEAD JOINT",1,,,FAIR,,GARICA,164-144,,,"FOUND LEAK ON 16"" C.I. MAIN, MADE REPAIRS. HIT UNMARKED 3"" PL. GAS MAIN,W/ PROBE WHILE LOOKING FOR LRAK SOURCE. GAS CO. MADE TEMP. REPAIRS. LEFT EXCAVATION SAFE & SECURE FOR GAS CO. PERM. REPAIRS.",34.14454372,-118.466087964844,MAIN,4/16/13,15451 DEERHORN RD,259'ECL BRIARWOOD DR,8' SCL DEERHORN RD,6,C.I.,1954,0,70432,SPLIT,1,,,,SHALE,OBREGON,164-144,8,24,"CUT IN 4' OF 6"" D.I. MAIN, DID RETAP OF 1"" SERVICE.",34.14197394,-118.469927965090,MAIN,5/20/13,836 SPAULDING AVE.,23' W/E SPAULDING AVE.,387' S/S 8TH ST.,6,C.I.,1954,0,70833,SPLIT,1,,,LITE,CLAY,C. SCHWEINBOLD,134-177,5,19,"REPAIRED SMALL SPLIT ON 6"" C.I. WATER MAIN AT CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN & SWEPT AREA.",34.0597158,-118.358834665674,MAIN,7/3/13,20748 HART ST,12 S/CL HART ST,350 W/CL IRONDALE AVE,6,C.I.,1954,0,70367,RUST HOLE,1,,,FAIR,CLAY-MUCK,L.JOSYN,184-108,10.5,20.5,"DRILLED HOLES TO FIND SMALL LEAK ON 6"" CI MAIN. HAD TO REFIT 2,1"" SERV 20748,20749 HART & CUT IN 2"" 6 DI. BACKFILLED, TAMP,TEMP. LEFT JOB SAFE.",,65249,MAIN,7/6/13,12417 BEATRICE ST,25' S/S BEATRICE ST,7' W/E OF ALLEY EAST OF ADDRESS 265 TRUJILLO,2,STEEL,1954,0,71155,RUST HOLE,1,,,,C,GONZALES,106-162,6,18,"FOUND LEAK ON 2"" STL. MAIN CUT IN 4' OF 2"" GALV. WITH TWO UNIONS.",33.98216563,-118.410876865252,MAIN,7/7/13,12413 BEATRICE ST,7' W/E ALLEY W/O CENTINELA,28' S/S BEATRICE ST,2,STEEL,1954,0,71155,RUST HOLE,1,,,,,SMITH,106-162,8,16,"DUG OUT LEAK ""VERY BAD CONDITION"" CUT IN 4' W/ CPLGS. BACKFILL & TEMP. MUD CLEAN-UP P/U MADE.",33.98215988,-118.410870165265,MAIN,7/19/13,8466 CARLTON WAY,10' NN CARLTON WAY,500' EE QUEEN RD,12,STEEL,1954,0,71423,,1,,,,,GONZALES,148-174,5,15,"HAD WELDERS WELD 2"" COUPLING OVER SCREW PIN 12"" MAIN ABOVE GROUND.",34.09784445,-118.375418365370,MAIN,7/31/13,2246 FAIR PARK AVE.,14' S/N FAIR PARK AVE.,220'  E /E ELLENWOOD DR.,6,C.I.,1954,0,70855,RUST HOLE,1,,,,,T. MINGO,162-222,9.5,19,"REPLACED 6 FEET OF 6"" WATER MAIN",,65839,MAIN,8/12/13,4015 WOODCLIFF ROAD,11' W/C WOODCLIFF RD.,3' N/C KINGSWOOD LANE,16,C.I.,1954,0,70431,JOINT,1,,,,,M. OBREGON,164-144,8,24,"HIT LEAD JOINT BACKFILLED. (16"")",34.14336873,-118.467529265480,MAIN,8/23/13,152 116 TH ST.,18' N/S 116 TH ST.,497' W/S MAIN ST.,1,A.C.,1954,0,71547,CLAMP,1,,,,,C. BROWN,086-204,4,8,"REPAIRED LEAK ON MAIN, BROKEN SERVICE SADDLE, REPLACED SADDLE, RECONNECTED SERVICE, BACKFILLED, AND TEMPED. LEFT SITE SAFE.",33.92949542,-118.275652565001,MAIN,8/25/13,7417 SUNNY BRAE AVE,SUNNY BRAE AVE,VALERIO ST,6,C.I.,1954,0,72367,,1,,,N/A,CLAY,MAO,186-111,12,36,"REPLACED 38"" OF PIPE STOPPED LEAK, BACKFILLED, TEMP OILED, VERY EXTENSIVE CLEAN UP, LEFT SITE SAFE & CLEAN",34.20528026,-118.580854965506,MAIN,11/12/13,1406 W. 187 TH PL.,5' N/S 187TH PL.,40' W/W BRIGHTON AVE.,4,C.I.,1954,0,88621,ROUND CRACK,1,,,,,J. LUCERO,060-195,8.5,17,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED MADE REPAIR TO ROUND CRACK BY INSTALLING 360 DEGREE REPAIR CLAMP, BACKFILLED AND TEMPED. CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.86042624,-118.300160466401,MAIN,11/13/13,4400 MARTIN LUTHER KING BL.,8' N/S MARTIN LUTHER KING BL.,298' E/E COLISEUM ST.,8,A.C.,1954,0,71981,"CLAMP, ROUND CRACK, RUST HOLE",1,,,,,E. SALDIVAR,118-183,8.5,25.5,"MADE REPAIRS ON A 8"" AC MAIN LEAK. BACKILLED AND LEFT SAFE AND CLEAN.",34.01681458,-118.345211465971,MAIN,12/10/13,20500 GAULT ST,9' SCL GAULT ST,387' ECL SUNNY BRAE AVE,4,C.I.,1954,0,71196,RUST HOLE,1,,,NOT APPLIED,CLAY,MAO,184-111,6,12,"REPLACED BLOW OFF (2""), STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.19912562,-118.580057466654,MAIN,12/20/13,3544 MAPLEWOOD AVE,228' NN MARCO,6' WE MAPLEWOOD AVE ALLEY (E/O),4,A.C.,1954,0,71786,ROUND CRACK,1,,,,,JIMENEZ,112-150,7,21,"ARRIVED AT JOBSITE SET UP SOFT ALLEY WAY CLOSURE. LOCATE WM & SERVICE, LOCATE LEAK BROKE OUT, EXCAVATE, PROSPECT, FOUND ROUND CRACK ON 4"" A.C. WM CLOSE TO 3/4"" SERVICE REPAIRED W/ 4X 2 CLAMP % RETAP SERVICE. BACKFILLED TEMP OIL CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED BAD ROAD.",34.00371595,-118.447821666654,MAIN,12/20/13,354