4 MAPLEWOOD AVE,228' NN MARCO,6' WE MAPLEWOOD AVE ALLEY (E/O),4,A.C.,1954,0,71786,ROUND CRACK,1,,,,,JIMENEZ,112-150,7,21,"ARRIVED AT JOBSITE SET UP SOFT ALLEY WAY CLOSURE. LOCATE WM & SERVICE, LOCATE LEAK BROKE OUT, EXCAVATE, PROSPECT, FOUND ROUND CRACK ON 4"" A.C. WM CLOSE TO 3/4"" SERVICE REPAIRED W/ 4X 2 CLAMP % RETAP SERVICE. BACKFILLED TEMP OIL CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED BAD ROAD.",34.00368517,-118.447798165980,MAIN,12/22/13,7458 COZYCROFT AVE,13' WCL COZYCROFT AVE,64' SCL COHASSET ST,6,,1954,0,72367,,1,,,,CLAY,MATCHIE,186-111,9,27,"BLOW OUT, REPLACED 52"" OF 6"" MAIN BACKFILLED WITH BASE EXCAVATION TEMPED AND LOW SPOT ALSO TEMPED. AREA WAS CLEANED AND BARRICADES LEFT AT CURB.",34.20637034,-118.581962765993,MAIN,1/7/14,5461 FORBES AVE.,108' W/C FORBES AVE.,12' S/C ALBERS ST.,6,C.I.,1954,0,71748,ROUND CRACK,1,,,POOR,CLAY,ROBERT GERALD,174-135,6.5,13,"MAIN LEAK - REPAIRED ROUND CRACK ON 6"" C.I. WITH 360 X 7"" CLAMP. BACKFILLED WITH SAND BASE AND TEMP OIL. MADE SAFE AND CLEAN.",34.17034644,-118.499531566920,MAIN,1/21/14,4401 W MARTIN LUTHER KING JR BLVD,8' NS W MARTIN LUTHER KING JR BLVD,207' EE COLISEUM ST,8,A.C.,1954,0,71981,,1,,,,,JIMENEZ,118-183,8,16,"FOUND ROUND CRACK ON 8"" AC WATER MAIN, REPAIRED W/ 8""X 8"" CLAMP, BACKFILLED, NO TEMP OIL, WATER MIAN IN PARKWAY. CLEAN UP. JOB SITE SAFE.",34.01694878,-118.345425666982,MAIN,3/3/14,12459 LUCILE ST,6' SN LUCILE ST,94' EE GROSVENOR BLVD,4,A.C.,1954,0,71155,CLAMP,1,,,N/A,B,SMITH,104-162,5.5,11,"4"" AC MAIN LEAK AT SERVICE CORP - REPLACED SADDLE, REFIT W/ 1"" COPPER SERVICE, BACKFILLED. NEEDED MORE SOIL. PUT MAIN IN SERVICE.",33.98229794,-118.413203266735,MAIN,5/7/14,13025 VENTURA BLVD,20' NCL VENTURA BLVD,420' ECL ETHEL AVE,8,D.I.,1954,0,71214,SPLIT,1,,,OK,CLAY,HERRERA,164-159,7.5,27,"REPAIRED 8"" DI MAIN SPLIT. EXCAVATED, CUT PIPE, INSTALLED NEW 8"" DI PIPE AND DRESSERS. BACKFILLED CLEANED UP AND MADE AREA SAFE FOR TRAFFIC.",34.1457093,-118.416952566795,MAIN,6/11/14,MCDERMOTT & STRATHERN,12' W/C MCDERMOTT AVE.,45' N/C STRATHERN ST.,6,C.I.,1954,0,71805,ROUND CRACK,1,,,,,J. LOUIS,190-129,7,21,"REPLACED 6"" GATE PER R. LOWRY. RELATED TO MAIN LEAK JOB ID 41372",34.21579798,-118.523765567192,MAIN,6/25/14,12433 (ACTUAL 12432) BEATRICE ST,6' SN BEATRICE ST,367' WW CENTINELA AVE,4,A.C.,1954,0,71155,JOINT,1,,,,,JIMENEZ,104-162,6.5,19.5,"FOUND LEAK ON SERVICE SADDLE ON 4"" A.C. WATER MAIN, REPAIRED W/ NEW SADDLE & REFIT SERVICE.",33.98198297,-118.411847767053,MAIN,7/2/14,20509 GAULT ST,335' ECL SUNNYBRAE AVE,9' SCL GAULT ST,4,C.I.,1954,0,71196,"CLAMP, ROUND CRACK",1,,,FAIR,CLAY,GERALD,184-111,8,16,"REPAIRED 4"" ROUND CRACK ON C.I. MAIN AT 38"" DEPTH, W/ 360 DEGREE X 4""X 7"" (CLAMP). BACKFILLED W/ BASE & TEMP OIL. SITE SAFE, CLEAN , RINSED DOWN & HAULED SPOIL.",34.19912536,-118.580210140394,MAIN,2/22/10,20256 GILMORE ST,S/SIDE GILMORE ST,10 E/CL OSO AVE,6,C.I.,1955,0,73278,ROUND CRACK,1,,,POOR,ADOBI,K. SNYDER,180-111,9,26,"REPAIRED ROUND CRACK ON HEAVILY RUSTED 6"" CI MAIN WITH 6""X12"" 360 DEGREE REPAIR CLAMP-TURNED MAIN BACK ON BACKFILLE 4'X4' EXCAVATION BARRACADED SAFE NOTIFIED 541 FOR P/U & TEMP",34.18900491,-118.57532740588,MAIN,3/2/10,18654 ARMENTA ST,15 S/CL ARMENTA ST,E/SIDE YOLANDA AVE,6,C.I.,1955,0,72696,,1,,,POOR,ADOBI,K. SNYDER,190-123,,,"LEAK ON F.H. TEE LEAD JOINT ON S/E YOLANDA & ARMENTA-TRIED TO REPACK LEAD LEAK BURNED GROOVE IN AC MAIN-DUG OUT TEE CUT OUT TEE INSTALLED PIECE OF 6"" DI-F.H. WILL BE REPLACED NEW MAIN BEING INSTALLED-BACKFILL WITH SAND-NO PAVING NEEDED ST. MAINT. REPAVING ST.",34.21378411,-118.540388741478,MAIN,7/6/10,KAGEL CANYON ST,12' S/C KAGEL CANYON ST,77' E/C ELDRIDGE AVE,8,C.I.,1955,0,72538,,1,,,GOOD,CLS-C,MARTINEZ,212-171,8,8,LEAK POSSIBLY CAUSED BY CONTRACTOR'S HEAVY GRADING EQUIPMENT. PAVING AND PROPER BACKFILL TO BE DONE BY CONTRACTOR.,34.27922652,-118.382303461775,MAIN,7/12/10,11488 KAGEL CYN,15' S CL KAGEL CYN,,6,C.I.,1955,0,72538,,1,,,,,CRUZ,214-171,,,CHANGED OUT F.H. LATERAL VALVE. IT WAS DAMAGED AT THE BONNET.,34.27967403,-118.381689240989,MAIN,7/15/10,121 CHURCH LN,20' E/W CHURCH LN,310' S/S SUNSET,4,C.I.,1955,0,73909,HIT,1,,,,,C.KIRKWOOD,138-144,8.5,17,CONTRACTOR HIT MAIN.,34.07173771,-118.466538841479,MAIN,7/21/10,11488 KAGEL CANYON,14' S/C KAGEL CANYON ST,60' E/C ELDRIDGE AVE,8,C.I.,1955,0,72538,CLAMP,1,,,,,GARCIA,212-171,,,"FOUND LEAK ON 8"" CI MAIN AND MADE REPAIRS. CONTRACTOR EXPANDING STREET (PADILLA CONTRACTOR) WILL BACKFILL AND COMPACT TO SPECIFICATIONS. BARRICADED AND CONED AREA AND LEFT JOB SITE SAFE.",34.27919569,-118.382345740711,MAIN,7/21/10,VICTORY BL & CANOGA AV,25' NC VICTORY BL,230' WC CANOGA AV,12,,1955,0,73671,CLAMP,1,,,EX,ADOBE/CLAY,NINE,180-105,5.5,22,"WHILE EXCAVATING FOR MAIN LINE INSTALLATION BACKHOE HIT 2"" COPPER SERVICE PULLING CORPORATION VLV OUT OF MAIN 12"" A.C.",34.1883814,-118.598230641244,MAIN,9/2/10,571 WASHINGTON BLVD,15' S/N WASHINGTON BLVD,600' W/W WILSON AVE,6,A.C.,1955,0,73332,ROUND CRACK,1,,,,SAND AND SEA SHELLS,C.SCHWEINBOLD,106-147,9,36,"REPAIRED LEAK WITH CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",33.98394845,-118.459116741499,MAIN,9/13/10,13807 MAGNOLIA AVE,6' W/C MATILIJA ST,20' N/C MAGNOLIA BL,6,C.I.,1955,0,72848,CLAMP,1,,,,,GARCIA,172-156,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS AND FLUSHED OUT MAIN. BACKFILLED, CLEANED UP AREA.",34.16492143,-118.433439842897,MAIN,9/14/10,3512 MULTIVIEW DR.,3' S/S RW,150' E/C MULTIVIEW DR.,4,STEEL,1955,0,73307,,1,,,GOOD,B,MARTINEZ,158-177,3,11,"CONTRACTOR CUT INTO 4"" W.M. REPAIRS MADE WIELDED CUT AND REPLACED PROTECTIVE COATING. JOB COMPLETE. CONTRACTOR BACKFILL ABD PAVE.",34.12836713,-118.359180540579,MAIN,10/15/10,19456 CALVERT ST.,12' S/CL CALVERT ST.,9' W/CL SHIRLEY AVE.,6,C.I.,1955,0,73358,RUST HOLE,1,,,FAIR,D. EARTH,R. CERVANTES,178-117,15.5,39.5,,34.18313288,-118.557509461760,MAIN,11/10/10,617 VICTORIA AV,17' W/E VICTORIA AV,136' S/S SHELL,6,A.C.,1955,0,73021,CLAMP,1,,,,,SALDIVAR,108-147,4,8,"MADE REPAIRS ON A 6"" A.C. MAIN.",33.99010102,-118.458122843286,MAIN,11/15/10,16400 LAHEY ST.,12' S/C LAHEY ST.,52' W/C GOTHIC AVE.,6,C.I.,1955,0,72617,ROUND CRACK,1,,,,D. EARTH,CERVANTES,210-138,5,10,,34.27280457,-118.489149861774,MAIN,12/3/10,11488 KAGEL CYN,15' S CL KAGEL CYN,,8,C.I.,1955,0,72538,CLAMP,1,,,,,OBREGON,214-171,,,EXCAVATE AND FOUND LEAKING 360 REPAIR CLAMP. REMOVED AND REPLACED CLAMP. BACKFILL AND LEFT SAFE.,34.27940726,-118.382055341349,MAIN,12/8/10,14944 NAPA ST,SC NAPA ST,147 WC SOLOMA AVE,4,,1955,0,72644,,1,,,FAIR,,E.GARCIA,194-147,,,"FOUND LEAK ON 2""GATE VALVE ON BLOW OFF ASSEMBLY. REMOVED AND REPLACED ASSEMBLY. BACKFILLED AND CLEANED UP AREA.",34.22647087,-118.458862842589,MAIN,12/11/10,9460 HIDDEN VALLEY PL.,10' N/S HIDDEN VALLEY PL.,200' E/E COLD WATER CYN. DR.,4,C.I.,1955,0,73008,ROUND CRACK,1,,,,C,GONZALES,156-165,4,12,"FOUND ROUND CRACK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",34.12081939,-118.399734142721,MAIN,12/11/10,,8' W/W BIXEL,23' N/E 6TH ST,8,C.I.,1955,0,73759,RUST HOLE,1,,,GOOD,,H.ROGERS,132-207,10,20.5,"SET UP TRAFFIC. INVESTIGATED LEAK IN 8"" WATER MAINS. REPAIRED LEAK. CUT IN 2' OF 9 DI PIPE. SPARYED WITH DISENFECTIVE. CLEANED UP LEFT JOB SAFE.",34.05406178,-118.262265441370,MAIN,12/23/10,11050 SHARP AVE,20 EC SHARP AVE,1 NC WOLFSKULL AVE,4,C.I.,1955,0,72922,CLAMP,1,,,,,S.ARRIOLA,210-150,10.5,27.5,"5""X5"" EXCAVATION FOR 4"" CI MAIN REPAIR. PUT 4""X12"" CLAMP ON MAIN, STOPPED LEAK. BACKFILLED, TURNED ON SERVICES AND CLEANED UP. SITE SAFE. JOB COMPLETE.",34.27079608,-118.449949943251,MAIN,12/25/10,8126 TUNNEY AVE.,9' E/C TUNNEY AVE.,120' N/C LANARK ST.,6,C.I.,1955,0,72694,ROUND CRACK,1,,,FAIR,ADB/CLAY,SNYDER,190-117,,,"LOCATED AND BROKE 4'X5', USA MARKING, VERY BUSY, ARRIVED BETWEEN 8:30-9:00, DUG OUT, SHUT MAIN, REPAIRED WITH 6""X12"" 360 REPAIR CLAMP. TURNED MAIN ON, FLUSHED MAIN, 542 BACKFILLED AND TEMP. MADE P/U, CLEANED UP SITE.",34.21776424,-118.555547143436,MAIN,1/12/11,11420 VALJEAN,6' W/C VALJEAN,64' N/C KALISHER,4,,1955,0,73438,,1,,,NA,ADB/CLAY,JOSEPH,212-138,12.3,25,"REPAIRED 4"" C.I. MAIN SPLIT WITH 6' OF 4"" D.I. MAIN AND REPAIR 2 SERVICES. BACKFILLED, LEFT JOB SAFE. GROUND WA HARD, TOOK TIME TO FIND LEAK AND BREAK OUT.",34.27792152,-118.48715443453,MAIN,1/13/11,16423 DONMETZ ST.,6' N/C DONMETZ ST.,99' E/C DEBRA AVE.,6,C.I.,1955,0,72617,ROUND CRACK,1,,,FAIR,D. EARTH,CERVANTES,212-138,9.5,19,,34.27366628,-118.48935660475,MAIN,1/18/11,16320 KALISHER ST,12' SCL KALISHER ST,27' ECL SOPHIA AV,6,C.I.,1955,0,73437,,1,,,,,CERVANTES,212-138,9,18,REPLACED GATE VALVE,34.27771927,-118.487905843462,MAIN,1/19/11,22201 DEVONSHIRE ST.,15' N/C DEVONSHIRE,6' W/C FARRALONE AVE.,8,C.I.,1955,0,72781,ROUND CRACK,1,,,,MUCK,JOSEPH,206-102,8,16,"FIX 8"" MAIN LEAK BY CUTTING IN A 18"" D.I. PIPE.",34.25728797,-118.610468543382,MAIN,2/1/11,FIGUEROA & E ST.,31' S/N E ST,56' W/E FIGUEROA PL,6,C.I.,1955,0,72571,ROUND CRACK,1,,,CLAY,RUST,DENNIS FLOWERS,030-201,8,24,"FOUND 6"" ROUND CRACK IN CAST IRON MAIN. MADE REPAIRS WITH 6X12 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED. MADE SAFE.",33.77464925,-118.280264543388,MAIN,2/3/11,FIGUEROA & E ST.,5' E/W FIGUEROA,27' N/S E ST,6,C.I.,1955,0,72571,CLAMP,1,,,,,KIRKSEY,030-201,4.5,9,"EXCAVATED, FOUND LEAKING 360 DEGREE REPAIR. TRIED TO ADJUST OVER CRACK. UNABLE TO USE CLAMP. REMOVED CLAMP. FOUND RUST AND DEBRIS ON PIPE. CLEANED, INSTALLED NEW 360 DEGREE REPAIR ===",33.77465126,-118.280264743209,MAIN,2/4/11,11457 SOPHIA AVE.,6' W/C SOPHIA AVE.,416' N/C KALISHER ST.,4,C.I.,1955,0,73438,,1,,,FAIR,D EARTH,CERVANTES,214-138,8,24,"REPLACED 2"" BLOW-OFF ASSEMBLY ON 4"" C.I. W/M.",34.2788923,-118.488005343219,MAIN,2/10/11,169660 LIGGETT ST.,9' S/C LIGGETT ST.,310' W/C MCLENNAN AVE.,4,C.I.,1955,0,73659,,1,,,FAIR,CALY,SNYDER,198-135,8,16,"BROKE AND DUG OUT 5'X5' EXCAVATION REPLACED B/O AT END OF 4"" MAIN. 541 AND 542 BACKFILLED AND TEMP.",34.24009983,-118.501942143220,MAIN,2/11/11,9502 RUFFNER AVE.,6' W/C RUFFNEY AVE.,442' S/C HALSTED ST.,4,C.I.,1955,0,73893,,1,,,,D EARTH,CERVANTES,200-135,8,16,"REPLACED 2"" BLOW-OFF ASSEMBLY ON 4"" C.I. W/M.",34.2433466,-118.496992443856,MAIN,3/3/11,6859 VALJEAN AV,14' W CL VALJEAN AV,646' N CL VANOWEN ST,6,C.I.,1955,0,72047,,1,,,,ADOBE CLAY,RINKER,182-138,15.5,73.5,"REPLACED 6' OF 6"" CI PIPE WITH 2 MECH. COUPLINGS.",34.1956908,-118.485883343869,MAIN,3/28/11,16141 DICKENS ST,8' S/CL DICKENS ST,466' W/CL WOODLEY AV,6,C.I.,1955,0,73504,ROUND CRACK,1,,,,FILL SAND,SNYDER,168-141,8,16,"BROKE & DUG OUT 5'X 5' EXCAVATION - FOUND DEFECTIVE 6""X 12"" POWERSEAL CLAMP - CLAMP OVER ROUND CRACK & SM. RUPTURE WITH REDWOOD PLUG - REMOVED & REPLACED CLAMP - TURNED F.H. BACK ON. 542 BACKFILLED & MADE P/U WILL RETURN TO TEMP - LEFT BARRICADED SAFE 6"" LAT. PIPE IN VERY BAD CONDITION - GRAPHITIZED - SHOULD BE REPLACED IT LEAKS AGAIN.",34.15537046,-118.485117860039,MAIN,4/25/11,8171 TUNNEY AV,9' E CL TUNNEY AV,256' N CL CALVIN AV,6,C.I.,1955,0,72694,SPLIT,1,,,,CLAY,JOSEPH,190-117,13.5,22.5,DRILL HOLES LOOKING FOR MAIN LEAK FOUND LEAK. NO GAS CO. FOR USA HAD TO HAND DIG CUT IN 3' OF DI TO FIX BACKFILL TEMP LEFT JOB SAFE.,34.21858238,-118.556598360441,MAIN,7/14/11,8329 SALOMA AVE.,9' W/C SALOMA AVE.,185' S/C COMMUNITY ST.,,,1955,0,72420,,1,,,,,CRUZ,192-147,6,12,"INSTALLED 12""X2"" BRZ. NIPPLE AND 2"" BRZ. COUPLING AND NEW 6'X12"" SLIP SLEEVE AND 24"" STAND PIPE. BACKFILLED WITH NATIVE AND TEMP. ASPHALT.",34.2225912,-118.458346160445,MAIN,7/23/11,3525 WOODCLIFF RD.,15' W/C WOODCLIFF RD.,281' S/C STONEWOOD DR.,6,C.I.,1955,0,72510,RUST HOLE,1,,,,,ARRIOLA,160-147,,,"CUT IN 3' 6"" D.C.I. MAIN, RETAPED 1"" SER. INSTALL 4' COP. BACKFILLED 1"" SER FOR ADDRESS 3524.",34.13284062,-118.463513761114,MAIN,8/2/11,17885 CASTELLAMMARE DR,2 W/E CASTELLAMMARE DR,314 S/S TRAMONTO DR,4,STEEL,1955,0,72264,,1,,,,,P. FIERROZ,126-114,5,11,"WE PLUGGED THE LEAK WITH WOOD. BUT EVERY TIME WE STOPPED ONE LEAK, ANOTHER ON DEVELOPED. WE FIXED 3 LEAKS THEN INSTALLED A 360 REPAIR CLAMP.",34.04239059,-118.565402460868,MAIN,8/5/11,8147 TUNNEY AVE.,9' E/C TUNNEY AVE.,48' N/C CALVIN AVE.,6,C.I.,1955,0,72694,SPLIT,1,,,NOT APPLIED,ADB/CLAY,LAROCHELLE,190-117,13.5,40,,34.21822325,-118.556062560478,MAIN,8/15/11,11647 PEARWOOD AVE,234' E/CL RINCON AVE,10' N/CL PEARWOOD AVE,6,C.I.,1955,0,72951,"ROUND CRACK, RUST HOLE, SPLIT",1,,,,SANDY CLAY,CRUZ,214-150,13,35,BACKFILLED WITH SLURRY BARRICADED PICK-UP TRAFFIC AND LEFT JOB SAFE.,34.28234549,-118.454870460967,MAIN,9/30/11,22429 FRIAR ST,14' N/CL FRIAR ST,410' W/CL SHOUP AV,6,C.I.,1955,0,73178,SPLIT,1,,,POOR,ADB/CLAY,SNYDER,180-099,8.5,24.5,"BROKE & DUG OUT OLD PATCH - FOUND SM SPLIT ON 6"" CI MAIN - ENLARGED EXCAVATION - SHUT OFF MAIN (3 GATES) - CUT IN 4' OF 6"" DI PIPE WITH 2 MECH. COUPLINGS - TURNED MAIN BACK ON - FLUSHED MAIN. 542 MADE P/U & BACKFILL WILL NEED TEMP MONDAY LEFT BARRICADED SAFE.",34.18558041,-118.615985662431,MAIN,12/7/11,16708 MCKEEVER ST,10' S/CL MCKEEVER ST,472' W/CL GERALD AVE,6,C.I.,1955,0,72504,ROUND CRACK,1,,,,CLAY,GOLDBECK,212-135,9,25,ALL EXCAVATION DONE BY HAND,34.27467902,-118.496046361463,MAIN,12/27/11,10627 LEV AVE,15' E/CL LEV AVE,6' S/CL CLYMER ST,6,C.I.,1955,0,73044,ROUND CRACK,1,,,,SANDY ROCKY,CRUZ,208-150,9,17,NEED A PICK UP OF DEBRIS & BARRICADES & CONES,34.26378099,-118.447536862450,MAIN,12/29/11,19515 WINFRED ST,6' S/CL WINIFRED ST,198' W/CL SHIRLEY,4,C.I.,1955,0,73395,ROUND CRACK,1,,,,MUCK,JOSEPH,172-117,4,8,"FIX 4"" CI MAIN LEAK WITH 1X 4X 8 360 DEGREE VENTED CLAMP BACKFILLED TAMP & TEMP JOB SAFE",34.16470618,-118.558466162140,MAIN,1/3/12,1402 W 1ST STREET,22' E/W PATTON AVE,0' S/N W 1ST STREET,6,C.I.,1955,0,73490,RUST HOLE,1,,,RUST,CLAY,ANDERSON,018-195,6,17.5,"6"" MAIN LEAK, EXCAVATED DOWN TO MAIN, FOUND A RUST HOLE IN MAIN. REMOVED 2FT BAD PIPE AND INSTALLED 2FT DI PIPE W/ TWO MECH COUPLINGS REPAIRED MAIN, BACKFILLED & OILED LEFT SAFE.",33.74344723,-118.30649661503,MAIN,1/5/12,10621 KESTER AVE,9' W/CL KESTER AVE,239' N/CL CLYMER ST,4,C.I.,1955,0,72632,ROUND CRACK,1,,,,,CRUZ,208-147,9,18,"INSTALLED 4""X 12"" REPAIR CLAMP ON A CI WM BACKFILLED",34.26332359,-118.456810262521,MAIN,1/5/12,7305 DELCO AV,9' W/CL DELCO AV,95' N/CL WYANDOTTE ST,6,C.I.,1955,0,73325,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,186-111,5,15,"BROKE & DUG OUT 5'X 4' EXCAVATION REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - BACKFILLED MADE P/U NOTIFIED 541 FOR TEMP",34.20297925,-118.578668862552,MAIN,1/19/12,4829 DEMPSEY AV,6' W/CL DEMPSEY AV,40' S/CL LA MAIDA ST,6,C.I.,1955,0,73799,SPLIT,1,,,FAIR,ADOBE/CLAY,SNYDER,170-141,9,26,"FOUND SPLIT ON 6"" CI MAIN BROKE AND DUG OUT 10'X 4' EXCAVATION CUT IN 6' OF 16"" DI PIPE W/2 MECH COUPLINGS - TAPPED NEW PIPE RECONNECTED TO SERVICE WITH 3' OF 1"" COP AND COMPRESSION COUPLING 572 TURNED MAIN ON MR. NINE CREW WILL BACKFILL LEFT CONES AND BARRICADED SAFE.",34.15828266,-118.476013563298,MAIN,6/6/12,1522 ISLAND AVE,247' NN SANDISON ST,11' EW ISLAND AVE,8,C.I.,1955,0,73328,SPLIT,1,,,,,ROGERS,036-204,8,16,"WORKED TODAY WITH H. ROGERS & WATKINS SET UP TRAFFIC INVESTIGATED LEAK FOUND LEAK IN 8"" W/M 3FT SPLIT/CUT IN 5FT D.I. TO REPAIR & RETAP SERVICE AT 1522 ISLAND",33.79370972,-118.267206663516,MAIN,8/21/12,8814 PINTO PLACE,S/ PINTO PLACE,255' W/W RISING GLEN RD,2,,1955,0,73741,2,1,,,,,KELLY,148-171,,,,34.10286039,-118.384418866161,MAIN,11/16/12,11272 LAURIE DR.,6' S/C LAURIE DR..,299' E/C BERRY DR.,6,C.I.,1955,0,73795,ROUND CRACK,1,,,GOOD,CLAY,M. OBREGON,162-174,8.5,25.5,"FOUND ROUND CRACK ON ABANDONED SERVICES, MADE DISCONNECT AT 11273 LAURIE DR. INSTALLED NEW CORP AT 11272 AND MADE REPAIRS TO SERVICE AND 6"" CI MAIN.",34.1367121,-118.376104764339,MAIN,11/29/12,8121 AURA AVE,14' W/CL AURA AVE,65' N/CL LANARK ST,6,C.I.,1955,0,72694,SPLIT,1,,,,CLAY,MAO,190-120,8,30,"FOUND 4"" LONG SPLIT, SCORED ENDS OF SPLIT, INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, SITE IS CLEAN & SAFE.",34.21761302,-118.554702364464,MAIN,12/24/12,6923 SYLVIA AVE,12' WCL SYLVIA AVE,42' SCL SCHOOLCRAFT ST,6,C.I.,1955,0,73444,RUPTURE,1,,,POOR,ADOBE/ CLAY,SNYDER,184-120,11,33,"6"" CI MAIN BLOWOUT - EXTENSIVE ST. RAISED BOTH SIDES - LOC. LEAK - BROKE & DUG OUT 6'X 4' EXCAVATION - FOUND RUPTURE ON SIDE OF MAIN - CAUSING 10' UNDERMINE IN ST. SHUT MAIN . INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON - FLUSHED FROM F.H. - BACKFILLED WITH SAND & JETTED WITH WATER TO FILL UNDERMINE - MADE P/U CLEANED UP ALOT OF MUD - BARRICADED SAFE WILL TRY & TEMP TOMORROW.",34.19655457,-118.552441164547,MAIN,1/7/13,INTERSECTION OF SPRING & 118TH ST,17' EW SPRING STREET,6' NS 118TH STREET,6,C.I.,1955,0,71966,SPLIT,1,,,,,ANDERSON,084-204,12.5,25,"FOUND 7FOOT SPLIT IN CI MAIN, REMOVED BAD PIPE AND INSTALLED 7' PIECE OF DI PIEP W/ TWO MECH COUPLINGS BACKFILLED & OILED LEFT SAFE.",33.92639974,-118.276099464647,MAIN,1/8/13,20126 HAYNES ST,12' SCL HAYNES ST,310' NCL GILMORE ST,8,C.I.,1955,0,73277,SPLIT,1,,,,,CLAY,180-114,15.5,46.5,"INSTALLED 8""X 12"" VENTED REPAIR CLAMP, STOPPED LEAK, BACKFILLED AROUND REPAIR WITH SAND, THEN TO 1"" BELOW STREET GRADE WITH BASE TO BE OILED TOMORROW, EXCAVATION IS CONED OFF AND IS SAFE, CLEANED STREET. JOB PROLONGED DUE TO EXCAVATING BY HAND AND TRAINING NEW EMPLOYEE.",34.19052926,-118.572345464668,MAIN,1/30/13,4435 WHITE OAK PL,4' SCL WHITE OAK PL,163' WCL ALONZO AVE,6,C.I.,1955,0,73702,RUPTURE,1,,,NOT APPLIED,CLAY,MAO,166-129,12,36,"INSTALLED 38"" OF 6"" PIPE, STOPPED LEAK, JOB PROLONGED DUE TO EXCAVATING BY HAND, CLEANED STREET, SANDED AROUND MAIN, BASED & OILED, STREET IS CLEAN & SAFE.",34.15171012,-118.522521464695,MAIN,2/27/13,4540 NOELINE WAY,5' SCL NOELINE WAY,562' WCL LIBBIT AVE,6,C.I.,1955,0,73715,SPLIT,1,,,POOR,EARTH/ ROCK/ SHALE,GERALD,168-138,7.5,31,"HAND DUG. FOUND 4"" SPLIT (28 IN DEPTH) ON 6 IN REPAIRED W/ 360 DEGREE SMITH & BLAIR (12 IN.)X(6 IN.). BACKFILLED W/ SAND, BASE & TEMP W/ OIL. CLEAN & SAFE.",34.15374287,-118.49189564822,MAIN,3/23/13,4500 WHITE OAK PL,4' N/CL WHITE OAK PL,156' W/CL ALONZO AVE,6,C.I.,1955,0,73702,SMALL RUPTURE,1,,,NOT APPLIED,CLAY,MAO,166-129,8,41,"INSTALLED 6""X 12"" REPAIR CLAMP ON SMALL RUPTURE, STOPPED LEAK, BACKFILLED WITH SLURRY, LEFT CONES, BARRICADES, CAUTION TAPE, LEFT JOBSITE SAFE & CLEAN.",34.15090055,-118.522178865647,MAIN,5/28/13,5301 LURLINE AVE,9' SCL WYANDOTTE ST,4' WCL LURLINE AVE,4,C.I.,1955,0,73374,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,186-111,9,27,"INSTALLED 4X 12 REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, TEMP OILD, CLEANED STREET.",34.20306393,-118.584170265647,MAIN,5/28/13,5301 LURLINE AVE,9' SCL WYANDOTTE ST,4' WCL LURLINE AVE,4,C.I.,1955,0,73374,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,186-111,9,27,"INSTALLED 4X 12 REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, TEMP OILD, CLEANED STREET.",34.20304076,-118.584132665281,MAIN,7/30/13,4652 DON ZAREMBO,14' NS DON ZAREMBO,4' WE DON QUIXOTE DR,6,C.I.,1955,0,72399,JOINT,1,,,SLITE,CLAY,SCHWEINBOLD,112-177,5.5,11,"RECAULKED LEAK AROUND 6"" JOINT. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP. CLEAN & SWEPT AREA. COMPLETE.",34.00347338,-118.356616565848,MAIN,8/22/13,14300 SAYRE ST.,6' S/C SAYRE ST.,16' E/C HERRICK AVE.,16,C.I.,1955,0,72646,ROUND CRACK,1,,,GOOD,SAND,M. OBREGON,220-150,9.5,26.5,"REPACK LEAD JOINT 16"" CI MAIN (HIT LEAD JOINT)",34.29954612,-118.445645165928,MAIN,9/26/13,4971 AMIGO AVE,10' WCL AMIGO AVE,77' SCL CASSANDRA ST,4,,1955,0,72418,,1,,,,SHALE,MATCHIE,170-123,8.5,42.5,"LOCATED AND REPLACED 104"" PIECE OF PIPE. SERVICE AND REFIT, EXCAVATION BACKFILLED AND LEFT CAT# 2 SOME DAMAGE AT INTERSECTION ALSO TEMP. PLACED ON DAMAGED AREA.",34.1600026,-118.539451866338,MAIN,11/4/13,12204 VOSE ST.,9' S/C VOSE ST.,467' E/C ST. CLAIRE AVE.,4,C.I.,1955,0,73284,ROUND CRACK,1,,,FAIR,GOOD,E. GARCIA,184-165,,,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS, RE-INSTALLED 1"" COP. SERVICE. FLUSHED MAIN AND SERVICE. BACKFILLED & CLEANED-UP AREA.",34.1984767,-118.398319566344,MAIN,11/8/13,5807 NATICK AVE.,12' W/C NATICK AVE.,101' N/C HATTERAS ST.,6,C.I.,1955,0,73655,,1,,,,CLAY,G. MATCHIE,176-150,10,36,"CUT IN 72"" OF DI PIPE, BACKFILLED WITH C.A.B., MADE SITE SAFE, CLEAN UP TO BE DONE IN THE DAYLIGHT.",34.17601839,-118.454204665962,MAIN,12/1/13,5415 GENESTA AVE,13' WCL GENESTA AVE,450' SCL OAK PARK AVE,6,C.I.,1955,0,73103,SPLIT,1,,,NOT APPLIED,CALC,MAO,174-135,10,29,"REPLACED 84"" OF PIPE, STOPPED LEAK, BACKFILLED, TEMP OILED, SOME MUD REMAINS TO BE PICKED UP, LEFT SITE SAFE.",34.16953943,-118.503315866353,MAIN,12/20/13,10673 VANORA DR.,8' S/C VANORA DR.,118' E/C HILLROSE ST.,4,C.I.,1955,0,72528,CLAMP,1,,,FAIR,,E. GARCIA,206-186,,,"FOUND LEAK ON VENTED 4"" CLAMP 360 DEGREE, REMOVED AND REPLACED W/NEW 4"" 360 DEGREE CLAMP AND RE-TAPPED SERVICE, FLUSHED SERVICE, BACKFILLED AND CLEANED UP AREA.",34.26210629,-118.32923965997,MAIN,1/13/14,17502 LOS ALIMOS ST.,40' S/C LOS ALIMOS ST.,9' W/C ENCINO AVE.,4,C.I.,1955,0,73361,ROUND CRACK,1,,NONE,,CLAY,B. MAO,208-129,8,16,"INSTALLED 4""X12""REPAIR CLAMP, STOPPED LEAK, LEAK IS ON ENCINE AVE. SIDE OF PROPERTY.",34.26597373,-118.515392565918,MAIN,2/17/14,3378 CANTON LANE,7' W/C CANTON LANE,326' N/C CANTON WAY,4,C.I.,1955,0,72677,RUST HOLE,1,,,,,E. GARICIA,160-171,,,"FOUND LEAK ON 2"" B/O AT END OF 4"" CI MAIN. REPLACED 2"" G.V. AND B/O ASSEMBLY. REPLACED STAND PIPE AND SLEEVES W/GATE CAPS. BACKFILLED AND CLEANED UP AREA.",34.13455651,-118.384544666151,MAIN,3/11/14,5766 WISH AVE.,12' S/C HATTERAS ST.,77' W/C WISH AVE.,6,C.I.,1955,0,72852,SPLIT,1,,NONE,,CALC,B. MAO,176-132,9,18,"INSTALLED REPAIR CLAMP, STOPPED LEAK, POSSIBLE BLOW OUT SIZED PAVING, NEED SUPERVISOR TO VERIFY, LOCATION IS ON NORTH SIDE OF ADDRESS.",34.17625587,-118.505631366557,MAIN,4/18/14,7433 SYLVIA AVE.,12' W/CL SYLVIA AVE.,320' N/CL VALERIO ST.,6,C.I.,1955,0,73056,SPLIT,1,,,N/A,CLAY,B. MAO,186-120,8,24,"REPLACED 30"" OF PIPE, BACKFILLED, LEFT SITE SAFE & CLEAN.",34.20561641,-118.552472141680,MAIN,1/5/10,11440 SAN VICENTE BL,43 E/W SAN VICENTE BL,56 W/W W. COSHEN AVE,8,A.C.,1956,0,74125,CLAMP,1,,,0,CLAY,M SPEARS,130-147,9,36,CREW BROKE OUT A 10X4 EXCAVATION AND EXCAVATED FOR LEAK REPAIR FOUND AND OLD DOUBLE BACK CLAMP THAT WAS LEAKING WE CAULK BACK THE LEAD BACKFILL AND TEMP.,34.05185705,-118.460133640377,MAIN,2/11/10,7122 DARBY AVE,6 E/CL DARBY AVE,412 S/CL SHERMAN WAY,6,C.I.,1956,0,73956,ROUND CRACK,1,,,,,G. HARDY,184-126,,,,34.19998979,-118.53351840380,MAIN,2/12/10,22329 KITTRIDGE ST,MIDDLE OF INTERSECTION,CL/CRISWELL ST,6,C.I.,1956,0,75120,,1,,,,,J. HERNANDEZ,182-102,8,32,REPLACED 2' SECTION OF CI PIPE WITH DI PIPE TAPPING CLAMP AND SERVICE CHANGE OVER,34.19147148,-118.613246140591,MAIN,3/3/10,4798 REGALO RD,N/SIDE REGALO RD,110' E/CL EXCELENTE DR,6,C.I.,1956,0,74910,JOINT,1,,,GOOD,ADOBE,K. SNYDER,168-099,6,12,FOUND LEAD JOINT LEAK-REPACKED LEAD JOINT STOPPED LEAK 541 BACKFILLED MADE P/U COMPLETE,34.15572411,-118.617094640928,MAIN,5/27/10,420 ROBINWOOD DR,12' W/E ROBINWOOD DR,434' N/E KENTER AVE,6,C.I.,1956,0,75384,,1,,,,,R. GONZALES,136-141,12.5,37.5,"FOUND BLOWOUT ON 6"" C.I. MAIN CUT IN 5' D.I. WITH TWO UNIONS. RETAPPED SERVICE AT 421 ROBINWOOD DR",34.06620135,-118.48331540526,MAIN,6/14/10,9137 JELLICO AV,4' WC JELLICO AV,260' NC DEARBORN ST,6,C.I.,1956,0,75156,RUST HOLE,1,,,,,HIDALGO,198-129,7.5,30,"REPLACED, HYD, TEE, 6"" GATE, 3-6""X18"" NIP., 6""X4"" REDUCER.",,40853,MAIN,8/26/10,4119 DON JOSE DR.,354' E/E DON RODOLFO,15' S/N DON JOSE,6,C.I.,1956,0,78026,BLOW OUT,1,,,,,J JIMENEZ,116-180,8,32.5,"FOUND BLOW OUT ON 6"" C.I. W.M. REPAIRS COMPLETE.",34.01068916,-118.352974440655,MAIN,9/2/10,11529 RUFFNER AVE,12' W/CL RUFFNER AVE,32' N/CL FLANDERS ST,6,C.I.,1956,0,75731,COUPLING,1,,,GOOD,SAND,LAROCHELLE,214-135,3.5,3.5,"FOUND 6"" MECHANICAL COUPLING LEAKING. CUT IN 6"" X 20"" D.I. MAIN PINCHDOWN - 4 GATE OPERATIONS.",34.28026325,-118.49801741255,MAIN,9/6/10,2510 HARGRAVE AVE,11 EW HARGRAVE AVE,256 NN RINCONIA DR,6,STEEL,1956,0,74452,RUST HOLE,1,,,,B,T.SMITH,154-189,7,14,"DUG OUT LEAK ON 6"" MAIN 5' DEEP. MAIN SHUT OFF REQUIRED. INSTALLED 6""X8"" CLAMP. BACKFILLED AND TEMP. P/N MADE.",34.1148639,-118.324741341490,MAIN,9/7/10,6846 SUNNYSLOPE AVE,13' E/C SUNNYSLOPE AVE,147' N/C HARTLAND,2,COPPER,1956,0,73969,RUST HOLE,1,,,,,ARREOLA,182-156,12.5,9,"ARRIVED AT JOB SITE, SET UP TRAFFIC CONTROL, DRILLED HOLES AND PROSPECTED FOR LEAKS. LOCATED LEAK AND BROKE OUT EXCAVATION. DUG DOWN TO MAIN AND PLACED A 360 DEGREE REPAIR CLAMP ON MAIN UNDER PRESSURE. BACKFILLED, CLEANED UP AND LEFT JOB SITE SAFE. COMPLETED JOB.",34.1952987,-118.426841541493,MAIN,9/7/10,12605 OSBORNE ST,3' N/C OSBORNE ST,98' W/C RALSTON AVE,6,STEEL,1956,0,75436,RUST HOLE,1,2,,,,GARCIA,204-162,,,"FOUND LEAK ON 6"" STEEL MAIN. MADE REPAIRS BY INSTALLING ANODES TO PREVENT CORROSION. BACKFILLED AND CLEANED UP AREA.",,41495,MAIN,9/9/10,12605 OSBORNE ST,14' S/C OSBORNE ST,98' W/C RALSTON AVE,6,STEEL,1956,0,75436,RUST HOLE,1,,,BAD,SAND,OBREGON,204-162,10,10,FOUND LEAK AT BOTTOM OF MAIN AND MADE REPAIRS.,,41504,MAIN,9/20/10,12605 OSBORNE ST,S/C OSBORNE ST,96' W/C RALSTON AVE,6,C.I.,1956,0,75436,,1,,,,,GARCIA,204-162,,,"FOUND LEAK ON 6"" STEEL MAIN AND MADE REPAIRS. FLUSHED SERVICE, BACKFILLED, AND CLEANED UP AREA.",,41534,MAIN,10/28/10,6570 LAKERIDGE RD,5' E/C LAKERIDGE RD,35' S/C LONGDALE LANE,12,STEEL,1956,0,74232,"JOINT, RUST HOLE",1,,,,GREY SHALE,CRUZ,156-183,84.5,34,"INSTALLED 4 6"" X 12"" STEEL HALVES BUT WELDED TOGETHER FOR REPAIRS TO 12"" STEEL MAIN.",34.12378442,-118.339171441341,MAIN,11/27/10,15352 STONEWOOD TERR,53 SC STONEWOOD TERR,4 EC LISA PL,4,C.I.,1956,0,74027,ROUND CRACK,1,,,FAIR,VERY HARD,E.GARCIA,160-144,,,"FOUND LEAK ON 4"" CI MAIN. MADE REPAIRS. VARY HARD SOIL. BACKFILLED AND CLEANED UP AREA.",34.13416767,-118.467718543292,MAIN,11/29/10,22780 CALABASH ST.,9' W/C BECKLEY AVE.,17' N/C CALABASH ST.,4,C.I.,1956,0,74939,ROUND CRACK,1,,,,CLAY,HARDY,170-099,4.5,9,"REPAIR ROUND CRACK 4"" C.I. MAIN.",34.15996607,-118.622824943294,MAIN,11/30/10,9400 VALJEAN AVE.,11' W/C VALJEAN AVE.,15' S/C VINCENNES ST.,6,C.I.,1956,0,74448,BLOWOFF,1,,,FAIR,D. GRANITE,SNYDER,200-138,4.5,10.5,"STREET SERVICES PAVING STREET. BLOWOOF IN MIDDLE OF STREET BLEW OUT. 561 SHUT MAIN. WE REMOVED BLOWOFF, INSTALLED 2""X8"" 2"" NIPPLE, 2"" COUPLING, 2"" PLUG, NEW RODS AND YOKE. BACKFILLED, STREET SERVICES WILL PAVE AND PICK-UP.",34.24113926,-118.487307542895,MAIN,12/6/10,14164 COHASSET ST.,N/C COHASSET ST.,331' W/C STANSBURY AVE.,6,C.I.,1956,0,74669,ROUND CRACK,1,,,FAIR,,GARCIA,186-153,,,"FOUND LEAK ON 6"" C.I. MAIN. MADE REPAIRS. ROOTS UPLIFTED 6"" C.I. MAIN AT 1"" COPPER SERVICE. REPAIRED 6"" C.I. MAIN, RECONNECTED 1"" COPPER SERVICE. FLUSHED MAIN AND SERVICE. BACKFILLED AND CLEANED UP AREA.",34.20660371,-118.442029643239,MAIN,12/7/10,4791 REGALO RD.,6' W/C REGALO RD.,224' S/C EXCELENTE,4,C.I.,1956,0,74910,ROUND CRACK,1,,,FAIR,ROCK,JOSEPH,168-099,8,16,"FIX 4"" C.I. MAIN WITH 360 VENTED CLAMP AND HOOK BACK UP 1"" SERVICE AND BACKFILLED.",34.15542024,-118.617015441375,MAIN,12/24/10,13333 FENTON AVE,12 W/C FENTON AVE,200 N/C HUBBARD ST,8,C.I.,1956,0,75123,ROUND CRACK,1,,,,,R.CRUZ,226-159,8,23,"LOCATED 8"" CI MAIN. DRILLED HOLES. BROKE OUT APPROXIMATLY 11'X20' EXCAVATION. SLOPED BACK DUE TO COVER OF 5.5'. INSTALLED 360 DEGREE CLAMP. BACKFILLED WITH SAND. LEFT JOB SAFE.",34.31309444,-118.424836962717,MAIN,1/1/11,4711 DON PORTIRIO PL,W/S DON PORTIRIO PL,651' NN DON LORENZO DR,4,C.I.,1956,0,74472,ROUND CRACK,1,,,,,SPEARS,112-180,6,12,"REPAIRED 4"" C.I. ROUND CRACK LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.00238841,-118.355377943405,MAIN,1/5/11,16721 LABRADOR ST.,12' S/C LABRADOR ST.,430' E/C PETIT AVE.,6,C.I.,1956,0,74436,ROUND CRACK,1,,,FAIR,ADB,SNYDER,202-135,7,21,"BROKE AND DUG OUT 4'X5', FOUND ROUND CRACK ON 6"" C.I. MAIN. SHUT MAIN, INSTALLED 6""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN, BACKFILLED AND TEMP., MADE P/U, CLEANED-UP SITE.",34.24929242,-118.496618743424,MAIN,1/10/11,8308 RATHBURN,12' E/C RATHBRUN,190' S/C SHOENBORN,4,C.I.,1956,0,75087,RUST HOLE,1,,,POOR,ADB,JOSEPH,192-126,5.5,11,"REPAIR LEAK ON 4"" C.I. MAIN WITH 360 CLAMP.",34.22135098,-118.532747743465,MAIN,1/25/11,21602 YUCATAN AVE.,6' W/C YUCATAN AVE.,364' W/C SALAMANCA AVE.,4,C.I.,1956,0,74694,JOINT,1,,,,,CERVANTES,168-105,,,,34.15561372,-118.599236643222,MAIN,2/14/11,9457 WHITAKER AVE.,9' W/C WHITAKER AVE.,230' N/C GLEDHILL ST.,4,C.I.,1956,0,75441,JOINT,1,,,GOOD,D. GRNTE,SNYDER,200-135,8,16,"REPLACED BLOW OFF AT END OF 4"" MAIN. BROKE AND DUG 5'X5' EXCAVATION. FOUND B/O ENCASED IN CONCRETE, BROKE OUT CONCRETE, REPLACE B/O AND STANDPIPE, BACKFILLED, 542 MADE P/U AND TEMP.",34.24259133,-118.498964843636,MAIN,4/11/11,5763 CORTEN PL,20' W/C CORTEEN PL,118' N/C HATTERAS ST,4,C.I.,1956,0,74657,"RUST HOLE, ON B/O",1,,,OK,C,MARTINEZ,176-165,8.5,23.5,,34.17561373,-118.40208460982,MAIN,7/7/11,6550 VANALDEN AVE,6' W/CL VANALDEN AVE,175' N/CL HAMLIN ST,8,C.I.,1956,0,75735,RUST HOLE,1,,,,CLAY,LAROCHELLE,180-120,13,51,BLOW-OUT - MAJOR STREET REPAIR NECESSARY,34.18942606,-118.54914461025,MAIN,7/20/11,10352 WISH AVE,5' W/CL WISH AVE,S/CL HIAWATHA ST,6,C.I.,1956,0,75190,SPLIT,1,,,FAIR,CLAY,LAROCHELLE,206-132,8,16,,34.25933137,-118.507746960857,MAIN,8/1/11,20310 CLARK ST.,12' S/C CLARK ST.,310' W/C KEOKUK AVE.,6,C.I.,1956,0,75237,ROUND CRACK,1,,,,ADB/CLAY,SNYDER,174-111,8,24,"BROKE AND DUG OUT 5'X3', FOUND SMALL CRACK IN 6"" C.I. MAIN, UNABLE TO USE 6""X12"" VENTED 360 REPAIR CLAMP DUE TO 2NDCORP TAPPED BEHIND 1ST SERVICE, SHUT DOWN 6"" MAIN, CUT IN 6""X18"" D.I. PIPE WITH 2 MECH. COUP. TAPPED 2 SERVICES, TURNED MAIN BACK ON, RECONNECTED BOTH SERVICES.",34.17145488,-118.575477760876,MAIN,8/17/11,15904 STRATHERN ST.,7' S/C STRATHERN ST.,13' W/C GLORIA AVE.,8,C.I.,1956,0,74952,,1,,,FAIR,D. GRANITE,SNYDER,190-141,11,31.5,"DRILLED HOLES, NO SOUND ON MAIN, F.H. OR GATE, BROKE OUT 2 BURIED GATES BY ST. SERVICES, FOUND LEAK ON ABANDON 8"" SERVICE GATE. GATE LEAKING THRU - PIPE WAS CUT AND REDWOOD PLUG IN BELL FLANGE ADAPTER, REMOVED BELL FLANGE ADAPT. INSTALLED BLIND FLANGE. BACKFILLED AND TEMP, MADE P/U.",34.21567887,-118.47936261017,MAIN,9/28/11,18630 WILLARD ST,14' N/CL WILLARD ST,238' E/CL YOLANDA AVE,6,A.C.,1956,0,74348,CLAMP,1,,,GOOD,MUCK,JOSEPH,190-123,6,11,"FOUND LEAK ON AC 6"" MAIN FIX W 1X 6 SER CLAMP BACKFILLED TAMP & CLEAN-UP LEFT JOB SAFE.",34.21840122,-118.539653861590,MAIN,10/6/11,7449 QUIMBY AVE,100 S/CL COHASSET ST,9 W/CL QUIMBY AVE,6,,1956,0,75171,SPLIT,1,,,,CLAY,J.CASTRELLON,186-096,11,44,BLOW - OUT,34.20569198,-118.631108161859,MAIN,10/6/11,716 HAMPDEN PL,30' EE SWARTHMORE,30' SS HAMPDEN PL,4,A.C.,1956,0,75777,,1,,,BAD,B,KIRKWOOD,128-126,6.5,13,"CUT OUT 4FT AC MAIN INSTALLED 4"" DI AND RECONNECT 1 1/2 SER.",34.04310553,-118.526667661670,MAIN,10/17/11,23034 RUNNYMEDE ST,9 S/CL RUNNYMEDE ST,369 W/CL ROYER AVE,6,C.I.,1956,0,75171,SPLIT,1,,,,CLAY,K.SNYDER,186-096,9,27,"BROKE & DUG OUT 5'X5' EXCAVATION FOR SPLIT - REPT GOING INTO BANK - BROKE OUT ANOTHER 3' FOUND SPLIT GOING INTO BELL = BROKE OUT ANOTHER 3' - SHUT MAIN DOWN CUT IN 4' OF 6"" DF WITH 2 MECH - TURNED MAIN BACK ON FLUSH - WE BACKFILLED 542 BROUGHT MORE MACKFILL & MADE PU - CLEANED UP MUD - WILL P/U OF SLOP7 MUD & TEMP TOMORROW (MAIN HAD HEAVY RUST 3"" THICK AROUND MAIN)",34.20496073,-118.628970461675,MAIN,10/18/11,22256 MACFARLANE DR,6 E/CL MACFARLANE DR,593 N/CL CASS AVE,8,C.I.,1956,0,75420,SPLIT,1,,,,,L. JOSEPH,172-102,9.5,19,"DRILLED HOLE TO FIND SMALL LEAK ON 8"" CI DUG OUT FIX WITH 360 DEGREE 8X12 CLAMP TAMP & BACKFILLED",34.16524177,-118.612140762422,MAIN,12/5/11,4926 DUNMAN AVE,14' E/CL DUNMAN AVE,140' N/CL CALABASH ST,6,C.I.,1956,0,74944,ROUND CRACK,1,,,,ADOBE/CLAY,LAROCHELLE,170-096,8,16,,34.16026493,-118.627175261440,MAIN,12/6/11,13306 RATNER ST,S/CL RATNER ST,116' W/CL NAGLE AV,4,C.I.,1956,0,74756,ROUND CRACK,1,,,,,GARCIA,190-159,,,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS. RE-CONNECTED 1"" COP. SERVICE. FLUSHED MAIN & SERVICE. BACKFILLED & CLEANED-UP AREA.",34.2167828,-118.423067862409,MAIN,12/7/11,9452 GERALD ST,12' W/CL GERALD ST,113' S/CL PLUMMER ST,8,C.I.,1956,0,75077,ROUND CRACK,1,,,,,HARDY,200-138,9,27,ROUND CRACK REPAIR,34.24266243,-118.49491962413,MAIN,12/9/11,11321 SHOSHONE AVE,12' W/CL SHOSHONE AVE,254' N/CL INDEX ST,4,C.I.,1956,0,73869,ROUND CRACK,1,,,,SANDSTONE,SNYDER,212-129,6,18,"BROKE & DUG OUT 5'X 3' OVER 1"" SER. & 4"" MAIN - FOUND ROUND CRACK AT SERVICE FOR 11321 SHOSHONE - ALSO SER. FOR 11320 TAPPED BEHIND - HAD 561 SHUT DOWN MAIN CUT OUT MAIN & BOTH SERVICES - TAPPED 2 SERVICE ON 18""X 4"" NIPPLE - CUT IN WITH 2 MECH COUPLINGS - RECONNECTED BOTH SERVICES - BACKFILLED MADE P/U NEED TEMP ON MONDAY BARRICADED SAFE.",34.27646691,-118.516635162451,MAIN,12/30/11,11247 BERTRAND AV,12' W/CL BERTRAND AV,111' S/CL INDEX ST,6,C.I.,1956,0,74801,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,212-126,6.5,19.5,"FIX 6"" CI MAIN LEAK WITH 6X 12 360 DEGREE CLAMP & SERVICE REFIT FOR 1"" BACKFILLED TAMP & TEMP JOB SAFE",34.2754914,-118.525397662530,MAIN,1/2/12,22232 KITTRIDGE ST,9' W/CL MOORCROFT AV,55' S/CL KITTRIDGE ST,6,C.I.,1956,0,75120,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,182-102,6.5,18.5,"LEAK ON WEST SIDE OF MOORCROFT - 55' SOUTH CL OF KITTRIDGE ST - REPAIRED ROUND CRACK ON 6"" CI MAIN - WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED NEED P/U OF ASPHALT AND TEMP EXCAVATION - EXTENSIVE ST DAMAGE CURB TO CURB 35'X 35'",34.19128865,-118.61115361495,MAIN,1/2/12,14915 RHINESTONE DR,15' N CL RHINESTONE DR,92' W CL JADESTONE DR,6,C.I.,1956,0,75357,ROUND CRACK,1,,,OK,ROCKY,MARTINEZ,160-147,8,16,COMPLETED BY OIL WAGON (DEBRIS PICK UP) 01-03-12,,62524,MAIN,1/2/12,18800 TUBA ST,12' W/CL CREBBS AV,18' S/CL TUBA ST,6,C.I.,1956,0,75013,ROUND CRACK,1,,,POOR,CLAY,SNYDER,204-123,5.5,17.5,"BROKE & DUG OUT 7'X 6"" (DUE TO ST BROKEN UP) ON CREBBS 30' SOUTH OF TUBA ST 572X PINCHED DOWN MAIN LARGE ROOT 3/4 THE WAY AROUND MAIN CUT ROOT AWAY - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - 572X TURNED MAIN ON - WE BACKFILLED & TEMP EXCAVATION - MADE P/U",34.25592361,-118.54296462534,MAIN,1/3/12,23003 RUNNYMEDE ST,9' S/CL RUNNTMEDE ST,21' W/CL ROYER,6,C.I.,1956,0,75171,ROUND CRACK,1,,,,ADOBE/CLAY,HERNANDEZ,186-096,8,30,FOUND ROUND CRACK INSTALLED 360 DEGREE REPAIR CLAMP BACKFILLED & TEMP,34.20490279,-118.627841262550,MAIN,1/15/12,7844 SAUSALITO AV,10' E/CL SAUSALITO AV,506' N/CL INGOMAR ST,6,C.I.,1956,0,76438,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,190-099,11.5,33,"FIX 6"" BLOW OUT WITH 18"" PIECE DI HAD TO REFIT 2 SERV. BACKFILLED, TAMP, TEMP DID CLEAN UP",34.21328162,-118.615671162009,MAIN,1/17/12,5212 LATHROP ST,318' WW PLACER PL,,6,C.I.,1956,0,74993,SPLIT,1,,,,,SOLIS,148-237,,,"DRILL HOLES; BROKE OUT; EXCAVATE; REMOVE BAD PIPE 6"" AND INSTALL 6"" D.I. PIPE W/2 - 6"" MECH. COUP. AND BACKFILL & TEMP. LEFT SAFE.",34.09709401,-118.166813862551,MAIN,1/18/12,16418 TUBA ST,10' S/CL TUBA ST,204' W/CL GOTHIC AV,4,C.I.,1956,0,74805,,1,,,,ADOBE,HARDY,204-138,6.5,19.5,,34.25653923,-118.489838762147,MAIN,1/19/12,MIRALESTE DR,10' E/C MIRALESTE,74' N/N 1ST ST,12,C.I.,1956,0,74369,JOINT,1,,,,CLAY/ROCK,KIRKSEY,018-189,12,42,DRILLED HOLES LOCATED MAIN USED SOUNDING SCOPE LOCATED LEAK BROKE OUT & EXCAVATED 6X 4 MISSED LEAK RESOUNDED MAIN LOCATED BROKE OUT & EXCAVATED 5X 4 FOUND JOINT LEAK REPACKED LEAD STOPPED LEAK PLATED EXCAVATIONS.,33.74343239,-118.318838462471,MAIN,3/2/12,23036 WINDOM ST,9' S/CL WINDOM ST,529' E/CL COHASSET ST,6,C.I.,1956,0,75171,SPLIT,1,,,FAIR,CLAY,LAROCHELLE,186-096,8,24,FOUND SPLIT BETWEEN 2 SERVICE TAPS (INSERTS). HAD TO RETAP BOTH SERVICES AS PART OF REPAIR.,34.20646134,-118.629062462470,MAIN,3/5/12,VAN NORMAN PUMP PLANT #!,,,24,STEEL,1956,0,77124,COUPLING,1,,,,,SNYDER,222-138,8,24,"REMOVED 3 CORPS - INSTALLED REDWOOD PLUGS - CLEANED PIPE FOR WELDERS TO WELD 3 WELD COUPLINGS - INSTALLED 3-2"" CAP PLUGS IN WELD COUPLINGS FOR NO FURTHER USE - REMOVED 4TH CORP LEAKING - INSTALLED 1"" CORP - PUMP STATION PLUMBERS WILL RECONNECT 1/2"" COP. LINER AND TURN MAIN ON.",34.30221016,-118.491167563069,MAIN,6/7/12,8601 BELMAR AV,9' W CL BELMAR AV,300' S CL BRYANT,6,C.I.,1956,0,75727,SPLIT,1,,,POOR,SAND,SNYDER,194-117,8,24,"BROKE & DUG OUT 8'X 5' EXCAVATION - FOUND SPLIT ON 6"" CI MAIN - SHUT DOWN MAIN CLEANED & INSTALLED 6""X 12"" 360 REPAIR CLAMP ON LEAK - TURNED MAIN BACK ON FLUSHED MAIN FROM F.H. - BACKFILLED - 542 BROUGHT MORE BACKFILL AND 541 MADE P/U - 541 WILL RETURN TO TEMP - LEFT BARRICADED SAFE.",34.22649256,-118.558981163048,MAIN,6/7/12,20431 NAPA ST,12' W CL DELCO,4' S SL NAPA ST,6,C.I.,1956,0,74556,SPLIT,1,,,,CLAY,MATCHIE,194-111,8,24,"LOCATED AND REPAIRED 6"" MAIN LEAK PIPE IN POOR CONDITION BACKFILLED USING BASE ALSO SITE TEMPED. LEFT CLEAN & SAFE.",34.22606758,-118.578442363052,MAIN,6/20/12,4525 DON TOMASO DR,SS DON TOMASO DR,2 EE DON QUIXOTE DR,6,C.I.,1956,0,74472,RUST HOLE,1,,,,CLAY,M.SPEARS,112-180,3,9,"REPLACED LEAKING 1"" CORP VALVE WITH 1"" MUELLER PLUG TO REPAIR 6"" C.I. MAIN LEAK.",34.00254482,-118.353889263462,MAIN,8/11/12,FRIENDS / VIA DE LA PAZ,N FRIENDS,25' EE VIA DE LA PAZ,6,STEEL,1956,0,74371,"RUST HOLE, LARGE",1,,,BAD,ADOBE,WASHINGTON,124-126,3,6,"REPAIRED LARGE HOLE ON 6"" STL MAIN WITH 6""X 12"" 360 DEGREE CLAMPS / PARTIALLY BACKFILLED / BARRICADED SITE / PUT MAIN BACK IN SVC. NEED CREW TO ASSIST WITH CLEAN-UP WITH DITCH INSPECTOR.",34.03703158,-118.529443863221,MAIN,8/16/12,4501 COLORADO BL,58' WW SAN FERNANDO RD,,6,C.I.,1956,0,75073,HOLE,1,,,N/A,CORROSIVE,SCHAMBER,162-204,9,18,"EXCAVATE AROUND 6"" MAIN, CUT OUT DAMAGED PIPE CLEAN EXISTING PIPE, REPLACE 6FT SECTION OF PIPE, CHLORINATE AND FLUSH. MADE SAFE.",,63528,MAIN,9/7/12,721 HAMPDEN,N HAMPDEN,155' E/E SWARTHMORE,6,A.C.,1956,0,73777,HOLE,1,,,FAIR,ADOBE,WASHINGTON,128-126,4,8,"INSTALLED 6""X8"" 360 DEGREE CLAMP & PUT MAIN BACK IN SERVICE / CONTRACTOR WILL HANDLE EXCAVATION.",34.04300773,-118.526302763714,MAIN,9/12/12,22691 CASS AV,22' W CL CASS AV,40' N CL REFORMA RD,8,C.I.,1956,0,74937,MECH. COUPLING,1,,,GOOD,SAND / BF-SLURRY,SNYDER,170-099,15.9,46.5,"BROKE & DUG OUT 6'X 5' EXCAVATION - FOUND LEAK ON 8"" MECH COUPLING OFF 45 DEGREE CONNECTION ON NEWER MAIN PUT IN 1997 - HAD TROUBLE  SHUTTING DOWN MAIN HAD BAD OR BROKEN GATE HAD TO BACKSHUT 6 MORE GATES PUTTING 3 MORE BLOCKS OUT OF WATER PUTTING 60 SERVICES OUT - CUT MECH COUPLING & 18"" OF PIPE OUT - INSTALLED 8""X 18"" NIPPLE - 2 8"" MECH COUPLINGS - TURNED MAIN ON BACKFILLED & TEMPED EXCAVATION.",,63715,MAIN,9/19/12,6700 NEVADA AV,12' W CL NEVADA AV,288' S CL WELBY WY,6,C.I.,1956,0,75120,SPLIT,1,,,NOT APPLIED,ADOBE,HERNANDEZ,182-102,9,27,STREET MAINTENANCE RESURFACING STREET SMALL SPLIT NEXT TO CORP INSERT REMOVED & REPLACED,34.19206089,-118.609187764279,MAIN,12/15/12,14906 ENVOY ST,28' E CL WIMBERLY AVE,12' S CL ENVOY ST,,C.I.,1956,0,74068,,1,,,,,ARRIOLA,216-150,8,30,"6"" CI MAIN LEAK LOCATED, EXCAVATED REMOVED SPOIL INSTALLED 360 REPAIR CLAMP CLEANED UP MUD ON STREET BACKFILLED HOLE PAVED WITH TEMP",34.28883727,-118.456138364644,MAIN,1/4/13,9906 WHITAKER AVE,8' WCL WHITAKER AVE,60' NCL LASSEN ST,6,C.I.,1956,0,75188,ROUND CRACK,1,,,FAIR,ADOBE/ CLAY,RASTELLONI,202-135,8,24,"MADE REPAIRS TO 6"" CI MAIN LEAK BACKFILLED, TEMP MADE SAFE.",34.25051687,-118.499087964163,MAIN,1/24/13,1830 RIAL LN,6' E/W RIAL LN,38' S/S BEL AIR RD,4,C.I.,1956,0,74013,ROUND CRACK,1,,,LITE,DECOMP. GRANITE,SCHWEINBOLD,148-150,7,14,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED & SWEPT AREA.",34.10326402,-118.449193565913,MAIN,1/25/13,7018 VALMONT ST.,8' S/C VALMONT ST.,171' E/C SILVERTON AVE.,8,C.I.,1956,0,76767,ROUND CRACK,1,,,,,E. GARCIA,204-201,,,"FOUND LEAK ON 8"" CI PIPE MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA.",34.25196634,-118.283674564667,MAIN,1/29/13,15435 MILBANK ST,9' NCL MILBANK ST,592' ECL FIRMEMENT AVE,4,C.I.,1956,0,74972,RUST HOLE,1,,,,CLAY,HARDY,168-144,6,24,"CUT IN 18"" DUCTILE NIPPLE",34.15675131,-118.470734164698,MAIN,2/13/13,15450 MILBANK ST,9' SCL MILBANK ST,423' ECL FIRMAMENT AVE,6,C.I.,1956,0,74972,BLOWN CORP VALVE,1,,,,CLAY,HARDY,168-144,2,6,"REPAIR LEAK 1"" MULLER PLUG",34.15669437,-118.471159164817,MAIN,3/6/13,16750 LABRADOR ST,12' SCL LABRADOR ST,115' ECL PETIT ST,6,C.I.,1956,0,74436,"SPLIT, RUPTURE",1,,,,CLAY,MAO,202-135,7.5,28,"REPLACED 40"" OF 6"" PIPE, SANDED AROUND MAIN, CLEANED STREET, SITE SAFE, LEFT CONES.",34.24929873,-118.49765965640,MAIN,5/3/13,16750 LABRADOR ST,12' NCL LABRADOR ST,120' ECL PETIT AVE,6,C.I.,1956,0,74436,,1,,,NOT APPLIED,CLAY,MAO,202-135,11,30,"INSTALLED 6""X 8"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",34.24929905,-118.497629365648,MAIN,5/30/13,6711 RUDNICK AVE,4' W/CL RUDNICK AVE,309' N/CL KITTRIDGE ST,6,C.I.,1956,0,75120,RUPTURE,1,,,NOT APPLIED,CLAY/ EARTH,MAO,182-102,14,38.5,"REPLACED 6"" GATE & 6""X 6"" TEE, BACKFILLED WITH SLURRY, CLEANED AREA, RELIEVED BY GARY HARDY'S CREW TO CONTINUE MAJOR CLEAN UP.",34.19233719,-118.612436565636,MAIN,6/5/13,22339 HAYNES ST,9 W/C HAYNES ST,180 N/C HAMLIN ST,6,C.I.,1956,0,75120,RUST HOLE,1,,,,MUCK,L JOSEPH,180-102,7,14,"FOUND 6"" MAIN LEAK BROKE-OUT DUG-OUT REPAIRED LEAK WITH 6"" VENTED 360 CLAMP & REFIT 1"" SERV. BACKFILLED, TAMP, TEMP LEFT JOB SAFE",34.18961381,-118.613288665644,MAIN,6/10/13,8651 PARTHENIA ST,15 S/C PARTHENIA ST,231 W/C WILBUR AV,8,C.I.,1956,0,75262,JOINT,1,,,FAIR,ADB,JAIME CASTRELLON,194-120,20,99,"CAULKED LEAD BACK INTO BELL JOINT, LEAK STOPED. BACKFILLED WITH SAND & TEMP OIL. WE'LL NEED TO REMOVE OFFSET AT LATER DATE. [CPS UID 1078968 DATED 6-25-2013: REPLACED SWEEP (LEAK AT JOINT), BACKFILLED, SLURRY TO 8"" BELOW GRADE, PLATED, OILED.]",34.22819499,-118.545585465793,MAIN,7/29/13,8774 MC KINLEY,30' W/E MC KINLEY,141' S/S 87TH PL.,6,A.C.,1956,0,74078,ROUND CRACK,1,,,,,C. BROWN,096-207,9,26,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, DRILLED HOLES, FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND ROUND CRACK, INSTALLED REPAIR CLAMP, BACKFILLED AND TEMPED.",33.95786951,-118.260559765414,MAIN,8/22/13,1310 CARLTON WAY (W.M. IN ALLEY),5' WE CARLTON WAY (ALLET S/O),12' SS CARLTON WAY,4,A.C.,1956,0,73461,ROUND CRACK,1,,,,SANDY,SCHWEINBOLD,112-150,5,15,"REPAIRED 4"" A.C. WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",33.9993378,-118.452523764994,MAIN,8/26/13,6712 RUDNICK AVE,RUDNICK AVE,WELBY WAY,6,C.I.,1956,0,75120,ROUND CRACK,1,,,,CLAY,ORTIZ,182-102,9,27,"REPAIRED 6"" ROUND CRACK AT CORP VALVE WITH VENTED 360_ REPAIR CLAMP.",34.19231257,-118.612436465840,MAIN,8/29/13,4012 FARMOUTH DR,146' WW AMESBURY RD,14' SN FARMOUTH DR,6,D.I.,1956,0,74188,RETAIN,1,,,,,HOOVER,154-201,7,14,"RETAINED 6"" GATE VALVE & 45 DEGREE BEND FOR SEWER CONTRACTOR TO REMOVE THRUST BLOCK THAT WAS COVERING SEWER MAIN.",34.11810401,-118.28225365616,MAIN,10/16/13,1547 W. 184TH ST.,9' S/N 184TH ST.,180' E/E DENKER AVE.,4,A.C.,1956,0,88621,,1,,,,,J. LUCERO,062-195,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK IN DIRT PARKWAY, EXCAVATED, MAIN REPAIR, BACKFILLED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE. (MADE REPAIR W/360 DEGREE REPAIR CLAMP.)",33.86385215,-118.304106565969,MAIN,12/8/13,20332 CLARK ST,12' SCL CLARK ST,125' ECL OSO ST,6,C.I.,1956,0,75237,ROUND CRACK,1,,,FAIR,CLAY,LAROCHELLE,174-111,8.5,42.5,2' SPLIT,34.17119984,-118.576851965975,MAIN,12/12/13,20322 CLARK ST,12' SCL CLARK ST,267' ECL OSO AVE,6,C.I.,1956,0,75237,ROUND CRACK,1,,,NOT APPLIED,CALC,MAO,174-111,12,17,"INSTALLED CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, WASHED STREET, PICKED UP ALL MUD, LEFT SITE SAFE & CLEAN.",34.17117869,-118.576389366355,MAIN,12/26/13,8660 FOOTHILL BL.,28'S S/C FOOTHILL BL.,138' E/C NEWHOME AVE.,4,C.I.,1956,0,74902,ROUND CRACK,1,,,GOOD,ROCK CLAY,M. OBREGON,206-189,9,36,INSTALLED 360 DEGREE CLAMP.,34.25966123,-118.321855366000,MAIN,1/14/14,19518 COLLIER ST.,9' N/C COLLIER ST.,245' W/C SHIRLEY AVE.,4,C.I.,1956,0,74386,ROUND CRACK,1,,,FAIR,WASTE/MUCK,L. JOSEPH,172-117,10.5,21,"DRILLED HOLES TO LOCATE LEAK, FOUND LEAK.,BROKE OUT, DUG OUT, FOUND ROUND CRACK ON 4"" MAIN BY 1"" SERV. PUT 360 X 1"" X 4"" CLAMP AND REFIT 1"" SERV. STOP LEAK, BACKFILLED, TAMP, TEMP CLEAN-UP AND LEFT JOB SAFE.",34.16664045,-118.558625166002,MAIN,1/18/14,23048 RUNNYMEDE ST.,9' S/C RUNNYMEAD ST.,505' E/C QUIMBY AVE.,6,C.I.,1956,0,75171,RUPTURE,1,,,POOR,SAND,KEITH SNYDER,186-096,8.3,31.8,"CALLED OUT FOR 6"" C.I. MAIN LEAK. MAINLINE CREW IN AREA. HAD TO PULL 2 PLATES, FOUND RUPTURE ON TOP 3"" FROM BACK TO BACK SERVICES. CUT OUT 18"" PIPE, INSTALLED 6""X18"" NIPPLE WITH 2 MECH COUPLINGS. TAPPED 2 1"" SERVICES CONNECTING TO EXISTING SERVICES. TURNED BACK ON, FLUSHED MAIN, CLEANED UP SOME MUD IN STREET FOR TRAFFIC.",34.20495993,-118.629405566067,MAIN,2/7/14,17333 RINALDI ST,39 NC RINALDI ST,14 EC ANDASOL AVE,6,C.I.,1956,0,75115,ROUND CRACK,1,,,FAIR,CLAY-GYPSUM-WASTE-MU,R. GERALD,214-132,8,23,"REPAIRED ROUND CRACK AT 36"" DEPTH W/360DEGREE X8"" CLAMP. BACKFILLED W/BASE & TEMP OIL. MADE SAFE & CLEAN.",,65987,MAIN,3/6/14,3400 LONGBOW CT,6 WC LONGBOW CT,155 SC LONGBOW DR,4,C.I.,1956,0,75307,RUST HOLE,1,,,FAIR,SHALE,E.GARCIA,160-144,0,0,"FOUND LEAK ON 2"" G.V. AT END OF 4"" CI MAIN. R/REPLACED B/O ASSEMBLY. STANDPIPE AND SLEVE W/GATE CAPS. BACKFILLED AND CLEANED UP AREA. MADE SAFE. BARRICADES FOR CEMENT CREW.",,66725,MAIN,5/1/14,8TH ST & PATTON AVE,23' EW PATTON AVE,22' SN 8TH ST,6,A.C.,1956,0,74117,COLLAR,1,,,GOOD,CLAY,DE LA CRUZ,016-195,5.5,11,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED & FOUND 6"" AC COLLAR LEAK, REMOVED COLLAR & INSTALLED 360 DEGREE CLAMP, BACKFILLED & TEMP OILED, CLEANED UP, PICKED UP TRAFFIC CONTROL, LEFT SITE SAFE.",33.7370509,-118.305597666738,MAIN,5/10/14,7539 ROYER AVE,70' NCL COVELLO ST,12' WCL ROYER AVE,8,C.I.,1956,0,75170,"CLAMP, SPLIT",1,,,POOR,MUCK & SAND,GERALD,186-096,14.5,33,"MADE REPAIRS ON 8"" C.I. MAIN. REPAIRED W/ 8""X 9FT. D.I. PIPE & 2EA 7""X 8"" DRESSERS. BACKFILLED W/ BASE ONLY, MADE SAFE FOR CLEAN UP TO FOLLOW.",34.20446324,-118.627739667206,MAIN,6/29/14,2540 HARGRAVE AVE,10' EW HARGRAVE AVE,441' RINCONIA DR,6,STEEL,1956,0,74452,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-189,5,20,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 1 1/2"" SADDLE CLAMP.",34.11527353,-118.325107467331,MAIN,8/12/14,6352 BOTHWELL RD.,9' W/C BOTHWELL RD.,29' N/C SYLVAN ST.,6,C.I.,1956,0,74567,SPLIT,1,,,POOR,MUCK ROCK,ROBERT GERARD,178-117,11,40,"REPAIRED 6"" SPLIT ON C.I. MAIN. REPAIRED W/ ABOVE MATERIALS. BACKFILLED W/ BASE & TEMP OIL. SITE SAFE & BARRICADED. NOTE: CLEAN UP TO FOLLOW.",,67056,MAIN,9/20/14,22241 WYANDOTTE ST,442' WCL FARRALONE AVE (SPLIT),14' NCL WYANDOTTE ST (MAIN),6,C.I.,1956,0,74670,SPLIT,1,,,POOR,MUCK,GERALD,186-102,10.5,31.5,"REPAIRED SPLIT ON 6"" D.I. AT 39"" DEPTH. REPAIRED W/ 2EA 12""X 6"" MECH DRESSERS & 1EA - 6""X 6' D.I. PIPE. BACKFILLED W/ SAND, BASE & TEMP OIL. MADE SAFE & HAULED SPOIL. CLEAN UP TO FOLLOW ON 07/21/14",34.20289339,-118.61177540993,MAIN,4/13/10,650 N. SEPULVEDA,E SEPULVEDA,188' SS MORAGA,8,C.I.,1957,0,75826,CORP,1,,,,SLURRY / ADOBE,WASHINGTON,140-144,6.5,25.5,MADE REPAIRS ON MAIN AND SERVICE COMPLETE BACKFILL COMPLETE.,34.0770748,-118.468847361275,MAIN,4/21/10,222ND ST & HARVARD BLVD,20' N/S 222ND,22' E/W HARVARD BLVD,6,C.I.,1957,0,76461,,1,,,,,KIRKSEY,048-195,3,9,"MOVED [LATE CUT & REMOVED BROKEN 6"" GATE. INSTALLED NEW CLOW 6"" HUB END W/ 6""X 18"" NIPPLE 2EA, 6"" MECH COUPLING 2EA, 4EA 7/8X 18 RODS POURED SLURRY RESET PLATE LEFT JOB SAFE.",33.82559836,-118.306409640927,MAIN,5/25/10,1125 LAS PULGAS RD,10' E/W LAS PULGAS RD,261' N/E LAS PULGAS PL,6,C.I.,1957,0,76737,,1,,,,C,R. GONZALES,130-123,6,18,"FOUND BLOW OUT ON 6"" C.I. MAIN CUT IN 7' D.I. WITH TWO UNIONS RETAPPED 1"" SERVICE",34.05306209,-118.53861740524,MAIN,6/2/10,20201 LORENZANA DR,150' WC LORENZANA DR,14' SC SANTA RITA ST,6,C.I.,1957,0,77323,"SPLIT, RUPTURE",1,,BAD,,ADOBE,LAROCHELLE,172-114,9,52,"6"" CAST IRON MAIN BLOW OUT. INSTALLED 15' OF 6"" D.I. OF 6"" D.I. MAIN W/2 MECH. CPLGS. BACKFILLED WITH SAND & CON ROCK. 1123 SYSTEM ZONE",34.1667605,-118.574804140532,MAIN,6/29/10,RUFFNER AV & ROMAR ST,10' EC RUFFNER,31' NC ROMAR ST,6,C.I.,1957,0,76840,GATE BLEW APART AT BONNETT BODY,1,,GOOD,,ADOBE,SNYDER,204-135,4.5,12.5,"FOUND TOP OF BONNETT CRACKED APART FROM GATE BODY - DUG OUT CUT IN NEW 6"" GATE WITH 2-6""X 12"" NIPPLES, 2-6"" 