DRESSER COUP AND ROD & YOKES BACKFILLED MADE SAFE NEEDS TEMP.",34.25511797,-118.496828340704,MAIN,7/4/10,10359 MONOGRAM,10' WC MONOGRAM,214' C BALCKHAWK ST,6,C.I.,1957,0,76397,RUST HOLE,1,,,,SAND,JOSEPH,206-138,14.5,38,"REPAIRED 6"" MAIN BLOW OUT, WAIT FOR U.S.A. GAS GOT THERE AT 8:00AM DID LARGE CLEAN-UP. SYS 1134",34.25899086,-118.492471540824,MAIN,8/8/10,1709 BELOIT AVE.,70' S/S SANTA MONICA BL.,18' E/W BELOIT AVE.,6,C.I.,1957,0,76970,RUST HOLE,1,,,,CLAY,GONZALES,128-150,8.8,25.5,"FOUND RUPTURE ON 6"" C.I. USED 6""X20"" CLAMP FOR REPAIRS. LOTS OF MUD AND CLEAN UP.",34.04651389,-118.44704740601,MAIN,8/30/10,10401 RUBIO AV,9' WC RUBIO AV,367' NC BLACKHAWK,6,C.I.,1957,0,76453,SPLIT,1,,,FAIR,MUCK,JOSEPH,206-135,7,33.8,"FIX 6"" MAIN LEAK.",34.25939356,-118.495833640660,MAIN,9/15/10,5700 LARAMIE AVE,5' E/CL LARAMIE AVE,294' N/CL MCDONIE AVE,4,C.I.,1957,0,76163,ROUND CRACK,1,,,POOR,ADOBE/MUCK,HARDY,176-111,5,5,REPAIRED CLAMP ON RUST HOLES.,,40575,MAIN,10/13/10,4947 DUNMAN AVE.,2' N/CL DUNMAN AVE.,410' CALABASH ST.,6,C.I.,1957,0,76619,RUST HOLE,1,,,FAIR,MUCK,L. JOSEPH,170-096,20,100,"REPAIRED 6"" MAIN LEAK, HAD TO WAIT FOR STREET LIGHTING FOR UNMARKED SERV.",34.16084329,-118.627630343288,MAIN,11/20/10,INGOMAR AVE.,15' W/C VARIEL AVE.,5' N/C INGOMAR AVE.,6,C.I.,1957,0,76446,SPLIT,1,,,FAIR,MUCK,JOSEPH,188-108,12,48,"FIX 6"" BLOW OUT WITH 1' OF 6"" D.I. PIPE AND 2-MECH. COUPLINGS AND CLEAN-UP AND TEMP JOB.",34.21196072,-118.592900643289,MAIN,11/24/10,17434 MAYFLOWER DR.,7' S/C MAYFLOWER DR.,578' N/C ANDASOL AVE.,4,C.I.,1957,0,76839,JOINT,1,,,FAIR,ADB/CLAY,SNYDER,214-132,10,22,"BROKE OUT 5'X5'. WHILE DIGGING, FOUND ENTIRE BLOWOFF ENCASED IN CONCRETE 2' WIDE X 1' THICK. PINCHED MAIN, BROKE OUT CONCRETE, 2"" NIPPLE FROM MAIN AT 2"" C.V. BLEW OUT. SHUT DOWN MAIN, FINISHED BREAKING CONCRETE, REBUILT BLOWOFF FROM MAIN. TURNED MAIN BACK ON, FLUSHED FROM BLOWOFF, BACKFILLED AND TEMPED, MADE P/U, CLEANED UP SITE.",34.28223724,-118.514110642679,MAIN,12/14/10,8909 SUNSET BLVD,6 SN SUNSET BLVD,14 EW SAN VICENTE,6,C.I.,1957,0,23669,ROUND CRACK,1,,,,B,T.SMITH,144-171,8,40.5,"DUG OUT LEAK. 3 ROUND CRACKS, CUT IN 17' PIPE WITH COUPLINGS. PLATED EXCAVATION, PINNED AND OILED. NEED 12YD SLURRY.",34.09074824,-118.385544943323,MAIN,12/16/10,WESTERN & FLORENCE,37' S/N FLORENCE AVE,15' E/W WESTERN,6,A.C.,1957,0,76789,ROUND CRACK,1,,,,,BRONKO ANDERSON,102-192,15,51.5,"FOUND A ROUND CRACK IN 6"" AC MAIN. EXCAVATED DOWN TO MAIN. MADE REPAIR WITH 6""X8"" 360 DEGREE REPAIR CLAMP. BACKFILLED EXCAVATION AND OILED.",33.97459929,-118.309049642728,MAIN,12/20/10,2322 LEMOYNE,5' W/E RW LEMOYNE,260' N/N RW CERRO GORDO,6,A.C.,1957,0,76038,ROUND CRACK,1,,,GOOD,CLAY,H.ROGERS,146-210,13,13,"RIGHT OF WAY 6"" AC WATER MAIN UNDER PINE TREE 75'. HEAVY ROOTS. REPAIRED LEAK. CLEANED UP. LEFT JOB SAFE.",34.09412714,-118.25119141386,MAIN,1/1/11,10957 JAMIE AVE,10 W/C JAMIE AVE,218 S/C GAIN ST,6,C.I.,1957,0,76297,BLOW OUT,1,,,,C,S.ARRIOLA,210-162,8,22.3,"10'X200' OF DAMAGED ASPHALT. CUT IN 5' OF 6"" DI PIPE. INSTALLED 2 6"" CI TO DI MECHANICAL COUPLINGS. BACKFILLED. DID EXTENSIVE CLEAN UP. MADE SITE SAFE.",34.26922106,-118.405852143399,MAIN,1/4/11,5330 BOTHWELL RD.,8' E/C BOTHWELL RD.,17' S/C LINNET ST.,6,C.I.,1957,0,76143,ROUND CRACK,1,,,FAIR,ADB/CLAY,SNYDER,172-117,,,"LOCATE LEAK, BROKE AND DUG OUT 4'X6', FOUND ROUND CRACK, INSTALLED 6""X12"" 360 REPAIR CLAMP. 563 TURNED MAIN BACK ON. 541 BACKFILLED AND TEMP. MADE P/U, CLEANED-UP SITE.",34.16826399,-118.56107243367,MAIN,1/7/11,6825 WESTERN AVE,15' E/W WESTERN AVE,23' N/N 69TH ST,6,A.C.,1957,0,76789,ROUND CRACK,1,,,,CLAY,KIRKSEY,104-192,6,18,"DRILLED HOLES, LOCATED LEAK, BROKE OUT AND EXCAVATED 4X4. FOUND 6"" AC AT 36""P WITH ROUND CRACK. INSTALLED 6X12 360 DEGREE REPAIR. BACKFILLED WITH SAND AND BASE OIL. TEMP. LEFT JOB SAFE.",33.97713266,-118.30904443590,MAIN,1/7/11,2137 BANYAN,11' E/W BAYAN,485' N/N WESTRIDGE RD.,6,C.I.,1957,0,77403,ROUND CRACK,1,,,,,J JIMENEZ,138-135,5,30,"FOUND ROUND CRACK ON 6"" C.I. W.M. W.M. VERY DEEP 60"" COVER HAD TO BREAK OUT OVERSIZED HOLE DUE TO UNDERMINE, 5 YD. AND 10 YD. TRUCK OF BACKFILL AND OIL. CLEAN-UP JOB SITE SAFE.",34.07476974,-118.502482643202,MAIN,2/28/11,16510 SAN JOSE ST.,12' N/C SAN JOSE ST.,70' E/C MONOGRAM AVE.,6,C.I.,1957,0,76166,ROUND CRACK,1,,,N/A,ADB/CLAY,LAROCHELLE,206-138,8,16,"COMPLETED, BACKFILL AND PICKUP.",34.2611416,-118.492279743630,MAIN,3/10/11,14930 NORA PL,17' E/CL YOUNGDALE AVE,8' S/CL NORA PL,4,C.I.,1957,0,75698,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,218-147,5.5,11,FOUND ROUND CRACK.,34.29123154,-118.457420743867,MAIN,3/17/11,19156 SCHOENBORN ST,12' S CL SCHOENBORN ST,380' E CL SYLVIA AVE,6,C.I.,1957,0,75595,SPLIT,1,,,POOR,ADOBE CLAY,HARDY,192-120,7,42,"REPAIRED SPLIT ON 6"" C.I. MAIN.",34.22187382,-118.551173860371,MAIN,5/4/11,88TH PL,7' E/W METTLER ST,18' S/N 88TH PLRE,6,A.C.,1957,0,76241,ROUND CRACK,1,,,,,ROGERS,096-207,4,8,"NO TRAFFIC SET UP' CONSTRUCTION EXCAVATED TRENCH LOCATED & REPAIRED 6"" A.C. W/M LEAK. ROUND CRACK REPAIRED WITH 360 DEGREE.",33.95651327,-118.266660760536,MAIN,5/21/11,2401 ARBUTUS DR,10' WW CHALON RD,6' SN ARBUTUS DR,12,C.I.,1957,0,77327,SPLIT,1,,,,C,GONZALES,140-135,14,47.5,"BLOW OUT ON 12"" C.I. MAIN CUT IN 10' OF 12"" D.I. WITH TWO UNIONS.",34.07960385,-118.502461560135,MAIN,6/6/11,4100 LANKERSHIM BLVD,30' W/CL LANKERSHIM BLVD,5' N/CL CHIQUITA ST,6,C.I.,1957,0,77265,LEAD JOINT LEAK,1,,,,CLAY/SILT,R. CRUZ,164-177,5.5,22,"REPACKED 6"" CAST IRON LEAK JOINT INTO BELL OF 6"" CI MAIN.",34.14413076,-118.362194561021,MAIN,7/14/11,10607 MONOGRAM AVE,10 W/CL MONOGRAM AVE,212 S/CL KINGSBURY,6,C.I.,1957,0,76166,CLAMP,1,,,EXTERNAL CORROSION,CLAY,J.CASTRELLON,208-138,5.5,19.5,,34.26309298,-118.49249361026,MAIN,7/25/11,5001 PALOMAR DR,8' N/CL PALOMAR DR,70' E/CL PALOMAR PL,6,C.I.,1957,0,76149,SPLIT,1,,,FAIR,EARTH,R. CERVANTES,170-120,13.5,81.5,"5' OF 1"" COPPER",34.16117204,-118.55376960860,MAIN,8/3/11,20172 SANTA RITA ST.,14' S/C SANTA RITA ST.,186' E/C LORENZANA DR.,6,C.I.,1957,0,77323,SPLIT,1,,,NOT APPLIED,ADB/CLAY,LAROCHELLE,172-114,8,16,,34.16689657,-118.573728860866,MAIN,8/4/11,8408 RHEA AVE.,12' E/CL RHEA AVE.,121' N/CL COMMUNITY ST.,6,C.I.,1957,0,76468,,1,,,NOT APPLIED,ADB/CLAY,LAROCHELLE,192-123,,,ATTEMPTED TO MAKE REPAIRS AT CORP. VALVE. CORP. VALVE BLEW OUT OF MAIN.,34.22309509,-118.541486860864,MAIN,8/4/11,22627 HOLANDA RD.,6' S/C HOLANDA RD.,118' W/C REGALO RD.,4,C.I.,1957,0,76170,RUST HOLE,1,,,POOR,FILL,HARDY,170-099,3,12,RUST HOLE.,34.15789475,-118.619039760871,MAIN,8/6/11,22626 HOLANDA RD.,6' E/C HOLANDA RD.,99' S/C REGALO RD.,4,C.I.,1957,0,76717,RUPTURE,1,,,POOR,SANDSTONE,SNYDER,170-099,7,20.2,"4"" C.I. RUPTURED ON TOP, WATER AND ROCK BACKFILL SHOOTING UP AND ON HOUSE AT 22626 HOLANDA RD. NOTIFIED LEGAL. REPAIRED LEAK WITH 4""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED, BACKFILLED, CLEANED ST, HEAVY ROCK UP AND DOWN ST. BARRICADED, MADE SAFE NEED TEMP MONDAY.",34.15790348,-118.619031760872,MAIN,8/8/11,22627 HOLANDA RD.,6' E/C HOLANDA RD.,102' S/C REGALO RD.,4,C.I.,1957,0,76171,"RUST HOLE, SPLIT",1,,,POOR,SANDSTONE,SNYDER,170-099,5.5,22,"DUG OUT PREVIOUS EXCAVATION, FOUND LEAK FURTHER ON MAIN, DUG OUT, FOUND HOLE ON TOP OF MAIN, CLEANED UP PIPE, GARY HARDING CREW ARRIVED WITH CLAMP, THEY INSTALLED CLAMP, TURNED MAIN BACK ON, FLUSHED FROM BLOWOFF. WILL RETURN TOMORROW TO CHECK IF LEAK REPAIR IS OIL AND BACKFILL.",34.15790166,-118.619033460961,MAIN,9/20/11,7947 LENA AV,12' W/CL LENG AV,31' S/CL STRATHERN ST,6,C.I.,1957,0,75537,SPLIT,1,,,,CLAY,HARDY,190-096,6,18,,34.21524318,-118.626351462096,MAIN,11/16/11,2903 NICHOLS CANYON RD,W NICHOLS CANYON RD,30' WW WOODROW WILSON,6,STEEL,1957,0,75846,RUST HOLE,1,,,,ADOBE,NAVAR,156-177,8.5,17,"INSTALLED 6""X 8"" 360 REPAIR CLAMP. NEED SCOOP OF BASE AND ENOUGH OIL FOR 4'X 6' LEFT SAFE WITH BARRICADES AND CONES.",34.12360882,-118.360947761637,MAIN,11/18/11,20111 MCDONIE PL.,6' S/C MCDONIE PL.,189' E/C MCDONIE AVE.,4,C.I.,1957,0,75615,RUPTURE,1,,,POOR,SLATE,SNYDER,176-114,11,21,"4"" CI MAIN BLOWOUT, EXTENSIVE STREET DAMAGE, BROKE AND DUG OUT 5'X4', FOUND RUPTURE AT 1"" CORP, FOR 20111 MCDONIE PL. CUT IN 3' OF 4"" DF WITH 2 MECH, RETAPPED 1"" SERVICE, RECONNECTED TO EXISTING SERVICE, TURNED MAIN BACK ON, FLUSHED MAIN, BACKFILLED, NEED TEMP AND PICK UP.",34.17876374,-118.571843361439,MAIN,12/6/11,13223 WOODCOCK AV,W/CL WOODCOCK AV,300' N/CL ROSALES ST,6,C.I.,1957,0,77066,ROUND CRACK,1,,,,,GARCIA,224-147,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED - UP AREA.",34.31094206,-118.462112862427,MAIN,12/6/11,4378 NOELINE AVE,14' E/CL NOELINE AVE,8' S/CL LOVETT PL,4,C.I.,1957,0,76572,,1,,,GOOD,MUCK,GOLDBECK,166-138,7,14,,34.15120083,-118.488759962623,MAIN,12/9/11,7542 SUNNYWOOD LN,,155' EE NICHOLS CYN,4,C.I.,1957,0,75248,ROUND CRACK,1,,,,B,POWELL,158-177,5,30,,34.12588837,-118.361752362444,MAIN,12/19/11,11401 BLUCHER AV,11' W/CL BLUCHER AV,43' N/CL STRANWOOD AV,6,C.I.,1957,0,76460,ROUND CRACK,1,,,FAIR,SANDSTONE,SNYDER,212-144,8,24,"ROUND CRACK AT ABANDON SERVICE - DUG OUT 5'X 5' 561 PINCHED DOWN 6"" MAIN - REMOVED CORP - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP 561 TURNED MAIN BACK ON - WE BACKFILLED & MADE P/U 542 WILL TEMP",34.27714408,-118.471197762418,MAIN,12/20/11,5121 SERRANIA AV,77' W/CL DE LA GUERRA ST,10' S/CL SERRANIA AV,6,C.I.,1957,0,76141,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,172-108,4.5,13.5,"ROUND CRACK AT SERVICE (SERVICE ON S/W CORNER OF DE LA GUERRA ST REMOVED COP & CORP - INSTALLED 12""X 6"" 360 DEGREE VENTED REPAIR CLAMP - TURNED MAIN ON 100% - REFIT SERVICE WITH 1' OF 1"" COP & COMPRESSION COUPLING - BACKFILLED EXCAVATION PICK UP DEBRIS CLEANED UP MUD IN DRIVEWAYS - NEED TEMP & FINAL CLEAN UP",34.16378244,-118.588622162420,MAIN,12/27/11,23648 MARY LEE ST,9' S/CL MARY LEE ST,200' W/CL LE SAGE AV,4,C.I.,1957,0,76393,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,176-093,5.5,16.5,"BROKE & DUG OUT 5'X 4 EXCAVATION - 562 PINCHED 12"" & 6"" MAIN FEEDING 4"" CUL-DE-SAC - REPAIRED ROUND CRACK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED MADE P/U - 562 TURNED MAIN BACK ON 100% - BARRICADED SAFE NEEDS TEMP",34.17693181,-118.642453762452,MAIN,12/31/11,4406 BERGAMO DR,4' E/CL BERGAMO DR,203' N/CL CLEAR VALLEY DR,6,C.I.,1957,0,76572,ROUND CRACK,1,,,,MUCK,JOSEPH,166-138,15,59,"MAIN SHUT DOWN BY LAFD FIX 6"" BLOW OUT WITH 20' 6"" DI PIPE BACKFILL JOB SAFE",34.15149257,-118.486752862526,MAIN,1/1/12,4965 DUNMAN AV,6' W/CL DUNMAN AV,220' S/CL BIGLER ST,6,C.I.,1957,0,76619,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,170-096,8,24,"FIX 6"" CI BLOW OUT WITH 6X 12 360 CLAMP MADE PICK UP BACKFILLED TAMP, TEMP BIG CLEAN UP, JOB SAFE",34.16113433,-118.627918562523,MAIN,1/2/12,22146 CANTARA ST,9' S/CL CANTARA ST,198' E/CL FARRALONE AV,4,C.I.,1957,0,76305,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,190-102,4,12,"BROKE & DUG OUT 5'X 4' EXCAVATION - PINCHED DOWN MAIN (7 GATES) REPAIRED ROUND CRACK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON - BACKFILLED MADE P/U - NEED TEMP AND SM PICK UP OF SOUPY MUD - LEFT CONED OFF SAFE",34.21789838,-118.609886662531,MAIN,1/3/12,4043 CONTERA RD,10' N/ CL CONTERA RD,390' S/ CL BALLINA DR,4,C.I.,1957,0,75967,ROUND CRACK,1,,,POOR,GRANITE,SNYDER,164-138,8,32,"BROKE & DUG 6'X 5' EXCAVATION ASPHALT 10"" THICK REPAIRED ROUND CRACK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED MADE P/U & TEMP CLEANED UP MUD",34.14541008,-118.488608162543,MAIN,1/8/12,10452 WOODLEY AV,12' S\CL SAN JOSE ST,85' E/CL WOODLEY AVE,8,C.I.,1957,0,76830,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,206-141,8.5,24.5,"BROKE & DUG OUT 5'X 4' LEAK UNDER CUTTER - BROKE & DUG OUT TO GUTTER 10'X 7' ST BROKEN UP BAD - HAD TO BREAK OUT ON OTHER SIDE OF 3' GUTTER 5'X 4' FOUND ROUND CRACK ON 8"" CI MAIN REPAIRED WITH 8""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED & TEMP BOTH EXCAVATION - MADE P/U - CLEANED UP MUD",34.26099926,-118.484534762555,MAIN,1/19/12,17225 SEPTO ST,12' W/CL ALDEA AV,25' S/CL SEPTO ST,6,C.I.,1957,0,76831,ROUND CRACK,1,,,,CLAY,HARDY,202-132,6.5,13,,34.25111311,-118.508987262776,MAIN,1/24/12,2137 BANYAN DR,11' S/N BANYAN DR,400' E/E WESTRIDGE DR,6,C.I.,1957,0,77403,ROUND CRACK,1,,,,HARD SAND,SCHWEINBOLD,138-135,9,27,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07449279,-118.50239462837,MAIN,2/21/12,7552 SUNNYWOOD LANE,S SUNYWOOD LANE,96' EE NICHOLS CABYON RD,4,C.I.,1957,0,75848,CLAMP,1,,,,,KELLY,158-177,8,16,"TIGHTENED LOOSE 4X 12"" 360 DEGREE CLAMP.",34.12572027,-118.361950363053,MAIN,6/22/12,15885 SEABEC CL,15' N/S SEABEC CIR,40' E/E EL MEDIO AVE,4,STEEL,1957,0,76242,"COUPLING, RUST HOLE",1,,,,ADOBE,B.MITCHELL,126-123,11,22,"LEAK 1 INSTALLED 4""X8"" 360DEGREE REPAIR CLAMPS. LEAK 2 INSTALLED 4""X8"" 360 DEGREE HAD TO REMOVE VICTROLIC COUPLING TO MAKE REPAIRS. BACKFILLED AND OILED 2 EXCAVATIONS. NEEDS 2 LARGE PICKUPS. LEFT SAFE WITH CONES AND BARRACADES.",34.04093158,-118.535080363316,MAIN,7/9/12,3555 KEYSTONE AV,130' N/N TABOR ST,20' E/W KEYSTONE AV,6,A.C.,1957,0,76952,ROUND CRACK,1,,,,C,GONZALES,120-162,8,24,"FOUND LEAK ON 6"" A/C MAIN. USED 6""X 8"" CLAMP FOR REPAIRS.",34.02410071,-118.409805163786,MAIN,10/26/12,5874 ROLLING RD,9' E CL ROLLING RD,205' S CL TIARA ST,6,C.I.,1957,0,76616,SPLIT,1,,,POOR,SLATE,SNYDER,176-102,13.5,50.5,"6"" CI MAIN BLOWOUT - BROKE 12'X 12' UNDERMINED EXCAVATION - CUT IN 7' OF 6"" DI WITH 2 MECH COUPLINGS - TURNED MAIN ON - TAPPED & RECONNECTED 1"" SERVICE TO THIS ADDRESS SLURRIED 12'X 12' EXCAVATION BARRICADED SAFE WILL TEMP SUNDAY 10-28-2012 STREET RAISED FOR APPROX 200'",34.17776211,-118.606284863787,MAIN,10/29/12,8343 SYLVIA AVE,12' W CL SYLVIA AV,371' S CL COMMUNITY ST,6,C.I.,1957,0,75595,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,192-120,8,24,"BROKE & DUG OUT 11'X 5' CHASING LEAK NEXT TO LD BLOW OUT PATCH - SHUT MAIN REPAIRED SMALL SPLIT WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON FLUSHED - BACKFILLED HAD 542 BRING MOORE BACKFILL AND HELP MAKING P/U 541 TEMPED.",34.22173829,-118.552469864330,MAIN,11/17/12,5508 KEOKUK AVE,9' E/CL KEOKUK AVE,220' N/CL CLARK AVE,6,C.I.,1957,0,76829,ROUND CRACK,1,,,,ADOBE,MAO,174-111,6,18,"REPAIRED 6"" ROUND CRACK ON CI MAIN, BACKFILLED, TEMP OILED, CLEANED AREA, SITE SAFE FOR FOOT & VEHICLE TRAFFIC.",34.17239878,-118.574815964461,MAIN,12/20/12,9239 GEYSER AVE,12' SCL KNAPP ST,28' ECL GEYSER AVE,6,C.I.,1957,0,76129,RUPTURE,1,,,POOR,ADOBE/ CLAY,SNYDER,198-123,6,12,"LOC. LEAK ON 6"" GOING EAST ON KNAPP IN INTERSECTION - BROKE OUT 5'X 4' FOUND LG UNDERMINE BROKE OUT APPROX 15'X 8' - FOUND LG RUPTURE ON 6"" CI MAIN GOING DOWN KNAPP AT INTERSECTION - CUT IN 4' OF 6"" DI PIPE WITH 2 6"" MECH. COUPLINGS TURNED MAIN ON - FLUSHED FROM F.H. - LEFT LOUIS CREW TO SLURRY EXCAVATION MAKE SAFE WILL TEMP SAT.",34.23812323,-118.542387964466,MAIN,12/26/12,22160 LANARK ST,9' SCL LANARK ST,50' WCL FARRALONE AVE,6,C.I.,1957,0,76305,ROUND CRACK,1,,,NA,SAND,MAO,190-102,,,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH BASE, OILED, STREET IS CLEAN & SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC.",34.21711141,-118.610365764477,MAIN,12/31/12,18417 MINNEHAHA ST,7' SCL MINNEHAHA ST,180' ECL CANBY AVE,6,C.I.,1957,0,77193,BLOWOUT,1,,,NA,CLAY,MAO,206-123,9,42,"BLOW-OUT, INSTALLED 18"" OF 6"" PIPE, USED 2 MECHANICAL COUPLINGS, CLEANED MUD IN STREET & GUTTER, BACKFILLED WITH BASE, TEMP OILED, CONED OFF AREA WHERE STREET IS LIFTED.",34.25997718,-118.534477164638,MAIN,1/1/13,1000 RUFFNER AVE,7' WCL RUFFNER AVE,42' NCL VINTAGE ST,4,C.I.,1957,0,77194,ROUND CRACK,1,,,POOR,ADOBE/ CLAY,SNYDER,204-135,15.5,36,"LOC. MAIN & LEAK - BROKE OUT 5'X 4' FOUND WE MISSED MAIN & LEAK DUG TO LOC. DID NOT PICK-UP MAIN BUT GAS MAIN - LOC MAIN FROM EXCAVATION 3' OFF GAS MAIN - FOUND LEAK - BROKE & DUG OUT 2ND 5'X 4' EXCAVATION REPAIRED ROUND CRACK WITH 4""X 8"" 360 DEGREE REPAIR CLAMP - PUT MAIN THAT WAS ON LOW PRESSURE BACK TO 100%, MR. MAO RELIEVED ME (MR. SNYDER) HE WOULD BACKFILL & MAKE P/U",34.25217146,-118.49661164643,MAIN,1/3/13,5228 ARMIDA DR,7' WCL ARMIDA DR,267' SCL SANTA RITA ST,4,C.I.,1957,0,77323,,1,,,,CLAY,MATCHIE,172-111,5,15,"LOCATED LEAK ON 4"" MAIN COMPLETED REPAIR AND KEPT SITE CAT #2.",,64655,MAIN,1/20/13,7737 MINSTREL AVE,10' WCL MINSTREL AVE,290' SCL INGOMAR ST,6,C.I.,1957,0,76568,RUST HOLE,1,,,GOOD,CLAY,LAROCHELLE,188-096,12,36,BLOW OUT WVT11,34.21115273,-118.625474964146,MAIN,1/22/13,1324 CASIANO RD,15' W/E CASIANO RD,3510' NORTHEAST OF ACANTO RD,6,C.I.,1957,0,76117,SPLIT,1,,,N/A,B,SMITH,142-144,8,16,"LOCATE LEAK, DUG OUT, CUT IN 5' WITH CPLGS. LARGE EXCAVATION. PUT MAIN IN SERVICE, 2ND LEAK N/O SITE, DIDN'T BACKFILL. NOTIFY W280 CREW TO REPAIR 2ND LEAK& BACKFILL.",34.08627759,-118.471786364150,MAIN,1/23/13,1324 CASIANO RD,3690' N/N ACANTO ST,15' W/E CASIANO RD,6,C.I.,1957,0,76117,SPLIT,1,,,,C,GONZALES,142-144,5.5,16.5,"FOUND LEAK IN OPEN EXCAVATION, USED 6""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED OILED MADE PICK UP SITE SAFE. PAVING PUT IN BY 284",34.08676038,-118.47202464657,MAIN,1/23/13,22606 KITTRIDGE ST,9' SCL KITTRIDGE ST,220' WCL SALE AVE,6,,1957,0,77322,SPLIT,1,,,NOT APPLIED,CLAY,MAO,182-099,14.5,49.5,"REMOVED (2)-1"" INSERTS, INSTALLED 6""X 12"" REPAIR CLAMP, MADE 2 TAPS, RECONNECTED SERVICES, BACKFILLED AROUND MAIN WITH SAND, BASED 1"" BELOW STREET GRADE, TO BE OILED THE FOLLOWING DAY.",34.19148731,-118.619367664151,MAIN,1/24/13,1282 CASANO RD,15' W/E CASIANO RD,3381' NORTHEAST OF ACANTO ST,6,C.I.,1957,0,76118,"SPLIT, RUPTURE",1,,,LIGHT,ALLUVIAL SHALE,SCHWEINBOLD,142-144,5,15.5,"REPLACED 8' OF CI WITH DI WITH FITTINGS. TAPPED 6"" DI WATER MAIN & CUT IN 2' OF 1"" COPPER FLUSHED SERV. HELP MAKE PICK-UP. STARTED BACKFILLING & TAMPING BUT RELIEVED BY MAINLINE CREW TO FINISH AND CHECK FOR 2ND LEAK.",34.08595261,-118.471664564666,MAIN,1/29/13,10001 RUFFNER AVE,14' ECL RUFFNER AVE,87' NCL VINTAGE ST,4,C.I.,1957,0,77194,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,204-135,8,24,"REMOVED REPAIR CLAMP WHICH APPEARED TO BE DEFECTIVE, INSTALLED 4""X 12"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED AROUND POPE, CONTINUED, BACKFILLED WITH BASE, OILED, CLEANED STREET, LEFT JOB SITE CLEAN & SAFE.",34.25226854,-118.49665364669,MAIN,1/31/13,10809 AQUEDUCT AVE,9' WCL AQUEDUCT AVE,25' NCL BERMUDA ST,6,C.I.,1957,0,75743,ROUND CRACK,1,,,,ADOBE/ CLAY,DURAN,208-144,7,28,"REPAIRED ROUND CRACK ON 6"" CI MAIN WITH A 360 DEGREE REPAIR CLAMP. BACKFILLED EXCAVATION, TEMP PAVED.",34.26659718,-118.474081964699,MAIN,2/13/13,20120 SANTA RITA ST,14' SCL SANTA RITA ST,893' WCL LORENZANA DR,4,C.I.,1957,0,77323,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,172-114,8,24,"INSTALLED BHM 4""X 7"" SMITH BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BASED, TO BE OILED TOMORROW, CLEANED STREET, SITE SAFE WITH CONES & BARRICADES.",34.16773569,-118.572036464959,MAIN,4/23/13,16248 DARCIA PL,DARCIA PL,NOELINE AVE,4,COPPER,1957,0,76573,RUST HOLE,1,,,MUCK,EARTH,GERALD,166-138,10,20,LEAK AT BLOWOFF. FOUND LEAK ON 2INX8IN NIPPLE. R&R COMPLETE BLOW OFF ASSEMBLY RENEWAL. BACKFILL W/SAND & BASE MADE SAFE & CLEANED AREA. BARRACADED PATCH. TEMP W/OIL TO FOLLOW ON 4-24-13 AS PER J. SICHMELLER'S REQUEST,,65003,MAIN,8/19/13,18222 TRIBUNE ST,TRIBUNE ST,NESTLE AVE,6,C.I.,1957,0,76387,,1,,,,CLAY,MAO,208-126,12,33,"REPLACED 55' OF PIPE, SANDED AROUND MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE & CLEAN",34.26730084,-118.530209865000,MAIN,8/27/13,5933 MCDONIE AVE,MCDONIE AVE,OXNARD ST,6,C.I.,1957,0,75614,SPLIT,1,,,N/A,CLAY,RUBIO,176-114,8,24,"REPLACED METER & CURB VALVE, INSTALLED 6'X8"" REPAIR CLAMP, STOPPED LEAK ON MAIN, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE & CLEAN",34.17873033,-118.572858565926,MAIN,9/15/13,5933 MCDONIE AVE,10' SCL MCDONIE AVE,377' SCL OXNARD ST,6,C.I.,1957,0,75614,RUST HOLE,1,,,POOR,SHALE,ORTIZ,176-114,8,24,"REPAIRED SMALL RUPTURE ABOUT THE SIZE OF 1 1/2"" DIAMETER WITH A SMITH BLAIR 360 DEGREE REPAIR CLAMP.",34.17872461,-118.572789766168,MAIN,9/16/13,435 N FULLER AVE,10' EW FULLER AVE,215' NN OAKWOOD AVE,6,C.I.,1957,0,76664,SPLIT,1,,,NONE,CLAY,SPEARS,140-180,13,45,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",34.0789257,-118.349845365958,MAIN,10/11/13,10402 ELDORA AVE.,6' E/C ELDORA AVE.,13' N/C WYNGATE ST.,8,C.I.,1957,0,75635,ROUND CRACK,1,,,,,G. MATCHIE,206-192,6.5,19.5,"DISCONNECTED LEAKING AIR VALVE ON 8"" MAIN, GATEMAN HAD DIFFICULTY PINCHING DOWN MAIN, LEAK APPEARS TO BE CAUSED BY B.O.S.S. PAVING EQUIP.",34.257891,-118.314839165763,MAIN,10/16/13,23026 HAYNES ST,5 S HAYNES ST,10 W SEDAN AVE,6,C.I.,1957,0,77189,"SPLIT, RUPTURE",1,,,,CLAY,MAO BINH,180-096,16.5,56.5,"REPLACED 54"" OF PIPE,STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",,65714,MAIN,11/18/13,5631 KEOKUK AVE,10' W/CL KEOKUK AVE,373' S/CL LARAMIE ST,4,C.I.,1957,0,76163,RUPTURE,1,0,,N.A.,CLAY,MAO,174-111,8,24,"REPLACED 2"" BLOW-OFF, BACKFILLED, SANDED, TEMP OILED, LEFT SITE SAFE & CLEAN, JOB PROLONGED DUE TO NO AVAILABLE EQUIPMENT, EXCAVATED BY HAND",34.17328958,-118.576565728,MAIN,11/21/13,7735 ROYER AV,10' E/CL ROYER AVE,30' N/CL STAGG ST,8,C.I.,1957,0,76568,SPLIT,1,,,POOR,CLAY,DURAN RUDY,188-096,10,52,"STILL NEED TO DO SOME CLEAN UP, STREET DAMGE. INSTALLED NEW GATE VLV. FOR FUTURE SHUT OFFS.",34.21118214,-118.627732966068,MAIN,12/2/13,6813 S. WESTERN AVE.,15' E/W WESTERN AVE.,120' S/S 68TH ST.,6,A.C.,1957,0,76789,ROUND CRACK,1,,,,,JOSE LUCERO,104-192,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 360 REPAIR CLAMP, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97738322,-118.309043565963,MAIN,12/4/13,19218 SHOENBORN ST,12' SCL SHOENBORN ST,130' ECL SYLVIA AVE,6,C.I.,1957,0,75595,RUST HOLE,1,,,,SAND,GERALD,192-120,11,52,"REPAIRED BLOW OUT FROM 12-02-13 W/ 7FT. X 6 IN. D.I. PIPE & 1 EA. 5FT X 6FT DI PIPE W/ 3 EA MECH. DRESSERS & ROD & YOKES. ALSO RETAP 2 EA. 1 IN X 6 IN SERVICE CLAMPS W/ 4FT OF COPPER. BACKFILLED W/ SLURRY, MADE SAFE W/ SAND BAGS & BARRICADES. MADE SAFE. NOTE: WILL RETURN FOR OIL FILL.",34.22187362,-118.551904165974,MAIN,12/12/13,8343 SYLVIA AVE,12' WCL SYLVIA AVE,362' SCL COMMUNITY ST,6,C.I.,1957,0,75595,SPLIT,1,,,FAIR,MUCK,JOSEPH,192-120,8,16,"DRILLED HOLES TO FIND SMALL LEAK ON 6"" CI MAIN BROKE OUT DUG OUT REPAIRED WITH 6X 12 360 DEGREE CLAMP, BACKFILLED, TAMP, TEMP & LEFT JOB SAFE.",34.2217658,-118.552469965976,MAIN,12/16/13,10111 FARRALONE AVE,12' SCL ROMAR ST,4' ECL FARRALONE AVE,6,C.I.,1957,0,75603,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,204-102,8,16,"LEAK IN FRONT OF THIS ADDRESS, ACTUAL LOCATION OF BREAK IS ON 6"" MAIN RUNNING TO ROMAR ST. 4' WEST OF C/L OF FARRALONE AVE INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.25444158,-118.610401366660,MAIN,12/23/13,ORACLE PL/ MARINETTE RD,10' SN ORACLE PL,92' EE MARINETTE RD,6,C.I.,1957,0,25896,ROUND CRACK,1,,,,,SALDIVAR,132-129,9,27,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.05559384,-118.520527565988,MAIN,1/1/14,5844 LARAMIE AVE.,12' W/C LARAMIE AVE.,558' N/C CALIFA ST.,6,C.I.,1957,0,75614,RUST HOLE,1,,NONE,,CLAY,B. MAO,176-111,11.5,34,"REPLACED 6'X6', BACKFILLED, TEMP OILED, EXTENSIVE CLEAN-UP, LEFT SITE SAFE.",34.17716198,-118.574862966901,MAIN,1/9/14,14724 ORACLE PL,10' SN ORACLE PL,130' EE MARINETTE RD,6,C.I.,1957,0,75896,ROUND CRACK,1,,,,,BRAYBOY,132-129,8,16,OIL NEEDED FOR 2 EXCAVATIONS (1) 6'X 4' - (2) 5'X 4' LARGE PICK-UP LEFT CONED & BARRICADED ASSISTED BY BRENT ROSE MCH,34.05560881,-118.520465366900,MAIN,1/9/14,14724 ORACLE PL,10' SN ORACLE PL,136' EE MARINETTE RD,6,C.I.,1957,0,75896,ROUND CRACK,1,,,,,BRAYBOY,132-129,8,16,OIL NEEDED FOR 2 EXCAVATIONS (1) 6'X 4' - (2) 5'X 4' LARGE PICK-UP LEFT CONED & BARRICADED ASSISTED BY BRENT ROSE MCH,34.05561091,-118.520455366827,MAIN,2/1/14,COTNER/ NEBRASKA,21' WE COTNER AVE,22' NS NEBRASKA AVE,6,C.I.,1957,0,76970,"ROUND CRACK, RUPTURE",1,,,BAD,ADOBE,WASHINGTON,128-153,16,39,"REPAIRED ROUND CRACK 6""X 12"" 360 DEGREE CLAMP - POWER SECTION HAD TO CHIP VAULT BELOW MAIN - CONTRACTOR TO HANDLE EXCAVATION.",34.04506113,-118.444272466072,MAIN,2/10/14,11553 BALBOA BLVD,40 WC BALBOA BLVD,12 SC HALSEY ST,6,C.I.,1957,0,76718,SPLIT,1,,,,GRVL-SAND-SLURRY,R. GERALD,214-135,8.5,25.5,"REPAIR SMALL CRACK LEAK ON 6"" CI MAIN AT 30"" DEPTH W/360 X 6""X12"" CLAMP. BACKFILLED W/BASE & TEMP OIL. MADE SAFE & CLEAN.",,66181,MAIN,3/4/14,4501 COLORADO BLVD,16 SN COLORADO BLVD (LN),160 WW SAN FERNANDO RD,6,C.I.,1957,0,76746,ROUND CRACK,1,,,,,S.HOOVER,164-204,9,18,"REPAIRED LEAK ON 6"" CI MAIN BACKFILLED, TEMP, ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.14220527,-118.270496866553,MAIN,4/1/14,18404 SAN JOSE ST.,10' S/CL SAN JOSE ST.,580' E/CL RESEDA BL.,6,C.I.,1957,0,77193,RUST HOLE,1,,,N/A,ADB.,D. LOPEZ,206-126,7.5,15,"FOUND PINHOLE LEAK ON SIDE OF 6"" CI MAIN MADE REPAIRS W/USE OF 360 DEGREE 6"" CLAMP 7.5"" , BACKFILLED, TAMPE, CLEANDED UP AND LEFT SAFE.",34.2608656,-118.534177966555,MAIN,4/7/14,8750 QUARTZ AVE.,12' W/CL QUARTZ AVE.,205' N/CL LONDELIUS ST.,,C.I.,1957,0,76020,JOINT,1,,,N/A,CLAY,B. MAO,196-117,8,16,"LEAK WAS AT CORP, REMOVED CORP,INSTALLED 6"" X 1"" SERVICE SADDLE, CHANGED OVER SERVICIE, STOPPED, LEAK, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.22962514,-118.564529566711,MAIN,5/12/14,4102 W 5TH ST,23' NS W 5TH ST,200' EE WESTERN AVE,8,C.I.,1957,0,45108,SPLIT,1,,,BAD,CLAY,PRECIADO,136-192,13,39,"FOUND LARGE PIECE OF 8"" MAIN BLOW OUT. REPLACE 9.5FT OF PIPE. CLEAN PARKING STRUCTURE TO CONSTRUCTION SITE. BACKFILL & TEMP.",34.06530195,-118.308297267288,MAIN,8/15/14,20120 SANTA RITA ST.,14' S/C SANTA RITA ST.,893 E/C LORENZANA DR.,4,C.I.,1957,0,77323,"RUST HOLE, SPLIT",1,,,,,G. HARDY,172-114,7,14,"REPAIR LEAK 4"" CT MAIN. REPLACE 3' OF PIPE. RUST HOLE & SPLIT.",,39937,MAIN,1/11/10,3392 FLOYD TERRACE,13' S/CL FLOYD TERRACE,97' W/CL VELMA DR,6,C.I.,1958,0,78110,SPLIT,1,,,,,OBREGON,160-183,11,33,"FOUND SPLIT, CUT IN 30"" OF 6"" CI PIPE, BACKFILLED, CLEAN AREA, JOB COMPLETE",34.13394465,-118.344414643002,MAIN,2/3/10,575 MILTON CT.,,W/W MUSEUM DR.,2,COPPER,1958,0,77513,JOINT,1,,,,,MCCALL,150-222,12,24,"SET UP TRAFFIC DELINIATION, BUGGED OUT MAIN, DRILLED HOLES OVER MAIN, BROKE OUT, EXCAVATED, FOUND SOLDER JOINT LEAK, SHUT MAIN, REPLACED SECTION OF MAIN.",34.10437273,-118.210436161253,MAIN,2/8/10,3331 PECK AVE,W/SIDE OF PECK AVE,23' N/N 34TH STREET,6,C.I.,1958,0,77790,ROUND CRACK,1,,,,SANDY SOIL,KELLY,008-198,8,16,"MADE REPAIR ON 6"" C.I. WATER MAIN: (1) ROUND CRACK USED (1) 6""X 8"" 360 DEGREE REPAIR CLAMP - GAS CO. WILL HAUL AWAY SPOIL AND BACKFILL EXCAVATION.",33.71349794,-118.291637439982,MAIN,2/14/10,9631 HELEN AVE,12' EC HELEN AVE,388' NC SUNLAND BL,6,C.I.,1958,0,77061,ROUND CRACK,1,,,GOOD,SAND,MARTINEZ,200-177,31,15,,34.24528372,-118.365058439983,MAIN,2/17/10,9631 HELEN AVE,WC HELEN AVE,NC SUNLAND BL,6,C.I.,1958,0,77061,"CLAMP, ROUND CRACK",1,,,,,GARCIA,200-177,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA. USED POWER SEAL CLAMP, 6"" X 12"". ORIGINALLY TIGHTENED TO 75 FT/LBS.",,40607,MAIN,2/23/10,16352 ROYAL HILLS DR,ROYAL HILLS DR,48 N/CL WHITE ROSE DR,8,C.I.,1958,0,77389,JOINT,1,,,,CONROCK,R. CERVANTES,160-138,9,18,,34.13480989,-118.489204941564,MAIN,3/5/10,1500 S. ALVIRA ST.,6' W/E ALVIRA ST.,2' N/S HORNER ST.,6,A.C.,1958,0,78060,CLAMP,1,,,,CLAY/CON ROCK,SCHWEINBOLD,130-174,7,21,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.04952369,-118.374628961262,MAIN,3/30/10,22ND ST,10' S/S 22ND ST,28' E/W LELAND,16,C.I.,1958,0,77174,,1,,,,,KIRKSEY,012-195,9,27,"SET UP TRAFFIC CLOSED STREET. MOVED PLATES CUT & REMOVED 100"" 16"" CI INSTALLED 16"" HORIZ FLG GATE 2 EA B/F ADAPTER 18""X 16"" NIPPLE & 64""X 16"" NIPPLE 2EA LONG BARREL MECH COUPLING REPLACED LEFT JOB SAFE.",33.72417423,-118.301233343039,MAIN,7/21/10,1505 EDGEMONT ST.,13' E/W EDGEMONT ST.,25' S/N SUNSET BL.,8,C.I.,1958,0,77881,BLOWOUT,1,,,,CLAY,ZEPEDA,148-198,20,123,"EXCAVATED THE AREA AND FOUND THAT THE L.S. HAD BLOWN APART. WE MADE THE REPAIR USING 2-45 DEGREE BENDS, 2-8"" HUB GATE VALVES, 10' OF D.I. PIPE, AND TWO MECH. COUPLINGS.",34.09823568,-118.296174543240,MAIN,12/8/10,8741 GLORIA AVE.,12' W/C GLORIA AVE.,77' N/C LONDELIUS ST.,6,C.I.,1958,0,77280,ROUND CRACK,1,,,GOOD,ADB/CLAY,SNYDER,194-141,7,14,"FOUND LEAK ON 6""X12"" POWERSEAL CLAMP PREVIOUSLY INSTALLED. SHUT MAIN, REMOVED CLAMP, FOUND ROUND CRACK, ALSO BAD SPOT ON MAIN BY ROUND CRACK. CUT OUT 18"" OF MAIN INSTALLED 6""X18"" NIPPLE WITH 2-6"" MECH. COUPLINGS. 561 TURNED MAIN BACK ON. 542 BACKFILLED EXCAVATION, BARRICADED, SAFE. 542 WILL RETURN TO TEMP.",34.22960155,-118.48072943397,MAIN,1/4/11,10318 RESEDA BL.,25' W/C RESEDA BL.,818' N/C DEVONSHIRE ST.,20,C.I.,1958,0,77330,JOINT,1,,,,,HARDY,206-123,10,62.5,REPAIR LEAD JOINT (REPACK LEAD SEAL).,,43421,MAIN,1/8/11,17545 ROSCO BL.,6' N/C ROSCO BL.,492' W/C ENCINO AVE.,4,C.I.,1958,0,78137,ROUND CRACK,1,,,FAIR,ADB/CLAY,SNYDER,192-129,7.5,24.5,"SET UP TRAFFIC CONES, HIGH RISE AND SIGNS. LOCATED LEAK, BROKE AND DUG OUT 4'X8' EXCAVATION. FOUND ROUND CRACK AT 1"" SERVICE. SHUT DOWN MAIN, REMOVED OLD CORP., INSTALLED 4""X12"" 360 VENTED CLAMP WITH NEW 1"" CORP.. REFITTED TO 1"" SERVICE WITH 2' OF 1"" COPPER AND 1"" COMP. COUPLING. TURNED MAIN BACK ON, FLUSHED MAIN. 542 BACKFILLED AND TEMP, MADE P/U A LOT OF TRAFFIC SET UP.",,43199,MAIN,2/21/11,18424 KINGSBURY ST.,12' N/C KINGSBURY ST.,15' W/C CANBY AVE.,6,C.I.,1958,0,77585,ROUND CRACK,1,,,FAIR,ADB/CLAY,SNYDER,208-126,5,13,"BROKE AND DUG OUT 4'X6' EXCAVATION BY HAND. GAS CO. COULD NOT RESPOND TO MARK. REPAIRED ROUND CRACK ON 6"" C.I. MAIN WITH 4""X6"" 360 REPAIR CLAMP. TURNED MAIN ON, FLUSHED MAIN, 542 BACKFILLED AND TEMP, MADE P/U.",34.26273956,-118.535119460197,MAIN,6/9/11,BUSHNELL WAY (RIGHT OF WAY),BY STAIR CASE,100' N/N WHEELING WAY,6,STEEL,1958,0,77609,"COUPLING, JOINT",1,,,,,D. SOLIS,150-228,,,"TOUGH JOB; FOUGHT WATER, SCHOOL INVOLVED. LOTS OF HANDDIGGING. WELDER USED A 6"" STEEL BUTT STRAP. SYS 778 CD 14.",34.10379927,-118.187969560288,MAIN,6/17/11,20300 ANGELINA PL,7' S/CL ANGELINA PL,30' W/CL DEL MORENO DR,4,D.I.,1958,0,77766,SPLIT,1,,,POOR,ADOBE,HARDY,172-111,8,56,"REPAIRED 4"" CAST IRON MAIN BLOW OUT ON ANGELINA PL. JOB ORDER CAME IN AS 5255 DEL MORENO DR.",34.1650744,-118.576767861147,MAIN,8/23/11,2450 LOUELLA AVE,ALLEY E/S LOUELLA AVE,335 S/S VENICE BLVD,4,A.C.,1958,0,77508,"CLAMP, ROUND CRACK",1,,,,,M.SPEARS,110-150,8,16,"REPAIRED 4"" AC MAIN LEAK WITH 4""X12"" 360 CLAMP CAUSED BY 4"" SEWER LATERAL FALLING UPON WATER MAIN",33.99526607,-118.446808361781,MAIN,10/4/11,2240 SUMMITRIDGE DR,20' WE SUMMITRIDGE DR,112' SS HIGH RIDGE DR,12,C.I.,1958,0,78512,SPLIT,1,,,,B,SMITH,154-159,10,20,"LOCATE LEAK, DUG OUT, 2 PUMPS REQUIRED TO TAKE DOWN WATER, SHUT OFF CORP 4' DEEP ""ABANDONED SERVICE"" BACKFILLED. TEMPED & P/U",34.11472926,-118.423034961793,MAIN,10/17/11,1204 ALHAMBRA CT,50' E/W ARAGON CT,2' S/N ALHAMBRA CT,4,A.C.,1958,0,77848,ROUND CRACK,1,,,,,GONZALES,108-144,5,15,"FOUND ROUND CRACK ON 4"" AC MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",33.99104096,-118.469003162612,MAIN,12/8/11,4073 CLOVERDALE AVE,176' SS TERRAZA DR,19' EW CLOVERDALE AVE,8,C.I.,1958,0,77559,ROUND CRACK,1,,,,SANDY,NUNEZ,116-177,,,"SET UP TRAFFIC, LOCATED LEAK, MADE REPAIR, 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OIL COMPLETE.",34.01390887,-118.363802461455,MAIN,12/13/11,3351 OAK GLEN DR,562' W CL OAKSHIRE DR,,8,,1958,0,77431,CORP,1,,,,,CAMPBELL,158-180,6,22,"CONTRACTOR HIT MAIN. REPAIRED MAIN AND SERVICE, METER.",34.1305416,-118.351825862660,MAIN,12/21/11,11160 REGENT ST,18' NS REGENT ST,87' EW TULLER AVE,6,C.I.,1958,0,77628,ROUND CRACK,1,,,,,RODRIGUEZ,116-159,8.5,34,"FOUND LEAK ON 6"" C.I.",34.01437113,-118.41954861497,MAIN,1/2/12,15693 ROYAL RIDGE RD,6' SCL ROYAL RIDGE RD,49' E CL REGAL VISTA DR,6,C.I.,1958,0,77980,ROUND CRACK,1,,,,CLAY,LOPEZ,162-141,12.5,34.6,CREW CALLED OUT ON MAIN LEAK. LOCATED LEAK 49' E/O REGAL VISTA ON ROYAL RIDGE RD. EXCAVATED TO MAIN & HAD GATEMAN PINCH MAIN - INSTALLED 360 DEGREE CLAMP THEN BACKFILLED WITH 5 YDS BASE AND TEMP OILED. CLEANED UP JOB SITE - ALL IS SAFE.,34.13949526,-118.475023562138,MAIN,3/28/12,3308 SCADLOCK LN,5' N CL OF SCADLOCK LN,830' E CL OF LONGBOW,2,STEEL,1958,0,77475,"COUPLING, JOINT",1,,,,CLAY LIKE,OBREGON,160-144,9.5,22.5,INSTALL NEW BLOW OFF ASSY.,34.13124282,-118.466471863101,MAIN,6/5/12,22344 HACKNEY ST,7' S CL HACKNEY ST,210' W CL RUDNICK,2,,1958,0,77496,NIPPLE LEAK,1,,,,,MATCHIE,192-102,9.5,28.5,"LEAK ON BLOW OFF ASSEMBLY, REPLACED B.O. ASSEMBLY & BACKFILLED WITH BASE. TEMPED EXCAVATION & DID MAJOR CLEAN-UP OF MUD & DEBRIS. SITE LEFT CLEAN & SAFE.",34.22137024,-118.613784863325,MAIN,7/16/12,5945 W 76TH ST,N/S 76TH ST,425' E/E AIRPORT BL,6,A.C.,1958,0,78256,ROUND CRACK,1,,,,CLAY,SPEARS,102-168,4,12,"REPAIRED ROUND CRACK LEAK ON 6"" AC MAIN CAUSED BY TREE ROOTS IN PARKWAY WITH 6""X 8"" 360 DEGREE CLAMP.",33.97225668,-118.387538863454,MAIN,8/6/12,1360 ABBOT KINNEY BLVD (IN ALLEY),5' NS ALHAMBRA CT (ALLEY),154' WW NAVARRE CT,4,A.C.,1958,0,77848,ROUND CRACK,1,,,,CLAY,SCHWEINBOLD,108-144,9,27,"REPAIRED 1/2 CRACK ON AC WATER MAIN UNDER SEWER LATERAL WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",33.99028504,-118.466125165423,MAIN,9/28/12,10361 JIMENEZ PL.,7' W/C JIMENEZ PL.,65' S/C JIMENEZ ST.,6,C.I.,1958,0,77354,SPLIT,1,,,FAIR,,E. GARLIA,212-180,,,"FOUND BLOW-OUT ON 6"" C.I. MAIN, SPLIT ON @ 1"" SERVICE, MADE REPAIRS, INSTALLED NEW 6"" DIA X 8' PIPE. RETAPPED 1"" COP. SERVICE. RECONNECTED SERVICE. BACKFILLED & CLEANED UP AREA.",34.27510951,-118.355435864044,MAIN,11/2/12,1601 ALVIRA AVE,CENTER OF INTERSECTION,25' W/E ALVIRA AVE,6,A.C.,1958,0,78060,,1,,,,,KELLY,128-174,,,"REPAIRED LEAK ON 6"" MAIN.",34.04800293,-118.375045666017,MAIN,11/2/12,3830 ROYAL MEADOW RD.,6' E/C ROYAL MEADOW RD.,132' S/C ROYAL RIDGE RD.,6,C.I.,1958,0,77980,ROUND CRACK,1,,,,,P. LOPEZ,162-141,7,28,"CREW ARRIVED AT LOCATION AND HAD GATEMAN (J. GRIMMS) ENERGIZE MAIN. LOCATED LEAK, BROKE OUT ASPHALT,& EXCAVATED TO AND AROUND 6"" CI MAIN, PUT 360 DEGREE REPAIR CLAMP AROUND A ROUND CRACK, BACKFILLED AND CLEANED UP.",34.13965975,-118.476349864335,MAIN,11/21/12,10168 WHITAKER AVE,7' S/CL WHITAKER AVE,72' E/CL FORBES,6,C.I.,1958,0,76895,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,204-135,9,25.5,"FOUND A FIX 6"" CI BLOW OUT WITH 6X 12 360 DEGREE CLAMP DID NOT HOLD HAD TO CUT IN 2' DIC OF DI PIPE & REFIT 1"" SERV. BACKFILLED TAMP, TEMP, CLEAN-UP LEFT JOB SAFE.",34.25525095,-118.499897964480,MAIN,12/31/12,16836 DEVONSHIRE ST,915' ECL BALBOA BLVD,15' NCL DEDICATED EASEMENT (PARKING AREA),4,C.I.,1958,0,77818,"RUST HOLE, SPLIT",1,,,BAD,CLAY,OBREGON,204-135,5,15,"CUT IN 2' OF 4"" C.I. RETAP SERVICE, BACKFILLED.",34.25624779,-118.499448564195,MAIN,1/8/13,15851 ROYAL MEADOW PL,ROYAL MEADOW PL,ROYAL MEADOW RD,4,C.I.,1958,0,78563,,1,,,,,LOPEZ,162-141,8,24,"GIVEN ORDER OF POSSIBLE BLOW OFF LEAK FOUND 4"" ROUND CRACK PLACED 360 DEGREE CLAMP TO MAKE REPAIRS. BACKFILLED & MADE SAFE",34.13863656,-118.478196664951,MAIN,4/16/13,18433 ROSCOE BLVD,ROSCOE BLVD,RESEDA BLVD,6,C.I.,1958,0,78016,SPLIT,1,,,,MUCK,JOSEPH,192-126,11.5,56.5,"SET UP TRAFFIC DRILLED HOLES FOUND LEAK, BROKE OUT STREET 24"" THICK DUG OUT FOUND 8' SPLIT ON CI CUT IN 8 FT OF DI PLATED OILED PICK-UP TRAFFIC WILL...IN MORNING LEFT JOB SAFE.",34.22079174,-118.534520265064,MAIN,6/13/13,6330 ARIZONA CIR,21' EW ARIZONA AVE,51' SS ARIZONA CIR,8,C.I.,1958,0,78161,SPLIT,1,,,NONE,CLAY,SPEARS,104-165,4,12,"REPAIRED SMALL SPLIT ON 8"" C.I. MAIN WITH 8""X 12"" 360 DEGREE CLAMP",33.98059212,-118.395958365244,MAIN,7/5/13,1420 ABOTT KINNEY,39' SN NAVARRE CT,15' WE ALLEY IN BACK OF 1420,4,A.C.,1958,0,77848,CLAMP,1,,,,,TAPIA,108-144,8,16,"SET UP TRAFFIC. EXCAVATED 4"" AC MAIN TO INSTALL 360 DEGREE REPAIR CLAMP TO STOP MAIN LEAK. BACKFILLED CLEANED UP AREA MADE SAFE.",33.99012099,-118.465478465289,MAIN,7/12/13,LA CIENEGA BLVD / LA CIENEGA AVE,16' EW LA CIENEGA BLVD,7' SS LA CIENEGA AVE,6,C.I.,1958,0,77150,RUST HOLE,1,,,,C,REYES,124-171,9,25,"SET UP TRAFFIC DELINEATION, LOCATED AFFECTED AREA, EXCAVATED 3X 5 SECTION. APPLIED 6X 12 REPAIR CLAMP ON RUST HOLE. BACKFILLED CLEANED UP AREA. MADE SITE SAFE.",34.03471199,-118.378084265684,MAIN,7/25/13,7011 VICKY AVE,7 W/ VICKY AVE,106 N/ VOSE ST,4,C.I.,1958,0,77845,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO BINH,184-099,6,18,"INSTALLED 4""X8"" VENTED CLAMP ON ROUND CRACK AT CORP. STOPPED LEAK, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE AND CLEAN.",,65561,MAIN,9/25/13,5520 BUSHNELL WAY,17' WE BUSHNELL WAY,135' NN KENDALL AVE,6,A.C.,1958,0,77609,ROUND CRACK,1,,,N/A,C,MINGO,148-228,13,34,REPAIR COMPLETE,34.10252388,-118.188583865767,MAIN,10/22/13,5464 YARMOUTH AVE,9 W/CL YARMOUTH AVE,25 S/CL KILLION ST,6,C.I.,1958,0,77303,ROUND CRACK,1,,,,CALC-ROCK,G.HARDY,174-129,9,18,REPAIR ROUND CRACK 360 CLAMP,,65766,MAIN,10/23/13,10333 CLAIRE AVE,40 W/CL CLAIRE AVE,12 S/CL BLACKHAWK ST,6,A.C.,1958,0,77495,CLAMP,1,,,FAIR,ADOBE,MAO BINH,206-120,8,16,"REPAIRED ROUND CRACK ON 6"" AC MAIN 3"" AWAY FROM FH TEE. REQUESTED TO HAVE FH RENEWED. 7.55 O.D.",,65649,MAIN,11/7/13,24030 BESSEMER ST,7' S/CL BESSEMER ST,362' E/CL EL ESCORPION RD,6,C.I.,1958,0,77598,ROUND CRACK,1,,,POOR,CLAY,K. SNYDER,178-090,8,24,"DRILLED HOLES LOC. LEAK - SHUT MAIN - DUG OUT 6'X4' EXCAVATION INSTALLED 6""X12"" 360 DEGREE CLAMP - TURNED MAIN ON - FLUSHED - BACKFILLED - 541 TEMP & MADE P/U",34.18140614,-118.65047767273,MAIN,11/12/13,5614 BUSHNELL WAY,3' SS WHEELING WAY,,6,STEEL,1958,0,77609,JOINT,1,,,,,SOLIS,150-228,9,36,"PRINT CALL FOR STEEL MAIN. RAN INTO SOME CAST IRON. C.I. TEE W/ 6"" STEEL COMING OUT OF TEE. (LEAD JOINT) USE BELL CLAMP.",34.10334254,-118.187972565912,MAIN,1/24/14,"9653 HELEN AVE,","7' W/C HELEN AVE,",590' S/C  ART ST. (LE),6,C.I.,1958,0,77061,ROUND CRACK,1,,,,,G. MATCHIE,202-177,8,30.5,"REPAIRED ROUND CRACK IN 6"" CI MAIN, BACKFILLED MADE, SITE SAFE.",34.24699978,-118.365057166059,MAIN,2/3/14,8383 TOPANGA CANYON BLVD,36 WC TOPANGA CANYON BLVD,92 NC SCHOENBORN ST,8,C.I.,1958,0,77756,,1,,,,CLAY,G.LAROCHELLE,192-102,9,36,"FOUND 4"" REDWOOD PLUG LEAKING FROM PREVIOUS DISCONNECT. REPLACED REDWOOD PLUG W/ 4"" BLIND FLANGE.",,66134,MAIN,3/3/14,11971 SALEM DR.,8' S/C SALEM DR.,96' E/C SALEM DR.,6,C.I.,1958,0,77491,ROUND CRACK,1,,,GOOD,CLAY,DAVID LOPEZ,216-132,9,18,"6"" ROUND CRACK CAUSED BY MAJOR ROOTS. HAD TO HAND CUT ROOTS SURROUNDING PIPE IN ORDER TO REPAIR. BACKFILLED / TAMPED, LEFT SAFE AND CLEAN.",34.28787047,-118.50814866137,MAIN,3/5/14,12011 ADRIAN PL.,8' W/C ADRIAN PL.,184' N/C SIGNATURE DR.,,C.I.,1958,0,77491,BLOWOFF,1,,,,CLAY,L. JOSEPH,216-132,8,16,"DRILL HOLES, BROKE OUT, FOUND LEAK ON BLOWOFF, REPAIRED, BACKFILL, TAMP, TEMP AND LEFT JOB SAFE.",34.28910842,-118.510363767299,MAIN,4/16/14,2450 LOUELLA AVE,6' EW ALLEY E/O LOUELLA AVE,335' SS ALLEY S/O VENICE BLVD,4,A.C.,1958,0,77508,,1,,,,,SALDIVAR,110-150,7.5,15,"MADE REPAIRS ON A 4"" AC MAIN LEAK.",,66800,MAIN,6/8/14,4814 HAZELTINE AVE.,80' N/C RIVERSIDE DR.,20' E/C HAZELTINE AVE.,8,C.I.,1958,0,77051,SPLIT,1,,,,CLAY,G. MATCHIE,168-153,15,60,"REPAIRED. LONGITUDAL SPLIT IN 8"" CI MAIN, SPLIT CONTINUED UNDER POWER STRUCTURE. REPLACED 14 FT. OF D.I.P. BACKFILLED W/SLURRY.",34.15782694,-118.439898367059,MAIN,7/23/14,4519 EL CABALLERO DR,10' SCL ROSITA ST,4' WCL EL CABALLERO DR,8,C.I.,1958,0,77687,JOINT,1,,,,ADOBE,JOSEPH,168-120,12.5,62.5,"REPAIRED 8"" GATE VALVE, REPLACED GASKET AND NUTS AND BOLTS ON BONNET, ALSO ADDED LEAD AND CAULKED BACK INTO 8"" BELL JOINT OF 8"" GATE VALVE, FIRE DEPARTMENT SHUT VALVE.",34.15382448,-118.545660267286,MAIN,8/13/14,4637 LARKWOOD AVE,10' W/C LARKWOOD AVE.,812' S/C EUGENE ST.,6,C.I.,1958,0,77578,SPLIT,1,0,,N/A,CLAY,B. MAO,168-096,8,48,"REPLACED 80"" OF PIPE, BACKFILLED, LEFT SAFE, CHANGED OVER (1) - 1"" SERVICE.",,41657,MAIN,1/5/10,1251 N FULLER ST,E SIDE FULLER ST,21' W/E FULLER,6,A.C.,1959,0,78272,,1,,,,C,AUBREY,146-180,7,22,LOCATE LEAK ON AC MAIN COMING FROM TAP CLAMP ON FS 19228 AT 1251 N FULLER ATTEMPT TO BE CALLED OUT COULD NOT STOP WATER AT BOTTOM OF CLAMP. BACKFILL & MAKE SAFE. K1280 NOTIFIED. NEED TO REPLACE TALSGTVALVE.,34.09403581,-118.350061739947,MAIN,1/14/10,3949 LAUREL GROVE AVE,6' W/CL LAUREL GROVE AVE,109' S/CL VENTURA BLVD,8,C.I.,1959,0,78106,SPLIT,1,,,,CLAY,OBREGON,164-165,12,60,"CUT IN 20' OF 8"" DI PIPE. BACKFILLED, STREET MAINT. NEEDS TO REPLACE STREET 80'X30'X6""",34.14277149,-118.400811940378,MAIN,2/12/10,11627 GERALD AVE,8 W/CL GERALD AVE,40 N/CL ARMSTEAD,6,C.I.,1959,0,79038,,1,,,,,F. HERNANDEZ,214-138,7,28,"WHILE INSTALLING A 8"" MAIN ON GERALD AVE OLD 6"" CI MAIN SPRANG A LEAK",34.28188653,-118.49450640389,MAIN,2/18/10,11627 GERALD AVE,8' W/CL GERALD AVE,50 N/CL ARMSTEAD ST,6,C.I.,1959,0,79038,,1,,,,,J. HERNANDEZ,214-138,5.5,22,"REPAIRED LEAK AT 11627 GERALD 2-17-10 3:00 PM 8:30 PM INSTALLING 8"" MAIN ON THIS ST",34.2819129,-118.494515339986,MAIN,2/24/10,11530 DONA TERESA DR,5' SC DONA TERESA DR,37' EC DONA DOLORES PL,6,C.I.,1959,0,79480,"RUST HOLE, SPLIT",1,,,,CLAY,OBREGON,160-171,18,18,"CUT IN 6"" D.I. PIPE.",34.13076951,-118.384629341582,MAIN,3/16/10,1251 FULLER AVE.,21' W/E FULLER AVE.,98' S/S FOUNTAIN AVE.,6,A.C.,1959,0,78272,JOINT,1,,,,,SCHWEINBOLB,146-180,9,27,"RECUALKED 6"" A.C. W.M. INTO 6"" DBL. BACK. VERY SMALL JOINT ON BOTTOM STILL LEAKING. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP, BARRICADED.",34.09404914,-118.350061840980,MAIN,4/10/10,1251 FULLER,102' S/S FOUNTAIN,21' W/E FULLER,6,A.C.,1959,0,78272,SPLIT,1,,,,,JIMENEZ,146-180,11,33,"FOUND LEAK ON 6"" CI W/ 4"" FS INVOLVED, REPAIRS COMPLETE. BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.09402718,-118.350061740003,MAIN,4/24/10,13666 FILMORE ST,6 S/CL FILMORE ST,10 E/CL KEWWN AVE,20,C.I.,1959,0,78575,JOINT,1,,,GOOD,SAND ROCK,OBREGON,208-156,8,16,"FOUND 20"" LEAD JOINT LEAK, POUNDED LEAK BACK HOME,STOP LEAK. JOB COMPLETE",34.26535273,-118.430316340006,MAIN,4/27/10,13573 FILMORE ST,6 S/CL FILMORE ST,68 E/CL TELFAIR AVE,24,C.I.,1959,0,78575,JOINT,1,,,,,CRUZ,208-156,8,31.5,REPACKED LEAKING BELL LEAD JOINT,34.26665966,-118.42852540005,MAIN,4/27/10,13468 FILMORE ST.,5 S/CL FILMORE ST,362 W/CL SAN FERNANDO RD,24,C.I.,1959,0,78575,JOINT,1,,,,SANDY ROCKY,CRUZ,208-156,7,14,"REPACKED 20"" BELL JOINT AND ADDED 40 ** OF LEAD TO JOINT",34.268391,-118.426151740572,MAIN,8/2/10,15524 OTSEGO ST,9' N/C OTSEGO ST,586' E/C HASKELL AV,4,C.I.,1959,0,78743,RUPTURE,1,,POOR,,ADOBE / CLAY,SNYDER,170-144,11,55,"RUPTURE PN 4"" CI PIPE IN VERY BAD CONDITION HAD BEEN REPAIRED 3 TIMES PRIOR - BROKE & DUG 6'X 15' EXCAVATION CUT IN 10' OF 4"" DI - CUT OUT 2 REPAIR CLAMP BELL AND ANOTHER BAD SPOT READY TO BLOW - TAPPED 1"" SER. RECONNECTED TO EXISTING COP SER - TURNED MAIN ON FLUSHED FROM 1"" CORP - BACKFILLED & TEMP EXCAVATION - CLEAN UP MUD IN GUTTERS EXTENSIVE ST. DAMAGE - REPAVE CUL-DE-SAC.",34.16298334,-118.473161640580,MAIN,8/7/10,18614 TULSA ST,9' SC TULSA ST,178' WC BAIRD AVE,6,C.I.,1959,0,78485,,1,,,FAIR,SAND / SANDSTONE,SNYDER,208-123,10.4,45.8,"6"" CI MAIN BLOWOUT - EXTENSIVE ST DAMAGE - SPLIT ON 6"" CI MAIN INTO 1"" CORP - CORP BLEW OUT CAUSING A LOT OF MUD UP & DOWN STREET CUT IN 7' OF DI PIPE W/2 MECH COUP - TAPPED MAIN  REFIT SERVICE MAIN BACK ON - BACKFILLED 15'X 25' EXCAVATION - EXTENSIVE CLEAN UP OF MUD - NEED STREET SWEEPER ON MONDAY BARRICADED SAFE.",34.26777261,-118.537865740657,MAIN,9/9/10,23640 VICTORY BL,30' S/CL VICTORY BL,197' E/CL PLATT AVE,30,STEEL,1959,0,79084,,1,,,,ADOBE,HARDY,180-093,10,10,"REPAIRED LEAK ON CONTROL LINE 1"" COPPER.",,41173,MAIN,9/11/10,WILSHIRE BLVD,N WILSHIRE BLVD,10 E/E WILTON PL,8,C.I.,1959,0,78684,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,134-192,7.5,22.5,INSTALLED 8' SECTION OF DI. ALL ADDITIONAL TIME WAS BACKFILL AND PICKING UP TRAFFIC DELINIATION.,34.06178264,-118.313874640662,MAIN,9/16/10,15528 OTSEGO ST,6' S/CL OTSEGO ST,557' E/CL HASKELL AVE,4,D.I.,1959,0,78748,CLAMP,1,,,GOOD,CLAY,HARDY,170-144,9,9,REPAIRED LEAKING VENTED CLAMP AND SERVICE CONNECTION. LEAK OCCURRED AT SERVICE CONNECTION (COPPER PIPE AND SERVICE NO. 145732). JOINT LEAK TYPE OCCURRING ON DOMESTIC SERVICE.,34.16298749,-118.47316841514,MAIN,10/1/10,12TH ST,12TH ST,12' E/E GRANDVIEW ST.,6,A.C.,1959,0,80631,,1,,,,ADOBE,R.MCCALL,130-201,14,28,"ARRIVED ON JOB. SET UP TRAFFIC. DRILLED HOLES OVER MAIN. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK AT THE BELL OF THE TEE. REPLACED TEE, FIRE HYDRANT GATE VALVE AND DI PIPE.",34.04966472,-118.283800240574,MAIN,10/13/10,4400 BROOKFORD AVE.,100' S/CL MULHOLLAND DR.,7' W/CL BROOKFORD AVE.,6,C.I.,1959,0,78626,SPLIT,1,,,POOR,CLAY,R. CERVANTES,166-096,,,,34.1508555,-118.625794343282,MAIN,11/7/10,15530 OTSEGO ST.,6' S/C OTSEGO ST.,557' E/C HASKELL AVE.,4,D.I.,1959,0,78743,RUST HOLE,1,,,,SAND,CERVANTES,170-144,8.5,17,,34.16299126,-118.473173842680,MAIN,12/15/10,WILSHIRE & WILTON,18 S/N LP WILSHIRE BLVD,2 E/W LP WILTON,8,C.I.,1959,0,78684,RUPTURE,1,,,,,J.JIMENEZ,134-192,8,24,"FOUND RUPTURE ON 8"" CI WATER MAIN. CUT IN 2' DUCTILE IRON. REPAIRS COMPLETE.",34.06178288,-118.314267142683,MAIN,12/19/10,9819 WANDA PARK,N WANDA PARK,784 EE BENEDICT CANYON,6,C.I.,1959,0,78521,SPLIT,1,,,BAD,ADOBE,WASHINGTON,154-156,12,38.5,"REPAIRED 6"" CI MAIN BREAK. CUT 4' OF 6"" DI AND COUPLINGS. VERY LARGE. BACKFILL AND CLEAN UP. ADDITIONAL WORK REQUIRED.",34.11583081,-118.432749541398,MAIN,1/6/11,11468 DONA TERESA DR.,7 SC DONA TERESA DR,387 EC DONA DOLORES PL,6,C.I.,1959,0,79480,ROUND CRACK,1,,,,,R.CRUZ,158-171,9,26,"INSTALLED 360 DEGREE REPAIR CLAMP ON 6"" CI ROUND CRACK.",34.13032853,-118.383608641377,MAIN,1/19/11,12902 ALTANO ST,6' S/CL ALTANO ST,108' E/CL CRANSTON AVE,4,C.I.,1959,0,,BLOWOFF,1,,,,,CRUZ,222-162,17.5,44,"REBUILT BLOW OFF ASSEMBLY THAT WAS LEAKING. INSTALLED NEW SLIP SLEEVES AND BACKFILLED WITH SAND 6"" LIFTS TAMPED SAND TEMP ASPHALT.",34.30573609,-118.413978243858,MAIN,3/3/11,7300 WOODLEY AVE,15' W/CL WOODLEY AVE,74' N/CL WYANDOTTE ST,8,C.I.,1959,0,78441,SPLIT,1,,,,ADOBE CLAY,LAROCHELLE,186-141,18.5,46,JOB STARTED ON 3/2/11 AND COMPLETED ON 3/3/11 @ 1:00AM.,34.20319592,-118.48371260435,MAIN,5/4/11,6859 WOODLEY AVE,15' W/CL WOODLEY AVE,150' S/CL BASSETT ST,8,C.I.,1959,0,78305,SPLIT,1,,,,CLAY,CERVANTEZ,182-141,13,54,"ABANDONED 2"" CORP VALVE 1"" OUTSIDE EXCAVATION, NOT VISIBLE. THE MAIN AND 2"" SERVICE WAS PROSPECTED BY HAND AND EXPOSED WHILE SCRAPING SIDE OF EXCAVATION HIT THE ABANDONED CORP WHICH CAUSED A 6' SPLIT IN THE PIPE.",34.19567429,-118.483700860208,MAIN,6/28/11,2200 PASADENA AVE,,3' N/N COLLECTOR RD,12,STEEL,1959,0,79190,RUST HOLE,1,,,,,D. SOLIS,138-219,,,"EXPOSED PIPE AND HOLE. WELDER USED 4"" WELD COUPLING. BACKFILLED AND TEMP W/OIL.",34.07516448,-118.218848260449,MAIN,7/29/11,11363 DONA TERESA DR.,6' N/C DONA TERESA DR.,1269' E/C DONA MARIA DR.,8,C.I.,1959,0,79480,"RUST HOLE, SPLIT",1,,,,CLAY,OBREGON,158-171,9,27,"CUT IN 2' OF 6"" C.I. PIPE, EXTENSIVE EXTERNAL CORROSION.",34.12938227,-118.380942761424,MAIN,11/21/11,10862 REDMONT AVE,377' N/C OF KYLE,4' W/C OF REDMONT AVE,4,C.I.,1959,0,78230,ROUND CRACK,1,,,,,OBREGON,208-198,,,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.26672419,-118.293623461435,MAIN,12/6/11,12914 ALTANO ST,10' S/CL ALTANO ST,80' W/CL CRANSTON AV,4,C.I.,1959,0,78965,ROUND CRACK,1,,,N/A,MUD,VELAZQUEZ,222-162,10,30,"FOUND ROUND CRACK ON 4"" CI MAIN AT THE SERVICE CORP VALVE. MADE REPAIRS & BACKFILLED WITH BASE & OIL.",34.30568614,-118.414521462432,MAIN,12/7/11,16103 SHERMAN WAY,15' W/CL WOODLEY AV,66' N/CL SHERMAN WAY,8,C.I.,1959,0,78441,RUST HOLE,1,,,,CLAY,DURAN,184-141,6.5,32.5,"REPAIRED 8"" CI MAIN. RUST HOLE REPAIRED WITH 360 REPAIR CLAMP BACKFILLED TEMP. PAVED.",34.20135145,-118.483709962441,MAIN,12/15/11,20400 COULSON ST,8' S/CL COULSON ST,20' W/CL OSO AV,6,C.I.,1959,0,78577,ROUND CRACK,1,,,FAIR,CLAY,RASTELLINI,174-111,,,,34.17185362,-118.577325861464,MAIN,12/27/11,13092 MACLAY AVE,9' W/CL HUNNEWELL AVE,3' N/CL MACLAY AVE,6,C.I.,1959,0,78799,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,220-159,,,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.30006568,-118.418376362838,MAIN,2/22/12,3755 LOCKLAND DR,16' NS LOCKLAND DR,433' EE LOCKLAND PL,6,C.I.,1959,0,78892,,1,,,,,SMITH,114-183,8,16,"LOCATE LEAK, DUG OUT, REMOVE & INSTALL NEW 6""X 1 1/2 SERVICE CLAMP, REFIT 2"" SERVICE BACKFILL & TEMP.",34.00810989,-118.339951462323,MAIN,5/29/12,11470