 DONA DOROTEA DR,SC DONA DOROTEA DR,6' EC DONA ELENA DR,4,C.I.,1959,0,78960,RUST HOLE,1,,,BAD,,GARCIA,158-171,,,"FOUND LEAK ON 4"" C.I. MULTIPLE LEAKS. MADE REPAIRS ON ONE LEAK. LEFT EXCAVATION OPEN MOD. FLOW WILL RETURN 5/30/2012.",34.12698695,-118.384019762324,MAIN,5/30/12,11470 DONA DOROTEA DR,SC DONA DOROTEA DR,6' EC DONA ELENA PL,4,C.I.,1959,0,78960,ROUND CRACK,1,,,BAD,HARD SHALE,GARCIA,158-171,,,"FOUND LEAK ON 4"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA. VERY HARD SOIL & SUB-STRUCTURES IN TRENCH.",34.12698772,-118.384020362515,MAIN,6/6/12,11137 DEBBY ST,14' N CL DEBBY ST,236' E CL FULCHER AVE,2,GALV,1959,0,78241,,1,,,,,CRUZ,178-174,9,18,"INSTALLED NEW 2"" BRZ BALL VALVE FEM. TO FEM. AND COMP[LETE BLOW OFF ASSEMBLY.",34.18399808,-118.373720762516,MAIN,6/11/12,4021 MADELIA AVE,5' W/ CL MADELIA AVE,511' S/ CL LACOTA PL,2,GALV,1959,0,78410,BROKEN VALVE KEY,1,,,,,CRUZ,164-150,9,18,"INSTALLED NEW 2"" BRZ BALL VALVE, AND COMPLETE BLOW OFF ASSEMBLY (BRZ.)",34.14279142,-118.453762263732,MAIN,9/9/12,6270 LUBAO AV,9' S CL LUBAO,287' S CL TOPHAM,6,,1959,0,72031,ROUND CRACK,1,,,,CLAY,MATCHIE,178-114,15,45,"MISSED LEAK A EXCAVATED MANY YARDS OF SOIL MAIN & SERVICE DEEP. REPAIR COMPLETED BY CUTTING 30"" PIECE OF 6"" DI REFITTING TWO 1"" SERVICES ALSO  C.V./MTR CHANGED AT THIS LOCATION WATER MAIN THOROUGHLY FLUSHED.",34.18443446,-118.565999164041,MAIN,11/1/12,6118 VENICE BL,18' E\E COMEY AV,13' N\S VENICE BL,6,A.C.,1959,0,78283,JOINT,1,,,,C,GONZALES,124-171,10,21,"FOUND LEAK ON 6"" AC MAIN AT 6"" LINE GATE CUT IN GATE WITH (1) 18"" NIPPLE (1) 25"" NIPPLE WITH TWO UNIONS.",34.03549571,-118.377004164099,MAIN,11/21/12,4577 DON RICARDO DR,230' W/E DON JOSE DR,10' S/N DON RICARDO DR,6,COPPER,1959,0,78917,RUPTURE,1,,,,,REYES,116-180,3,12,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 5 SECTION. APPLIED 1X 6 REPAIR CLAMP. BACKFILLED, CLEANED UP LEFT SITE SAFE. REYES, KENT, DE LA CRUZ, GONZALES.",34.0113708,-118.353059164336,MAIN,11/21/12,23322 VICTORU BLVD,5' N/CL VICTORY BLVD,12' W/CL BERQUIST AVE,6,C.I.,1959,0,78592,ROUND CRACK,1,,,,CLAY,MAO,180-093,17.5,52.5,"FOUND ROUND CRACK 2"" SOUTH OF CORREY CLAMP, REPLACED WITH A 6""X 6"" TEE, 3- 6""X 8"" NIPPLES, 1-6"" 6A + E, STOPPED LEAK, BACKFILLED, OILED SITE SAFE.",34.1864304,-118.634757164459,MAIN,12/18/12,7307 OWENSMOUTH AVE,14' WCL OWENSMOUTH AVE,102' NCL WYANDOTTE ST,6,C.I.,1959,0,78576,SPLIT,1,,,POOR,MUCK,JOSEPH,186-105,12,34.5,"DRILL HOLES LOCATE LEAK BROKE OUT BY HAND 14"" THICK CONC. PUMP OUT HOLE WAIT FOR BACKFILL TO WORK ON PIPE CUT IN 7' OF DI PIPE WAIT FOR 2 LOADS OF SLURRY PLATED & OILED LEFT JOB SAFE",34.20309436,-118.601618363956,MAIN,12/24/12,3704 MOORE ST,17' WE MOORE ST,12' SN VICTORIA AVE,6,C.I.,1959,0,78381,,1,,,,,KENNEDY,112-153,8,32.5,"BROKE OUT 4X 8X 6 EXCAVATION CUT IN 42"" OF D.I. PIPE INSTALL 2 6"" DRESSERS BACKFILLED TEMP/OIL MAIN BACK IN SERVICE CLEANED UP SITE SAFE.",34.00291925,-118.442450764649,MAIN,1/9/13,22848 COHASSET ST,7' N CL COHASSET ST,150' ECL MINSTREL AVE,6,C.I.,1959,0,78133,SPLIT,1,,,,CLAY,MATCHIE,186-096,16.5,90,"BLOW OUT, REPLACED 9FT OF 6"" PIPE RETAPPED TWO 1"" SERVICES, SEWER WAS FOUND AND NOT DAMAGED. SITE BACKFILLED, TEMPED & LOTS OF MUD CLEANED.",34.20570833,-118.625117164224,MAIN,1/10/13,1875 E 22ND ST,10' S/N 22ND ST,565' E/E ALAMEDA ST,8,A.C.,1959,0,78706,ROUND CRACK,1,,,GOOD,,CHESTERTON,118-213,8,16,FOUND ROUND CRACK ON A.C. MAIN USED 360 DEGREE BACKFILLED W/ BASE LEFT SAFE. SYS 386 CD 14,34.01641588,-118.237606464703,MAIN,2/2/13,15528 OTSEGO ST,525' ECL HASKELL AVE,6' SCL OTSEGO ST,6,C.I.,1959,0,78743,RUST HOLE,1,,,,ADOBE/ CLAY,HARDY,170-144,9.5,28.5,"CUT IN 18"" NIPPLE RUST HOLE REPAIR",34.16302529,-118.473225964846,MAIN,2/4/13,11500 W DUQUE DR,WCL DUQUE DR,72' SCL DONA MARIA DR,8,C.I.,1959,0,78960,ROUND CRACK,1,,,,,GARCIA,158-168,,,"FOUND LEAK ON 8"" CI MAIN. MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP. HARD SOIL ON HILLSIDE AREA.",,64856,MAIN,6/24/13,15851 ROYAL MEADOW PL,456' WCL ROYAL RIDGE RD,4' SCL ROYAL MEADOW PL,4,C.I.,1959,0,78563,ROUND CRACK,1,,,BAD,ROCKY,OBREGON,162-141,7,21,"FOUND 4"" MAIN LEAK AT OLD 360 DEGREE CLAMP (4""X 8"") INSTALLED 4""X 12"" CLAMP. MADE REPAIRS, JOB COMPLETE.",34.13864786,-118.478188165677,MAIN,7/17/13,20854 LANARK ST,6 S/CL LANARK ST,140 W/CL FAIRCHILD AVE,4,C.I.,1959,0,78435,"JOINT, ROUND CRACK, RUST HOLE",1,0,,NOT APPLIED,CLAY-CALC-MUCK-ORG M,ROBERT GERALD,190-108,6.5,19.5,"MAIN LEAK AT BLOWOFF. REPAIRED W/8""X2"" NIP, 36""X2""NIP, 1 EA. CURB VALVE X 2IN, 1 EA 2 "" X 90 DEGREE ST. ELL. BACKFILLED W/BASE, SAND & TEMP W/OIL. MADE SAFE AND CLEAN.",,65956,MAIN,9/18/13,11559 DONA TERESA DR.,S/C DONA TERESA DR.,311' W/C DONA DOLERES PL.,6,C.I.,1959,0,79480,ROUND CRACK,1,,,,FAIR,E. GARCIA,160-171,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA.",34.1310824,-118.385659965957,MAIN,10/8/13,3318 OAKDELL RD.,6' E/C OAKDELL RD.,10' S/C EL CERRO LN,24,C.I.,1959,0,78955,JOINT,1,,,GREAT,ROCK,M. OBREGON,160-168,10.2,20.4,"11 FT BACK IN LEAK JOINT, JOB COMPLETED.",34.13133093,-118.390271165639,MAIN,11/4/13,4615 SENDERO PL,7'  E/O SENDERO PL,170' N/O ROSITA ST,4,C.I.,1959,0,79082,SPLIT,1,,,,CLAY,MAO,168-120,8,24,"INSTALLED 4X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.15436234,-118.544692966404,MAIN,11/13/13,11676 CHENAULT ST.,23' N/S CHEWAULT ST.,270' E/E BARRINGTON AVE.,6,C.I.,1959,0,78820,SPLIT,1,,,N/A,BAD,T. SMITH,132-144,9,18,"LOCATE LEAK, DUG OUT, CUT IN 5' W/CPLGS, BACKFILL AND TEMP, CLEAN-UP, P/U MADE.",34.05699156,-118.466986965652,MAIN,11/14/13,15923 HART ST,10' S/CL HART ST,275' W/CL GLORIA AVE,8,C.I.,1959,0,78129,CLAMP,1,,,POOR,ADB/CLAY,"K, SNYDER",184-141,6,18,"LOC. LEAK BROKE & DUG OUT 7'X6' EXCAVATION - FOUND BROKEN 1 SERV. BAIL CLAMP - SHUT MAIN - INSTALLED 8""X8"" VENTED CLAMP W/ CORP - RECONNECTED TO EXISTING COP WITH 12"" OF 1"" COP. AND COMPRESSION COUPLING GATEMAN, TURNED MAIN ON - WE BACKFILLED & TEMPED - TEMP - 542 MADE P/U, CLEANED UP A LOT OF MUD AT CURB & DRIREWAY",34.19750788,-118.480199465723,MAIN,11/20/13,18719 MIRANDA ST,10' N/CL MIRANDA ST,160' W/CL YOLANDA AVE,8,C.I.,1959,0,78019,SPLIT,1,,,POOR,CLAY/EARTH,R. GERALD,176-123,9.5,45.5,REPAIR 8INX9FT CI SPLIT - W/8INX9FT DI & 2EA 8INX12IN DRESSERS. BACKFILL WITH SLURRY (2-LOADS). MADE SAFE & CLEAN FOR FUTURE CLEAN UP & OIL FILL,34.1757071,-118.5413566463,MAIN,11/27/13,6 HURRICANE ST.,3' W/E SPEEDWAY,4' S/N HURRICANE ST.,8,C.I.,1959,0,78376,ROUND CRACK,1,,,,,M. SPEARS,102-147,10.5,24.5,"REPAIRED ROUND CRACK LEAK ON 8"" CI MAIN WITH 8"" X 12"" 360 DEGREE CLAMP.",33.97507764,-118.462944366614,MAIN,12/6/13,1226 N FULLER AVE,21' WE FULLER AVE,349' SS FOUNTAIN AVE,6,A.C.,1959,0,78272,"CLAMP, RUST HOLE",1,,,,,SALDIVAR,146-180,10.5,29,"MADE REPAIRS ON A 6"" AC MAIN LEAK CUT IN A TEE AND REPLACED THE 4"" GATE ON THE 4"" SERVICE LATERAL, LEFT SAFE AND CLEAN.",34.09333623,-118.350058965970,MAIN,12/9/13,22602 FRIAR ST,12' SCL FRIAR ST,30' WCL SALE AVE,6,C.I.,1959,0,78440,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,180-099,8,16,"INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT  SITE SAFE & CLEAN, MAIN BROKE UNDER CONCRETE GUTTER, GUTTER & ASPHALT NEEDS REPAVING.",34.18542044,-118.619072866352,MAIN,12/16/13,3532 COLDWATER CYN. AVE.,W/C COLDWATER CYN. AVE.,6401 AVENIDA DEL SOL,8,STEEL,1959,0,78103,RUST HOLE,1,,,,FAIR,E. GARCIA,160-162,,,"FOUND LEAK ON 8"" STL. MAIN, EXCAVATED AND BENCHED ESCOVATION FOR WELDER TO MAKE REPAIRS, ENAMELER COATED PIPE AROUND REPAIR, INSTALLED ANODES, BACKFILLED AND CLEANED UP AREA, FLAGGERS NEEDED FOR TRAFFIC.",,66914,MAIN,1/16/14,1160 MC CLELLAN DR,16' SN MC CLELLAN DR,112' WW WELLESLEY AVE,6,C.I.,1959,0,78912,ROUND CRACK,1,,,,,SALDIVAR,128-144,6.5,19.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.04365855,-118.470653666935,MAIN,1/31/14,8600 HOLLYWOOD BLVD,65' WW QUEENS RD (CURB) (LS),HOLLYWOOD BLVD,8,C.I.,1959,0,78395,LEAD JOINT,1,,,,,CASTRUITA,148-171,8,39.5,"LEAD JOINT LEAK ON 8"" LINE GATE. REPACKED LEAD JOINT WITH EXISTING LEAD. BACKFILLED, COMPACTED, TEMPED EXCAVATION. CLEANED UP. MADE JOBSITE SAFE.",34.09942337,-118.377484866082,MAIN,2/11/14,9629 BADEN AVE,13 WC BADEN AVE,661 NC PLUMMER ST,6,C.I.,1959,0,78596,CLAMP,1,,,POOR,CLAY-EARTH,R. GERALD,200-099,4,12,"REPAIRED HIT UNMARKED 2"" SERVICE CLAMP. (ABANDON)BY CONTRACTOR. REMOVED 2""X6"" SERV.CLAMP & REPLACED W/360X8""X12""CLAMP. CONTRACTOR TO BACKFILL.",,66083,MAIN,2/13/14,23519 VICTORY BLVD,5 N VICTORY BLVD,197 W ?,6,C.I.,1959,0,78592,SPLIT,1,,,,CLAY,B. MAO,180-093,10,30,"INSTALLED 6X12 REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",,66090,MAIN,2/27/14,6556 SAUSALITO AVE,10 WC SAUSALITO AVE,20 NC HAYNES ST,6,C.I.,1959,0,78482,RUST HOLE,1,,,,CLAY,D.LOPEZ,180-099,9,18,OLD STREET. DIDN'T BREAK OUT. USED TMX TO MAKE 4'X5'MAIN PITTED. BACKFILLED & TEMPORARY ASPHALT,,66549,MAIN,4/1/14,16428 FLANDERS ST.,9' S/CL FLANDERS ST.,347' E/CL GOTHIC AVE,4,CONCRETE,1959,0,78443,RUST HOLE,1,,,N/A,CLAY,R. GERALD,214-138,6,18,"INSTALLED REPAIR CLAMP (1"" OUTLET) OVER SMALL RUPTURE, STOPPED LEAK, BACKFILLED, LEFT SAFE AND CLEAN.",34.28004843,-118.490161166571,MAIN,4/24/14,16400 FLANDERS ST.,8' S/C FLANDERS ST.,14' W/C GOTHIC AVE.,6,C.I.,1959,0,78443,RUST HOLE,1,,,,,D. LOPEZ,214-138,8,24,"FOUND 6"" MAIN LEAK, EXCAVATED AND MADE REPAIRS, BACKFILLED, TAMPED AND PUT TEMPORARY ASPHALT, LEFT JOB SAFE & CLEAN.",34.28004088,-118.489058867315,MAIN,4/26/14,780 SWARTHMORE AVE,23' WE SWARTHMORE AVE,36' NN BOWDOIN ST (LS),6,A.C.,1959,0,78721,CLAMP,1,,,,,JIMENEZ,128-126,12,24,"FOUND LEAK ON 6X 4 TAPPING SLEEVE FOR 6""AC WM, REPAIRED W/ NEW SLEVE GV, BELL FLG ADAPTOR, NIPPLE, & MECHANICAL COUPLING, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",,66739,MAIN,5/19/14,22558 SCHOOLCRAFT ST,10' ECL SALE AVE,7' SCL SCHOOLCRAFT ST,6,A.C.,1959,0,78498,"CLAMP, ROUND CRACK",1,,,N/A,CLAY,MAO,182-099,9,25,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",34.19606331,-118.618975867319,MAIN,8/4/14,11718 ODESSA AVE.,10' E/C ODESSA AVE.,40' S/C BARNESTON ST.,8,C.I.,1959,0,78443,SPLIT,1,,,POOR,CLAY,R. GERALD,214-138,12.5,37.5,"LEAK ON 8"" C.I. MAIN (13FT SPLIT). REPAIRED W/ 1 EA - 8"" X 16FT D.I. PIPE & 2 EA - 8"" X 12 1/2"" MECH. COUPLINGS. BACKFILLED W/ SLURRY. BARRICADED W/ SAND BAGS, CONES, & CAUTION TAPE. SITE SAFE & CLEAN.",,41654,MAIN,2/8/10,1290 ANGELO DR.,5' W/E ANGELO DR.,50' S/S DAVIES DR.,6,STEEL,1960,0,67612,,1,,,,C,GONZALES,146-153,4,12,"FOUND LEAK ON 6"" STEEL LATERAL FOR F.H. USED 6""X12"" CLAMP FOR REPAIR.",34.09368973,-118.435999339990,MAIN,3/3/10,9700 GLENOAKS BLVD,28 W/CL GLENOAKS BLVD,315 S/CL SHALOON ST,8,C.I.,1960,0,79738,SPLIT,1,,,,SANDY ROCKY,CRUZ,200-171,8.5,70,"*"" CI MAIN BLOW OUT/SPLIT, 8' SPLIT",34.24573776,-118.383329940462,MAIN,4/12/10,22320 BRYANT ST,6' NC BRYANT ST,121' WC RUDNICK,2,C.I.,1960,0,79871,JOINT,1,,POOR,,ADOBE,SNYDER,194-102,9,18,"BROKE & DUG OUT 4'X5"" LEAK ON 2"" GALV. NIPPLE FROM MAIN ON B/O - SHUT DOWN MAIN - REBUILT BLOWOFF - TURNED MAIN BACK ON 541 BACKFILLED MADE P/U - WATER SYSTEM = 1305",34.22709837,-118.613457740525,MAIN,6/5/10,23724 CARARD ST,5' SC CARARD ST,131' RAMARA AVE,4,C.I.,1960,0,79543,SPLIT,1,,,,,JOSEPH,174-090,10.5,65.5,"REPAIR 4"" C.I. LEAK BY PUTTING IN A 7 FOOT OF 4"" PIPE. SYSTEM 1305.",34.17294018,-118.645611240522,MAIN,6/10/10,5741 LARRYAN DR,9' EC LARRYAN DR,483' WC CROSSON DR,6,C.I.,1960,0,79543,SPLIT,1,,,,,BRUCK,176-090,,,,34.17595381,-118.648988341098,MAIN,7/15/10,1103 LACHMAN LN,10 WE LACHMAN LN,14 NN GLEN HAVEN,12,STEEL,1960,0,80211,RUST HOLE,1,,,,,J.RAMIREZ,132-120,9.5,19,"MADE TEMPORARY REPAIR ON A 8"" STEEL MAIN. WILL HOLD FOR TOMORROW. JOB INCOMPLETE.",,40710,MAIN,7/16/10,8101 KENTLAND AV,7' W/C KENTLAND AV,218' N/C BALTAR ST,8,C.I.,1960,0,79046,SPLIT,1,,,,SANDY,JOSEPH,190-099,11.5,55,"WAIT FOR U.S.A. REPAIR 8"" CI MAIN LEAK BY PUT IN 11' OF DI 8"".SYS 1123",34.21660364,-118.618016641438,MAIN,8/25/10,2471 RIVERSIDE PL,,7 EE SILVERLAKE AVE,6,C.I.,1960,0,79341,ROUND CRACK,1,,,,ADOBE,R.MCCALL,148-210,6,12,ARRIVED ON THE JOB. PARKED TRUCK. SET UP TRAFFIC CONES. LOCATED AND DRILLED HOLES OVER MAIN. PINPOINTED LEAK. BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. INSTALLED REPAIR CLAMP OVER BREAK.,34.1021581,-118.253038640598,MAIN,8/28/10,23700 CALVERT ST,12' N/C CLAVERT ST,69' W/C PLATT,6,A.C.,1960,0,79384,ROUND CRACK,1,,,GOOD,ADOBE / CLAY,SNYDER,178-093,8.1,22.5,"LOCATED BROKE & DUG OUT 5'X 5' EXCAVATION FOUND ROUND CRACK ON 6"" AC MAIN - REPAIRED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED & TEMP TURNED MAIN ON - BARRICADED MUD & ASPHALT NEED P/U FOR MONDAY.",34.18156848,-118.643264642899,MAIN,9/3/10,GLENOAKS BLVD.,28' W/C GLENOAKS BLVD.,180' S/C SHELDON,8,C.I.,1960,0,79738,SPLIT,1,,,NONE,"ROCK, SAND",WEBER,202-171,14.5,14.5,REPLACE 7' PIPE WITH COUPLINGS.,34.2460164,-118.383624840658,MAIN,9/9/10,22230 HARTLAND ST,10' S/CL HARTLAND ST,332' W/CL FARRALONE AVE,6,A.C.,1960,0,79455,ROUND CRACK,1,,,GOOD,ADOBE/CLAY,SNYDER,182-102,5.5,5.5,"CALLED OFF WORKING WITH CREW AT VICTORY AND PLATT - CAME BACK TO YARD. GOT GANG TRUCK AND TMX UPON ARRIVAL - DRILLED HOLES AND LOCATED LEAK AND SHUT MAIN. BROKE AND DUG 3' X 5' EXCAVATION. REPAIRED ROUND CRACK WITH 6"" X 12"" 360 DEGREE CLAMP. TURNED MAIN ON AND FLUSHED IT. NOTIFIED 542 FOR BACKFILL AND PICK UP.",34.19458219,-118.61137841501,MAIN,9/13/10,4250 COLFAX AVE,13' W/C COLFAX AVE,100' N/N VALLEY SPRING LN,8,,1960,0,79370,JOINT,1,,,,CLAY & SAND,CRUZ,164-168,2,2,"INSTALLED 1.5 X 1"" BUSHING AND 1"" PLUG TO CAP OFF 1.5' CORP THAT WAS LEAKING (42' COVER ON 6"" CI MAIN).",34.1470156,-118.387754141426,MAIN,9/15/10,2141 RIVERSIDE PL,2' SS SILVERLAKE AV,12' EW RIVERSIDE PL,6,C.I.,1960,0,79341,ROUND CRACK,1,,,,,ROGERS,148-210,7.5,15,SET UP TRAFFIC EXCAVATED TRENCH 5'X7' FOUND 360 DEGREE REPAIR CLAMP LEAKING. CUT OUT 3 FT OF C.I. INSTALLED 3 FT D.I. CLEANED UP. BACKFILLED LEFT JOB SAFE. DISINFECTED NEW PIPE.,,40661,MAIN,9/15/10,22230 HARTLAND ST,10' S/CL HARTLAND ST,338' W/CL FARRALONE AVE,6,C.I.,1960,0,79455,ROUND CRACK,1,,,GOOD,ADOBE,SNYDER,182-102,4,4,"REPAIRED LEAK ON 9-9-2010. LEAKING AGAIN-DUG OUT AND FOUND DEFECTIVE CLAMP LEAKING. REMOVED CLAMP AND INSTALLED NEW POWERSEAL. WHILE TIGHTENING BOLTS, EAR BROKE. REMOVED THAT CLAMP AND INSTALLED THIRD CLAMP. TURNED MAIN BACK ON AND WAITED 20 MINUTES. RETIGHTENED BOLTS AND THEY ARE HOLDING UP. 542 BACKFILLED AND PICKED UP. WILL RETURN TO TEMP.",34.19458217,-118.61139840573,MAIN,10/10/10,5635 RAMARA AVE.,9' W/CL RAMARA AVE.,125' N/CL CARARD ST.,6,C.I.,1960,0,79543,SPLIT,1,,,FAIR,SANDSTONE,K. SNYDER,174-090,15,59,"FND LG. SINK HOLE. USA MARKS EXCEPT GAS.TROUBLE BOARD CALL GAS CO. THEY REFUSED TO CALL ANYONE OUT UNTIL AFTER 7:00AM. HAD GAS SVC IN SINK HOLE. PATCH ACROSS ST. COULD TELL GAS MAIN ON OPP SIDE OF ST. DUG OUT EXCA, FND SPLIT ON 6"" MAIN, CUT IN 10'6"" OF D.I. PIPE W 2 MECH COUP. TURNED WATER ON, BACKFILLED & TEMP 10'X18' EXCA, STREET RAISED BOTH SIDES OF ST. END OF ST. RAISED 8"". PUT TEMP AROUND RAISED END OF ST. CONED OFF EDGE, CLEANED UP A LOT OF MUD AROUND CORNER IN CULDESAC.",34.17344263,-118.645926840581,MAIN,10/21/10,VENTURA BLVD.,4' W/CL ENCINO AVE.,16' S/CL VENTURA BLVD.,24,STEEL,1960,0,24980,RUST HOLE,1,,,NOT APPLIED,,M. WEAKLEY,170-132,4,8,,34.16145824,-118.514194541199,MAIN,10/23/10,8936 THRASHER AVE,9' E/W THRASHER AVE,123' N/N TANAGER WAY,6,C.I.,1960,0,79322,ROUND CRACK,1,,,,,JIMENEZ,146-168,6,12,"FOUND ROUND CRACK CAUSED BY BIG ROOT UNDERNEATH WM, REPAIRS COMPLETE. NEED TEMP OIL & LARGE PICK UP (SPOIL).",34.09805654,-118.386131843283,MAIN,11/7/10,17500 SUPERIOR ST.,10' N/C SUPERIOR ST.,30' W/C ENCINO AVE.,8,C.I.,1960,0,80182,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,202-129,14.5,43.5,"FIX 8"" C.I. MAIN LEAK, HAD TO WAIT FOR U.S.A. AND BIG CLEAN-UP.",34.24674368,-118.515639343253,MAIN,12/27/10,18222 BERMUDA ST.,10' S/C BERMUDA ST.,281' W/C CHIMINES AVE.,4,C.I.,1960,0,78867,RUPTURE,1,,,FAIR,ADB/CLAY,SNYDER,208-126,9,42,"FOUND 4"" C.I. BLOWOUT, PUMPED OUT, FOUND RUPTURE ON BOTTOM OF 4"" C.I. MAIN, CUT IN 3' OF 4"" D.I. WITH 2-MECH COUPLINGS, ALSO INSTALLED 4""X12"" 360 REPAIR CLAMP ON ANOTHER BAD SPOT AWAY FROM PIECE CUT IN. 561 TURNED MAIN BACK ON, WE BACKFILLED, REMOVED ASPHALT DAMAGED APPROX. 12'X50', CLEANED-UP SLOPPY MUD AS GOOD AS POSS. WILL HAVE TO RETURN TOMORROW TO TEMP AND COMPLETE CLEAN-UP.",34.26628152,-118.530608141384,MAIN,1/1/11,9431 WHEATLAND AVE,7 W/C WHEATLAND AVE,287 SC DITSON ST,8,C.I.,1960,0,78969,,1,,,GOOD,ROCKY,A.MARTINEZ,200-177,,,MADE REPAIR. S.ARRIOLA DID THE BACKFILL AND CLEANED UP.,34.24135378,-118.360914143420,MAIN,1/7/11,20501 MIRANDA PL.,6' S/C MIRANDA ST.,20' W/C MIRANDA PL.,6,C.I.,1960,0,79685,"ROUND CRACK, SPLIT",1,,,,ADB,HARDY,174-111,8,24,"REPAIR 3"" SPLIT 360 CLAMP.",34.17307622,-118.580316760037,MAIN,4/21/11,20517 RHODA ST,10' W/CL RHODA ST,415' S/CL DELCO AV,6,C.I.,1960,0,79706,RUST HOLE,1,,,,EARTH,CERVANTES,174-111,9,26,,34.17414722,-118.580162660275,MAIN,5/2/11,16603 CALAHAN ST,9' S/CL CALAHAN ST,409' E/CL RUBIO AVE,,,1960,0,79244,,1,,,,,HARDY,198-138,9,27,,34.23662431,-118.494188460134,MAIN,5/17/11,13129 FERNMONT ST,S/CL FERNMONT ST,E/CL WHEELER AV,8,C.I.,1960,0,79945,SPLIT,1,,,FAIR,,E. GARCIA,224-159,,,"FOUND SPLIT ON 8"" CI MAIN, MADE REPAIR. FLUSHED MAIN. BACKFILLED, CLEANED UP AREA. HEAVY CLEAN UP.",34.30719119,-118.419166361047,MAIN,7/18/11,146 S. SEPULVEDA BL,E/S SEPULVEDA BL,224' SS SUNSET BL,12,C.I.,1960,0,80217,JOINT,1,,,,,SPEARS,138-147,4,12,"RE CAULKED LEAKING 12"" LEAD JOINT IN CONTRACTORS EXCAVATION.",,61132,MAIN,7/20/11,BENEDICT CANYON & HILLGROVE DR,E/S BENEDICT CANYON,HILLGROVE DR,12,STEEL,1960,0,79885,RUST HOLE,1,,,,,J. JIMENEZ,144-156,6.5,26,"FOUND RUST HOLE ON 2' BYPASS OFF OF 12"" STL WM REPAIRS COMPLETE, NEED TO FOLLOW UP W/WELDER DUE TO REPAIR CLOSE TO WELD JOINT REF TO 280 JOBSITE SAFE",34.09240454,-118.429099461116,MAIN,8/3/11,16050 MIAMI WY,17' E/W MIAMI WY,138 S/S MUSKINGUM AVE,6,A.C.,1960,0,79308,,1,,,,,M.SPEARS,128-123,25,50,"REPAIRED 6"" AC MAIN RUPTURE WITH 6""X12"" 360 DEGREE CLAMP",34.04552528,-118.537287361131,MAIN,8/11/11,507 EL MEDIO AV,18' E/W EL MEDIO AVE,87' N/N ERSKINE DR,6,D.I.,1960,0,79318,,1,,,,,,126-123,6.5,13,,34.0421943,-118.534763461905,MAIN,9/8/11,BENEDICT CANYON & HILLGROVE DR,5 W/E BENEDICT CYN.,12 S/N HILLGROVE DR,12,STEEL,1960,0,79885,RUST HOLE,1,,,BAD,B,E.SALDIVAR,144-156,10.5,39,"SET UP TRAFFIC, MADE REPAIRS ON A 12"" STEEL MAIN BY PASS. IT WAS LEAKING AT BYPASS & MAIN JOINT LEFT JOB SITE SAFE & CLEAN.",34.09248229,-118.429103662111,MAIN,11/14/11,500 EL MEDIO AV,17' S/N ERSKINE DR,11' E/E EL MEDIO AV,6,STEEL,1960,0,79318,JOINT,1,,,,,GONZALES,126-123,5,15,"FOUND LEAK ON 6"" STL MAIN VITRIOLIC CLAMP BROKEN REMOVED AND REPLACED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.04187295,-118.534684361434,MAIN,12/5/11,2984 GOODVIEW TR,N CL GOODVIEW TR,HOCKEY TR,2,COPPER,1960,0,80009,,1,,GOOD,,,GARCIA,156-180,,,"FOUND LEAK ON 2"" COP. MAIN, MADE REPAIRS. FLUSHED MAIN & 1"" COP. SERVICE. BACKFILLED & CLEANED-UP AREA.",34.1226824,-118.347350662428,MAIN,12/6/11,16800 SAN FERNANDO MISSION,14' S CL SAN FERNANDO MISSION,21' W CL RUFFNER,8,C.I.,1960,0,79171,RUST HOLE,1,,,,CLAY,HERNANDEZ,210-135,9,45,"FOUND 8"" MAIN SHUT OFF BROKE OUT ASPH EXCAVATED TO MAIN PUT ROCK BELOW MAIN, CUT 18"" SECTION OUT INSTALLED A 8""X 18"" NIP WITH TWO DRESSER CPLG - BACKFILLED AND TEMP",34.27196457,-118.497825762435,MAIN,12/8/11,22606 CALIFA ST,12' S/CL CALIFA ST,402' W/CL KENTLAND AV,6,C.I.,1960,0,79039,ROUND CRACK,1,,,,ADOBE,NINE,176-099,,,,34.17733996,-118.619168461454,MAIN,12/13/11,9522 CORDERO AVE,796' N/CL HAINES CYN,9' E/CL CORDERO AVE,4,C.I.,1960,0,79578,ROUND CRACK,1,,,GOOD,ROCK,OBREGON,200-201,7,14,"FOUND ROUND CRACK, MADE REPAIRS.",34.2408671,-118.277487161510,MAIN,1/17/12,3701 FREDONIA DR,1100' W/CL CAHUENGA BL,12' N/CL FREDONIA DR,12,STEEL,1960,0,79742,"COUPLING, JOINT",1,,,,SHALE,OBREGON,160-177,16,47,"WELDER INSTALLED BUTTSTRAP 12""",34.13284707,-118.361887961511,MAIN,1/18/12,3701 FREDONIA DR,1200' W/CL CAHUENGA BL,12' N/CL FREDONIA DR,12,STEEL,1960,0,79742,,1,,,,,CRUZ,160-177,9,24.5,MADE REPAIRS. JOB COMPLETED.,34.1328454,-118.362004562985,MAIN,4/9/12,3391 MCLAUGHLIN AVE,W/S MCLAUGHLIN AVE,14' NN WOODBINE ST,6,A.C.,1960,0,78929,ROUND CRACK,1,,,,CLAY,SPEARS,118-156,8,24,"REPAIRED 6"" A.C. MAIN LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.01704444,-118.431439762321,MAIN,5/14/12,4031 DEERHORN RD,WC DEERHORN DR,NC DEERHORN RD,8,C.I.,1960,0,79476,JOINT,1,,,FAIR,,GARCIA,164-144,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS. BACKFILLED & CLEAN-UP AREA",34.14298589,-118.468649862369,MAIN,5/31/12,530 Q STREET,24' S/N Q STREET,15' W/E SEAGROVE,8,C.I.,1960,0,79838,SPLIT,1,,,,,ANDERSON,038-210,12,24,"8"" CI MAIN LEAK EXCAVATED DOWN TO MAIN FOUND A 7' SPLIT IN MAIN REMOVED BAD PIPE INSTALLED 7 FEET DI PIPE W/ MECH COUPLINGS.",33.79574996,-118.257002163296,MAIN,6/4/12,Q ST,40' EE BAYPOINT AVE,25' SN Q ST,8,C.I.,1960,0,79838,SPLIT,1,,,,,ROGERS,038-207,8,16,"SET UP TRAFFIC, EXCAVATED W/M LEAK REPAIR 11FT X4FT REPAIR W/M LEAK 2ND BLOW OUT W/M 7FT D.I. PUT MAIN BACK IN SERVICE AT 9:00PM CLEANED UP. SITE SAFE LEFT SPOIL BARRICADED SITE.",33.79566877,-118.258576963295,MAIN,6/4/12,Q ST,60' EE BAYPOINT,25' SN Q ST,8,C.I.,1960,0,79838,SPLIT,1,,,,,ROGERS,038-207,8,16,"SET UP TRAFFIC FOUND 8"" W/M SPLIT CUT IN 3FT ENERGIZED W/M AT 4:30 4:45 BLOW OUT CUT IN 7FT TOTAL 8"" PIPE CLEANED UP AFTER BLOW OUT REPAIR.",33.79567215,-118.258511263062,MAIN,6/25/12,7310 MULHOLLAND DR,75 SS MULHOLLAND DR,ES RUNYAN CANYON RD,6,C.I.,1960,0,79491,RUST HOLE,1,,,,LOAM,M.SPEARS,156-180,8,24,"REPAIRED RUSTHOLE LEAK WITH 6""X8"" 360 DEGREE CLAMP.",34.11931357,-118.353014363279,MAIN,7/30/12,1735 N FRIGATE AVE,2' E/W FRIGATE AVE,N/N DON STREET,2,COPPER,1960,0,79832,PIN HOLE,1,,,OK,CLAY,ANDERSON,038-201,4,8,"FOUND PIN HOLE LEAK IN 2"" COPPER MAIN MADE REPAIRS WITH 2X 3 360 DEGREE REPAIR CLAMP. STOPPED LEAK BACKFILLED LEFT AREA SAFE.",33.79796869,-118.277363163520,MAIN,9/5/12,4030 INGLEWOOD BL,161' SS WASHINGTON PL,3' WE ALLEY EAST OF INGLEWOOD BL,4,A.C.,1960,0,79312,CLAMP,1,,,,,GONZALES,112-159,4,12,"FOUND LEAK ON 4"" AC MAIN AT SERVICE SADDLE USED 4""X 8"" VENTED CLAMP RECONNECTED 2"" COPPER SERVICE.",34.00171228,-118.424553663713,MAIN,9/6/12,6625 FRANRIVERS AV,6' W CL FRANRIVERS AV,251' N CL KITTRIDGE ST,6,C.I.,1960,0,79715,"SPLIT, RUPTURE",1,,,POOR,ADOBE CLAY,LAROCHELLE,182-087,15,83.6,"REPLACED 15' OF 6"" C.I. MAIN WITH DUCTILE MAIN. RE-FITTED TWO 1"" SERVICE LATERALS. BACKFILLED AND SAND, BASE AND SLURRY.",34.19139793,-118.65557863546,MAIN,9/18/12,566 MOUNT HOLYOKE AVE,W/S MOUNT HOLYOKE AV,185' SS DE PAUW ST,6,A.C.,1960,0,80033,CORP VALVE,1,,,,CLAY,SPEARS,126-126,4,8,"REPAIRED 6"" AC MAIN LEAK AT ABANDONED 1"" CORP. VALVE WITH REDWOOD PLUG.",34.03986698,-118.529779463551,MAIN,9/21/12,3373 MCLAUGLIN AVE,W/S MCLAUGHLIN AVE,260' NN WOODBINE ST,6,A.C.,1960,0,78929,ROUND CRACK,1,,,,,SPEARS,118-156,8,24,"REPAIRED ROUND CRACK ON 6"" AC MAIN WITH 6""X 6"".",34.01739603,-118.432124963785,MAIN,10/24/12,23551 MARIANO ST,12' N CL MARIANO ST,92' E CL MANTON AV,6,C.I.,1960,0,79858,"SPLIT, RUPTURE",1,,,POOR,ADOBE,DURAN,172-093,16,64,"REPAIRED LARGE RUPTURE AND SPLIT ON 6"" CAST IRON MAIN. BACKFILLED WITH SAND, CONROCK AND TEMP. OIL. LEFT AREA SAFE, STILL NEEDS CLEAN UP.",34.16873401,-118.640583964347,MAIN,11/6/12,6835 VARIEL AVE,12' W/CL VARIEL AVE,410' N/CL VANOWEN ST,2,C.I.,1960,0,79678,BLOW OFF,1,,,,,JOSEPH,182-108,7,14,"STOP LEAK ON 8"" CI MAIN BY REPLACING 2"" BLOW OFF. BACKFILLED, TAMP, TEMP LEFT JOB SAFE.",34.19488374,-118.592852464334,MAIN,11/20/12,11542 COLLETT AVE,7' E/CL COLLETT AVE,253' N/CL WOODLEY AVE,6,C.I.,1960,0,79707,SPLIT,1,,,FAIR,ADOBE/ CLAY,SNYDER,214-141,12,48,"UPON ARRIVAL FOUND LG SINK HOLE - BACKHOE DUG OUT ASPHALT & DIRT - FOUND 5' SPLIT INVOLVING 2 1"" SERVICES - CUT 1"" COP SERVICES OUT - CUT OUT 6' CI PIPE - CUT IN 6'OF DI PIPE WITH 2 MECH COUPLINGS - TAPPED 2 SERVICES - CUT IN 3' OF 1"" COP ON BOTH SERVICES RECONNECTED TO EXISTING COP - TURNED MAIN ON - FLUSHED - BACKFILLED & TEMP EXCAVATION - CLEANED UP ALOT OF MUD ON COLLETT AVE ALSO ON WOODLEY TO RINALDI MADE SAFE.",34.28019126,-118.4840264453,MAIN,12/9/12,18209 BERMUDA ST,8' S/CL BERMUDA ST,94' E/CL CHIMINEAS AVE,4,C.I.,1960,0,78867,BLOWOUT,1,,,,CAL,MATCHIE,208-126,13,39,"LEGAL CONTACTED DUE TO DAMAGE AT 18209. ALSO TOW OTHER CARS POSSIBLY DAMAGED FROM BLOWOUT. REPLACED 66 INCHES OF 4"". REFIT TWO SERVICES.",34.26628141,-118.529861963944,MAIN,12/13/12,731 VIA DE LA PAZ,20' E/W VIA DE LA PAZ,300' N/N CARTHAGE ST,8,A.C.,1960,0,79413,CLAMP,1,,,,ROCKY LOAM,SCHWEINBOLD,128-126,9,27,"USED 10X REPAIR CLAMP ON OVERSIZE 8"" A.C. WATER MAIN PIPE AFTER REMOVING COLLAR. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. SWEPT AREA.",34.04351447,-118.528070264467,MAIN,12/26/12,5079 CALVIN AVE,10' WCL CALVIN AVE,150' SCL WELLS DR,6,C.I.,1960,0,79719,RUPTURE,1,,,POOR,SANDSTONE,SNYDER,172-117,,,DRILLED 12 HOLES HEARD SAME SOUND ON ALL OF THEM - BROKE OUT 5'X 4' EXCAVATION FOUND UNDERMINE 2' SOUTH - MISSED LEAK - BROKE OUT 7'X 5' (TOTAL 12'X 5' EXCAVATION) FOUND 360 DEGREE REPAIR CLAMP PREVIOUSLY INSTALLED WITH RUPTURE ON BOTTOM OF MAIN 1' FROM CLAMP - CUT OUT CLAMP & RUPTURE PIPE - CUT IN 4' OF DI PIPE WITH 2 MECH COUPLINGS - 562 TURNED MAIN ON - WE BACKFILLED & TEMPED EXCAVATION MADE LG PICK UP.,,64284,MAIN,1/18/13,14031 RIVERSIDE DR,65' W CL MURIETTA AVE,23' S CL RIVERSIDE DR,8,C.I.,1960,0,79102,ROUND CRACK,1,,,CLAY,,OBREGON,168-153,8,32,"FOUND 8"" ROUND CRACK, MADE REPAIRS.",34.15754413,-118.439277264700,MAIN,2/14/13,19226 CHASE ST,14' NCL CHASE ST,432' ECL TAMPA AVE,8,C.I.,1960,0,78995,RUPTURE,1,,,NOT APPLIED,CLAY,MAO,192-120,8,29,"REPLACED 72"" OF PIPE, CONED & BARRICADED EXCAVATION, STREET TO BE CLEANED TOMORROW, SITE SAFE.",34.22456035,-118.552202964960,MAIN,4/24/13,18300 SAN JOSE ST,SAN JOSE ST,ETWANDA AVE,8,C.I.,1960,0,79532,,1,,,,CLAY,MAO,206-126,9.5,36,"REPLACED 63"" OF PIPE, STOPPED LEAK, SANDED MAIN, FILLED EXCATION WITH SLURRY, CONED & BARRICADED LEFT SIT SAFE.",34.26088791,-118.531758865055,MAIN,5/11/13,500 MUSKINGUM PL.,17' N/S MUSKINGUM PL.,627' W/W ALMAR AVE.,6,STEEL,1960,0,79319,COUPLING,1,,,GOOD,CLAY,M. SPEARS,128-123,8,24,"REPAIRED 6"" STEEL VICTUALIC MAIN AT BROKEN COUPLING WITH 6"" X 12"" 360 DEGREE CLAMP.",34.0425684,-118.53864565058,MAIN,6/12/13,1537 BENEDICT CYN DR,6' EW BENEDICT CYN DR,175' SS CLEAR VIEW DR,12,STEEL,1960,0,79885,"CLAMP, RUST HOLE",1,,,GOOD,LOAM,SPEARS,148-156,11.5,30.5,"REPAIRED LEAK ON 12"" STEEL MAIN WITH 12""X 6"" HIGH PRESSURE CLAMP.",34.09950391,-118.432303765668,MAIN,6/23/13,10715 TOPANGA CANYON BLVD,25 W/C TOPANGA CANYON BLVD,359 N/C CHATSWORTH ST,12,C.I.,1960,0,79161,SPLIT,1,,,,DECOMPOSED GRANITE,DAVE MATCHIE,208-102,14.5,72.5,"BLOWOUT ON 12"" CI WATER A LOT OF STREET DAMAGE DAMAGE TO CURB & GUTTER. LARGE TRAFFIC SETUP. REPLACED 11FT OF MAIN SLURRY BACKFILL TO GRADE. LANE LEFT CLOSED AREA BARRICADED, CONED & FLASHING ARROW LEFT ON SITE.",34.26547453,-118.606151765269,MAIN,7/22/13,332 LAS CASAS AVE,20' WE LAS CASAS AVE,701' SS MARQUETTE ST,6,STEEL,1960,0,79317,CLAMP,1,,,LITE,CLAY,SCHWEINBOLD,126-123,9,18,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.04169659,-118.543399465004,MAIN,8/12/13,4820 HEAVEN AVE,HEAVEN AVE,ALMIDOR AVE,6,C.I.,1960,0,79544,,1,,,N/A,CLAY,MAO,168-096,10,30,"REPLACED 18"" OF PIPE, SLURRIED, CONED & BARRICADED, LEFT SITE SAFE & CLEAN",,65764,MAIN,10/16/13,5601 MASON AVE,9 W/CL MASON AVE,162 N/CL MASON AVE LE,12,C.I.,1960,0,79685,SPLIT,1,,,,SILT/SHALE,G.HARDY,174-111,8,24,"REPAIR LEAK ON 12"" CAST MAIN.",,65775,MAIN,10/31/13,4138 ROYAL CREST PL,5 W/CL ROYAL CREST PL,395 KIGH KNOLL,4,C.I.,1960,0,79456,"ROUND CRACK, RUST HOLE, ROUND CRACK",1,,,,CLAY,G.HARDY,164-141,15.5,39,"REPLACED B/O ASSEMBLY, 3'4"" DUCT PIPE, RETAP 2 SRVC",,65512,MAIN,11/6/13,1035 MERAMEC AVE.,17' N/S MERAMEC AVE.,"180' E/E DUNN ST,",4,A.C.,1960,0,79613,,1,,,,,J. GRIFFIN,018-195,8,34,"LOCATE 4"" WATER MAIN INTO LEVELED BELL JOINT, REPAIRED BY REPLACING B.O., BLOCKED AND INSTALLED 4' X 4' THRUST BLOCK, CLEANED UP AND PLATED WITH SLURRY LATER, SITE SAFE.",33.74406138,-118.299815866005,MAIN,1/30/14,20866 COLLINS ST.,7' S/C COLLINS ST.,231' W/C KELVIN AVE.,4,C.I.,1960,0,79386,ROUND CRACK,1,,,FAIR,WASTE/MUCK,L. JOSEPH,174-108,12.5,37.5,"DRILLED HOLES TO FIND LEAK, BROKE OUT, DUG OUT, MAIN AT 48"", FOUND ROUND CRACK BETWEEN 2-4"" 360 CLAMP. HAD TO CUT IN 3'. PIC GATES DID NOT HOLD, HAD TO CALL GATE MAN TO EXTEND SHUTOFF. MADE 2 LARGE PICK UP, BACKFILLED TAMP, TEMP AND LEFT JOB SAFE.",34.17346277,-118.587724666934,MAIN,1/31/14,1251 S WEST BLVD,20' EW WEST BLVD,20' SS DOCKWEILER ST,6,A.C.,1960,0,79414,"JOINT, ROUND CRACK",1,,,,,SALDIVAR,130-186,11,33,"MADE REPAIRS ON A 6"" A.C. MAIN LEAK.",34.05005958,-118.333195665916,MAIN,2/3/14,9516 HAINES CYN. AVE.,2' W/C HAINES CYN. AVE.,55' N/C ESTEPA DR.,4,C.I.,1960,0,79578,ROUND CRACK,1,,,FAIR,GRANITE,E. GARCIA,200-201,9,25,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA. VERY HARD DIRT AND DEBRIS IN EXCAVATION OVER MAIN.",34.2411376,-118.27870566066,MAIN,2/7/14,6636 VARIEL AVE,24 W VARIEL AVE,40 S KITTRIDGE ST,8,C.I.,1960,0,78990,,1,,,NOT APPLIED,CLAY,B. MAO,182-108,15.5,54,"REPLACED 64"" OF 8"" PIPE (LARGE RUPTURE), BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",,66071,MAIN,2/10/14,17509 SUPERIOR ST,10 NC SUPERIOR ST,150 WC ENCINO,8,,1960,0,80182,,1,,,,CLAY,D.MATCHIE,202-129,9,45,"REPAIRED BLOW OUT ON 8"" MAIN. REPLACED 148"" OF 8"" PIPE. EXCAVATION BACKFILLED WITH SLURRY. LEFT AREA SAFE WITH MANY CONES AND BARRICADES. SOME TEMP PLACED AT DRIVE WAY & IN FRONT OF 17509 SUPERIOR ST.",,66141,MAIN,3/6/14,20514 MIRANDA PL.,7' W/C MIRANDA PL.,174' S/C MIRANDA ST.,4,C.I.,1960,0,79685,JOINT,1,,NONE,,CLAY,B. MAO,174-111,8,16,"INSTALLED 4"" VENTED CAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN, TEMP OILED.",34.17265031,-118.580106666169,MAIN,3/30/14,23740 HATTERAS ST.,12' S/C HATTERAS ST.,97' E/C THOMICIA PL.,6,C.I.,1960,0,79543,SPLIT,1,,,POOR,CLAY,ROBERT GERALD,176-090,12,36,"REPAIRED SPLIT ON C.I. MAIN. REPAIRED WITH 6' X 6"" D.I. PIPE AND 2 EA. DRESSERS AT 40"" DEPTH. BACKFILLED WITH SAND BASE AND TEMP OIL. MADE SAFE, CLEAN AND WATERED DOWN STREET. HAULED SPOIL.",34.17532018,-118.644601867061,MAIN,7/26/14,24300 VANOWEN ST,21' SCL VANOWEN ST,43' WCL SHELTONDALE AVE,8,C.I.,1960,0,79715,RUST HOLE,1,,,,MUCK,JOSEPH,182-090,15,84,"HAD TO SET UP TRAFFIC FOR A MAIN STREET, DRILLED HOLES FOUND LEAK. BROKE OUT & DUG OUT, CUT IN 4' 8DI PIPE BACKFILLED TAMP, TEMP MADE SIDEWALK SAFE PICK UP TRAFFIC LEFT JOB SAFE SZONE 1123",34.1945076,-118.65373467063,MAIN,7/28/14,8848 HAVENHURST AVE,90' SCL RAYEN ST,24' ECL HAYVENHURST AVE,6,C.I.,1960,0,79399,SPLIT,1,,,GOOD,,LOPEZ,196-138,12.8,64.4,"REPAIRED 6"" MAIN. TOOK OVER FOR B. MAO. BACKFILLED W/ SLURRY. CLEANED UP. PUT MAIN BACK IN SERVICE. LEFT 1 NORTHBOUND LANE CLOSED FOR PAVERS. AREA SAFE.",34.23182481,-118.493753839928,MAIN,1/1/10,12721 COMETA,12' W/CL COMETA,291 N/CL FERMONT,6,C.I.,1961,0,80341,"CLAMP, ROUND CRACK",1,,,FAIS,DG,OREGON,222-156,7,24.5,"EXCAVATED HOLE AROUND MAIN, EXPOSED ROUND CRACK & MADE REPAIRS WITH 360 REPAIR CLAMP. BACKFILLED & TEMP OIL, CLEANED UP SITE & MADE SAFE. SMALL AMOUNT OF DEBRIS TO BE PICKED UP.",34.30135361,-118.4279843241,MAIN,1/25/10,BALMORAL LN.,10' S/C BALMORAL LN.,20' E/C GREEN VISTA CIR.,8,,1961,0,80763,SPLIT,1,,,NONE,ADB,NINE,184-093,8,32,,34.19766441,-118.640533943036,MAIN,4/23/10,3500 W. 6TH ST.,36' S/S W. 6TH ST.,23' W/E MARIPOSA BL.,6,A.C.,1961,0,80539,,1,,,,SAND,CHESTERTON,134-195,,,"FOUND LEAK ON 6"" REDWOOD PLUG, ADDED A FEW WEDGES AND A SMALL PIECE OF REDWOOD TO STOP LEAK.",34.06337942,-118.299140140675,MAIN,5/12/10,4529 CANOGA DR,10' S/CL CANOGA DR,250' E/CL ARGENTINE RD,6,C.I.,1961,0,80652,SPLIT,1,,,BAD,ADOBE,LAROCHELLE,166-105,8,8,"FOUND HAIRLINE SPLIT APPROX. 4"" LONG.",34.14933092,-118.601222140676,MAIN,5/18/10,7100 PLATT AVE,24' W/CL PLATT AVE,6' S/CL BALMORAL LN,8,C.I.,1961,0,80763,RUPTURE,1,,,POOR,,5/18/10,184-093,10,10,"RELIEVED CREW WELDER. WELDED FLANGE TO IJ. WE INSTALLED WELD FLANGE, IJ AND 7' OF PIPE FROM GATE TO OLD MAIN WITH 8"" DRESSER COUPLING. INSTALLED ANODE ON WELD FLANGE. ENAMELER DID HIS JOB. COVERED MAIN WITH SAND-DUMPED 30 YARDS OF SLURRY. BROUGHT EXCAVATION UP TO STREET WITH CON ROCK. BARRACADED AREA SAFE. NEED SUNKEN ASPHALT BROKE OUT EXTRA SAND AND CON ROCK PICK UP.",34.19814629,-118.639307740558,MAIN,6/25/10,RINZLER ST / MCLENNAN AV,10' WC MCLENNAN AV,@ RINZLER ST & MCLENNAN AV,4,C.I.,1961,0,80184,SLIP DISC,1,,,,,HARDY,200-135,8,24,"REPLACE BROKEN 4"" GATE VALVE.",34.24578796,-118.501327140663,MAIN,9/17/10,20715 TIARA ST,10' N/CL TIARA ST,174' W/CL KELVIN AVE,6,STEEL,1961,0,80658,,1,,,GOOD,CLAY,LAROCHELLE,176-111,4,4,"FOUND LEAK AT INSULATOR. INSULATOR INSTALLED INTO 1.5' WELD COUPLING, BETWEEN WELD COUPLING AND CORPORATE VALVE. INSTALLED 1.5"" STANDARD PLUG IN 1.5"" WELD COUPLING AND RENEWED SERVICE WITH WELDER INSTALLING A NEW 1"" WELD COUPLING.",34.17718366,-118.583762341543,MAIN,10/15/10,600 S MARIPOSA AVE,,25 S/S 6TH ST,6,A.C.,1961,0,80539,RUST HOLE,1,,,,ADOBE,R.MCCALL,134-195,8,16,REMOVED STEEL STREET PLATE FOR EXCAVATION. EXCAVATED DEWATERED EXCAVATION. SHUT MAIN. REMOVED REDWOOD PLUG. PLACED SECTION OF PIPE,34.06340965,-118.299140241524,MAIN,10/19/10,7821 OWENS ST,N/C OWENS ST,230' W/C MT GLEASON,6,C.I.,1961,0,80348,ROUND CRACK,1,,,GOOD,SANDY & ROCKY,GARCIA,208-195,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS AND FLUSHED MAIN. BACKFILLED AND CLEANED UP AREA.",34.26387265,-118.303453740587,MAIN,10/26/10,18500 CLYMER ST.,9' S/CL CLYMER ST.,18' E/CL YOLANDA AVE.,4,C.I.,1961,0,80449,RUST HOLE,1,,,,D. EARTH,R. CERVATES,208-123,9,34,,34.26268364,-118.538793342601,MAIN,11/29/10,512 S VETERAN AVE,7' E/W VETERAN AVE,125' N/N LEVERING AVE,12,C.I.,1961,0,81112,,1,,,,,DANIEL. N,136-150,14.5,43.5,"RUPTURE ON A 12"" MAIN. CUT IN 4' OF PIPE. CLEANED THE STREET DOWN TO WILSHIRE BLVD. MADE SAFE AND COMPLETE.",34.06726544,-118.454815843295,MAIN,11/30/10,7118 JELLICO AVE.,12' W/C JELLICO AVE.,820' N/C HART ST.,4,C.I.,1961,0,80494,ROUND CRACK,1,,,POOR,D. EARTH,CERVATES,184-129,9,18,"ROUND CRACK, POWERSEAL 360 VENTED NOT SEALING. USE SMITH-BLAIR. RETAP FOR SERVICE.",34.19968777,-118.517551141373,MAIN,12/24/10,,12 W/C FENTON AVE,35 S/C GOLETA ST,8,C.I.,1961,0,80335,SPLIT,1,,,,CLAY SHALE,R.CRUZ,212-168,10.5,17.5,"SET UP TRAFFIC MADE WORK AREA SAFE. LOCATED 8"" CI MAIN. DRILLED HOLES. BROKE OUT. 5X14 EXCAVATION. REMOVED 10' OF SPLIT 8"" PIPE. INSTALLED NEW 8"" DI PIPE. BACKFILLED WITH SAND. LEFT JOB SAFE.",34.27759076,-118.386784242774,MAIN,1/3/11,907 LARKER AVE,11 NS LARKER AVE,93 NN EASY ST,6,C.I.,1961,0,81032,ROUND CRACK,1,,,,,F.PRECIADO,156-234,8,16,"FOUND ROUND CRACK  ON 6"" MAIN. INSTALLED 1 360 DEGREE CLAMP. BACKFILLED WITH CONROCK AND TEMP.",34.12241167,-118.170368343459,MAIN,1/18/11,16932 RINZLER ST.,9' S/C RINZLER ST,59' W/C MCLENNAN,4,C.I.,1961,0,80184,RUST HOLE,1,,,,CLAY,HARDY,200-135,6,12,"REPAIR 4"" C.I. 360 REPAIR CLAMP.",34.24578853,-118.501448443461,MAIN,1/19/11,16232 MALDEN ST.,9' S/C MALDEN ST.,257' E/C VALJEAN AVE.,4,C.I.,1961,0,80587,CLAMP,1,,,,BF-SAND,HARDY,194-138,6,18,REPAIR CLAMP LEAKING (POWER-SEAL).,34.22576357,-118.486383943673,MAIN,1/19/11,1474 DONHILL DR,S/S DONHILL DR,830' EE LAUREL WAY,4,STEEL,1961,0,80373,COUPLING,1,,,,,SPEARS,148-159,4,12,"REPAIRED LEAK ON 4"" STEEL MAIN, REPLACED 1 1/2"" WELD COUPLING.",34.09826521,-118.41650343672,MAIN,1/19/11,1465 DONHILL DR,N/S DONHILL DR,783' EE LAUREL WAY,4,STEEL,1961,0,807373,COUPLING,1,,,,,SPEARS,148-159,2.5,7.5,"REPAIRED LEAK ON 4"" STEEL MAIN, REPLACED 1 1/2"" WELD COUPLING",34.09825833,-118.416506441393,MAIN,1/25/11,13421 CRANSTON AVE,290' S/CL BEAVER ST,6' N/CL CRANSTON AVE,4,C.I.,1961,0,80782,,1,,HARD,,,CRUZ,226-159,15.5,32,"4"" CI BLOWOUT INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP. RETAPPED 1"" COP SERVICE AT 13420 CRANSTON AVE. BACKFILLED AND TEMP ASPHALTED.",34.31564526,-118.423005343624,MAIN,2/17/11,13420 CRANSTON AVE,6' NC CRANSTON AVE,290' SC BEAVER,4,C.I.,1961,0,80782,,1,,,,CLAY,CRUZ,226-159,8,16,"RESET AND STOPPED LEAK ON 360 DEGREE REPAIR CLAMP 4"" ON CI MAIN. BACKFILLED WITH SAND AND TEMP ASPHALTED. PICK UP TRAFFIC LEFT JOB SAFE.",34.31565231,-118.423014543201,MAIN,2/23/11,9552 MCLENNAN AVE.,10' E/C MCLENNAN AVE.,69' S/C ITASCA ST.,6,C.I.,1961,0,80184,ROUND CRACK,1,,,,CHLK,HARDY,200-135,5,15,REPAIR ROUND CRACK.,34.24472939,-118.501292960103,MAIN,3/5/11,17734 PORTO MARINA,3' N/S PORTO MARINA,185' W/W BREYE WAY,2,STEEL,1961,0,80828,RUST HOLE,1,,,,,R. GONZALES,126-117,1,2,"FOUND LEAK ON 2"" STEEL MAIN. USED SCREW PIN FOR REPAIR.",34.04144435,-118.56268443853,MAIN,3/11/11,23618 BALMORAL LN,7' S/CL BALMORAL LN,8' W/CL LARCHWOOD CIR,12,D.I.,1961,0,80763,JOINT,1,,,NEW,ADOBE,NINE,184-093,,,"CREW ROLLED 12"" FIELD LOK GASKET WHILE INSTALLING 12""X 4"" D.I. ""T""",34.19692818,-118.642293243494,MAIN,3/18/11,701 S KINGSLEY DR,23 E/W KINGSLEY DR,10 S/S 7TH ST,6,C.I.,1961,0,80299,,1,,,,,D.SCHAMBER,134-195,8,24,"REPAIR 6"" MAIN BLOW OUT. BACKFILLED AND MADE SAFE.",34.05978992,-118.303100943507,MAIN,3/29/11,2711 ORCHARD AVE,18 E/W ORCHARD AVE,500 N/N 29TH ST,8,A.C.,1961,0,80602,JOINT,1,,,,,D.SCHAMBER,122-198,3,6,REPAIR LEAK JOINT WITH 360 DEGREE REPAIR CLAMP.,34.02984304,-118.287460943633,MAIN,3/30/11,10511 COLEBROOK ST,4' N/C COLEBROOK ST,160' W/C WHEATLAND AV,6,C.I.,1961,0,80710,SPLIT,1,,,,B,VELASQUEZ,204-177,8.5,27,"FOUND 11' SPLIT ON 6"" CI MAIN, MADE REPAIRS - INSTALLED 11' OF DI PIPE WITH 2 DRESSER COUPLINGS - NEED STREET INSPECTOR. STREET RAISED 4"" & CRUMBLED.",34.25317064,-118.357996443637,MAIN,4/12/11,10575 COLEBROOK ST,4' S/C COLEBROOK ST,798' W/C WHAETLAND AVE,2,C.I.,1961,0,80710,BROKEN,1,,,,,OBREGON,204-177,8,16,"INSTALLED NEW NIPPLE,  CURB VALVE AND RISER, JOB COMPLETE. (BLOW OFF)",34.2531947,-118.359910760130,MAIN,5/4/11,11461 WHEELER AVE,14' W/CL WHEELER AVE,35' N/CL GLOMIS ST,6,C.I.,1961,0,80335,GATE VALVE,1,,,,,M. OBREGON,212-168,9,25,"CUT OUT OLD BROKEN 6"" GATE VALVE, INSTALLED NEW 6"" GATE VALVE R.G. TWO 18""X6"" DI NIPPLES AND TWO 6"" CI DI DRESSERS. YOKED AND RODDED SOUTH SIDE OF GATE VALVE. BACKFILLED EXCAVATION (TAMPED IN 6"" LIFTS) AND GILED. EMP# 660-848.",34.27778314,-118.38872343623,MAIN,5/25/11,5010 BUFFALO AV,10' W/C BUFFALO,170' S/C HESBY,2,COPPER,1961,0,79946,"COUPLING, HIT MAIN",1,,,N/A,MUD,OHARA,170-156,,,"STREET MAINTENANCE HIT AND BROKE THE BLOW OFF ASSEMBLY. REPLACED ASSEMBLY, BACKFILL AND ST. MAINT TO PAVE.",34.16175508,-118.430176760388,MAIN,7/26/11,2312 RIDGEVIEW AV,13' SN RIDGEVIEW AV,47' WW EAGLE ROCK BL,6,C.I.,1961,0,80698,PULLED CORP,1,,,FAIR,CLAY,CHESTERTON,160-222,,,CONTRACTOR HIT ABANDON SERVICE THAT WAS NOT LEAD OUT. SYS 778 CD 14,34.13102821,-118.216806160882,MAIN,8/19/11,16932 RINZLER ST.,9' S/C RINZLER ST.,59' W/C MCLENNAN AVE.,4,D.I.,1961,0,80184,SPLIT,1,,,FAIR,ROCK,SNYDER,200-135,8,16,"BROKE AND DUG OUT 7'X5' EXCAVATION, FOUND SM SPLIT NEXT TO REPAIR CLAMP, SHUT DOWN MAIN, CUT IN 18""X4"" NIPPLE WITH MECH. COUPLING TURN MAIN BACK ON FLUSHED FROM B/O 542 BACKFILLED AND MADE P/U BARRICADED SAFE 542 WILL RETURN TO TEMP.",34.24578854,-118.501451260955,MAIN,9/2/11,16932 RINZLER ST,9' S/CL RINZLER ST,59' W/CL MCLENNAN AV,4,C.I.,1961,0,80184,CLAMP,1,,,FAIR,FILL,SNYDER,200-135,,,"DUG DOWN 8'X 5' OF PREVIOUS REPAIR - FOUND 4""X 12"" POWERSEAL CLAMP LEAKING SHUT DOWN MAIN - CUT IN 4' OF 4"" DI PIPE WITH 2 MECH COUPLINGS TURNED MAIN BACK ON - FLUSHED FROM B/O - RETAPPED 1"" SERVICE CONNECTED TO EXISTING COP WITH 2'OF 1"" COP AND COMPRESSION COUPLING - BACKFILLED - 542 TEMPED AND MADE P/U",34.24578856,-118.501454260957,MAIN,9/9/11,10519 YOLANDA AV,6' W/CL YOLANDA AV,143' S/CL GERMAIN ST,6,C.I.,1961,0,80449,,1,,,FAIR,MUCK,JOSEPH,206-123,14,42,"FIX 6"" BLOW OUT WITH 10' DI MAIN & 1"" SERVICE REFIT CLEAN UP & MADE LARGE PICK UPS.",34.26157299,-118.539102660959,MAIN,9/15/11,6973 DARNOCH WY,10' E/CL DARNOCH WY,69' N/CL HELMSDALE RD,8,C.I.,1961,0,80763,,1,,,POOR,ADB/CLAY,HARDY,184-093,15,90,BLOW-OUT REPLACED 15' OF CAST IRON PIPE.,34.1971771,-118.643948660960,MAIN,9/19/11,16932 RINZLER ST,9' S/CL RINZLER ST,59' W/CL MCLENNAN AV,4,C.I.,1961,0,80184,SPLIT,1,,,,ADB/CLAY,HARDY,200-135,6,18,THIRD REPAIR AT THIS LOCATION,34.24578857,-118.50145761922,MAIN,9/19/11,8506 OAK CT,6' S/N OAK CT,8' W/W OAK ST,2,C.I.,1961,0,81130,COUPLING,1,,,,DG,C. SCHWEINBOLD,150-171,9,17,"REPLACED 1' OF 2"" COP. UT. LEAK ON SOILDER JOINT USED 2-2"" COMPRESSION FITTING. FLUSHED WM. BACKFILLED, TAMPED, & OILED HELP MAKE PICK-UP",34.10350139,-118.376546161669,MAIN,10/15/11,23519 BALMORAL LN,40 N/ BALMORAL LN,10 W/ FOREST HILLS RD,6,C.I.,1961,0,80763,RUST HOLE,1,,,,,K.SNYDER,184-093,9.7,46.7,"6"" CI MAIN LEAK - BROKE OUT 18"" - THICK ASPHALT - DUG 11'X9' EXCAVATION FOUND RUPTURE ON BOTTOM OF 6"" CI MAIN WITH SM SPLIT. CUT IN 7' OF 6"" DI PIPE WITH 2' MECH. COUPLINGS - TURNED MAIN BACK ON FLUSHED MAIN BACKFILLED CONED OFF CLEANED UP MUD - SAFE NEED TEMP MONDAY",34.19802604,-118.640373561687,MAIN,10/25/11,5600 COLLINS PL,8 W/CL COLLINS PL,61 N/CL COLLINS ST,4,C.I.,1961,0,80658,SPLIT,1,,,POOR,SANDSTONE,K.SNYDER,174-108,8.5,17,"CALL OUT ON 4"" CI MAIN BREAK - BROKE & DUG OUT 5'X5' FOUND 2 RUPTURES WITH SPLIT BETWEEN - CUT OUT 4' OF 4"" CI WITH BELL - CUT IN 4' OF 4"" DI WITH 2 MECH. COUPLINGS TURNED MAIN BACK ON FLUSHED ST 4 HOUSES IN CULDESAC DUE TO BLOW OFF FULL OF ASPHALT - BARRACEDED SAFE - WILL NEED PICK UP & BACKFILL IN THE MORNING",34.17358464,-118.585084561444,MAIN,12/7/11,13354 BURTON ST,S/CL BURTON ST,284' W/CL VARNA AV,6,C.I.,1961,0,79939,SPLIT,1,,,,,GARCIA,192-159,,,"FOUND BLOW-OUT ON 6"" CI MAIN, MADE REPAIRS. HEAVY ROOTS UPLIFTED MAIN. FLUSHED MAIN. BACKFILLED W/SLURRY, BARRICADED MADE SAFE. NEEDS MAJOR CLEAN-UP.",34.22070562,-118.424705262408,MAIN,12/7/11,16300 MALDEN ST,9' S/CL MALDEN ST,23' E/CL VALJEAN AV,4,C.I.,1961,0,80587,"CLAMP, ROUND CRACK",1,,,,CLAY,CARRANO,194-138,7,32.5,"SECOND LEAK OF THE DAY, REPAIRED ROUND CRACK IN 4"" CI MAIN W/360 DEGREE REPAIR CLAMP",34.22576853,-118.487160461486,MAIN,12/21/11,N/W CORNER OF VERMONT AVE & W. 190TH ST,79' N/N 190TH ST,15' E/W VERMONT AVE,8,D.I.,1961,0,80271,ROUND CRACK,1,,,RUST,SLURRY,DE LA CRUZ,060-198,8,16,"8"" ROUND CRACK, EXCAVATED TO MAIN, REPAIRED ROUND CRACK WITH 8""X 12"" REPAIR CLAMP, BACKFILLED, OILED & LEFT AREA SAFE.",33.85914231,-118.290635562554,MAIN,1/18/12,4822 N AQUEDUCT ST,12' W CL AQUEDUCT ST,128' S CL LA MAIDA,6,C.I.,1961,0,80754,"CLAMP, ROUND CRACK",1,,,,ADOBE/CLAY,DURAN,170-144,9.5,47.5,"MAIN BROKE AFTER REPAIRS 50 FT SOUTH10 SERV. OUT OF WATER",34.15819438,-118.473835362553,MAIN,1/19/12,4812 N AQUEDUCT AV,E/CL N AQUEDUCT AV,252' S/CL LA MAIDA ST,6,C.I.,1961,0,80754,SPLIT,1,,,,ADOBE/CLAY,HERNANDEZ,168-144,9,45,"BLOW OUT MAJOR STREET DAMAGE. 10"" SERV. OUT OF WATER",34.15787477,-118.473659762325,MAIN,2/1/12,15719 VARDEN ST,9' NC/ VARDEN,104' E/C DEMPSEY,4,C.I.,1961,0,80500,ROUND CRACK,1,,,,SAND,MATCHIE,166-141,7.5,20.5,EXCAVATED AND FOUND LEAKY POWER SEAL CLAMP CHANGED 12X 4 360 DEGREE CLAMP WITH SMITH BLAIR BAND CLAMP. LEAKED STOPPED BACKFILLED AND LEFT SITE SAFE,34.1525899,-118.475359661986,MAIN,2/9/12,13420 CRANSTON AVE,290' S/CL BEAVER ST,10' E/CL CRANSTON AVE,4,C.I.,1961,0,80782,"CLAMP, RUST HOLE, SPLIT",1,,,,,CRUZ,226-159,9,26,"RE: TEMPED 4""X 12"" 360 DEGREE REPAIR CLAMP BACKFILLED PICKED UP TRAFFIC LEFT JOB SAFE.",34.31564558,-118.423005862293,MAIN,5/30/12,2168 ALLESANDRO PL,70' S/S OAK GLEN PL,,8,C.I.,1961,0,81707,"RUST HOLE, SPLIT",1,,,,,SOLIS,146-210,16,56,"SPLIT ON 8"" CAST IRON THAT CONNECTED TO 8"" TEE (LEAD JOINT) HAD TO REMOVE OLD TEE TO MAKE REPAIRS. INSTALL 8' OF D.I. AND 8"" TEE D.I. BACKFILL & TEMP.",34.09339014,-118.255371662514,MAIN,6/4/12,3365 BARHAM BL,10' N/CL LAKE HOLLYWOOD DR,18' W/CL BARHAM BL,12,STEEL,1961,0,80455,ST ELL BLOW OFF,1,,,GOOD,,LOPEZ,160-183,9,36,"CREW LOCATED LEAK. BROKE OUT STREET THEN STRIPPED ASPHALT AND THEN FOUND STAND PIPE W/BLOW OFF INSIDE, BLOW OFF HAD BROKE OFF. SHUT MAIN, PUMPED DOWN WATER TOOK OUT BLOW OFF AND BROKEN THREAD IN WELD NECK INSERTED A BRASS PLUG. BACKFILLED",34.13241127,-118.344329763068,MAIN,6/5/12,17734 PORTO MARINA WAY,W/S PORTO MARINA WAY,185 WW BEVE WAY,2,COPPER,1961,0,80828,RUST HOLE,1,,,,,M.SPEARS,126-117,2,6,"REPAIRED 2-LEAKS ON ABOVE GROUND 2"" COPPER WATER MAIN WITH 2"" X 8"" 360 DEGREE CLAMPS. LEAK 2 OF 2",34.0414467,-118.562686863036,MAIN,6/5/12,17734 PORTO MARINA WAY,W/S PORTO MARINA WAY,185 WW BEVE WAY,2,COPPER,1961,0,80828,RUST HOLE,1,,,,,M.SPEARS,126-117,2.5,6,"REPAIRED 2-LEAKS ON ABOVE GROUND 2"" COPPER WATER MAIN WITH 2"" X 8"" 360 DEGREE CLAMPS.",34.04144629,-118.562686363038,MAIN,6/5/12,17734 PORTO MARINA WAY,W/S PORTO MARINA WAY,185 WW BEVE WAY,2,STEEL,1961,0,80828,CLAMP,1,,,,,J.GRIFFIN,126-117,4,4,"FOUND 2 ABOVE GROUND (TEMP) WATER MAIN, 2 LEAKS REMOVED 2X6 CLAMP THAT WAS RUN OVER BY CAR (PROBABLY?) ASSISTED BY G HEAD AND INSTALLED NEW 2X6 AND 2X3 CLAMPS AND MODE SAFE.",34.04144654,-118.562686663348,MAIN,7/10/12,16350 BUCHET DR,BUCHET DR,RAHN AVE,6,STEEL,1961,0,807701,RUST HOLE,1,2,,FAIR,CLAY,MATCHIE,216-138,10,30,FOUND SMALL RUST HOLE IN BOTTOM OF WELD NECK. WELDER COMPLETED REPAIR/PL WORKER COATED & SAND USED TO COVER MAIN. BASE USED. LEFT CAT # TWO SITE CLEAN & SAFE,34.28878097,-118.48834263716,MAIN,9/20/12,16934 ESQUIRA PL,10' S CL ESQUIRA PL,280' W CL OAK VIEW,4,C.I.,1961,0,80801,RUST HOLE,1,,,NOT APPLIED,ADOBE,HERNANDEZ,168-135,9,34,,34.15324318,-118.502561363783,MAIN,10/10/12,4515 CANOGA DR,10' W/CL CANOGA DR,360' S/CL ARGENTINE RD,6,C.I.,1961,0,80652,,1,,,,MUCK,JOSEPH,166-105,9,27,"FIX 6"" CI BLOWOUT CUT IN 4' DI TURN MAIN ON FOUND ANOTHER 4' UP PIPE FIX WITH 6X 12 360 DEGREE CLAMP BACKFILLED TAMP & MADE LARGE PICK-UP WILL TEMP NEXT DAY JOB SAFE",34.14916094,-118.600899463770,MAIN,11/15/12,836 ATHENS BLVD,46' S/N ATHENS BLVD,39' W/W AINSWORTH,6,A.C.,1961,0,80694,JOINT,1,,,,CLAY,KIRKSEY,084-198,4.5,9,"SET UP TRAFFIC & SOUNDED MAIN, EXCAVATED, FOUND GASKET LEAK ON SADDLE. REMOVED SADDLE & INSTALLED NEW 6X 1 W/ CORP STOPPED LEAK RECONNECTED COPPER SERV. BACKFILLED LEFT SAFE W/ BARRICADED & CAUTION TAPE.",33.92325696,-118.290296564023,MAIN,11/29/12,601-7 S MARIPOSA AVE,23' W/E MARIPOSA AVE,98' S/S 6TH ST,6,A.C.,1961,0,80539,ROUND CRACK,1,,,,,UNGSON,134-195,8,16,"FOUND ROUND CRACK RIGHT @ THE SERVICE CLAMP; INSTALLED (1)- 6""X 12"" - 360 DEGREE CLAMP & RETAPPED SERVICE; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP ; SITE SAFE! SYS448 CD10",34.06320755,-118.299139664449,MAIN,12/6/12,23316 BALMORAL LN,10' WCL BALMORAL LN,32' NCL ATHELING WAY,6,C.I.,1961,0,763,SPLIT,1,,,FAIR,ADOBE CLAY,SNYDER,184-093,8,24,"BROKE & DUG OUT 5'X 5' EXCAVATION - FOUND SM SPLIT AT CORP VALVE - PINCHED DOWN MAIN OPEN F.H. AT TOP OF HILL - REMOVED CORP AND COPPER SERV. - INSTALLED 6""X 12"" VENTED CLAMP OVER SM. SPLIT & SERV. HOLE - INSTALLED NEW 1"" CORP AND 2' OF 1"" COPPER RECONNECTED TO EXISTING SERV. WITH 1"" COMPRESSION COUPLING - WENT TO SHUT F.H. WHILE SHUTING F.H. LADY BACKING OUT OF DRIVEWAY DID NOT SEE MY TRUCK & HIT RIGHT REAR QUARTER PANEL CALLED FOR LAPD TO TAKE REPORT - TURNED MAIN ON 100% - WAITED 1.5 HOURS FOR LAPD - BACKFILLED 542 TEMPED AND MADE P/U WHILE WAITING FOR LAPD TO TAKE REPORT.",,64468,MAIN,12/27/12,16408 BALLINGER ST,10' SCL BALLINGER ST,50' WCL DEBRA AVE,6,C.I.,1961,0,80817,ROUND CRACK,1,,,NA,CLAY,MAO,200-138,8,32,"REPAIRED ROUND CRACK BY INSTALLING CLAMP, BACKFILLED WITH BASE, OILED, CLEANED STREET, AREA IS SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC. JOB PROLONGED DUE TO EXCAVATED BY HAND.",34.24379925,-118.48972864221,MAIN,1/7/13,1342 PORTIA ST,128' S/S GALVESTON ST,20' E/W PORTIA ST,6,C.I.,1961,0,23681,ROUND CRACK,1,,,,,GIBBS,140-210,8,16,"ROUND CRACK 6"" C.I. WATER MAIN. SET-UP TRAFFIC, EXCAVATED 5'X 4' AREA. INSTALLED 6""X 12"" REPAIR CLAMP. BACKFILLED, CLEANED UP AND LEFT AREA SAFE.",34.07671095,-118.253616264651,MAIN,1/16/13,7127 FOREST HILLS RD,10' ECL FOREST HILLS RD,35' SCL GATESHEAD WAY,6,C.I.,1961,0,80763,SPLIT,1,,,,,CLAY,184-093,10.5,42,"LARG