E BLOW OUT 105"" OF PIPE EXCAVATION LEFT SLURRIED & EXCAVATION BARRICADED CONED & CAUTION TAPE PLACED AROUND SITE. ALL DIRT & DEBRIS CLEAN. BACKHOE LEFT ON SITE TO BLOCK EXCAVATION.",,64653,MAIN,1/18/13,5651 COLLINS PL,7' WCL COLLINS PL,22' NCL COLLINS ST,4,C.I.,1961,0,80658,ROUND CRACK,1,,,,CLAY,GERALD,174-108,8.5,25.5,"TAILGATE ON SAFE TRAFFIC SET UP & PPE'S USA LOCATED DRILL HOLES FOR LEAK, EXCAVATE REPAIR ROUND CRACK W/ 4""X 12"" REPAIR CLAMP ON 4"" C.I. MAIN. CLEAN UP.",34.1735198,-118.585082764660,MAIN,1/25/13,18523 SAN JOSE ST,12' NCL SAN JOSE ST,35' ECL BAIRD AVE,8,C.I.,1961,0,79997,SPLIT,1,,,,ADOBE/ CLAY,RINKER,206-123,12.5,53.5,"REPAIRED 8"" CI MAIN BREAK. CUT IN 10' OF 8"" DI PIPE. POURED 3 LOADS OF SLURRY INTO EXCAVATION.",34.26106246,-118.53697364253,MAIN,1/29/13,2112 INEZ ST,154' E/E ST LOUIS ST,4' N/S INEZ ST,2,COPPER,1961,0,80528,"RUST HOLE, HIT BY GAS CO.",1,,,,,HOOVER,126-219,3,9,"REPAIRED 2"" COPPER MAIN HIT BY GAS CO. CUT IN 2' OF 2"" COPPER. LEFT SITE SAFE.",34.03759608,-118.217628564816,MAIN,3/6/13,4738 AQUEDUCT AVE,12' ECL AQUEDUCT AVE,405' NCL MOORPARK ST,6,C.I.,1961,0,80925,ROUND CRACK,1,,,,CLAY,HARDY,168-144,1,3,REPAIR ROUND CRACK.,34.15734385,-118.473639164819,MAIN,3/10/13,10215 CASABA AVE,9' WCL CASABA AVE,139' NCL TUBA ST,2,GALVANIZED,1961,0,80057,BLOW OFF,1,,,NOT APPLIED,CLAY,MAO,204-111,6.5,13,"REPLACED BLOW-OFF, LEAK NOT ON MAIN.",34.2563775,-118.576115364407,MAIN,4/1/13,2711 ORCHARD AVE,97' NN 28TH ST,18' EW ORCHARD AVE,8,A.C.,1961,0,80602,"SPLIT, COLLAR",1,,,,,HOOVER,122-198,8,16,"REPAIR LEAK ON 8"" AC MAIN. CAPPED OLD SERVICE. 2711 ORCHARD AVE",34.02970674,-118.287461764947,MAIN,4/2/13,23316 BALMORAL LN,BALMORAL LN,ATHELING WY,6,C.I.,1961,0,80763,ROUND CRACK,1,,,POOR,EARTH,GERALD,184-093,7,19,REMOVED 6IN. 360_ CLAMP & INSTALLED NEW LINX6IN VENTED CLAMP. BBACKFILLED W/SAND & BASE. MADE SAFE FOR PICK UP AS PER SICHMELLER. NOTE: VENTED CLAMP WAS 6INX12IN (LIN. INLET),,64950,MAIN,4/12/13,16150 STAGG ST,STAGG ST,WOODLEY AVE,6,C.I.,1961,0,80910,RUST HOLE,1,,,POOR,EARTH,GERALD,188-141,8,16,FOUND 3IN DIG HOLE LEAK ON 6IN F/S CI. REPAIRED W/360_ CLAMP. ALSO LOCATED SMALL LEAK APPROX. 5FT N OF FIRST LEAK. BACKFILL W/SAND & BASE. CLEAN & BARRACADED FOR SAFE TRAFFIC USE. 2ND LEAK WILL HOLD FOR MON 04/15/13,34.21296759,-118.485450164956,MAIN,4/23/13,4443 CANOGA DR,CONOGA DR,IGLESIA DR,6,C.I.,1961,0,80652,,1,,,,CLAY,MAO,166-105,9,35,"REPLACED 18"" OF PIPE. STOPPED LEAK. SANDED MAIN & BASED. CLEANED STREET & OILED",,65062,MAIN,5/8/13,351 S. VAN NESS AVE.,24' E/W VAN NESS AVE,50' N/N 4TH ST.,61,STEEL,1961,0,80209,,1,,,,,R. GONZALES,136-192,9,45,"FOUND CONTROL LINE LEAK OFF 61"" STEEL MAIN REFIT CONTROL HEAD.",34.06735989,-118.315161465465,MAIN,5/27/13,901 W. MILLMARK GROVE ST.,18' N/S MILLMARK GROVE ST.,265' W/W BLOOMWOOD RD.,8,C.I.,1961,0,80420,SPLIT,1,,,,,"H, ROGERS",024-198,7.5,15,"SET UP TRAFFIC. 21"" SPLIT AT BOTTOM OF PIPE. CLEANED UP, LEFT SITE SAFE.",33.759385,-118.297083265653,MAIN,6/10/13,18846 BULLINGER ST,9 S/C BOLLINGER ST,209 E/C WILBUR AV,4,C.I.,1961,0,80058,B/O RUPTURE,1,,,,SILT,G. HARDY,200-123,4,12,"REPLACED 2"" BO ASSEMBLY GV#290 GSM 202-123",34.24362116,-118.544188265663,MAIN,6/21/13,2344 BALMORAL LN,10 S/C BALMORAL LN,60 W/ HEBRIDES CIR,6,C.I.,1961,0,80763,SPLIT,1,,,,MUCK,L JOSEPH,184-093,11.5,41,"REPAIRED 6"" CI BLOWOUT WITH 7"" OF DI & TWO 6"" DRESSERS, BACKFILLED WITH SLORRY MADE JOB SAFE, NEED TO GO BACK TO BACKFILL SIDEWALK & OIL",34.19785399,-118.638235965271,MAIN,7/25/13,17800 PORTO MARINA,2' EW PORTO MARINA,238' BREVE WY,2,STEEL,1961,0,80828,SPLIT,1,,,N/A,B,SMITH,126-117,6,12,CUT IN 2' OF PIPE WITH CPLGS - TEMP OVER MAIN.,34.04153874,-118.56281465371,MAIN,7/25/13,3420 ROSEVIEW AVE.,19' N/S ROSEVIEW AVE.,20' E/W PLEASENT VIEW AVE.,4,A.C.,1961,0,80169,,1,,,,,J. UNGSON,146-219,4.5,18,HIT FOUR INCH A.C. MAIN WHILE EXCAVATING ON MAIN BETTERMENT PROJECT. MADE SHUT OFF REPAIR SAME DAY TO PUT MAIN BACK IN SERVICE.,,65409,MAIN,8/19/13,17734 PORTO MARINA WAY,6' SN PORTO MARINA WAY,58' EE WALK,8,STEEL,1961,0,80828,CLAMP,1,,,N/A,N/A,SMITH,126-117,4,8,SHALLOW MAIN - REPLACED BAD CLAMP. TEMP OILED OVER MAIN (SHALLOW) JOB COMPLETE.,34.04145124,-118.562692365953,MAIN,9/17/13,11422 FENTON AVE.,12' W/C FENTON AVE.,205' S/C GOLETA ST.,8,C.I.,1961,0,80355,SPLIT,1,,,,,R. GONZALES,212-171,9,45,"FOUND SPLIT ON 8"" CI MAIN, CUT IN 6' OF 8"" DI WITH TWO UNIONS",,65960,MAIN,10/24/13,11479 WHEELER AVE.,9' S/C WHEELER AVE.,78' W/C GLAMIS ST.,6,C.I.,1961,0,80335,SPLIT,1,,,BAD,CLAY,M. OBREGON,212-168,10,20,"BLOW OUT, EXTENSIVE STREET DAMAGES, MADE REPAIRS, OTHER CREWS WILL BACKFILL.",34.27781771,-118.388860366349,MAIN,12/10/13,9506 WHEATLAND,7' W/C WHEATLAND,335' S/C DITSON,8,C.I.,1961,0,78969,COUPLING,1,,,FAIR,D.G.,G. MATCHI,200-177,,,"PLACED 360 DEGREE REPAIR CLAMP ON 8"" CI MAIN, OLD TIRE ON TOP OF PIPE, BACKFILLED, MADE SAFE, CLEANED UP JOB SITE.",34.24116866,-118.36106965978,MAIN,12/18/13,5671 COLLINS PL,8' WCL COLLINS PL,300' NCL COLLINS ST,4,C.I.,1961,0,80658,SPLIT,1,,,NOT APPLIED,CLAY,MAO,174-108,7,24,"INSTALLED 4X 12 CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",34.1739658,-118.585472266003,MAIN,1/21/14,10015 LASAINE AVE.,9' W/C LASAINE AVE.,215' N/C VINTAGE ST.,4,C.I.,1961,0,79985,ROUND CRACK,1,,NONE,,CLAY,B. MAO,204-132,5,15,"INSTALLED 4""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN.",34.25270093,-118.51230566004,MAIN,1/27/14,23470 BALMRAL LN.,10' S/C BALMORAL LN.,10' W/C KILTY,6,C.I.,1961,0,80763,ROUND CRACK,1,,,,CLAY,B. MAO,184-093,8,24,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, LEFT SITE SAFE AND CLEAN.",34.19806944,-118.638618866058,MAIN,2/3/14,16946 RINZLER ST,9 S RINZLER ST,235 W ME LENNAN AVE,4,C.I.,1961,0,80184,,1,,,,CLAY,B. MAO,200-135,4,12,"INSTALLED 4""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP, OILED, LEFT SITE SAFE & CLEAN.",,66063,MAIN,2/4/14,20135 DELITA DR,10 N DELITA DR,342 E FELICE PL,6,C.I.,1961,0,80074,ROUND CRACK,1,,,NOT APPLIED,CLAY,B. MAO,172-114,7,18,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, ROUND CRACK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN.",,65917,MAIN,2/12/14,15036 FLORENTINE ST.,8' S/C FLORENTINE ST.,368' W/C EL DORADO AVE.,6,C.I.,1961,0,80147,BLOWOUT,1,,,FAIR,,E. GARICIA,218-147,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED W/SLURRY. ALSO, CONNECTED 2-1"" COP, SERVICES, MAKE SAFE W/ BARRICADES AND CONES.",34.29405529,-118.459198166109,MAIN,2/18/14,16201 NAPA ST,4 S NAPA ST,106 E WOODLEY AVE,6,C.I.,1961,0,80587,SPLIT,1,,,NOT APPLIED,CLAY,B. MAO,194-141,7.5,15,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED OILED, LEFT SITE SAFE & CLEAN, NO PAVING REQUIRED DUE TO STREET SCHEDULED TO BE PAVED IN THE NEAR FUTURE.",34.22661479,-118.485480666554,MAIN,4/17/14,11497 WHEELER PL,7' SCL WHEELER PL,75' WCL GARBER ST,4,C.I.,1961,0,80335,"CLAMP, SPLIT",1,,,,,GARCIA,212-168,,,"FOUND LEAK ON 4"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA. HEAVY DEBRIS FOUND SUB STRUCTURE IN WAY OF REPAIR.",,66572,MAIN,4/29/14,7100 PLATT AVE.,24' W/C PLATT AVE.,48' N/C BALMORAL LN.,8,STEEL,1961,0,80763,RUST HOLE,1,,,N/A,CLAY,B. MAO,186-093,12.5,25,"INSTALLED CLAMP OVER SMALL RUPTURE, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",34.19829399,-118.639272467338,MAIN,8/9/14,6830 LANGDON AVE.,7' E/C LANGDON AVE.,145' S/C HARTLAND ST.,4,C.I.,1961,0,79995,BLOWOFF,1,,,,,D. LOPEZ,182-144,9.5,42.5,"WAS GIVEN LEAK FROM TROUBLE BOARD. FOUND STREET DAMAGE IN CUL-DE-SAC. INVESTIGATED. FOUND 2"" BLOW OFF TO BE BROKEN. REPLACED & PUT MAIN BACK IN SERVICE. CLEANED UP, BACKFILLED & PLACED TEMP ASPHALT.",,67291,MAIN,8/27/14,12301 EL ORO WAY,10' W/C EL ORO WAY,10' N/C ROSNECK PL,6,C.I.,1961,0,80190,SPLIT,1,,,POOR,SAND & ROCK,R. GERALD,218-135,11.5,42,"REPAIRS MADE FROM BLOWOUT - W/ 6"" X 7FT. D.I. PIPE & 2EA - 6"" X 12"" MECH DRESSERS. BACKFILLED W/ SAND, BASE, AND TEMP OIL. SITE SAFE.",,42445,MAIN,1/27/10,1177 ROBERTO LN,9' EW ROBERTO LN,771' SS VICENZA WY,4,STEEL,1962,0,82026,RUST HOLE,1,,,THIN,ROCK & SAND,SCHWEINBOLD,146-147,9,18,"APPLIED LRG SCREW PIN IN 2"" WELD COUPLING ON 4"" STL. WM BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.09493587,-118.459719540395,MAIN,2/22/10,7113 RIVOL RD,10 E/CL RIVOL RD,895 N/CL HIGHLANDER RD,6,STEEL,1962,0,80989,COUPLING,1,,,GOOD,LOAM,R. CERVANTES,184-087,7,14,"REFILLED 1"" COP W/S DUE TO MAIN LK",34.19801823,-118.654437240922,MAIN,5/16/10,421 N. VISTA AVE,20 E/W N. VISTA AVE,160 N/N OAKWOOD AVE,8,C.I.,1962,0,81659,SPLIT,1,,,,C,R. GONZALES,140-180,13.5,27,"FOUND BLOWOUT ON 8"" CI. MAIN CUT IN 10-8"" D.I. WITH TWO UNIONS. RENEWED SERVICE AT 421 N. VISTA AVE. DUE TO BLOWOUT",34.0787579,-118.352252740709,MAIN,7/15/10,19004 BRYANT ST,5' SC BRYANT ST,20' WC WYSTONE AVE,6,C.I.,1962,0,80941,RUST HOLE,1,,,,,JOSEPH,194-120,8,51.5,"6"" CI MAIN LEAK REPAIR WITH 6X 12 360 DEGREE & CLEAN UP. SYS 1134",34.22716934,-118.547112940596,MAIN,8/26/10,21616 NORDOFF ST,15' NC NORDOFF ST,31' EC OWNESMOUTH AV,12,C.I.,1962,0,80946,,1,,,GOOD,EARTH,CERVANTES,198-105,9,27,"LEAK WAS ON 1 1/2 AIR VALVE TURN CORP. VA;VE OFF, AND PLUGGED TAIL PIECE WITH 1 1/2 PLUG.",34.23549084,-118.601536940603,MAIN,8/31/10,20812 EXHIBIT CT,6' SC EXHIBIT CT,575' EC EXHIBIT PL,6,STEEL,1962,0,80803,RUST HOLE,1,,,EX,SAND / SANDSTONE,SNYDER,176-111,12,27,"ASST. WELDERS WITH REPLACING 6"" F.H. STEEL TEE - SHUT MAIN TEE WAS ALREADY REMOVED - REMOVED PLUGS & BLOCKING FROM MAIN DUG EXCAVATION DEEPER FOR WELDERS - WAITED FOR WELDERS TO INSTALL TEE - TURNED MAIN ON - WAITED FOR ENAMELER TO DO HIS JOB - LEFT BARRICADED.",34.17805662,-118.585675341227,MAIN,10/5/10,4801 2ND AVE,17' E/W 2ND AVE,25' N/S 48TH ST,4,C.I.,1962,0,81129,ROUND CRACK,1,,,,CLAY,GONZALES,112-189,15,10,"FOUND LEAK ON 4"" CI MAIN. USED 4"" X 20"" CLAMP FOR REPAIRS",34.00000472,-118.319283543046,MAIN,10/7/10,7131 TOPANGA CANYON,34' W/C TOPANGA CANYON,5' N/C ALLEY,12,C.I.,1962,0,81549,SPLIT,1,,,FAIR,CLAY,DUVAN,184-102,16,96,"FOUND SPLIT ON 12"" C.I. MAIN ON STATE HWY TOPANGA CANYON BL. HUGE EXCAVATION, RAINY DAY.",34.20028349,-118.606043360473,MAIN,10/7/10,7131 TOPANGA CANYON,34' W/CL TOPANGA CANYON,5' N/CL ALLEY,12,C.I.,1962,0,81549,SPLIT,1,,,FAIR,CLAY,DURAN,184-102,16,96,"FOUND SPLIT ON 12"" C.I. MAIN ON STATE HWY TOPANGA CANYON BL. HUGE EXCAVATION RAINY DAY.",34.20028585,-118.606043343588,MAIN,1/6/11,GETTY CTR DR / SPULVEDA BL.,20' S/S GETTY  CTR. DR.,40' E/W SEPULVEDA BL.,,STEEL,1962,0,82520,ROUND CRACK,1,,,,,YBARBO,144-144,,,"REPAIRED 16"" STEEL MAIN WITH 16"" BUTT STRAP WELDED AND ALSO PUT PROTECTIVE COATING ON MAIN. BACKFILLED, LEFT SAFE.",34.08867967,-118.4748343599,MAIN,1/10/11,2701 LAUREL CYN. BL.,15' E/W LAUREL CYN. BL.,2' S/N EL RITA DR.,6,STEEL,1962,0,82006,,1,,,,,ALVAREZ,156-174,5,30,"CREW SET UP TRAFFIC, EXCAVATED, ASSISTED WELDERS, INSTALLED 2"" AIR VALVE TO REPLACE OLD ONE. JOB COMPLETED, JAVIER WAS THE WELDER, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.11964281,-118.375624643440,MAIN,1/11/11,4512 SAN FELICIANO DR.,12' W/C SAN FELICIANO DR.,254' N/C MULHOLLAND DR.,6,STEEL,1962,0,80931,JOINT,1,,,,D. EARTH,CERVANTES,166-099,11.5,39,,34.15010608,-118.61402243254,MAIN,1/11/11,4512 SAN FELICIANO DR.,12' W/C SAN FELICIANO DR.,254' N/C MULHOLLAND DR.,6,STEEL,1962,0,80931,JOINT,1,,,FAIR,D. EARTH,CERVANTES,166-099,11.5,39,,34.15010511,-118.614023543450,MAIN,1/12/11,7111 WOODLEY AVE.,15' W/C WOODLEY AVE.,42' N/C GAULT ST.,,C.I.,1962,0,81586,SPLIT,1,,,,,CARRANO,184-141,8,40,"WHILE INSTALLING RETAP AND CHANGE OVERS, RON JUVERA WAS CLEANING AROUND CORP WITH SHOVEL, THE 8"" C.I. MAIN LET GO, BLOW A 5"" PIECE OF THE PIPE.",34.19945711,-118.483707943454,MAIN,1/13/11,11101 CABRIOLE AVE.,9' E/C CARBRIOLE AVE.,87' N/C KENYA AVE.,6,C.I.,1962,0,81913,SPLIT,1,,,,ADB,HARDY,210-123,13.5,63,"REPLACE 8' SECTION SPLIT PIPE. MAJOR STREET DAMAGE, BLOWOUT.",34.2715473,-118.540396143458,MAIN,1/14/11,4519 SAN FELICIANO DR.,12' W/C SAN FELICIANO DR.,256' N/C MULHOLLAND DR.,6,STEEL,1962,0,80931,RUST HOLE,1,,,FAIR,GRVL,DURAN,166-099,15.5,27.5,"FOUND RUST HOLE ON TOP OF 6"" STEEL MAIN, HAD TO WELD HALF OF A BUTT STRAP ON PIPE TO FIX HOLE. NEEDED A P.C. WORKER TO CUT STEEL PIPE. BACKFILLED EXCAVATION AND MADE SAFE. ALSO HAD TO DO SOME CLEAN UP OF MUD.",34.15010713,-118.614020443656,MAIN,1/14/11,2799 ELLISON DR,11' EW ELLISON DR,182' NN ARBY,4,STEEL,1962,0,81192,,1,,,,,DEISCH,156-159,,,THE CREW CUT OUT ONE FOOT OF STEEL MAIN. THEN THEY PLUGGED AND TA[[ED THE END OF THE MAIN. THEN THEY REPLACED THE BLOW OFF.,34.12229252,-118.42526161595,MAIN,1/14/11,2939 BEVERWIL DR,6' EW BEVERWIL,5' NN ALTMAN AV,6,C.I.,1962,0,81649,BLOW,1,,,,CLAY,FIERROZ,124-165,13.5,35,"HAD TO CUT IN 5' OF 6"" PIPE DI THE OLD PIPE HAD A BLOW OUT.",34.03639556,-118.398239343198,MAIN,2/21/11,10601 GARDEN GROVE AVE.,10' W/C GARDEN GROVE AVE.,26' N/C KINGSBURY,4,C.I.,1962,0,80948,ROUND CRACK,1,,,FAIR,ADB/CLAY,SNYDER,208-126,5,15,"LARGE BLOW OUT. PATCH RECENTLY PAVED. BROKE AND DUG OUT 4'X6' EXCAVATION, FOUND AND REPAIRED ROUND CRACK ON 4"" MAIN WITH 4""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN, 542 BACKFILLED AND TEMP. MADE P/U.",34.2625851,-118.52985843863,MAIN,3/9/11,10611 GARDEN GROVE AV,10' W CL GARDEN GROVE AV,195' N CL KINGSBURY AV,4,C.I.,1962,0,80948,ROUND CRACK,1,,,,MUCK,JOSEPH,208-126,5,15,"HAD TO FIND LEAK BY DRILLING HOLES FOUND LEAK ON 4"" MAIN DUG OUT FIX WITH 4X 12 360 DEGREE CLAMP.",34.26300336,-118.529696460983,MAIN,7/8/11,23810 ALBERS ST,9' S/CL ALBERS ST,226' W/CL WILHELMINA AVE,4,C.I.,1962,0,80979,RUST HOLE,1,,,,SHALE,LAROCHELLE,172-090,8,40,EXTENSIVE DAMAGE TO STREET,34.16861448,-118.645399661008,MAIN,7/8/11,10544 W GARDEN GROVE AVE,10 W/CL GARDEN GROVE AVE,25 N/CL KINGSBURY ST,6,C.I.,1962,0,81561,CLAMP,1,,,,EARTH,HILDAGO,208-126,8,56,"WHILE INSTALLING A 6"" MAINLINE THE OLD 6"" CI MAIN BEGAN TO LEAK, REPAIRS WERE MADE WITH 360 CLAMP.",34.26253956,-118.529878861011,MAIN,7/9/11,10624 GARDEN GROVE AVE,10 W/CL GARDEN GROVE AVE,48 S/CL KINGSBURY AVE,6,C.I.,1962,0,81561,RUST HOLE,1,,,FAIR,EARTH,R. CERVANTES,208-126,6.5,12.5,,34.26237358,-118.529961760477,MAIN,8/15/11,11676 GOLETA ST,SCL GOLETA ST,124' WC L GOLETA ST,6,C.I.,1962,0,81303,COUPLING,1,,,FAIR,,GARCIA,212-168,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS FLUSHED MAIN. BACKFILLED CLEANED-UP AREA. DRESSER COUPLING.",34.27801691,-118.386436760885,MAIN,8/21/11,5900 WILBUR AVE.,10' E/C WILBUR AVE.,1' S/C HATTERAS ST.,8,C.I.,1962,0,81923,RUST HOLE,1,,,NOT APPLIED,ADB/CLAY,LAROCHELLE,176-120,11,50.5,,34.17711719,-118.544704661805,MAIN,10/26/11,10968 SAVONA RD,S/S SAVONA RD,793' WW ROBERTO LN,2,COPPER,1962,0,82026,RUST HOLE,1,,,,ROCKY,SPEARS,146-147,6.5,19.5,"REPAIRED PIN HOLE LEAK ON BOTTOM OF 2"" COPPER MAIN WITH 2""X 3"" 360 DEGREE CLAMP.",34.09715088,-118.462833862095,MAIN,11/6/11,645 WESTMOUNT DR,W/S WESTMOUNT DR,425' NN MELROSE AVE,6,C.I.,1962,0,84950,RUST HOLE,1,,,,CLAY,SPEARS,142-171,6,18,"REPAIRED SMALL HOLE IN 6"" C.I. MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.08323379,-118.37866561628,MAIN,11/8/11,5900 WILBUR AVE.,10' E/C WILBUR AVE.,120' N/C CALIFA ST.,8,C.I.,1962,0,81923,SPLIT,1,,,,ADB/CLAY,HARDY,176-120,7.5,30,BLOW-OUT,34.1789458,-118.544708261359,MAIN,11/9/11,NAVARRO ST & CASTALIA AVE,20' NS NAVARRO ST,1' WE CASTALIA AVE,6,A.C.,1962,0,81775,,1,,,,CLAY,NUNEZ,142-234,,,"FOUND LEAK ON A/C COLLAR. REMOVED 2 - A/C COLLARS AND OLD 6"" LINE GATE. INSTALLED 4' OF 6"" DI PIPE WITH 2 6"" MECH COUPLINGS.",34.0858504,-118.176437561631,MAIN,11/16/11,23427 COMMUNITY ST.,6' N/C COMMUNITY ST,430' W/C JASON,8,STEEL,1962,0,82750,CLAMP,1,,,GOOD,ADB/CLAY,HERNANDEZ,192-093,13.5,54,,34.22116545,-118.637495561639,MAIN,11/22/11,24000 CALIFA ST.,2' S/C CALIFA ST.,1' W/C ELBA PL.,8,STEEL,1962,0,81916,COUPLING,1,,,EXCELLENT,SANDSTONE/ROCK,SNYDER,176-090,16,47,"BROKE OUT 10'X6' EXCAVATION, HAD TO WAIT 1 HR. FOR GAS CO. TO MARK, DUG OUT 8"" STEEL MAIN, FOUND VICTROLIC COUPLING GONE, COULD NOT FIND 360 CLAMP TO FIT PIPE, CALLED FOR WELDER, WELDER UNABLE TO WELD BUT STRAP OVER LEAK, CUT OUT 18"" OF PIPE, WELDED NEW PIECE OF STEEL WITH 2 BUTT STRAPS, 562 TURNED MAIN ON, CREW RELIEVED US TO BACKFILL AND TEMP AND CLEAN UP.",34.17785546,-118.650941762412,MAIN,12/8/11,18640 PASADERO DR,6' W/CL PASADERO DR,260' S/CL PASEO NUEVO DR,6,C.I.,1962,0,82223,ROUND CRACK,1,,,,SILT/SHALE,HARDY,166-123,6,24,,34.14826619,-118.538954362558,MAIN,1/25/12,3741 GREEN VISTA DR,10' N/CL ENCINO HILLS DR,44' W/CL GREEN VISTA DR,6,STEEL,1962,0,81563,COUPLING,1,,,FAIR,SHALE,HARDY,162-135,,,VITRIOLIC COUPLING LEAK JOINT RUST OUT,34.13893058,-118.498753762784,MAIN,2/1/12,1415 N LA TIJERA BL,W/S LA TIJERA BL,140' SS 64TH ST,8,A.C.,1962,0,31684,CLAMP,1,,,,CLAY,SPEARS,104-174,6,12,"CUT IN 8'X 18"" NIPPLE D.I.TO REPAIR 8"" AC MAIN LEAK.",33.98140107,-118.367862810,MAIN,2/1/12,1415 N LA TIJERA BL,W/S LA TIJERA BL,40' SS 64TH ST,8,A.C.,1962,0,81684,CLAMP,1,,,,CLAY,SPEARS,104-174,6,12,"CUT IN 8""X 18"" NIPPLE D.I. TO REPAIR 8"" A.C MAIN LEAK.",33.98157903,-118.367545862973,MAIN,3/3/12,345 N VISTA ST,20' EW VISTA ST,130' SS OAKWOOD AVE,8,C.I.,1962,0,81659,"RUST HOLE, SPLIT",1,,,THIN,DECOMP. GRANITE,SCHWEINBOLD,140-180,9,18,"REPLACED 4'OF CI WITH DI PIPE & 2 MECH. CORP. 2"" COUPON BLEW OUT AFTER E4NERGIZING WATER MAIN. APPLIED 8""X 12"" CLAMP. RETAPPED WITH 1""X 8"" SERV. CLAMP. REHOOKED UP 1"" COP. SERV. VERY LARGE PICK & MULTIPLE DRIVEWAY & GUTTER CLEAN-UP.",34.07779906,-118.352250662974,MAIN,3/3/12,345 N VISTA ST,230' SS OAKWOOD AVE,,8,D.I.,1962,0,81659,BLOW OUT,1,,,FAIR,CLAY,DAVIS,140-180,7,35,FOUND 8IN MAIN BLOW OUT AT SERVICE TAP FOR 345N VISTA ST CUT IN 4FEET OF PIPE AND MADE RETAP FOR SERVICE. REMOVED DAMAGED STREET. PICK UP MUD AND BACKFILLED EXCAVATION.,34.07751938,-118.352250162884,MAIN,3/5/12,6400 LA TIJERA BL,W/S LA TIJERA BL,50' SS 64TH ST,8,A.C.,1962,0,81684,CLAMP,1,,,,,SPEARS,104-174,8,24,"TIGHTENED LOOSE 8""X 12"" 360 DEGREE CLAMP TO STOP LEAK.",33.98156584,-118.367562962491,MAIN,3/9/12,3556 GREEN VISTA DR,11' W CL GREEN VISTA DR,206' N CL IVYSIDE PL,6,STEEL,1962,0,81908,,1,,,,SHALE,HERNANDEZ,160-135,,,EXTERIOR CORROSION DUE TO POSSIBLE GAS MAIN IMPRESSED CURRENT,34.13527579,-118.498546562998,MAIN,4/20/12,345 N VISTA ST,W/S VISTA ST,176' SS OAKWOOD AVE,8,C.I.,1962,0,81659,CLAMP,1,,,NONE,CLAY,SPEARS,140-180,6,18,"REPLACED LEAKING 8""X 12"" 360 DEGREE CLAMP.",34.07766823,-118.352250463003,MAIN,4/29/12,10968 SAVONA RD,6' SN SAVONA RD,815' WW ROBERTO LANE,2,COPPER,1962,0,82026,RUST HOLE,1,,,N/A,B,SMITH,146-147,6,12,"LOCATE LEAK, VERY DEEP 5 1/2', DUG OUT, INSTALL CLAMP, BACKFILL & TEMP. PUT MAIN IN SERVICE. NEEDS P/U.",34.09715091,-118.46283462513,MAIN,6/4/12,4060 CAMINO DE LA CUMBRE DR,4' W/CL CAMINO DE LA CUMBRE DR,294' S/CL VALLEY VISTA BL,6,STEEL,1962,0,83905,2,1,,,GOOD,,GARCIA,164-153,,,"FOUND LEAK ON 2"" G.V. TO B.O. ASSEMBLY R/REPLACED W/NEW 2"" G.V. & ASSEMBLY FLUSHED 6"" STL. MAIN. BACKFILLED & CLEANED-UP AREA.",34.14421834,-118.442873463044,MAIN,6/11/12,10965 SAVONA RD,6 WE SAVONA RD,740 NN ROBERTO LN,2,D.I.,1962,0,82026,JOINT,1,,,,CON ROCK,C. SCHWEINBOLD,146-147,9,18,"REPLACED 2' OF 2"" COP WATER MAIN. UT LEAKING CLAMP ON IT. UT NEW COP AND 2 FITTINGS. BACKFILLED, TAMPED AND OILED. HELP MAKE PICKUP.",34.09712241,-118.462668563313,MAIN,7/5/12,16606 PARK LANE PLACE,S PARK LANE PLACE,207' WW PARK LANE CIRCLE,4,C.I.,1962,0,81175,RUPTURE,1,,,,ADOBE,WASHINGTON,158-135,8.5,17,"MADE 2 REPAIRS ON 4"" C.I. MAIN, 2 REPAIR CLAMPS & RETAPPED AND REFITTED 1"" SERVICE LEFT ADDITIONAL ST REPAIR AND CLEAN UP FOR DAY CREW.",34.12915278,-118.495606563724,MAIN,9/21/12,23751 BURBANK BL,20' S CL BURBANK BL,67' W CL VALLEY CIRCLE,6,C.I.,1962,0,80971,"SPLIT, RUPTURE",1,,,POOR,CLAY,SNYDER,174-090,11,45.7,"6"" F.H. LAT. BLOWOUT - UPON ARRIVAL FOUND LG AREA OF STREET COLLAPSED - PULLED ASPHALT FROM HOLE FOUND LG RUPTURE ON TOP OF PIPE - DUG OUT LATERAL FOUND PIPE ALSO SPLIT - CUT IN 5' OF 6"" DI PIPE WITH 2 6"" MECH. COUPLINGS BACKFILLED 20'X 15' EXCAVATION - 2-10YD TRUCK LOADS (TOOK DRIVER 1 1/2 TO 2 HOURS DUE TO DIST. FROM YARD AND FRIDAY NIGHT TRAFFIC) - SPREAD 5YD TRUCK FULL OF TEMP - NOT ENOUGH TEMP - LEFT 2' AT CURB NOT TEMP AND BARRICADED & CONED OFF STOPPED HAVE DAY SHIFT BRING 1 SKIP LOAD TEMP TO COMPLETE 1ST THING TOMORROW.",34.17162994,-118.645219263752,MAIN,9/24/12,1436 W 6TH ST,160' EE WEYMOUTH AVE,27' NS 6TH ST,6,C.I.,1962,0,81242,,1,,,,,BROWN,016-192,9,18,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC, BROKE OUT EXCAVATION, DUG DOWN TO THE MAIN, FOUND SPLIT ON 6"" MAIN, REPLACED 6' OF 6"" DI, LEFT STREET CLOSED, EXCAVATION BARRICADED AND SAFE.",33.73880316,-118.309040963784,MAIN,10/22/12,3946 ENCINO HILLS PL,10' E CL ENCINO HILLS PL,696' N CL KIM LN,4,STEEL,1962,0,81936,"RUST HOLE, RUPTURE",1,,,FAIR,ROCKS,SNYDER,164-135,15.5,46.5,"LG HOLE IN VICTROLIC STEEL CALLED 580 FOR WELDER - WELDED 2"" WELD COUPLING OVER HOLE - PLUGGED WELD COUPLING - TURNED MAIN ON CLEANING UP VICTROLIC COUPLING LET GO - SHUT MAIN BACK OFF - WELDER WELDED 4"" BUTT STRAP ON JOINT - TURNED MAIN BACK ON - HAD ANOTHER SM DRIP ON BOTTOM OF OLD ORGINAL WELD JOINT - WELDER REWELDED THAT - TURN MAIN ON BACKFILLED - NEED TEMP LEFT SAFE.",,64324,MAIN,11/8/12,5908 EL CANON AVE,10' E/CL EL CANON AVE,153' N/CL CALIFA ST,6,STEEL,1962,0,81916,COUPLING,1,,,,MUCK,JOSEPH,176-090,7,14,"DUG OUT BY HAND AND FOUND SMALL LEAK ON WELD COUPLING/ CHANGE OUT CORP VALVE STOP LEAK BACKFILLED TAMP, TEMP, CLEAN UP LEFT JOB SAFE",34.17816288,-118.652412464065,MAIN,11/14/12,2183 MANDEVILLE CYN RD,15' E/W MANDEVILLE CYN RD,5' N/S TANNERS RD,6,C.I.,1962,0,81648,ROUND CRACK,1,,,THICK,SHALEY SAND,SCHWEINBOLD,138-135,8.5,26,"REPAIRED 6"" C.I. WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.07508551,-118.49942664066,MAIN,11/14/12,719 N HUNTLEY DR,W/S HUNTLEY DR,200' SS SHERWOOD DR,6,C.I.,1962,0,81685,RUST HOLE,1,,,NONE,CLAY,SPEARS,142-171,5.5,16.5,"REPAIRED RUPTURE IN 6"" C.I. MAIN FROM BLOWN 1"" DIRECT INSERT CORP. VALVE WITH 6""X 8"" 360 DEGREE VENTED CLAMP 1"" OUTLET.",34.08426915,-118.380697964331,MAIN,11/19/12,4540 SAN FELICANO DR,12' N/CL SAN FELICANO DR,482' E/CL MULHOLLAND DR,6,STEEL,1962,0,80931,COUPLING,1,,,GOOD,MUCK,JOSEPH,166-102,14.5,37,"SET-UP TRAFFIC DRILL HOLES FOUND LEAK ON 6"" STEEL MAIN INSULATOR BEFORE CORP VALVE HAD TO WAIT FOR WELDER & ENAMELER, TO WELD A 1"" WELD CPLG. & COAT STEEL BACKFILLED MADE LARGE PICK UP TAMP, TEMP, LEFT JOB SAFE.",34.15026502,-118.613274664646,MAIN,1/7/13,19010 BYRANT ST,5' SCL BRYANT ST,120' WCL WYSTONE AVE,6,C.I.,1962,0,80941,ROUND CRACK,1,,,,CLAY,MAO,194-120,8,24,"BLOW OUT, INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH BASE TEMP OILED, CLEANED STREET, SITE IS SAFE FOR PEDESTRIAN & VEHICLE TRAFFIC.",34.22719906,-118.547424764526,MAIN,1/21/13,335 VIEWLAND,215' W/W CENTRE,20' N/S VIEWLAND,4,C.I.,1962,0,81220,SPLIT,1,,,,,ROGERS,020-201,8,16,"SET UP TRAFFIC AT335 VIEWLAND AND INVESTIGATED 4"" W/M LEAKFOUND SPLIT ON BOTTOM OF 4"" C.I. W/M CUT W/M 3FT CUT W/M AT 4FT PIPE INSTALLED. SITE SAFE ??? GATES",33.75092156,-118.285286864563,MAIN,2/4/13,11759 WILSHIRE BLVD,18' EW STONER AVE,85' SS WILSHIRE BLVD,8,C.I.,1962,0,81610,ROUND CRACK,1,,,NONE,CLAY,SPEARS,130-147,6,18,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8""X 8"" 360 DEGREE CLAMP TBID# 1305111",34.04838913,-118.461532164850,MAIN,2/12/13,11145 SUNSHINE TER,SCL SUNSHINE TER,375' WCL FRUITLAND DR,6,STEEL,1962,0,82374,COUPLING,1,,,FAIR,,GARCIA,162-174,,,"FOUND LEAK ON 6"" STL MAIN AT SERV. 1"" INSULATOR. MADE REPAIRS. FLUSHED SERVICE. BACKFILLED & CLEANED-UP AREA.",,64961,MAIN,2/12/13,1416 W 6TH STREET,23' NS 6TH ST,214' EE BROADWAY,6,C.I.,1962,0,81242,SPLIT,1,,,,CLAY/ ROCK,KIRKSEY,016-192,8.5,25,"SET UP TRAFFIC CALLED FOR TOW TRUCK TO MOVE CAR. CLOSED STREET DRILLED HOLES LOCATED LEAK EXCAVATED FOUND 4' SPLIT CUT & REMOVED 6' 0F 6"" CI INSTALLED 6'- 6"" DI W/ COUPLINGS BACKFILLED W/ SAND & BASE & OIL TEMP - LEFT JOB SAFE",33.73879972,-118.307853264955,MAIN,2/15/13,1402 W 214TH ST,43' WW HALLDALE,22' WW HALLDALE,6,C.I.,1962,0,52676,ROUND CRACK,1,,,,,ROGERS,052-195,7,18,"SET-UP TRAFFIC & WORK LIGHTS DRILLED FOR LEAK DETECTION. ??? EXCAVATION 7'X 3' TRENCH ROUND CRACK ON 6"" W/M C.I. REPAIRED WITH 360 DEGREE, BACKFILLED CON ROCK CLEANED UP LEFT SITE SAFE.",33.83449858,-118.301887264976,MAIN,3/20/13,N CENTER ST,6' E/W CURB N CENTER ST,133' N/N KNOLL DR,4,C.I.,1962,0,81220,,1,,,BAD,,ROGERS,020-201,7.5,15,"WORK TODAY H. ROGERS G. SCHELEST SET UP TRAFFIC FOUND W/M LEAK 132' NN KNOLL DR 4"" RUST HOLE EXCAVATED SERVICE TRENCH INSTALLED 4FT OF 4"" D.I. PIPE BACKFILLED CLEANED UP LEFT SITE SAFE/ SHUT DOWN & RETAP 3/4"" SERVICE.",33.75045767,-118.284592664963,MAIN,4/30/13,19100 BRYANT ST,BRYANT ST,VANALDEN ST,8,,1962,0,80941,SPLIT,1,,,,,HARDY,194-120,8,40,"BLOW-OUT 8"" CAST IRON. EXCAVATED TO REPLACE 8' CAST IRON WITH DUCTILE PIPE REPAIRED ADD 1 LEAK ON SAME SECTION SML HOLE WITH REPAIR CLAMP. BACKFILL, SAFE",34.22664349,-118.549237865516,MAIN,5/31/13,FREMONT AVE,18' WE FREMONT AVE,381' SS TEMPLE ST,6,A.C.,1962,0,81429,RUPTURE,1,,,,,AGUILAR,134-210,4,12,REPAIR RUPTURE ON AC MAIN WITH 360 DEGREE REPAIR CLAMP.,34.06004397,-118.250527565066,MAIN,6/13/13,5855 CENTINELA AVE,20' SN CENTINELA AVE,234' EE GREEN VALLEY CIR,6,C.I.,1962,0,81165,JOINT,1,,,NONE,CLAY,SPEARS,104-168,4,12,"ENTERED CONTRACTOR'S EXCAVATION, AND RE CAULKED LEAKING LEAD JOINT BACK INTO LEAK LOCK TO STOP LEAK",33.97700912,-118.385976564997,MAIN,8/6/13,22323 MIRANDA ST,MIRANDA ST,SHOUP AVE,6,C.I.,1962,0,81552,ROUND CRACK,1,,,,CALC,HARDY,176-102,8,16,RELOCATED BLOW-OFF ASSEMBLY 13' NORTH OF HYDRANT,34.17541893,-118.613470565920,MAIN,9/4/13,24326 BURBANK BLVD,20' SCL BURBANK BLVD,20' ECL CRESTLAWN ST,8,C.I.,1962,0,81593,SPLIT,1,,,POOR,,HARDY,174-087,7,21,REPAIR SMALL SPLIT,34.17011205,-118.655472466227,MAIN,9/17/13,3667 CLARINGTON AVE,19' EW CLARINGTON AVE,203' NN REGENT ST,6,STEEL,1962,0,81649,RUPTURE,1,,,,ROCKY CLUMPS,SCHWEINBOLD,120-165,7,21,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.02528444,-118.402493464325,MAIN,11/10/13,16207 DICKENS ST,9' S/CL DICKENS ST,104' E/CL HURFORD TER,6,C.I.,1962,0,80820,SPLIT,1,,,,,MAO,168-138,11.5,53,"REPAIRED BLOW OUT, STREET LIFTED",34.15543488,-118.485711466430,MAIN,11/20/13,975 BARRINGTON ST.,7' E/W BARRINGTON ST.,92' N/N MAYFIELD AVE.,12,C.I.,1962,0,81169,SPLIT,1,,,,CLAY,N. CASTRUITA,130-147,16.5,66,"EXCAVATED 13' HOLE, FOUND 9' SPLIT ON 12"" WATER MAIN, CUT OUT AND REPLACED 11' OF WATER MAIN WITH TWO MECHANICAL COUPLINGS. RETAPED 1"" SERVICE INVOLVED IN REPAIR, BACKFILLED, COMPACTED, AND LEFT JOB SAFE.",34.05196538,-118.463760865967,MAIN,12/8/13,19155 BRYANT ST,12' WCL BRYANT ST,30' NCL BECKFORD AVE,6,C.I.,1962,0,81595,RUST HOLE,1,,,NOT APPLIED,CLAY,MAO,194-120,5,20,"LEAK IS ON BECKFORD, CLEANED AS MUCH AS POSSIBLE, BARRICADED AREA IMPASSABLE BY CAR, BARRICADED EXCAVATION, TO BE SLURRYED.",34.22730854,-118.551400266911,MAIN,1/16/14,VENICE BLVD/ LA CIENEGA BLVD,26' NS VENICE BLVD (SOUTH),45' EW LA CIENEGA BLVD,8,A.C.,1962,0,81138,HIT BROKEN PIPE,1,,,,,SALDIVAR,124-171,8,24,"MADE REPAIRS ON AN 8"" A.C. MAIN LEAK. HIT BY CONTRACTOR. (R. JEFFERSON IS MAKING THE REPORT)",34.03493718,-118.37805966064,MAIN,2/5/14,19218 BRYANT ST,5 S BRYANT ST,230 W BECKFORD AVE,6,C.I.,1962,0,81595,SPLIT,1,,,NOT APPLIED,CLAY,B. MAO,194-120,8,21,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN. *WILL BE PAVED WHEN MAIN LINE PROJECT IS COMPLETE.",,66069,MAIN,2/9/14,7134 TOPANGA CANYON BLVD,68 EC TOPANGA CANYON BLVD,3 SC ALLEY,6,C.I.,1962,0,81549,RUST HOLE,1,,,,,D.MATCHIE,184-102,10.5,21,"REPAIR BLOW OUT ON DEAD END 6"" WM. REPLACED SMALL SECTION OF PIPE 39"". COMPLETED REPAIR & FLUSHED WM. AREA UNDERMINED BADLY. WILL SLURRY EXCAVATION. OPEN EXCAVATION. COVERED WITH PLYWOOD AND DELINEATED WITH CONES & BARRICADES.",,67289,MAIN,8/19/14,3951 ENCINO HILLS PL.,10' E/C ENCINO HILLS PL.,679' N/C KIM LN,4,STEEL,1962,0,81936,"COUPLING, JOINT",1,,,,,G. HARDY,164-135,10,20,"TWO REPAIRS AT THIS LOCATION, TWO SEPARATE EXCAVATIONS. REPLACE BOLTS IN VICTALIC COUPLING, & REPAIRED PINHOLE LEAK ON 1 1/2 COPPER SERVICE.",,41644,MAIN,2/2/10,2412 THURMAN AVE.,17' E/W THURMON AVE.,148' S/S WASHINGTON BL.,4,C.I.,1963,0,82975,CLAMP,1,,,THICK,CON ROCK,SCHWEINBOLD,124-174,6,12,"REPLACED BROKEN CLAMP WITH NEW ONE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.03525759,-118.366930940390,MAIN,2/18/10,9747 FRANKIRST AVE,57 E/CL FRANKIRST L/S,10 N/CL FRANKIRST AVE,6,C.I.,1963,0,82203,RUST HOLE,1,,,FAIR,LOAM,R. CORVANTES,202-138,5,10,1: W/S AT THIS ADDRESS. RECONNECED DUE TO MAIN LK,34.24750544,-118.488636261277,MAIN,4/9/10,9006 STANFORD AVE,134' S/S 90TH ST,16' W/E STANFORD AVE,6,A.C.,1963,0,82146,COUPLING,1,,,,,BROWN,094-207,4,12,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT, DUG DOWN TO THE MAIN. FOUND LEAK ON COLLAR, REMOVED COLLAR AND INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED. CLEANED UP. LEFT SITE SAFE.",33.95424664,-118.262921741500,MAIN,4/22/10,568 MT. WASHINGTON DR.,W/S MT. WASHINGTON DR.,148' S/S GLENALBYN DR.,8,STEEL,1963,0,84158,COUPLING,1,,,,,SOLIS,146-222,,,"REPLACE BAD MECH. COUPLING AND PIPE THAT WAS DAMAGE BY WATER. INSTALL 2-8"" MECH. COUPLING AND 12"" OF 8"" STEEL NIP. BACKFILL AND CLEAN UP.",34.09742616,-118.216871340527,MAIN,6/14/10,10660 CORALINE PL,9' WC CORALINE PL,252' NC CORALINE CT,4,,1963,0,82737,"RUST HOLE, SPLIT",1,,BAD,,SHELL,HARDY,208-111,9,45,"REMOVE 3' CAST IRON PIPE & BELL JOINT, HIT UNMARKED POWER LINE.ZONE 1445",34.26400541,-118.579259640585,MAIN,8/8/10,7141 KILTY AVE,10' WC KILTY AVE,65' SC KILTY PL,6,C.I.,1963,0,82708,RUPTURE,,,,FAIR,ADOBE,SNYDER,184-093,8,24,"RUPTURE ON 6"" CI - REPAIRED WITH 6""X 12"" 360 DEGREE CLAMP TURNED MAIN BACK ON - BACKFILLED NEEDS P/U & TEMP FOR 7'X 8' EXCAVATION EXTENSIVE ST RAISED - 15'X 45'",34.1996659,-118.637718740666,MAIN,9/27/10,DUMETZ RD,8' N/CL CAMPO RD,176' E/CL DUMETZ RD,12,STEEL,1963,0,82789,JOINT,1,,,GOOD,GRANITE/FILL,SNYDER,168-105,10,9.5,"12"" STEEL MAIN LEAK. LOCATED LEAK WHILE DIGGING BETWEEN ABANDONED 6"" AND THE 12"" MAIN. HIT AND CRACKED 1"" COUPLING. SERVICE FOR 12531 DUMTEZ RD TAPPED OFF 12"" ON CAMPO RD. HAD 572 SHUT DOWN 12"" MAIN. UNABLE TO GET GOOD SHUT OFF DUE TO BAD GATES. HAD TO OPEN 2.5"" X 4"" ON FIRE HYDRANT. INSTALLED NEW 1"" CORPORATE AND INSULATOR WITH 4' OF 1"" COPPER. 572 TURNED MAIN ON. NO DITCH INSPECTION AVAILABLE. BARRACADED AND LEFT SITE SAFE.",34.15761058,-118.598699241519,MAIN,10/5/10,15211 SAN FERNANDO MISSION BL,S/C SAN FERNANDO MISSION BL,16' E/C COLUMBUS AVE,16,C.I.,1963,0,83556,CUT & PLUG,1,,,,,GARCIA,210-147,,,"FOUND LEAK ON 16"" CI MAIN. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",34.27272544,-118.462714243242,MAIN,12/10/10,17124 LISETTE ST.,12' S/C LISETTE ST.,698' E/C JOLETTE AVE.,8,C.I.,1963,0,81981,RUST HOLE,1,,,POOR,D. EARTH,CERVANTES,222-132,8,24,,34.30305258,-118.505349743245,MAIN,12/23/10,9656 SWINTON AVE.,14' S/C SUPERIOR ST.,75' E/C SWINTON AVE.,8,C.I.,1963,0,82734,ROUND CRACK,1,,,FAIR,ADB/CLAY,SNYDER,202-138,7.5,20.5,"LEAK IS ON SUPERIOR ST. APPROX. 75' EAST OF CL OF SWINTON. BROKE  AND DUG OUT BY HAND DUE TO GAS CO. DID NOT SHOW UP UNTIL 9:45 PM. SHUT OFF MAIN, REPAIRED WITH 8""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON AND FUSHED MAIN. BACKFILLED, BARRICADED, SAFE. NEED P/U OF SLOPPY MUD AND TEMP EXCAVATION.",34.24645704,-118.485869142872,MAIN,1/6/11,2421 E 16TH ST,40' S/N 16TH ST,105' W/W 15TH ST,6,C.I.,1963,0,41763,ROUND CRACK,1,,,,,H.ROGERS,118-216,8,16,"SET UP TRAFFIC. INVESTIGATED 6"" WATER MAIN LEAK ON 16TH ST. REPAIRED LEAK 45"" COVER CI MAIN ROUND CRACK. BACKFILLED. CLEANED UP. LEFT JOB SAFE.",34.01969716,-118.229048741331,MAIN,1/7/11,KURT ST,,300' W CL JEFF ST,8,C.I.,1963,0,82387,ROUND CRACK,1,,,O,B,VELAQUEZ,214-174,,,"FOUND ROUND CRACK ON 8"" CAST IRON MAIN - MADE REPAIRS BY SHUT MAIN DOWN MYSELF & INSTALLED 12X 8 REPAIR CLAMP (360 DEGREE) & BACKFILLED SAND & TEMP.",34.28006474,-118.365882760447,MAIN,7/24/11,14955 HUBBARD ST.,19' N/C HUBBARD ST.,185' W/C AZTEC ST.,12,C.I.,1963,0,81370,SPLIT,1,,,,,LOPEZ,214-147,20.6,118.8,"EXCAVATED 25'X15' HOLE, REPLACED 14' SECTION OF PIPE BACKFILLED, CLEANED UP, AND MADE SAFE.",34.28470381,-118.457323860690,MAIN,9/12/11,11419 DONA LOLA DR.,8' S/C DONA LOLA DR.,252' W/C DONA LOLA PL.,6,C.I.,1963,0,83589,SPLIT,1,,,GOOD,ROCK,OBREGON,160-171,10,27,"CUT IN 3' OF 6"" D.I. PIPE. RETAP 2-1"" SERVICES, BACKFILLED, COMPACTED, TEMP OIL, JOB COMPLETE.",34.13226666,-118.379784361702,MAIN,10/26/11,4521 AIDA PL,10 W/CL AIDA PL,216 N/CL MARGARITA DR,4,C.I.,1963,0,82211,SPLIT,1,,,POOR,,K.SNYDER,166-096,7.5,23.5,"BROKE & DUG OUT 8'X4' OVER 4"" CI MAIN - FOUND SM SPLIT - SHUT DOWN MAIN - CLEANED RUST OFF MAIN INSTALLED 4""X12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON - FLUSHED MAIN FROM BLOWOFF - WE BACKFILLED 541 TEMPED AND MADE P/U",34.15205679,-118.624958661630,MAIN,11/12/11,20431 GERMAIN ST.,12' N/C GERMAIN ST.,16' W/C CORALINE CIR.,6,C.I.,1963,0,82767,"SPLIT, RUPTURE",1,,,POOR,ADB/CLAY,SNYDER,206-111,14,42,"RELIEVED MR. JOSEPH ON 6"" CI MAIN BLOWOUT, CUT IN 12' OF 6"" DF WITH 6""X6""X4"" TEE AND 2 MECH COUP, INSTALLED 4"" GATE OFF TEE, CONNECTED TO EXISTING 4"" FIRE SERVICE, RETAPPED 1 1/2"" SERVICE, CONNECTING TO EXISTING 1 1/2"" SERVICE, 561 TURNED MAIN ON, WE BACKFILLED AND TEMP, LEFT CONED AND BARRICADED OFF DUE TO MOD GATE LEAK MAKING EXCAVATION TOO MUSHY FOR TRAFFIC, 580 IS AWARE.",34.26222953,-118.579050661632,MAIN,11/17/11,20431 GERMAIN,12' N/C GERMAIN,20' W/C CORALINE CIR,6,C.I.,1963,0,82767,SPLIT,1,,,,CLAY,ORCUTT,206-111,9,27,"MAIN BREAK NEXT TO REPAIR THAT WAS MADE LAST WEEK, DAY CARE OUT OF WATER, GAVE THEM TWO CASES OF BOTTLE WATER, BACKFILLED AND TEMP.",34.26222952,-118.579064262429,MAIN,12/6/11,17106 LISETTE ST,12' S CL LISETTE ST,902' W CL JIMENO AV,8,C.I.,1963,0,81981,RUST HOLE,1,,,,CLAY,DURAN,222-135,8,40,"REPAIRED 8"" CI MAIN. ROUND CRACK WITH 360 DEGREE REPAIR CLAMP. HIGH PRESSURE, EXTENSIVE STREET DAMAGE. BACKFILLED EXCAVATION. TEMP. PAVED.",34.30326076,-118.504841462414,MAIN,12/9/11,17100 ARMSTEAD ST,9' S/CL ARMSTEAD ST,35' W/CL AMESTOY AV,6,C.I.,1963,0,82771,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,214-135,4,12,"BROKE & DUG OUT 5'X 3' EXCAVATION - 561 SHUT DOWN MAIN - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP 561 TURNED MAIN BACK ON WE BACKFILLED 542 MADE P/U & TEMP",34.2827221,-118.504434663251,MAIN,7/13/12,1346 W 5TH ST,22' NS 5TH ST,19' WE LUCAS AVE,6,A.C.,1963,0,83006,ROUND CRACK,1,,,,,UNGSON,132-207,8,16,"BROKE OUT/EXCAVATED; FOUND ROUND CRACK ON 6"" A.C. MAIN; INSTALLED (1)-6""X 12"" 360 DEGREE CLAMP; STOPPED LEAK; BACKFILLED W/CONROCK; TEMP OIL; CLEANED UP SITE SAFE!",34.05561785,-118.263181164460,MAIN,12/18/12,7638 MAESTRO AVE,11' ECL MAESTRO AVE,58' SCL LULL ST,6,C.I.,1963,0,82788,ROUND CRACK,1,,,FAIR,ADOBE/ CLAY,SNYDER,188-093,8,32,"LOC LEAK - BROKE OUT - DUG BY HAND DUE TO TMX BROKE DOWN - REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON 100% - FLUSHED FROM HOSEBIBS IN 2 CUL-DE-SAC BACKFILLED & TAMPED EXCAVATION - 542 MADE P/U AND 541 TEMPED.",34.20935693,-118.639743464648,MAIN,1/9/13,9737 FRANKIRST AVE,6' SCL FRANKIRST AVE,21' NCL FRANKIRST AVE,6,C.I.,1963,0,82203,"RUST HOLE, SPLIT",1,,,,CLAY,MAO,202-138,15.5,46.5,"INSTALLED 66"" OF DI PIPE, JOB PROLONGED DUE TO WATER SEEPING THROUGH EXISTING PIPE AFTER REPAIRS WERE MADE. REPAIRED 3 TIMES. BACKFILLED OVER AND UNDER PIPE WITH SAND, WITH BASE UP TO 1"" BELOW STREET GRADE, CONED & BARRICADED, CLEANED STREET, SITE IS SAFE.",34.24745068,-118.488765864670,MAIN,1/31/13,18517 1/2 VENTURA BLVD,35' NCL VENTURA BLVD,220' WCL RESEDA BLVD,8,C.I.,1963,0,81949,INSERT,1,,,,MUCK/ SAND,GERALD,172-123,10.5,31.5,"HAND DUG, PROSPECT AROUND ABANDONED MAIN & STREET LIGHTING. FOUND 1"" INSERT LEAK. REMOVED & REPLACED W/ 8""X 12"" 360 DEGREE. BACKFILL W/ SAND, BASE & TEMP. OIL. (CLEANED AREA)",34.16921514,-118.536812564374,MAIN,2/20/13,2460 N EASTERN AVE,19' S/N KLAMATH PL,113' E/E EASTERN AVE,6,C.I.,1963,0,82151,SPLIT,1,,,GOOD,C,MINGO,138-231,10,20,TEMPORARY PAVED WITH TEMP OIL.,34.07507918,-118.179726564815,MAIN,3/4/13,9651 SOPHIA AVE,9' WCL SOPHIA AVE,400' NCL ITASCA ST,4,C.I.,1963,0,82203,SPLIT,1,,,NOT APPLIED,CLAY,MAO,202-138,8,24,"INSTALLED A 6""X 12"" REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, BASED & OILED, CLEANED STREET, SITE IS CLEAN & SAFE FOR PEDESTRIANS & VEHICLE TRAFFIC.",34.24627033,-118.488018964738,MAIN,3/5/13,2341 LIVE OAK DR (EAST),104' SS RED OAK DR,4' EW LIVE OAK DR (EAST),12,C.I.,1963,0,83675,CLAMP,1,,,,C,GONZALES,152-192,8.5,23.5,"FOUND LEAK ON 12""X 12""X 1"" VENTED 360 DEGREE CLAMP REMOVED INSTALLED NEW 12""X 12""X 1"" VENTED 360 DEGREE CLAMP CONNECTED 1"" COPPER SERVICE.",34.1137446,-118.31102665667,MAIN,6/22/13,7107 KILTY AVE,5 W/ KILTY AV,138 N/ BALMORAL LN,6,C.I.,1963,0,82708,SPLIT,1,,,NA,CLAY,BINH MAO,184-093,12.5,27.5,"REPLACED 55"" OF 6"" PIPE, ALSO REPLACED METER AT LOCATION, SANDED AROUND MAIN, SLURRY TO 1"" BELOW GRADE, BARRICADED SITE, LEFT CLEAN & SAFE.",34.19846109,-118.638482164999,MAIN,8/26/13,7141 KILTY AVE,KILTY AVE,KILTY PL,6,C.I.,1963,0,82708,SPLIT,1,,,,CLAY,MAO,184-093,11,33,"REPLACED 6"" F/H GATE & 6""X6"" TEE, FOUND MAIN LEAK AFTER ENERGIZING, INSTALLED 6'X8"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, VASHED DOWN STREET, LEFT SITE SAFE & CLEAN.",,66062,MAIN,9/3/13,2906 CORDA LN,10' EW CORDA LN,197' SW CORDA DR,4,STEEL,1963,0,82922,RUST HOLE,1,,,GOOD,CLAY,SPEARS,158-138,8,16,"REPAIRED RUST HOLE LEAK ON 4"" STEEL MAIN WITH 2"" WELD COUPLING AND PLUG.",34.12619447,-118.488316466460,MAIN,11/26/13,2509 S. CURSON AVE.,19' E/W CURSON AVE.,540' N/N ADAMS BL.,6,C.I.,1963,0,82975,RUST HOLE,1,,,NA,BAD,T. SMITH,124-177,8,16,"CLEAN UP, LOCATE LEAK, DUG OUT, INSTALLED CLAMP, SECURE SITE. PUT MAIN IN SERVICE, NEED 9 YD SLURRY.",34.03395174,-118.365254766350,MAIN,12/10/13,5245 COLDWATER CYN. AVE.,12' W/C COLDWATER CYN. AVE.,476' S/C CHANDLER BL.,8,C.I.,1963,0,83522,FLANGE,1,,,,DIRT,J. SAUNDERS,172-162,13,46,"EXCAVATED TRENCH REPLACED 6"" GATE VALVE FOR FIRE SERVICE.",34.16698241,-118.413843465977,MAIN,12/17/13,20312 CORALINE CIR,10' WCL CORALINE CIR,20' NCL DESPLAIN PL,6,C.I.,1963,0,82767,SPLIT,1,,,NOT APPLIED,CLAY,MAO,208-111,9,33,"REPLACED 74"" OF PIPE, SLURRIED, LEFT CONES & BARRICADED & CAUTION TAPE, SAND BAGS, CLEANED STREET AS MUCH AS POSSIBLE, LEFT SITE SAFE.",34.26363411,-118.576353366354,MAIN,12/25/13,10653 KURT ST.,10' W/C KURT ST.,30' N/C BRAINARO,8,C.I.,1963,0,82388,SPLIT,1,,,,CLAY SLURRY,R. CRUZ,212-177,12,46.5,"BACKILLED. EXCAVATION IN 6"" LEFT WITH SAND & BASE. TAMPED WITH WACKERS, TEMP ASPHALTED AND TAMPED TEMP ASPHALT, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.27864789,-118.362818765995,MAIN,1/9/14,16305 KINGSBURY ST.,10' N/C KINGSBURY ST.,88' W/C VALJEAN AVE.,6,C.I.,1963,0,82757,ROUND CRACK,1,,NONE,,CLAY,B. MAO,208-138,7,14,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE AND CLEAN.",34.26373,-118.487223466928,MAIN,1/27/14,3134 SLOAN DR,14' WE CARTA DR,12' NS SLOAN DR,6,STEEL,1963,0,82922,RUST HOLE,1,,,,,JIMENEZ,158-138,9,18,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.12945858,-118.48823866081,MAIN,2/11/14,6740 BLEWETT AVE,8 E BLEWETT AVE,84 N ARCHWOOD ST,4,C.I.,1963,0,82209,ROUND CRACK,1,,,NOT APPLIED,CLAY,B. MAO,182-141,9,27,"REPLACED BLOW OFF, RETAPPED 2 SERVICES- H6741 & H6747, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE.",,65921,MAIN,2/25/14,13211 HUBBARD ST.,15' N/C HUBBARD ST.,65' E/C ELDRIDGE AVE.,16,C.I.,1963,0,82394,JOINT,1,,,,,R. CRUZ,226-159,7,20,"REPAIRED LEAK JOINT., BACKFILLED, TAMPED, AND TEMP ASPHALTED EXCAVATION, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.31557673,-118.421251966089,MAIN,2/26/14,11611 BLUCHER AVE,10 WC BLUCHER AVE,200 SC ODYSEE DR,8,C.I.,1963,0,82262,RUST HOLE,1,,,GOOD,CHLK SANDSTONE ROCK,R. GERALD,214-144,9,44,"FOUND SMALL RUST HOLE LEAK 60"" DEPTH. REPAIRED W/360X12""X8"" CLAMP. BACKFILLED W/SAND, BASE & TEMP OIL. MADE SAFE & CLEAN.",,66986,MAIN,3/3/14,5614 APPLE ST,13' SN APPLE ST,11' WW MARVIN,6,C.I.,1963,0,82975,RUPTURE,1,,,,,JIMENEZ,124-177,12,32.5,"FOUND RUPTURE ON 6"" CI WATER MAIN, CUT IN 2' OF 6"" DI PIPE, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOB SITE SAFE.",34.03460369,-118.364259866145,MAIN,3/7/14,4911 SWINTON AVE.,,301'-306' S/C HUSTON AVE.,6,C.I.,1963,0,82270,SPLIT,1,,,GOOD,ADB,DAVID LOPEZ,170-141,10,20,"CUT IN 62"" OD D.I. TO REPAIR 6"" MAIN SPLIT. BACKFILLED AND TAMPED, BARRICADED AND LEFT SAFE FOR WEEKEND.",34.15867988,-118.48489667314,MAIN,4/25/14,8457 BRIER DR,8' NS BRIER DR,247' EE OAK ST,4,STEEL,1963,0,82943,"RUST HOLE, SPLIT",1,,,,,JIMENEZ,150-174,6,12,"FOUND RUST HOLE ON 4"" STL WM, REPAIRED W/ 4X 8 CLAMP, BACKFILLED, TEMP OIL, EXTENSIVE CLEAN UP, JOBSITE SAFE. NO PAVING NEEDED. VERY BAD STREET SURFACE.",,66799,MAIN,6/3/14,13058 GRIDLEY ST.,12' S/C GRIDLEY ST.,35' W/C CUTLER PL.,6,C.I.,1963,0,82363,SPLIT,1,,,OK,CLAY,E. HERRERA,224-159,8,16,"FOUND SPLIT ON 6"" CI MAIN. DIFFICULT TO PIN POINT, DUE TO CLAY SOIL. COMPLETE AREA CLEAN AND SAFE FOR TRAFFIC.",34.30992888,-118.418031566796,MAIN,6/11/14,7101 KILTY AVE.,5' W/C KILTY AVE.,81' N/C BALMORAL LN.,6,C.I.,1963,0,82708,"RUST HOLE, RUST HOLE",1,,,,CLAY,D. LOPEZ,184-093,6,18,"FOUND PINHOLE SIZED RUST HOLE. REPAIRED. HOWEVER, WATER DRAINAGE CONTINUED FROM THE NORTH. MAIN IS IN POOR CONDITION.",34.19830993,-118.638532241836,MAIN,2/18/10,8512 BEVERLYWOOD ST,20' E/W BEVERLYWOOD ST,192' S/S CHARITON ST,6,A.C.,1964,0,83812,ROUND CRACK,1,,,,LOAMY CLAY,SCHWEINBOLD,124-171,21,21,"REPAIRED 6"" AC MAIN WITH CLAMP. BACKFILLED, TAMPED AND OILED. HELPED WITH SITE PICK-UP.",34.03579112,-118.378475639993,MAIN,3/16/10,10748 DE HAVEN AVE,W/CL DE HAVEN AVE,144 S/CL GLAMIS ST,8,C.I.,1964,0,84269,SPLIT,1,,,,,GARCIA,208-165,,,"FOUND LEAK ON 8' CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA",34.2655842,-118.404307441854,MAIN,3/30/10,2529 N COMMONWEALTH AVE,,10 NN DUNDEE DR,12,C.I.,1964,0,84165,JOINT,1,,,,,D.SOLIS,154-201,,,LEAK ON BELL (CEMENT JOINT) HARD SLURRY; GAS SERVICE IN EXCAVATION; HAND PROSPECT. REPAIRED AND BACKFILLED.,34.11699465,-118.285975241022,MAIN,6/14/10,359 GRAMERCY PL.,24' E/W GRAMERCY PL.,4' N/N 4TH ST.,8,C.I.,1964,0,82974,"ROUND CRACK, SPLIT",1,,,,,J JIMENEZ,136-192,4,16,"FOUND SMALL ROUND CRACK ON 8"" C.I. W.M. REPAIRS COMPLETE.",34.06724439,-118.312860241185,MAIN,9/17/10,EASTERN CT. / ALLEY,,20' S/S SHERMAN,6,A.C.,1964,0,82054,RUST HOLE,1,,,,,KIRKWOOD,106-147,10,30,,33.98447076,-118.463267261309,MAIN,9/21/10,152 E. 102ND ST.,21' N/S 102ND ST.,44' W/W WALL ST.,6,C.I.,1964,0,83058,,1,,,,CLAY,FLOWERS,090-204,7.5,15,"PROSPECTED AND EXCAVATED, FOUND A LEAK ON A 6"" C.I. MAIN (4"" SPLIT), MADE REPAIRS BY INSTALLING A 360 REPAIR CLAMP TO STOP THE LEAK.",33.9437309,-118.27192440665,MAIN,9/22/10,9201 WINNETKA AVE,13' W/CL WINNETKA AVE,340' S/CL PRAIRIE ST,12,C.I.,1964,0,83269,,1,,,NOT APPLIED,CLAY,LAROCHELLE,198-114,6,6,FOUND LEAK ON ABANDONED SERVICE (FIRE SERVICE) GATE. REPLACED GASKET FOR BLIND FLANGE.,34.23826477,-118.571097742610,MAIN,11/27/10,2340 CORNING ST,20' E/W CORNING ST,248' N/N BEVERLYWOOD,8,C.I.,1964,0,83825,"ROUND CRACK, RUST HOLE",1,,,,,HUGHES,126-171,10.5,29.5,2ND CPS NUMBER 874934.,34.03789871,-118.380774743350,MAIN,1/1/11,1146 69TH ST,20' N/S  69TH ST,180' E/E BUDLONG,8,C.I.,1964,0,83635,SPLIT,1,,,RUST,SANDY LOAM,BRONKO ANDERSON,104-198,16,78.1,"8"" CAST IRON MAIN, 7 FOOT SPLIT ON SIDE, SEVERE STREET AND PROPERTY DAMAGE. MADE REPAIRS WITH 7 FOOT PIECE OF 8"" DI PIPE AND 2 8"" MECHANICAL COUPLINGS. PUT MAIN BACK IN SERVICE.",33.97699899,-118.295179842867,MAIN,1/20/11,3671 PRIMAVERA AVE,10 N/S PRIMAVERA,849 E/E DIVISION ST,,COPPER,1964,0,84192,RUPTURE,1,,,,,H.ROGERS,150-219,8.5,15.5,"INVESTIGATED SERVICE LEAK. FOUND CORP LEAK AT 8"" WATER MAIN. STEEL REPLACED TAIL PIECE. CUT IN 1' 1"" COPPER. REPAIRED LEAK. COMPLETE.",34.10750358,-118.220085260422,MAIN,1/27/11,8433 CREBS,9' W C/L CREBS AV,370' N C/L COMMUNITY ST,2,,1964,0,83245,,1,,,,,JOSEPH,192-123,4,8,"REPLACED THE OLD BLOW OFF 2"" WITH NEW 2"" CURB VLV & 2"" BRASS PIPE. G.S.-197-123 G.V.#156",34.22376902,-118.543771143197,MAIN,2/1/11,16440 VANOWEN ST.,26' S/C VANOWEN ST.,200' E/C HAYVENHURST AVE.,20,C.I.,1964,0,83423,BELL CRACK,1,,,FAIR,D EARTH,CERVANTES,182-138,18,144,"REPLACED 7' OF 20"" D.I. PIPE AND 7' OF 1"" FOR W/S.",34.1938257,-118.491728143626,MAIN,2/22/11,7857 BURNET AV,W/C BURNET AV,50' S/C RAYMER ST,6,C.I.,1964,0,83566,ROUND CRACK,1,,,FAIR,MUD,GARCIA,190-147,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA.",34.21385122,-118.462959643627,MAIN,2/27/11,14762 VANOWEN AVE,606' W/C CEDROS AVE,21' S/C VANOWEN,12,C.I.,1964,0,83941,"SPLIT, RUPTURE",1,,,N/A,SANDY/LOAM,OBREGON,182-150,16,57,"CUT IN 12' OF D.I. PIPE, BACKFILLED, JOB COMPLETE.",34.19386565,-118.455122143855,MAIN,3/1/11,18900 CHATSWORTH ST,21' S CL CHATSWORTH ST,60' W CL WILBUR AV,8,C.I.,1964,0,84051,,1,,,,EARTH,CERVANTES,208-123,25,130,"BLOW-OUT AT OFF-SET ON 8"" W/M C.I.",34.26446067,-118.545040543688,MAIN,4/11/11,148 102ST,19 N/S 102ST,107 W/W WALL,6,C.I.,1964,0,83058,ROUND CRACK,1,,,,,BROWN,090-204,5.5,11,"SET UP FOR SAFETY OF CREW AND PUBLIC. DUG DOWN TO THE MAIN, FOUND ROUND CRACK, INSTALLED REPAIR CLAMP.BACKFILLED AND CLEANED UP. LEFT SITE SAFE.",33.94373072,-118.272138760512,MAIN,5/3/11,2620 LA CIENEGA AV,W/S LA CIENEGA AV,369' N/N HARGIS ST,8,A.C.,1964,0,83895,CLAMP,1,,,,,SPEARS,124-171,4,11.5,"REPAIRED 8"" AC MAIN LEAK WITH 8""X 1 1/2"" SADDLE CLAMP.",34.03396383,-118.378285660284,MAIN,6/7/11,18900 CHATSWORTH ST,21' S/CL CHATSWORTH ST,15' W/CL WILBUR AV,8,C.I.,1964,0,84051,,1,,,,ADOBE,HARDY,208-123,9,45,REPACK LEAKING LEAD JOINT,34.26446072,-118.544932160293,MAIN,6/27/11,4501 NOGALES DR,8' S/CL NOGALES DR,10' E/CL CALLADA PL,6,C.I.,1964,0,83419,RUST HOLE,1,,,POOR,,HARDY,168-123,9,63,,34.15307123,-118.542574660427,MAIN,6/28/11,132 E. 102ND ST.,21' N/S 102ND ST.,312' E/E MAIN ST.,6,C.I.,1964,0,83058,RUST HOLE,1,,,,,DASH,090-204,2,8,"REPAIRED A RUST HOLE ON A 6"" C.I. WATER MAIN WITH A 360 DEGREE CLAMP. ALL COMPLETE AND SAFE.",33.94373011,-118.272713360437,MAIN,7/12/11,SUNBURST ST / COLUMBUS AVE.,5' S/C SUNBRUST,321 E/C COLUMBUS,2,B/O,1964,0,83373,,1,,,,,KRAUS,196-147,5,11,"SET TRAFFIC, REMOVED ASPHALT, DUG DOWN TO BLOW OFF. REPLACED STANDPIPES THAT WERE FULL OF SLURRY. BACKFILLED, MADE SITE SAFE.",34.23451736,-118.464356460859,MAIN,8/2/11,19478 NORDHOFF ST.,28' S/C NORDHOFF ST.,125' E/C SHIRLEY AVE.,12,C.I.,1964,0,83223,RUST HOLE,1,,,FAIR,CLAY,JOSEPH,198-117,11.5,23,"FIX 12"" MAIN LEAK, WAIT ON GAS CO. TO FIX UNMARK SERV. BACKFILL TAMP AND TEMP. CLEAN-UP AND LEAVE JOB SAFE.",34.23540403,-118.557529960932,MAIN,9/20/11,3207 E. PICO BL,47' EE GRANDE VISTA AV,,8,A.C.,1964,0,83085,,1,,,,ADOBE,MCCALL,118-222,8,16,"ARRIVED ON JOB PARKED TRUCK SET UP TRAFFIC DELINEATION LOCATED & DRILLED HOLES OVER WATER MAIN, PINPOINTED LEAK BROKE OUT & EXCAVATED FOUND ROUND CRACK, MAIN SURROUNDED BY TREE ROOTS. PLACED CLAMP OVER LEAK.",34.01795076,-118.209677261936,MAIN,9/26/11,640 E. CHANNEL RD,24 W/E E. CHANNEL RD,111 N/N ESPARTA WY,8,C.I.,1964,0,82088,ROUND CRACK,1,,,MED.,BEDROCK/SAND,C. SCHWEINBOLD,126-132,9,27,"REPAIRED CLAMP TO 8 CI WM. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP",34.03806109,-118.510666861602,MAIN,10/12/11,16506 VANOWEN ST,,,12,STEEL,1964,0,83737,RUST HOLE,1,,,,,J.CASTRELLON,182-138,11.5,34.5,,34.19383389,-118.492740661603,MAIN,10/13/11,19478 NORDHOFF ST,28 S/CL NORDHOFF ST,120 E/CL SHIRLEY AVE,12,C.I.,1964,0,83223,CLAMP,1,,,,FILL,J.CASTRELLON,198-117,,,REPLACED CLAMP,,61365,MAIN,11/15/11,6226 ARROYO GLEN ST,124' E/E FIGUEROA ST,,8,C.I.,1964,0,83076,,1,,,,,SOLIS,152-231,,,"CLAMP BROKE OR SHEAR OFF 8"" C.I. WATER MAIN. REMOVE BAD PIECE AND REPAIR.",34.11335953,-118.185638262115,MAIN,11/16/11,2403 GARTH AVE,20' S/N GARTH AVE,60' W/W GARTH AVE,6,C.I.,1964,0,83825,SPLIT,1,,,,CLAY & SAND,SCHWEINBOLD,124-171,8.5,17,"REPLACED 3' OF CI PIPE WITH DI & 2 COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.03738047,-118.37996361641,MAIN,11/29