/11,4424 JUBILO DR.,5' E/C JUBILO DR.,592' N/C EL PASEO NUEVO DR.,6,C.I.,1964,0,83419,SPLIT,1,,,FAIR,ADB/CLAY,SNYDER,166-123,8,25,"DRILLED HOLES, BROKE AND DUG OUT 6'X4' EXCAVATION, SHUT DOWN DOWN 6"" MAIN, FOUND SMALL 6"" SPLIT ON MAIN, REPAIRED WITH 6""X12"" 360 REPAIR CLAMP, TURNED MAIN BACK ON, FLUSHED MAIN, 542 MADE BACKFILL AND PICK-UP, 542 WILL RETURN TO TEMP.",34.15218794,-118.540600262423,MAIN,12/5/11,4245 ALONZO AV,2' E/CL ALONZO AV,5' S/CL TWILIGHT LN,6,STEEL,1964,0,83480,COUPLING,1,,,FAIR,ADOBE/CLAY,SNYDER,166-129,14,65,"BROKE OUT 5'X 8' OVER 6"" GATE - FOUND MECH COUPLING ON STL PIPE HAD ROTTED AWAY SHUT DOWN 6"" MAIN - REMOVED 6"" WELD FLANGE FROM GATE & MECH - INSTALLED NEW FLANGE & MECH COUPLING - TURNED ON MAIN - FLUSHED - INSTALLED ANODE - WAITED FOR ENAMELER TO COAT PIPE - BACKFILLED & TEMP",34.14756238,-118.521252862438,MAIN,12/9/11,21109 MERRIDY ST,10' N/CL MERRIDY ST,114' W/CL VARIEL AVE,6,A.C.,1964,0,84010,,1,,,,SANDSTONE,LAROCHELLE,204-108,4,12,ROUND CRACK CAUSED BY TREE ROOT.,34.25230155,-118.593311562607,MAIN,12/9/11,320 GRAMERCY PL,19' EW GRAMERCY PL,227' SS 3RD ST,6,A.C.,1964,0,82974,ROUND CRACK,1,,,,,RODRIGUEZ,136-192,8,40,"FOUND LEAK ON A 6""X 6"" TEE. MAIN IS 6"" A.C.",34.06822871,-118.312880862896,MAIN,3/14/12,108 THORNTON PL,5' EW ROYAL CT,12' SN THORNTON PL,6,A.C.,1964,0,83855,JOINT,1,,,,C,GONZALES,108-141,1,3,"AFTER CUT AND PLUG MAIN ENERGIZED FOUND LEAK ON 6"" A/C MAIN USED 6""X 12"" CLAMP.",33.99301754,-118.476076662901,MAIN,3/17/12,2419 CORNING ST,24' EW CORNING ST,38' NN GARTH AVE,8,C.I.,1964,0,83825,SPLIT,1,,,N/A,B,SMITH,124-171,10,27,"8"" BLOW-OUT - DUG OUT LARGE EXCAVATION, CUT IN 10' WITH COUPLINGS. PUT MAIN IN SERVICE, BACKFILLED & TEMPED, CLEAN-UP MUD.",34.03724049,-118.381008962910,MAIN,3/21/12,2613 GARTH AV,100' SS BEVERLYWOOD ST,20' EW GARTH AV,8,C.I.,1964,0,83825,SPLIT,1,,,,C,GONZALES,124-171,12,30,"FOUND BLOW OUT ON 8"" C.I. MAIN CUT IN 7' OF 8"" D.I. WITH TWO UNIONS.",34.03579279,-118.380531762475,MAIN,3/21/12,22102 CHATSWORTH ST,13' N/CL CHATSWORTH ST,650' W/CL TOPANGA CYN BLVD,6,C.I.,1964,0,83491,GATE VALVE,1,,,,,MATCHIE,208-102,7.5,22.5,G.V. BROKEN BY LAFD REPLACED WITH NEW CLOW GATE. SLURRY BACKFILL USED AND SITE LEFT SAFE AND CLEAN.,34.26448404,-118.608222663354,MAIN,7/30/12,3627 CANANEA DR,CANANEA DR,TUDOR DR,4,STEEL,1964,0,840222,CLAMP,1,,,EXCELLENT,GRANITE,SNYDER,162-138,15,45,"DRILLED HOLES OVER SERV. AT MAIN NO H2O - SOUNDED STREET OVER MAIN DRILLED HOLES OVER MAIN FOUND LEAK ON 4"" STL MAIN - BROKE & DUG OUT 5'X5' FOUND BROKEN BOLT ON VICT. COUPLING - NOTIFIED 580 FOR WELDER - HAD 572 ASST WITH SHUT OFF HAD TO BACKSHUT 5 GATES DUE TO BAD GATE FOR CULDESAC - WITED FOR WELDER TO WELD BUTT STRAP OVER PIPE - TURNED MAIN BACK ON - FLUSHED MAIN OPEN 6 HOSE BIDS AT END OF CULDESAC DUE TO BLOW OFF VALVE FROZEN - BACKFILLED BARRACADED SAFE NEED TEMP 1ST THING TOMORROW",,63751,MAIN,9/20/12,1260 W 246TH STREET,751' EE BELLEPORTE AVE,11' NS 246TH STREET,4,A.C.,1964,0,83132,,1,,,RUST,CLAY,ANDERSON,032-195,9,18,"FOUND ROTTEN PIPE ON GAL. 2"" BLOW OFF R/R BLOW OFF ASSY. WITH BRASS FITTING BACKFILLED LEFT AREA SAFE.",33.7819502,-118.299476963840,MAIN,10/30/12,586 PULLMAN ST,20' NS PULLMAN ST,67' EW EBEY AVE,2,COPPER,1964,0,83601,RUST HOLE,1,,,,,UNGSON,148-231,6.5,19.5,"FOUND LEAK ON A 2"" BLOW-OFF, OFF 2"" COP. WATER MAIN ON SIDE OF STREET/ROAD; REPALCED ENTIRE BLOW-OFF WITH NEW PARTS; PARTIALLY BACKFILLED W/NATIVE SOIL; BARRICADED; CLEANED UP; SITE SAFE!",34.09939028,-118.184889764454,MAIN,12/10/12,10700 FULLBRIGHT AVE,12' NCL DELCO ST,18' WCL FULLBRIGHT AVE,6,C.I.,1964,0,83226,RUPTURE,1,,,POOR,ADOBE/ CLAY,SNYDER,208-111,8,32,"BROKE & DUG OUT 15'X 9' EXCAVATION FOUND LG 3' RUPTURE ON TOP OF 6"" MAIN CUT OUT 6' OF PIPE WITH LEADED BELL - CUT IN 6' OF DI PIPE WITH 2 MECH. COUPLINGS 564 TURNED MAIN BACK ON - SLURRIED EXCAVATION - BARRICADED & CAUTION TAPED AREA SAFE WILL RETURN TOMORROW TO TEMP - CLEANED UP ALOT OF MUD DOWN TO CHATSWORTH ST. EXTENSIVE STREET DAMAGE.",,64520,MAIN,12/11/12,INTERSECTION 26TH STREET,14' E/W CAROLINA,15' N/S 26TH STREET,6,C.I.,1964,0,83128,RUST HOLE,1,,,RUST,CLAY,ANDERSON,010-198,10,20,"FOUND NIPPLE COMING OUT OF 6"" GATE LATERAL REPLACE 2FT OF BAD PIPE AND 6"" LINE GATE. REPAIRED LEAK. BACKFILLED EXCAVATION AND OILED LEFT AREA SAFE.",,64470,MAIN,12/27/12,5260 RESEDA BLVD,23' ECL RESEDA BLVD,525' SCL VENTURA BLVD,6,,1964,0,83294,,1,,,,CAL,MATCHIE,172-123,8,24,"DRIVEWAY APPROACH BADLY UNDERMINED CURB & SOME STREET. REMOVED SIDEWALK ALSO DAMAGED. SITE BACKFILLED WITH SLURRY LEFT MANY BARRICADES, CONES & CAUTION TAPE. SAFE.",34.16732562,-118.536818764472,MAIN,12/28/12,8421 GLORIA AVE,10' SCL ECCLES ST,20' WCL GLORIA AVE,6,,1964,0,83757,ROUND CRACK,1,,,,MUD SLURRY,MATCHIE,192-141,6,18,LEAK REPAIRED WITH 360 REPAIR CLAMP SPANDRAL & SOME ASPHALT REMOVED. SITE THROUGHLY CLEANED & LEFT CAT #2 SAFE.,34.22373621,-118.481066664209,MAIN,1/2/13,3510 EAGLE ST,116' E/E ESTUDILLO AVE,18' N/S EAGLE ST,4,C.I.,1964,0,84106,ROUND CRACK,1,,,FAIR,C,CHESTERTON,124-228,4.5,31.5,"LOCATED ROUND CRACK ON 4"" MAIN USED 360 DEGREE FOR REPAIRS. MAIN INSTALLED 1964 FAIR CONDITION",34.0316301,-118.193934664658,MAIN,1/24/13,4406 JUBILO DR,5' ECL JUBILO DR,350' N CL PASEO NEVO DR,6,C.I.,1964,0,83419,RUST HOLE,1,,,NOT APPLIED,CLAY,MAO,166-123,10.5,50.5,"INSTALLED 32"" OF 6"" PIPE, STOPPED LEAK, CLEANED STREET, BACKFILLED WITH SAND THEN SLURRY TO TOP EXCAVATION 1"" BELOW STREET GRADE.",,64564,MAIN,2/4/13,11801 MISSISSIPPI AVE,15' EW GRANVILLE AVE,59' NN MISSISSIPPI AVE,8,C.I.,1964,0,82998,ROUND CRACK,1,,,NONE,LOAM,SPEARS,124-150,5,13,"REPAIRED ROUND CRACK LEAK AT ABANDONED SERVICE WITH 8""X 12"" 360 DEGREE CLAMP",34.03465685,-118.451146964288,MAIN,3/11/13,1615 SUNNY HEIGHTS DR,10' S/N SUNNY HEIGHTS DR,190' E/E MARCHENA DR,8,STEEL,1964,0,84192,JOINT,1,,,,,PRECIADO,150-219,14,28,"FOUND LEAK ON VITRALIC COUPLING REMOVED & INSTALLED 8"" BUTT STRAP. ALSO INSTALLED TWO ANODES & HAD ENAMEL BACKFILLED WITH CONROC & TAP",34.10610991,-118.218045964864,MAIN,4/8/13,2300 W 29TH PL,10' EW ARLINGTON AVE,19' NN 23RD PL,12,STEEL,1964,0,82052,RUST HOLE,1,,,NONE,CLAY,SPEARS,122-189,8,20,"REPAIRED PINHOLE LEAK ON 12"" STEEL WITH LARGE SCREW PIN.",34.02834425,-118.317684865637,MAIN,5/2/13,20801 KINGSBURY ST,10' NCL KINGSBURY ST,240' WCL LURLINE AVE,6,C.I.,1964,0,83718,ROUND CRACK,1,,,NOT APPLIED,CLAY,MAO,208-108,8,16,"INSTALLED REPAIR CLAMP OVER ROUND CRACK, STOPPED LEAK, BACKFILLED, OILED, CLEANED STREET, LEFT SITE SAFE.",34.26363037,-118.585009865128,MAIN,5/30/13,13700 CHALON RD.,10' S/N CHALON RD.,12' E/W MANDEVILLE CYN RD.,12,C.I.,1964,0,83847,2,1,,,,LOAM,M. SPEARS,140-135,8,20,"REPAIRED LEAKING 2"" BRASS BYPASS VALVE WITH A LARGE SCREWPIN.",34.08037105,-118.501320265263,MAIN,7/18/13,8045 FAREHOLM DR,2' EW FAREHOLM COURT,8' NS FAREHOLM DR,8,STEEL,1964,0,83844,,1,,,,C,GONZALES,148-177,6.5,19.5,"FOUND LEAK ON 1"" CORP STOP WITH MAIN SHUT DOWN REMOVED CORP STOP. INSTALLED NEW CORP. STOP.",34.10255399,-118.364206865264,MAIN,7/19/13,18053 BLUE SAIL DR,605 WW SURFVIEW DR,17' SN BLUE SAIL DR,4,STEEL,1964,0,94342,RUST HOLE,1,,,,C,GONZALES,130-114,7,21,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.04924017,-118.569263965933,MAIN,9/8/13,8890 FOOTHILL BL.,42 W/C FOOTHILL BL.,39' S/C FENWICK ST.,8,C.I.,1964,0,83550,SPLIT & BLOWOUT,1,,,,FAIR,E. GARCIA,206-189,,,,34.26115584,-118.32548165758,MAIN,10/1/13,19333 CLYMER ST,10 N CLYMER ST,81 W ATLANTA AVE,6,C.I.,1964,0,84051,SMALL RUPTURE,1,,,,CLAY,MAO BINH,206-120,6.5,19.5,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TEMP OIL, LEFT SITE SAFE & CLEAN.",,65642,MAIN,11/3/13,21133 VANOWEN ST,12' N/CL MILWOOD AVE,80' N/CL VANOWEN ST,6,C.I.,1964,0,83796,ROUND CRACK,1,0,,POOR,CLAY,K. SNYDER,182-108,7,40.5,"BROKE & DUG OUT 4'X6' EXCAVATION MAIN 4'6"" DEEP-FOUND ROUND CRACK REPAIRED LEAK WITH 6""X12"" 360' REPAIR CLAMP-TURNED MAIN ON-FLUSHED FROM F.H. BACKFILLED & TEMPED",34.19396338,-118.594211665646,MAIN,11/6/13,19646 MAYALL ST,12' S/CL MAYALL ST,49' E/CL CORBIN AVE,6,C.I.,1964,0,83496,ROUND CRACK,1,0,,POOR,CLAY,K. SNYDER,204-117,6,18,"FOUND ROUND CRACK ON 6"" MAIN UNDER 5' CONCRETE GUTTER - BROKE OUT 5'X3' OF GUTTER - REPAIRED WITH 6""X12"" 360 REPAIR CLAMP - BACKFILLED 542 MADE P/U TEMPED",34.25359338,-118.562156966378,MAIN,11/6/13,340 SURFVIEW DR.,20' N/S SURFVIEW DR.,39' W/E SANDY CAPE DR.,8,STEEL,1964,0,84342,RUST HOLE,1,,,,,J. JIMENEZ,128-114,6,12,"FOUND 2"" HOLE ON THE TOP OF 8"" STEEL WM ANGLE, COULD NOT MAKE REPAIRS WITHOUT WELDERS BECAUSE TOO CLOSE TO WELD. REPAIRES COMPLETED ALSO INSTALLED CATHOTIC PROTECTION, HAD TO BE RELIEVED BY PM CREW TO FINISH BACKFILLING AND TEMP OIL.",34.04690532,-118.567369365707,MAIN,11/15/13,9529 JUMILLA AVE,9' S/O HALSTEAD ST,19' E/O JUMILLA AVE,4,C.I.,1964,0,83773,ROUND CRACK,1,,,N.A.,CLAY,MAO,200-117,8,24,"INSTALLED 4X12"" REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.24370828,-118.563763866153,MAIN,3/12/14,16509 VANOWEN ST.,26' S/C VANOWEN ST.,17' W/C HAYVENHURST AVE.,12,STEEL,1964,0,83423,RUST HOLE,1,1,,GOOD,CLAY,B. MAO,182-138,8.5,24,"INSTALLED SCREW PIN, STOPPED LEAK, INSTALLED 1 ANODE, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.19382509,-118.492499566998,MAIN,3/20/14,2613 GARTH AVE,99' SS BEVERLYWOOD AVE,20' EW GARTH AVE (SOUTH OF FWY),8,D.I.,1964,0,83825,,1,,,,,KENT,124-171,12,36,"SET UP TRAFFIC DRILLED HOLE, BROKE OUT 13'X 5' FOUND HOLE 12' DEEP. CUT IN 86"" OF 8"" MAIN BACKFILLED AND OILED MADE SAFE AS POSSIBLE. STREET RASIED. 40'X 50'",34.03579499,-118.380531540381,MAIN,2/16/10,19214 LUDLOW ST,10 S/CL LUDLOW ST,8 W/CL BATON ROUGE AVE,6,C.I.,1965,0,85159,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,210-120,5,10,,34.27054362,-118.551402640599,MAIN,3/9/10,19313 LOS ALIMOS ST.,10' N/CL LOS ALIMOS ST,177' W/CL KEY WEST,6,C.I.,1965,0,84051,RUST HOLE,1,,,FAIR,LOAM,R. CERVANTES,208-120,,,"CORP VALVE LEAKING AT INSERT-ON 6"" C.I. W.M RECONNECT 1"" W/S SER.#3-236929",34.26685853,-118.553969440931,MAIN,5/29/10,132 BROOKS AVE,6' S/S BROOKS AVE,19' E/W MAIN ST,12,C.I.,1965,0,68728,CLAMP,1,,,,,R. GONZALES,108-144,16,64,"CUT OUT 12"" GATE AND REPLACED WITH NEW ONE",33.99219948,-118.474104441374,MAIN,6/25/10,2975 LEEWARD ST.,28' N/S LEEWARD ST.,108' WESTMORLAND AVE.,6,A.C.,1965,0,84579,,1,,,,,ROGERS,132-198,6.5,13,"SET UP TRAFFIC, REPAIRED MAIN WITH 2"" NEW CURB. 2' 2"" COPPER. SHUT MAIN APPROX 20 MIN. OPEN MAIN, FLUSHED SERVICE, CLEANED UP.",34.05867943,-118.28861841328,MAIN,11/12/10,10452 IRMA AVE,E/C IRMA AVE,122 S/C SUMMIT ROSE ST,6,C.I.,1965,0,84224,,1,,,GOOD,,E.GARCIA,206-195,,,"FOUND HIT 6"" CI MAIN AT ABANDONED SERVICE 1"" COPPER. MADE REPAIRS. LAFD PINCHED DOWN MAIN UPON ARRIVAL. FLUSHED MAIN. CONTRACTOR TO BACKFILL ON COMPLETION OF JOB.",34.25927337,-118.3007543287,MAIN,11/16/10,5000 BASCULE AVE.,14' E/C BASCULE AVE.,41' N/C DEFOREST ST.,6,C.I.,1965,0,85128,RUST HOLE,1,,,POOR,D. EARTH,CERVANTES,170-108,7,14,,34.16108834,-118.5862942711,MAIN,12/2/10,421 BEECH ST,,9' S/S  VISTA GLORIOSA DR,2,COPPER,1965,0,85390,,1,,,,,D.SOLIS,144-222,,,BUGGED OUT; DRILLED HOLE; EXCAVATED; REPAIRED; BACKFILL. LEFT SAFE AND CLEAN.,34.09068147,-118.217414842573,MAIN,12/8/10,3501 MONTCLAIR ST.,17' S/N MONTCLAIR ST.,23' W/E 5TH AVE.,8,C.I.,1965,0,86042,ROUND CRACK,1,,,,C,GONZALES,122-189,7,21,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X12"" CLAMP FOR REPAIR.",34.02966989,-118.322387543419,MAIN,1/7/11,19313 LOS ALIMOS ST.,10' S/C LOS ALIMOS ST.,177' W/C KEY WEST,6,C.I.,1965,0,84051,CLAMP,1,,,FAIR,SAND,SNYDER,208-120,5,15,"BROKE AND DUG OUT RECENT PATCH, FOUND DEFECTIVE POWERSEAL CLAMP, SHUT DOWN MAIN. REPLACED WITH 6""X12"" VENTED POWERSEAL CLAMP. RECONNECT TO SERVICE WITH 2' OF 1"" COPPER AND COMP. COUPLING. TURNED MAIN BACK ON, FLUSHED MAIN, NOTIFIED 542 FOR P/U AND BACKFILL, LEFT CONED OFF, SAFE.",34.2668365,-118.553911943446,MAIN,1/12/11,16705 SEPTO ST.,11' S/C SEPTO ST.,195' E/C RUFFNER AVE.,4,C.I.,1965,0,84745,ROUND CRACK,1,,,,,SNYDER,202-135,3.5,7,"BROKE AND DUG OUT 4'X5' EXCAVATION. FOUND ROUND CRACK. INSTALLED 4""X12"" 360 REPAIR CLAMP. TURNED MAIN ON 100 PER CENT. NOTOFED 542 FOR BACKFILL AND P/U.",34.25109623,-118.495948543464,MAIN,1/24/11,19313 LOS ALIMOS ST.,9' N/C LOS ALIMOS ST.,177' W/C KEY WEST ST.,6,C.I.,1965,0,84051,CLAMP,1,,,FAIR,GRVL,SNYDER,208-120,5,10,"DUG OUT RECENT PATCH, FOUND 6""X12"" VENTED POWERSEAL CLAMP LEAKING. DISCONNECTED FROM 1"" SERVICE. PINCHED MAIN, CHANGED CLAMP, TURNED MAIN BACK ON, REFITTED 1"" SERVICE WITH 2' OF 1"" COPPER AND COMP. COUP. NOTIFIED 542 FOR P/U AND BACKFILL, PAVING ALREADY PENDING.",34.26683756,-118.553914941396,MAIN,1/26/11,10983 TUXFORD ST,11' S CL TUXFORD ST,500' E CL GLENOAKS BL,12,C.I.,1965,0,84613,SPLIT,1,,,,SANDY / ROCKY,CRUZ,198-174,9,26.5,"SET UP TRAFFIC MADE WORK AREA SAFE, PICKED UP DEBRIS IN TRENCH AND ON STREET. JETTED SAND AROUND MAIN. BACKFILLED EXCAVATION WITH SLURRY 27 YARDS. RECONNECTED AROUND TRENCH PICKED UP TRAFFIC. LEFT JOB SAFE.",34.23541303,-118.37005343196,MAIN,2/2/11,10986 VANALDEN AVE.,12' E/C VANALDEN AVE.,30' S/C KENYA,6,C.I.,1965,0,85159,SPLIT,1,,,,ADB/CLAY,LAROCHELLE,210-120,7.5,15,,34.27030222,-118.547253343819,MAIN,2/19/11,611 WESTMOUNT DR,15' EW WESTMOUNT DR,114' NN MELROSE AV,6,C.I.,1965,0,84350,ROUND CRACK,1,,,,,GONZALES,142-171,7,21,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.08237185,-118.378677760379,MAIN,7/12/11,3857 N. LOCKE AV,10' E/W LOCKE AV,0' N/S CUDHY ST,6,STEEL,1965,0,84592,SAW CUT,1,,,,,DAVIS,144-231,2,10,"LEAK CAUSED BY DWP CREW WHILE EXCAVATING CONNECTION HOLE. CUT HOLE IN PIPE TO VERIFY ACTIVITY OR ABANDONMENT, FOUND ANSWER AND MADE REPAIR.",34.09167048,-118.178305360651,MAIN,8/4/11,101 NEW HAMPSHIRE ST.,44' S/N 1ST ST.,25' E/W NEW HAMPSHIRE ST.,8,A.C.,1965,0,84864,ROUND CRACK,1,,,,,SMITH,138-198,5,20,CUT IN 4' OF D.I. PIPE. THE AC MAIN BROKE AND SEPARATE ABOUT 2' DURING TRUNK LINE CONSTRUCTION.,34.07272631,-118.292978560888,MAIN,8/31/11,21600 MULHOLLAND DR.,6' N/C MULHOLLAND DR.,118' W/C GAUGUIN AVE.,8,STEEL,1965,0,85185,RUST HOLE,1,,,GOOD,ADB/CLAY,LAROCHELLE,166-105,8,16,"WELDER WELDED 1.5"" WELD COUPLING OVER RUST HOLE. PROTECTION COATING WORKER APPLIED PROTECTIVE COATING.",34.14767515,-118.601594860965,MAIN,9/27/11,19050 LOS ALIMOS ST,10' S/CL LOS ALIMOS ST,220' E/CL VANALDEN,6,C.I.,1965,0,84442,SPLIT,1,,,,ADB/CLAY,HARDY,208-120,4,20,"BLOW-OUT 6"" CAST IRON",34.26547783,-118.548254960966,MAIN,9/27/11,19000 CHATSWORTH,21' S\CL CHATSWORTH ST,300' E\CL VANALDEN ST,8,C.I.,1965,0,84442,SPLIT,1,,,,ADB/CLAY,HARDY,208-120,6,,SMALL SPLIT,34.26490244,-118.548225161204,MAIN,10/20/11,400 VISTA GLORIOSA DR,12' N/S VISTA GLORIOSA,26' W/E BEECH ST,2,STEEL,1965,0,85390,RUST HOLE,1,,,BAD,,PRECIADO,144-222,6,18,"THIS 2"" STEEL SHOULD BE REPLACED WITH COPPER ASAP. HAS TWO SER. ON IT ON HILLSIDE HAD SEVERAL LEAKS IN THE PAST YEAR.",34.09068168,-118.217390361206,MAIN,10/21/11,421 BEECH ST,24' S/S GLORIOSA DR,,2,C.I.,1965,0,85380,"CLAMP, RUST HOLE",1,,,,,SCHAMBER,144-222,4,8.5,"EXCAVATE AND REPAIR RUPTURE IN 2"" CAST IRON MAIN. BAD SHAPE SHOULD REPLACE SEC. OF MAIN.",34.0906468,-118.217361761410,MAIN,11/2/11,10710 COLEBROOK ST,215' E/CL OF TERHUNE AVE,6' S/CL OF COLEBROOK ST,6,D.I.,1965,0,85005,CLAMP,1,,,,,CRUZ,204-177,6,12,"INSTALLED NEW 1 1/2""X 6"" SERVICE CLAMP & COMPRESSION UNION (1 1/2) AND 1.5 FT OF 1  1/2"" COPPER.",34.2523551,-118.363095461621,MAIN,11/3/11,9942 GENESTA AVE.,12' W/C GENESTA AVE.,190' N/C SEPTO ST.,8,C.I.,1965,0,85135,ROUND CRACK,1,,,,ADB,HARDY,204-135,9,18,,34.2516924,-118.504107361642,MAIN,11/30/11,19110 SALT LAKE PL.,10' S/C SALT LAKE PL.,57' E/C BECKFORD AVE.,6,C.I.,1965,0,85159,"RUST HOLE, SPLIT",1,,,FAIR,MUCK,JOSEPH,210-120,12,27,"DRILLED HOLES TO FIND LEAK, FOUND LEAK, DUG OUT IN HARD DIRT, PUT ON 360 6""X12"" CLAMP, TURN MAIN ON, FOUND ONE MORE LEAK, HAD TO BREAK OUT MORE, HAD TO ? A 6' DI 6"" PIPE, BACKFILLED, TAMP AND TEMP AND LEFT JOB SAFE.",34.27173797,-118.548688862628,MAIN,12/10/11,11345 SANTA MONICA BL,18' EW CORNITH AV,43' SN SANTA MONICA BL,6,C.I.,1965,0,84327,ROUND CRACK,1,,,,C,GONZALES,128-150,8,24,"FOUND ROUND CRACK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR",34.04622863,-118.449689861453,MAIN,12/13/11,5511 VAN NUYS BL,N/CL ALBERS ST,219' W/CL VAN NUYS BL,6,C.I.,1965,0,84286,,1,,,FAIR,,GARCIA,174-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. REMOVED & REPLACED 4"" F.S. G.V. CUT IN 6"" TEE CI. FLUSHED MAIN & F.S. BACKFILLED & CLEANED-UP AREA.",34.17031583,-118.449427462650,MAIN,12/18/11,705 WESTMOUNT DR,W/S WESTMOUNT DR,432' SS SHERWOD DR,6,C.I.,1965,0,84357,RUST HOLE,1,,,NONE,CLAY,SPEARS,142-171,8,24,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.08361744,-118.378659462447,MAIN,12/24/11,17054 SEPTO ST,10' N/CL SEPTO ST,107' W/CL GENESTA AV,6,C.I.,1965,0,85135,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,JOSEPH,202-135,9.5,9.5,"FIX 6"" CI MAIN WITH 6X 12 360 CLAMP BACKFILLED TAMP & TEMP JOB SAFE & COMPLETE.",34.25119674,-118.504428362449,MAIN,12/28/11,10849 TOPEKA DR,9' W/CL TOPEKA DR,135' N/CL TRIBUNE ST,6,C.I.,1965,0,84442,SPLIT,1,,,POOR,ADOBE/CLAY,SNYDER,208-123,9,36,"6"" CI MAIN BLOW OUT - CUT IN 7' OF 6"" DI WITH 2 MECH COUPLINGS 572 X TURNED MAIN BACK ON - TAPPED SERVICE RECONNECTED TO EXISTING SERVICE WITH 6' OF 1"" COP AND COMPRESSION COUPLING - BACKFILLED 8'X 15' & EXCAVATION - EXTENSIVE ST DAMAGE - TEMPED EXCAVATION",34.26724588,-118.54544662738,MAIN,1/7/12,10101 SUNSET BL,200' WW CAROLWOOD,40' NS SUNSET,8,C.I.,1965,0,87699,ROUND CRACK,1,,,,,JIMENEZ,140-156,,,"FOUND ROUND CRACK ON 8"" CI WM, REPAIR COMPLETE.",34.08073311,-118.426892762333,MAIN,2/27/12,12810 WOODLEY AVE,6' S/C WOODLEY AVE,334' E/C MCLENNA AVE,8,STEEL,1965,0,84416,,1,,,GOOD,CLAY,MATCHIE,222-135,13,42,LOCATED AND EXCAVATED WHAT APPEARED TO BE SMALL G.V. LEAK WHEN LEAK WAS EXPOSED THE LEAKING DRESSER CPLG. BLEW OUT. WATER MAIN SHUT DOWN CREW COMPLETED EXCAVATING AND WELDER CALLED. WELDING REPAIR COMPLETED BY 6:30PM AND WATER MAIN BACK IN SERVICE.,34.30310436,-118.499278362334,MAIN,2/29/12,11000 VANALDEN AV,12' E/C VANALDEN AV,50' N/C,8,,1965,0,85159,,1,,,POOR,ADOBE/CLAY,HARDY,210-120,7.5,22.5,,34.27052194,-118.547200763147,MAIN,5/24/12,6700 W 5TH ST,S 5TH ST,54' W/W ORLANDO,8,C.I.,1965,0,35910,RUPTURE,1,,,,,ADOBE,136-174,12,24,"8"" CI MAIN LEAK INSTALLED 6' OF 8"" DI 2- 8"" COUPLINGS BACKFILLED AND OILED 5'X 12' EXCAVATION. MADE PICK UP LEFT SITE SAFE AND CLEAN. PAVING CAN BE WROTE UP BY MAINLINE.",34.06880436,-118.374111762285,MAIN,5/24/12,4541 EAGLE ROCK BL,387'-402' N/N AVE 45,23' E/W EAGLE ROCK BLVD,8,D.I.,1965,0,84522,SPLIT,1,,,GOOD,CLAY,CHESTERTON,158-219,9,72,"FOUND 8' SPLIT ON 8"" PIPE CUT IN 13' D.I. PIPE CLEANED UP AREA. SLURRY BACKFILL.",34.12710204,-118.218411462519,MAIN,6/12/12,13825 BEAVER ST,460' E CL DRONFIELD,12' S CL BEAVER ST,2,C.I.,1965,0,84695,,1,,,,,CRUZ,224-156,7,14,HAND EXCAVATED 3'X 4' THROUGH TEMP. ASPHALT (1FT. THICK) MADE ADJUSTMENTS AND INSTALLED NEW SLIP SLEEVES AND MADE CORRECTION TO BLOW OFF RISER,34.30703306,-118.433942563712,MAIN,9/4/12,19057 TULSA ST,10' N CL TULSA ST,180' W CL VANALDEN AV,6,C.I.,1965,0,84442,SPLIT,1,,,POOR,SAND,SNYDER,208-120,9.5,35.5,"6"" CI MAIN BLOWOUT - BROKE & DUG OUT 20'X 10' ST. DAMAGE SHUT MAIN 100% HAD TO BREAK OUT ONE GATE BURIED - CUT IN 6' OF 6"" DI WITH Z MECH. COUPLINGS - TURNED WATER BACK ON FLUSHED FROM F.H. - BACKFILLED LG. EXCAVATION STILL WAS MORE EXTENSIVE ST. DAMAGE TO BE REMOVED - BARRICADED & CONE & SAFETY TAPE AREA SAFE - ACROSS FROM SCHOOL NEEDS DONE ASAP.",34.26787876,-118.548480763548,MAIN,9/19/12,8151 MELROSE AVE,E/S KILKEA DR,164' NN MELROSE AVE,6,C.I.,1965,0,84960,SPLIT,1,,,NONE,CLAY,SPEARS,142-174,6.5,13,"REPAIRED TWO 6"" C.I MAIN LEAKS WITH TWO 360 DEGREE CLAMPS.",34.08429785,-118.366975864328,MAIN,11/14/12,7614 HAVENHURST AVE,17' S/CL SATICOY ST,70' E/CL HAYVENHURST AVE,16,C.I.,1965,0,85131,COUPLING,1,,,,CLAY,MAO,188-138,10,37.5,"REPAIRED 16"" MAIN LEAK, REPLACED (2) MECHANICAL COUPLINGS & 136"" OF PIPE, BACKFILLED WITH SLURRY, SITE LEFT SAFE.",34.2083819,-118.492167164332,MAIN,11/19/12,19000 CELTIC ST,9' S/CL CELTIC ST,388' E/CL VANALDEN AVE,6,C.I.,1965,0,84442,SPLIT,1,,,POOR,ADOBE/ CLAY,SNYDER,210-120,8.5,25.5,"BROKE & DUG OUT 5'X 4'- EXTENDED 2' TO 7'X 4' FOUND SMALL SPLIT - PINCH DOWN MAIN INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON - FLUSHED - BACKFILLED MADE P/U 541 TEMPED ALSO MADE REMAINDER OF P/U.",34.26891687,-118.546315664333,MAIN,11/20/12,10826 SYLVIA AVE,10' W/CL SYLVIA AVE,312' N/CL LOS ALIMOS,6,C.I.,1965,0,84051,,1,,,,CLAY,MAO,208-120,9,36,"REPAIRED 6"" MAIN BLOW OUT, BACKFILLED, OILED, SITE SAFE FOR TRAFFIC.",34.26738108,-118.55171164457,MAIN,12/14/12,19569 TULSA ST,9' NCL TULSA ST,42' ECL MELVIN AVE,6,C.I.,1965,0,84747,ROUND CRACK,1,,,GOOD,CLAY,LAROCHELLE,210-117,8,24,PUT MAIN ON LOW-PRESSURE. MADE REPAIRS WHILE ON LOW-PRESSURE.,34.26883317,-118.559979364462,MAIN,12/21/12,19559 TULSA ST,9' NCL TULSA ST,101' E CL MELVIN AVE,6,C.I.,1965,0,84749,ROUND CRACK,1,,,FAIR,MUCK,JOSEPH,210-117,8,24,"DRILL HOLES LOCATED LEAK BROKE OUT FOUND ROUND CRACK ON MAIN FIX WITH 6X 12 360 CLAMP BACKFILLED TAMP, TEMP OILED CLEAN-UP LEFT JOB SAFE",34.26883325,-118.559773564139,MAIN,1/16/13,615 N HATWORTH AV,123' N/N CLINTON AV,18' E/W HAYWORTH AV,6,RUPTURE,1965,0,84983,,1,,,,C,GONZALES,142-177,8.5,25.5,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.08202275,-118.362703764662,MAIN,1/25/13,19044 LOS ALIMOS ST,10' SCL LOS ALIMOS ST,171' ECL WYSTONE AVE,,C.I.,1965,0,84442,SPLIT,1,,,NOT APPLIED,CLAY,MAO,208-120,7.5,37.5,"REPLACED 72"" OF PIPE, CLEANED STREET, SANDED AROUND MAIN, SLURRIED TO 1"" BELOW STREET GRADE, CLEANED STREET, SITE SAFE.",34.26533194,-118.547817664706,MAIN,2/11/13,11079 WYSTONE AVE,9' WYSTONE AVE,30' NCL SALT LAKE PL,6,C.I.,1965,0,85159,RUPTURE,1,,,NOT APPLIED,CLAY,MAO,210-120,10.5,21,"INSTALLED 6""X 12"" SMITH-BLAIR REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, CLEANED STREET, BACKFILLED WITH BASE & TEMP OILED, SITE IS SAFE & CLEAN.",34.27117341,-118.546142964701,MAIN,2/21/13,19184 SALT LAKE PL,10' SCL SALT LAKE PL,165' WCL BRADNER PL,6,C.I.,1965,0,85195,SPLIT,1,,,NOT APPLIED,CALC,MAO,210-120,6.5,23,"INSTALLED 6""X 12"" REPAIR CLAMP, STOPPED LEAK, SANDED AROUND MAIN, BASED & OILED, CLEANED SRTEET, SITE IS SAFE & CLEAN.",34.27202569,-118.550434364948,MAIN,4/9/13,22122 ERWIN ST,ERWIN ST,GLADE AVE,8,C.I.,1965,0,85109,SPLIT,1,,,POOR,EARTH,GERALD,178-102,12.5,86,"8INX8FT BLOWOUT. REPLACED W/8INX8FT DI PIPE W/2EA MECH DRESSERS. BACKFILLED W/SLURRY & MADE SAFE W/SAND BAGS, BARACADES & CAUTION TAPE. CLEAN & WASH W/WATER & MADE SAFE.",34.18277175,-118.608409464957,MAIN,4/23/13,22040 CALVERT ST,CALVERT ST,GLADE AVE,6,C.I.,1965,0,85108,,1,,,,CLAY,MAO,178-102,6.5,25.5,"INSTALLED 6X12 REPAIR CLAMP, STOPPED LEAK. JOB PROLONGED DUE TO EXCAVATING BY HAND TO AVOID SUBSTRUCTURES",34.18113819,-118.607273265638,MAIN,5/29/13,10960 &  10959 BECKFORD AVE,9' WCL BECKFORD AVE,145' NCL NASHVILLE ST,4,C.I.,1965,0,84442,RUST HOLE,1,,,FAIR,CLAY,JOSEPH,210-120,8,21,"FIX 4"" CI MAIN LEAK WITH 18"" NIPPLE REFIT 2-1"" SERVICE. MADE LARGE PICK UP OF MUD & ASPHALT. BACKFILLED WITH SAND & CONROCK TAMP, TEMP CLEAN UP. LEFT JOB SAFE.",34.26936956,-118.550162165635,MAIN,6/1/13,19066 LOS ALIMOS ST,10 S/ LOS ALIMOS ST,143 W/ VANALDEN AV,6,C.I.,1965,0,84442,LARGE RUPTURE,1,,,NA,CLAY EARTH SAND,MAOB,208-120,14,46,"REPLACED 143"" OF 6"" PIPE, REMOVED (1) SERVICE & REPLACED METER, RETAPPED (1) SERVICE, SANDED AROUND MAIN, SLURRY TO 1"" BELOW STREET GRADE LEFT SITE SAFE & CLEAN",34.26552598,-118.548399265657,MAIN,6/17/13,19174 LUDLOW ST,10 S/ LUDLOW ST,263 E/ BATON ROUGE AV,6,C.I.,1965,0,85159,SPLIT,1,,,NA,CLAY,B.MAO,210-120,8,24,"INSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN, SMALL SPLIT, MOSTLY DUG BY HAND BECAUSE OF GAS SERVICE",34.27039767,-118.550517165681,MAIN,7/16/13,18900 SALT LAKE PL,6 S SALT LAKE PL,296 W WYSTONE AVE,2,C.I.,1965,0,85159,BLOW-FF,1,,,NOT APPLIED,CLAY,MAO BINH & M.RUBIO,210-120,7.5,15,"REPLACED 2"" BLOWOFF AT END OF MAIN. BACKFILLED, WASHED DOWN STREET. LEFT SITE SAVE AND CLEAN.",,64998,MAIN,8/1/13,19174 LUDLOW ST,LUDLOW ST,BATON ROUGE AVE,6,C.I.,1965,0,85159,SPLIT,1,,,,CLAY,HARDY,210-120,7,14,REPAIRED SML SPLIT WITH 360_ REPAIR CLAMP,34.2704088,-118.550584664995,MAIN,8/19/13,22122 ERWIN ST,ERWIN ST,GLADE AVE,8,C.I.,1965,0,85109,SPLIT,1,,,POOR,CLAY,BRUCK,178-102,14,61,"EXCAVATED & REPL 11' OR 2"" CI PIPE WITH DI PIPE, W/2 MECH COUP. BACKFILL W/SLURRY (20 YDS). WASHED STREET WITH FRESH WATER AND SIDEWALK. MADE REMAINING AREA SAFE W/BARRICADES, CONES, & CAUTION TAPE. PHOTOS OF COMPLETE JOB EMAILED TO J.CASTRELLON FOR FILE.",34.1827717,-118.608436165927,MAIN,9/26/13,19200 SALT LAKE PL,10' SCL SALT LAKE PL,80' ECL BATON ROUGE AVE,6,C.I.,1965,0,85159,,1,,,FAIR,MUCK,JOSEPH,210-120,10,30,"DRILL, DUG OUT 6"" MAIN LEAK ON CI. CUT IN 6' OF DI PIPES & REFIT ONE 1"" SERVICE. CLEAN-UP, SLURRYED & LEFT JOB SAFE.",34.27206808,-118.550691565769,MAIN,10/23/13,10007 SUNNY BRAE AVE,10 W/CL SUNNY BRAE AVE,606 S/CL MAYALL ST,6,C.I.,1965,0,84737,SPLIT,1,,,,CLAY,G.HARDY,204-111,6,12,"REPAIR 6"" CI MAIN LEAK WITH 360 CLAMP. BACKFILLED, CLEANED AREA.",,65961,MAIN,10/26/13,11714 REMINTON ST.,12' S/C REMINTON ST.,155' E/C KISMET AVE.,6,C.I.,1965,0,84630,SPLIT,1,,,,,P. LOPEZ,214-168,13.5,38,"CREW LOCATED LEAK ON 6"" MAIN, EXCAVATED AND FOUND SPLIT. REPLACED 5' OF 6"" MAIN. BACKFILLED AND EXTRACTED UNDER RUINED ASPHALT WHILE BACKFILLING. CAPPED EXCAVATED W/TEMP. ASPHALT, LEAVING JOB SITE SAFE AFTER CLEAN UP.",34.281536,-118.388008365772,MAIN,10/28/13,19549 LOS ALIMOS ST,9 N LOS ALIMOS ST,275 E MELVIN AVE,6,C.I.,1965,0,84747,SPLIT,1,,,,CLAY,MAO BINH,208-117,8,22,"INSTALLED 6X12 REPAIR CLAMP, STOPPED LEAK, SANDED MAIN, BACKFILLED, TAP OILED, LEFT SITE SAFE & CLEAN.",,65774,MAIN,10/30/13,10661 BECKFORD AVE,9 W BECKFORD AVE,279 N KINGSBURY ST,4,C.I.,1965,0,84442,JOINT,1,,,FAIR,ADOBE-CLAY,D.ORTIZ,208-120,9,26,"REPAIRED LEAK AT INSERT/CORP ON 4"" CI MAIN.",,66392,MAIN,11/12/13,1811 FAIRBURN AVE.,19' E/W FAIRMOUNT,124' S/S SANTA MONICA BL.,6,C.I.,1965,0,84356,ROUND CRACK,1,,,,,J. JIMENEZ,132-156,5,15,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6"" X 12"" CLAMP, BACKFILLED, TEMPED OIL, CLEANED UP, JOB SITE SAFE.",34.05444518,-118.427271665746,MAIN,11/25/13,7506 DONNA AVE,11' E/O DONNA AVE,60' N/O COHASSET ST,4,C.I.,1965,0,84781,RUPTURE,1,,,NA,CLAY,MAO,186-120,7,21,"REPLACED 18"" OF PIPE, STOPPED LEAK, SANDED, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.20680518,-118.547977965747,MAIN,11/28/13,10558 NORTHRIDGE HILL DR,10' W/O NORTHRIDGE HILL DR,500' S/O KINGBURY ST,6,C.I.,1965,0,84467,ROUND CRACK,1,0,,NA,CLAY,MAO,206-117,7,20,"INSTALLED REPAIR CLAMP ON ROUND CRACK, STOPPED LEAK, SANDED, BACKFILLED, TEMP OILED, LEFT SITE SAFE & CLEAN",34.26183262,-118.562581266666,MAIN,12/27/13,148 S BARRINGTON AVE,17' WE BARRINGTON AVE,125' NN BARRINGTON PL,6,C.I.,1965,0,84345,ROUND CRACK,1,,,FAIR,ADOBE,WASHINGTON,136-144,8,16,"BROKE OUT, DUG OUT 7'X 4' EXC. INSTALLED 6""X 12"" 360 DEGREE CLAMP. BACKFILLED/ OILED/ PICK UP FOR COMPLETE.",34.06450301,-118.469005266669,MAIN,12/28/13,711 WESTMOUNT DR,15' EW WESTMOUNT DR,294' SS SHERWOOD DR,6,C.I.,1965,0,84357,RUST HOLE,1,,,,,SALDIVAR,142-171,13,24.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK.",34.08399436,-118.378653966989,MAIN,3/11/14,3023 FIELD AVE,41' SS VINEYARD,20' EW FIELD AVE,8,A.C.,1965,0,84394,JOINT,1,,,,,JIMENEZ,122-180,7,21,"FOUND LEAK ON 8"" AC WATER MAIN ON COLLAR, REMOVED COLLAR AND REPAIRED W/ 8X 12 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.02729803,-118.347124167335,MAIN,8/6/14,10951 BECKFORD AVE.,9' W/C BECKFORD AVE.,12' N/C NASHVILLE ST.,4,C.I.,1965,0,84442,SPLIT,1,,,POOR,CLAY & ROCK,R. GERALD,210-120,9.5,28,"REPAIRED SPLIT ON 4"" C.I. MAIN AT 1"" CORP. REPAIRED W/ 1 EA. 4""X12"" 360DEGREE CLAMP, 1 EA. 4""X7 1/2"" 360DEGREE CLAMP, 1""X2FT COPPER, & 1 EA 1"" COMP COUPLG. BACKFILLED W/ SAND & BASE. BARRICADED SAFE, CLEAN & HAULED SPOIL. TEMP OIL ON 08-07-14. NOTE: 2EA 360DEGREE CLAMPS USED.",,66091,MAIN,2/27/19,19116 OLYMPIC ST,9 SC OLYMPIC ST,160 WC VANALDEN AVE,6,,1965,0,84442,SPLIT,1,,,,WASTE MUCK,L.JOSEPH,208-120,11.5,19.5,"PULLOUT OLD PATCH THAT FAILED BROKE OUT FOUND 6"" MAIN LEAK REPAIRED WITH 6X12 360 CLAMP BACKFILLED TAMP,TEMP LEFT JOB SAFE.",,41816,MAIN,2/16/10,6000 COMEY AVE,17' E/W COMEY AVE,910' S/S VENICE BL,6,C.I.,1966,0,85675,CLAMP,1,,,,SANDY CONROCK,SCHWEINBOLD,124-174,18.5,22,"REPLACED BROKEN CLAMP WITH 3' OF 6"" DI PIPE AND TWO MECHANICAL COUPLINGS. BACKFILLED, BARRICADED AND CONED OFF PARKWAY AT END OF STREET.",34.03393939,-118.374773740593,MAIN,3/3/10,22209 VICTORY BLVD/RANDI AVE,20 S/CL VICTORY BLVD-IN INTERSECTION,13 W/CL RANDI AVE,8,C.I.,1966,0,85462,SPLIT,1,,,,,G. HARDY,180-102,,,,34.18643566,-118.610302640565,MAIN,6/11/10,8400 JOAN LN,11' EC JOAN LN,309' NC CHASE ST,4,STEEL,1966,0,85843,JOINT,1,,,,CLAY,HERNANDEZ,192-093,10,40,"MAIN LEAK WAS LOCATED AT BULK HEAD, 2"" COUPLING AND BULK HEAD WERE REPLACED BY WELDER. BLOW OFF AND VALVE WERE REPLACED ALSO.",34.22243523,-118.634532343064,MAIN,10/13/10,12715 GOETHE PL.,8' E/C GOETHE PL.,190' S/C JOLETTE AVE.,4,STEEL,1966,0,85857,JOINT,1,,,GOOD,GRANITE,RASTELLINI,222-132,5,24,"REPLACED 2"" VALVE AT BLOW OFF.",34.30150971,-118.510721541529,MAIN,10/27/10,9425 GLENOAKS BL,18' S/C PEORIA ST,34' W/C GLENOAKS BL,12,STEEL,1966,0,85512,RUST HOLE,1,,,POOR,,GARCIA,198-171,,,"FOUND LEAK ON 2"" BYPASS TO 12"" STEEL MAIN. REMOVED AND REPLACED BYPASS STEEL 2"" 90 DEGREE STEEL FLANGE AND 2"" X 16"" STEEL PIPE. PLATED AND LEFT JOB SITE SAFE.",34.24038377,-118.377682941361,MAIN,12/14/10,11257 CHIVERS AVE,9 WC CHIVERS AVE,268 SC CARL ST,4,C.I.,1966,0,85950,ROUND CRACK,1,,,POOR,CLAY,OBRGON,210-165,6.5,19.5,"FOUND 4""X12"" 360 DEGREE REAPIR CLAMP. VENT SMALL LEAK. FOUND BOLTS LOOSE. MADE REPAIRS. JOB COMPLETE.",,43621,MAIN,2/14/11,12546 CARL ST,12' S/C CARL ST,160' E/C BORDEN AV,6,C.I.,1966,0,85950,"CLAMP, ROUND CRACK",1,,,FAIR,,GARCIA,212-162,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED - UP AREA.",34.274807,-118.406416643857,MAIN,3/2/11,6300 RANDI AV,12' W CL RANDI AV,90' S CL VICTORY BL,8,C.I.,1966,0,85462,SPLIT,1,,,,MUCK,JOSEPH,180-102,17,52.5,"FIX 8"" C.I. MAIN BLOW OUT. WAITED FOR USA SET UP TRAFFIC DUG OUT HOLE & HAD TO WAIT FOR BACK HOE DUG OUT. PUT IN 31 FEET OF  8"" DI & BACKFILL CLEAN UP & LET JOB SAFE. WAS TOLD THAT A CAR WAS TOWED OUT OF HOLE DID NOT SEE.",34.18621185,-118.610300843669,MAIN,3/9/11,10309 SPRING ST,18 E/W SPRING ST,119 S/S 103RD ST,6,C.I.,1966,0,85399,,1,,,,,ROGERS,090-204,9.5,17,SET UP TRAFFIC INVESTIGATED W/M LEAK EXCAVATED 3'X3' FOUND NO LEAK. DRILLED 20' SECTION NO LEAK DETECTED SMALL PUDDLE/WILL FURTHER INVESTIGATE AT LATE DATE,33.9424266,-118.27623161944,MAIN,9/30/11,2154 HERCULES DR,12 W/E HERCULES DR,430 S/S JUPITER DR,2,STEEL,1966,0,85624,RUST HOLE,1,,,,C,R. GONZALES,152-177,8,24,"FOUND LEAK ON 2"" BYPASS OFF 8"" STL MAIN USED 2""X5"" CLAMP FOR REPAIRS",34.10916111,-118.36414361779,MAIN,10/4/11,12028 MITCHELL AV,18' EW KEESHEN DR,17' NS MITCHELL AV,6,A.C.,1966,0,86080,ROUND CRACK,1,,,,C,GONZALES,112-156,4,12,"FOUND LEAK ON 6"" AC MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.00216713,-118.42686361780,MAIN,10/4/11,12024 MITCHELL AVE,34' EW KEESHEN DR,17' NS MITCHELL AV,6,A.C.,1966,0,86080,ROUND CRACK,1,,,,C,GONZALES,112-156,6,18,"FOUND ROUND CRACK ON 6"" AC MAIN NEAR TEE (6"") USED 8""X 6"" CLAMP HOLDING TEE & GATE NEED TO BE CUT OUT CLAMP WON'T HOLD LONG.",34.00219725,-118.42680661682,MAIN,10/24/11,4720 SAN FELICIANO,SAN FELICIANO,CERRILLOS DR,20,,1966,0,85178,,1,,,,,,166-102,,,GIRARD PUMP STATION,,61370,MAIN,11/19/11,535 S. ALEXANDRIA AV,224' S/S 5TH ST,,8,,1966,0,85366,ROUND CRACK,1,,,,ADOBE,MCCALL,134-195,10.5,20.5,"UPON ARRIVAL SET UP TRAFFIC HIGH RISE, CONES DRILLED HOLES OVER MAIN PIN POINTED LEAK. BROKE OUT ASPHALT AND EXCAVATED FOUND ROUND CRACK ON 8"" MAIN. CLEANED PIPE AND INSTALLED REPAIR CLAMP.",34.06469584,-118.297988561425,MAIN,11/23/11,4543 WILLIS AVE,W/C WILLIS AV,327' S/C HORTENSE ST,6,C.I.,1966,0,85090,,1,,,FAIR,,GARCIA,168-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED CLEANED UP AREA. THICK ASPHALT & HEAVY TRAFFIC.",34.15313428,-118.455285762136,MAIN,11/30/11,8562 WEST KNOLL DR,25' NS WEST KNOLL DR,45' EE WESTMOUNT DR,6,C.I.,1966,0,86043,ROUND CRACK,1,,,N/A,B,SMITH,144-171,16,32,"2"" UNMARKED GAS MAIN PUNCTURED WHILE PROBING FOR LEAK. DELAY FOR GAS REPAIR CREW. DUG OUT LEAK BY HAND. INSTALL 6""X 12"" CLAMP. BACKFILL & TEMP P/U MADE.",34.08943007,-118.378885562415,MAIN,12/10/11,22602 HATTERAS ST,14' E/CL SALE AV,41' S/CL HATTERAS ST,6,C.I.,1966,0,85483,RUST HOLE,1,,,FAIR,,SNYDER,176-099,6,18,"BROKE & DUG OUT 5""X 3"" NEXT TO RECENT 10"" TRENCH GOING ACROSS ST - FOUND RUPTURE ON TOP OF MAIN - SHUT DOWN MAIN (ONLY 1 SERVICE) DUG OUT MAIN INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN BACK ON FLUSHED MAIN TURNED C.V. ON FLUSHED SERVICE - BACKFILLED EXCAVATION - CLEANED UP MUD - LEFT BARRICADE NEED TEMP MONDAY 1ST THING NEXT TO SCHOOL ALSO 10""X 4' TRENCH NEED TEMP. LEAK WAS ON SALE AT HATTERAS",34.17574351,-118.618870662658,MAIN,12/20/11,607 HUNTLY DR,78' NN MELROSE AV,15' EW HUNTLEY DR,8,C.I.,1966,0,85639,SPLIT,1,,,,C,GONZALES,142-171,8.5,25.5,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 4' OF 8"" D.I. WITH TWO UNIONS. PLATED EXCAVATION FOR SLURRY.",34.08228188,-118.380732361996,MAIN,1/4/12,5153 CASPER AVE,17' EW CASPER AVE,501' NN COLORADO BLVD,6,C.I.,1966,0,86116,ROUND CRACK,1,,,,CLAY,HOOVER,162-222,9,17,"REPAIRED ROUND CRACK ON 6"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP SITE SAFE.",34.14068958,-118.212965863042,MAIN,6/11/12,825 KINGS RD,15 EW KINGS RD,270 NN WARING AVE,8,C.I.,1966,0,86047,SPLIT,1,,,,C,R.GONZALES,142-174,8.5,32,"FOUND LEAK ON 8"" C.I. MAIN. CUT IN 8' OF 8"" D.I. WITH TWO UNIONS SLURRIED EXCAVATION.",34.08619058,-118.371777663278,MAIN,7/23/12,1309 CABRILLO AVE,59' S/S 13TH ST,23' W/E CABRILLO,6,C.I.,1966,0,85242,SPLIT,1,,,RUST,CLAY,KIRKSEY,014-198,9,18,"FOUND SPLIT ON TAP 1' FROM BELL. CUT & REMOVE BELL/TAP 36"". INSTALLED 36"" OF 6"" DI W/ 2EA MECH COUPLINGS & 6X 1 SADDLE W/ CORP 1' 1"" COPPER & COMP COUPLING BACKFILLED W BASE & OIL TEMP LEFT JOB SAFE.",33.73217141,-118.294522762716,MAIN,8/1/12,10516 LA MAIDA ST,5' CL LA MAIDA ST,257' W CL STROHM AV,,C.I.,1966,0,85534,RUST HOLE,1,,,GOOD,,GARCIA,170-177,,,"FOUND LEAK ON 2"" G.V. & B.O. ASSEMBLY. R/REPLACED W/NEW 2"" G.V. & B.O. ASSEMBLY. INSTALLED NEW STAND PIPES & SLEEVES W/CAPS. FLUSHED 6"" C.I. MAIN MADE SAFE.",34.15853911,-118.360173363364,MAIN,8/14/12,18803 VANOWEN ST,VANOWEN ST,GEYSER AVE,6,C.I.,1966,0,85881,RUST HOLE,1,,,POOR,ADB,MATCHIE,182-123,15,45,"REPAIRED LARGE RUPTURE ON 6"" CI MAIN. CAUSED EXTENSIVE STREET DAMAGE. 30'X55'/BLOW OUT BACKFILLED W/SAND. CONROCK AND TEMP. OIL EXCAVATION. CLEANED UP JOB SITE. MADE SAFE",34.19380503,-118.542681763562,MAIN,9/29/12,475 26TH STREET,E 26TH STREET,45' NN BALTIC,6,,1966,0,86092,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,128-138,11,49,"CUT IN 4' OF 6"" D.I. & CPLGS - REMAINDER  OF TIME BACKFILLING AND CLEANING UP STREET. 230 SHOULD MEET WITH ST. MAINTENANCE TO LAY OUT MULTIPLE LOADS OF BACKFILL AND LARGE CLEAN UP LOTS OF STREET DAMAGE.",34.04433341,-118.487135563701,MAIN,10/24/12,825 WESTBOURNE DR,20' EW WESTBOURNE DR,283' NN SHERWOOD DR,8,C.I.,1966,0,36052,,1,,,,,BLACK,142-171,,,"FOUND LEAK CUT IN 10' OF 8"" DI MAIN. RE-ENGERIZED MAIN. BACKFILL. CLEAN SITE, PLATE, OIL, WEDGE. MADE SAFE.",34.08573657,-118.379670564327,MAIN,11/12/12,11349 EDENBERG AVE,10' W/CL EDENBERG AVE,221' N/CL BAIRD AVE,6,C.I.,1966,0,85163,ROUND CRACK,1,,,FAIR,DG,SNYDER,212-123,7,21,"BROKE & DUG OUT 5'X 4"" EXCAVATION BY HAND DUE TO GAS CO. & POWER WERE NOT CALLED UNTIL 3:00PM - THEY ARRIVED AROUND 4:00PM - FOUND ROUND CRACK ON 6"" CI MAIN - INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP - TURNED MAIN ON FLUSHED FROM F.H. - BACKFILLED & TEMPED MADE PICK-UP OF MUD & ASPHALT. LG BUBBLE IN STREET CAUSED BY LEAK WENT DOWN SOME ASPHALT MAY HAVE TO BE REMOVED AND REPLACED.",34.276595,-118.538017163202,MAIN,11/16/12,GLENOAKS BL / PEORIA,35' WC GLENOAKS BL,37' SC PEORIA,2,STEEL,1966,0,85512,,1,,,GOOD,SAND SLURRY,OBREGON,198-171,9.5,19,"LEG OFF OF 2"" BYPASS WAS REPLACED. NEW BOLTS & STAND PIPE INSTALLED EXTENSIVE INTERNAL CORROSION. NO CONCRETE LINING?",34.24038345,-118.377682264281,MAIN,12/23/12,11267 PHILLIPPI AVE,375' S CL CARL ST,10' W CL PHILLIPPI AVE,4,C.I.,1966,0,85950,ROUND CRACK,1,,,,CLASS C,ARRIOLA,212-165,7.5,29,"FOUND 4"" MAIN LEAK, ROUND CRACK, INSTALLED 360 REPAIR CLAMP, FOUND UNMARKED TV/CABLE MADE REPAIRS TO CONDUIT, LARGE UNDERMINE, HAD TO REMOVE EXTRA ASPHALT, ALL UTILITY SUBSTRUCTURES IN EXCAVATION. BACKFILLED, TEMP OIL, MADE SITE SAFE.",,64282,MAIN,12/24/12,13915 TUCKER AVE,257' N CL RAJAH ST,9' W CL TUCKER AVE,6,C.I.,1966,0,85938,BLOW HOLES,1,,,GOOD,CLAY,OBREGON,230-162,9.5,28.5,"BLOW OUT, CUT IN 3' OF 6"" D.I., EXTENSIVE CORROSION! FOUND 2 BLOW HOLES 6""X 6"" EA",34.32472589,-118.408436464136,MAIN,1/15/13,721 N ORANGE GROVE AVE,17' E/W ORANGE GROVE AVE,189' N/N MELROSE AVE,6,C.I.,1966,0,86039,"RUST HOLE, SPLIT",1,,,,SANDY LOAM,KENT,142-177,9,25.5,"SET UP TRAFFIC, CUT IN 3 FEET OF 6"" DI PIPE, BACKFILLED, LEFT AREA SAFE.",34.08442604,-118.360529964565,MAIN,2/5/13,802 WESTKNOLL DR,14' EW WESTKNOLL DR,19' NN SHERWOOD DR,6,C.I.,1966,0,86052,RUPTURE,1,,,N/A,B,SMITH,142-171,8.5,17,"LOCATE LEAK, HAND PROSPECT (GAS CO. REFUSAL TO LOCATE) DUG OUT LEAK, CUT IN 6' WITH COUPLINGS, RELIEVED BY DAY SHIFT. HEAVY STREET DAMAGE.",34.08499356,-118.377585664582,MAIN,2/19/13,8583 W PICO BLVD,160' EE HOLT AVE,4' SN ALLEY NORTH OF PICO BLVD,4,A.C.,1966,0,80306,,1,,,,C,GONZALES,130-171,8,24,"FOUND LEAK ON 4"" AC MAIN USED 4""X 20"" CLAMP FOR REPAIR.",34.05409233,-118.377904965267,MAIN,7/21/13,720 N ORANGE GROVE AVE,230' NN MELROSE AVE,17' EW ORANGE GROVE AVE,6,C.I.,1966,0,86039,RUST HOLE,1,,,,C,GONZALES,142-177,8,16,"FOUND RUPTURE ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR REPAIR.",34.08454865,-118.360530865396,MAIN,8/8/13,733 N KINGS RD,15' EW KINGS RD,159' SS WARING AVE,8,C.I.,1966,0,86047,RUST HOLE,1,,,,,SPEARS,142-174,14,64.5,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN LEAK.",34.08487985,-118.371774465002,MAIN,8/22/13,18810 VANOWEN ST,VANOWEN ST,GEYSER AVE,6,C.I.,1966,0,85881,,1,,,N/A,SANDY,MAO,182-123,14,41,"REPLACED 21' OF PIPE, CLEANED STREET, RELIEVED AT 2PM BY R. GERALD. LEAK IS ON VANOWEN AT LATERAL RUNNING NORTH TO GEYSER.",34.19380452,-118.543100565620,MAIN,10/24/13,1330 S. CABERLLO AVE.,23' W/E CABRILLO AVE.,29' N/N 14TH ST.,6,C.I.,1966,0,85242,SPLIT,1,,,,,H. ROGERS,014-198,10,30,"SET UP TRAFFIC, FOUND LEAK W/ MAIN, FOUND SPLIT ON TAP, CAUSING 8"" SERVICE TO BE LEAKED, CUT IN 8' DI, BACKFILLED, CLEANED UP, LEFT SITE SAFE.",33.73169796,-118.29452566458,MAIN,11/26/13,8611 BURTON WAY,17' E/W SHERBOURNE DR.,25' N/N BURTON WAY,8,A.C.,1966,0,85620,CLAMP,1,,,NONE,CLAY,M. SPEARS,138-171,8.5,19.5,"REPLACED OLD LEAKING DOUBLE BACK SERVICE CLAMP ON 8"" AC MAIN WITH 8"" X 4"" TAPPING SLEEVE. (PLOT LEAK AT INTERSECTION OF MAIN AND SER. G.V. LATERAL.)",34.07253054,-118.379611266647,MAIN,12/16/13,8901 HARGIS ST,17' NS HARGIS ST,12' WW SHENANDOAH ST,6,C.I.,1966,0,86063,ROUND CRACK,1,,,NONE,CLAY,SPEARS,124-168,6,12,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP. JOBSITE SAFE.",34.03513461,-118.387052667062,MAIN,7/28/14,11261 PHILLIPPE AVE.,440' S/C CARL ST.,9' W/C PHILLIPI AVE.,4,C.I.,1966,0,85950,SPLIT,1,,,,,J. SAUNDERS,212-165,9,45,"EXCAVATED TRENCH, CUT OUT SPLIT MAIN, INSTALLED 36"" OF 4"" D.I. PIPE.",,40366,MAIN,2/2/10,19501 PRAIRIE ST,PRAIRIE ST,100 W/CL SHIRLEY ST,8,C.I.,1967,0,86243,SPLIT,1,,,,,HARDY,198-117,,,,34.23907247,-118.558262640379,MAIN,2/12/10,19800 MAYALL ST,30 N/CL MAYALL ST,9 W/CL JOMILLA AVE,6,C.I.,1967,0,86278,ROUND CRACK,1,,,,,L. JOSEPH,204-117,9.5,17.5,"FIX 6"" MAIN LEAK WITH 6X12 360 CLAMP",34.25370955,-118.56376739987,MAIN,2/25/10,3177 LAKE HOLLYWOOD DR,12' S/C LAKE HOLLYWOOD DR,190' E/C PRIMERA AVE,6,C.I.,1967,0,86929,ROUND CRACK,1,,,,CLAY,OBREGON,160-183,,,FOUND 360 DEGREE REPAIR CLAMP LEAKING. MADE REPAIRS AND COMPLETED JOB.,34.1319242,-118.342729640577,MAIN,8/3/10,18806 VINTAGE ST,6' WC RHEA AVE,6' SC VINTAGE ST,6,C.I.,1967,0,86753,RUST HOLE,1,,,POOR,EARTH,JOSEPH,202-123,10,60,,34.25094931,-118.543155441247,MAIN,9/3/10,3201 VIOLA PL,18' E/W VIOLA PL,30' S/S OXFORD,4,A.C.,1967,0,86391,SPLIT,1,,,,,R.GONZALES,106-150,7.5,22.5,"FOUND LEAK ON 4"" A/C MAIN. CUT IN 2' DI. WITH 2 UNIONS.",33.98583724,-118.450617160758,MAIN,6/6/11,100 CAROLWWOD DR.,13' E/W CAROLWOOD DR.,280' S/S SUNSET BL.,4,A.C.,1967,0,86351,CLAMP,1,,,,,SCHWEINBOLD,140-156,8,16,CHANGED CLAMP.,34.07985617,-118.426296460962,MAIN,9/20/11,19607 PRAIRIE ST,14' S/CL PRAIRIE ST,28' W/CL MELVIN AV,8,C.I.,1967,0,86243,SPLIT,1,,,,FILL,HARDY,198-117,6.5,39,BLOW-OUT,34.23907165,-118.560217962779,MAIN,1/26/12,S/W OXFORD ST,16' EW OXFORD ST,8' SS PRINCETON DR,4,A.C.,1967,0,86391,RUPTURE,1,,,,ADOBE,WASHINGTON,106-150,8,20,"BROKE OUT DUG 4"" A.C. MAIN, HAND DUG, SUBSTRUCTURES CUT IN 4' OF 4"" D.I., MADE PARTIAL BACKFILL & CLEAN UP REFERRED TO DIST. FOR, CLEAN UP AND TO COMPLETE EXCAVATION.",33.98543695,-118.448390362814,MAIN,2/3/12,6100 ROMAINE ST,28' SS ROMAINE ST,47' EE VINE ST,6,C.I.,1967,0,86359,SPLIT,1,,,THICK,CLAYISH LOAM,SCHWEINBOLD,144-189,8,16,"REPAIRED SPLIT ON 6"" CI WATER MAIN WITH CLAMP BACKFILLED, TAMPED & OILED HELP MAKE PICK-UP.",34.08893141,-118.326332962327,MAIN,2/8/12,11778 RESEDA BLVD,17' E/C RESEDA BL,184' N/C CHIMINEAS AVE,30,STEEL,1967,0,86775,,1,,,,SLURRY,MACHIE,216-126,1.5,4.5,"EXCAVATED AND REPAIRED AIR VALVE LINE (1 1/2"" COPPER OFF THE 30"" STEEL MAIN) REPAIRS COMPLETED USING SMALL PIECE OF COPPER TUBING AND COMPRESSION COUPLING",34.28567466,-118.534357562332,MAIN,2/28/12,8922 FARRALONE AV,10' E/C FARRALONE AV,300' N/C BAHAMA,8,C.I.,1967,0,86251,SPLIT,1,,,POOR,SHALE,HARDY,196-102,7.5,22.5,,34.23291507,-118.608640162028,MAIN,3/20/12,1654 W. 51ST PL,,531' WW DENKER AVE,6,A.C.,1967,0,86166,"CLAMP, BURN RUBBER",1,,,,,SOLIS,110-195,,,"SUBSTANDARD 1/2"" COP. SERV. LEAKING. THE PROBLEM WAS A BURN RUBBER AT THE SERV. SADDLE. NEEDED TO SHUT WATER MAIN DOWN TO INSTALL NEW SADDLE.",33.99595156,-118.306428764500,MAIN,12/22/12,2503 E. ANAHEIM ST,21' SN ANAHEIM ST,15' WE MAC DONOUGH AVE,12,C.I.,1967,0,86806,,1,,,,,BROWN,032-216,7.5,17.5,"RELIEVED DAY CREW ON 12"" MAIN LEAK, FINISHED REPAIRS, CUT IN 3' OF 12"" DI, BACKFILLED AND TEMPED EXCAVATION, LEFT SITE SAFE.",33.78194938,-118.231346564566,MAIN,2/5/13,5839 W MANCHESTER AVE,0' EE BEDFORD AVE,5' SN MANCHESTER AVE,6,C.I.,1967,0,86384,ROUND CRACK,1,,,,C,REYES,096-171,10.5,19.5,"SET UP TRAFFIC DELINEATION,LOCATED LEAK, EXCAVATED 3X 6 SECTION PINCHED DOWN MAIN, APPLIED 6X 12 360 DEGREE REPAIR CLAMP. ENERGIZED MAIN BACKFILLED, CLEANED UP LEFT SITE SAFE. A. REYES, SAMIA, HUMBERTO",33.95998258,-118.383821864911,MAIN,4/25/13,HOLLYWOOD BLVD/ LAUREL CYN,13'EW HOLLYWOOD BLVD,61' SS HOLLYWOOD BLVD (LE),16,STEEL,1967,0,86675,BLOW OFF,1,,,FAIR,ADOBE,WASHINGTON,148-177,10,44,"ASSISTED WELDER INSTALLING WELD CPLGS (TEMP REPAIR ONLY) ASSISTED GATE MAN PUTTING 16"" MAIN BACK IN SERVICE.",34.10156578,-118.365631164882,MAIN,4/30/13,1600 LAUREL CYN BLVD,13' EW LAUREL CYN BLVD,47' NN HOLLYWOOD BLVD,16,STEEL,1967,0,86675,RUST HOLE,1,,,,DECOMP. GRANITE,SCHWEINBOLD,148-177,9,26,"REPLACED BYPASS WITH NEW FITTINGS & 1 1/2"" CORPORATION VALVES, USED STAND PIPE FOR BOTH SIDES. BLOCKED UNDER FOR SUPPORT. BACKFILLED WITH SAND & JETTED. BASED 2' & TAMPED & OILED. CLEAN & SWEPT. ENAMELED PIPE & FITTINGS.",34.10163172,-118.365631665924,MAIN,9/7/13,7807 ETIWANDA AVE,12' WCL ETIWANDA AVE,117' NCL INGOMAR ST,8,C.I.,1967,0,87107,RUST HOLE,1,,,,MUCK,JOSEPH,188-126,14.5,31.5,"DRILL HOLES FOUND LEAK BROKE OUT, FOUND TWO RUST HOLES CUT IN 18"" NIPPLE. RECHARGED MAIN FOUND SMALL LEAK, TURN WATER BACK OFF CUT IN 3' OF 8"" DI STOP LEAK BACKFILLED TAMP, TEMP CLEAN UP AREA & LEFT JOB SAFE.",34.21239204,-118.531739566838,MAIN,2/10/14,1612 SUNSET PLAZA DR,9' WE SUNSET PLAZA DR,22' SS SUNSET PLAZA TER,6,STEEL,1967,0,44765,RUST HOLE,1,,,,,JIMENEZ,148-171,5,15,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.10051419,-118.380729365919,MAIN,2/18/14,12632 SAN FERNANDO RD.,8' E/C SAN FERNANDO RD (N),180' S/C POLK ST.,12,C.I.,1967,0,86465,SPLIT,1,,,,,J. LOPEZ,220-147,11.5,40,"CUT IN 7' OF 12"" D.I. WITH TWO MECHANICAL UNIONS ON 12"" C.I. MAIN. BACKFILLED AND OILED EXCAVATION.",34.29916364,-118.458352166560,MAIN,4/22/14,4128 NOGALES DR.,12' S/CL NOGALES DR.,66' W/CL CALADERO ST.,6,STEEL,1967,0,86291,"JOINT, RUST HOLE",1,,,,,R. GERALD,164-120,10.5,39.5,"REPAIRED 2 IN. LEAK AT CORP. ON BLEED LINE. PLUGGED W/2 IN. MUELER PLUG ON 2 IN. WELD COUPLING. BACKFILLED W/BASE & TEMP OIL, WASHED DOWN, MADE SAFE & CLEAN.",34.14618094,-118.549954566565,MAIN,4/23/14,4128 NOGALES DR.,7' S/CL NOGALES DR.,66' W/CL CALODERO ST.,24,STEEL,1967,0,86291,"JOINT, RUST HOLE",1,,,GOOD,ADOBIE,L. JOSEPH,164-120,10,29.5,"REPAIRED 2 IN. LEAK AT CORP. ON BLEED LINE,. PLUGGED W/2 IN. MUELER PLUG ON 2 IN. WELD COUPLING. BACKFILLED WITH BASE AND TEMP OIL, WASH DOWN, MADE SAFE & CLEAN. @ NOGALES PUMP PLANT. S. ZONE 1677.",34.14619142,-118.549965266558,MAIN,6/19/14,8900 MEGAN PL,7' E/CL MEGAN PL.,78' N/CL MEGAN AVE.,4,C.I.,1967,0,86251,"RUST HOLE, SPLIT",1,,,BAD,SHELL,L. JOSEPH,196-102,10.5,31.5,"REPAIRED SPLIT ON 4"" C.I. MAIN, BROKE OUT AN OILED DRIVE WAY AT 8900 MEGAN PL. SYSTEM ZONE #1305.",34.23243724,-118.605670740371,MAIN,2/4/10,19118 STRATHERN ST,10 S/CL STRATHERN ST,220 W/CL VANALDEN,8,C.I.,1968,0,87122,RUST HOLE,1,,,,,G. HARDY,190-120,,,,34.21559537,-118.549903841639,MAIN,3/1/10,8320 HOLLYWOOD BL.,8' S/N HOLLYWOOD BL.,12' W/E MARMOUNT AVE.,2,STEEL,1968,0,87664,RUST HOLE,1,,,,C,GONZALES,148-174,8,24,"FOUND LEAK ON 2"" BYPASS USED 2""X4"" CLAMP FOR REPAIR.",34.09947568,-118.371166640459,MAIN,4/1/10,4352 CHERRY HILLS LN,,598' NC GREENBRIAR DR,4,STEEL,1968,0,87823,RUST HOLE,1,,,,,HARDY,166-117,,,,34.14925987,-118.562117940697,MAIN,5/26/10,4174 ALONZA AVE,14' E/CL ALONZA AVE,297' S/CL MEDLEY DR,16,COPPER,1968,0,87474,COUPLING,1,,,GOOD,GRANITE,SNYDER,166-129,5,5,"WAITED FOR WELDER TO WELD 1.5"" WELD COUPLING ON 16"" MAIN. SHUT OFF CORP ON SERVICE. RECONNECTED SERVICE TO NEW CORP WITH INSULATOR. TURNED CORP BACK ON. FLUSHED SERVICE. NOTIFIED 541 FOR BACKFILL.",34.14711408,-118.523575940529,MAIN,6/16/10,STRATHERN & RESEDA,6' SC STRATHERN,32' WC RESEDA BL,8,A.C.,1968,0,87197,JOINT,1,,,,ADOBE,SNYDER,190-123,8.5,23.5,"BROKE OUT 20""-24"" ASPHALT DUG OUT FOUND LEAD JOINT LEAK ON AC MAIN AT OFFSET ON IJ REPACKED LEAD BACKFILLED & TEMP 541/542 P/U & TEMP.",34.21560781,-118.536203440659,MAIN,9/13/10,18624 MAYALL ST,6' S/CL MAYALL ST,20' E/CL GLADBECK AVE,8,C.I.,1968,0,87439,SPLIT,1,,,FAIR,MUCK,JOSEPH,204-123,8,8,"REPAIRED AND HAND DUG TO GET BY SUB TO FIND SMALL SPLIT ON 8"" C.I. MAIN.",34.25324068,-118.53922343290,MAIN,11/26/10,S/W COR. HARTLAND ST.,8' S/C HARTLAND ST.,80' E/C WOODLEY AVE.,6,C.I.,1968,0,87142,ROUND CRACK,1,,,GOOD,ADB/CLAY,SNYDER,182-141,6,16.5,"BROKE AND DUG 5'X5' EXCAVATION. REPAIRED ROUND CRACK ON 6"" MAIN WITH 6""X12"" 360 REPAIR CLAMP. TURNED MAIN BACK ON, FLUSHED MAIN FROM F.H. BACKFILLED AND TEMP. EXCAVATION. MADE P/U, CLEANED-UP SITE, COMPLETE.",34.19499625,-118.483390442713,MAIN,12/2/10,3236 CHAPMAN ST,17' N/S CHAPMAN ST,360' E/E AVE 32,6,C.I.,1968,0,87531,ROUND CRACK,1,,,OK,CLAY,F.PRECEDO,156-213,7,14,"FOUND ROUND CRACK AT BOTTOM OF 6"" PIPE. INSTALLED 1 - 360 DEGREE 6X20 REPAIR CLAMP. BACKFILLED AND TEMP. LEFT CLEAN.",34.12026966,-118.244988742891,MAIN,12/20/10,4230 GENTRY AVE.,9' W/C GENTRY,108' S/C WOODBRIDGE ST.,6,C.I.,1968,0,87377,,1,,,GOOD,SAND,MARTINEZ,166-168,12.5,55,BLOW OUT CAUSED BY TREE ROOTS.,34.14825574,-118.393202843862,MAIN,3/8/11,6625 GLORIA AV,10' W/CL GLORIA ST,307' N/CL KITTRIDGE ST,8,C.I.,1968,0,87143,SPLIT,1,,,,ADOBE,HARDY,180-141,,,BLOW-OUT,34.19112342,-118.479315760727,MAIN,5/19/11,632 MILO TERRACE,,75' NN SAN 