RAFAEL AV,6,A.C.,1968,0,87556,CLAMP,1,,,,,SOLIS,152-225,9,18,DUE TO THE PINCH OR ROLL RUBBER THE A.C. MAIN HAD BURN AROUND THE SADDLE CLAMP. HAD TO INSTALL BIGGER SADDLE TO COVER. BAD AREA.,34.11302513,-118.206979660387,MAIN,7/21/11,215' COLUMBIA PL,51' E/E COLUMBIA AVE,74' S/S 2ND STREET,4,C.I.,1968,0,87582,COUPLING,1,,,,,MINGO,134-207,9,18,LOCATED BETWEEN BLDG. UNDER STAIRS,34.06095233,-118.263024261934,MAIN,9/24/11,251 N. LARCHMONT BLVD,W/S LARCHMONT,30' S/S BEVERLY BLVD,8,C.I.,1968,0,87679,"RUST HOLE, BLOW OUT",1,,,,,M.SPEARS,140-189,8,16,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT",34.07601968,-118.323707460964,MAIN,9/25/11,10140 YOLANDA AVE,12' W/CL YOLANDA AVE,120' S/CL LEMARSH ST,6,C.I.,1968,0,87485,RUST HOLE,1,,,FAIR,MUCK,JOSEPH,204-123,10,30,"FIX 6"" CI MAIN WITH 360 DEGREE CLAMP ENERGIZED MAIN BLEW 2ND TIME 360 DEGREE CLAMP STOP 2ND LEAK.",34.25467441,-118.541085962445,MAIN,12/20/11,20105 STAGG ST,28' W/CL WINNETKA AV,20' S/CL STAGG ST,16,C.I.,1968,0,86242,JOINT,1,,,,FILL,HARDY,188-114,8,8,LEAD JOINT LEAK,34.21069805,-118.571106162744,MAIN,1/9/12,733 N KINGS RD,15' EW KNIGS RD,289' SS WARING AV,8,C.I.,1968,0,86699,ROUND CRACK,1,,,N/A,B,SMITH,142-174,8,24,"JOB DELAY FOR LOCATORS - LOCATE LEAK, DUG OUT, MAIN PINCHED DOWN BY W264, INSTALL 8""X 12"" CLAMP. BACKFILL & TEMP. NEED P/U.",34.08451741,-118.371773562151,MAIN,2/2/12,2010 62ND ST,14' NS 62ND ST,162' WW GRAMERCY PL,8,C.I.,1968,0,87252,SPLIT,1,,,,SANDY LOAM,KIRKSEY,106-192,13,45,"BROKE OUT 7X 14 FOUND 8"" CI @ 60""P CALLED FOR BACKHOE EXCAVATED W/ HOE FOUND SPLIT ON SIDE OF 8"" CI CUT & REMOVED BELL/PIPE 7' INSTALLED 7' DI W/ COUPLINGS LEFT EXCAVATION OPEN FOR POWER/ST. LIGHTING TO MAKE REPAIRS. CONED & BARRICADED W/ TAPE.",33.98332177,-118.314063162816,MAIN,2/3/12,415 GAYLEY AVE,10' EE VETERAN AV,10' NN GAYLEY AV,8,STEEL,1968,0,87675,RUST HOLE,1,,,,C,GONZALES,138-150,12,56,"FOUND LEAK ON 8"" STL MAIN USED 8""X 8"" CLAMP FOR REPAIRS.",34.07034556,-118.454806162900,MAIN,3/15/12,344 COPA DE ORO RD,7' EW COPA DE ORO RD,23' SS BELLAGIO RD,6,STEEL,1968,0,87641,CLAMP,1,,,,C,GONZALES,142-153,5,15,"FOUND CLAMP LEAKING ON 6"" STL. MAIN REMOVED AND INSTALLED NEW 6""X 12"" CLAMP.",34.08186297,-118.441109363136,MAIN,5/14/12,8320 HOLLYWOOD BL,11' WE MARMONT AV,15' NS HOLLYWOD BL,16,STEEL,1968,0,82918,AIR VALVE,1,,,,C,GONZALES,148-174,5,15,"FOUND LEAK ON 1 1/2"" AIR VALVE OFF 16"" MAIN REBUILT AIR VALVE.",34.09956283,-118.371116763483,MAIN,8/25/12,5170 VENICE BL,S/S VENICE BL,149' EE COCHRAN AVE,8,A.C.,1968,0,87695,ROUND CRACK,1,,,,CLAY,SPEARS,128-180,8,16,"REPAIRED ROUND CRACK LEAK ON 8"" A.C. MAIN WITH 8""X 8"" 360 DEGREE CLAMP.",34.04439855,-118.353310663488,MAIN,8/28/12,JEFFERSON BLVD,16' SN JEFFERSON BLVD,70' WW SYCAMORE AVE,8,C.I.,1968,0,87228,SPLIT,1,,,,,RODRIQUEZ,120-177,8,43.5,REPLACE 9' OF PIPE. USE2 MECHANICALS AND 9' OF D.I. PIPE.,34.02556161,-118.357344564580,MAIN,2/18/13,640 HAVERFORD AVE,21' EW HAVERFORD AVE,443' NN DE PAUW ST,6,A.C.,1968,0,87251,,1,,,N/A,B,SMITH,126-126,8,16,"6"" AC MAIN REPAIR - DUG OUT, INSTALL CLAMP. BACKFILL, TEMP, P/U & MUD CLEAN-UP.",34.0420253,-118.529645265809,MAIN,7/30/13,1535 W. 93RD ST.,17' N/S 93RD ST.,"164' E/E DENKER AVE,",6,D.I.,1968,0,87591,RUST HOLE,1,,,,,R. DELACRUZ,094-195,9,30,"ARRIVED AT LOCATION, SET UP TRAFFIC CONTROL, LOCATED LEAK, BROKE OUT ASPHALT, EXCAVATED, CUT IN 7' OF 4"" DI PIPE. D. ROMO ENERGIZED MAIN, BACKFILLED, TEMP OIL, CLEANED UP JOB SITE, PICKED UP TRAFFIC CONTROL, LEFT JOB AREA SAFE.",33.95187634,-118.304011464993,MAIN,8/27/13,18730 ROMER ST,ROMER ST,YOLANDA AVE,4,C.I.,1968,0,87439,SPLIT,1,,,,SANDY,HARDY,204-123,8,16,"REPLACE 3' OF 4"" MAIN & RETAP 2 1"" SERVICES",,66085,MAIN,2/16/14,6534 GLORIA AVE,12 WC GLORIA AVE,160 NC HAYNES ST,8,C.I.,1968,0,87143,,1,,,,CLAY,D.MATCHIE,180-141,14.5,39.5,"BLOWOUT ON 8"" MAIN INSTALLED 96"" PIECE OF 8"" DI EXCAVATION BACKFILLED & TEMPED. TWO DRIVE WAY APROACHE'S LEFT RAMPED WITH TEMP. AREA LEFT BARRICADED & CONES LEFT ON DAMAGED,LIFTED PROTION OF ST.",,66983,MAIN,3/3/14,1812 MARVIN AVE,10' EW MARVIN AVE,15' NS COLOGNE ST,6,A.C.,1968,0,87232,ROUND CRACK,1,,,,,SALDIVAR,126-177,9,18,"MADE REPAIRS ON A 6"" AC MAIN LEAK.",34.04087108,-118.36213866136,MAIN,3/4/14,19126 STRATHERN ST.,10' S/C STRATHERN ST.,270' W/C VANALDEN AVE.,8,C.I.,1968,0,87122,ROUND CRACK,1,,,GOOD,CLAY D.GRNTE GRVL,DAVID LOPEZ,190-120,7.5,15,"BROKE OUT EXCAVATION. USED 360 REPAIR CLAMP, FIXED, BACKFILLED, COMPLETED.",34.21559557,-118.550065239949,MAIN,1/14/10,4171 WILKINSON AVE,10 W/CL WILKINSON AVE,64 S/CL VALLEY SPRING,6,C.I.,1969,0,88282,SPLIT,1,,,,,LOPEZ,164-165,8.5,46,"REPLACED 77"" OF 6"" CI WM. CUT IN 6"" DI W/2-MECH COUPLGS. MADE SAFE & RETAPED 1-SERVICE #1 TO 3/4 SERV #3029399",34.14655946,-118.404172643004,MAIN,2/4/10,2827 GRIFFITH PARK BL.,,322' S/S ST GEORGE ST.,6,C.I.,1969,0,87975,ROUND CRACK,1,,,,,MCCALL,150-204,9,26,"SET UP TRAFFIC, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PIN-POINTED, BROKE OUT AND EXCAVATED, FOUND ROUND CRACK, CLEANED MAIN, PLACED REPAIR CLAMP OVER LEAK.",34.10821822,-118.274107241814,MAIN,2/15/10,1829 HOLT AVE,21' E/W HOLT AVE,282' S/S 18TH ST,6,C.I.,1969,0,88164,SPLIT,1,,,BAD,ADOBE,WASHINGTON,128-171,15,15,"CUT IN 3"" OF DI PIPE AND INSTALLED 6"" X 1"" VENTED CLAMP. REFITTED 1"" SERVICE AND MADE PARTIAL BACKFILL. CREW AND DITCH INSPECTORS TO COMPLETE.",34.0442731,-118.38029843013,MAIN,2/17/10,5100 FRANKLIN AVE.,,6' W/W NORMANDIE AVE.,8,C.I.,1969,0,88443,SPLIT,1,,,,ADOBE,MCCALL,150-195,13.5,27,"ARRIVED ON JOB. SET UP TRAFFIC, DRILLED HOLES OVER MAIN, PIN-POINTED LEAK. BROKE OUT AND EXCAVATED, FOUND SPLIT ON MAIN. REPLACED SECTION OF MAIN.",34.1053363,-118.300695441054,MAIN,6/21/10,PASEO MIRAMAR,1' W/W PASEO MIRAMAR,300' S/S ESPERA AVE.,8,STEEL,1969,0,88189,RUST HOLE,1,,,,CLAY,GONZALES,128-117,7,33,"FOUND LEAK ON 8"" STEEL MAIN, USED 8""X12"" CLAMP FOR REPAIRS.",34.04485387,-118.556988740712,MAIN,7/1/10,12885 JOLETTE AV,13' SC DORIC ST,97' WC JOLETTE AV,6,STEEL,1969,0,88013,,1,,,,SAND,JOSEPH,222-132,5,15,"FIX 1"" INSULATOR LEAK",34.30391002,-118.514969961313,MAIN,10/4/10,1081 W. 19TH ST.,10' N/S 19TH ST.,103' E/E LELAND AVE.,6,A.C.,1969,0,88630,,1,,,,,KELLY,012-195,8,16,"UPON ARRIVAL, MODERATE WATER FLOWING FROM STREET, PINPOINTED LEAK, EXCAVATED TO MAIN, REMOVED DAMAGED COUPLING, REPLACED COUPLING WITH 360 CLAMP, BACKFILLED, OILED, AND CLEANED-UP AREA.",33.72695466,-118.300749240576,MAIN,10/15/10,7300 HYANNIS DR.,8' W/CL HYANNIS DR.,38' S/CL DRACO WAY.,6,STEEL,1969,0,88014,CORP. VALVE,1,,,FAIR,SHALE,G. LAROCHELLE,186-093,8,16,"HAD TO REPLACE CORP. VALVE, LEAKING AT MAIN, MAIN SHUTDOWN FOR REPAIRS. ALSO REPAIRED INSULATOR LEAK.",34.20324137,-118.640376140589,MAIN,10/28/10,10736 CREBBS AVE.,9' W/CL CREBBS AVE.,183' S/CL BERMUDA ST.,6,C.I.,1969,0,88008,ROUND CRACK,1,,,FAIR,ADOBE,G. LAROCHELLE,208-123,6,12,,34.26563758,-118.541344843237,MAIN,12/3/10,10747 CREBS AVE.,9' W/C CREBS AVE.,61' S/C BERMUDA ST.,6,C.I.,1969,0,88008,RUST HOLE,1,,,POOR,CLAY,CERVANTES,208-123,8,16,,34.26593912,-118.54145442569,MAIN,12/7/10,825 LE DOUX RD.,W/O 1209690,241' S/S GREGORY WY.,8,A.C.,1969,0,88186,ROUND CRACK,1,,,,,KIRKWOOD,134-171,14,37,"INSTALLED 4"" GATE TAPPING SLEEVE, SHORT NIPPLE.",34.06221124,-118.377352243249,MAIN,12/24/10,10736 CREBS AVE.,9' W/C CREBS AVE.,152' S/C BERMUDA ST.,6,C.I.,1969,0,88008,ROUND CRACK,1,,,FAIR,SAND,SNYDER,208-123,4,8,"DUG OUT EXISTING PATCH, TUNNELED UNDER STORM DRAIN, REMOVED DEFECTIVE 6""X12"" 360 REPAIR CLAMP, INSTALLED NEW CLAMP, TURNED MAIN BACK ON, FLUSHED MAIN. 542 BACKFILLED AND TEMP, MADE P/U.",34.26570491,-118.541369243257,MAIN,12/31/10,19549 SEMINOLE OL.,10' S/C SEMINOLE PL.,129' W/C SEMINOLE CIR.,4,STEEL,1969,0,88301,INSULATOR,1,,,,ROCK,JOSEPH,214-117,11,31,"FIX 4"" STEEL MAIN LEAK AND 1-INSULATOR LEAK. MANY SUB IN THE WAY, HAD TO HAND DIG IN ROCK. MAIN AT 5'. BACKFILLED AND TEMP., LEFT JOB SAFE.",34.2823251,-118.559513560133,MAIN,5/13/11,3909 CARPENTER AV,N/CL CARPENTER AV,261' S/CL LAURELWOOD DR,6,STEEL,1969,0,88225,RUST HOLE,1,,,BAD,,E. GARCIA,162-168,,,"FOUND LEAK ON 6"" STEEL MAIN, UNABLE TO COMPLETE REPAIRS. REFERRED TO #485 AM CREW. SEE D. LOPEZ STANDARD OR REPAIR REPORT.",34.14077709,-118.392093560141,MAIN,6/29/11,3909 CARPENTER AVE,6' W/CL CARPENTER AVE,261' S/CL LAURELWOOD DR,6,STEEL,1969,0,88225,,1,2,,,CLAY,OBREGON,162-168,8,24,"CUT IN NEW 6"" STEEL TEE, XH 6"" FLG'S, BUTTSTRAP, D.C.W.",34.14076977,-118.392095961471,MAIN,8/23/11,10300 CALVIN ST,6' S/CL CALVIN ST,11' W/CL BLACKHAWK AV,6,STEEL,1969,0,88355,,1,,,,EARTH,CERVANTES,206-117,4.5,12,"1"" CORP VALVE REPLACE",34.25804042,-118.556158161422,MAIN,11/18/11,9352 LA SHELL DR,20' S/CL ELMHURST DR,10' E/CL LA SHELL DR,6,C.I.,1969,0,88277,,1,,,GOOD,ROCK,OBREGON,198-201,,,"FOUND ROUND CRACK, MADE REPAIRS, EXTENSIVE STREET DAMAGE.",34.23871839,-118.276768461423,MAIN,11/19/11,6531 ELMHURST DR,161' E/C OF TRUE KNOLL PL,12' S/C OF ELMHURST DR,6,,1969,0,88277,ROUND CRACK,1,,,,,OBREGON,198-204,8.5,21.5,"FOUND ROUND CRACK MADE REPAIRS, JOB COMPLETE.",34.24005828,-118.274149962662,MAIN,12/21/11,3124 W 27TH ST,S W 27TH ST,280' WW ARLINGTON AV,6,C.I.,1969,0,88701,ROUND CRACK,1,,,,ADOBE,NAVAR,122-189,5.5,16.5,"INSTALLED 6""X 8"" 360 REPAIR CLAMP ON 6"" CI MAIN. BACKFILLED AND OILED 4'X 5' EXCAVATION. NEEDS LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.0305911,-118.318686261500,MAIN,1/4/12,4067 WILKINSON AV,12' W/CL WILKINSON AV,400' N/CL VALLEY HEART DR,6,C.I.,1969,0,88282,ROUND CRACK,1,,,,,VELAQUEZ,164-165,5.5,14.5,"FOUND ROUND CRACK ON 6"" CI MAIN, INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED WITH BASE & TEMP.",34.14499459,-118.404170862811,MAIN,2/1/12,1849 HOLT AVE,W/S HOLT AVE,136' NN SAWYER ST,6,C.I.,1969,0,88164,ROUND CRACK,1,,,,CLAY,SPEARS,128-171,8,24,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.04383148,-118.380579161988,MAIN,2/16/12,9352 LA SHELL,21' S/CL ELMHURST DR,10' E/CL LA SHELL DR,6,C.I.,1969,0,88277,,1,,,,CLAY / SANDY,CRUZ,198-201,9,26,"INSTALLED NEW 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.23871704,-118.276768762971,MAIN,4/3/12,919 CROFT AVE,W/S CROFT AVE,155' NN WILLOUGHBY AVE,8,C.I.,1969,0,87644,SPLIT,1,,,NONE,CLAY,SPEARS,144-174,8,33,"CUT IN 8' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.08753425,-118.374266963409,MAIN,7/19/12,11071 ENFIELD AVE,ENFIELD AVE,LUDLOW ST,4,C.I.,1969,0,88363,,1,,,FAIR,SANDSTONE,SNYDER,210-129,8,16,BROKE OUT 5'X5' - DUG BY HAND UNTIL USA MARKING ARRIVED - FINISHED DIGGING OUT OVER BLOWOFF - REMOVED & REPLACED BLOW OFF - BACKFILLED & TAMPED - 542 TEPMED EXCAVATION & MADE P/U - CLEANED UP SITE,34.27162354,-118.524147363486,MAIN,8/27/12,5300 2ND ST,18' N/S 2ND ST,6' W/W JUNE ST,8,C.I.,1969,0,88114,SPLIT,1,,,CLEAN,SANDY LOAM,SCHWEINBOLD,138-186,13.5,44,"REPLACED 8' OF 8"" CI CUT WITH DI PIPE FITTINGS. BLOCKED UP & SIDE BLOCKED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP OF MUD & DEBRIS ON 2 STREETS.",34.0710348,-118.334908363727,MAIN,9/2/12,8125 LARAMIE AVE,9' W CL LARAMIE,139' N CL LORNE,6,C.I.,1969,0,88059,RUST HOLE,1,,,NOT APPLIED,ADOBE,HERNANDEZ,190-114,8,24,,34.21754107,-118.572985263750,MAIN,9/19/12,575 W 6TH ST,14' NS 6TH ST,127' EE GRAND AVE,6,A.C.,1969,0,88601,ROUND CRACK,1,,,,,BROWN,016-198,7,14,"SET UP TRAFFIC FOR SAFETY OF CREW AN PUBLIC. DRILLED HOLES, LOCATED LEAK, DUG DOWN TO MAIN, FOUND ROUND CRACK, INSTALLED 6""X 12"" CLAMP. BACKFILLED AND TEMPED EXCAVATION, CLEANED UP. LEFT SITE SAFE.",33.73872076,-118.289589963203,MAIN,10/23/12,3210 DONA RAQUEL PL,68' NC DONA CECILIA DR,4' EC DONA RAQUEL PL,4,C.I.,1969,0,78960,RUST HOLE,1,,,NONE,CLAY,OBREGON,158-171,7.5,21.5,"INSTALL REPAIR CLAMP, FOUND EXTENSIVE CORROSION.",34.12857248,-118.384980964008,MAIN,11/6/12,5448 FRANKLIN AVE,144' E/E WESTERN AVE,25' N/S FRANKLIN AVE,8,C.I.,1969,0,88461,SPLIT,1,,,,,HOOVER,150-192,16,44,"REPAIRED LEAK ON 8"" CI MAIN. CUT IN 4' OF DI RETAPPED SERVICE @ 5448 FRANKLIN BACKFILLED, TEMP ASPHALT, CLEAN UP LEFT SITE SAFE.",34.10532386,-118.30863663934,MAIN,12/8/12,450 N CURSON AVE,18' EW CURSON AVE,200' SS ROSEWOOD AVE,8,C.I.,1969,0,88707,SPLIT,1,,,N/A,B,SMITH,140-180,8,16,"VERY LARGE EXCAVATION, GUTTER REMOVED DUE TO DAMAGE, DUG OUT, INSTALL 4' PIPE W/CPLGS. BACKFILL & TEMP. MORE MUD CLEAN-UP REQUIRED.",34.07957954,-118.355329464476,MAIN,12/31/12,16440 VENTURA BLVD,15' WCL NOELINE AVE,120' SCL VENTURA BLVD,6,C.I.,1969,0,88072,ROUND CRACK,1,,,POOR,ADOBE/ CLAY,SNYDER,168-138,11,29.5,"LOCATED LEAK ON NOELINE AVE APPROX. 120' S OF VENTURA BLVD - BROKE & DUG OUT 5'X 4' EXCAVATION - 572 PINCHED MAIN DOWN WE INSTALLED A 6""X 12"" 360 DEGREE REPAIR CLAMP 572 TURNED MAIN ON FULL PRESS. ONLY DOWN 20 MIN. LG RESTURANT ON SHUT OFF - NO PROBLEMS BACKFILLED - 542 TEMPED & MADE P/U - CLEANED UP ALO OF WET MUD.",34.15676608,-118.490198365464,MAIN,5/24/13,19' S OF PATTON AVE.,.12' N/S 19TH ST.,36' E/W PATTON AVE.,6,A.C.,1969,0,88630,COUPLING,1,,,,,H. ROGERS,012-195,4,8,"HIT W/M 6"" OF C. WM, BROKEN COLLAR EXCAVATION, DONE BY CONTRACTOR CUT IN 2"" D.I. WITH 2 MECH. COUPLING. ENERGIZE MAIN OF 6"" CONTRACTOR WILL BACKFILL, CLEAN UP AND LEFT SITE SAFE.",33.7269772,-118.30559965005,MAIN,8/6/13,15751 RINALDI ST,RINALDI ST,MACADAM RD,8,C.I.,1969,0,40313,,1,,,N/A,CLAY,MAO,212-144,7.5,30,"REPLACED 18"" OF 8"" PIPE, STOPPED LEAK, SANDED AROUND MAIN, SLURRIED, LEFT SITE SAFE & CLEAN, JOBSITE IS 1/4 MILE PASS GAURD SHACK.",,66388,MAIN,10/16/13,11600 W AYRES AVE,17' NS AYRES AVE,25' EE BARRY AVE,6,C.I.,1969,0,88109,SPLIT,1,,,,,SALDIVAR,122-153,8.5,25.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK, BACKFILLED, TEMP OIL, LEFT SAFE & CLEAN.",34.03136735,-118.444008565884,MAIN,1/8/14,4317 RHODES AVE.,10' W/C RHODES AVE.,550' S/C MOORPARK ST.,6,C.I.,1969,0,88282,SPLIT,1,,,,,T. VELASQUEZ,166-165,15,54,"FOUND 6"" MAIN SPLIT, REPLACED 5' SECTION AND RETAPPED AFFECTED SERVICE. BLOWOUT.",34.14885159,-118.403051266133,MAIN,3/3/14,18760 BERMUDA ST.,9' S/C BERMUDA ST.,140' E/C CREBS AVE.,6,C.I.,1969,0,88008,SPLIT,1,,,,CALC,B. MAO,208-123,9,43,"REPLACED 68"" OF PIPE, STOPPED LEAK, LEFT SITE SAFE AND CLEAN, SANDED MAIN, BACKFILLED, TEMP OILED.",34.26599139,-118.541925667175,MAIN,7/17/14,5432 FRANKLIN AVE,27' N/S FRANKLIN AVE,278' E/E WESTERN AVE,8,C.I.,1969,0,88461,ROUND CRACK,1,,,,,LUCERO,150-192,11,22,"ARRIVED ON JOB SITE, SET UP TRAFFIC. LOCATED MAIN LEAK. BROKE OUT AND EXCAVATED. MADE REPAIRS BY INSTALLING A 8"" X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED AND TEMPED. PICKED UP TRAFFIC AND LEFT JOB SAFE.",34.10532606,-118.308300240827,MAIN,8/10/10,170 SYCAMORE AVE.,17' E/W SYCAMORE AVE.,178' S/S BEVERLY BLVD.,6,C.I.,1970,0,89254,SPLIT,1,,,,,J JIMENEZ,138-183,6,12,"FOUND SPLIT ON 6"" C.I. W.M. WITH 1-1"" SERVICE INVOLVED. REPAIRS COMPLETE. NO PAVING NEED, TRUNK LINE WILL TAKE CARE OF JOB. ALSO STANDBY FOR PARKED CARS TO BE MOVED AND TRUNK LINE EQUIPMENT.",34.07554138,-118.342987140829,MAIN,8/11/10,170 SYCAMORE AVE.,7' E/W SYCAMORE AVE.,178' S/S BEVERLY BLVD.,6,C.I.,1970,0,89254,CLAMP,1,,,,,J JIMENEZ,138-183,5.5,11,"FOUND LEAK ON PREVIOUS REPAIR CLAMP ON W.M. REPAIRS COMPLETE WITH 1-1"" SERVICE INVOLVED.",34.07553341,-118.342987140669,MAIN,9/5/10,6767 HAYVENHURST AVE,17' W/CL HAYVENHURST AVE,36' N/CL ARCHWOOD ST,6,C.I.,1970,0,88815,RUPTURE,1,,,POOR,ADOBE/CLAY,SNYDER,182-138,11.5,11,EXTENSIVE STREET DAMAGE.,34.19301958,-118.492442840656,MAIN,9/6/10,6769 HAYVENHURST AVE,17' W/CL HAYVENHURST AVE,50' N/CL ARCHWOOD ST,6,C.I.,1970,0,88815,RUST HOLE,1,,,NOT APPLIED,EARTH,CERVANTES,182-138,12,12,,,41537,MAIN,11/3/10,10201 VALLEY SPRING LN,W/C FORMAN AVE,64' N/C VALLEY SPRING LN,6,C.I.,1970,0,89310,ROUND CRACK,1,,,FAIR,,GARCIA,164-180,,,"FOUND LEAK ON 6"" CI MAIN AND MADE REPAIRS. FLUSHED MAINS, BACKFILLED AND CLEANED UP AREA. 6"" CI MAIN IN FAIR CONDITION.",34.14694495,-118.352716960444,MAIN,7/20/11,13317 VENTURA BL.,25' N/C VENTURA BL.,229' W/C FULTON AVE.,8,C.I.,1970,0,88920,,1,,,,,CRUZ,164-159,8.5,25.5,"INSTALLED 360 8""X12"" REPAIR CLAMP, BACKFILLED WITH SAND AND BASE INLETS 8"" AND TEMP. ASPHALTED. PICKUP TRAFFIC LEFT JOB SAFE.",34.1467648,-118.423246960909,MAIN,9/9/11,2431 LOMBARDY BL,28' NN ITHACA AVE,17' EW LOMBARDY,16,STEEL,1970,0,89194,BURNT CORP,1,,,GOOD,CLAY,CHESTERTON,138-234,,,"CORP WAS LEAKING AT THREADS, CORP BLEW OUT, SHUT MAIN, INSTALLED NEW CORP, HAD PROTECTIVE COATING APPLIED.",34.07423913,-118.173241261428,MAIN,11/30/11,4433 FORMAN AVE,W/C FORMAN AV,190 S/C RIVERSIDE DR,6,C.I.,1970,0,89310,,1,,,FAIR,,GARCIA,166-180,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN BACKFILLED W/ SLURRY.",34.15167583,-118.35275162620,MAIN,12/9/11,1415 S BUNDY DR,30' SS ROCHESTER,35' WE BUNDY DR,8,C.I.,1970,0,89297,ROUND CRACK,1,,,,,BLACK,126-147,6,36,"FOUND BROKEN MAIN. MADE REPAIR USING 360 REPAIR CLAMP. CLEANED SITE LEFT SAFE EXTENSIVE DELINEATION, LEAK WAS HARD TO LOCATE STROM DRAIN NEXT TO MAIN.",34.0418941,-118.464845462548,MAIN,1/14/12,3976 TARRYBRAE TER,9' N CL TARRYBRAE TER,374' W CL ANADALE DR,6,STEEL,1970,0,88890,RUST HOLE,1,,,GOOD,SANDSTONE,SNYDER,164-117,17.5,52,"BROKE PIT 5'X 4' FOUND LARGE RUPTURE ON 6"" STL MAIN AT 1"" SER. - CALLED 580 FOR WELDER - CUT IN 2' OF 6"" STEEL WELDED BY PAUL - WITH 1"" WELD COUPLING - REFIT SERVICE - TURNED MAIN ON - 5 MIN AFTER MAIN BLEW 2ND HOLE - PAUL WELDED A HALF PIPE 2'X 6"" OVER HOLE IN TOP OF PIPE - TURNED MAIN BACK ON - TURNED C.V.'S ON FLUSHED PROP PIPE - PLATED HOLE NEED ENAMELER AND SLURRY LARGE UNDERMINE BARRICADED SAFE.",34.14205899,-118.560722264337,MAIN,11/22/12,11341 GOTHIC AVE,10' W/CL GOTHIC AVE,45' S/CL SIMONDS ST,8,C.I.,1970,0,89050,ROUND CRACK,1,,,,CLAY,MAO,212-138,6,18,"REPAIRED 8"" ROUND CRACK, INSTALLED 8X 12 REPAIR CLAMP, BACKFILLED, OILED, CLEANED UP, AREA SAFE.",34.2765437,-118.489081164479,MAIN,12/31/12,6161 SEPULVEDA BLVD,49' WCL SEPULVEDA BLVD,295' SCL ERWIN ST,8,C.I.,1970,0,89003,ROUND CRACK,1,,,,CLAY,MATCHIE,178-144,13.5,39,LOCATED ROUND CRACK AT CORRY CLAMP REPLACED F.H. TEE & WHOLE F.H. ASSEMBLY. EXCAVATION BACKFILLED WITH SLURRY SIDELINE HOSE SET UP & REMOVED FOR WENDYS. A TEMP MTRT REMOVED FROM F.H.(NEEDS TO BE REPLACED),34.1822147,-118.466338365676,MAIN,7/9/13,11595 KILLIMORE AVE,10' W/CL KILLIMORE AVE,25' W VIKING,8,STEEL,1970,0,88879,RUST HOLE,1,1,,FAIR,FILL,G.HARDY,214-120,7,14,"WELD COUPLING ON BYPASS LINE OF 8"" STEEL PIPE.",,65356,MAIN,7/11/13,3946 RANDOLPH AVE.,36' S/N RANDOLPH AVE.,200' S/S YAOKUM ST.,2,STEEL,1970,0,90031,"COUPLING, JOINT",1,,,,,D. SOLIS,146-231,5,10,"ABOUT 3' OF 2"" W.M. WAS MISSING HAD TO RECONNECT TO ENDS. MADE REPAIRS; STOP LEAK.SYS 737 CD 14",,66403,MAIN,10/21/13,3417 POTOMAC AVE,19' EW POTOMAC AVE,135' SS JEFFERSON BLVD,6,A.C.,1970,0,89256,ROUND CRACK,1,,,,,SALDIVAR,120-183,7,21,"MADE REPAIRS ON A 6"" A.C. MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.02507601,-118.34395766345,MAIN,11/14/13,9139  COLUMBUS AVE.,9' W/C COLUMBUS AVE.,246' S/C DEARBORN AVE.,6,C.I.,1970,0,89309,ROUND CRACK,1,,,GOOD,CLAY,M. OBREGON,198-144,8,25,"FOUND ROUND CLAMP, MADE REPAIR.",34.23667911,-118.465451766345,MAIN,11/14/13,9139  COLUMBUS AVE.,9' W/C COLUMBUS AVE.,246' S/C DEARBORN AVE.,6,C.I.,1970,0,89309,ROUND CRACK,1,,,GOOD,CLAY,M. OBREGON,198-144,8,25,"FOUND ROUND CLAMP, MADE REPAIR.",34.22852954,-118.397227166065,MAIN,2/6/14,7257 NEW CASTLE AVE,5 E NEW CASTLE AVE,677 S VALERIO ST,6,C.I.,1970,0,88399,ROUND CRACK,1,,,FAIR,WASTE MUCK,L.JOSEPH,186-126,11.5,32.5,"CALL OUT TO FIX 6"" CI MAIN LEAK WAIT FOR USA MAIN CROSSED STREET DRILL HOLES FOUND LEAK BROKE OUT DUG OUT REPAIRED WITH 6X12 360 CLAMP BACKFILLED, TAMP,TEMP LEFT JOB SAFE.",,66199,MAIN,3/10/14,443 N CONCORD ST,19 EW CONCORD ST,422 NN CESAR CHAVEZ,6,C.I.,1970,0,89626,ROUND CRACK,1,,,,,D.WATERS,126-228,4,8,"WHILE INSTALLING 1"" WATER SVC I SAW A DIVIT IN THE 6"" CI WATER MAIN AND ROUND CRACK STARTING TO FORM, CRACK WAS ALSO SWEATING SO I INSTALLED 6X8"" 360 REPAIR CLAMP.",34.0421631,-118.194056861251,MAIN,2/1/10,1658 N. EUDORA ST,5' S/S R ST,11' E/W EUDORA ST,6,A.C.,1971,0,89549,ROUND CRACK,1,,,,,BROWN,038-201,9,8,"SET UP TRAFFIC FOR SAFETY OF CREW AND PUBLIC. DRILLED HOLES, BROKE OUT. DUG DOWN TO THE MAIN. FOUND ROUND CRACK. INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.79653617,-118.280734841346,MAIN,12/4/10,8053 ELLENBOGEN ST,10' N/C ELLENBOGEN ST,18' W LANGMUIR AVE,6,C.I.,1971,0,89937,"ROUND CRACK, RUST HOLE",1,,,,,OBRGON,210-192,9,36,"FOUND 6"" MAIN LEAK RUNNING GOOD. MADE AREA SAFE. PINCHED DOWN MAIN. EXCAVATED. MADE REPAIRS. BACKFILLED, COMPACTED, TEMPED AND OILED. JOB COMPLETE.",34.27143474,-118.308769642722,MAIN,12/13/10,210 N PARK VIEW ST,20' E/W N PARK VIEW ST,50' N/N COUNCIL ST,8,C.I.,1971,0,90046,RUST HOLE,1,,,BAD,CLAY,F.PRECIADO,136-204,11.5,23,"FOUND RUST HOLE ON SIDE OF 8"" CI MAIN. ALSO 1"" COPPER STEEL . DAMAGE DUE TO BREAK . REPAIRED MAIN AND =?= SERVICE.",34.06993453,-118.272916643331,MAIN,12/28/10,23700 WESTERN AVE,155' E/E WESTERN AVE,16' N/S 237TH ST,6,A.C.,1971,0,89542,ROUND CRACK,1,,,,,BRONKO ANDERSON,042-192,,,"FOUND MAIN LEAK ON 6"" AC MAIN. EXCAVATED DOWN TO MAIN AND FOUND A ROUND CRACK. MADE REPAIRS WITH 6""X12"" 360 DEGREE REPAIR CLAMP. STOPPED LEAK AND BACKFILLED.",33.81030679,-118.307888760430,MAIN,7/3/11,14845 VALLEY VISTA BL.,16' S/C VALLEY VISTA BL.,680' E/C KESTER AVE.,8,C.I.,1971,0,89398,SPLIT,1,,,EXCELLENT,CLAY,OBREGON,164-147,8.5,38.5,"CUT IN 9' OF 8"" D.I. PIPE, JOB COMPLETE BELIEVE THAT THE PIPE WAS LAYING IN PETE GRAVEL OR D.G. DECOMPOSE GRANITE).",34.14716181,-118.457401662200,MAIN,4/11/12,2736 FOLSOM,246' W/W FOREST,17' N/S FOLSOM,6,C.I.,1971,0,90412,2-HOLES ON TOP,1,,,,,UNGSON,128-225,7.5,15,"FOUND (2)- LARGE SIZE HOLES ON TOP OF 6"" C.I. MAIN; CUT IN 5' OF NEW 6"" D.I. PIPE & (2) - MECHANICALS; BACKFILLED W/ CONROCK; TEMP. OIL; CLEANED UP SAFE!",34.04617662,-118.201823262360,MAIN,5/7/12,11147 EVERS ST,16' E/W EVERS STREET,39' N/N 112TH STREET,6,A.C.,1971,0,90021,CRACK,1,,,OK,CLAY,ANDERSON,088-213,8,16,"6"" AC MAIN LEAK, FOUND LARGE CRACK IN PIPE, MADE REPAIRS BY REMOVING AC PIPE AND INSTALLING DI PIPE. BACKFILLED AND OILED LEFT AREA SAFE.",33.93335482,-118.24736263456,MAIN,8/7/12,1100 SUNSET VALE AVE,10' NS SUNSET VALE AVE,22' EE SIERRA ALTA WY,,C.I.,1971,0,69796,RUST HOLE,1,,,,SLURRY,SCHWEINBOLD,144-168,9,27,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CUT 4""X 12"" CLAMP IN 1/2 TO FIX. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.09215675,-118.394247763477,MAIN,8/22/12,3335 COUNTRY CLUB DR,22' NS COUNTRY CLUB DR,287' EE ARLINGTON AVE,6,A.C.,1971,0,90141,ROUND CRACK,1,,,,CLAY,SCHWEINBOLD,130-192,4,12,"REPAIRED AC WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & BARRICADED. HELP MAKE PICK-UP.",34.04980292,-118.315384963690,MAIN,10/18/12,749 CLOVERDALE AVE,17' EW CLOVERDALE AVE,72' NN 8TH ST,6,C.I.,1971,0,29285,SPLIT,1,,,THICK,ADOBE,SCHWEINBOLD,134-180,7,14,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.06083178,-118.346753564652,MAIN,1/17/13,18303 HATTERAS ST,11' SCL HATTERAS ST,27' WCL ETIWANDA AVE,8,C.I.,1971,0,90311,BLOW OUT,1,,,,CLAY,MATCHIE,176-126,11,42,"EXCAVATED & REPLACED 54"" OF 8"" PIPE. ABANDON GATE VALVE & MAIN WAS REMOVED. EXCAVATION LEFT SLURRIED, BARRICADED & SAFE.",34.17741892,-118.530934564659,MAIN,1/25/13,7050 ALABAMA AVE,6' WCL ALABAMA AVE,165' SCL GAULT ST,6,D.I.,1971,0,89870,SPLIT,1,,,,,LOPEZ,184-105,13.6,81.6,"UPON ARRIVING CREW WAS PUT ON STANDBY WHILE THE GAS CO. MADE SERVICE REPAIRS. WHEN GAS CO. WAS FINISHED THE CREW PROCEEDED TO FIX 6"" MAIN BREAK, AND BACKFILL AND TEMP.",34.19875542,-118.599032764965,MAIN,2/4/13,STANFORD ST,124' NN 91ST STREET,15' WE STANFORD STREET,6,A.C.,1971,0,89630,CLAMP,1,,,,,ANDERSON,094-207,8,16,"FOUND 360 DEGREE REPAIR CLAMP LEAKING TIGHTENED BOLTS UP ON CLAMP, STOP LEAK. INSTALLED LOCK NUT ON CLAMP TP PREVENT CLAMP FROM COMING LOOSE.",33.95424275,-118.262994364694,MAIN,2/26/13,SALE AVE,10' WCL SALE AVE,10' SCL SCHOOLCRAFT AVE,6,C.I.,1971,0,89897,SPLIT,1,,,NOT APPLIED,MUCK,JOSEPH,182-099,8,16,"SET UP TRAFFIC DRILL HOLES TO FIND LEAK. BROKE OUT DUG OUT FOUND SPLIT ON 6"" CI PUT 6X 12 360 DEGREE CLAMP STOP LEAK BACKFILL TEMP PICK UP TRAFFIC LEFT JOB SAFE",34.19607724,-118.61905364382,MAIN,2/27/13,2238 PARKSIDE AVE,351' N/N BALDWIN STREET,14' W/E PARKSIDE AVE,6,C.I.,1971,0,90009,SPLIT,1,,,,,UNGSON,138-225,8.5,17,"FOUND SPLIT ON 6"" C.I. MAIN. REPLACED 3 FOOT SECTION OF PIPE WITH 6"" D.I. PIPE. RETAPPED SERVICE #16911 (2237 PARKSIDE) ON NEW SECTION OF PIPE. BACKFILLED SITE SAFE.",34.07148923,-118.200070364820,MAIN,3/14/13,15764 MARLIN PL,15' SCL MARLIN PL,632' WCL HASKELL AVE,6,C.I.,1971,0,89450,RUPTURE,1,,,,CLAY,MAO,182-141,7.8,23.3,BLOW OUT #WVT26,34.19660267,-118.477016743006,MAIN,2/5/10,400 S. KINGSLEY DR.,,43' S/S 4TH ST.,6,C.I.,1972,0,90456,RUPTURE,1,,,,,MCCALL,136-195,16,32,"DRILLED HOLES OVER MAIN, BROKE OUT AND EXCAVATED, LEAK FURTHER SOUTH, DRILLED MORE HOLES, EXCAVATED, FOUND WATER COMING FROM LARGE FIRE SERVICE. REPLACED SECTION OF PIPE.",34.06697441,-118.302901241926,MAIN,2/8/10,474 HARTFORD AVE,19' W/E HARTFORD,95' N/N 5TH ST,6,A.C.,1972,0,90435,,1,,,,,NUNEZ,132-207,25,,"EXCAVATED AROUND AC MAIN AND 6"" AC MAIN BLEW OUT AT HE COLLAR.",34.05601875,-118.264272340586,MAIN,8/8/10,7031 JORDAN AV,6' WC JORDAN AV,346' SC GAULT,6,C.I.,1972,0,90561,RUST HOLE,1,,,POOR,CLAY,DURAN,184-105,11,44,FOUND A HOLE ON TOP OF MAIN AND SOME BAD AREAS ON MAIN CUT IN 6' SECTION OF PIPE BACKFILLED EXCAVATION AND MADE SAFE.,34.19824555,-118.602870660474,MAIN,10/9/10,21720 OWENSMOUTH AV,16' WCL OWENSMOUTH AV,280' SCL VICTORY BL,8,C.I.,1972,0,90519,SPLIT,1,,,FAIR,MUCK,JOSEPH,180-105,11.3,19.3,"FIX 8"" CI MAIN LEAK WITH 360 DEGREE CLAMP.",,43047,MAIN,10/9/10,21720 OWENSMOUTH AVE.,16' W/C OWENSMOUTH,280' S/C VICTORY BL.,8,C.I.,1972,0,90519,SPLIT,1,,,FAIR,MUCK,JOSEPH,180-105,11.3,19.3,"FIX 8"" C.I. MAIN LEAK WITH 360 CLAMP.",34.18694757,-118.601580643526,MAIN,3/17/11,400 S KINGSLEY DR,12 WE KINGSLEY DR,13 SS 4TH ST,6,,1972,0,90456,,1,,,,,D.SCHAMBER,136-195,10,30,"EXCAVATED BY HAND, MULTIPLE SUBS, CUT IN 4' SECTION OF 6"" PIPE ON FIRE SERVICE LATERAL. BACKFILLED AND MADE SAFE.",34.06706229,-118.302901260725,MAIN,5/17/11,4766 MELROSE AVE,14' SN MELROSE AVE,16' EW HARVARD BLVD,6,C.I.,1972,0,90471,,1,,,,,HOOVER,142-195,5.5,27.5,"REPAIRED 6"" CI MAIN REPLACED5' OF 6"" CI WITH 6"" DI BACKFILLED, TEMP ASPHALT, CLEAN UP & LEFT SITE SAFE.",34.08357614,-118.30397362756,MAIN,1/12/12,1130 HUDSON AV,310' NN SANTA MONICA BL,11' EW HUDSON AV,6,A.C.,1972,0,90644,ROUND CRACK,1,,,,C,GONZALES,144-186,8,23.5,"FOUND LEAK ON 6"" AC MAIN NEXT TO BELL OF F/H TEE CUT OUT F/H TEE INSTALLED NEW TEE RECONNECTED F/H LATERAL",34.09169443,-118.332471562062,MAIN,3/28/12,1939 CATALINA ST,20' WE CATALINA ST,380' SS FINELY AVE,6,C.I.,1972,0,92645,ROUND CRACK,1,,,OK,SANDY,PRECIADO,150-198,5,10,"AFTER ST MAINT PAVED ST. SMALL LEAK DEVELOPED ROUND CRACK INSTALL 360 DEGREE 6"" REPAIR CLAMP & BACKFILLED & TEMP.",34.1065389,-118.295090462990,MAIN,4/15/12,2029 CASTILIAN DR,4' WE TILIOS RD,1' SN CASTILIAN DR,8,STEEL,1972,0,90625,COUPLING,1,,,,C,GONZALES,152-183,7.5,22.5,"FOUND LEAK ON MECHANICAL COUPLING REMOVED COUPLING AND USED 8""X 12"" CLAMP FOR REPAIR.",34.10908137,-118.343157366126,MAIN,11/23/12,14054 CHANDLER BL.,N/C CHANDLER BL.,100' E/C HALZELTINE AVE.,6,C.I.,1972,0,90804,ROUND CRACK,1,,,FAIR,,E. GARCIA,172-153,,,"FOUND LEAK ON 6"" C.I. MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED & CLEANED UP AREA. THICK ASPHALT.",34.16858768,-118.439640164481,MAIN,12/21/12,5113 AMESTOY AVE,8' WCL AMESTOY AVE,56' SCL OTSEGO ST,6,C.I.,1972,0,90378,ROUND CRACK,1,,,POOR,ADOBE/CLAY,SNYDER,172-132,11,64,"CUT OUT 12' OF 6"" CI - REPLACED WITH 45 DEGREE 90'S & NIPPLES LOWERING MAIN UNDER STORM DRAIN CONNECTOR WITH 2 MECH. COUPLINGS - TURNED MAIN ON  - FLUSHED FROM F.H. SLURRIED EXCAVATION BARRICADED SAFE WILL TEMP THIS WEEKEND.",34.16349496,-118.505472664463,MAIN,12/21/12,15829 CHASE ST,11' SCL CHASE ST,338' WCL HASKELL AVE,8,C.I.,1972,0,90374,ROUND CRACK,1,,,,MUCK,JOSEPH,194-141,6.5,30.5,"FOUND ROUND CRACK ON 8"" CI MAIN AT 1"" SERV. FIXED WITH 8X 8 VENT. 360 CLAMP & REPAIR 1"" SERV. BACKFILLED TAMP, TEMP. LEFT JOB SAFE.",34.22467998,-118.477589966663,MAIN,6/23/13,10140 LARWIN AVE,5 E/C ALLEY E/O LARWIN AVE,102 N/C ALLEY S/O WEINBERG ST,4,STEEL,1972,0,90569,RUST HOLE,1,1,,FAIR,CLAY ROCK,ROBERT GERALD,204-099,14,42,"BLOWOUT: WELDER ON SITE FOR REPAIRS ON 4IN. STL. MAIN RUPTURE. ALSO ENAMLER FOR P.C. AT&T ON SITE FOR REPAIRS ON TORN WIRE CAUSE BY BLOWOUT. ANOID INSTALLED (1EA ANODE) BACKFILLED W/ SAND, BASE, & TEMP W/ OIL. LEFT SAFE & CLEAN.",34.25452614,-118.615592366184,MAIN,9/17/13,5465 SATURN ST,20' NS SATURN ST,116' EE CARMONA AVE,,C.I.,1972,0,46701,RUPTURE,1,,,,,JIMENEZ,128-177,4,12,"FOUND LARGE RUPTURE ON 4"" CI WATER MAIN W/ 1- 3/4"" SERVICE, CUT IN 3' OF DI PIPE & REFIT SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE, WHEN ENERGIZED WATER MAIN BLEW AGAIN ABOUT 100' E OF ORIGINAL LEAK, AT 1505 HAUSER.",34.0472979,-118.358092965558,MAIN,9/21/13,2017 ECHO PARK AVE,190' NN EWING ST,17' EW ECHO PARK AVE,6,C.I.,1972,0,90452,ROUND CRACK,1,,,,,UNGSON,144-210,7.5,20,"BROKE OUT/ EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND A ROUND CRACK; INSTALLED (1)- 6""X 12"" 360 DEGREE REPAIR CLAMP; BACKFILLED; TEMP. OIL; LEFT SITE CLEAN & SAFE!",34.08827094,-118.250127866646,MAIN,12/16/13,403 N LARCHMONT,22' EW N LARCHMONT,436' SS ROSEWOOD,8,D.I.,1972,0,90181,ROUND CRACK,1,,,GOOD,ADOBE,WASHINGTON,140-189,8,24,"FOUND ROUND CRACK AT 4"" SERVICE,CUT OUT SVC - INSTALLED 8""X 12"" 360 DEGREE CLAMP - SIDELINED PROPERTY. LEFT SITE BARRICADED AND LEFT SAFE, NOTIFIED 260 OF FOLLOW UP WORK NEEDED.",34.07767409,-118.323719641352,MAIN,1/11/11,14145 JANNA WAY,6' W/C JANNA WAY,404' N/C HERRON ST,4,C.I.,1973,0,91127,2,1,,,,,GARCIA,232-162,,,"FOUND BROKEN 2"" G.V. AT B.O. ASSEMBLY R/REPLACED 2"" G.V. & RENEWED B.O. ASSEMBLY. FLUSHED 4"" C.I. MAIN. BACKFILLED & CLEAN-UP AREA.",34.32893259,-118.411776260040,MAIN,4/26/11,20350 VENTURA BL,37' N/CL VENTURA BL,299' W/CL DEL MORENO DR,4,C.I.,1973,0,91530,JOINT,1,,,,BACKFILL SLURRY,SNYDER,172-111,8,16,BROKE OUT 7'X 5' EXCAVATION DUG OUT RECYCLED SLURRY FOUND MED LEAK ON LEAD JOINT AT BELL FLANGE ADAPTOR FOR GATE - RECAULKED LEAD JOINT ADDING MORE LEAD. 541 BACKFILLED & PICKED UP - WAITED FOR 541 TO GET TEMP PICKED UP TRAFFIC.,34.16924928,-118.575908460796,MAIN,6/17/11,1801 HAUSER,W HAUSER,61' S/S COLOGNE,8,STEEL,1973,0,91283,RUST HOLE,1,,,,ADOBE,NAVAR,126-177,6,12,"FOUND 8"" STEEL MAIN LEAK INSTALLED 8""X6"" 360 REPAIR CLAMP. NEED LARGE PICK-UP AND ENOUGH OIL FOR A 4'X4'. LEFT SITE SAFE, BARRICADES AND CONES.",34.04146466,-118.359588961123,MAIN,8/8/11,1802 HAUSER BLVD,40 W/E HAUSER BLVD,72 S/S COLOGNE ST,8,STEEL,1973,0,91283,"CLAMP, RUST HOLE",1,,,,SANDY ROCK,C. SCHWEINBOLD,126-177,9,17,"REPAIRED LEAK ON 8"" STL WM. UT. PIN. BACKFILLED, TAMPED & OILED. HELPED MAKE PICKUP",34.04134477,-118.359632861347,MAIN,8/15/11,76TH PL,12' EE SAN PEDRO ST,17' NS 76TH PL,6,C.I.,1973,0,91355,HIT BY CONTRACTOR,1,,,,,FLOWERS,100-204,4,8,"FOUND A 6' MAIN HAD BEEN HIT BY CONTRACTOR'S BORING BAR, MADE REPAIRS BY INSTALLING A 360 REPAIR CLAMP TO STOP THE LEAK.",33.97045575,-118.269357962424,MAIN,12/6/11,20640 VINTAGE ST,12' S/CL VINTAGE ST,227' E/CL LURLINE AV,6,C.I.,1973,0,91087,"RUST HOLE, SPLIT",1,,,,CLAY,DURAN,204-111,8,32,"REPAIRED 6"" CI MAIN LEAK. CUT IN 4' OF 6"" DI PIPE WITH 2 MECH COUPLINGS. BACKFILLED EXCAVATION TEMPORARY PAVED.",34.25176735,-118.58343162603,MAIN,12/7/11,10544 STRATHMORE DR,359' EW HILGARD AVE,35' NS STRATHMORE DR,8,C.I.,1973,0,91261,SPLIT,1,,,,,BLACK,138-153,9.5,48.5,"FOUND SPLIT ON 8"" MAIN MADE REPAIR USING 2 MECH AND NEW DI PIPE",34.07038859,-118.437448561465,MAIN,12/28/11,14020 TUCKER AVE,6' W CL TUCKER AVE,10' S CL AZTEC ST,12,C.I.,1973,0,91187,JOINT,1,,,,,CRUZ,230-162,8.5,16,"REPOUNDED LEAK JOINT ON 12"" WATER MAIN",34.32657992,-118.410369862522,MAIN,1/5/12,21333 DE LA OSA ST,8' S CL DE LA OSA ST,150' W CL CANOGA AV,6,C.I.,1973,0,91078,ROUND CRACK,1,,,FAIR,ADOBE/CLAY,SNYDER,170-105,4,12,"BROKE & DUG 5'X 4' EXCAVATION - REPAIRED ROUND CRACK IN 6"" MAIN WITH 6""X 12"" 360 DEGREE REPAIR CLAMP - BACKFILLED MADE P/U NOTIFIED 541 FOR TEMP.",34.16057082,-118.595707764747,MAIN,3/13/13,15511 ADAGIO CT,157' WW CASIANO RD,12' SN ADAGIO CT,4,STEEL,1973,0,91608,,1,,,,C,GONZALES,154-144,4,16,"FOUND LEAK ON THREADS OF 1"" CORP STOP REMOVED CORP. STOP INSTALLED NEW STOP RECONNECTED 1"" COPPER.",34.11966616,-118.474508765070,MAIN,6/17/13,1804 HAUSER BLVD,44' EW HAUSER BLVD,8' NS COLOGNE ST,6,STEEL,1973,0,91283,RUST HOLE,1,,,SLIGHT,CONROCK,SCHWEINBOLD,126-177,8,24,"REPAIRED 2 RUPTURES CLOSE TOGETHER WITH 2 SMALL REDWOOD PLUGS & 8""X 8"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED & SWEPT GUTTER & AREA.",34.04163608,-118.359530565551,MAIN,9/16/13,607 S UNION AVE,58' SS W 6TH ST,16' EW UNION AVE,4,A.C.,1973,0,91382,ROUND CRACK,1,,,,,HOOVER,132-204,10.5,21,"REPAIRED LEAK ON 4"" AC MAIN. REPAIRED 1"" SERVICE. BACKFILL, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.05671437,-118.26933665762,MAIN,10/9/13,8751 LANGDON AVE,12 W/CL LANGDON AVE,540 N/CL PARTHENIA ST,8,C.I.,1973,0,91080,"RUST HOLE, SPLIT",1,,,,SILT,G.HARDY,196-144,6.5,26,"BLOW OUT REPLACE 61"" OF 8"" CAST.",,66395,MAIN,10/17/13,9790 WENDOVER DR,12' NS WENDOVER DR,86' EE DEEP CANYON DR,8,STEEL,1973,0,91295,RUST HOLE,1,,,,,SALDIVAR,156-156,15,45,"MADE REPAIRS ON A 8"" STEEL MAIN LEAK; SECTION OF PIPE IN BAD SHAPE, GOT WELDERS TO WELD BUTT STRAPS ON A 3' PIECE OF PIPE THAT WE REPLACED.",34.12267389,-118.430404566342,MAIN,11/7/13,4141 FAIR AVE.,13' W/C FAIR AVE.,37' N/C DILLING ST.,6,C.I.,1973,0,91133,ROUND CRACK,1,,,N/A,SLURRY,R. CRUZ,164-174,11,21,"INSTALLED 6"" X 12"" 360 DEGREE CLAMP, REPAIR, BOOKFILLED, TAMPED AND TEMP ASPHALTED. PICKED UP TRAFFIC, LEFT JOB SAFE.",34.14333713,-118.37470566356,MAIN,12/31/13,14015 TUCKER AVE.,10' W/C TUCKER AVE.,10' S/C AZTEC ST.,12,C.I.,1973,0,91187,JOINT,1,,,,CLAY SLURRY,R. CRUZ,230-162,8,16,"RECAULKED LEAD, BACKFILLED JOINT AND STOPPED LEAK. LEFT JOB SAFE.",34.32664293,-118.410433766152,MAIN,1/15/14,1458 W 71ST ST,18 NS 71ST ST,58 EE HALLCOLE,6,C.I.,1973,0,91349,ROUND CRACK,1,,,,,H.ROGERS,102-195,15,45,"WORD TODAY H.ROGERS G.SCHEHEST E.BUGANE SET UP TRAFFIC 6"" W/M BLOWOUT FOUND 3 ROUND CRACKS ON 6"" W/M CUT IN 18' OF 6"" PIPE 1 RETAP CI W/M INCASE L SOCK SLURRY. BACK FILLED CLEANED UP LEFT SITE SAFE.",,43034,MAIN,3/30/10,516 BERENDO,25' E/W BERENDO,196' N/N ROSEWOOD AVE.,6,D.I.,1974,0,91928,,1,,,,,ROGERS,140-198,9.5,27,"WORK TODAY 7:45. INSTALL NEW RENEWAL OF 2"" F.S. (BETTERMENT)",34.07970062,-118.294083442785,MAIN,1/7/11,641 ALPINE ST,23 SN ALPINE ST,175 W/W CLEVELAND ST,6,D.I.,1974,0,91944,,1,,,BAD,SLURRY,F.PRECIADO,134-213,9,18,"FOUND SPLIT ON BOTTOM OF PIPE. INSTALLED 4' OF 6"" DI PIPE AND 2 6"" DRESSERS. BACKFILLED WITH CONROCK AND TEMP.",34.06362478,-118.242213943866,MAIN,3/16/11,20444 TULSA ST,14' S CL TULSA ST,105' W CL FULBRIGHT AVE,8,C.I.,1974,0,91741,SPLIT,1,,,POOR,ADOBE,HARDY,210-111,6,36,"REPAIRED SPLIT ON 8"" C.I. MAIN.",34.26897311,-118.578412443635,MAIN,4/11/11,14102 TIARA ST,SC TIARA ST,54' WC HAZELTINE AV,6,C.I.,1974,0,91843,"CLAMP, ROUND CRACK",1,,,,,GARCIA,176-153,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.17843709,-118.440157260137,MAIN,6/16/11,4578 VAN NUYS BLVD,44' E/CL VAN NUYS BLVD,10' S/CL HORTENSE ST,4,STEEL,1974,0,91859,,1,2,,GOOD,CLAY,A. MARTINEZ,168-150,10.3,45.3,"REMOVED AND INSTALLED 42"" OF 4"" C.I.C.C. STEEL PIPE. HOT TAR ENAMELED, TWO ANODES INSTALLED.",34.15474304,-118.448608361791,MAIN,10/14/11,6000 BARTON AVE,25' NS BARTON AVE,28' EW VINE ST,6,A.C.,1974,0,91683,ROUND CRACK,1,,,,SANDY LOAM,SCHWEINBOLD,144-189,6,24,"HELP W282 FIND, DIG & REPAIR 6"" AC WM. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.0879901,-118.326624461414,MAIN,11/7/11,4578 VAN NUYS BL,26' E/CL VAN NUYS BL,17' N/CL HORTENSE ST,4,STEEL,1974,0,91859,,1,,,,CLAY,OBREGON,168-150,,,"FOUND LEAK AT WELD COUPLING, HAD WELDER INSTALL NEW WELD COUPLING.",34.15481737,-118.448608462715,MAIN,8/8/12,3179 LINDO ST/PRIMERA AV,94' E/CL PRIMERA AVE,2' N/CL LINDO ST,6,C.I.,1974,0,91479,"ROUND CRACK, RUST HOLE",1,,,,,CRUZ,160-183,18.5,38,INSTALLED 360 REPAIR CLAMP,34.13130375,-118.34355365424,MAIN,9/26/12,3236 PRIMERA DR.,5' S/C PRIMERA DR.,672' E/C HOLLYCREST DR.,6,C.I.,1974,0,91479,SPLIT,1,,,,,R. CRUZ,158-183,10.5,31.5,"INSTALLED 14.5' OF NEW 6"" DUCTILE IRON PIPE AND TWO 6"" C.I. D.I. DRESSER. GOING BACK FOR MORE CLEAN UP WORK",34.12944564,-118.345430864058,MAIN,11/10/12,4525 JEFFERSON BL,20' W/E FARMDALE AV,11' S/N JEFFERSON BL,8,A.C.,1974,0,91634,SPLIT,1,,,,,GONZALES,120-183,13.5,51.5,"FOUND LEAK ON 8"" A/C MAIN CUT IN 4' OF 8"" D.I. WITH TWO UNIONS.",34.02563906,-118.346001564013,MAIN,11/13/12,959 N HOOVER ST,133' S/S WILLOWBROOK AVE,27' E/W N HOOVER,8,C.I.,1974,0,91952,SPLIT,1,,,,,HOOVER,144-201,9,25,"REPAIRED ROUND CRACK ON 8"" CI MAIN BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE. 959 N HOOVER ST. SYS579 CD13",34.08926992,-118.284527863954,MAIN,12/21/12,6014 BARTON AVE,170' WW EL CENTRO AVE,24' NS BARTON AVE,6,A.C.,1974,0,91683,DAMAGED BY LEAK,1,,,,,GONZALES,144-189,10.5,34,"FOUND LEAK ON 6"" A/C MAIN FIVE SERVICE CLAMPS WITH RUSTED OUT BAILS TWO WITH DAMAGE TO MAIN USED 6""X 12""X 1"" SERVICE SADDLE 3 USED 6""X 1"" SERVICE SADDLES.",34.08800801,-118.325099265212,MAIN,6/12/13,720 N. FIGURROA ST.,17' N/S ALPINE ST,40' E/E N. FIGUEROA ST.,6,C.I.,1974,0,91943,,1,,,,,S. HOOVER,134-213,10.5,36,"REPAIRED LEAK ON 6"" C.I. BACKFILLED, TEMP, ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.06397719,-118.245194965959,MAIN,10/21/13,3179 LINDO ST.,2' N/C LINDO ST.,130' E/C PRIMERA AVE.,6,C.I.,1974,0,91479,ROUND CRACK,1,,,FAIR,GOOD,E. GARCIA,160-183,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, BACKFILLED, AND CLEANED UP AREA.",34.1313299,-118.343477467057,MAIN,7/13/14,4640 VAN NUYS BL.,22' E/C VAN NUYS BL.,10' S/C KLING ST.,6,,1974,0,91854,JOINT,1,,,GOOD,SANDY CLAY,R. CRUZ,168-150,11.5,34.5,"WELDER INSTALLED 2"" STEEL WELO NECK AND BRZ PLUG, TAPED AND RUBBER PATCH. BACKFILLED, TAMPED AND TEMP ASPHALTED.",,41740,MAIN,1/20/10,249 S IRVING,W SIDE IRVING,307 N/N 3RD ST,6,C.I.,1975,0,92337,,1,,,,C,DAVID A AUBREY,136-189,5,13,"LOCATE, EXCAVATE, REMOVE & INSTALL 5.5 OF DI PIPE 6"". BACKFILL & TEMP. MUD CLEAN UP.",34.06992595,-118.31841639996,MAIN,3/22/10,8160 FOOTHILL BLVD,S/CL FOOTHILL BLVD,5 W/CL MCVINE AVE,8,D.I.,1975,0,92932,ROUND CRACK,1,,,,,GARCIA,206-192,,,"FOUND LEAK ON 8"" MAIN, MADE REPAIRS, BACKFILLED & CLEANED-UP AREA. HEAVY TRAFFIC & THICK ASPHALT",34.25967153,-118.311394142654,MAIN,11/29/10,535 N. HOBART,14 EW N. HOBART,305 NN MAPLE,8,C.I.,1975,0,92647,,1,,,,CLAY,H.ROGERS,140-195,7,14,"SET UP TRAFFIC. RE-EXCAVATED BLOW OUT. REPAIRED ON 11-22-10. FOUND 8"" MECHANICAL COUPLING LEAKING BADLY. REPAIRED =?= IN MECHANICAL COUPLING. WAIT FOR OIL WAGON 3 HOURS. CLEANED UP. LEFT JOB SAFE.",34.08088566,-118.305785242716,MAIN,12/7/10,3800 MONTEREY RD,,20 NS MC KENZIE AVE,8,C.I.,1975,0,93161,"CLAMP, ROUND CRACK",1,,,,,D.SOLIS,144-228,,,DRILLED HOLE; EXCAVATED; REMOVED AND INSTALLED; BACK AND TEMP WITH OIL. LEFT JOB SITE CLEAN AND SAFE; OPEN TO TRAFFIC.,34.0906841,-118.188038460786,MAIN,6/9/11,8700 GRACIE ALLEN DR.,21' N/S GRACIE ALLEN DR.,47' W/W SHERBOURNE DR.,12,C.I.,1975,0,92751,SPLIT,1,,,,,GONZALES,138-171,10,45.5,"12"" C.I. MAIN BLOWOUT AT 12"" FIRE SERVICE. CUT IN 12"" D.I. 12"" GATE.",34.07524813,-118.379762861685,MAIN,10/24/11,3800 VANALDEN AVE,27 W/CL VANALDEN AVE,58 N/CL LOCHGREEN DR,8,STEEL,1975,0,92424,RUST HOLE,1,,,GOOD,,K.SNYDER,162-117,8,24,"BROKE & DUG 5'X5' AROUND 8"" GATE - FOUND PINHOLE IN NIPPE BETWEEN GATE & MAIN ON THE BOTTOM - PINCHED DOWN 8"" MAIN OPEN F.H. - INSTALLED SCREW PIN - TURNED BAIM BACK TO FULL VOLUME - FLUSHED FROM F.H. - WE BACKFILLED 542 TEMP AND MADE PICK-UP. PICKED UP TRAFFIC",34.13806665,-118.557444461634,MAIN,11/18/11,3878 VISTA LINDA DR.,10' S/C VISTA LINDA DR.,56' W/C DEER VIEW CT.,6,STEEL,1975,0,92414,RUST HOLE,1,,,,D.GRNTE,JOSEPH,162-126,4,8,"BROKE OUT AND FOUND A LEAK ON CORP. VALVE, REPLACED VALVE AND 3' OF COPPER, BACKFILLED, TAMP AND TEMP, LEFT JOB SAFE.",34.14118174,-118.528361163949,MAIN,12/17/12,SUNSET BLVD,10' SN SUNSET BLVD,15' WW CHURCH LANE,8,OTHER,1975,0,92735,RUST HOLE,1,,,,,WASHINGTON,138-144,3.5,10.5,INSTALLED LG. SCREW PIN - TEMPORARY REPAIR ON CK. VALVE & BROUGHT UP 1 GATE TO GRADE - ISOLATED CK. VALVE ASSISTED BY CONTRACTOR KIEWET.,34.07235865,-118.467648164289,MAIN,3/13/13,555 N HOBART BLVD,,S/W/C INTERSECTION,8,C.I.,1975,0,92647,RUST HOLE,1,,,,,SOLIS,142-195,8.5,17,,34.08168889,-118.305785965463,MAIN,5/15/13,3454 W. 75TH ST.,20' N/S 75TH ST.,4' E/E VICTORIA AVE.,6,A.C.,1975,0,92789,,1,,,,,J. LUCERO,102-186,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, BROKE OUT AND EXCAVATED, REPLACED 6"" GATE VALVE W/NEW VALVE, 2 FT. OF PIPE, AND 2 MECHANICALS, MAINLINE CREW WILL SLURRY EXCAVATION, LEFT PLATED FOR TODAY, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.9717864,-118.332920965463,MAIN,5/15/13,3454 W. 75TH ST.,20' N/S 75TH ST.,4' E/E VICTORIA AVE.,6,A.C.,1975,0,92789,,1,,,,,J. LUCERO,102-186,8,16,"ARRIVED ON JOB, SET UP TRAFFIC, BROKE OUT AND EXCAVATED, REPLACED 6"" GATE VALVE W/NEW VALVE, 2 FT. OF PIPE, AND 2 MECHANICALS, MAINLINE CREW WILL SLURRY EXCAVATION, LEFT PLATED FOR TODAY, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.9717864,-118.332920965272,MAIN,7/26/13,525 N SYCAMORE AVE,19' E/W N SCYAMORE AVE,268' N/N ROSEWOOD AVE,8,C.I.,1975,0,92371,SPLIT,1,,,NONE,CLAY,SPEARS,140-183,14.5,72.5,"CUT IN 5' OF 8"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.0810925,-118.342804165982,MAIN,12/27/13,24455 GILMORE ST,12' NCL GILMORE ST,482' WCL VALLEY CIRCLE TERRACE,6,C.I.,1975,0,92809,ROUND CRACK,1,,,NOT APPLIED,SANDSTONE,MAO,178-087,7.5,22.5,"INSTALLED REPAIR CLAMP, STOPPED LEAK, BACKFILLED, TEMP OILED, LET SITE SAFE & CLEAN.",34.18510915,-118.657699760861,MAIN,8/4/11,24150 PHILIPRIMM ST,9' S/C PHILIPRIMM ST.,14' E/C BLANCO AVE.,6,C.I.,1976,0,92871,SPLIT,1,,,,FILL,HARDY,174-090,8,32,LEAK SPLIT ON NIPPLE EAST SIDE OF CROSS REPAIR CLAMP TEMP REPAIR NEEDS REPLACEMENT.,34.17079767,-118.652477261433,MAIN,12/1/11,10165 LA CANADA WAY,644' W/CL MARY BELL AVE,5' S/CL LA CANADA WAY,8,C.I.,1976,0,93323,ROUND CRACK,1,,,,,LOPEZ,206-180,,,"FOUND 8"" MAIN LEAK, REPAIRED WITH 360 REPAIR CLAMP, SITE SAFE NEEDS SOME BACKFILL AND TEMP.",34.26066137,-118.351692464329,MAIN,11/14/12,23459 LOS ENCINOS WAY,12' N/CL LOS ENCINOS WAY,540' W/CL SADRING AVE,6,C.I.,1976,0,92843,RUPTURE,1,,,FAIR,ADOBE/ CLAY,SNYDER,172-093,16,64,"LOCATED MAIN & SERVICES BY BLOW OFF - FOUND ST RAISED IN CUL-DE-SAC - DUG OUT BY HAND DUE TO GAS CO. DID NOT RESPOND UNTIL AFTERNOON - FOUND LG 3' RUPTURE IN SIDE OF 6"" CI MAIN INVOLVING 3-1"" SERVICES AND 2' FROM BLOW OFF - CUT & REMOVED 6' OF CI MAIN AND BLOW OFF CUT IN 6' OF 6"" DI PIPE WITH MECH. COUPLING - INSTALLED NEW BLOW OFF ASSEMBLY - ROD & YOKED FROM MECH COUPLING TO BLOW OFF CROSS BAR - TURNED MAIN ON. FLUSHED - TAPPED & RECONNECTED 3 SERVICES - BACKFILLED WITH 2-5YD TRUCK LOADS OF BACKFILL MADE P/U AND CLEANED UP A LOT OF MUD 2-5YD TRUCK FULL - CONSUMER AT 23456 LOS ENCINOS WAY HAD PVC PROP PIPE BREAK WHEN MAIN BLEW - HIS SERVICE WAS ONE OF THE 3 WE HAD TO TAP ON NEW MAIN WE SIDELINE THEM FROM C.V. TO HOUSE VALVE. BARRICADED & CONED OFF EXCAVATION AND A LITTLE MUD WE WERE UNABLE TO FIT ON TRKS - WILL NEED 1/2 TO 1 SCOOP BACKFILL AND 1 SCOOP TEMP AND SMALL CLEAN & P/U IN THE MORNING - (CHANGED 2 MTR & C.V. WAITING FOR GAS CO.)",34.16509947,-118.637974164869,MAIN,4/14/13,154 N BRISTOL AVE,190' SS HIGHWOOD ST,25' EW BRISTOL AVE,6,C.I.,1976,0,93026,SPLIT,1,,,,C,GONZALES,132-138,9.5,29,"BLOW OUT ON 6"" C.I. MAIN CUT IN 7' OF 6"" D.I. WITH TWO UNIONS",34.05803443,-118.488542166175,MAIN,9/16/13,17786 CALLE DE PALERMO,12' NS CALLE DE PALERMO,735' WW CAMINO YATASTO,2,STEEL,1976,0,93052,RUST HOLE,1,,,,,SALDIVAR,140-114,9,27,"MADE REPAIRS ON A 2"" STEEL MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.07895945,-118.573565765505,MAIN,11/8/13,2736 S. PECK AVE.,13' E/W PECK AVE.,13' N/N 28TH ST.,6,C.I.,1976,0,92260,SPLIT,1,,,,,G. SCHELEST,010-198,12.5,62.5,"ASSESSED DAMAGED AREA, CLOSED OFF STREET FOR REPAIRS. REDIRECT TRAFFIC WITH CONES. BREAKOUT ASPHALT, REMOVE SPOIL BAD SECTION PIPE. 7' DI, 2 MECHANICALS. MAIN IN SERVICE. TOOK DOWN TRAFFIC. LEFT JOB SAFE.",33.71890849,-118.291642967287,MAIN,8/13/14,20628 NASHVILLE ST.,12' S/C NASHVILLE ST.,125' W/C LIMERICK AV.,8,C.I.,1976,0,92841,SPLIT,1,,,,MUCK,L. JOSEPH,210-111,9,27,"FOUND & FIX 8"" BLOW OUT MAIN LEAK. CUT IN 7' OF 8"" D.I. PIPE & 2 8"" COUPLINGS. CLEAN-UP & POUR SLURRY. CONE & BARRICADE, YELLOW TAPE & LEFT JOB SAFE. S ZONE 1445",,40385,MAIN,2/16/10,6724 SHOUP AVE,67 E/CL SHOUP AVE,375 N/CL KITTRIDGE,2,COPPER,1977,0,93665,COUPLING,1,,,,,L. GOLDBECK,182-099,8,16,"CAME IN AS SERVICE LEAK-LOUD ON SERVICE-HAD TO CHASE LEAK BY HAND IN CLAY SOIL-FOUND LEAK ON SOLDER JOINT-CUT IN NEW PIECE OF 2"" COPPER",34.19253322,-118.61442140551,MAIN,6/23/10,22009 ROMAR ST,124' EC BROOKE AV,5' SC ROMAR ST,4,A.C.,1977,0,93283,,,,,,CLAY,JOSEPH,204-102,3,6,"FIX 1"" SERV. LEAK ON COPPER. SYS 1123",34.25431232,-118.606552260811,MAIN,6/28/11,1931 SUNSET PLAZA DR.,12' W/E SUNSET PLAZA DR.,3' N/N BLUE HEIGHTS,8,STEEL,1977,0,93400,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,150-171,9,25,"REPAIRED 8"" STEEL WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.10374661,-118.38151460432,MAIN,7/11/11,13059 VENTURA BL.,25' N/C VENTURA BL.,75' E/C ETHEL,8,C.I.,1977,0,93355,RUST HOLE,1,,,,,KRAUS,164-159,4.5,13.5,"SET TRAFFIC, ARROW BOARD, LOCATED MAIN, DRILLED HOLES, EXCAVATED 10'X4' DUE TO UNDERMINING. INSTALLED 360 CLAMP, MADE REPAIR, BACKFILLED, CLEANED STREET AND SITE IS SAFE.",34.14589655,-118.41808161146,MAIN,8/23/11,2256 NICHOLS CYN,3 W/E NICHOLS CYN,10 N/N CASTAIR DR,8,STEEL,1977,0,93478,,1,,,,CLAY,R. GONZALES,152-177,8,24,"FOUND LEAK ON 8"" STL MAIN ON CORP STOP SHUT CORP STOP PLUGGED TOP",34.1123983,-118.360829161456,MAIN,12/14/11,13059 VENTURA BL,100' E CL ETHEL AVE,22' N CL VENTURA BL,8,C.I.,1977,0,93355,,1,,,,,CRUZ,164-159,7,21,"INSTALLED EXTRA LONG 8""X 20"" REPAIR CLAMP.",34.14588322,-118.418000764559,MAIN,2/1/13,8700 FRANKLIN AVE,560' S/S MOUNTCREST AVE,4' N/S FRANKLIN AVE,6,STEEL,1977,0,99309,RUST HOLE,1,,,,C,GONZALES,148-171,4,12,"FOUND LEAK ON 6"" STL. RIGHT A WAY MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.09815429,-118.379371966167,MAIN,3/27/14,9333 GLADE AVE.,12' W/C GALDE AVE.,234' N/C FARRALONE AVE.,6,C.I.,1977,0,93664,SPLIT,1,,NONE,,CLAY,B. MAO,198-102,10,28,"REPAIRED MAIN LEAK, IINSTALLED 6""X12"" REPAIR CLAMP, STOPPED LEAK, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.23987149,-118.608792161522,MAIN,7/21/10,2820 BEVERLY DR,230' S/N MULHOLLAND DR,,2,COPPER,1978,0,93952,,1,,,,,BLACK,158-162,6.5,19.5,"CONTRACTOR HIT MAIN. AFTER PUMPING. MADE REPAIR USING COPPER TO IRON AND CURB VALVE TO GIVE CONSUMER WATER, MUST RETURN TO COMPLETE BLOW-OFF WHEN CONSTRUCTION ENDS.",34.12575752,-118.415954340584,MAIN,10/25/10,18245 HIAWATHA ST.,14' N/CL HIAWATHA ST.,176' E/CL ETIWANDA,6,D.I.,1978,0,94215,RUST HOLE,1,,,POOR,D. EARTH,R. CERVATES,206-126,9,36,,34.25911249,-118.531142860443,MAIN,7/18/11,11200 PEORIA BL.,13' N/C PEORIA BL.,1257' E/C GLENOAKS BL.,2,STEEL,1978,0,94551,"RUST HOLE, SPLIT",1,,,,SANDY ROCK,OBREGON,200-174,,,"BYPASS LEAK, NO CONCRETE LINING. INTERNAL CORROSION. WELDER MADE REPAIRS, JOB COMPLETE.",34.24275995,-118.374573262280,MAIN,5/16/12,719 YALE ST,211' N/N ORD,,2,COPPER,1978,0,94153,JOINT,1,,,,,SOLIS,134-213,9,18.5,BROKE OUT; EXCAVATE; EXPOSE; REPAIR; BACKFILL & CLEAN UP; LEFT SAFE & CLEAN. GATE SECTION HAD DIFFICULT W/SHUT OFF.,34.06183761,-118.241530662713,MAIN,8/18/12,14018 LA RUE ST,9' S CL LA RUE ST,180' W CL TELFAIR AVE,6,C.I.,1978,0,94562,RUST HOLE,1,,,O,C,VELAZQUEZ,212-153,13,31.5,"FOUND RUST HOLE ON 6"" CI MAIN - MADE REPAIRED WITH A 360 DEGREE REPAIR CLAMP & BACKFILL WITH BASE & TEMP",34.27546832,-118.43894262714,MAIN,8/18/12,14018 LA RUE ST,9' S C LA RUE ST,180' W CL TELFAIR AVE,6,C.I.,1978,0,94562,RUST HOLE,1,,,O,C,VELAZQUEZ,212-153,13,31.5,"FOUND RUST HOLE ON 