6"" CI MAIN - MADE REPAIRS WITH A 360 DEGREE REPAIR CLAMP & BACKFILL WITH BASE & TEMP",34.27547094,-118.438938466139,MAIN,11/27/12,S/W CORNER OF GLENOAKS BLVD. & PEORIA ST.,4' S/C PEORIA ST.,16' W/C GLENOAKS BL.,12,STEEL,1978,0,94551,RUST HOLE,1,,,HOT TAR,SLURRY,R. CRUZ,198-171,11.5,41,"INSTALLED NEW 2"" BY PASS LEG TO 12"" STL. MAIN, TWO NEW ANODES DIRECT, NEW STAND PIPE AND SLEEVES, ENAMEL COATED NEW 2"" STL. PIPE, BACKFILLED WITH SAND BASES TAMPED AND TEMP OILED.",34.24043554,-118.377667564663,MAIN,1/25/13,18230 HIAWATHA ST,14' N/CL HIAWATHA ST,243' W/CL GARDEN GROVE AVE,6,D.I.,1978,0,94215,SPLIT,1,,,NOT APPLIED,CLAY,MAO,206-126,10,46,"REPLACED 32"" OF DI PIPE, SANDED AROUND MAIN, BASED THEN OILED TO STREET GRADE, CLEANED STREET, JOB PROLONGED DUE TO EXCAVATING BY HAND.",34.25911245,-118.530750965973,MAIN,12/12/13,13224 CONSTABLE AVE,19' ECL CONSTABLE AVE,17' ECL CONSTABLE AVE,12,STEEL,1978,0,94276,RUST HOLE,1,,,POOR,EARTH/ FILL/ SAND,GERALD,224-135,8,16,"REPAIRED & RENEWAL COMPLETE, 2IN BYPASS W/ B/S CURB VALVE. ALSO INSTALLED NEW TEST STATION & 2EA ANODES. ALL PIPE HAS BEEN ENAMELED & COATED... SLURRIED EXCAVATION HOLE. SAFE & CLEAN.",34.31030132,-118.504842866157,MAIN,3/13/14,7303 PASO ROBLES AVE.,15' E/C PASO ROBLES AVE.,15' S/C WYANDOTTE ST.,4,A.C.,1978,0,94255,ROUND CRACK,1,,,GOOD,WASTE/MUCK,L. JOSEPH,186-135,5.5,20.5,"SET UP TRAFFIC, DRILLED HOLES, FOUND ROUND CRACK ON 4"" AC MAIN. OD 5.39 NEEDE BIGGER CLAMP FROM YARD, PUT ON CLAMP, BACKFILLED TAMP, TEMP MADE LARGE PICK-UP, CLEAN-UP AND LEFT JOB SAFE.",34.20293582,-118.502336666164,MAIN,3/20/14,18400 BASSETT ST.,12' S/C BASSETT ST.,214' E/C RESEDA BLVD.,12,C.I.,1978,0,94265,BLOW OFF,1,,,,CLAY,DAVE MATCHIE,182-123,7.5,22.5,"LOCATED AND REPAIRED BLOW OFF ASSEMBLY, CREW REMOVED LARGE CONCRETE BLOCK AND INSTALLED NEW BLOW OFF ASSEMBLY. AREA BACKFILLED AND LEFT CAT II SITE SAFE.",34.19563509,-118.53534166564,MAIN,4/29/14,25825 S VERMONT AVE,880' NN NORMANDIE AVE,9' WE VERMONT,8,A.C.,1978,0,93570,ROUND CRACK,1,,,,,ROGERS,034-198,8,16,"WORK TODAY H. ROGERS, S. BROCKMAN SET UP TRAFFIC INVESTIGATED WATER MAIN LEAK FOUND ROUND CRACK REPAIRED WITH 8"" 360 DEGREE REPAIR CLAMP STOPPED LEAK. BACKFILLED SITE SAFE.",33.7877965,-118.295144342563,MAIN,11/16/10,8901 SUNSET BLVD,18 SN SUNSET BLVD,14 EW CLARK ST,6,C.I.,1979,0,94314,ROUND CRACK,1,,,,,R.GONZALES,144-171,6.5,26,"FOUND TWO ROUND CRACK ON 6"" CI MAIN. USED 2 6""X12"" CLAMPS FOR REPAIR.",34.09071606,-118.385553943663,MAIN,3/11/11,FRIES AVE,20' E/W P/L FRIES AVE,337' S/S P/L C ST,6,A.C.,1979,0,93588,ROUND CRACK,1,,,,,ANDERSON,028-207,,,"FOUND 6"" AC MAIN LEAK. EXCAVATED DOWN TO MAIN FOUND ROUND CRACK REPAIRED WITH 6'X12"" 360 DEGREE REPAIR CLAMP. STOP LEAK BACK FILLED",33.77156703,-118.264449260138,MAIN,6/18/11,11455 BRUSSELS AVE,7' S/CL BRUSSELS AVE,82' E/CL KAMLOUPS ST,4,D.I.,1979,0,94572,RUST HOLE,1,,,VERY BAD!,CLAY,OBREGON,212-171,8.5,24,"INSTALLED 3 EA 360 DEGREE REPAIR CLAMPS, FOUND BLOW HOLE. EXTENSIVE CORROSION! ON OUTSIDE OF PIPE!",34.27809414,-118.379910160875,MAIN,8/17/11,11751 ZELZAH AVE.,26' E/C ZELZAH AVE.,8' N/C RIDGEWAY RD.,8,D.I.,1979,0,95514,JOINT,1,,,NOT APPLIED,BF-SAND,LAROCHELLE,216-126,7.5,15,REPACKED LEAD JOINT ON NORTH SIDE OF GATE #005.,34.28679197,-118.526669560656,MAIN,8/26/11,4267 SAN RAFAEL AVE.,12' S/N SAN RAFAEL AVE.,500' E/E MOON AVE.,8,STEEL,1979,0,96245,RUST HOLE,1,,,GOOD,SLURRY,MATCHIE,152-222,8,24,JOB COMPLETE. SITE LEFT SAFE. CAT TWO.,34.10975288,-118.213471461448,MAIN,12/8/11,11454 BRUSSELS AVE,84' S/CL KAMLOOPS ST,7' E/CL BRUSSELS AVE,4,C.I.,1979,0,94572,RUST HOLE,1,,,POOR,CLAY,OBREGON,212-171,9.5,19,"CUT IN 2' OF 4"" D.I. PIPE, ROD & YOKE EXTENSIVE CORROSION - PIPE IN BAD SHAPE.",34.27809335,-118.379909262630,MAIN,12/10/11,7739 W 82ND STREET,S 82ND STREET,170' EE SARAN,6,C.I.,1979,0,78188,ROUND CRACK,1,,,,SANDY LOAM,WASHINGTON,098-156,4,12,"REPAIRED 6"" C.I.MAIN WITH 6""X 12"" 360 DEGREE CLAMP. BACKFILLED & OIL EXCAVATION - NEED LARGE PICK UP",33.96156823,-118.431963965479,MAIN,8/22/13,1525 5TH ST.,19' N/S 5TH ST.,215' W/W WEYMOUTH AVE.,4,,1979,0,95113,,1,,,,,R. DELLACRUZ,016-192,6,20,"SET UP TRAFFIC,LOCATED LEAK, EXCAVATED, CUT IN 49"" OF 4"" D.I. PIPE, BACKFILLED, OILED TRENCH AND GUTTER LINE DUE TO RAISED ASPHALT, CLEANED UP AREA, PICKED UP TRAFFIC CONTROL, LEFT JOB SITE SAFE.",33.73963474,-118.310466165845,MAIN,2/21/14,1130 CONCORD ST,1' W/E CONCORD ST,17' N/S GARNET ST,6,C.I.,1979,0,94200,JOINT,1,,,,,O. SALAS,120-225,6,30,FINISHED EXCAVATING. EXPOSED AND CHANGED JOINT ON 6IN GATE VALVE. RECAULKED JOINT AND STOPPED WATER,34.02401841,-118.205898766797,MAIN,6/14/14,6936 LOMA VERDE AVE.,12' E/C LOMA VERDE AVE.,17' S/C SCHOOLCRAFT ST.,4,D.I.,1979,0,94688,RUST HOLE,1,,,,,L. JOSEPH,184-108,9.5,28,"DRILLED HOLES TO LOCATE LEAK UTILITIES. ARRIVED. LET THEM MARK OUT SERVICE. SUB AROUND LEAK LESS THAN 2 FOOT, BROKE OUT HAD TO HAND DIG IN SLURRY. FOUND SMALL RUST HOLE ON 4"" DI. INSTALLED 4 X 12 360 DEGREE CLAMP. STOPPED LEAK, BACKFILLED, TEMPED, CLEARNED AREA AND LEFT JOB SAFE.",34.19650845,-118.589477361300,MAIN,8/3/10,1057 GOLDEN ROSE ST.,379' W/W GOLDEN ROSE ST.,S/ GOLDEN ROSE ST.,8,D.I.,1980,0,95150,RUST HOLE,1,,,,,KELLY,022-195,4,12,"REPAIRED 8"" D.I. WATER MAIN, 3X3 RUPTURE USE (1) 8""X12"" 360 REPAIR CLAMP, BACKFILLED AND CLEANED UP, JOB COMPLETE.",33.75239315,-118.300148761432,MAIN,10/27/11,3248 WRIGHTWOOD DR,861' N CL OF MULHOLLAND DR,10' E CL WRIGHTWOOD DR,8,STEEL,1980,0,79732,,1,,,,,CRUZ,160-174,10,19,REPLACE INSULATOR WELD NECK WITH TRADITIONAL WELD NECK. APPLY PROTECTIVE COATING AND RETAP.,34.13151217,-118.372819965598,MAIN,9/30/13,1035 MERAMEC AVE.,17' N/S MERAMEC AVE.,179' E/E DUNN ST.,4,A.C.,1980,0,79613,"CLAMP, SPLIT",1,,,,,J. GRIFFIN,018-195,,,"FOUND SMALL SPLIT ON 4"" AC WM, REPAIRED W/360 DEGREE 4""X6"" REGULAR CLAMP, ALSO FOUND SMALL LEAK ON LEAD JOINT ON BLOW OFF, UNABLE TO REPAIR COMPLETELY, SLOW DOWN LEAK AND PLACED STEEL PLATE OVER, W/ RETURN TO CUT OUT LEAD JOINT AND REPLACE LATER.",33.74406159,-118.299841462089,MAIN,11/4/11,1457 REEVES ST,W REEVES ST,230' S/S ALCOTT,4,C.I.,1981,0,95690,RUPTURE,1,,,,ADOBE,NAVAR,130-165,8,19,"INSTALLED 4X 30 360 DEGREE REPAIR CLAMP, BACKFILLED AND OIL EXCAVATION LEFT SAFE AND PICK UP SPOILS. BRIAN MITCHELL STAYED TO HELP DITCH INSPECTOR.",34.0535533,-118.396479162755,MAIN,1/12/12,232 SHERMAN CANAL,N/S SHERMAN CANAL,121' WW DELL AVE,6,A.C.,1981,0,95677,"CLAMP, SADDLE CLAMP",1,,,,,SPEARS,106-144,4,8,"REPAIRED 6"" AC MAIN LEAK AT SERV. SADDLE WITH NEW SERV SADDLE 6""X 1"" AND 1"" CORP. VALVE.",,64575,MAIN,2/11/13,3724 GLENDON AVE,125' NN MCCUNE AVE,23' EW GLENDON AVE,6,A.C.,1981,0,95670,CLAMP,1,,,,C,GONZALES,118-162,8,16,"FOUND 6""X 12"" CLAMP ON 6"" AC MAIN LEAKING REMOVED AND USED 6""X 20"" CLAMP FOR REPAIR.",34.01932163,-118.410103466817,MAIN,6/30/14,GOODRICH AVE.,185' N/N OPP ST.,16' E/W GOODWICH AVE.,8,A.C.,1981,0,95175,ROUND CRACK,1,,,,,H. ROGERS,032-213,6,18,"WORK TODAY WITH ROGERS AND BRUCKMAN. SET UP TRAFFIC. INVESTIGATED 8"" WATER MAIN. FOUND ROUND CRACK. REPAIRED. BACKFILLED, CLEANED UP. LEFT JOB SAFE. TEMP OIL.",33.78449302,-118.238166543016,MAIN,2/19/10,400 WHEELING WAY,2' N/N WHEELING WAY,10' W/E BUSHNELL WAY,6,STEEL,1982,0,96773,,1,,,GOOD,SANDY,ROGERS,150-228,12,24,"ARRIVED AT WHEELING WAY, INVESTIGATED LEAK IN PARKWAY, FOUND LEAK IN PARKWAY, EXCAVATED TRENCH 6'X5' ON STEEL MAIN, NEEDED SUPPORT FROM WELDER AND PROTECTIVE COATING WORKER. REPAIRED LEAK, BACKFILLED, SAND, STONE, LEFT JOB SAFE.",34.1034816,-118.187750941486,MAIN,8/30/10,STONEHURST & PEORIA,32' W/C STONEHURST,14' S/C PEORIA,2,STEEL,1982,0,96426,RUST HOLE,1,2,,BAD,,LOPEZ,202-174,,,"CREW FOUND LEAK ON 2"" BYPASS OFF OF 12"" STEEL MAIN. CUT OUT BYPASS AND PLUGGED BOTH ENDS. INSTALLED TWO ANODES AND BACKFILLED. PLATED EXCAVATION AND BARRICADED.",34.24666184,-118.369116143238,MAIN,12/7/10,9539 VASSAR AVE.,16' W/C VASSAR AVE.,434' N/C PLUMMER ST.,8,D.I.,1982,0,96530,RUST HOLE,1,,,GOOD,SANDSTONE,SNYDER,200-102,8,24,"LOCATED MAIN, DRILLED HOLE, BROKE OUT 6'X8' EXCAVATION. HAD TO DIG OUT BY HAND DUE TO ATT IN MIDDLE OF EXCAVATION, ALSO GAS SO DID NOT SHOW UP UNTIL 1:00P.M. FOUND RUPTURE ON TOP OF 8"" D.I. MAIN. REPAIRED WITH 8""X12"" 360 REPAIR CLAMP. 572 TURNED MAIN ON, FLUSHED FROM B/O. BACKFILLED AND TEMP EXCAVATION, EXTENSIVE ST. DAMAGE APPROX. 34'X30' IN FRONT OF DRIVEWAYS. CLEANED-UP AREA, SAFE.",34.24389367,-118.604703742755,MAIN,12/21/10,883 W 23RD ST,13 N/S W 23RD ST,20 E/W SC,8,,1982,0,96779,,1,,,,,S.HOOVER,124-201,6,30,"THEY CUT IN A 8"" GATE. S.HOOVER WAS THE SENIOR ON THE JOB.",34.03328401,-118.279796460352,MAIN,7/4/11,675 O'FARRELL ST,15' N/S O'FARRELL,102' E/E GAFFEY,8,D.I.,1982,0,96848,RUST HOLE,1,,,,CLAY,KIRKSEY,018-198,10.5,30.5,"DRILLED HOLES, LOCATED LEAK. BROKE OUT AND EXCAVATED 6X7. FOUND 2 EA HOLES ON BOTTOM OF 8"" D.I. CUT AND REMOVED. INSTALLED 25"" 8"" DI WITH 2 EA MECH COUPLINGS. BACKFILLED WITH SAND AND BASE AND OIL TEMP. LEFT JOB SAFE.",33.74598272,-118.291790262657,MAIN,12/20/11,392 NORCROFT AV,2' NN WYTON DR,30' WE NORCROFT AV,6,C.I.,1982,0,96689,ROUND CRACK,1,,,,,JIMENEZ,138-153,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 360 REPAIR CLAMP BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.0740156,-118.436698662747,MAIN,1/9/12,755 N HARPER AV,4' NS WARING AV,20' EW HARPER AV,6,C.I.,1982,0,96671,JOINT,1,,,,,GONZALES,142-174,8,24,"FOUND LEAK LEAK ON 6"" LIVE GATE REPLACED BOTH SIDE SIDES OF GATE JOINTS.",34.08534209,-118.369107664145,MAIN,1/22/13,10430 WILSHIRE BLVD,S WILSHIRE BLVD,166' W/W HOLMBY AVE,8,D.I.,1982,0,96681,,1,,,,,KELLY,136-156,7.5,20.5,"USED (1) 8X 12"" 360 DEGREE REPAIR CLAMP TO STOP LEAK CUSTOMER BACK IN WATER JOB SAFE.",34.06582905,-118.430411964983,MAIN,3/22/13,657 W O'FARRELL,334' W/W GRAND,15' N/S O'FARRELL,8,D.I.,1982,0,96848,RUST HOLE,1,,,,,BROWN,018-198,8,24,"SET UP TRAFFIC FOR SAFETY OF CREW. DRILLED HOLES FOUND LEAK, BROKE OUT, DUG DOWN TO THE MAIN, FOUND RUPTURE, INSTALLED REPAIR CLAMP. BACKFILLED AND TEMPED EXCAVATION. CLEANED UP. LEFT SITE SAFE.",33.74598116,-118.291300241224,MAIN,10/4/10,ENTRANCE TO GETTY CENTER DR,24 S/N GETTY CENTER DR,264 W/W SEPULVEDA BL,2,STEEL,1983,0,102110,,1,,,,CLAY,GONZALES,144-141,28.5,19,"FOUND LEAK ON 2"" BYPASS OFF 16"" STEEL MAIN. USED 2"" X 5"" CLAMP FOR REPAIR.",34.08861943,-118.475418962542,MAIN,1/7/12,21339 SATICOY ST,17' S/CL SATICOY ST,48' W/CL DEERING AVE,12,C.I.,1983,0,97135,JOINT,1,,,GOOD,CLAY,SNYDER,188-105,8.5,41,"CONTRACTOR PAVING STREET FOUND LEAK AT 12"" GATE NOTIFIED 580 MR. CASTRELLON - HE CALLED BACKHOE 7 MR. JOHNSON IN TO ASST - ALSO NIGHT CREW DUG OUT VERY HARD (2 SCAC) SLURRY - FOUND LEAK JOINT LEAK AT GATE - RE CAULKED JOINT WITH MORE LEAK - BACKFILLED TO 2' ABOVE MAIN - CONTRACTOR COMPLETED BACKFILLED AND COMPACTION.",34.2082478,-118.596814965925,MAIN,9/13/13,6175 COUNTY OAK RD,8' ECL COUNTY OAK RD,78' SCL VICTORY BLVD,2,COPPER,1983,0,97154,RUST HOLE,1,,,FAIR,SLURRY,HARDY,178-084,8,16,"REPLACE 4' COPPER RUST HOLE REPAIR, BLOW-OFF ASSEMBLY REPLACED.",34.18423006,-118.666679240628,MAIN,3/11/10,7918 MENCKEN AVE,14 E/CL MENCKEN AVE,67 N/CL ARMINTA,6,STEEL,1984,0,97196,,1,,,,,L. JOSEPH,190-090,6,12,"FIX 1"" SER LEAK IN STREET INSULATOR",34.21397269,-118.649500240671,MAIN,5/3/10,8000 VALLEY CIRCLE BL,12' E/CL VALLEY CIRCLE BL,32' N/CL STRATHERN ST,2,COPPER,1984,0,97193,RUST HOLE,1,,,GOOD,GRANITE,SNYDER,190-090,9,9,"SET UP TRAFFIC. WHILE TRYING TO LOCATE 2"" COPPER MAIN, MR. KERNES PUNCHED HOLE IN 2"" COPPER. BROKE OUT AND DUG OUT AND REPAIRED THAT LEAK WITH 2"" X 6"" 360 DEGREE CLAMP. LOCATED MAIN LEAK AND BROKE AND DUG 2ND EXCAVATION. REPAIRED HOLE IN 2"" COPPER WITH 2"" X 6"" 360 DEGREE CLAMP. 541 AND 542 BACKFILLED AND TEMPED BOTH EXCAVATIONS. MADE PICK UP AND TRAFFIC.",34.21512634,-118.644991840737,MAIN,7/19/10,12251 TURTLE RIDGE PL,12' WC TURTLE RIDGE PL,145' NC TURTLE RIDGE LN,2,,1984,0,97514,GATE VALVE,1,,,,,HARDY,218-117,7,21,REPLACE BLOW-OFF ASSEMBLY,34.29563161,-118.558173543644,MAIN,3/3/11,ALAMEDA/YOUNG,16' N/S YOUNG ST,50' W/E ALAMEDA,24,D.I.,1984,0,98112,JOINT,1,,,,CLAY,KIRKSEY,034-213,9,25,"BROKE OUT & EXCAVATED OVER 24"" TEE. FOUND LEAK ON JOINT REPACKED LEAD STOPPED LEAK 24"" NIPPLE DAMAGED FROM LEAK LEFT JOB OPEN SET 2 EA 8X10 PLATES OVER EXCAVATION LEFT TRAFFIC ON PLACE JOB SAFE",33.78631528,-118.242729861795,MAIN,10/18/11,5500 SMILEY DR,7' WW HAUSER BL,20' NS SMILEY DR,8,C.I.,1984,0,97729,,1,,,,,YARBO,122-177,,,"REPLACED BOLTS ON F.H. GATE VALVE AND ALSO FOUND LEAD JOINT LEAK ON TEE 8"" REPACKED LEAD.",34.02944409,-118.363976141378,MAIN,12/25/10,12714 VAN OWEN AVE,37 S/C VAN OWEN AVE,230 W/C BELLAIRE AVE,16,C.I.,1985,0,98628,,1,,,,,S.ARRIOLA,182-162,6.5,24,"MADE 9'X2.5' EXCAVATION. REPLACED 16"" SERVICE SADDLE. 1 1/2"" X2"" CORP, 32"" OR 2"" COPPER. BACKFILLED, CLEANED UP, SITE SAFE.",34.19386884,-118.410182443460,MAIN,1/19/11,19209 WOODMONT DR.,10' WOODMONT DR.,110' W/C PEBBLE BEACH PL.,6,D.I.,1985,0,98063,SPLIT,1,,,GOOD,CLAY/D. GRNTE,SNYDER,216-120,6.5,13,"BROKE AND DUG OUT 4'X5' EXCAVATION FOUND LARGE  BAD AREA ON D.I. PIPE. COATING MAY HAVE BEEN CHIPPED AWAY WHEN MAIN WAS INSTALLED. PIPE BADLY EATIN UP. INSTALLED 2 DIFFERENT POWER SEAL CLAMPS OVER SMALL SPLIT, CLAMPS LEAKED. CUT OUT AND REPLACED 6""X18"" PIECE OF D.I. PIPE WITH 2 MECH COUPLINGS AND TURNED MAIN BACK ON, FLUSHED. 542 BACKFILLED AND MADE P/U.",34.28702265,-118.551921763317,MAIN,7/9/12,8518 S RAMSGATE AVE,E/S RAMSGATE,52' N/N 85TH PL,6,C.I.,1985,0,97797,TAPPING SLEEVE,1,,,,,SPEARS,098-171,8,24,"CHANGED NUTS AND BOLTS ON 6""X 6"" TAPPING SLEEVE FOR F.H. TO STOP LEAK.",33.96067117,-118.383033865085,MAIN,5/20/13,10601 ROSE AVE.,20' S/N ROSE AVE.,51 W/W KEYSTONE AVE.,4,A.C.,1985,0,97773,"CLAMP, ROUND CRACK",1,,,,,W. KELLY,122-162,9,17,"USED (1) 360 DEGREE CLAMP ON 4"" A.C. MAIN.USED (1) 360 DEGREE CLAMP ON 4"" A.C. MAIN.",34.02798073,-118.413073666541,MAIN,3/25/14,35TH ST & BOWFIN AVE,13' SN 35TH ST,11' EW BOWFIN AVE,6,D.I.,1985,0,96889,RUST HOLE,1,,,RUSTY,ROCKY,DE LA CRUZ,010-189,9.5,19,"SET UP TRAFFIC CONTROL, BROKE OUT EXCAVATION, SPADED OUT SLURRY, FOUND HOLE & PIN HOLES ON DI MAIN, CUT IN 37"" OF 6"" DI PIPE, BACKFILLED & TEMP OILED, CLEANED AREA, PICKED UP TRAFFIC CONTROL, LEFT SITE SAFE. MAIN IS IN BAD SHAPE.",33.72068164,-118.319940140673,MAIN,5/12/10,12056 TURTLE SPRINGS LANE,12' E/CL TURTLE SPRINGS LANE,190' S/CL TURTLE SPRINGS WAY,4,D.I.,1986,0,98079,RUST HOLE,1,,,,ROCKY,JOSEPH,218-117,8,8,"BLOW OUT ON A 4"" D.I. MAIN. FOUND 1.5"" RUST HOLE AND PIPE HAD RUST PITS. CUT IN 2.5' OF 4"" PIPE. STREET WAS LIFTED AND HAD TO BREAK OUT BAD AREA OF STREET AND MAKE SAFE.",34.29218345,-118.562438940571,MAIN,10/6/10,7056 TOPANGA CYN.,13' E/CL TOPANGA CYN.,6' S/CL GAULT,6,C.I.,1986,0,98086,SPLIT,1,,,POOR,CLAY,K. SNYDER,184-102,12,36,"6"" C.I. ,AIN BREAK WITH 12"" BLOWOUT. DUG OUT MAIN 7' DEEP. HAD TO SHORE EXCAVATION. CUT IN 3' OF D.I. WITH 2 MECH COUP. BACKFILLED, TEMP.",34.19916926,-118.605884761907,MAIN,9/9/11,5076 PICKFORD ST,8 N/S PICKFORD ST,40 E/W ALSACE AV,6,C.I.,1986,0,52518,SPLIT,1,,,BAD,B,C. KIRKWOOD,128-180,10.5,42,INSTALLED 14FT DI PIPE,34.04332071,-118.35090366162,MAIN,3/17/14,7262 ELMSBURY LN.,12' E/C ELMSBURY LN.,174' S/C STARLIGHT LN.,8,D.I.,1986,0,98743,SPLIT,1,,NONE,,CLAY,B. MAO,186-087,5,10,"INSTALLED CLAMP ON SMALL SPLIT, BACKFILLED, OILED, LEFT SITE SAFE AND CLEAN.",34.20398299,-118.655961341193,MAIN,10/22/10,937 N. CITRUS,,25' S/N ROMAINE,8,C.I.,1987,0,98944,SPLIT,1,,,,,KIRKWOOD,144-183,6.5,19.5,,34.08890307,-118.339713560041,MAIN,4/28/11,12103 NUGENT DR,14' E/CL NUGENT DR,314' N/CL REGENCY WY,8,STEEL,1987,0,98747,COUPLING,1,,,GOOD,ADOBE CLAY,LAROCHELLE,218-132,8,16,"LEAKING AT 1"" WELD COUPLING. WELDER REPLACED COUPLING.",34.29075815,-118.515186840609,MAIN,3/25/10,19250 CALIFA ST,14 S/CL CALIFA ST,100 E/CL TAMPA AVE,4,D.I.,1988,0,99105,RUST HOLE,1,,,,,G. HARDY,176-120,,,,34.17779745,-118.553141740977,MAIN,4/9/10,5501 ADAMS BL,13' N/N ADAMS BL,21' E/W HAUSER,12,C.I.,1988,0,99815,JOINT,1,,,,,JIMENEZ,124-177,4,12,"FOUND LEAK ON 12"" G.V., REPAIRS COMPLETE.",34.03265634,-118.362556340912,MAIN,5/11/10,11803 FOLKSTONE LN,8 S/N FOLKSTONE LN,20 W/W DEVONPORT LN,6,STEEL,1988,0,100140,JOINT,1,,,,C,R. GONZALES,154-144,5,10,"FOUND LEAK ON 2"" CORP STOP AT WELD NECK PINCHED DOWN MAIN REPLACED 2"" CORP STOP CUT IN 2' OF 2"" COPPER AND 2"" UNION",34.11518468,-118.47428960036,MAIN,4/4/11,18759 MAPLEWOOD LN,12' N CL MAPLEWOOD LN,98' E CL PLUMTREE LN,6,D.I.,1988,0,99701,RUST HOLE,1,,,FAIR,EARTH,CERVANTES,206-123,5,15,,34.26037862,-118.54153760038,MAIN,4/25/11,18759 MAPLEWOOD LN,12' N CL MAPLEWOOD LN,100' E CL PLUMTREE LN,6,D.I.,1988,0,99701,RUST HOLE,1,,,,ADOBE CLAY,LAROCHELLE,206-123,8,16,"FOUND POWERSEAL REPAIR CLAMP LEAKING FROM PREVIOUS REPAIR (WVQ09) REMOVED CLAMP, USED REDWOOD PLUG AND INSTALLED NEW POWER SEAL CLAMP(MANUF. DATE IS 1999)",34.26037863,-118.541530360280,MAIN,6/1/11,7312 BONNIE PL,12' E/CL BONNIE PL,169' N/CL WYNDOTTE ST,4,D.I.,1988,0,99199,,1,,,POOR,CLAY,HARDY,186-117,7,25,,34.20338443,-118.555219763256,MAIN,7/27/12,3244 ARROYO SECO,13' EW ARROYO SECO,5' NS CYPRESS AVE,2,COPPER,1988,0,99483,,1,,,,SANDY,PRECIADO,142-219,2,6,"CONTRACTOR HIT 2"" COPPER MAIN AT 90 DEGREE BEND CUT IN 3FT 2"" COPPER & CONNECTED WITH 2-90 DEGREE COMPRESSION FITTING & 2"" NIPPLE.",34.08578742,-118.218375263601,MAIN,9/10/12,400 CYPRESS AV,100' WW CYPRESS AV,,,COPPER,1988,0,99483,HIT BY CONTRACTOR,1,,,,,SOLIS,142-219,2.5,5,"IN CONTRACTOR TRENCH / MISS MARK 2"" WATER MAIN.",34.08568865,-118.218504665981,MAIN,12/23/13,21438 CELTIC CT,12' SCL CELTIC CT,170' WCL WILLOWBRAE AVE,4,D.I.,1988,0,99200,ROUND HOLE,1,,,POOR,EARTH/ SAND,GERALD,210-105,11.5,23,"REPAIRED BLOW OUT: REPAIRED W/ 4""X 36"" D.I. PIPE, 2EA 4"" DRESSERS, 2EA SERVICE CLAMPS & 6FT X 1"" COPPER. BACKFILLED W/ SLURRY  MADE SAFE & CLEAN.",34.27139844,-118.598639640392,MAIN,2/19/10,11853 STONEGATE WY,15 S/CL STONEGATE WY,690 W/CL EAGLE RIDGE WY,8,D.I.,1989,0,99796,RUST HOLE,1,,,,,G. HARDY,216-114,,,,34.289094,-118.567175661548,MAIN,5/5/10,17885 CASTELLAMRE,0' EW CASTELLAMRE RD,351 SS TRAMANTO,4,STEEL,1989,0,99898,RUST HOLE,1,,,,N/A,SMITH,126-114,2,4,"INSTALLED 4""X 12"" CLAMP ON ABOVE GROUND MAIN. CLEAN-UP.",34.04233349,-118.565226961539,MAIN,6/15/10,17878 CASTELLAMARE,0 EW CASTELLAMARE,377' SS TRAMONTO DR,4,STEEL,1989,0,99898,RUST HOLE,1,,,,,SMITH,126-114,2,4,"INSTALLED 4""X 12"" CLAMP ON ABOVE GROUND MAIN, CLEAN-UP.",34.0423666,-118.565062260153,MAIN,4/25/11,11759 WETHERBY LN,N/S WETHERBY LN,716' W/W BEL AIR CREST RD,2,STEEL,1989,0,100198,BLOW OFF,1,,,,,M. SPEARS,152-141,9.5,27.5,"REPAIRED HOLE IN 2"" STEEL BLOW OFF WITH 2""X5"" 360 DEGREE CLAMP.",34.11125006,-118.477169260244,MAIN,5/14/11,7422 KYLE CT,12' E/CL KYLE CT,174' N/CL VALERIO ST,4,D.I.,1989,0,100241,RUPTURE,1,,,,FILL,SNYDER,186-096,8,16,"DRILLED HOLES TURN MAIN ON FOUND RUPTURE IN 4"" DI MAIN - SHUT MAIN OFF - DUG OUT LG EXCAVATION REPAIRED WITH 4""X 8"" 360 DEGREE CLAMP 561-TURNED MAIN BACK ON. FLUSHED FROM B/O - 542 CAME IN BACKFILLED & MADE P/U & TEMP. EXTENSIVE ST RAISED 35-40'",34.20496189,-118.633510160892,MAIN,7/5/11,11960 VARA PL.,12' N/CL VARA PL,235' W/CL MAYERLING ST,6,D.I.,1989,0,100202,JOINT,1,,,,DG,K.SNYDER,216-126,4,12,"BROKE & DUG OUT 5'X3' EXCAVATION-PINCH DOWN MAIN-FOUND BAD LEAK ON TAILPIECE AT CORP. SHUT OFF CORP-TURNED MAIN BACK ON-REPLACED TAILPIECE. CUT IN 2"" OF 1"" COP. TURNED WSERVICE ON - 542 MADE P/U & BACKFILL EXCAVATION IN FRONT OF 1965 VARA PL - SERVICE FEEDS 11960 VARA PL",34.29001414,-118.526309560904,MAIN,7/5/11,7422 KYLE CT.,12' E/CL KYLE CT.,173' N/CL VALERIO ST.,4,D.I.,1989,0,100241,,1,,,,DG,SNYDER,186-096,8.5,28.5,"HPD PAVING ST - 4"" DI MAIN RUPTURED AGAIN - DUG OUT 5'X5' EXCAVATION BY HAND DUE TO A POWER CONDUIT, CABLE & PHONE ALSO 4 - 1"" SERVICES - FOUND RUPTURE IN 4"" DI MAIN NEXT TO SERVICE - REMOVED SERVICE CLAMP INSTALLED 4""X12"" 360 DEGREE REPAIR CLAMP ON RUPTURE & SERVICE HOLE - TURNED MAIN BACK ON - RETAPPED SERVICE 16"" SOUTH OF OLD LOC. - BACKFILLED CLEANED UP MUD - HPD WILL PAVE TOMORROW",34.20495669,-118.6335162430,MAIN,12/6/11,4442 PAMPAS RD,8' S/CL PAMPAS RD,310' E/CL DON PIO DR,4,C.I.,1989,0,99754,,1,,,,CLAY,CARRANO,166-105,9,63,"CREW REPAIRED ROUND CRACK IN 4"" CI MAIN AND REPLACED ROTTED CORP AND CHANGED OVER 1"" SERVICEMAIN REPLACED 12-11",34.15069179,-118.601322861515,MAIN,1/24/12,14696 RAYEN ST,12' N/CL RAYEN ST,10' W/CL CEDROS AV,8,D.I.,1989,0,99964,JOINT,1,,,GOOD,,GARCIA,196-150,,,"FOUND LEAK ON 8"" DI MAIN, MADE REPAIRS. BACKFILLED & CLEANED-UP AREA. HEAVY TRAFFIC.",34.23183749,-118.453579266884,MAIN,1/2/14,5139 MAPLEWOOD AVE,234' EE VAN NESS,24' NS MAPLEWOOD AVE,6,D.I.,1989,0,100109,RUPTURE,1,,,,,JIMENEZ,140-192,9.5,28,"FOUND RUPTURE ON 6"" DI PIPE W/ 1- 2"" SERVICE INVOLVED, REPAIRED W/ 6X 12 CLAMP & RETAP & REFIT SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",34.08028574,-118.314813966522,MAIN,2/12/14,1500 EUDORA ST,6' EW EUDORA ST,16' NS Q ST,6,C.I.,1989,0,99673,ROUND CRACK,1,,,FAIR,SAND,ROGERS,036-201,7,14,"SET UP TRAFFIC FOUND ROUND CRACK ON 6"" WATER MAIN WITH 360 REPAIR CLAMP ASSISTED BY GATEMAN K. WILLIAMS. WATER BACK IN SERVICE AT 5:00 PM. CLEAN UP BACKFILLED OILED LEFT SITE SAFE.",33.79404319,-118.280405943293,MAIN,11/29/10,7733 ATRON AVE.,11' W/C ATRON AVE.,854' N/C KESWICK ST.,4,C.I.,1990,0,100298,RUST HOLE,1,,,FAIR,D. EARTH,CERVANTES,188-093,5.5,10.5,,34.21132437,-118.637973461457,MAIN,12/16/11,11225 DENIVELLE PL,195' N/CL DENIVELLE RD,7' E/CL DENIVELLE PL,6,C.I.,1990,0,100646,,1,,,,,OBREGON,210-195,8,12,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.27273417,-118.300895163212,MAIN,8/7/12,HARVARD BL,20' EW HARVARD BL,12' SS MELROSE AVE,6,C.I.,1990,0,100710,RUST HOLE,1,,,BAD,SANDY,PRECIADO,142-195,9,27,"6"" BLOW OUT AT LINE GATE CUT OUT GATE & INSTALLED 6 FT OF 6"" DI PIPE & 2-6"" DRESSERS. CONROCK BACKFILL & TEMP ASPHALT. WOMAN FELL ON JOB SITE.",34.08341915,-118.304618541453,MAIN,7/25/10,669 N. BERENDO ST.,26' E/W BERENDO ST.,1' N/S MELROSE AVE.,6,C.I.,1991,0,101113,BLOW OUT,1,,,,,PRECIADO,142-198,14.5,29,"6"" MAIN BLOW OUT. CUT OUT OLD GATE VALVE AND 5' OF 6"" PIPE AND ONE SLIP SLEEVE. INSTALL 10' OD D.I. PIPE AND TWO 6"" DRESSERS.",34.0834867,-118.294081760956,MAIN,9/4/11,19730 MARIPOSA CREEK WY,16' SCL MARIPOSA CREEK WY,74' WCL MARIPOSA BAY LN,6,D.I.,1991,0,100963,RUST HOLE,1,,,NA,SANDSTONE,LAROCHELLE,214-114,6.5,13,,34.28240133,-118.56552263836,MAIN,10/23/12,5804 HOOPER AV,68' SS 58TH ST,2,,COPPER,1991,0,101122,PIN HOLE,1,,,,,SOLIS,108-210,9,18,HAND EXCAVATE USA NEVER SHOW UP. MADE REPAIRS BACKFILL & TEMP.,33.98990719,-118.25213740054,MAIN,5/24/10,BARHAM BLVD / LAKESHORE PLAZA DR,75 W/C BARHAM BLVD,600 N/N FOREST LAWN DR,16,STEEL,1992,0,101366,COUPLING,1,,,,N/A,C. WEBER,164-183,9.5,36,"DISASSEMBLE 12"" FLG 45 BEND, 12"" MECH. COUPL. REPLACE ENTIRE ASSEMBLY WITHOUT MECHANICAL COUPL. (LOCATION JUST ADJACENT TO UNDERSIDE OF BARHAM BRIDGE AT 12"" ENTERING UNIV. STUDIOS PROPERTY)[GREEN BELT LINE VALVE REPAIR AT STA. 243+48]",34.1445737,-118.341137241432,MAIN,7/19/10,4056 RANDOLPH AVE.,,YOAKUM,2,,1992,0,101744,RUST HOLE,1,,,,,PRECIADO,146-231,8,16,"CUT IN NEW 2"" BRASS CURB VALVE, TWO 2"" ELLS, 1-2"" ST EL, 2-2"" DRESSER ROD AND YOKES. BACKFILLED NATURAL SOIL.",34.09429933,-118.178569841729,MAIN,9/30/10,3914 MARATHON ST,,208' W/W HOOVER ST,8,D.I.,1992,0,101706,,1,,,,,MCCALL,142-201,5,10,"UPON ARRIVAL STREET FLOODING, ASPHALT RAISED AT GUTTER. SET UP TRAFFIC, REMOVED ASPHALT, WATER BLEW OUT OF EXCAVATION HITTING HOUSE. SHUT MAIN REPLACED SERVICE SADDLE & CORPORATION VALVE.",34.08459565,-118.285260441325,MAIN,11/10/10,,MUDDY WATERS DR,,12,PLASTIC,1992,0,102993,SPLIT,1,,,,B,P.LOPEZ,164-183,12.5,48,"CREW RESPONDED TO RECYCLED WATER MAIN BREAK. FOUND SPLIT. CREW EXCAVATED AND INSTALLED 17' OF 12"" DI PIPE ALONG WITH A 12"" 90 DEGREE BEND USING 2 12"" MECHANICAL COUPLINGS.",,60140,MAIN,6/27/11,MORELLA AVE AND VANOWEN ST,2' E/CL MORELLA AVE,50' N/CL VANOWEN ST,8,,1992,0,101272,,1,,,,,R. CRUZ,182-168,6.5,18.5,"BACKFILLED BOTH EXCAVATIONS WITH SAND AND BASE TAMPED AND TEMP ASPHALTED. PICKED UP TRAFFIC, LEFT JOB SAFE.",34.19418624,-118.390022860442,MAIN,7/15/11,BARHAM BL. / FLOOD CHANNEL,FLOOD CHANNEL,90' W/  243 + 48,12,PLASTIC,1992,0,102993,,1,,,,LOAM,SCHIAVO,164-183,,,"DID NOT BACKFILL EXCAVATION. 12"" RECYCLED LINE RUNNING THROUGH 3EA LARGE STORM DRAIN CORREGATED STEEL PIPES.",34.14446786,-118.341337561409,MAIN,12/20/11,FOREST LAWN (UNIVERSAL STUDIOS),500' W OF CL OF BARHAM,100' N/CL OF FOREST LAWN DR,12,PLASTIC,1992,0,102993,,1,,,,,OBREGON,164-183,,,"CUT IN 24' OF 12"" D.I. PIPE, BACKFILLED, COMPACTED, JOB COMPLETE.",34.14392531,-118.342368562326,MAIN,2/8/12,11450 MARIPOSA BAY LN,30' SC MARIPOSA BAY LN,208' EC CORBIN AV,12,D.I.,1992,0,100955,RUST HOLE,1,,,POOR,,,214-114,11,44,,34.27951583,-118.564833864877,MAIN,4/18/13,206 NORTH VENICE BL,13' N/S NORTH VENICE BL,4' E/E CANAL ST,16,D.I.,1992,0,101077,RUST HOLE,1,,,N/A,SANDY,RODGERS,106-144,15.5,111.5,"SET UP TRAFFIC INVESTIGATED SITE CALL FOR POWER CREW TO SECURE POLE. WATER CREW EXCAVATED MAIN & MADE REPAIR WITH A 16""X 24"" 360 DEGREE REPAIR CLAMP BACKFILL 80%, CLEANED UP, AND LEFT SAFE.",33.9855173,-118.469196767115,MAIN,7/10/14,500 S VERMONT AVE,34' WE VERMONT AVE,34' NS 6TH ST (LE),30,STEEL,1992,0,102489,RUSTED OUT PLUG,1,,,,,LOPEZ,134-198,12,56,"ARRIVED ON SCENE TO FIND WATER COMING OUT OF MANHOLE. SHUT DOWN MAIN AND PUMPED OUT GATE CAN. FOUND 1"" TEST PLUG ON GATE BLEW OUT REPLACED PLUG AND ENERGIZED MAIN.",34.06367152,-118.291590761286,MAIN,6/23/10,5969-5965 CRENSHAW BLVD,110' NN 60 TH STREET,32' EW CRENSHAW BLVD,12,C.I.,1993,0,100879,,1,,,,,ANDERSON,106-186,8,22.5,"FOUND DCI CLAMP LEAKING ON 12"" MAIN, REMOVED CLAMP INSTALLED 12"" 360 DEGREE STOPPED LEAK. SIDELINED TWO HOUSES FROM AN OLD SERVICE.",33.9857702,-118.330992561910,MAIN,9/12/11,121 S. ROCKINGHAM,28 E/W ROCKINGHAM,205 S/N SUNSET BLVD,4,C.I.,1993,0,101492,RUST HOLE,1,,,BAD,B,C. KIRKWOOD,132-138,4.5,9,"INSTALLED 360 DEGREE REPAIR CLAMP ON 4"" WM",34.05733308,-118.493081762473,MAIN,3/15/12,7857 WILBUR AVE,14' S/CL ARMENTA ST,38' W/CL WILBUR AVE,6,D.I.,1993,0,101590,,1,,,EX,SLURRY,SNYDER,190-120,9,43,"SESET UP TRAFFIC - PUSHING SOUTH BOUND TRAFFIC ON WILBUR TO CENTER DIVIDER LOCATED LEAK SHUT MAIN NO SERVICES INVOLVED - BROKE & DUG 5'X 5"" EXCAVATION FOUND SPIGOT END OF PICP ONLY IN BELL 1"" LEAK AT BELL - CUT OUT BELL INSTALLED 6""X 18"" DI NIPPLE WITH 2 MECH. COUPLINGS - TURNED MAIN BACK ON BACKFILLED & TEMPED 542 MADE P/U - PICKED UP TRAFFIC",34.21378031,-118.544932163134,MAIN,5/11/12,225 CARROLL CANAL,10' NS VIRGINIA CT,146' EE GRAND CANAL CT,6,D.I.,1993,0,101837,RUST HOLE,1,,,GOOD,SAND,WASHINGTON,106-144,8,40,"FOUND SERV. BACK TAPPED, BLEW OUT BEHIND BAILS ON MAIN NEXT TO SERV. INSTALLED TAPPED CLAMP REFITTED 1"" SERVICE REST OF TIME SPENT PICKING UP LARGE PILE OF MUD ON STREET, PARTIALLY BACKFILLED EXCAVATION, LEFT BARRICADED SAFE FOR MONDAY TO DIST.",33.98510709,-118.467874864962,MAIN,4/30/13,19788 ALTWANEE LN,ALTWANEE LN,MADERA BAY LN,4,D.I.,1993,0,101597,RUST HOLE,1,,,,ADB/CLAY,HARDY,216-114,7,7,"FOUND RUST HOLE AT BELL ON 4"" DUCTILE PIPE. REMOVED 2' OF PIPE & REPLACED",,65618,MAIN,10/18/13,BROADWAY & 86TH ST.,13' N/S 86TH ST.,20' W/E BROADWAY,6,D.I.,1993,0,102221,,1,,,,,R. NUNEZ,096-201,5,25,"SAW CUTTERS CUT THRU 6"" DI LIVE MAIN WHILE SAW CUTTING FOR MAIN LINE TRENCH. EXCAVATED AND USED 360 DEGREE REPAIR CLAMP. SET PLATE OVER EXCAVATION.",33.95930365,-118.278080641702,MAIN,3/24/10,937 SYCAMORE AVE,20 EW SYCAMORE AVE,221 SS ROMAINE ST,4,C.I.,1994,0,102135,RUST HOLE,1,,,,,J.RODRIGUEZ,144-183,9,18,"REPAIRED 4"" CI MAIN WITH 360 DEGREE 6X12 CLAMP.",34.08820624,-118.342814140818,MAIN,8/3/10,2300 GRAND CANAL,24' S/S CARROLL CANAL,9' E/W GRAND CANAL,4,C.I.,1994,0,101895,RUST HOLE,1,,,,CLAY,GONZALES,106-144,4.5,13.5,"FOUND LEAK ON 4"" D.I. MAIN. CUT OUT LEAK, USED Y REDWOOD PLUG TO PLUG END OF MAIN.",33.98445335,-118.467971443281,MAIN,11/3/10,VAN NORMAN RESERVOIR  VNPP#2,9' E/C VAC. BREAKER,17' N/S V.N.P.S.#2 DISCH.,6,D.I.,1994,0,101930,COUPLING,1,,,,D. EARTH,CERVANTES,220-138,9,26,,34.29998025,-118.489875242558,MAIN,11/12/10,267 BELOIT,15' W/E BELOIT,16' N/S HOMEDALE,8,COPPER,1994,0,102148,CLAMP,1,,,,,WASHINGTON,136-144,5,10,"CONTRACTOR PULLED CORP AND COPPER. REPLACED AND INSTALLED 8""X12""X1 VENTED CLAMP AND INSTALLED 10' OF 1"" COPPER.",34.06792818,-118.466022161930,MAIN,9/22/11,1700 BEVERLY BLVD,23 N/N BEVERLY DR,12 BEVERLY DR,12,STEEL,1994,0,102154,,1,,,POOR,SANDY,D. NUNEZ,148-159,,,"REPLACE 2"" BYPASS VALVE ON A 12"" HIGH PRESSURE GATE BACKFILLED, TEMP OILED MADE SAFE, COMPLETE",34.10167387,-118.41700362760,MAIN,1/13/12,11450 BOLAS,S BOLAS,452' WW BELOIT,6,D.I.,1994,0,102148,AT GASKET,1,,,,ADOBE,NAVAR,134-147,6,12,"FOUND LEAK ON FIELD LOC GASKET CUT IN SMALL PIECE, NEED LARGE PICK UP OIL ONLY",34.06367496,-118.462829762106,MAIN,11/10/12,1701 N BEVERLY DR,20' NN FRANKLIN CYN,14' EW BEVERLY DR,12,STEEL,1994,0,102154,RUST HOLE,1,,,BAD,C,NUNEZ,148-159,12,,THE CREW REPLACED THE BYPASS GATE VALVE AND 2' OF STEEL PIPE.,34.10166353,-118.416995664584,MAIN,2/21/13,236 HOWLAND CANAL (IN ALLEY),4' SN HOWLAND CANAL (IN ALLEY),79' WW DELL AVE,6,D.I.,1994,0,101895,SPLIT,1,,,MED,SANDY & SLURRY,SCHWEINBOLD,106-144,9,27,"REPAIRED 6"" DI WM WITH CLAMP. GAS CREW REPAIRED 1/2"" SERV. LAT. HIT WHILE HAND DIGGING WITH SHOVEL. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",33.98347391,-118.466022365412,MAIN,8/21/13,220 HOWLAND CANAL,5' SN CAPIC ALLEY,75' WW DELL,6,D.I.,1994,0,101895,BLOW OUT,1,,,,,JIMENEZ,106-144,14,42,"FOUND MAJOR RUPTURE ON 6"" DI PIPE, VERY TEDIOUS JOB W/ 1-1"" SERVICE INVOLVED, UNDERMINED CONCRETE STREET, GAS MAIN, POWER, & LATERALS WERE IN EXCAVATION, CUT IN 7' OF DI PIPE, & RETAP 1-1"" SERVICE, EXTENSIVE CLEAN UP, BACKFILL, TEMP OIL. COMPLETE. JOB SITE SAFE.",33.98320367,-118.466467666846,MAIN,2/18/14,2302 GRAND CANAL,10' EW GRAND CANAL,48' SS ASTI WAY,4,C.I.,1994,0,101895,SPLIT,1,,,,,SALDIVAR,106-144,6,18,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK.",33.98437604,-118.4679167006,MAIN,3/27/14,212 CARROLL CL,9' EW ASTI WAY,26' SS CARROLL CL,4,D.I.,1994,0,101895,JOINT,1,,,,,JIMENEZ,106-144,7,19.5,"FOUND LEAK ON 4"" CI CUT & PLUG ON REDWOOD PLUG, REPAIRED W/ BLIND MECHANICAL W/ 2"" OUTLET ALSO INSTALLED BLOW OUT ASSY, BACKFILLED, TEMP OIL, CLEAN UP JOBSITE SAFE.",33.98445242,-118.467970767301,MAIN,4/17/14,241 HOWLAND CANAL,6' NS HOWLAND CANAL,22' WW DELL AVE,6,D.I.,1994,0,101845,RUST HOLE,1,,,NONE,SAND,SPEARS,106-144,13,38,"CUT IN 5' OF 6"" D.I. PIPE TO REPAIR MAIN BLOW OUT. CUT IN 1' OF 1"" COPPER AND RETAPPED 1"" SERVICE.",,67303,MAIN,4/22/14,220 HOWLAND CANAL,5' SN HOWLAND CANAL,105' EE GRAND CANAL CT,6,D.I.,1994,0,101095,RUST HOLE,1,,,NONE,SAND,SPEARS,106-144,16,60.5,"CUT IN 3' OF 6"" D.I. PIPE TO REPAIR MAIN LEAK CUT IN 5' OF 1"" COPPER TUBING AND RETAPPED 1"" SERVICE. PLATED EXCAVATION FOR ISS TO MAKE SEWER REPAIRS.",,67302,MAIN,4/24/14,226 HOWLAND CANAL COURT #B,5' N S/ ALLEY OF HOWLAND CANAL,221' WW DELL,6,D.I.,1994,0,101895,RUPTURE,1,,,,,JIMENEZ,106-144,8,16,"FOUND RUPTURE ON 6"" DI PIPE, REPAIRED W/ 6""X 12"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE, EXTENSIVE CLEAN UP.",,67088,MAIN,7/24/14,1131 W. 6TH ST.,17' N/S W. 6TH ST.,810 W/W BANDINI ST.,6,D.I.,1994,0,102211,SPLIT,1,,,,,A. MORELOS,016-195,10.5,31.5,"REPLACED A BROKEN 45 DEGREE BEND WITH A NEW 45 DEGREE BEND, TWO 12"" NIPPLES, 2 MECHANICALS, ROD, AND YOKED.",,39997,MAIN,3/25/10,14313 FRIAR ST,10 S/CL FRIAR ST,146 W/CL TYRONE AVE,6,C.I.,1995,0,102530,,1,,,,C,CRUZ,178-153,8,24,"INSTALL REDUCER PLUG AT 6"" CI MINA INTO CORP & SLANT 1"" CORP",34.18564586,-118.444838366366,MAIN,10/3/13,17616 POSETANO RD,3' SN REVELLO DR,282' EE POSETANO RD,4,STEEL,1995,0,102197,RUST HOLE,1,,,FAIR,,WASHINGTON,126-117,5,10,"REPAIRED 4"" STEEL (ABOVE GROUND) TEMPORARY MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.04123412,-118.560063366724,MAIN,2/22/14,E CESAR CHAVEZ/VIGNES,9' S/N LINE OF CESAR CHAVEZ,430' W/W LINE OF KELLER ST,12,D.I.,1995,0,102454,HIT,1,,,,,J. UNGSON,132-216,7.5,18.5,"CONTRACTOR HIT CORP. ON TOP OF 12"" D.I. MAIN; INSTALLED 12""X12"" 360-DEGREE CLAMP; STOPPED LEAK; COVER THE AREA WITH PLYWOOD; BARRICADE; CAUTION TAPE (SIDEWALK AREA)",34.05592003,-118.229346841427,MAIN,9/15/10,466 CASANOVA ST,,516' WW OF ALLEY W/O BROADWAY,4,D.I.,1996,0,102779,SPLIT,1,,,,,SOLIS,138-216,,,"DRILL HOLES, EXCAVATE, REPAIR, BACKFILL & TEMP W/OIL LEFT JOB SITE SAFE & CLEAN.",34.07305406,-118.230391141511,MAIN,9/30/10,14700 ARMINTA ST,15' W/C WILLIS AVE,220' S/C ARMINTA ST,8,STEEL,1996,0,103348,VANDALIZED,1,,,,,OBREGON,188-150,6,6,"FOUND 1"" CORP. BROKEN OFF 6"" MAIN. INSTALLED 1"" PLUG (ABOVE GROUND).",34.21321731,-118.455335360858,MAIN,8/1/11,5369 MEDINA ROAD,4' N/C MEDINA RD.,225' E/C BAZA,6,D.I.,1996,0,101991,CLAMP,1,,,GOOD,ADB/CLAY,SNYDER,172-105,10.5,20,"BROKE OUT OLD PATCH, FOUND BAIL ON 6""X1 1/2"" SERVICE CLAMP ROTTED AWAY, SHUT DOWN MAIN, REMOVED AND REPLACED SERVICE CLAMP. RECONNECTED TO SERVICE WITH 16"" OF 1 1/2"" COP AND COMPRESSION, TURNED MAIN BACK ON, FLUSHED MAIN AND SERVICE. BACKFILLED EXCAVATION, MADE P/U, NEED DITCH INSP. TO TEMP ALSO OTHER ST. DAMAGE DUE TO STREET, BADLY CRACKED UP, LEFT BARRICADED, SAFE.",34.16606982,-118.600175162656,MAIN,12/12/11,1860 S BUNDY DR,18' SS MISSOURI AV,20' WE S BUNDY DR,8,D.I.,1996,0,910687,,1,,,,,KIRKWOOD,124-147,9,27,"INSTALLED 8"" BELL CLAMP",34.03523102,-118.456983562476,MAIN,3/26/12,4845 EXCELENTE DR,10' W/CL EXCELENTE DR,155' S/CL SENTAR RD,8,D.I.,1996,0,102809,RUST HOLE,1,,,FAIR,BF-SLURRY,LAROCHELLE,168-099,10,30,,34.15741317,-118.617192363897,MAIN,12/26/12,2300 AVON ST,9' EW AVON ST,68' NN CERRO GORDO,6,C.I.,1996,0,102785,,1,,,,CLAY,PRECIADO,144-213,5,15,"FOUND ROUND CRACK ON 6"" MAIN AT DCI BAILS REMOVE & INSTALLED 360 DEGREE REPAIR CLAMP & ALSO RETAP TWO 1"" COPPER SER.",34.09162295,-118.245496665248,MAIN,7/16/13,717 LINCOLN BLVD,20' SN ALLEY S/O VERNON,35' WW LINCOLN BLVD,6,C.I.,1996,0,103480,SPLIT,1,,,,,WASHINGTON,112-147,8,28,"CUT IN 5' OF 6"" D.I. & 2 MECHANICAL CPLGS. PUT MAIN BACK IN SVC PARTIALLY BACKFILLED EXC. RECEIVED BY 285.",33.99935156,-118.464279867313,MAIN,4/24/14,INTER/ CASTELLAMARE X REVELLO DR,5' EW REVELLO DR,20' SN CASTELLAMARE DR,6,STEEL,1996,0,102189,RUST HOLE,1,,,,,JIMENEZ,126-117,6.5,13,"FOUND 2- RUST HOLES ON 6"" STL WM, REPAIRED W/ 6""X 8"" CLAMP, BACKFILLED, TEMP OIL, CLEAN UP, JOBSITE SAFE.",,41521,MAIN,10/19/10,10457 HELENDALE AVE,15' W/C HELENDALE AVE,12' S/C SUMMITROSE ST,6,D.I.,1997,0,104915,SPLIT,1,,,GOOD,SANDY LOAM,GARCIA,206-198,,,"FOUND LEAK ON 2"" BRASS BLOW-OFF ASSEMBLY. REMOVED AND REPLACED. FLUSHED 6"" MAIN, BACKFILLED AND CLEANED UP AREA. HEAVY RAIN AND TRAFFIC.",34.25955101,-118.296095162282,MAIN,5/21/12,2511 SICHEL ST,212' S/S AVE 26,20' E/W SICHEL ST,6,C.I.,1997,0,68346,CLAMP,1,,,POOR,CLAY,CHESTERTON,138-222,2,12,BAILS RUSTED OFF OLD D.C.I. CLAMP SHUT MAIN TO MAKE REPAIRS,34.07585914,-118.213148464226,MAIN,1/10/13,1910 E BAY ST,11' E/E WILSON ST,18' N/S BAY ST,,D.I.,1997,0,103197,PENHALL CUT THRU PIPE,1,,,,,ZEPEDA,122-216,2.5,7.5,"BROKE OUT CONCRETE TO MAKE MORE ROOM FOR THE 360 REPAIR CLAMP. 15"" OF CONCRETE. MADE THE REPAIR USING A 360 REPAIR CLAMP.",34.03143309,-118.234010765079,MAIN,6/19/13,16775 SUNSET BLVD,32' S/N SUNSET BLVD,382' E/E LIVORNO DR,8,D.I.,1997,0,103417,CORP,1,,,BAD,ADOBE,WASHINGTON,128-123,10,47,"FOUND CORP. BLEW OUT ABANDONED SVC INSERT INSTALLED 8""X 12"" 360 DEGREE CLAMP. PICK UP BACKFILL & OIL COMPLETE FOR 15""X 7' EXCAVATION.",34.04425493,-118.543945167321,MAIN,4/30/14,16616 CALLE BRITTANY,157' NN CHASTAIN PKWY,12' WE CALLE BRITTANY,6,D.I.,1997,0,103435,RUST HOLE,1,,,,,KENT,138-120,6.5,19.5,"SET UP TRAFFIC ??? SERVICE, DRILLED HOLES, DUG OUT. FOUND MAIN LEAK WITH ADDITIONAL PIPE FIXED WITH TWO 360 DEGREE CLAMP. DAMAGED GAS SERVICE WHILE PROSPECTING ??? ON GAS COMPANY.",,42717,MAIN,12/7/10,4349 MT EAGLE PL,,1020' W/W AVE 45,6,D.I.,1998,0,103104,CLAMP,1,,,,SLURRY,R.MCCALL,156-219,9,18,"UPON ARRIVAL, SET UP TRAFFIC CONES. INVESTIGATED LEAK, BROKE OUT AND EXCAVATED. FOUND WATER SPRAYING BETWEEN MAIN AND SERVICE CLAMP. SHUT MAIN. REPLACED CLAMP. REFITTED SERVICE.",34.12046278,-118.220173861111,MAIN,8/1/11,9700 AVIATION,42' W/E AVIATION,239' N/N 98TH ST,12,A.C.,1998,0,65903,CLAMP,1,,,,,DEISCH,092-171,,,"THE CREW REPAIRED A 12"" AC BLOWOUT BY INSTALLING A 12X12 360 DEGREE CLAMP",33.94860602,-118.378197964507,MAIN,12/8/12,135 E 79TH ST,376' EE MAIN ST,18' NS 79TH ST,4,C.I.,1998,0,103278,"SPLIT, RUPTURE",1,,,,,LUCERO,100-204,12.5,35,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY INSTALLING 4FT OF 4"" D.I. PIPE, BACKFILLED AND TEMPED, CLEANED UP AS BEST AS POSSIBLE PICKED UP TRAFFIC, LEFT JOB SAFE.",33.96786301,-118.275262766736,MAIN,5/9/14,4625 SYLMAR,226' NCL HORTENSE ST,14' WCL SYLMAR AVE,4,D.I.,1998,0,103703,RUST HOLE,1,,,,SLURRY,ARRIOLA,168-150,9.6,23.5,EXCAVATE AND INSTALL 360 DEGREE CLAMP. BACKFILL AND LEFT SAFE.,34.1553669,-118.44655943025,MAIN,3/1/10,4800 EAGLE ROCK BL.,,17' N/N LAVERNA AVE.,12,D.I.,1999,0,104284,COUPLING,1,,,,,SOLIS,160-222,,,"DRILL HOLES, FOUND, EXCAVATED, CEMENT CONT. INSTALL 12"" TEE. ONE 12"" MECH COUPLING LOOSE, LEAKING, FIX, BACKFILL, LEFT JOB CLEAN AND SAFE.",,60271,MAIN,5/26/11,18965 CARMEL CREST DR,13' S/CL CARMEL CREST DR,1476' S/CL NOGA DR,4,STEEL,2000,0,106303,RUST HOLE,1,,,EXCELLENT,ADOBE CLAY,LAROCHELLE,162-123,,,"FOUND SMALL HOLE IN 2"" BRASS NIPPLE ( PART OF BLOW-OFF ASSEMBLY), REPLACED VALVE!",34.14133357,-118.543727663303,MAIN,6/8/12,P.C.H. / WILMINGTON BLVD,18' EW WILMINGTON,19' SN P.C.H.,12,D.I.,2000,0,104347,"JOINT, A.V. @ CORP",1,,,,SLURRY,KIRKSEY,036-204,8,40,"BROKE OUT & EXCAVATED 6X 6 FOUND LEAK ON RISER OF AIR VALVE AT THREAD NEXT TO CORP VALVE. REMOVE ALL INSTALLED 3' 1"" COPPER W/ B/S & C.B. & 2EA 90 DEGREE ST ELL & COUPLING AND PLUG BACKFILLED WITH SAND & BASE & OIL TEMP LEFT SAFE.",33.7906166,-118.275086464665,MAIN,1/29/13,18883 CARMEL CREST DR,13' NCL CARMEL CREST DR,721' WCL NOGA DR,6,STEEL,2000,0,106303,DRESSER (MECH),1,,,GOOD,CLAY/ EARTH,GERALD,160-120,15,55,"DRILLED HOLES TO LOCATE A 6"" STEEL MAIN BLOW OUT. PROSPECT BY HAND & DIG OUT USING TMX. HAD WELDER ON SITE TO WELD BUTT STRAP. LEFT SAFE.",,60132,MAIN,5/12/11,10131 LAUREL CANYON BLVD,W/CL LAUREL CANYON BLVD,N/CL GAIN ST,12,D.I.,2001,0,104711,12,1,,,GOOD,,E. GARCIA,204-156,,,"FOUND LEAK ON 12"" G.V., REMOVED AND RELOCATED. BACKFILLED AND CLEANED UP AREA. GSM #207-157",34.2543144,-118.427418643291,MAIN,11/27/10,11419 WISTFUL VISTA WAY,7' E/C WISTFUL VISTA WAY,80' S/C AUTUMN GLEN CT.,6,D.I.,2002,0,104496,RUST HOLE,1,,,EXCELLENT,ADB/CLAY,SNYDER,214-114,9,16,"UPON ARRIVAL, FOUND WHAT LOOKED LIKE POSS. SPLIT ON MAIN. SHUT DOWN MAIN, HAD MR. KERNES BRING GANG TRUCK, CALLED 580 FOR BACKHOE AND HOT WAGON. BROKE AND DUG 6'X8', FOUND SERVICE CLAMP BROKE. WATER BURNED 2 HOLES IN MAIN. CUT IN 18"" OF 6"" D.I. PIPE. RETAPPED SERVICE, CONNECTED TO EXISTING SERVICE, TURNED MAIN BACK ON, FLUSHED, BACKFILLED AND TEMP. CLEANED-UP MUD ON STREET.",34.27874397,-118.56956943407,MAIN,1/5/11,11521 OAKFORD LN.,7' W/C OAKFORD LN.,27' S/C BERINGER WAY,6,D.I.,2002,0,104496,CLAMP,1,,,EX,SAND/SANDSTONE,SNYDER,214-114,8,21,"BROKE AND DUG OUT 6"" MAIN AT 1"" SERVICE. SHUT DOWN MAIN, FOUND 8 YEAR OLD BAIL GONE ON 1"" SERVICE SADDLE. REPLACED WITH 6""X12"" 360 VENTED CLAMP, TURNED MAIN ON, CLAMP LEAKED. SHUT MAIN DOWN, REPLACED 360 CLAMP. TURNED MAIN BACK ON. RECONNECTED SERVICE WITH 2' OF 1"" COPPER AND 1"" COMP. COUP. TURNED SERVICE ON, FLUSHED, BACKFILLED AND TEMP. CLEANED-UP STREET.",34.28018455,-118.567622960879,MAIN,8/18/11,11513 VINTAGE PL.,6' E/C VINTAGE PL.,94' N/C OAKVILLE CT.,6,D.I.,2002,0,104496,CLAMP,1,,,GOOD,SANDSTONE,SNYDER,214-114,7.5,21.5,"LOC. LEAK, BROKE AND DUG OUT BY HAND A 5'X3' EXCAVATION DUE TO GAS CO. DID NOT SHOW UP UNTIL 6:00 PM. POWER NEVER RESPONDED. FOUND 6""X1"" SERVICE CLAMP ON MAIN WITH BROKEN BAIL. REMOVED AND REPLACED 6""X12"" VENTED 360 CLAMP, RECONNECTED TO EXISTING COP. TURNED MAIN BACK ON. BACKFILLED AND TEMP, MADE PICK-UP, CLEANED UP SITE. SERVICE ON VINTAGE PL. SERVES 19949 OAKVILLE CT.",34.28052753,-118.570920965360,MAIN,7/16/13,2819 PREWETT ST.,20' S/N PREWETT ST.,20' E/ETWO TREE AVE.,2,COPPER,2002,0,104606,ROUND CRACK,1,,,,,F. PRECIADO,140-225,2,4,"SOMEONE CUT 2"" COPPER MAIN. REPAIRED WITH 2"". REPAIRED CLAMP IN DIRT ROAD. CPS# NOT PROVIDED",34.07874783,-118.207362740528,MAIN,6/15/10,TRENTINO LN & TRAPANI (PVT),35' SC TRENTINO LN,57' WC TRAPANI LN,2,D.I.,2003,0,104801,BLOW OFF,1,,,,,SNYDER,214-111,3,6,"NEW HOUSING TRACT CONSTRUCTION SITE - WATER TRUCK PULLED AWAY WITH 2 1/2"" FIRE STILL CONNECTED TO B/O RISER - BROKE 2"" RISER OFF AT COUP. WITH TEMP METER REPLACED 2""X 24"" BRASS RISER WITH 2"" COUPLING AND 2"" C.V. RECONNECTED TO TEMP METER.",34.28267145,-118.584867461792,MAIN,10/17/11,972 VERNON CT,730' NN DILLON CT,8' WE VERNON CT,6,PLASTIC,2004,0,105207,CLAMP,1,,,,,GONZALES,112-147,10,30,"ON 6"" PLASTIC 6"" MAIN PLASTIC SERVICE CLAMP CAME LOOSE REPLACED CLAMP AND CORP STOP.",34.00155161,-118.463154464746,MAIN,3/13/13,1140 BROOKLAWN DR,1369' SS GREENDALE AVE,21' EW BROOKLAWN DR,8,D.I.,2004,0,105225,CLAMP,1,,,,,GONZALES,144-156,6,21,"FOUND LEAK ON 8"" D.I. MAIN SERVICE CLAMP BAIL ROTTEN AWAY REPLACED SERVICE CLAMP RECONNECTED SERVICE.",34.08895459,-118.43302764860,MAIN,4/3/13,951 INDIANA AVE,6' NS VERNON CT,499' EE LINCOLN BL,6,HDPE,2004,0,105207,CLAMP,1,,,N/A,CLAY,SPEARS,112-147,7,14,"REPAIRED LEAK ON 6"" HDPE MAIN WHERE PLASTIC SADDLE HAD POPPED OFF USED 6""X 1"" SADDLE CLAMP, AND 1"" CORP VALVE TO MAKE REPAIRS.",34.00081725,-118.463099841400,MAIN,1/26/11,11478 SIERRA RANCH VIEW DR,8' S/CL SIERRA RANCH VIEW DR,344' E/CL ROCKY MTN VIEW DR,6,C.I.,2005,0,104998,CLAMP,1,,,,,GARCIA,212-195,,,"FOUND LEAK ON 6"" CI MAIN AT 1"" COP. SERV., MADE REPAIRS. FLUSHED MAIN & SERVICE. BACKFILLED & CLEANED-UP AREA.",34.27686177,-118.298092366416,MAIN,11/18/13,6401 COMMODORE SLOAT DR.,40' N/S COMMODORE SLOAT DR.,5' W/W FOSTER DR.,6,D.I.,2005,0,105517,ROUND CRACK,1,,,,,E. SALDIVAR,134-174,6,18,"MADE REPAIRS ON A 6"" D.I. WATER MAIN LEAK, BACKFILLED TRENCH, TEMP OIL, LEFT JOB SITE SAFE & CLEAN.",34.06075356,-118.368986365754,MAIN,2/8/14,532 MARIPOSA AVE,17' E/W MARIPOSA AVE,308' N/N ROSEWOOD AVE,4,,2005,0,105168,,1,,,,,R. ZEPEDA,140-195,8,24,"FOUND THE STEM ON THE 4"" GATE VLV BEEN BROKEN BY LAFD REMOVE THE GATE VLV AND INSTALLED A NEW 4"" GATE VLV",34.07997719,-118.299263661872,MAIN,2/14/12,3952 HARRIMAN AVE,170' W/W RANDOLPH,5' N/S YOAKUM ST,2,COPPER,2006,0,105648,HIT BLOW-OFF,1,,,,,UNGSON,146-231,8,16,"CUT OUT 2' OF 2"" COP. MAIN & RE-CONNECTED SAME BLOW-OFF; & (2)-STANDPIPES/ GATE CAPS & BLUE PAINT. (STAND PIPES SIT ABOVE GROUND LEVEL @ THIS TIME; CONTRACTOR IS GRADING THE HILLSIDE).",34.09393121,-118.179392865836,MAIN,8/21/13,3952 YOAKUM ST,5' NS YOAKUM ST,170' WW RANDOLPH AVE,2,COPPER,2006,0,105648,,1,,,,DIRT,PRECIADO,146-231,10.5,31.5,"INSTALLED 30 FT. OF 2"" COPPER & 1- 2"" C/V TIED IN TO EXISTING 2"" COPPER MAIN LINE ALSO BACK ON C/V AT 3952 YOAKUM",34.09393059,-118.179390666561,MAIN,4/11/14,75TH ST & KANSAS,20' EW KANSAS AVE,1' NS 75TH ST,6,D.I.,2006,0,105443,JOINT,1,,,,,VALENCIA,102-198,,,"ARRIVED JOB, SET-UP TRAFFIC, LOCATED LEAK, BROKE-OUT CONC. EXCAVATED, MADE REPAIRS WITH 6"" BELL CLAMP. BACKFILLED, TEMPED. LEFT JOB SAFE AND CLEAN.",33.97178705,-118.294015741849,MAIN,3/23/10,4789 CRYSTAL SPRINGS DR,3 WE CURB CRYSTAL SPRINGS DR,1100 NN GRIFFITH PARK DR,12,D.I.,2008,0,105929,DRESSER,1,,,,SLURRY,MINGO,162-201,,,"FOUND 12"" DRESSER LEAK. TIGHTENED BOLTS, REWRAPPED WITH PLASTIC.",34.13841411,-118.282413861536,MAIN,6/29/10,BELOIT AVE / BURHAM ST,INTERSECTION BELOIT AVE / BURHAM,16' N/S BURHAM ST,6,D.I.,2008,0,106094,JOINT,1,,,,,SPEARS,134-147,9,36,"CUT IN 6"" GATE VALVE TO REPAIR LEAK ON 6"" CROSS",34.06264296,-118.460033161523,MAIN,7/21/10,BELOIT AV / CHENAULT ST,IN INTERSECTION,,6,D.I.,2008,0,106094,JOINT,1,,,,,SPEARS,134-147,9,45,"JOINT LEAK ON NEWER 6"" MAIN. INSTALLED 2 NIPPLES & A NEW GATE VALVE.",34.06209175,-118.459559165624,MAIN,10/30/13,353 W. 75TH ST.,17' N/S 75TH ST.,4' W/E GRAND AVE.,6,C.I.,2008,0,105492,,1,,,,,J. LUCERO,102-201,10,20,"ARRIVED ON JOB, SET UP TRAFFIC, MOVE PLATE, BROKE OUT AND EXCAVATED MORE THROUGH SLURRY, FOUND 6"" GATE VALVE LEAKING FROM BELL, MADE REPAIR BY REPLACING 6"" GATE VALVE W/2-18"" NIPPLES, BACKFILLED, TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97172774,-118.280261441770,MAIN,3/19/10,3200 WASHINGTON BLVD,15 NS WASHINGTON BLVD,318 EE 3RD AVE,12,D.I.,2009,0,,JOINT,1,,,,,J.RODRIGUEZ,126-189,9,27,"GOUND LEAK ON 12"" DI. REPAIRED WITH 12"" BELL CLAMP 5.4"" DEEP. SLURRY",,60783,MAIN,6/9/11,1418 N. HIGHLAND AVE.,19' E/W HIGHLAND AVE.,92' N/N DELONGPRE AVE.,8,C.I.,2009,0,106524,,1,,,,,BLACK,146-183,12.5,55,"LOCATED LEAK, MADE REPAIR, BACKFILLED EXCAVATION, CLEANED SITE, LEFT SAFE, TEMP ASPHALT AREA, NO PLATES.",34.09648105,-118.338741660389,MAIN,7/27/11,1514 SAN FERNANDO RD,33' W/E/ SAN FERNANDO RD,457' S/S ELM ST,16,D.I.,2009,0,105970,BELL,1,,,GOOD,SLURRY,CHESTERTON,146-216,,,"FOUND BELL LEAK ON 16"" DI USED BELL CLAMP TO STOP LEAK (RECLAIMED WATER LINE)",,64413,MAIN,4/17/13,100 W PICO BLVD,14' WW MAIN ST,44' SN W PICO BLVD,12,D.I.,2009,0,105683,JOINT,1,,,,,HOOVER,124-207,6.5,13,"REPAIRED LEAK ON 12"" DI JOINT W/ BELL CLAMP. BACKFILLED, TEMP ASPHALT, CLEANUP, LEFT SITE SAFE.",34.03663482,-118.260396440465,MAIN,4/20/10,YOLANDA AV,14' WC YOLANDA AV,28' SC BLYTHE ST,6,D.I.,2010,0,101972,JOINT,1,,NEW,,ADOBE,NINE,190-123,2.5,10,"6' SECTION OF 6"" D.I. MAIN JUST PRIOR TO B.O. CAME APART WHEN PRESSURIZING LOK GASKET NOT INSTALLED. RE-INSTALLED WITH LOK GASKET.",34.21462535,-118.540390140825,MAIN,8/10/10,1641 CASALE RD,12' S/N CASALE RD.,61' W/W SAN REMO DR,8,C.I.,2010,0,106907,,1,,,,,FIERROZ,134-135,6,30,(PLR NOT PLOTTED) THEY REFITTED THE MAIN BACK WITH A NEW GASKET AFTER THEY DUG OUT THE TRENCH. ON NEW PLR 106907(10),,43236,MAIN,2/17/11,PLATT AVE.,21' W/C PLATT AVE.,30' N/C BALMORAL LN.,8,D.I.,2011,0,80763,JOINT,1,,,EXCELLENT,ADB,HARDY,184-093,,,"WHILE CHLORINATING NEW D.I. MAIN, FIELD LOK JOINT CAME APART. REMOVED AND REPLACED FIELD LOK GASKET AND PUSHED PIPE BACK TOGETHER.",34.19823691,-118.639294267055,MAIN,7/9/14,19843 DELANO ST,55' ECL LUBAO ST,2' SCL DELANO ST,6,D.I.,2012,0,107046,,1,,,,,LOPEZ,178-114,7.5,25.5,FOUND PIN HOLE LEAK ON BELL OF F/H TEE FROM NEW DI. WE OUT OF BARS. GRINDED AREA TO BE FLUSH. INSTALLED A SERVICE SADDLE W/ PLUG & STOPPED LEAK LAYED OUT FOR FUTURE FIX.,,65584,MAIN,9/16/13,2000 W. 66TH ST.,15' N/S 66TH ST.,23' E/W GRAMERCY PL.,6,D.I.,2013,0,107711,,1,,,,,J. LUCERO,104-192,11,22,"ARRIVED JOB, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT ASPH. EXCAVATED, MADE REPAIRS, BACKFILLED, TEMPED, PICKED UP TRAFFIC, LEFT JOB SAFE.",,65846,MAIN,2/4/14,BRUNSWICK AV & GOODWIN AV,,,12,D.I.,2014,0,,,1,,,BEST,SLURRY,D. DAVIS,162-204,9,54,"FOUND ROLLED GASKET ON 45 DEGREE BEND OF NEWLY INSTALLED RECYCLED WATER MAIN. WE INSTALLED BELL REPAIR CLAMP AND STOPPED LEAK, THEN SLURRY BACKFILLED",,61303,MAIN,8/12/10,7500 FIGUEROA,26' W/E FIGUEROA,37' S/S 95TH ST.,6,C.I.,9124,0,32862,"RUST HOLE, SPLIT",1,,,RUST,CLAY,ANDERSON,094-201,9,18,"FOUND AN 8"" SPLIT AND RUST HOLE IN C.I. MAIN, MADE REPAIR WITH 6""X12"" 360 REPAIR CLAMP, STOPPED LEAK, BACKFILLED WITH SLURRY, COMPLETED JOB, WILL RETURN TO OIL.",,41953,MAIN,1/4/10,4800 COLLEGE VIEW AV,,5' NN LAVERNA AV,6,C.I.,,0,,ROUND CRACK,1,,,,GRANITE,MCCALL,160-219,7,14,"INVESTIGATED LEAK DRILLED HOLES OVER MAIN PINPOINTED LEAK BROKE OUT STREET EXCAVATED TO MAIN AND FOUND ROUND CRACK, CLEANED PIPE & PLACED REPAIR CLAMP OVER LEAK.",34.13448627,-118.220661961574,MAIN,1/5/10,10301 STRATHMORE,21' NS STRATHMORE,71' WW COMSTOCK,,,,0,,,1,,,,,SALDIVAR,136-156,6.5,19.5,"SET UP TRAFFIC, DRILLED HOLES, BROKE OUT, DUG OUT, AND MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL, AND LEFT JOB SITE SAFE & CLEAN.",34.07029356,-118.427534541664,MAIN,1/6/10,11450 CHENAULT ST,19 N/S CHENAULT ST,476 W/W BELOIT AVE,6,D.I.,,0,,CLAMP,1,,,,,M SPEARS,134-147,3,12,CREW FOUND A LEAK AT THE MECH CLPG FOR BLOW OFF. CREW R&R THAT BROKE NMECH,34.0