6131383,-118.460820241345,MAIN,1/7/10,INTERSTATE LENNOX AV & VOSE ST,1000' S CL SHERMAN WAY,150' W CL VOSE ST,6,C.I.,,0,,ROUND CRACK,1,,,,,CRUZ,184-150,8,16,STREET TRAFFIC. MADE WORK AREA SAFE. BACKFILLED WITH 20 YARDS OF SAND 20 YARDS OF BASE AND 10 YARDS OF TEMP ASPHALT & OIL. CLEANED UP EXCESS DEBRIS ON STREET. PICK UP TRAFFIC AND ALL EXCESS DELINEATION. LEFT JOB SAFE.,,41672,MAIN,1/8/10,1025 S VICTORIA AV,W SIDE VICTORIA AV,150 S/S OLYMPIC,,,,0,,,1,,,,,AUBREY,132-189,8.5,25.5,"LOCATE, EXCAVATE, REMOVE & INSTALL CLAMPED REPAIR CLAMP. BACKFILL TEMP.",34.05431023,-118.324624641964,MAIN,1/12/10,800 CESAR CHAVEZ,20' NS CESAR CHAVEZ,192' W/W BUNKER HILL AVE,8,C.I.,,0,,,1,,,,,PRECIADO,134-213,12,24,"UPON ARRIVAL NOTICE GOOD AMOUNT OF ST. DAMAGE. INSTALLED 12FT OF 8"" DI PIE & TWO 8"" DRESSERS. SLURRY BACKFILLED & PAVE.",34.06162698,-118.245203239943,MAIN,1/13/10,3809 RHODES AVE,4' W/CL RHODES AVE,822' S/CL LAUREL TERRACE DR,4,C.I.,,0,,"JOINT, RUST HOLE",1,,,,,CRUZ,162-165,5.5,11,"STOPPED LEAK AT 4"" CI MAIN & RE HOOKED UP 1"" SERVICE",34.13944764,-118.403111841968,MAIN,1/13/10,810 S. ALAMEDA ST,,179' S/S 8TH ST,6,C.I.,,0,,ROUND CRACK,1,,,,,MCCALL,122-213,10.5,21,"SET UP TRAFFIC. INVESTIGATED LEAK. DRILLED HOLES PIN POINTED LEAK EXCAVATED FOUND ROUND CRACK ON PIPE. PIPE WAS ENCASED IN CONCRETE, BROKE CONCRETE AROUND PIPE AND PLACED A REPAIR CLAMP OVER LEAK.",34.02950861,-118.239022939945,MAIN,1/14/10,3151 CAHUENGA BLVD,W/CL CAHUENGA BLVD,50' S/CL BARBARA CT,8,C.I.,,0,,RUST HOLE,1,,,,,GARCIA,158-180,,,"FOUND LEAK ON 8"" CI MAIN. MADE REPAIRS UNABLE TO SHUT-OFF WATER TILL 5PM TO ACCOMADATE BUSINESSES. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA.",34.12787864,-118.346723241711,MAIN,1/14/10,1802 ALSACE AV,21 W/E PICKFORD ST,70 N/N REDONDO,6,C.I.,,0,52518,ROUND CRACK,1,,,,,J JIMENEZ,128-180,,,"FOUND ROUND CRACK ON 6"" CI WM, REPAIRED W/ 6X12 REPAIR CLAMP.",34.04349963,-118.350917941367,MAIN,1/15/10,6060 COLFAX AVE,37' S CL CALVERT ST,37' W CL COLFAX AVE,6,C.I.,,0,,ROUND CRACK,1,,,BAD,SILT,OBREGON,178-168,,,"FOUND ROUND CRACK NEXT TO CORY CLAMP. CUT OUT CORY CLAMP, INSTALLED 3' OF 6"" D.I. PIPE.",34.18112151,-118.387798341713,MAIN,1/15/10,5680 VALLEY OAK DR,N/S VALLEY OAK DR,,4,STEEL,,0,,,1,,,,,M HUGHES,152-192,7,14,"NEEDS TEMP, PAVE.",34.10954338,-118.313106841715,MAIN,1/15/10,YUCCA ST,,14 E/W MCCADDEN PL,4,C.I.,,0,,JOINT,1,,,,,C KIRKLAND,148-183,4.5,18,"CREW REMOVED LEAKING TEE. JOB COMPLETE, LEFT JOB PLATED FOR POWER CREW",34.10315807,-118.337463841718,MAIN,1/15/10,5076 PICKFORD ST,21 N/S PICKFORD ST,9 E/W ALSACE AVE,6,C.I.,,0,18,,1,,,N/A,B,T SMITH,128-180,8,16,"LOCATE LEAK, DUG OUT, INSTALLED 6X12 CLAMP. BACKFILLED EXCAVATION. STREET SERVICES TO PAVE.",34.04348254,-118.350853342442,MAIN,1/26/10,1128 NOWITA PL,,236' W PENMAR,6,C.I.,,0,,,1,,,SEVERE,B,FORTSON,112-147,2,4,HOLE PARTIALLY BACKFILLED & PLATED,33.99993857,-118.455916960569,MAIN,1/26/10,151 N. CABRILLO AVE,88' S/S SANTA CRUZ ST,17' E/W CABRILLO ST,6,C.I.,,0,,SPLIT,1,,,,,FLOWERS,018-198,8,15.5,"FOUND A SMALL SPLIT 8"" LONG ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING A 6X 12"" 360 DEGREE REPAIR CLAMP",33.74430632,-118.294561842995,MAIN,1/29/10,1450 PORTIA ST.,,25' E/E PORTIA ST.,6,C.I.,,0,54544,,1,,,,,SOLIS,140-210,,,"DRILL HOLE, EXCAVATE, REPAIR, CLEAN-UP.",34.07854877,-118.252229339951,MAIN,1/30/10,LAKESIDE PLAZA DR,S BANK/LA RIVER CHANNEL/RETAINING WALL,600' W/BARHAM BRIDGE,12,PLASTIC,,0,,SPLIT,1,,,,,WEBER,164-183,13.5,119.5,"REPLACE 19'-12"" PVC W/ 19' 122"" DI, REPLACE 12"" FLG. VLV - BONNET SPLIT OPEN BY WATER HAMMER.",,43003,MAIN,2/4/10,2735 E. 11TH ST.,,237' E/E SOTO ST.,8,C.I.,,0,,ROUND CRACK,1,,,,,TRICE,120-222,4,8,"REPAIRED A 8"" C.I. MAIN LEAK.",34.02297547,-118.219027143005,MAIN,2/4/10,2735 E. 11TH ST.,1' S/S 11TH ST.,20' W/W ORME AVE.,8,C.I.,,0,,,1,,,,SANDY,TRICE,120-219,16.5,25,"REPAIRED A 8"" C.I. MAIN LEAK.",34.02267838,-118.218339141705,MAIN,2/6/10,8631 CADILLAC AVE.,N/S CADILLAC AVE.,20' E/E CORNING,10,C.I.,,0,,ROUND CRACK,1,,,,,HUGHES,126-171,9,27,SAME EXCAVATION AS BLOWOUT.,,41669,MAIN,2/11/10,14253 SUNSET BL. (W. ROGERS ST. PK.),1310' N/N SUNSET BL.,14' W/W ROMANY DR. (R/W),8,PLASTIC,,0,,COUPLING,1,,,,SANDY LOAM,SCHWEINBOLD,130-132,8,16,"SLID 8"" PLASTIC PIPE BACK IN 8"" GATE AND RETIGHTENED COLLAR AROUND PIPE GATE. BARRICADED AND TAPED OFF. W558 R. CALDAS STILL WORKING ON CHANGING OUT METER IN VAULT.",,39981,MAIN,2/16/10,12870 KAMLOOPS ST,S/C KAMLOOPS ST,50' WC EL DORADO AVE,6,C.I.,,0,,ROUND CRACK,1,,,,,GARCIA,204-162,,,"FOUND LEAK ON 6"" MAIN. MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP. FOUND HEAVY (TREE?) ROOTS.",34.25429265,-118.41288561259,MAIN,2/17/10,S/W COR EDGEMAR AV,24' S/S 58TH PL,17' E/W EDGEMAR AV,6,C.I.,,0,,,1,,,,CLAY,FLOWERS,108-180,8,8,"PROSPECTED AND EXCAVATED A 5'X 3' TRENCH, FOUND A ROUND CRACK ON A 6"" CI MAIN, MADE REPAIR'S BY INSTALLING A 6X 8"" 360 REPAIR CLAMP TO STOP THE LEAK.",33.98783279,-118.350063643015,MAIN,2/19/10,3615 BEVERLY BL.,,167' W/W VIRGIL AVE.,6,C.I.,,0,,BAILS,1,,,,,MCCALL,138-201,8,16,"INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, PIN-POINTED LEAK, BROKE OUT ASPHALT AND EXCAVTED. FOUND BROKEN BAILS ON SERVICE CLAMP. REPLACED CLAMP.",34.07522683,-118.287081243028,MAIN,2/19/10,7909 RESEDA BL.,23' W/C RESEDA BL.,130' N/C ARMINTA ST.,16,D.I.,,0,,COUPLING,1,,,GOOD,SAND,CERVANTES,190-123,16,43,"RE-TIGHTEN 16"" MECH COUPLING AND RESET BLOCKING UNDER 16"" W.M.",34.21418125,-118.536144441852,MAIN,2/24/10,937 N CITRUS AVE,17' E/W CITRUS AVE,198' S/S ROMAINE ST,8,C.I.,,0,49818,SPLIT,1,,,THICK,CLAY,HUGHES,144-183,11,11,"REPAIRED 8"" CI MAIN WITH CLAMP. BACKFILLED, TAMPED, OILED AND HELPED WITH CLEAN UP.",34.08827661,-118.339712343019,MAIN,2/25/10,2748 GLASSELL ST.,,42' E/E OCCIDENTAL BL.,4,C.I.,,0,,SPLIT,1,,,,,MCCALL,138-201,5,15,"DRILLED HOLES OVER MAIN. PIN-POINTED LEAK, BROKE OUT STREET, EXCAVATED, FOUND SPLIT ON PIPE. CUT OUT SECTION OF PIPE AND REPLACED.",34.07127234,-118.278798243014,MAIN,2/27/10,1932 KENT ST.,19' N/S KENT ST.,169' E/E ALVARADO ST.,6,C.I.,,0,,SPLIT,1,,,,,ROGERS,138-207,7.5,15,"ARRIVED ON JOB SITE AT 8:30AM. SET UP TRAFFIC, FOUND LEAK, REPAIRED LEAK WITH 6"" OF D.I. PIPE, 2-6"" MECHS. BACKFILLED TRENCH. 8'X5' TRENCH. TEMP, OIL, LEFT JOB SAFE.",34.07435035,-118.264648541748,MAIN,3/4/10,846 COMMONWEALTH,COMMONWEALTH,386 EE LINCOLN BLVD,,,,0,,,1,,,,,D. AUBREY,112-144,2,4,NEED GT WITH OUT TOW COMPRESSOR TO GET IN ALLEY TO DO THIS JOB. WILL HOLD. DOING NO DAMAGE.,34.0029174,-118.468532241701,MAIN,3/18/10,,12 SN 20TH ST,0 EW OPANCE DR,4,C.I.,,0,,ROUND CRACK,1,,,,,M. HUGHS,126-180,12,22.5,,,40610,MAIN,3/29/10,YOLANDA AVE,12 W/CL YOLANDA AVE,13 S/CL KESWICK ST,6,C.I.,,0,,ROUND CRACK,1,,,,ADOBE,M.DOVE,188-123,4.5,18,"EXCAVATED & REPAIRED ROUND CRACK ON 6"" C.I. MAIN. SLURRED & PAVED.",34.21015676,-118.540468641717,MAIN,3/30/10,1835 LONGWOOD AVE,20 W/E LONGWOOD AVE,24 S/S PICKFORD ST,6,C.I.,,0,,CLAMP,1,,,,CLAY,C.SCHWEINBOLD,126-183,4,12,"REPLACED BROKEN BAILS ON SHUT 2"" DCI. BACKFILLED, TAMPED AND BARRICADED. HELP MAKE PICK UP.",34.04174807,-118.344626641496,MAIN,4/4/10,FLOWER AND WASHINGTON,25' S/N WASHINGTON BL.,18' W/E FLOWER ST.,8,C.I.,,0,,HIT,1,,,,,ROGERS,124-204,15.5,42,"ARRIVED AT 2:45 PM AT CONTRACTORS WORK SITE. NO TRAFFIC SET UP NEEDED. WAITED FOR SHUT DOWN, REPAIRED MAIN WITH PLUG. PUT BACK IN SERVICE/SLURRY. LEFT JOB SAFE AND CLEAN.",34.03385831,-118.270697440463,MAIN,4/12/10,YOLANDA AV,12' SC KESWICK ST,12' WC YOLANDA AV,6,C.I.,,0,,,1,,GOOD,,ADOBE,NINE,188-123,6,36,JOB STANDARD SHOWED ARMINTA ST. (INCORRECT),34.21007968,-118.540468541167,MAIN,4/16/10,4199 3RD AV,22; EW 3RD AV,2' NN 42ND ST,4,,,0,,,1,,,,,SALDIVAR,114-189,9.5,19,"REPLACED 1 - 4"" GATE VALVE, BACKFILLED AND TEMP OIL TRENCH (JOB COMPLETED) LEFT JOB SITE SAFE & CLEAN.",34.00733787,-118.32037441012,MAIN,4/16/10,627 MARQUETTE ST,17' EW MARQUETTE ST,544' SS BIENVENEDA,,,,0,,PLUG,1,,,,,SPEARS,128-123,6,24,"CREW HAD TO SHUT THE MAIN DOWN TO REMOVE A 6"" PLUG AT THE END OF THE MAIN THAT WAS LEAKING, SO WE INSTALLED A",34.04636759,-118.541433841540,MAIN,4/19/10,GRIFFITH PARK DR.,5' S/N CURB GRIFFITH PARK DR.,1800' W/W CRYSTAL SPRINGS,12,STEEL,,0,,JOINT,1,,,POOR,D.G./CLAY,CHESTERTON,160-198,,,"PIN HOLE ON WELD JOINT BEND WELDED 3 PATCHES, PUT ANODE AND PROTECTIVE COATING.",34.1362028,-118.287533340002,MAIN,4/21/10,13728 FILMORE ST,6 S/CL FILMORE ST,54 E/CL HADDON AVE,20,C.I.,,0,,JOINT,1,,,GOOD,SANDY/ROCK,OBREGON,208-156,8,16,"HIT LEAD JOINT BACK IN, STOP LEAK, JOB COMPLETE",34.26424062,-118.431840740467,MAIN,4/28/10,17071 COUNTESS PL,,388' WC EMPRESS AVE,4,C.I.,,0,,,1,,,,,LAROCHELLE,166-132,9.5,19,REPALCED BLOW-OFF ASSEMBLY AND CROSSBAR. WATER SYSTEM ZONE #1240,34.15015094,-118.505304261272,MAIN,4/29/10,114TH ST / COMPTON AV,29' E/W COMPTON AV,23' N/S 114TH ST,4,STEEL,,0,,,1,,,,SANDY,FLOWERS,086-213,9,17,"FOUND LEAK ON 4"" STEEL MAIN, MADE REPAIRS BY INSTALLING A 4"" STEEL BLIND FLANGE ON 90 DEGREE 4"" BEND, AND STOP THE LEAK.",33.9311392,-118.246247240468,MAIN,4/30/10,18755 FRANKFORT,16' SC FRANKFORT,RHEA AV,2,COPPER,,0,,COUPLING,1,,,,,LAROCHELLE,192-123,7,14,"REPAIRED 2"" COPPER WATER MAIN. CUT IN 24"" PIECE OF COPPER LEAK ON RHEA AVE. W.S. ZONE #1134.",34.22131152,-118.542335840892,MAIN,5/4/10,STONE CANYON RESERVOIR,,,,STEEL,,0,,RUST HOLE,1,,,,,RODRIGUEZ,150-147,7,21,"DUG OUT EXPOSED 8"" STL MAIN",,40904,MAIN,5/7/10,4826 SATURN ST,20 N/S SATURN ST,380 W/W RIMPAU BLVD,6,C.I.,,0,,BLOWOUT,1,,,,,M. TAYLOR,128-183,8,24,BLOW OUT. REPLACED 4' OF PIPE. NEEDS MAJOR STREET REPAIR,34.0442436,-118.342543261550,MAIN,5/10/10,743 CLOVERDALE AVE,17' EW CLOVERDALE AVE,177' NN 8TH ST,6,C.I.,,0,,RUST HOLE,1,,,,,SCHWEINBOLD,134-180,,,"REPAIRED WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.0611161,-118.346640540031,MAIN,5/15/10,1903 WILSHIRE BLVD.,3' S/N WILSHIRE BLVD.,20' E/W BONNIE BRAE,8,D.I.,,0,,RUST HOLE,1,,,,CLAY,ROGERS,132-204,14.5,22.5,"FIRST MADE SITE SAFE, SET UP TRAFFIC. FOUND LEAK, EXCAVATED 12'X12'. REPAIRED LEAK WITH 2-8"" MECH'S AND 4' OF 8' D.I. PIPE. EXCAVATED THROUGH TRAFFIC LOOP, HAD TO WAIT FOR POWER AND STREET SERVICES 3 HRS.",34.05701118,-118.273560840035,MAIN,5/18/10,GRIFFITH PARK DRIVE,4' S/S CURB GRIFFITH PARK DR.,1800' W/W CRYSTAL SPRINGS,12,STEEL,,0,,,1,,,,SHALE,CHESTERTON,160-198,,,"WELDERS PUT PATCH ON TWO HOLES. 12"" MAIN WAS LESS THAN 1"" FROM 6"" MAIN. LEAK IS ON PIPE THAT DWP INHERITED FROM REC & PARKS. NOT ON WATER SERVICE MAP.",34.13620157,-118.28753240057,MAIN,5/24/10,11283 PHILLIPPI AVE,15 W/C PHILLIPPI AVE,227 S/C CARL ST,4,,,0,,SPLIT,1,,,,CLAY,R. CRUZ,212-165,11.5,23,"CUT IN 18"" OF 4"" D.I. PIPE DISINFECTED NEW PIPE AND DRESSER COUPLINGS BACKFILLED WITH AND TEMPED LEFT FOR CALAGARF I PAVING",34.27524595,-118.404737240535,MAIN,6/2/10,11000 SHOSHONE AV,12' WC SHOSHONE AV,10' NC LUDLOW ST,,,,0,,,1,,,,,SNYDER,210-129,5,10,WHILE PINCHING DOWN MAIN GATE PACKING FLANGE CRACKED - DUG OUT GATEMAN REPLACED FLANGE 7 BOLTS BACKFILLED & TEMP. CLEANED UP.,34.27095249,-118.517538961283,MAIN,6/3/10,PACIFIC AVE & 10TH ST,19' E/W PACIFIC AVE,0 S/S 10TH STREET,16,,,0,,SMALL REDUCTION GEAR,1,,,,,ARMIJO,014-198,2,2,"REPLACED MISSING REDUCTION GEAR, ON 16"" GATE VALVE, THAT WAS MISSING. OPERATED VALVE 25%. JOB COMPLETE.",33.73499582,-118.287989541357,MAIN,6/7/10,1925 LANSDOWNE AVE.,10' N/N LANSDOWNE AVE.,8' N/S BARNETT,6,C.I.,,0,,,1,,,BAD,CLAY,PRECIADO,136-234,10,20,"6"" MAIN BLOW OUT. CUT IN 9' OF C.I. PIPE AND INSTALLED 9' OF D.I. PIPE AND TWO 6"" DRESSER. BACKFILLED WITH CON ROCK AND TEMP.",34.06549582,-118.173536641483,MAIN,6/8/10,GRIFFITH PARK,138' E/E CENTER LINE,101' N/N CENTER LINE,4,STEEL,,0,,,1,,,,ROCK,PRECIADO,168-195,8,16,"FOUND TWO SEPARATE LEAKS ON 4"" STEEL PIPE IN PARK HILLSIDE. INSTALLED TWO HIGH PRESSURE STEEL CLAMPS.",,40566,MAIN,6/8/10,MASON & TRENTINO LANE,27' SC TRENTINO LANE,47' EC MASON,16,D.I.,,0,,,1,,,,SAND,JOSEPH,214-111,9,18,BROKE OUT & WORKED WITH GATEMAN,34.28273512,-118.582834241364,MAIN,6/9/10,1861 PARK DR.,,,6,STEEL,,0,,,1,,,,,SOLIS,142-210,,,"6"" STEEL IN ELYSIAN PARK, NO RECORDS, NO MEASUREMENT, HAD TO WALK UP HILLSIDE.",,41030,MAIN,6/15/10,401 N. SIERRA BONITA AVE.,20' E/W SIERRA BONITA AVE.,20' N/S OAKWOOD AVE.,6,C.I.,,0,,,1,,,,,YBARBO,140-180,8,24,"FOUND A LOT OF STREET DAMAGE. 6"" C.I. MAIN BLOWOUT, MADE REPAIRS AND LEFT JOB SAFE FOR TRAFFIC AND PEDESTRIANS.",34.07819937,-118.354279861285,MAIN,6/16/10,5TH AV,11NS 75TH ST,20' EW 5TH AV,6,C.I.,,0,,SPLIT,1,,,,,FLOWERS,102-189,8,16,"FOUND A SMALL LEAK SPLIT 13.5' ON A 6"" CI MAIN, MADE REPAIRS BY INSTALLING 14"" OF 6"" DI PIPE TO STOP THE LEAK.",33.97181462,-118.322132340567,MAIN,6/22/10,TRENTINO LN / MASON AV,17' SC TRENTINO LANE,47' EC MASON,16,,,0,,,1,,,,SAND,JOSEPH,214-111,5,10,"FIX BYPASS ON 16"" GATE VALVE WITH GATE MAN. 3"" BYPASS BLOWN GASKET AND BOLTS.",34.28274105,-118.582812240531,MAIN,6/23/10,6152 BECKFORD AV,9' EC BECKFORD AV,9' SC DELANO ST,6,C.I.,,0,,RUST HOLE,1,,FAIR,,LOAM,CERVANTES,178-120,9,27,"REPAIRED RUST HOLE ON 6"" CAST IRON WATER MAIN GAS LINE ON TOP OF WATER MAIN. SYS ZONE #947",34.18260397,-118.551364340568,MAIN,6/23/10,TRENTINO LN & MASON AV,27' SC TRENTINO LANE,47' EC MASON,16,GASKET,,0,,,1,,,,SAND,JOSEPH,214-111,7.5,15,"WORK WITH GATE MAN & FIX 2 - 16"" GATES.",34.28273512,-118.582834241376,MAIN,6/27/10,102 OXFORD AVE.,122' E/E OXFORD AVE.,18/ N/S 1ST,8,,,0,,,1,,,FAIR,SANDY,ROGERS,138-192,7,13,"SET UP TRAFFIC, SHUT MAIN, REPAIRED 8"" SPLIT, CUT IN 9' OF 8"", BACKFILLED, CLEANED UP, LEFT SAFE, 14'X66' STREET DAMAGE.",34.0736634,-118.307394461289,MAIN,7/1/10,3670 W 60TH ST.,25' S/N W 60TH ST.,15' E/W DEANE AVE.,8,C.I.,,0,99829,SPLIT,1,,,,,ANDERSON,106-183,15,45,"8"" C.I. MAIN BREAK, FOUND SPLIT WITH RUPTURE IN 8"" MAIN, CUT OUT 6' OF BAD PIPE AND INSTALLED 6' NEW DI AWWA PIPE. BACKFILLED WITH SLURRY.",33.9853734,-118.337846340946,MAIN,7/1/10,200 FREDERICK ST,FREDERICK ST (AT ALLEY),ROSE AVE,6,C.I.,,0,,6,1,,,MED,ADOBE,C.SCHWEINBOLD,112-144,8.5,25.5,"CUT OUT 4' OF 6"" C.I. WM AND REPLCE AT GATE  AND NIPPLES AND  MECHANICAL COUPLINGS. SLURRIED EXCAVATION. BARRICADED AND TAPPED OFF",,40961,MAIN,7/4/10,4306 8TH AVE,18 WE 8TH AVE,262 NN 43RD PL,6,C.I.,,0,,SPLIT,1,,,,C,R.GONZALES,114-189,14.5,41,"BLOW OUT ON 6""C.I. MAIN. CUT IN 16 +- OF D.I. WITH TWO UNIONS. RETAPPED SERVICE",34.00521815,-118.325636340708,MAIN,7/11/10,6719 RUDNICK AV,4' W/C RUDNICK AV,128' S/C WELBY WY,6,C.I.,,0,,RUST HOLE,1,,POOR,,ADOBE,CERVANTES,182-102,16.5,33,,34.19247475,-118.61243761293,MAIN,7/11/10,5915 7TH AVE.,18' E/W 7TH AVE.,146' S/S 59TH ST.,4,C.I.,,0,,SPLIT,1,,,,,FLOWERS,106-189,8.5,17,"FOUND LEAK ON A 4"" C.I. MAIN (2' SPLIT) MADE REPAIRS BY CUTTING OUT AND INSTALLING TWO FEET OF 4"" D.I. PIPE AND TWO 4"" MECH CPLGS TO STOP THE LEAK.",33.98677177,-118.324506561531,MAIN,7/13/10,8357 YUCCA TRAIL,,646 W/W YUCCA TE L/N,4,STEEL,,0,,RUST HOLE,1,,,,,MENDEZ,150-174,7.5,15,,34.10425732,-118.372312461529,MAIN,7/14/10,6145 MULHOLLAND HWY,109' NN LEGDEWOOD DR,,4,STEEL,,0,,CLAMP,1,,,,,MENDEZ,158-189,11.5,34.5,,34.13021507,-118.321537761528,MAIN,7/14/10,4823 ARLINGTON,,219' SS 48TH ST,4,C.I.,,0,,SPLIT,1,,,,,KIRKWOOD,112-189,11,22,,33.99933666,-118.318161361527,MAIN,7/15/10,11200 W. PICO BLVD,12' NS PICO BLVD,,2,STEEL,,0,,,1,,,,,SMITH,124-153,8,16,"REPAIRED 2"" STEEL MAIN WITH 2X 8 360 DEGREE CLP",,40990,MAIN,7/16/10,1103 LACHMAN LN,14 N W. LACHMAN LN,25 W/W GLENHAVE DR,8,STEEL,,0,,,1,,,,,C.KIRKWOOD,132-120,15.5,39,WELD PLATES ON STEEL MAIN,34.05505876,-118.546921841028,MAIN,7/25/10,500 W 5TH ST,26 NS 5TH ST,20 WE 601 NORTON AVE,6,C.I.,,0,,ROUND CRACK,1,,,,,C.KIRKWOOD,136-189,16.5,33,,34.06528701,-118.316936261519,MAIN,7/26/10,17885 CASTELLAMMARE DR,,,,,,0,,,1,,,,,GRIFFIN,126-114,2,4,"FOUND CLAMP LEAKING ON ABOVE GROUND WM, RE-ADJUSTED CLAMP & TIGHTENED: STOPPED LEAK, ASSISTED BY B. HANNA",,41141,MAIN,7/27/10,6721 DREXEL AVE,SS DREXEL AVE,45 EE ORLANDO AVE,,C.I.,,0,,SPLIT,1,,,,,M.SPEARS,136-174,5,15,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR 6"" C.I. MAIN SPLIT.",,41053,MAIN,7/29/10,333 N WILTON PL,2 EW WILTON PL,262 NS BEVERLY,20,C.I.,,0,,,1,,,,,C.KIRKWOOD,140-192,15.5,31,"EXCAVATED AND MAED REPAIRS ON 20"" MAIN. SERVICE RECONNECT.",34.07688117,-118.313536540811,MAIN,8/2/10,818 N. SYCAMORE AVE.,169' N/N WARING,20' E/W SYCAMORE,,,,0,,,1,,,,,LOPEZ,142-183,,,"REPAIR LEAK BY INSTALLING 360 CLAMP. WHEN THE CREW TURN OFF CORP. VALVE, THE CORP. BROKE.",34.08580721,-118.342803240816,MAIN,8/3/10,1524 BURNSIDE AVE.,225' S/S SATURN,17' W/E BURNSIDE AVE.,4,C.I.,,0,30321,,1,,,,,J. JIMENEZ,128-180,5,10,"FOUND LEAK 4"" C.I. W.M. REPAIRS COMPLETE.",34.04594751,-118.35569340821,MAIN,8/5/10,583 FAIRFAX,3' S/N 6TH ST.,20,,,,0,,,1,,,,,,136-177,,,,,41406,MAIN,8/6/10,121' E 6TH ST,22' S/N E 6TH ST,123' W/W LOS ANGELES ST,12,C.I.,,0,65812,SPLIT,1,,,BAD,MIXED,F.PRECRDO,128-210,,,"12"" MAIN BLOW OUT. INSTALLED 14' 12 DI PIPE AND 2 15"" DRESSERS. BACKFILLED WITH  --- ROCK AND BASE COAT. SOME WATER DAMAGE TO AREA.  BUSS",34.04490976,-118.249381140828,MAIN,8/11/10,910 SYCAMORE AVE.,60' N/N WILLOUGHBY,20' E/W SYCAMORE AVE.,,C.I.,,0,44646,"CLAMP, RUST HOLE",1,,,,,NUNEZ,134-183,,,THE MAIN WAS OLD AND WHEN BACKHOE MOVE THE DIRT THE RUST FILL THE MAIN AND CAUSE A LEAK.,,40840,MAIN,8/17/10,2200 GUTHRIE DR.,,334' S DUXBURY RD.,8,C.I.,,0,,RUST HOLE,1,,,,B,FORTSON,128-168,5,10,LEAK CUASED WHILE CLEANING MAIN FOR CLAMP INSTALLATION. METER REMOVAL AND ROOT JOB TO COMPLETE ORDER.,34.04311979,-118.39268340847,MAIN,8/22/10,1955 N. WILTON PL.,550' N/N FRANKLIN AVE.,21' E/W WILTON PL.,6,C.I.,,0,46954,SPLIT,1,,,,C,GONZALES,150-192,8,16,"FOUND SPLIT ON 6"" C.I. MAIN CUT IN 6' OF 6"" D.I. WITH TWO UNIONS.",34.10696241,-118.313667340854,MAIN,8/27/10,919 FLOWER AVE.,194' E/E FREDRICK,,6,C.I.,,0,,,1,,,,,KIRKWOOD,112-147,9,18,EXCAVATED 7X5 AND INSTALLED,34.00262648,-118.464382840858,MAIN,8/30/10,107 S. MANSFIELD,,113' S/S 1ST,6,C.I.,,0,,,1,,,,,KIRKWOOD,138-183,12.5,36.5,,34.07319132,-118.340809241510,MAIN,8/31/10,1523 W 22 PL,,,0.75,D.I.,,0,,,1,,,,,F.PRECRDO,124-198,2,4,SHUT DOWN MAIN TO REPLACE NEW C/U AND 1' PIPE AND COMPRESSIONS. ALSO REPAIRED PROPERTY.,,43040,MAIN,8/31/10,2301 BELLEVUE AVE.,?' N/S BELLEVUE AVE.,?' W/W WATERLOO,4,C.I.,,0,,,1,,,,,PRECIADO,138-204,4,8,"CUT IN 5' OF 4"" D.I. PIPE AND 2-4"" DRESSERS. BACKFILLED WITH CON ROCK AND TEMP.",34.07413545,-118.269701741448,MAIN,8/31/10,4410 CLINTON ST,25 NS CLINTON ST,152 WW ALEXANDRIA AVE,,,,0,,,1,,,,,S.HOOVER,140-195,14,56,"THE CREW CUT IN 11' OF PIPE. BACKFILLED, OILED AND HAD EXTENSIVE CLEAN UP. THEY LEFT THE SITE SAFE WITH BARRICADE S AND CAUTION TAPE.",34.08120978,-118.298684840860,MAIN,8/31/10,228 GRAND BLVD.,,200' E/E MAIN ST.,6,C.I.,,0,,SPLIT,1,,,,,KIRKWOOD,108-144,8,24,,,40670,MAIN,9/3/10,SYLMAR FILTRATION PLANT,,,6,C.I.,,0,,COUPLING,1,,,,ADOBE/CLAY,SNYDER,226-138,6,6,"6"" TAP PLUG IN 6"" TEE LEAKING. REMOVED 6"" PLUG. INSTALLED 6"" BLIND FLANGE PLUG WITH 6"" FIELD LOCK GASKET AT LADWP FILTRATION PLANT. HAD A LOT OF TROUBLE REMOVING PLUG. HAD FILTRATION PLATE WELDER BURN PLUG AND GASKET TO REMOVE.",,41435,MAIN,9/16/10,1038 NORDICA DR,15' E/W NORDICA DR,250' S/S OLANCHA DR,6,D.I.,,0,,JOINT,1,,,,,UNGSON,154-219,3,9,"FOUND LEAK IN A 6"" D.I. WATER MAIN JOINT; BROKE OUT & EXCAVATED DOWN TO MAIN JOINT; INSTALLED A 6"" BELL CLAMP; STOPPED THE LEAK; CLEANED UP; PLATED THE EXCAVATION; LEFT SITE SAFE.  LINKED TO R#41430",34.11476515,-118.218110141442,MAIN,9/20/10,2600 LOCKSLEY PL,,FARWELL AV,4,C.I.,,0,,RUPTURE,1,,,,SHELL,MCCALL,150-207,6.5,13,"UPON ARRIVAL FOUND HOLE IN STREET & FLOODING. SET UP TRAFFIC AFTER MAIN WAS SHUT OFF DEWATERED EXCAVATION FOUND RUPTURE HOLE, REPLACED SECTION OF MAIN.",34.10549793,-118.258705341587,MAIN,9/23/10,451 N SYCAMORE,,124 SN ROSEWOOD,4,C.I.,,0,,SPLIT,1,,,,,C.KIRKWOOD,140-183,5,15,"EXCAVATED AND INSTALLED 4X20"" 360 DEGREE CLAMP.",34.07984813,-118.342984841596,MAIN,9/30/10,900 ARBOR VITAE,,,,CONCRETE,,0,,CLAMP,1,,,,,R.S.KENT,094-174,9,18,"LEAKING TAPPING SLEEVE (WRONG SIZE). TOO BIG FOR MAIN. 4"" CONCRETE AC 5.25 OD. PLATED EXCAVATION FOR LATER REPAIR. MADE SAFE.",,41599,MAIN,9/30/10,401 S WINDSOR BLVD,33 EW WINDSOR BLVD,55 SS 4TH ST,8,C.I.,,0,,SPLIT,1,,,,,E.ALVAREZ,136-189,2,6,"SET UP TRAFFIC, LOCATED LEAK, EXCAVATED AND MADE REPAIRS.",34.06689292,-118.321448361762,MAIN,10/1/10,257 REDLANDS ST,8' N/S REDLANDS ST,240' W/W TRASK,6,C.I.,,0,,COUPLING,1,,,,,ELEUTERIO,094-153,3,6,"REPAIRED 6"" C.I. MAIN.",33.95333517,-118.444906761771,MAIN,10/7/10,637 LEVERING AVE,26' NS LEVERING AVE,7' EW MIDVALE AVE,,,,0,,,1,,,,,JIMENEZ,136-150,4,12,"REPLACED 6"" GV, BACKFILLED, OILED CLEAN UP JOB SITE SAFE.",34.06639179,-118.452065361766,MAIN,10/8/10,GILCREST DR,8' NS GILCREST DR,78' WW LLOYDCREST DR,6,STEEL,,0,,,1,,,,,FIERROZ,148-165,1,2,,34.09934584,-118.402543941531,MAIN,10/12/10,,COLORADO BLVD,LOLETZ AVE,6,D.I.,,0,,,1,,,,,R.NUNEZ,162-225,3,9,"CUT AND PLUG ON 6"" DI MAIN WAS LEAKING. INSTALLED A 6"" COUPLING END CAP. BACKFILLED AND MADE JOB SITE SAFE. CUT AND PLUG WILL DIE WITH OLD 16"" STEEL",,41179,MAIN,10/19/10,ARBOR VITAE,,144' E/W HINDRY PL.,4,A.C.,,0,,SPLIT,1,,,,,KIRKWOOD,094-174,9,27,,33.95248611,-118.372164661320,MAIN,10/26/10,MANHATTAN WELL #4,50' E/E GRAMERCY,180' S/S 62ND,20,STEEL,,0,1158238,,1,,,,,KIRKSEY,106-192,9,18,"WELDER WELDED REDUCER ON STEEL SIDE TO MATCH OD OF CONCRETE PIPE O.D 22.65 INSTALLED 2-EA 10"" 360 REPAIR CLAMP TOGETHER TO JOIN STEEL/CONCRETE. LEFT SAFE WITH",33.98289548,-118.313157141548,MAIN,10/28/10,262 S RAMPART BLVD,,235 NN 3RD ST,8,C.I.,,0,,RUPTURE,1,,,,ADOBE,R.MCCALL,136-201,9,27,"UPON ARRIVAL STREET FLOODING PARKED VEHICLE. SET UP TRAFFIC, INVESTIGATED LEAK, DRILLED HOLES OVER MAIN, LOCATED LEAK, BROKE OUT AND EXCAVATED. FOUND RUPTURE ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.0669042,-118.278337441226,MAIN,10/29/10,12210 IDAHO AVE.,,103' W/W AMHER AVE.,8,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,126-147,7,14,,34.03782269,-118.462368941549,MAIN,10/29/10,2222 COLORADO BLVD,,194 WW EAGLE ROCK BLVD,12,STEEL,,0,,,1,,,,ADOBE,R.MCCALL,162-222,8,32,"ON ARRIVAL PARKED VEHICLE, SET UP TRAFFIC, LOCATED MAIN, DRILLED HOLES, PINPOINTED LEAK, BROKE OUT AND EXCAVATED, FOUND LEAK ON THREADS. CORPORATION VALVE. REFITTED SERVICE.",34.13915205,-118.214915260420,MAIN,11/1/10,16933 SAN JOSE ST,2' N/CL SAN JOSE ST,12' W/CL MCLENNAN AV,2,,,0,,RUST HOLE,1,,,,,HARDY,206-135,9,27,"REPLACE COMPLETE BLOW-OFF ASSEMBLYG.S.- 207-135 G.V.#153",34.26110942,-118.501213241319,MAIN,11/3/10,,20 SE PEORIA ST,40 WCL GLENOAKS BLVD,12,STEEL,,0,,"RUST HOLE, SPLIT",1,,,,,R.CRUZ,198-171,7.5,22.5,,,42547,MAIN,11/9/10,335 S VAN NESS AVE,22 EW LP VAN NESS AVE,219 NN LP FOURTH ST,4,C.I.,,0,,RUPTURE,1,,,,,J.JIMENEZ,136-192,4.5,13.5,"FOUND RUPTURE ON 4"" CI WATER MAIN WITH 1-1"" SERVICE INVOLVED, REPAIRED COMPLETE ALSO RENEWED SERVICE.",34.06782751,-118.315189942646,MAIN,11/11/10,4106 MONTEREY RD,27 EW MONTEREY RD,1800 NN EDISON ST,8,C.I.,,0,,ROUND CRACK,1,,,OK,CLAY,F.PRECADO,146-228,12,24,"FOUND ROUND CRACK ON 8"" MAIN AT CORP. INSTALLED 1-8""X20"" REPAIR CLAMP AND RETAPPED SERVICE. BACKFILLED AND TEMPED.",34.09512177,-118.190339361759,MAIN,11/22/10,3417 HILLCREST DR,,140' SS JEFFERSON,6,A.C.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,120-183,9,25,1212238,34.02505493,-118.342897442600,MAIN,11/22/10,3417 HILLCREST DR,,140 SS JEFFERSON,6,A.C.,,0,,ROUND CRACK,1,,,,,C.KIRKWOOD,120-183,9,25,,34.02505663,-118.342897442592,MAIN,11/23/10,4151 3RD AVE,22 EW 3RD AVE,20 NS 41ST AVE,4,C.I.,,0,,SPLIT,1,,,FAIR,ADOBE,WASHINGTON,114-189,5,15,"REPAIRED SPLIT ON 4"" MAIN. ALSO HAD TO REFIT 1 1/2"" SERVICE. MADE 3 GATE SHUT OFF AND PUT MAIN BACK IN SERVICE AND BACKFILLED.",34.00895383,-118.32037542609,MAIN,11/24/10,180 S GRANVILLE AVE,,727 S/S SUNSET BLVD,6,C.I.,,0,,ROUND CRACK,1,,,,,C.KIRKWOOD,134-144,9,27,,34.06176255,-118.470838542594,MAIN,11/26/10,5075 PICKFORD ST,20 NS PICKFORD ST,100 WW SYCAMORE AVE,6,C.I.,,0,52518,SPLIT,1,,,,C,R.GONZALES,128-180,9,27,"FOUND BLOW OUT ON 6"" CI MAIN. CUT IN 13' OF 6"" DI WITH 2 UNIONS.",34.04332339,-118.350252761750,MAIN,12/1/10,LINCOLN & ROSE INTERSECTION,6' EW LINCOLN BLVD,18' NS ROSE CT,6,C.I.,,0,,"CLAMP, ROUND CRACK",1,,,,,LOPEZ,112-144,11,33,"SET UP TRAFFIC, LOCATED LEAK, BROKE OUT 6'X 12' CONCRETE & PROSPECTED FOUND 3 CONDUIT SUBS & 6"" MAIN RESTING ON A BIG SEWER LINE, MADE REPAIR WITH 6X 12"" REPAIR CLAMP VERY LITTLE SPACE BETWEEN SEWER LINE & WATER MAIN. ON OTHER UTILITIES WERE DAMAGED. BACKFILLED EXCAVATION & TEMP STREET, CLEANED STREET PICK UP TRAFFIC SET UP & LEFT SITE SAFE & COMPLETE.",34.00127477,-118.468008842551,MAIN,12/1/10,2425 CRESTON DR.,10' E/W CRESTON DR.,177' S/S QUEBEC DR.,6,C.I.,,0,,SPLIT,1,,,,SHALE,YBARBO,152-189,,,"FOUND 6"" MAIN LEAK, CUT IN 4' OF D.I. CLEANED UP, BIG MESS, BACKFILLED AND LEFT SAFE FOR TRAFFIC.",34.11384019,-118.324654342585,MAIN,12/9/10,570 N. MAPLETON,W/S MAPLETON,432' N/N CLUB VIEW,6,C.I.,,0,,,1,,,BAD,ADOBE,WASHINGTON,138-156,8,16,"FOUND LEAK ON DOUBLE BACK CLAMP. MADE 2 GATE SHUT OFF, REMOVED CLAMP AND INSTALLED 360 CLAMP. BACKFILLED, NEEDS LARGE PICK-UP TOMORROW.",34.07404103,-118.428749442719,MAIN,12/9/10,712 E. WASHINGTON BLVD,25 N/S E. WASHINGTON BLVD,99 E/E SAN SEDRO ST,12,,,0,,,1,,,,,R.NUNEZ,122-210,9,36,"ARRIVED AT JOB SITE, SET UP DELINEATION, HEAVY TRAFFIC,  LOCATED LEAK ON 2"" DCI OFF OF AN 12"" CI MAIN. SHUT OFF AT THE MAIN, SIDE LINED SERVICE, MARKED OUT FOR RENEWAL.",34.02741313,-118.256967942747,MAIN,12/10/10,2425 HUNTER ST,,280 EE SANTA FE,1,COPPER,,0,,,1,,,,,R.MCCALL,122-216,5,10,"UPON ARRIVAL FOUND DAMAGED 1"" COPPER SERVICE. REPLACED SECTION OF SERVICE. GAS COMPANY WILL BACKFILL EXCAVATION.",,42682,MAIN,12/15/10,9610 HIGHLAND GORGE DR,31 SS HIGHLAND GORGE DR,,2,STEEL,,0,,CLAMP,1,,,,,T.MENDEZ,146-162,7.5,22.5,,34.0958325,-118.415083742707,MAIN,12/17/10,1551 N LA BREA,,,6,C.I.,,0,,ROUND CRACK,1,,,,,C.KIRKWOOD,148-183,9,26,,,42730,MAIN,12/22/10,1864 E 22ND ST,143' W/W 22ND ST,ALAMEDA,6,C.I.,,0,78706,ROUND CRACK,1,,,,,R.MCCALL,118-216,8.5,25.5,"UPON ARRIVAL SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK, DRILLED HOLE OVER PIPE, LOCATED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. PLACED REPAIR CLAMP OVER LEAK.",34.01653983,-118.237248361755,MAIN,12/25/10,4646 DON LORENZO,,30' EE DON ZAREMBO DR,6,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,112-177,9.5,19,,34.00165621,-118.356949142688,MAIN,12/27/10,7161 ROSEWOOD,,125 WE DETROIT,,,,0,,SPLIT,1,,,,,R.S.KENT,140-183,9,17,JEWISH NEIGHBORHOOD! A LOT OF FOOT TRAFFIC. SIDELINED HOSE IN SIGHT. 150' WORTH.,34.0802391,-118.345657143343,MAIN,12/29/10,160 W 99TH ST,17' N/S 99TH ST,574' W/W MAIN ST,6,C.I.,,0,,BLOW OUT,1,,,,,D.FLOWERS,092-204,5,9,"FOUND A BLOW OUT ON A 6"" CAST IRON MAIN. MADE REPAIRS BY CUTTING OUT AND INSTALLING 3' OF DI PIPE WITH 2 6"" MECHANICAL COUPLINGS. ALSO RECONNECTED A 3/4"" COPPER SERVICE.",33.9464322,-118.275908342884,MAIN,12/31/10,9808 LEMONA AVE.,,X LASSEN ST.,6,C.I.,,0,,ROUND CRACK,1,,,,,VELAZQUEZ,202-147,7,14,"FOUND ROUND CRACK ON 6"" C.I. MAIN. MADE REPAIRS WITH 360 REPAIR CLAMP. BACKFILLED WITH SAND AND TEMP.",34.24828605,-118.458769462719,MAIN,1/2/11,272 FORRESTER DR,308' NN CRESTA DR,W FORREST DR,4,C.I.,,0,35975,RUPTURE,1,,,,,NAVAR,128-165,10,28,"INSTALLED 4""X 12"" 360 REPAIR CLAMP 4"" CI MAIN (2) INSTALLED 4' OF 4"" DI PIPE. INSTALLED 4""X 1 SERVICE SADDLE REFITTED 1"" COP SERVICE BACKFILLED 4'X 4' EXCAVATION, LEFT SAFE.",34.04334016,-118.403734543578,MAIN,1/3/11,2852 HADDINGTON DR.,W/O 1216696,70' E/W CHEVIOT DR.,6,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,126-162,8,16,,34.03832249,-118.411471741392,MAIN,1/4/11,13873 GAVINA,,,,,,0,,,1,,,,,R.CRUZ,230-162,7,24,"BACKFILLED EXCAVATION WITH 15 YARDS OF BASE (TAMPED SAND AND BASE IN LIFTS OF 6""). TEMP OILED 5 YARDS OF TEMP OIL. PICKED UP TRAFFIC. LEFT JOB SAFE.",,41391,MAIN,1/4/11,,10 NC RAJAH ST,22 EC CRANSTON AVE,4,C.I.,,0,,ROUND CRACK,1,,,,,R.CRUZ,224-159,2,7,"INSTALLED 4"" 360 DEGREE REPAIR CLAMP ON 4"" CI MAIN.",,43617,MAIN,1/4/11,1438 GOWER,W101217016,272' N/N DE LONGPRE,,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,146-189,5,10,INSIDE PVT. ST.,34.09702695,-118.322231643580,MAIN,1/5/11,4315 COOLIDGE AVE.,,,6,C.I.,,0,,ROUND CRACK,1,,,,CLAY,KENT,112-159,9,27,"SENT TO COOLIDGE TO FIX MAIN LEAK, FIXED, MADE SAFE, RETURNED YARD.",,61576,MAIN,1/6/11,5613 VALLEY OAK DR,8' EW VALLEY OAK DR,372' VERDE OAK,4,STEEL,,0,,RUST HOLE,1,,,,,SALDIVAR,152-192,7,14,"MADE REPAIRS ON A 4"" STEEL LEAKING MAIN. BACKFILLED, TEMP. OIL, PICKED UP SPOIL, LEFT SAFE & CLEAN.",34.11125327,-118.312131842816,MAIN,1/6/11,1333 N KENMORE,16 EW KENMORE,345 NN FOUNTAIN,,COPPER,,0,,JOINT,1,,,,,H.ROGERS,146-195,4,8,SERVICE LEAK IN METER BOX REPAIRED. CHANGED METER AND CURB VALVE.,34.09640197,-118.297257743589,MAIN,1/7/11,740 S. BURNSIDE,,187' S/S 8TH ST.,4,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,134-180,7,14,,34.06003806,-118.35033161577,MAIN,1/7/11,3752 HUGHES AV,395' NN VENICE BL,6' WE HUGHES AV,8,C.I.,,0,,ROUND CRACK,1,,,RUST,,SAMIA,120-165,8,16,"FOUND ROUND CRACK ON 8"" C.I. MAIN, EXCAVATED IN PARKWAY REPAIRED USING 360 DEGREE CLAMP BACKFILLED WITH BASE AND REPLACE SOD MADE SAFE",34.02448171,-118.399580243371,MAIN,1/10/11,MANHATTAN WELLS,117' E/E GRAMERCY PL,141' S/S 62ND ST,20,CONCRETE,,0,,"JOINT, SPLIT",1,,,,SANDY LOAM,KIRKSEY,106-192,9,18,"FOUND VARIOUS LEAKS ON 80' CONCRETE PIPE. REMOVED AGED CONCRETE. INSTALLED IN PLACE 80' 20"" DI WITH 2 EACH TRANS COUPLINGS. BACKFILLED WITH NATIVE ===",33.982897,-118.312944442823,MAIN,1/10/11,1515 W 8TH ST,15 NS 8TH ST,122 WW VELENCIA ST,2,COPPER,,0,,,1,,,,,H.ROGERS,130-204,8,16,"SET UP TRAFFIC. FIRE SERVICE NO WATER. EXCAVATED 2"" FIRE SERVICE. RETOPPED 2"" SERVICE. CUT IN 4"" COPPER TUBING. RESTORED SERVICE. FIRE SERIVE PSI 60 =?= FROM METER SHOP.",,61578,MAIN,1/11/11,1039 NOWITA PL,14' NS NOWITA PL,380' EE LINCOLN BL,6,C.I.,,0,,,1,,,,,SALDIVAR,110-147,12,28.5,"SET UP TRAFFIC, DRILLED HOLES FOUND A BLOWN MAIN COVERED WITH RUST. CUT A SECTION AND REPLACED WITH A 4' D.I. NEW PIPE.",33.99771295,-118.45746543456,MAIN,1/11/11,20300 RINALDI ST.,36' N/C RINALDI ST.,1095' E/C MASON,,,,0,,,1,,,,,CARRANO,210-111,20,60,"HYDRANT ON SO. SIDE OF 16"" MAIN HAS 90' STEEL LATERAL. GROUND SHIFTED, LATERAL FORCES, SPLIT VALVE VERTICALLY IN HALF. LATERAL HAD TO BE MODIFIED BY WELDER TO LINE UP WITH WELD NECK ON GATE. USED RENTAL CRANE AND 3-AXLE DUMP.",34.27471952,-118.575177243601,MAIN,1/12/11,715 DEVON AVE.,,62' S/S BIRCHWOOD,4,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,136-156,7,21,,34.06947277,-118.428860561587,MAIN,1/13/11,12725 SUNSET BL,24' NS SUNSET BL,172' WW CLIFFWOOD AV,,C.I.,,0,,ROUND CRACK,1,,,,,WATERS,132-138,7,14,"SET UP TRAFFIC, INVESTIGATED JOB TO SOUND MAIN. BROKE OUT EXCAVATION MADE REPAIRS BACKFILLED LEFT JOB CLEAN AND SAFE.",34.05695777,-118.486256542938,MAIN,1/13/11,616 S WESTMORELAND,,247 S/S 6TH ST,4,C.I.,,0,,,1,,,,,CHESTERTON,134-198,8,16,FOUND ROUND CRACK WHERE PIPE CROSSED . POWER CUT IN 4' DI PIPE TO MAKE REPAIR.,34.06290944,-118.2884742829,MAIN,1/18/11,2803 BLANCHARD ST,,33 EE FOREST,1,COPPER,,0,,,1,,,,,R.MCCALL,130-225,6.5,13,"PARKED VEHICLE SAFELY, SET UP TRAFFIC DELINEATION AND HIGH RISE. BUGGED OUT SERVICE, LOCATED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND PINHOLE IN COPPER. PLACED CLAMP OVER LEAK.",,42865,MAIN,1/25/11,228 S MARIPOSA AVE,26 EW MARIPOSA AVE,283 NN 3RD ST,1.5,COPPER,,0,,RUPTURE,1,,,,,H.ROGERS,136-195,8,16,"INVESTIGATED 1 1/2"" SERVICE LEAK ON 6"" AC WATER MAIN. FOUND SMALL LEAK 7' FROM CORP VALVE. REPAIRED WITH 360 CLAMP.",34.06991747,-118.299172341389,MAIN,1/25/11,UNIVERSAL STUDIO,,,12,PLASTIC,,0,,SPLIT,1,,,,,GARCIA,162-180,,,"FOUND LEAK ON 12"" PL. MAIN. RECLAIMED LINE AT UNIVERSAL STUDIOS. MADE REPAIRS. FLUSHED MAIN PRESSURIZED MAIN. BACKFILLED. CLEANED-UP AREA.",,42807,MAIN,1/27/11,724 S. MARIPOSA AVE,,410 N/N 8TH ST,4,C.I.,,0,,ROUND CRACK,1,,,,ADOBE,R.MCCALL,132-195,7.5,15,"UPON ARRIVAL, PARKED VEHICLE, SET UP TRAFFIC DELINEATION. INVESTIGATED LEAK, DRILLED HOLES OVER PIPE, PINPOINTED LEAK, BROKE OUT AND EXCAVATED. FOUND ROUND CRACK. MADE REPAIRS.",,42845,MAIN,1/31/11,555 S BREED ST,21 E/W BREED ST,91 N/N 6TH ST,2,C.I.,,0,,RUPTURE,1,,,,,H.ROGERS,126-222,9.5,19,"SET UP TRAFFIC. EXCAVATED BY HAND AND DUG UNDER GUTTER TO REPAIR 2"" WATER LEAK ON CI WITH 360 (REPAIR).CLEANED UP, LEFT JOB SAFE.",34.03833986,-118.214875342906,MAIN,2/2/11,1228 7TH ST,25 NS 7TH ST,108 WW GAILAND,0.75,COPPER,,0,,RUPTURE,1,,,,,H.ROGERS,130-207,7.5,15,SET UP TRAFFIC. INVESTIGATED SERVICE LEAK. FOUND 3/4 COPPER RUPTURE. REPAIRED WITH 360 REPAIR CLAMP. NEEDS TO BE RENEWED. SECONDED REPAIR ON THIS SERVICE NEEDED.,,43825,MAIN,2/4/11,11500 CULVER BL.,,20' E/W DAWES,6,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,112-162,8,24,,33.99945481,-118.414500543824,MAIN,2/4/11,1661 CRESCENT HEIGHTS BL.,ON AIRDROME,60' CRESCENT HEIGHTS HEIGHTS BL.,8,A.C.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,128-174,8,16,,34.04675914,-118.374083242934,MAIN,2/8/11,,20 NN MOUNT HOLLYWOOD DR,17 EE VISTA DEL VALLE DR,4,STEEL,,0,,RUST HOLE,1,,,,,F.PRECIADO,160-195,6,12,FOUND ROUND HOLE AT BOTTOM OF STEEL MAIN. INSTALLED ONE 360 DEGREE STEEL REPAIR CLAMP.,,42915,MAIN,2/9/11,4882 LOLETA AVE,,33 SS LINDA ROSA AVE,1,COPPER,,0,,,1,,,,,R.MCCALL,160-225,4,8,PARKED TRUCK SAFELY. SET UP TRAFFIC CONES. INVESTIGATED LEAK. EXCAVATED BEHIND CURB. FOUND HOLE IN COPPER BENEATH CURB. PLACED CLAMP OVER LEAK.,34.13500952,-118.198125243807,MAIN,2/15/11,9600 MONTE PLACENTIA WY,,223' WW BEVERLY DR,2,STEEL,,0,,RUST HOLE,1,,,,,KIRKWOOD,146-159,7,21,,34.09560899,-118.415178843839,MAIN,2/15/11,1352 MASSELIN AVE,W MASSELIN AVE,351' NN PICO BLVD,2,GALV.,,0,,SPLIT,1,,,,,NAVAR,130-177,4.5,9,MADE SHUT OFF AND DISCONNECT ON DCI REFER TO DISTRICT FOR RENEWAL. SIDELINE 1346 FROM 1342 AND SIDELINE 1352 FROM 1356.,,43817,MAIN,2/18/11,5630 VALLEY OAK DR,,213' NN WALK,4,STEEL,,0,,RUST HOLE,1,,,,,KIRKWOOD,152-192,8,16,,34.11124119,-118.312085643836,MAIN,2/28/11,1449 REDONDO BL,489' SS PICO BL,W/O 1224265,6,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,128-180,6,18,,34.0465547,-118.349874143870,MAIN,3/1/11,7010 COZYCROFT AVE,12' W/CL COZYCROFT AVE,352' N/CL HART ST,1,COPPER,,0,,JOINT,1,,,,,SNYDER,184-111,,,ANGLE VALVE LEAK - DUG OUT MTR & SERVICE IN ROOTS PINCHED MAIN DOWN - CUT IN NEW SERVICE HEAD - INSTALLED NEW MTR & ERT - TURNED MAIN BACK ON - RESET #2 BOX - BACKFILLED RESET GRASS CLEANED UP SITE.,34.19744152,-118.582154260693,MAIN,3/2/11,1455 REDONDO BL.,27' E/W REDONDO BL.,495' S/S PICO BL.,6,C.I.,,0,44245,SPLIT,1,,,,C,GONZALES,128-180,8.5,25.5,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.0465484,-118.349876660694,MAIN,3/3/11,1375 BEVERLY ESTATE,268' S/W TOWER GROVE DR.,,12,C.I.,,0,,SPLIT,1,,,,,KIRKWOOD,146-156,9,18,,34.09759537,-118.427740743650,MAIN,3/4/11,ALAMEDA/YOUNG,50' W/E ALAMEDA,16' N/S YOUNG,24,D.I.,,0,,,1,,,,,KIRKSEY,034-213,8,16,MOVED PLATES NOTIFIED SHAVELY FOR INSPECTION - OK'D BACKFILL. BACKFILLED WITH SAND & BASE & OIL TEMP PICKED UP TRAFFIC JOB LEFT SAFE,33.78631449,-118.242726643661,MAIN,3/6/11,FIGUEROA PL & E ST,19' N/N E ST,5' E/W FIGUEROA PL,6,,,0,,GATE VALVE,1,,,,,FLOWERS,030-201,8,16,BROKEN GATE VALVE. MADE REPAIRS BY INSTALLING A NEW GATE VALVE.,33.774789,-118.280280843670,MAIN,3/17/11,10309 S SPRING ST,18 E/W SPRING ST,105 S/S 103RD ST,6,C.I.,,0,,SPLIT,1,,,,,FLOWERS,090-204,6,12,"FOUND A LEAK ON A 6"" CI MAIN (7"" SPLIT OVER CORP VALVE) MADE REPAIRS BY REMOVING CORP AND INSTALLING A 6X2"" 360 REPAIR CLAMP. TAP MAIN AND RECONNECTED 1"" SERVICE",33.94246507,-118.276231160081,MAIN,3/18/11,824 SHENANDOAH ST,,246' S\S GREGORY WY,8,C.I.,,0,,SPLIT,1,,,,,KIRKWOOD,134-171,4,12,"INSTALLED 7FT OF 8"" PIPE.",34.06218442,-118.381350160084,MAIN,3/18/11,948 BEL-AIR RD,,786' NE NIMES RD,8,,,0,,RUST HOLE,1,,,,,KIRKWOOD,144-153,4,12,,34.09121786,-118.441110160079,MAIN,3/18/11,1901 HOLT AVE.,,24' S/N SAWYER ST.,6,C.I.,,0,,,1,,,,,KIRKWOOD,128-171,9,27,,34.04339932,-118.380754743671,MAIN,3/18/11,148 E. 102ND ST,20 N/S 102ND ST,112 W/W WALL ST,6,C.I.,,0,,RUPTURE,1,,,,,FLOWERS,090-204,8,16,"FOUND A LEAK ON THE 6"" CI MAIN ( A RUPTURE), MADE REPAIRS BY INSTALLING A 6X12"" 360 REPAIR CLAMP TO STOP THE LEAK, LOTS OF CLEAN UP",33.94373068,-118.27215643504,MAIN,3/21/11,5933 MERIDIAN,,105 WW ALDAMA ST,8,C.I.,,0,,,1,,,,ADOBE,R.MCCALL,156-228,,,"UPON ARRIVAL, PARKED TRUCK, SET UP TRAFFIC. DEPARTMENT OF TRANSPORTATION BLOCKED THE STREET. DILLED HOLES OVER MAIN, LOCATED LEAK, BROKE OUT ASPHALT AND EXCAVATED. FOUND SPLIT ON 8 MAIN. ALSO RAN THROUGH SERVICE. PLACED SECTION OF MAIN TAPPED SERVICE.",,43690,MAIN,4/14/11,148 102ND ST,21 N/S 102ND ST,119 W/W WALL ST,6,RUPTURE,,0,,,1,,,,,ANDERSON,090-204,16.5,75,"SET UP TRAFFIC, EXCAVATED DOWN TO MAIN; FOUND SPLIT/RUPTURE ON 6"" CI MAIN; REMOVED DAMAGED SECTION OF PIPE & PREVIOUS REPAIRED SECTION; INSTALLED 19.5' OF 6"" DI RETAPPED 2 SERVICES, BACKFILLED W/SLURRY LEFT AREA SAFE",33.94373066,-118.272179760150,MAIN,4/21/11,1415 S. BUTLER AVE,17' E/W BUTLER AVE,144' S/S ROCHESTER AVE,6,C.I.,,0,,CLAMP,1,,,,,D. WATERS,128-150,1,4,"INSTALLED ONE 6""X8"" 360 REPAIR CLAMP.",34.04796952,-118.454075260154,MAIN,4/25/11,17734 PORTO MARINA WAY,S/ PORTO MARINA WAY,185' BREVY WAY,2,STEEL,,0,,RUST HOLE,1,,,,,R. NAVAR,126-117,3,6,"COULD NOT FIND ON MAPS FOR PLR. FOUND LEAK ON 2"" GALVANIZED MAIN. INSTALLED 2""X6"" REPAIR CLAMP. REFER TO 280 FOR RENEWAL. ABOVE GROUND MAIN.",,60155,MAIN,4/26/11,MULHOLLAND DR,,1400' E/E OUTPOST DR,8,STEEL,,0,,RUST HOLE,1,,,,,C. KIRKWOOD,154-183,7.5,20.5,,34.11646422,-118.342815860158,MAIN,4/28/11,17734 PORTO MARINA WAY,4' N/S PORTO MARINA,180' W/W BREVE WAY,2,STEEL,,0,,RUST HOLE,1,,,,N/A,R. GONZALES,126-117,2,6,"FOUND LEAK ON 2"" STEEL MAIN. USED 2""X8"" CLAMP FOR REPAIRS. NOTE: PLR UNKNOWN",,60723,MAIN,5/9/11,2516 W AVE 31,17' EW W AVE 31,176' NN EAGLE ROCK BL,4,C.I.,,0,,,1,,,,CLAY,PRECIADO,150-213,8,16,"CUT IN 2 FT OF 4"" PIPE & INSTALLED TWO 4"" DRESSERS BACKFILLED WITH CON ROCK & TEMP",34.10819852,-118.238423160532,MAIN,5/16/11,1065 GOWER ST,22' NS ELEANOR ST,15' EW GOWER ST,8,C.I.,,0,,,1,,,,,GONZALES,144-189,,,"BLOW OUT ON 8"" C.I. MAIN CUT IN 13' OF 8"" D.I. WITH TWO UNIONS.",34.08982092,-118.322392560535,MAIN,5/20/11,5609 AIRDROME ST,N/S AIRDROME ST,110' WW ELLSMERE AVE,8,C.I.,,0,46701,"RUST HOLE, SPLIT",1,,,,,SPEARS,128-177,8,32,"CUT IN 14' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.04463897,-118.362769760730,MAIN,5/25/11,827 S. OXFORD AV,263' NN JAMES M. WOOD,25' EW OXFORD AVE,6,C.I.,,0,43175192,JOINT,1,,,,,SOLIS,132-192,8.5,17,RE-PACK LEAD; STOP LEAK,34.05666492,-118.30786243625,MAIN,5/25/11,SAN FERNANDO MISSION / NOBLE,,,,,,0,,,1,,,,,,210-147,,,INSTALLED SCREWPIN ON ABANDONED MAIN. DO NOT PLOT.,,60196,MAIN,6/8/11,DE LA TORRE WAY,INTERSECTION,EMERY ST,6,STEEL,,0,,CUT,1,,,,ADOBE,R. MCCALL,116-225,6.5,13,"UPON ARRIVAL PARKED TRUCK. INVESTIGATED CUT IN STEEL MAIN WHICH WAS NOT LEAKING. WELDER FILLED CUTS, ENAMELER COATED PIPE. MAIN CUT BY SAW CUT.",,60194,MAIN,6/8/11,4237 GARDEN HOMES AVE,19' E/W GARDEN HOMES AVE,170' S/S HENDERSON,4,C.I.,,0,,SPLIT,1,,,,CLAY,F. PRECIADO,146-234,6,12,"FOUND SPLIT ON 4"" MAIN. CUT IN 4' OF DI PIPE AND INSTALLED TWO 4"" DRESSERS. BACK FILLED WITH CON ROCK AND TEMP.",34.09509863,-118.168545960319,MAIN,6/10/11,18960 NORDOFF ST,12' S/CL NORDOFF ST,353' W/CL WILBUR AVE,8,C.I.,,0,,,1,,,,ADOBE,CERVANTES,198-120,8,48,CUT IN NEW 8X6 TEE W/ VALVE FOR FH.,34.23544626,-118.546000760794,MAIN,6/16/11,1375 BEVERLY ESTATE DR.,,,12,C.I.,,0,,CLAMP,1,,,,,KIRKWOOD,146-156,9,18,PICK UP PLATES.,34.09743441,-118.427760260798,MAIN,6/22/11,2700 LAUREL CYN BL.,25' E/W LAUREL CYN BL.,2' S/S ELRITA DR.,6,C.I.,,0,,,1,,,,,SCHWEINBOLD,154-174,7.5,22.5,"GATEMAN EXERCISED 6"" GATE TO STOP LEAK.",34.11959609,-118.375548360803,MAIN,6/24/11,1804 HAUSER BL.,49' E/W HAUSER BL.,36' S/S COLOGNE ST.,8,STEEL,,0,30436,CLAMP,1,,,,,KELLY,126-177,5,10,"TIGHTEN EXISTING 8"" 360 REPAIR CLAMP.",34.04153455,-118.359563360813,MAIN,6/29/11,1429 DUNSMUIR AVE.,W/S DUNSMUIR AVE.,351' N/N SATURN ST.,4,C.I.,,0,30334,RUST HOLE,1,,,,,SPEARS,128-180,4,11.5,"REPAIRED 4"" C.I. MAIN RUPTURE WITH 4""X12"" 360 CLAMP.",34.04736318,-118.354153361029,MAIN,7/1/11,7544 LOLINA LN,,200' WW NICHOLAS CYN,4,,,0,,ROUND CRACK,1,,,,,KIRKWOOD,156-177,8,16,,34.1245526,-118.360869461108,MAIN,7/3/11,733 WEST KNOLL DR,301 NS SHERWOOD DR,,6,,,0,,,1,,,,,KIRKWOOD,142-171,16,32,NOT WITHIN CITY BOUNDARY... USE ADDRESS INFO THEN FIND USING GOOGLE MAPS.,34.08397559,-118.377600661037,MAIN,7/5/11,2675 RUTHERFORD DR,6' EW RUTHERFORD DR,871' NN OF WAY,4,C.I.,,0,,SPLIT,1,,,,,SALDIVAR,154-189,3,6,"MADE REPAIRS ON A 4"" MAIN IT WAS LEAKING AT AN INSERT CORP. PUT A 4""X 12"" 360 DEGREE CLAMP.",34.11573803,-118.320062661039,MAIN,7/7/11,1870 VISTA ST,,810 NN FRANKLIN AV,6,STEEL,,0,,RUST HOLE,1,,,,,KIRKWOOD,150-180,2,4,SCREW PIN,34.10546163,-118.350738561040,MAIN,7/8/11,1870 VISTA ST,,360' EE VISTA ST,,STEEL,,0,,RUST HOLE,1,,,,,KIRKWOOD,150-180,9,18,,34.10546386,-118.350736860378,MAIN,7/11/11,5001 LINCOLN AVE,16' SN LINCOLN AVE,21' EE AVE 50,6,C.I.,,0,,SPLIT,1,,,,CLAY,PRECIADO,156-225,,,"LEAK AT BELL SO CUT OUT BELL & OLD REPAIR CLAMP & INSTALLED 4FT AT 6"" DI PIPE & TWO DRESSER COUP. ALSO REPAIR 3/4 SERVICE.",34.12059817,-118.206941361050,MAIN,7/18/11,LA BREA,36' WE LA BREA,46' NN NORTHRIDGE,66,STEEL,,0,,,1,,,,,BLACK,108-177,40,280,MADE REPAIRS ON 66 INCH STEEL MAIN CUT OUT SECTION WHERE MECHANICAL WAS INSTALLED BUTT STRAP MADE SOLID WORK IN VAULT W/ WELDERS.,33.99297186,-118.358771461055,MAIN,7/20/11,5358 MELROSE,,30' EW BRONSON AV,8,C.I.,,0,,SPLIT,1,,,,,KIRKWOOD,142-189,10,20,,34.08352373,-118.317889361064,MAIN,7/26/11,3745 CLYDE AV,216' SN BOWCROFT,,6,C.I.,,0,,,1,,,,,KIRKWOOD,118-174,9,18,,34.01930821,-118.369606861070,MAIN,7/28/11,1909 WHITLEY AVE,24' EW WHITLEY AVE,180' NN FRANKLIN AVE,6,C.I.,,0,45773,SPLIT,1,,,,B,SMITH,150-186,10,30,CUT IN 6' W/CPLGS BACKFILL & TEMP CLEAN-UP. JOB COMPLETE.,34.10577729,-118.333369161072,MAIN,7/28/11,17885 CASTELLAMMARE,EE CASTELLAMMARE,438' SS TRAMONTO DR,4,STEEL,,0,,SPLIT,1,,,,,NAVAR,126-114,3,6,"INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP STOPPED LEAK NEEDS SMALL SCOOP OF DIRT LEFT SAFE WITH BARRICADE, SITE SAFE.",34.04237878,-118.5650260417,MAIN,7/28/11,133 S. NORMANDIE AVE,390' SS 1ST ST (N),,1,COPPER,,0,,,1,,,,,SOLIS,138-195,,,"DUG OUT, REPAIR, LEFT SAFE & CLEAN",34.07263346,-118.300427660358,MAIN,7/28/11,158  97TH ST,15' N/S 97TH ST,614' W/W MAIN ST,6,C.I.,,0,,RUST HOLE,1,,,,,J. RYAN,092-204,4,8,"OLD 6"" CI MAIN BLOW OUT. HAD TO MAKE REPAIRS ON MAIN.",33.94824918,-118.276029761109,MAIN,8/1/11,2000 RUNYON CYN RD,6 E/W RUNYON CYN RD,4000 N/W VISTA AVE,,STEEL,,0,,RUST HOLE,1,,,,,R. GONZALES,150-180,8,24,"FOUND 6"" STL MAIN LEAK USED 6""X12"" CLAMP FOR REPAIRS",34.10601787,-118.350448461112,MAIN,8/2/11,5558 BLACKWELDER,BLACKWELDER,559 S/N CLYDE AVE,4,C.I.,,0,,SPLIT,1,,,,,C. KIRKWOOD,122-177,4,8,,34.02917066,-118.366071761126,MAIN,8/9/11,16720 MARQUEZ AVE,18 N/S MARQUEZ AVE,35 W/W EDGAR ST,,C.I.,,0,,,1,,,,CLAY,R. GONZALES,128-120,9,27,"FOUND LEAK ON 4"" CI MAIN",34.04742255,-118.545570761130,MAIN,8/11/11,16100 NORTHFIELD,20' N/S NORTHFIELD ST,71' E/E LAS LOMAS AVE (LS),6,C.I.,,0,,,1,,,,,C. KIRKWOOD,130-123,9,18,,34.04831017,-118.538377361134,MAIN,8/12/11,6220 WARNER DR,22 E/E WARNER DR,330 N/N BANGOR,,C.I.,,0,,CLAMP,1,,,,,D. WATERS,134-177,8,16,"MAIN LEAK AT SERVICE TAP CALLED FOR PINCH DOWN REPLACED SVC CLAMP, RETAP SERVICE INSTALL 1' OF COPPER AND 1' OF 1"" BRASS COUPLING",34.06222455,-118.364326961133,MAIN,8/12/11,1415 LA TIJERA BLVD,,33 N/N 64TH ST,8,A.C.,,0,,,1,,,,,C. KIRKWOOD,104-174,9,26,HIT BY CONTRACTOR,33.98185922,-118.367160661135,MAIN,8/14/11,1715 S. RIDGELEY DR,W/S RIDGELEY DR,90 N/N COLOGNE ST,4,C.I.,,0,30730,RUST HOLE,1,,,,,M.SPEARS,126-177,8,16,"REPAIRED 4"" CI MAIN LEAK WITH 4""X8"" 360 DEGREE CLAMP",34.04259815,-118.358017460944,MAIN,8/16/11,4663 GLENALBYN DR,,STARLING WY,8,STEEL,,0,,CORPORATION VALVE,1,,,,,MCCALL,148-222,3,6,UPON ARRIVAL TRENCH WAS FLOODED PARKED TRUCK SET UP DELINEATION. FOUND BROKEN CORPORATION VALVE THREADS INTO WELD COUPLING. REMOVED PLACED NEW CORPORATION VALVE.,34.10020141,-118.20827661140,MAIN,8/17/11,249 S. MANHATTAN,,230 N/N 3RD ST,6,,,0,,,1,,,,,C. KIRKWOOD,136-192,11,22,TAPING SLEEVE LEAD WAS PUSHED OUT,34.06970596,-118.310422861141,MAIN,8/17/11,1015 GRAMERCY PL,22 E/W GRAMERCY PL,15 N/S OLYMPIC BLVD,8,C.I.,,0,,JOINT,1,,,,,R. GONZALES,130-192,6,18,"FOUND LEAK ON BELL OF 8"" CI MAIN USED 8"" BELL CLAMP FOR REPAIRS",34.05250462,-118.313319661142,MAIN,8/18/11,10448 HEBRON LN,,471 W/W BEVERLY GLEN,2,STEEL,,0,,SPLIT,1,,,,,C. KIRKWOOD,150-150,9,18,,34.10446569,-118.447589961151,MAIN,8/30/11,831 N ALFRED ST,,330 N/N WARING,4,C.I.,,0,,SPLIT,1,,,,,C. KIRKWOOD,142-174,9,27,,34.086303,-118.375313660911,MAIN,9/13/11,300 N. JUANITA AVE,30' NN BEVERLY BL,21' EW JUANITA AVE,6,C.I.,,0,,CLAMP,1,,,,,UNGSON,140-198,8,16,"SET UP TRAFFIC; DRILLED HOLES IN STREET & PINPOINTED LEAK, BROKE OUT A 5'X 6' SECTION & EXCAVATED DOWN TO 6"" MAIN; FOUND LEAK BET. MAIN & SERVICE CLAMP, SHUT DOWN MAIN TO MAKE REPAIRS; STOPPED LEAK BACKFILLED W/ CONROCK, TEMP OIL, CLEANED UP, SAFE.",34.07653202,-118.290525360916,MAIN,9/15/11,2627 VAN BUREN PL,17' EW VAN BUREN PL,244' SS ADAMS BL,6,C.I.,,0,,SPLIT,1,,,,,LEROY,122-195,8,24,"SPLIT ON 6"" CI PIPE CUT OUT AND REPLACED 4' SECTION WITH 6"" DI PIPE & 2 - 6"" DRESSER COUPLINGS.",34.03194608,-118.297025160942,MAIN,9/25/11,3025 GLENMANOR PL,15' NS GLENMANOR PL,184' WW VALLEY BRINK RD,4,C.I.,,0,,SPLIT,1,,,,CLAY,PRECIADO,154-207,8.5,16,"FOUND SMALL SPLIT ON 4"" CI MAIN ALSO INVALID WAS 1"" SER. CUT IN 2FT DI & RETAP SER. INSTALLED 2- 4"" DRESSERS & 4""X 1"" SER. CLAMP.",34.11558178,-118.26503560692,MAIN,9/26/11,10800 MAGNOLIA BL.,S/C MAGNOLIA BL.,15' W/C RIVERTON AVE.,8,C.I.,,0,,SPLIT,1,,,,,GARCIA,172-177,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",,61353,MAIN,10/3/11,1562 W. 216TH ST,127' E/E HARVARD BL,22' N/S 216TH ST,6,C.I.,,0,52676,"RUST HOLE, SPLIT",1,,,,,BROWN,050-195,8,16,"SET UP TRAFFIC SAFETY OF CREW AND PUBLIC. BROKE OUT, DUG DOWN TO THE MAIN, FOUND RUPTURE AND SPLIT ON MAIN. REPLACED AND MADE 2 RETAPS. BACKFILLED AND TEMPED. LEFT SITE SAFE. CONES AND BARRICADES LEFT ON RAISED ASPHALT.",33.8324865,-118.305952661188,MAIN,10/4/11,401-403 S. BERENDO ST,58' SS 4TH ST,23' EW BERENDO ST,6,C.I.,,0,,SPLIT,1,,,,CLAY,UNGSON,136-198,8,22,"SET UP TRAFFIC, BROKE OUT A 4.5'X 5' & EXCAVATED DOWN TO 6"" C.I. MAIN; FOUND 12"" SPLIT; INSTALLED (1)- 6""X 20"" 360 CLAMP; STOPPED LEAK BACKFILLED W/ CONROCK & TEMP. OIL & CLEANED UP - LEFT SAFE!",34.06711141,-118.294187761189,MAIN,10/5/11,5228 SIERRA VILLA,21' WE SIERRA VILLA,268' NN COLORADO BL,6,C.I.,,0,,SPLIT,1,,,,,LEROY,164-219,14,42,"6"" CI BLOW OUT.",34.14294493,-118.222502161191,MAIN,10/6/11,4863 SELDNER ST,66' WW FARQUHAR ST,10' NS SELDNER ST,6,C.I.,,0,,ROUND CRACK,1,,,,,UNGSON,134-234,10,20,"BROKE OUT A 3'X 6' & EXCAVATED DOWN TO 6"" MAIN & CORP. VALVE; FOUND ROUND CRACK; PINCHED DOWN MAIN; REMOVED CORP./VALVE/INSERT & INSTALLED 6""X 12"" 360-CLAMP; MADE NEW 1"" TAP - RE-CONNECTED 3/4"" SERVICE; BACKFILLED; TEMP OIL; SAFE.",34.06459469,-118.175924361333,MAIN,10/14/11,7115 S. 10TH AVE,150' SS W. 71TH ST,18' EW 10TH AVE,6,C.I.,,0,,SPLIT,1,,,,,LUCERO,102-186,12,24,"ARRIVED ON JOB, SET UP TRAFFIC, PROSPECTED TO LOCATE LEAK, BROKE OUT AND EXCAVATED, MADE REPAIRS, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.97519209,-118.328000161202,MAIN,10/17/11,AVE 43,33' NN AVE 43,16' WW LATONA AVE,4,C.I.,,0,,ABANDONED DCI,1,,,N/A,,HOOVER,144-225,5,25,"REPAIRED A LEAKING DCI CLAMP ON THE 4"" MAIN WITH A 4X 12 360 DEGREE REPAIR CLAMP. THE DCI WAS ABANDONED.",34.09109995,-118.201792261797,MAIN,10/19/11,240 N. CLIFFWOOD AV,30' EW CLIFFWOOD AV,124' SS PARKYNS ST,6,C.I.,,0,,RUST HOLE,1,,,,,SALDIVAR,134-138,3,6,"MADE REPAIRS ON A LEAKING 6"" C.I. WATER MAIN.",34.06057514,-118.486668561431,MAIN,10/25/11,BARHAM BL,6' S/CL OF FOREST LAWN,200' W/CL BARHAM BL,12,PLASTIC,,0,,,1,,,,,OBREGON,164-183,11,31,"PLASTIC, CUT IN 22' OF 12"" D.I. PIPE.",34.14440598,-118.341454661216,MAIN,10/28/11,2506 N. SILVERLAKE,16' EW SILVERLAKE BL,68' SS INDIA ST,6,C.I.,,0,,,1,,,NONE,CLAY,MINGO,148-207,2.5,5,H.P.D. FOUND WATER UNDER TEMP. WHILE STRIPPING 360 REPAIR CLAMP LEAKING TIGHTEN DOWN TO STOP LEAK,34