.1027661,-118.258026261355,MAIN,11/1/11,330 BONNIE BRAE,,95' SS TEMPLE,4,C.I.,,0,,SPLIT,1,,,,,LOPEZ,136-207,2,4,"MAINLINE EXCAVATION - REMOVED STEEL PLATES, FOUND TRENCH FILLED WITH WATER. INVESTIGATED, FOUND 2"" SPLIT ON EXISTING C.I. MAIN. INSTALLED 4""X 6"" 360 DEGREE CLAMP.",34.06912274,-118.265750161354,MAIN,11/3/11,340 N. MADISON AVE,127' SS OAKWOOD AVE,17' EW N. MADISON AVE,8,C.I.,,0,,RUPTURE,1,,,,CORROSIVE,HOOVER,140-198,,,FOUND RUPTURE ON 8 INCH CAST IRON. REPAIRED WITH 8X 12 CLAMP. BACKFILLED & TEMP OIL. LEFT WORK SITE SAFE.,34.07730057,-118.28919961363,MAIN,11/14/11,5643 BERKSHIRE DR,333 SS KENDALL AVE,,,C.I.,,0,,SPLIT,1,,,,,SOLIS,148-237,11.5,23,CALLED OUT 2:00 A.M.,34.09767485,-118.157206261426,MAIN,11/29/11,7300 PYRAMID DR,N C PYRAMID DR,10' W C PACKWOOD TR,6,STEEL,,0,,,1,,,VERY GOOD,,GARCIA,156-180,,,"FOUND LEAK ON 6"" STL MAIN, MADE REPAIRS. FLUSHED MAIN BACKFILLED & CLEANED UP AREA. INSTALLED NEW GASKET AT GV 6"" FLANGE. WELDER WELDED 6 BUTT STRAP. NEW MAIN ENAMELER RE-COATED MAIN FOR CORROSION PROTECTION.",34.12220872,-118.351691561625,MAIN,12/5/11,4417 KENDALL DR,8' WE BERKSHIRE DR,,6,C.I.,,0,,,1,,,,,ARIAS,148-237,4.5,9,"WATER LEAKING AT INTERSECTION OF KENDALL & BERKSHIRE DR. INVESTIGATED, DRILL HOLES AND EXCAVATED. FOUND 36"" SPLIT, REMOVED 48"" OF 6"" C.I. PIPE, INSTALLED 48"" D.I. PIPE.",34.09862556,-118.158508261636,MAIN,12/7/11,467 WITMER ST,467 WITMER ST,294' EE 5TH ST,8,,,0,,FIELD LOCK,1,,,,,SMITH,132-207,5,15,FOUND LEAK ON NEW MAIN AT THE BELL & SPIGOT (FIELD LOCK) MADE REPAIR WITH BELL REPAIR CLAMP,34.05687615,-118.264842562614,MAIN,12/8/11,8425 3RD ST,24' EW CROFT AV,89' NN 3RD ST,4,C.I.,,0,,,1,,,,,FIERROZ,138-174,6,24,"MADE REPAIR ON 4"" CI BACKFILL AND TAMP THE EXCAVATION IT IS A 4"" F.S.",34.07349945,-118.374228361479,MAIN,12/8/11,ST ANDREWS PL / FLORENCE AVE,19' EW ST ANDREWS PL,45' SS FLORENCE AV,,C.I.,,0,,ROUND CRACK,1,,,,,PEACOCK,102-192,3.5,10.5,"FOUND A LEAK ON THE 4"" CI MAIN (ROUND CRACK) MADE REPAIRS BY INSTALLING A 4X 8"" 360 REPAIR CLAMP TO STOP THE LEAK, PLATED AND MADE JOBSITE SAFE.",33.97430849,-118.311204561478,MAIN,12/8/11,ST ANDREWS PL / FLORENCE AV,19' EW ST ANDREWS PL,20' SS FLORENCE AV,,C.I.,,0,,SPLIT,1,,,,,PEREZ,102-192,4,14,"FOUND A LEAK ON THE 4"" CI MAIN (SPLIT) MADE REPAIRS BY CUTTING OUT AND INSTALLING 5' OF 4"" DI PIPE AND TWO 4"" MECH CPLGS TO STOP LEAK, PLATED AND MADE JOBSITE SAFE.",33.97437793,-118.311204462702,MAIN,12/8/11,3535 SEPULVEDA BL,17' SN WESTMINSTER,26' WW SEPULVEDA BL,4,C.I.,,0,,,1,,,,,GONZALES,118-159,4,12,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP.",34.01803504,-118.421589462631,MAIN,12/10/11,842 DEVON,299' NN WILSHIRE BLVD,22' EW DEVON,,C.I.,,0,,RUST HOLE,1,,,,,TAPIA,136-156,4,20,"EXCAVATED 4"" MAIN LINE FOUND LEAK INSTALLED 4""X 12"" 360 DEGREE CLAMP",34.06845318,-118.42790262634,MAIN,12/11/11,2222 SUPERIOR AVE,11'WE SUPERIOR AVE,191' SN VICTORIA AVE,6,C.I.,,0,,SPLIT,1,,,,,MENDEZ,110-150,8,24,"6"" C.I. MAIN LEAK IN PARKWAY, DIG OUT, PINCHED DOWN MAIN CUT OUT REPLACE 5FT PIPE DI 2 DRESSER, ENERGIZED MAIN, BACKFILL CLEAN UP MAKE SAFE, TEMP OIL ON DRIVEWAY",33.99613894,-118.453305961654,MAIN,12/13/11,5336 HUNTINGTON DR. S,378' EE LIFUR AVE,,8,C.I.,,0,,,1,,,,,SOLIS,144-237,,,,34.0899367,-118.165685662639,MAIN,12/14/11,3500 VENICE BL,37' EE 6TH ST,17' NS VENICE BL,6,C.I.,,0,,,1,,,,,GONZALES,128-189,5.5,16.5,"FOUND ROUND CRACK ON 6"" CI MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.04344657,-118.323402362648,MAIN,12/16/11,BENEDICT CYN./ HILLGROVE DR,5' WE BENEDICT CYN,12' SN HILLGROVE DR,12,OTHER,,0,,,1,,,,,SALDIVAR,144-156,9,27,"SET UP TRAFFIC, COMPLETED THE INSTALLATION OF A BYPASS TO REPAIR THE LEAK ON A 12"" STEEL MAIN. BACKFILLED, LEFT SAFE AND CLEAN.",34.09247999,-118.429161701,MAIN,12/20/11,3851 LEGION LN,11' WE LEGION LN,19' NS DOVER ST,6,C.I.,,0,,ROUND CRACK,1,,,,,HOOVER,156-204,6,24,"REPAIRED LEAK ON 6"" CI MAIN. REPAIRED ROUND CRACK WITH 360 REPAIR CLAMP BACKFILLED, TEMP OIL, CLEAN UP LEFT SITE SAFE.",34.12097153,-118.268465962659,MAIN,12/20/11,7561 LOLINA LN,51' EW NICHOLS CYN RD,5' NS LOLINA LN,4,C.I.,,0,,ROUND CRACK,1,,,,,KIRKWOOD,156-177,9,25,"4"" ROUND CRACK",34.12431892,-118.361191261485,MAIN,12/21/11,7011 CIMARRON,17' EW CIMARRON,87'SS 70TH ST L/W,6,C.I.,,0,,,1,,,,CLAY,KIRKSEY,102-192,5.5,13.5,"DRILLED HOLES LOCATED LEAKS FOUND 6' SPLIT ON CI CUT & REMOVED. INSTALLED 6' DI W/ 2EA 6"" MECH COUPLINGS. BACKFILLED WITH SAND & BASE & OIL TEMP LEFT JOB SAFE.",33.97607845,-118.315895962668,MAIN,12/22/11,MULHOLLAND DR X MULHOLLAND PL,12' N CL MULHOLLAND DR,2340' W CL SAN DIEGO FWY,12,,,0,,SPLIT,1,,,,,JIMENEZ,158-141,,,"FOUND SPLIT ON 12"" GATE VALVE ON STEEL WM, ASSISTED WELDERS ON REPLACING GATE VALVE, REPAIRS COMPLETE, BACKFILLED W/SLURRY, PLATED EXCAVATION & FENCED AREA MADE JOB SITE SAFE.",,61494,MAIN,12/28/11,VAN NESS AVE / FLORENCE AVE,35' EW VAN NESS AVE,50' NN FLORENCE AVE,6,C.I.,,0,,SPLIT,1,,,,CON ROCK,RYAN,102-189,9,45,"EXCAVATED AROUND MAIN. FOUND 6"" SPLIT ALONG BOTTOM OF MAIN. INSTALLED 6""X 12"" 360 DEGREE CLAMP. BACKFILLED WITH CON ROCK AND TEMP OIL. LEFT JOB SAFE.",33.97486166,-118.317783262537,MAIN,1/3/12,18604 BRYMER ST,9' S/CL BRYMER ST,637' E/CL BAIRD AVE,6,,,0,,CRACKED GATE,1,,,,,LAROCHELLE,214-123,10,29.5,REPLACED GATE # 217 G.S. 217-123 GATE WAS CRACKED.,34.28235682,-118.538658862722,MAIN,1/3/12,8372 BLACKBURN AVENUE,S BLACKBURN AVE,171' EE ORLANDO,6,C.I.,,0,,,1,,,,,KELLY,138-174,9,35,"CUT IN 3 FT OF 6"" DI PIPE; REFITTED (1) 6""X 1 1/2"" SERVICE CLAMP FOR APT; JOB COMPLETED",34.07198886,-118.372635762735,MAIN,1/6/12,8372 BLACKBURN AV,170' EE ORLANDO AV,18' NS BLACKBURN AV,6,C.I.,,0,,,1,,,,,GONZALES,138-174,5,10,"FOUND LEAK ON 6"" C.I. MAIN. USED 6""X 12"" CLAMP FOR REPAIRS.",34.07198907,-118.372637562788,MAIN,1/6/12,1850 MANDEVILLE CYN,21' EW MANDEVILLE CYN RD,11' SS KIMBERLY LN,4,C.I.,,0,,,1,,,,,RODRIGUEZ,136-138,8,40,"FOUND LEAK ON 4"" SERVICE REPAIR WITH 4X 12 360 DEGREE",34.06807667,-118.494222662146,MAIN,1/12/12,922 68TH STREET,20' NS 68TH STREET,214' WW MENLO AVE,6,C.I.,,0,,ABANDON DCI CLAMP LEAK,1,,,RUST,CLAY,ANDERSON,104-198,5.5,11,"FOUND AN ABANDON DCI SADDLE LEAKING, CLEARED AROUND MAIN AND REMOVED CLAMP. MADE REPAIRS WITH A 6X 1 1/2 SERVICE SADDLE AND A 1 1/2 CORP, BACKFILLED LEFT AREA SAFE.",33.97817507,-118.289959762795,MAIN,1/17/12,130 S SEPULVEDA BL,E/S SEPULVEDA BL,119' SS BRONWOOD AVE,4,C.I.,,0,,JOINT,1,,,,,SPEARS,138-144,8,24,"REPAIRED ROLLED GASKET LEAK ON BELL WITH 4"" BELL CLAMP.",34.07153298,-118.464779962013,MAIN,1/18/12,804 MLK BLVD,162 WW HOOVER ST,5' SN MLK BLVD,4,C.I.,,0,,ROUND CRACK,1,,,,SAND,HOOVER,116-198,,,"REPAIRED LEAK ON 4"" CI MAIN IN SIDEWALK BACKFILLED LEFT SITE SAFE WATER MAIN UNDER A TREE (NOTE POSTED ON REPORT BY EDWARD KITCHING: MAIN UNDER TREES BETWEEN MENLO + HOOVER IT IS ALSO IN SIDEWALK)",34.01114669,-118.28789662020,MAIN,1/21/12,1543 W. OLYMPIC BL,106' GRATTAN ST,,8,C.I.,,0,,,1,,,,,BUSTILLO,130-204,6,18,SCHEDULED MAIN SHUT OFF FOR MAIN REPAIR AND SERVICE RETAP. THE RETAP ADDRESS IS 1529 W. OLYMPIC BL AND LEAK ADDRESS IS 1543 W. OLYMPIC BL,34.04904112,-118.273608662574,MAIN,1/24/12,9353 WINNETKA AVE,35' W/CL WINNETKA AVE,719' S/CL PLUMMER,12,C.I.,,0,,GATE VALVE,1,,,,,MATCHIE,200-114,9,36,G.V. (GS 202-113 #57) HIT BY CONTRACTOR VALVE DAMAGE ON BONNET SITE WAS MARKED (USA) SET UP TRAFFIC CONTRO; INSTALLED NEW VALVE AT SAME LOCATION. EXCAVATION BACKFILLED AND LEFT CAT #2 STREET AND PARKING LOT CLEANED AND LEFT SAFE.,34.24068671,-118.5711762024,MAIN,1/25/12,4809 MELROSE AV,1' NN MELROSE AV,18' EW HOBART BL,8,D.I.,,0,,CHLORINATION TAP BLEW OFF,1,,,GOOD,C,CHESTERTON,142-195,,,"SADDLE BLEW OFF OF CHLORINATION, PUT NEW SADDLE ON, RE WRAPPED PLASTIC, BACKFILLED, GET P.L.R. AND GATE FROM ENGINEER",34.08342898,-118.305795561860,MAIN,2/2/12,WILSHIRE & VERMONT AVE,26' WE VERMONT AVE,28' NS WILSHIRE BLVD,30,,,0,,JOINT,1,,,,,NUNEZ,134-198,8.5,51,"USED LEAD TO STOP LEAKS ON 30"" CI MAIN CONCRETE JOINT. PLATED EXCAVATION.",34.06173233,-118.291576561865,MAIN,2/6/12,427 MOUNTAIN VIEW AVE,254' NN TEMPLE ST,,4,C.I.,,0,,CLAMP,1,,,,,LOPEZ,138-207,3,6,"EXCAVATING SERVICE RETAPS. FOUND 3"" SPLIT NEXT TO SERVICE CORP. VALVE. SHUT DOWN MAIN. INSTALLED 4""X 6"" 360 DEGREE REPAIR CLAMP.",34.07066042,-118.266601662855,MAIN,2/7/12,6022 AVION DR & CENTURY BL,17' SN CENTURY BL,9' EE AVION DR,,,,0,,,1,,,,,HUGHES,092-168,9,26,"EXCAVATED 6X 4, LOCATED 10"" SER GATE, MADE REPAIRS, REPLACED VLV STEM, STANDPIPE, AND SLIP SLEEVE. PLATED EXCAVATION, LEFT SITE SAFE.",,62821,MAIN,2/8/12,735 LA CIENEGA BL,54' SS SHERWOOD DR,22' EW LA CIENEGA BL,8,D.I.,,0,,,1,,,,,NUNEZ,142-171,,,"MADE REPAIRS ON A 8"" CI MAIN THAT STARTED LEAK AFTER THE BACKHOE REMOVED THE DIRT FROM AROUND THE MAIN. THE CREW INSTALLED A 8X 12 360 DEGREE TO REPAIR",34.08462959,-118.376524561889,MAIN,2/8/12,4527 COMPTON AV,92' NN 46TH ST,28' EW COMPTON AV,0.75,COPPER,,0,,,1,,,,,CHESTERTON,112-210,,,CONTRACTOR HIT SERVICE (ABANDON) LOCATED AND DISCONNECT AT MAIN.,34.00238596,-118.247811562858,MAIN,2/10/12,2970 DEEP CANYON DR,E DEEP CAYON DR,206' NN HUTTON DR,1,COPPER,,0,,RUPTURE,1,,,,,NAVAR,158-156,8,16,"INSTALLED 1""X 3' 360 REPAIR CLAMP, BACKFILL AND OILED. EXCAVATION, 2'X 3' IN SIDEWALK LEFT SAFE AND CLEAN.",,62156,MAIN,2/17/12,2910 W FLORENCE AVE,38' NS FLORENCE AVE,130' WW 7TH AVENUE L/S,12,C.I.,,0,,SPLIT,1,,,,ADOBE,SHAVELY,102-189,12,64.4,CREW RELIEVED DAY SHIFT AFTER PIPE CLAMPS WERE IN PLACE / CREW BACKFILLED EXCAVATION & REMOVED BROKEN ASPHALT / ALL AREAS PATCHED WITH TEMP. ASPHALT AREA LEFT SAFE / TRAFFIC SET-UP REMOVED,33.97452595,-118.324812262839,MAIN,2/23/12,10374 EASTBORNE AVE,S EASTBORNE AVE,35' EE BEVERLY GLEN BLVD,6,C.I.,,0,,"RUST HOLE, SPLIT",1,,,,,KIRKWOOD,132-159,,,,34.05848657,-118.424562882,MAIN,3/1/12,2500 S ADAMS BL,40' NS ADAMS,19' EW ALSACE AVE,4,C.I.,,0,,RUPTURE,1,,,,,BRAYBOY,124-180,6.5,12.5,"REPLACE 8' OF 4"" WITH D.I.",34.03245822,-118.355541462920,MAIN,3/6/12,101 S LAUREL AVE,W/S LAUREL AVE,49' NN 1ST ST,2,C.I.,,0,,RUPTURE,1,,,,,SPEARS,138-177,8,16,"REPAIRED LEAKING DCI LATERAL WITH 2""X 8"" 360 DEGREE CLAMP.",34.07449291,-118.364789562889,MAIN,3/7/12,11567 SANTA MONICA BL,22' NS SANTA MONICA BL,102' EE FEDERAL AV,12,C.I.,,0,,,1,,,,,SALDIVAR,128-150,6.5,19.5,"SET UP TRAFFIC, BROKE AND DUG OUT, CLEAN AROUND MAIN,(HARD SLURRY) GRIND OUT LETTER AND NUMBERS TO SMOOTH MAIN, REPLACED SERVICE CLAMP. ADDED 2' PIECE OF COPPER ON THE 1 1/2"" SERVICE POUR SLURRY, LEFT JOB COMPLETE, SAFE & CLEAN.",34.04478184,-118.453517762057,MAIN,3/14/12,1011 GRATTAN ST,19' EW GRATTAN ST,77' SS OLYMPIC BL,6,C.I.,,0,,,1,,,,,LE ROY,130-204,7,14,"GRAPHITIZED AT CORP, REMOVED CORP VALVE 6""X 8"" 360 REPAIR CLAMP.",34.0484857,-118.27350962059,MAIN,3/22/12,403 S SERRANO AV,16' EW S SERRANO AV,10' SS W 4TH ST,4,C.I.,,0,,SPLIT,1,,,,,PERCIADO,136-195,8,16,"FOUND SMALL SPLIT ON 4"" MAIN INSTALLED 1- 4""X 20"" REPAIR CLAMP. BACKFILLED WITH CONROCK & TEMP",34.06705884,-118.306651962969,MAIN,4/3/12,6301 3RD ST,458' EE FAIRFAX,25' SN 3RD ST,8,C.I.,,0,,,1,,,,,BLACK,138-177,13,86,"FOUND 8"" LEAK LOCATE DIG MAKE REPAIRS ALSO MADE REPAIRS TO STREET LEFT CLEAN AND SAFE.",34.0716866,-118.363149262970,MAIN,4/3/12,1117 N MCCADDEN PL,W MCCADDEN PL,234' NN SANTA MONICA BLVD,4,C.I.,,0,44764,RUPTURE,1,,,BAD,ADOBE,WASHINGTON,144-183,8,24,"REPAIRED 4"" C.I. MAIN 4""X 12"" 360 DEGREE CLAMP - TURNED MAIN ON AND IT BLEW AGAIN, REPAIRED 2ND LEAK, WITH 4""X 7"" 360 DEGREE CLAMP BACKFILLED OIL 2 EXCAVATIONS.",,62294,MAIN,4/3/12,5935 7TH AVE,18' EW 7TH AVE,260' NN 60TH ST,4,C.I.,,0,,BLOWN CORP,1,,,,,RYAN,106-189,4,24,ABANDONED CORP VALVE BLEW OUT OF MAIN. EXCAVATED AROUND MAIN AND MADE REPAIR WITH 360 DEGREE CLAMP,33.98624055,-118.324510563045,MAIN,4/6/12,NIMES RD & BEL-AIR ROAD,,,,,,0,,,1,,,,,CARRANZA,144-153,1.5,1.5,"CHECKED WATER MAIN ABOVE GROUND AND NO DWP LEAK WAS FOUND - SITE WAS SAFE, NO BROKEN JOINTS.",,62221,MAIN,4/26/12,1700 W. PICO BLVD,14' NS PICO BLVD,38' WW CONSTANCE ST,6,D.I.,,0,,BURNED GASKET,1,,,,,NUNEZ,128-204,5,25,"FOUND BURNED FULL FACE GASKET BETWEEN 6"" FLG TAP GATE AND 6"" FLANGE AND BELL CONNECTOR. INSTALLED 6"" DROP GASKET WITH 8-3/4"" BOLTS AND NUTS.",,63000,MAIN,4/27/12,332 BOWLING GREEN WY,22' EW BOWLING GREEN WY,18' SS LEVEN LN,12,C.I.,,0,,ROUND CRACK,1,,,,B,JIMENEZ,134-141,4,16,"ARRIVED AT JOBSITE SET UP TRAFFIC DELINEATION, LOCATED WM & SERVICES, STAR DRILLED HOLES, LOCATED LEAK AT WATER MAIN, BROKE OUT, EXCAVATED, PROSPECT, FOUND ROUND CRACK ON 6"" CI WATER MAIN. REQUEST PINCH DOWN, REPAIRED, BACKFILLED, TEMP OIL, CLEAN UP JOB SITE SAFE.",34.06426157,-118.477571762358,MAIN,5/1/12,949 W 64TH ST,62' EE VERMONT AVE,18' NS 64TH ST,6,C.I.,,0,,RUPTURE,1,,,,,FLOWERS,104-198,7.5,15,"PROSPECTED AND FOUND A LEAK (RUPTURE) ON THE 6"" CI MAIN, MADE REPAIRS BY CUTTING OUT AND INSTALLING 2' OF 6"" DI MAIN TO STOP THE LEAK",33.98096713,-118.291139162362,MAIN,5/14/12,6015 7TH AVE,130' SS 60TH ST,20' EW 7TH ST,4,C.I.,,0,,SPLIT,1,,,,,RYAN,106-189,7.5,22.5,"REPAIRED LEAK ON 4"" C.I. MAIN WITH 4""X 12"" REPAIR CLAMP AND PLATED EXCAVATION.",33.98500288,-118.324519763294,MAIN,6/4/12,S/E CORNER ROSECRANS AVE,8' NS ROSECRANS AVE,7' WE VERMONT AVE,8,A.C.,,0,,,1,,,OK,CLAY,ANDERSON,076-198,14,28,"8"" AC MAIN LEAK. LEAK AT COLLAR. REMOVE COLLAR MADE REPAIR WITH 360 DEGREE REPAIR CLAMP. BACKFILLED AND OILED OD ON PIPE (9:30)",33.90178189,-118.291492763297,MAIN,6/6/12,INTERSECTION 71ST ST & HARVARD,15' NS 71ST ST,18' EW HARVARD BLVD,8,D.I.,,0,,BAD GASKET,1,,,OK,SLURRY,ANDERSON,102-192,8,23,"FOUND ROLLED GASKET ON MAINLINE CONNECTION. REMOVED GASKET INSTALLED 18"" NIPPLE WITH LOCK GASKET. INSTALLED 12"" OF 8"" PIPE WITH TWO MECHANICALS. STOPPED LEAK.",33.9753384,-118.306814163040,MAIN,6/9/12,1135 HIGHLAND AVE,39 EW HIGHLAND AVE,372 NN SANTA MONICA BLVD,8,C.I.,,0,,SPLIT,1,,,,C,R.GONZALES,144-183,13,50.5,"FOUND BLOW OUT ON 8"" C.I. MAIN. CUT IN 16' OF 8"" D.I. WITH TWO UNIONS. DAMAGED TO SIDEWALK.",,63110,MAIN,6/11/12,7859 MCNULTY AVE,8' W CL MCNULTY AVE,30' S CL ARMINTA ST,6,,,0,,,1,,,,,MATCHIE,190-111,16,37,"MANY CREWS ON SITE. 6"" GATE VALVE REPLACED VALVE CUT IN WITH TWO 18"" NIPPLES SAFETY YOKES USED & STAINLESS STEEL RODS.",34.21319068,-118.583432163109,MAIN,6/11/12,7859 MCNULTY AV,12' S CL ARMINTA ST,30' E CL MCNULTY AV,6,,,0,,GATE VALVE,1,,,,,HARDY,190-111,8,24,GATE VALVE REPLACEMENT,34.21328772,-118.583344563112,MAIN,6/14/12,7901 LIMERICK AV,9' W CL LIMERICK AV,38' N CL ARMINTA ST,6,,,0,,,1,,,,,HARDY,190-111,8,24,"REPLACE 6"" GATE VALVE",34.21366707,-118.582849563054,MAIN,6/22/12,780 TORTUOSO WAY,7 NS TORTUOSO WAY,300 EE STONE CANYON RD,,STEEL,,0,,RUST HOLE,1,,,,,R.GONZALES,142-153,5,15,"FOUND LEAK ON 8"" STL MAIN. USED 8""X12"" CLAMP FOR REPAIR.",34.08627823,-118.444265863059,MAIN,6/24/12,2610 CARMONA AVE,E CARMONA AVE,123 SW ADAMS BLVD,6,C.I.,,0,,SPLIT,1,,,,,M.SPEARS,122-177,6,12,"SET UP TRAFFIC DELINEATION, LOCATED DAMAGED AREA, EXCAVATED 4X10 SECTION, REMOVED 4' C.I., REPLACED WITH D.I. AND 2/4X8 MECH. BACKFILLED, RESTORED SERVICE, CLEANED UP, LEFT SITE SAFE",34.03203178,-118.364097363310,MAIN,7/3/12,6614 HOLLYWOOD BL,18' SN HOLLYWOOD BL,344' WW SCHRADER BL,16,C.I.,,0,,RUST HOLE,1,,,,,SALDIVAR,148-186,9,27,MADE REPAIRS ON A LEAKING MAIN AND SERVICE.,34.10166478,-118.333727363311,MAIN,7/3/12,12811 PANAMA ST,99' W/W MCCONNELL ST,18' S/N PANAMA ST,6,C.I.,,0,,,1,,,,,NUNEZ,106-156,6,18,"FOUND LEAK ON A 6"" CAST IRON MAIN CUT IN 12' USING TWO MECH COUPLINGS, BACKFILLED. TEMP OILED, CLEANED STREET, MADE SAFE, COMPLETE",33.98526004,-118.426127963319,MAIN,7/11/12,400 GAYLEY AVE (NE CORNER),1' SN GAYLEY AVE (BEHIND CURB),6' EE VETERAN AVE,8,C.I.,,0,,JOINT,1,,,LITE,SAND,SCHWEINBOLD,138-150,6,17,"APPLIED 8"" CLAMP TO DI, BELL & SPIGOT, BACKFILLED, TAMPED, & CLEANED AREA. (NO PAVING NEEDED) BEHIND CURB.",34.07037425,-118.454788663322,MAIN,7/13/12,2531 HARGRAVE DRIVE,HARGRAVE DRIVE,304' NN RINCONIA DRIVE,6,STEEL,,0,,RUST HOLE,1,,,,,KELLY,154-189,,,,34.1150629,-118.324732363254,MAIN,7/19/12,REDCLIFF ST,13' NS BERKELEY AVE,25' EW REDCLIFF ST,6,D.I.,,0,,,1,,,,,ARIAS,146-204,5,22,"FRANK PRECIADO PREVIOUSLY INVESTIGATED FOUND LEAKING JOINT ON 8X 6 REDUCER. CUT OUT 8""X 6"" REDUCER. INSTALLED 8""X 6"" REDUCER AND NEW 8"" FIELD LOK GASKET.",34.08956474,-118.272671563351,MAIN,7/20/12,2220 BEVERLY GLEN PL,260' NN SEABURY LN,11' WE BEVERLY GLEN PL,,,,0,,,1,,,,,GONZALES,152-150,5.5,11,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.11028914,-118.44696463255,MAIN,7/23/12,STADIUM WAY NORTH,,30' NN ANGELS POINT RD,4,STEEL,,0,,,1,,,,,SOLIS,142-213,9,27,NO RECORDS; WATER MAIN IS NOT OURS!!!! BELONGS TO PARKS & REC.,,63258,MAIN,7/30/12,1300 BATES,,,,,,0,,,1,,,,,CHESTERTON,148-201,9,54,"BACKFILLED AND CLEAN UP 188 MADE REPAIRS, LEFT AREA SAFE SEE 188 REPORT FOR INFO.",34.0980077,-118.281961363451,MAIN,8/3/12,12211 IDAHO AV,17' WW AMHURST AV,23' SN IDAHO AV,4,D.I.,,0,,RUST HOLE,1,,,,C,GONZALES,126-147,4,12,"FOUND LEAK ON 4"" D.I. FIRE SERVICE USED 4""X 12"" CLAMP FOR REPAIRS.",34.03781562,-118.46237763207,MAIN,8/6/12,1849 REDCLIFF ST,564' SS LANDA ST,,6,C.I.,,0,,RUST HOLE,1,,,,,ARIAS,146-204,2,4,"DURING RETAP PROCESS, PREVIOUSLY DISCONNECTED CORP. VALVE BLEW OFF OLD 6"" C.I. MAIN, LEAVING HOLE IN MAIN. REPAIRED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.09385006,-118.270565963363,MAIN,8/7/12,8705 SEPULVEDA BLVD,SEPULVEDA BLVD,PARTHENIA,,,,0,,,1,,,,,MATCHIE,194-144,14,65.5,"GB SECTION#:197-149, GATE#: 77, GV SIZE:8, LEAK TYPE: BODY8"" GATE VALVE, SPLIT @ THE BODY. BLOW OUT INSTALLED NEW 8"" GATE VALVE",34.22848109,-118.467820663455,MAIN,8/7/12,6106 PICKFORD ST,63' WW ALVIRA ST,19' NS PICKFORD ST,,,,0,,,1,,,,,GONZALES,128-174,9,36,"FOUND LEAK ON 2"" SERVICE CLAMP REMOVED CLAMP USED 6""X 12"" CLAMP RETAPPED 2"" SERVICE USED 6""X 8""VENTED CLAMP FOR 1"" SERVICE CHANGED BAILS ON 2"" OTHER SERVICES.",34.0480355,-118.375438163211,MAIN,8/7/12,1035 N ALVARADO ST,N ALVARADO ST,258' SS SUNSET BL,8,C.I.,,0,,RUST HOLE,1,,,,,ARIAS,140-207,15,81,"FOUND 6 FOOT LENGTH OF 8"" C.I. MAIN BLOWN OUT. CUT IN 10 FEET OF 8"" D.I. PIPE AND (2) 8"" MECH. CPLGS.",34.07681984,-118.26400863669,MAIN,8/15/12,1901 N SEPULVEDA BL / BEL AIR CREST RD,,,8,,,0,,GATE,1,,,,,GRIFFIN,152-141,5,9,"REPAIRED 8"" INLET GATE VALVE (IN VAULT) REPLACED GASKET AND STUFFING BOX BOLTS & STOPPED LEAK; NOTIFIED ENERGY CO., ASSISTED BY GARY MADRIGAL.",34.11003055,-118.48261163443,MAIN,8/17/12,FLORENCE & FIGUEROA,118' WW FIGUEROA ST,40' NS FLORENCE,12,C.I.,,0,,,1,,,,,ROGERS,102-201,9.5,37,"SET UP TRAFFIC INVESTIGATE LEAK ON 12"" W/M C.I.UNITED FOR GAS CO. U.S.A. UNTIL 6:00AM FOUND 2"" C.I. SERVICE RUPTURE / FOUND CORP SHUT. CORP 5'X 5' UNDERMINE PLATED & BACKFILLED (SIDELINED MCDONALD'S)",33.97462772,-118.283225563470,MAIN,8/19/12,5433 JEFFERSON BL,300' EE HAUSER BL,21' SN JEFFERSON BL,8,C.I.,,0,,SPLIT,1,,,,,GONZALES,120-177,7.5,36.5,"BLOW OUT ON 8"" C.I. MAIN CUT IN 9' OF 8"" D.I. WITH TWO UNIONS.",34.02587186,-118.364053763475,MAIN,8/21/12,521 WILTON PL,209' NN MAPLEWOOD AV,20' EW WILTON PL,,,,0,,,1,,,,,GONZALES,140-192,9,34.5,"FOUND LEAK ON 20"" C.I. MAIN ON OLD CLAMP. REMOVED CLAMP USED 20""X 20"" CLAMP FOR REPAIRS. PAVING REQUEST ALREADY IN.",34.08097171,-118.313549863478,MAIN,8/22/12,1119 MCCADDEN PL,17' EW MCCADEN PL,239' NN SANTA MONICA BLVD,4,C.I.,,0,44764,RUST HOLE,1,,,THICK,ADOBE,SCHWEINBOLD,144-183,3.5,10.5,"REPAIRED 4"" WATER MAIN WITH CLAMP ST. MAINT TO BACKFILL, COMPACT, & PAVE. ST MAINT TO MAKE PICK-UP.",,63434,MAIN,8/23/12,3655 60TH ST,26' SN 60TH ST,147' EE DEANE AVE,8,C.I.,,0,,JOINT,1,,,,,RYAN,106-183,5,10,"LEAD JOINT AT C.I. MAIN AND STEEL MAIN WAS LEAKING. REPACKED JOINT. AFTER EXCAVATING AND FINDING LEAK, NO MATERIAL USED.",33.98537752,-118.337209463224,MAIN,8/23/12,3567 E 8TH ST,8TH ST,HUNTER ST,8,C.I.,,0,,SPLIT,1,,,,B,,118-225,11,62,"MADE REPAIRS ON A 8"" C.I MAIN LEAK. MADE NECESSARY REPAIRS. CLEAN UP. SLURRY BACKFILL, SET PLATE & PINNED, & OILED, LEFT SAFE.",34.01959876,-118.200456763435,MAIN,8/23/12,3659 60TH ST,26' SN 60TH ST,132' EE DEANE AV,8,C.I.,,0,,CLAMP,1,,,,,RYAN,106-183,4,8,DCI CORP BLEW OUT AFTER EXCAVATING,33.98537729,-118.337241363728,MAIN,9/5/12,4861 POE AV,9'  W CL POE AV,223' N CL QUEDA DR,2,,,0,,BLOW OFF #88,1,,,,,JOSEPH,170-111,8,24,"HAD TO SET UP TRAFFIC, BREAK OUT REPLACE 2"" BLOW OFF TO STOP LEAK ON MAIN BACKFILL TAMP TEMP, PICK UP TRAFFIC LEFT JOB SAFE.",,63526,MAIN,9/6/12,1117 N MCCADDEN PL,W/S MCCADDEN PL,143' NN SANTA MONICA BL,4,C.I.,,0,103831,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-183,4,12,"REPAIRED 4"" C.I. MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",,63600,MAIN,9/10/12,4079 GLENALBYN DR,7' NS GLENALBYN DR,228' WE AVE 41,4,STEEL,,0,,RUST HOLE,1,,,,,MINGO,146-222,8,16,JOB COMPLETE TEMP PAVING,34.09538878,-118.213350363603,MAIN,9/12/12,2414 W 7TH ST,27' EE PARK VIEW ST,,24,C.I.,,0,,,1,,,,,SOLIS,132-201,10,30,,34.05809097,-118.280277663575,MAIN,9/12/12,2604 WALLINGFORD DRIVE,E OF WALLINGFORD DRIVE,1052' SS BENEDICT CANYON DRIVE,1.5,COPPER,,0,,RUPTURE,1,,,,,KELLY,156-156,,,,34.12011506,-118.433929263539,MAIN,9/14/12,SEPULVEDA / MONTANA,,,,,,0,,,1,,,,,WASHINGTON,136-147,12.5,75,"ASSISTED WELDER & MADE ALL CONNECTIONS OF 8"" AND 6"" PIPE, CLEAN UP SET I BEAM & PLATES AND OPENED TRAFFIC LANES.",,63612,MAIN,9/18/12,6000 MONTEREY RD,170' NN AV 60,30' WE MONTEREY RD,12,C.I.,,0,,SPLIT,1,,,,ADOBE,LEROY,150-231,13,39,"SPLIT ON 12"" CI MAIN. REPLACED 12.5' INSTALLED D.I. PIPE.",,63753,MAIN,9/24/12,3711 W 60TH ST,27' SN 60TH ST,115' WW DEANE AVE,8,C.I.,,0,,SPLIT,1,,,,,RYAN,106-183,3,6,ARRIVED ON JOB TO FIND WATER FLOWING FROM UNDER SERVICE HOLE PLATE. AFTER REMOVING PLATE FOUND OLD MAIN HAD A SPLIT AT THE CORP VALVE. REPAIR WITH A 360 DEGREE REPAIR CLAMP.,33.98537069,-118.338264363677,MAIN,10/6/12,17734 PORTO MARINA DR,S PORTO MARINA,188' WW BREVE WAY,2,STEEL,,0,,RUST HOLE,1,,,BAD,ABOVE GROUND MAIN,WASHINGTON,126-117,2,2,"REPAIRED TEMP. MAIN WITH 2""X 3"" REPAIR CLAMP (BAND) COVERED PIPE WITH TEMP OIL COMPLETE.",34.04144739,-118.562687663788,MAIN,10/12/12,5901 PENFIELD AV,9' W CL PENFIELD AV,710' S CL OXNARD,2,,,0,,,1,,,,,SNYDER,176-114,8.5,30,"2"" BLOW OFF 2"" GAL. NIPPLE BROKE OFF 6"" MAIN - INSTALLED NEW 2""X 8"" NIPPLE - 2"" C.V. 2""T"" FOR 1"" SERV. 1"" CORP - RECONNECTED SERV. WITH 3' OF 1"" COP & COMPRESSION COUPLING 2ND 2""X 8"" NIPPLE - 2"" FELMALE CORP - 3RD 2:X 8"" NIPPLE - 90 DEGREE ELBOW - 2-2""X 20"" NIPPLE FOR RISER TURNED MAIN BACK ON - FLUSHED FROM BLOW OFF - BACKFILLED & TEMPED 5'X 5' EXCAVATION.",34.17851598,-118.569696663861,MAIN,10/15/12,1720 MICHELTORENA ST,12' WE MICHELTORENA ST,220' NN EFFIE ST,0.75,COPPER,,0,,RUPTURE,1,,,,,HOOVER,144-204,6,12,"REPAIRED LEAK ON 3/4"" COPPER SERVICE. REPAIRED WITH 3/4""X 3"" REPAIR CLAMP. BACKFILL, TEMP ASPHALT, LEFT SITE SAFE.",34.09219592,-118.272924463829,MAIN,10/15/12,1966 BARNETT,7' EW BARNETT WY,153' NN LANDSDOWNE,6,C.I.,,0,,SPLIT,1,,,,ADOBE,LEROY,136-234,15.5,46.5,"BLOW OUT AT BOTTOM OF 6"" CI PIPE REFIT 3/4"" SERVICE IN FRONT OF 1966 BARNETT RD",34.06586256,-118.173774863832,MAIN,10/17/12,4265 TRENT WAY,461' EE WAWONA ST,10' SN TRENT WAY,4,OLD CORP.,,0,,,1,,,,ROCK,UNGSON,158-216,5,10,"DWP POWER CREW HIT UNMARKED OLD CORP.; MADE REPAIRS BY INSTALLING A 1.5""X 4"" SERVICE CLAMP & A BRASS PLUG (1.5""); POWER CREW ON SITE WHEN WE LEFT!",34.12935294,-118.227741963789,MAIN,10/23/12,6825 ALABAMA AV,14' W CL ALABAMA AV,335' N CL VANOWEN ST,2,,,0,,,1,,,,,SNYDER,182-105,8,24,"2"" BLOW OFF AT END OF MAIN - BROKE 7'X 5' EXCAVATION. DUG BY HAND DUE TO GAS MAIN 2' FROM MAIN - REMOVED & REPLACED B/O ASSEMBLY - FLUSHED FROM B/O - BACKFILLED & TAMPED - 542 TEMPED.",34.19466869,-118.599047563702,MAIN,10/24/12,7901 SANTA MONICA BL,47' WW FAIRFAX AV,14' SN SANTA MONICA BL,12,C.I.,,0,,JOINT,1,,,,C,GONZALES,144-177,7.5,23,"FOUND LEAK ON JOINT OF 12"" CI MAIN RECAULKED LEAD TO STOP LEAK.",34.09090938,-118.361766663839,MAIN,10/26/12,1557 CERRO GORDO ST,22' NS CERRO GORDO ST,339' EE ECHO PARK AV,6,C.I.,,0,,CLAMP,1,,,,,LEROY,146-213,13,26,"6X 1 SERVICE CLAMP BROKE WATER BURNED CI MAIN, TAPPED 2.5"" AWAY FROM BELL COULDN'T USE 360 CUT BELL OUT, INSTALLED 18"" PIPE RETAPPED 1"" SERVICE & HOOKED UP.",34.09215271,-118.247330963706,MAIN,10/29/12,5630 VALLEY OAK DR,400' WW VERDE OAK DR,3' NS VALLEY OAK DR,4,C.I.,,0,,,1,,,,,GONZALES,152-192,8,24,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.11098684,-118.31238663764,MAIN,10/30/12,6615 RAYMOND AVE,22' EW RAYMOND AVE,2' NN 67TH ST,4,C.I.,,0,,SPLIT,1,,,,,CHAVEZ,104-195,2,2,"SMALL SPLIT ON THE 4"" CI MAIN. MADE REPAIRS BY CUTTING AND PLUGGING MAIN. 4"" MAIN WILL BE ABANDON.",33.9785992,-118.298087864083,MAIN,11/1/12,1202 S BRONSON AVE,E/S BRONSON AVE,682' NN PICO BL,0.75,2,,0,,,1,,,,,SPEARS,130-189,6,18,"REPAIRED 3 LEAKS ON DCI LATERAL WITH 2""X 5"", AND 2""X 8"" 360 DEGREE CLAMPS.",34.04954034,-118.324415464046,MAIN,11/4/12,5655 BRIARCLIFF,E BRIARCLIFF,420' SS VERDE OAK,4,STEEL,,0,34659,,1,,,BAD,SAND STONE,WASHINGTON,152-192,5,15,"BROKE OUT/ DUG OUT 4'X 3' EXCAVATION - INSTALLED 4""X 12"" 360 DEGREE CLAMP. BACKFILLED EXCAVATION, NEED OIL & PICK UP.",,64085,MAIN,11/6/12,6131 5TH ST,18' NS 5TH ST,327' WW FAIRFAX BLVD,1,COPPER,,0,,RUPTURE,1,,,,,ALVAREZ,136-177,1,2,FOUND LEAK ON OLD COPPER SERV HAD TO FIX IT TO STOP THE WATER COMING INTO OUR SERVICE TRENCH.,34.06750272,-118.362597264091,MAIN,11/8/12,7711 FIRENZA AVE,3' SN FIRENZA PL,6' EE FIRENZA AVE,,COPPER,,0,,RUPTURE,1,,,,,SCHWEINBOLD,156-177,4,12,REPAIRED RUPTURE WITH CLAMP. RESET METER BOX & BACKFILLED.,34.1229001,-118.364423464071,MAIN,11/19/12,1626 SUNSET PLAZA DR,130' E/W VIEWSITE DR,10' S/S SUNSET PLAZA DR,6,STEEL,,0,,RUST HOLE,1,,,,C,REYES,148-171,7.5,22,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, APPLIED 6X 12 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OIL, PICKED UP TRAFFIC. CLEANED UP, LEFT SITE SAFE.",34.10091382,-118.381658364074,MAIN,11/21/12,535 N LAUREL AVE,163' CLINTON ST,21' EW LAUREL AV,4,C.I.,,0,,SPLIT,1,,,,C,REYES,140-177,5,20,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 4X 5 SECTION ORDERED PINCH DOWN, APPLIED 4X 12 REPAIR CLAMP, RESTORED WATER, CLEANED UP LEFT SITE SAFE.",34.08106646,-118.364821464357,MAIN,11/23/12,6763 LIMERICK AVE,9' WCL LIMERICK AVE,356' NCL SKOURAS DR,2,,,0,,BLOW OFF,1,,,,,SNYDER,182-111,12,48,"CALLED IN FOR 4"" MAIN BREAK - UPON ARRIVAL FOUND BLOW OFF AT END OF 4"" MAIN BROKE AT 2"" C.V. - BROKE & DUG OUT 5'X 4' - REMOVED BROKEN 2"" GAL NIPPLE FROM END OF MAIN - INSTALLED NEW BLOW OFF ASSEMBLY ROD & YOKE BLOW OFF TO MAIN - TURNED GATE BACK ON - FLUSHED FROM B/O STREET WAS UNDERMINED FROM LEAK BROKE OUT MORE ASPHALT EXCAVATION NOW 10'X 5' - BACKFILLED DAY SHIFT ARRIVED WITH TEMP - WE TEMPED EXCAVATION - CLEANED UP A LOT OF MUD... NOTE: GATE BOOK DID NOT SHOW GATE FOR LIMERICK SO PM SHIFT SHUT 8"" MAIN ON SKOURAS - ON SERV. PRINT NEW MAIN INSTALLED IN 2009 GATE WAS INSTALLED FOR LIMERICK - UPON ARRIVAL - LOC. GATE LAPD HAD CAR MOVED SHUT 4"" GATE - OPEN 8"" GATE.",34.19351955,-118.582862163925,MAIN,12/1/12,414 S WINDSOR,E WINDSOR BL,151' SS 4TH ST,1.5,COPPER,,0,,,1,,,,,REYES,136-189,8,16,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 2X 5, PINCHED DOWN MAIN MADE REPAIRS ON SADDLE, REACTIVATED WATER BACKFILLED LEFT SITE SAFE.",34.06663248,-118.321447364482,MAIN,12/3/12,17543 CHATSWORTH ST,30' NCL CHATSWORTH ST,218' ECL SHOSHONE AVE,1,COPPER,,0,,,1,,,,,MAO,208-129,6.5,13,"REPAIRED HIT SERVICE BY OUTSIDE PARTY, MISMARKED BY DWP, BACKFILLED WITH BASE, OILED, SITE IS SAFE & CLEAN.",34.26478214,-118.516826563874,MAIN,12/3/12,SAN FERNANDO RD,18' EW SAN FERNANDO RD,20' SN MEDIA CENTER DR,6,D.I.,,0,,,1,,,,,SCHAMBER,152-213,9,18,"CREW FOUND 6"" BELL LEAK. CREW SCREWED OUT 6"" NIPPLE OUT OF 16X 16X 6 TEE AND REPALCED WITH 6"" PIPE, MECHANICAL AND ROD & YOKES.",34.10930118,-118.242251963930,MAIN,12/4/12,HILLSIDE AVE & KINGS RD,,25' EE HILLSIDE AVE,12,STEEL,,0,,RUST HOLE,1,,,FAIR,DECOMP GR,HUGHES,148-174,7,21,MAIN LOCATED ON HILLSIDE IN EASMENT. NO PAVING.,34.1013215,-118.374748263978,MAIN,12/4/12,3091 EARLMAR DR,16' SN CHEVIOT DR,17' EW EARLMAR DR,6,,,0,,GATE VALVE,1,,,,,GONZALES,124-165,6,18,"GOUND LEAK ON 6"" GATE VALVE AT BONNET PULLED OFF BONNET AND REPLACED GATE, BOLTS, NUTS AND STAND PIPE.",34.03582868,-118.405075563979,MAIN,12/5/12,4101 S VAN NESS AVE,W VAN NESS AVE,23' SS 41ST DRIVE,6,,,0,,GATE VALVE,1,,,,,KELLY,114-189,,,,34.00885108,-118.317134364277,MAIN,12/5/12,INTERSECTION AZTEC,12' N CL AZTEC,9' W CL WIMBERLY,6,C.I.,,0,,ROUND CRACK,1,,,O,B,VELAZQUEZ,216-147,6,22,"6"" C.I. ROUND CRACK - REPAIR WITH 360 DEGREE REPAIR CLAMP - BACKFILLED WITH BASE & TEMP",34.28696608,-118.455828663909,MAIN,12/5/12,4272 ROSEWOOD AV,121' EE ALEXANDER,,0.75,COPPER,,0,,RUPTURE,1,,,,,SOLIS,140-195,7.5,15,ROOTS!!! DUG OUT PARKWAY; EXPOSE; REPAIR; BACKFILL,34.07906587,-118.297669863880,MAIN,12/10/12,1546 LINDA ROSA AV,17' EW LINDA ROSA AV,20' SN FLORISTAN,6,C.I.,,0,102463,RUST HOLE,1,,,,,PRECIADO,160-225,8,16,"FOUND RUST HOLE ON 6"" MAIN INSTALLED ONE 360 DEGREE REPAIR CLAMP BACKFILLED WITH CON ROCK & TEMP",34.1346837,-118.199461363879,MAIN,12/10/12,FLETCHER DR,,26' EE POLLOCK REG. STATION,16,STEEL,,0,,CORP VLV BURNED OUT,1,,,,,ARIAS,152-210,9,63,"FOUND WATER COMING OUT OF DIRT ALONG RIVER BED. INVESTIGATED. EXCAVATED. FOUND 1"" CORP VALVE BURNED OUT OF 24"" STEEL MAIN. PINCHED DOWN MAIN, REPLACED CORP. VALVE.",,63881,MAIN,12/11/12,2901 PICO BL,17' SN S KINGSLEY DR,28' EE PICO BL,4,C.I.,,0,,RUST HOLE,1,,,,CLAY,PRECIADO,128-195,7,14,"FOUND BLOW OUT AT 1"" CORP. CUT IN 2FT OF 4"" PIPE & INSTALLED 2-4"" DRESSER ALSO RETAP 1"" SER. BACKFILLED & TEMP.",34.04739008,-118.303148263882,MAIN,12/11/12,2130 COVE AVE,16' NS COVE AVE,160' WW ALVARADO ST,4,C.I.,,0,,ROUND CRACK,1,,,,,PRECIADO,146-210,6,12,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED ON 4""X 6"" REPAIR CLAMP. BACKFILLED WITH DIRT & REPLANT ROSES.",34.0926551,-118.255077463915,MAIN,12/18/12,3859 S HOBART BL,242' SS 38TH PL,,1,COPPER,,0,,JOINT,1,,,,,SOLIS,118-192,3.5,7,CHANGE OUT ANGLE VALVE AND BAD PIECE OF COPPER.,34.01564356,-118.307822864503,MAIN,12/18/12,6003 EILEEN AVE,19' SS 60TH ST,17' EW EILEEN AVE,4,C.I.,,0,34402,RUST HOLE,1,,,,,LUCERO,106-183,12,38.5,"ARRIVED ON JOB SITE, SET UP TRAFFIC, LOCATED MAIN LEAK, BROKE OUT AND EXCAVATED, MADE REPAIR BY CUTTING IN 3FT OF DI PIPE, BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.98520222,-118.342858764492,MAIN,12/19/12,8245 JELLICO AVE,13' WCL JELLICO AVE,99' NCL ROSCOE BLVD,6,,,0,,GATE,1,,,,,SNYDER,192-129,9,32.5,"LOC LEAK ON 6"" GATE - BROKE & DUG OUT 7'X 7' EXCAVATION FOUND GATE CRACKED DUE TO LG ROOT UNDER MAIN - CUT IN NEW 6"" GATE WITH 6""X 12"" NIPPLES AND 2-6"" MECH COUPLINGS TURNED 8"" GATE ON AT ROSCOE BLVD & WHITEOAK - FLUSHED FROM 2 F.H. - BACKFILLED & TEMPED - HAS ALOT OF WET MUD AT CURB CONED OFF GIVE DITCH INSPECTOR FOR TOMORROW. ALSO 6 MORE GATES TO OPEN GIVE TO GATE SEC.",34.22074679,-118.517496464280,MAIN,12/20/12,6300 BLK OF FOREST LAWN DR,FOREST LAWN,,16,STEEL,,0,,VALVE,1,,,,,LOPEZ,168-189,15,120,ARRIVED TO FIND STREET FLOODING. WAITED FOR U.S.A. MARKS. GAS CO. ARRIVED AT 3PM. EXCAVATED FOUND CORP VALVE FOR AIR VAC BLOWN OFF THE MAIN. EXTRACTED BROKEN THREADS FROM RECLAIMED MAIN AND INSTALLED REDUCER AND PLUG THEN PCW COATED PIPE. BACKFILLED AND TEMP OILED LEAVING JOB SITE SAFE.,,63414,MAIN,12/25/12,5033 VANALDEN AVE,VANALDEN AVE,CASA DR,12,,,0,,,1,,,,,,170-120,,,"G.S. SECTION#: 170-123, GATE#: 373CREW RAN INTO MANY PROBLEMS. TRY MINI EXCAVATION BROKE DOWN. POWER & GAS IN TRENCH. CREW REPLACED GV. BACKFILLED WITH BASE. SITE LEFT TEMP. SAFE AND CLEAN",34.16185498,-118.551170563960,MAIN,12/26/12,3851 RIDGELEY DR,19' EW RIDGELEY DR,401' SS COLISEUM,8,C.I.,,0,,ROUND CRACK,1,,,,,SALDIVAR,118-177,11,44,"FOUND 6"" C.I. MAIN LEAK. TWO SERVICES WERE TAPPED TOO CLOSE EACH OTHER THAT'S WERE THE LEAK WAS. CUT 36"" OF PIPE AND RE-TAP AND CONNECT SERVICES. BACKFILLED AND TEMP OIL.",34.0172087,-118.36543664495,MAIN,12/31/12,15300 AINSWORTH,16' EW AINSWORTH,36' SN REDONDO BEACH,6,C.I.,,0,,ROUND CRACK,1,,,,,RODRIGUEZ,072-198,8.5,17,"CREW FOUND ROUND CRACK INCHES AWAY FROM SERV. CORP. INSTALLED 6X 12 REPAIR CLAMP & RETAP 2"" SERVICE.",33.89252656,-118.290658963971,MAIN,12/31/12,2073 GRACE AVE,E/S GRACE AVE,482' NN WHITLEY AVE,4,C.I.,,0,27763,ROUND CRACK,1,,,NONE,CLAY,SPEARS,150-186,6,18,"REPAIRED ROUND CRACK LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.10711705,-118.334639664160,MAIN,1/2/13,5719 NOBLE,NOBLE,HATTERAS,40,C.I.,,0,,ROUND CRACK,1,,,,,LOPEZ,174-147,11.5,40,"CREW CUT OUT 19"" OF CI MAIN AND INSTALLED 19"" OF DI PIPE WITH A 1"" TAP FOR SERVICE TO 5719 NOBLE DUE TO ROUND CRACK ON MAIN 3"" FROM SERVICE ON CI MAIN.",34.17449527,-118.461783764161,MAIN,1/2/13,3213 BONNIE HILL DR,BONNIE HILL DR,IONE,4,C.I.,,0,,ROUND CRACK,1,,,,,OBRYN,158-177,8,24,"CUT IN 2' OF 4"" DI, FOUND SMALL SPLIT",34.12861693,-118.358000164164,MAIN,1/7/13,6556 ST CLAIR,ST CLAIR,KITTRIDGE ST,6,C.I.,,0,,ROUND CRACK,1,,,,,VELAZQUEZ,180-165,8,21.4,"FOUND 6"" CI ROUND CRACK-REPAIRED WITH 360 DEGREE CLAMP-BACKFILLED WITH BASE & TEMP",34.18974615,-118.399741664276,MAIN,1/8/13,GRIFFITH PARK - NEAR TANK 113,,,8,STEEL,,0,,,1,,,,,HOOVER,162-195,8,24,"REPAIRED LEAK ON 8"" MAIN PLUGGED LEAKING 2"" RISERS OFF 8"" STEEL MAIN BACKFILLED LEFT SITE SAFE X 3 TIMES",,64168,MAIN,1/8/13,10454 NEWHOME AVE,NEWHOME AVE,FOOTHILL BLVD,6,C.I.,,0,,ROUND CRACK,1,,,OK,,BRUCK,206-189,6,14,,34.25890885,-118.322284864227,MAIN,1/10/13,1910 E BAY ST,11' E/E WILSON ST,18' N/S BAY ST,8,D.I.,,0,,PIPE WAS CUT,1,,,,,ZEPEDA,122-216,3.5,10.5,"WHILE SAW CUTTING A JOB LAYOUT, PENHALL CUT THRU THE 8"" D.I. PIPE. WE MADE THE REPAIR USING A 8""X 12"" 360 REPAIR CLAMP.",34.03143309,-118.2340164137,MAIN,1/15/13,5754 4TH AVE,20' W/E 4TH AVE,65' N/N SLAUSON AVE,4,C.I.,,0,,RUPTURE,1,,,,,SMITH,108-189,4,8,"RUPTURE ON 4"" MAIN - INSTALL 4""X 12"" CLAMP, REFIT 1"" SERVICE. CONTRACTOR TO BACKFILL.",33.98938479,-118.321419264531,MAIN,1/16/13,664 E CENTURY BLVD,181' EE AVALON,16' NS CENTURY,6,C.I.,,0,,ROUND CRACK,1,,,,,ROGERS,092-207,8,16,"WORK TODAY H. ROGERS, G. SCHELEST 6""W/M REPAIR SET UP TRAFFIC FOUND ROUND CRACK CUT 6"" W/M REPAIRED WITH 360. BACKFILLED CALL ??? ?? CURB TO CLEAN UP LATER SITE SAFE.",33.94542951,-118.264413464187,MAIN,1/19/13,13946 HARTSOOK ST,HARTSOOK ST,COLBATH AVE,6,C.I.,,0,,SPLIT,1,,,OK,SANDY,WEBER,170-153,15.5,71.9,ORDER ID# 1305443 MC,,64275,MAIN,1/19/13,GRIFFITH PARK FOR TANK 113,,NEAR F.H. F-17871 (22-3),8,STEEL,,0,,,1,,,,,HOOVER,162-195,5.5,16.5,"ASSISTED WELDER WITH REPAIRS ON 8"" STEEL MAIN LEFT SIDE SAFE. LEAK NOT ON A TRAIL.",,64191,MAIN,1/20/13,11838 GOSHEN AVE,8' NS GOSHEN AVE,248' EE WESTGATE AVE,1.5,COPPER,,0,,,1,,,,,SMITH,128-147,2,4,"REPLACED BLOWN 1 1/2"" METER GASKET & BOLTS (ON & LET SIDE)",34.04824056,-118.464190164171,MAIN,1/23/13,173 N LAS PALMAS,20' E/W LAS PALMAS,155' S/S BEVERLY BL,6,C.I.,,0,35161,SPLIT,1,,,N/A,B,SMITH,138-186,16,32,"BLOW OUT HEAVY STREET DAMAGE, JOB DELAY FOR U.S.A. *POWER TRENCH IN WAY, DELAY FOR CREW TO ASSIST & REMOVE. CUT IN 5' PUT MAIN IN SERVICE. LEFT OPEN FOR PHONE CO.",34.07560634,-118.336013264148,MAIN,1/23/13,7016 SANTA MONICA BL,20' N/S SANTA MONICA BL,109' E/E SYCAMORE AVE,6,C.I.,,0,26223,RUST HOLE,1,,,,CLAY,SPEARS,144-183,7.5,23,"REPAIRED 6"" C.I. MAIN LEAK WIHT6""X 12"" 360 DEGREE LEAK.",34.09064192,-118.342325564661,MAIN,1/25/13,ON VALJEAN AVE,48' SCL VANOWEN ST,14' WCL VALJEAN AVE,6,C.I.,,0,,SPLIT,1,,,,,OBREGON,182-138,10,63.5,"BLOW OUT, SPLIT ON 6"" CI PIPE, CUT IN 97"" OF 6"" D.I. PIPE. EXTENSIVE STREET DAMAGE! (40'X 15' X 8"") BACKFILLED TEMP OIL JOB.",34.19376953,-118.485881364165,MAIN,1/29/13,16818 LIVORNO DR,184' W/W IDA ST,19' N/S LIVORNO DR,6,C.I.,,0,,ROUND CRACK,1,,,,C,GONZALES,128-120,9,27,"FOUND LEAK ON 6"" C.I. MAIN AT SRV. FOR 16821 LIVORNO DR. USED 6""X 12""X 1"" RECONNECTED SERVICE.",34.04423834,-118.545187264193,MAIN,1/31/13,16176 MEADOWCREST RD,MEADOWCREST RD,ALANA DR,4,C.I.,,0,,ROUND CRACK,1,,,,,BRUCK,160-138,9,26,"1"" GAS MAIN DIRECTLY OVER 4"" CI WATER MAIN",34.13504031,-118.48578164606,MAIN,2/7/13,9609 OAK PASS RD,6' SN OAK PASS RD,140' WW 10 R/W A-2278,1,COPPER,,0,,JOINT,1,,,,,SPEARS,154-156,4,11.5,"REFIT LEAKING 1"" SERVICE HEAD TO REPAIR BALL AND SOCKET LEAK.",34.11611287,-118.42755764849,MAIN,2/8/13,14846 VENTURA BLVD,88' SCL VENTURA BLVD,30' WCL KESTER AVE,8,STEEL,,0,,RUST HOLE,1,,,,,ARRIOLA,166-147,2,6,LEFT HOLE OPEN FOR PROTECTIVE COATING WORK WELDER ON STANDBY TO REPLACE WELDNECK IF NEEDED.,,64971,MAIN,2/14/13,1650 E 109TH STREET,586' EE COMPTON AVE,19' NS 109TH ST,1,COPPER,,0,,,1,,,,,LUCERO,088-213,5,10,"ARRIVED ON JOB, SET UP TRAFFIC FOUND SERVICE LEAK, BROKE OUT AND EXCAVATED, INSTALLED NEW CURB VALVE W/ COMPRESSION COPPER TO IRON IN STREET IN CASE OF FUTURE RENEWAL PER 380, SERVICE STILL ON AT MAIN, STOPPED LEAK BACKFILLED AND TEMPED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",33.93685928,-118.244237564373,MAIN,2/18/13,1612 CORTEZ ST,15' N/S CORTZ ST,208' W/W GLENDALE BLVD,4,C.I.,,0,,,1,,,,ADOBE,RAMIREZ,136-207,15,37,"REPAIRED 4"" CI MAIN. FOUND BROKE SEWER IN EXCAVATION DUG OUT TO SEWER MAIN 14' DEPTH.",34.06740199,-118.261472464725,MAIN,2/19/13,5121 WINNETKA AVE,10' NCL DELITA DR,10' WCL WINNETKA AVE,6,,,0,,,1,,,,,GERALD,172-114,8,30.5,"R&R 6 IN. GATE VALVE. 3EA. NIPPLES, 3EA. DRESSERS, 1EA. 6"" TEE OLD GATE WAS BEYOND REPAIR. BACKFILL W/ SAND, BASE & TEMP. OIL. CLEANED AREA.",34.16433659,-118.571399864378,MAIN,2/22/13,2746 MALABAR ST,,160' W/W FOREST AVE,8,C.I.,,0,,RUST HOLE,1,,,,,LOPEZ,128-225,9,22,"AFTER PASSING LISTED ADDRESS DURING MAINLINE EXCAVATING. 8"" C.I. MAIN BLEW OUT. INVESTIGATED. REMOVED 4FEET OF 8"" C.I. PIPE. INSTALLED 4' OF 8"" D.I. PIPE - (2) MECH COUPLINGS",34.04757103,-118.200566664377,MAIN,2/25/13,2726 DICTURN ST,6' N/N DICTURN,260' W/W MEDLOW AVE,4,C.I.,,0,,SPLIT,1,,,,,PRECIADO,158-219,9,18,"FOUND 6"" SPLIT AT BOTTOM OF 4"" MAIN INSTALLED ONE 360 DEGREE REPAIR CLAMP. BACKFILLED WITH CON ROCK & TEMP.",34.12646816,-118.225605464379,MAIN,2/25/13,2750 MALABAR ST,,130' W/W FOREST AVE,8,C.I.,,0,,SPLIT,1,,,,,LOPEZ,128-225,3,9,ARRIVED AT JOB LOCATION. INVESTIGATED. FOUND BLOW OUT HOLE. REMOVED 6 FEET OF C.I. AND REPLACED.,34.04753966,-118.200494164945,MAIN,2/26/13,6761 ARLINGTON AVE,38' N/N 70TH ST,19' E/W ARLINGTON AVE,4,C.I.,,0,,"COUPLING, ROUND CRACK",1,,,,,THOMAS,102-189,1,6,MADE REPAIR WITH 360 DEGREE REPAIR CLAMP.,33.97657693,-118.318743864981,MAIN,3/5/13,1125 N ALAMEDA ST,127' NN YOUNG ST,16' WE ALAMEDA,6,,,0,,ROUND CRACK,1,,,,CLAY,ROGERS,034-213,9,34,SET UP TRAFFIC INVESTIGATED W/M LEAK FOUND ROUND CRACK REPAIRED WITH 360 DEGREE BACKFILLED WITH CON ROCK CLEANED UP LEFT SITE SAFE,33.7868816,-118.24243364287,MAIN,3/9/13,3230 MINES AVE,2' W/W CONCORD ST,14' N/S MINES AVE,4,C.I.,,0,,RUST HOLE,1,,,,,GIBBS,118-222,7,14,"SET-UP TRAFFIC, EXCAVATED9'X 3' DOWN TO WATER MAIN. FOUND RUST HOLE ON 4"" C.I. WATER MAIN. PINCHED DOWN MAIN. INSTALLED 4""X 12"" REPAIR CLAMP. CLEANED UP. LEFT AREA SAFE.",34.01869933,-118.208996164290,MAIN,3/12/13,2751 MALABAR ST,142' W/W FOREST AVE,,8,C.I.,,0,,CLAMP,1,,,,,ARIAS,128-225,5,5,"WHILE EXCAVATING SERVICE RETAPS 8""X 1"" SERVICE SADDLE ON EXISTING 8"" C.I. MAIN BLEW OFF, RUSTED BALES ON SADDLE. INSTALLED NEW 8""X 1"" SADDLE WITH 1"" PLUG.",34.04754725,-118.200511664979,MAIN,3/15/13,11TH AVE,18' WE 11TH AVE,13' NN FLORENCE AVE,6,C.I.,,0,,,1,,,,,THOMAS,102-186,2,12,REDWOOD PLUG LEAKING IN CONNECTION EXCAVATION ON FLORENCE AVE. CUT NEW REDWOOD PLUG ON 11TH AVE JUST NORTH OF FLORENCE TO STOP LEAK.,33.9747158,-118.329444364291,MAIN,3/15/13,2820 MALABAR ST,196' E/E FOREST AV,,8,C.I.,,0,,SPLIT,1,,,,,ARIAS,128-225,6,12,"DURNING SERVICE RETAP EXCAVATIONS, FOUND 8"" C.I. MAIN LEAKING. MAIN WAS LEAKING. PREFORMED CUT AND PLUG AND ELIMINATED THIS SECTION OF MAIN.",34.04702117,-118.199295964292,MAIN,3/16/13,2910 W 8TH ST,30' N/S 8TH ST,79' W/W WESTMORELAND,4,C.I.,,0,,RUST HOLE,1,,,,SANDY LOAM,LEROY,132-198,8,24,,34.05768867,-118.289440264294,MAIN,3/19/13,1902 PARK AVE,9'W/W GLENDALE BLVD,17' E/W PARK AVE,12,C.I.,,0,,COUPLING,1,,,,,GIBBS,140-207,7,14,"INVESTIGATED LEAK ON 12"" MAIN. EXCAVATED, FOUND LEAK ON MECHANICAL COUPLING, REPAIRED LEAK BY TIGHTENING MECHANICAL COUPLING. BACKFILLED, OIL, TEMP OIL. LEFT AREA SAFE.",34.0762438,-118.261531864297,MAIN,3/21/13,711 S OLIVE ST,161' S/S 7TH ST,,8,,,0,,ROUND CRACK,1,,,,,SOLIS,128-210,8,29,BROKE OUT; FOUND LEAK; REPAIR; BACKFILL & TEMP W/ OIL. LEFT SAFE & CLEAN.,34.04618457,-118.255977764300,MAIN,3/22/13,BEAUDRY AVE,20' W/E BEAUDRY AVE,20' N/N SUNSET BLVD,6,C.I.,,0,,,1,,,,,SALAS,136-210,14.5,58,"FOUND TOP OF 30 DEGREE CI BEND BLOWN OUT. REPLACED USING A 22 DEGREE BEND ABD 11 DEGREE BEND AND A 6"" DRESSER. POURED THRUST BLOCK. BACKFILLED WITH CONROCK.",34.06542765,-118.248931364855,MAIN,3/22/13,13640 FILMORE ST,207' ECL KEWEN AVE,6' SCL FILMORE ST,20,,,0,,,1,,,,,OBREGON,208-156,8,16,"POUNDED LEAD BACK IN TO 20"" JOINT, JOB COMPLETE.",34.26572543,-118.429805564843,MAIN,4/13/13,10511 COLEBROOK ST,156' WCL WHEATLAND,6' NCL COLEBROOK ST,6,C.I.,,0,,SPLIT,1,,,,,LOPEZ,204-177,11.5,60.3,"6' BLOW OUT. PREVIOUS PATCH IN AREA. MADE REPAIRS. SAFE IN SERVICE. *ASPHALT START 67' E OF CL OF WHEATLAND, END 177' TOTAL 110'LX 32'W",34.25317063,-118.357990664411,MAIN,4/15/13,SANTA MONICA BL,60' EE N VERMONT PL,,12,C.I.,,0,,JOINT,1,,,,,SOLIS,144-198,9,34,REPACK OR RE CAULK LEAD JOINT.,34.09237559,-118.291379764872,MAIN,4/17/13,952 PRINCETON DR,50' EE PRINCETON DR,15' NS OXFORD AVE,4,A.C.,,0,,JOINT,1,,,,C,GONZALES,106-150,11,31.5,"FOUND LEAK ON 4"" AC MAIN CUT IN 2' 4"" D.I. WITH TWO UNIONS.",33.98535764,-118.44829664944,MAIN,4/18/13,21100 ROSCOE BLVD,ROSCOE BLVD,VARIEL AVE,16,,,0,,,1,,,,,MAO,192-108,6,18.7,"PLUG ON GATE BLEW OUT, STOPPED LEAK WITH REDWOOD PLUG.",34.21986358,-118.592997664878,MAIN,4/22/13,4029 WILSHIRE BLVD,60' WW VAN NESS,8' SN WILSHIRE,8,D.I.,,0,,CLAMP,1,,,,,JOHNSON,134-192,13,65,CREW INVESTIGATED BROKE OUT AND MADE REPAIR ON MAIN. CREW CLEANED UP JOB SITE AND MADE JOB SITE SAFE.,34.06180848,-118.31557964416,MAIN,4/24/13,727 CORONEL ST,302' WW STADIUM WAY,7' NS CORONEL ST,4,C.I.,,0,,CLAMP,1,,,,ADOBE,LEROY,136-213,7,21,"BACKFILLED WITH CONROCK STREET SERVICES PAVING STREET REMOVED 2"" CORP. SADDLE CLAMP FORM MAIN ""DCI""",34.06756991,-118.241189864417,MAIN,4/24/13,2828 BLANCHARD ST,100' WW EVERGREEN,,6,C.I.,,0,,RUST HOLE,1,,,,,,130-228,4,14,"DURNING MAINLINE EXCAVATING 1 1/2"" LEAD SERVICE ON EXISTING 6"" C.I. MAIN STARTED LEAKING AT MAIN. REPAIRED WITH 4""X 6"" 360 REPAIR CLAMP.",34.04838744,-118.197859864418,MAIN,4/30/13,700 OLIVE ST / SEVENTH ST,29' EW OLIVE ST,27' SS 7TH ST,8,C.I.,,0,,SPLIT,1,,,,ADOBE,LE ROY,128-210,15,45,"BOTTOM OF 8"" CI PIPE BLOWN OUT. CUT IN 7' D.I. PIPE.",34.0466481,-118.255524765492,MAIN,5/1/13,4789 CRYSTAL SPRINGS DR,WILSON GOLF COURSE,CRYSTAL SPRINGS PUMP STATION,10,STEEL,,0,,,1,,,,,SOLIS,162-201,9,18,"NO RECORD OF THIS FIRE HYDRANT AND NO PLR ON 10"" WATER MAIN STEEL",,65500,MAIN,5/14/13,2627 VAN BUREN PL,17' EW VAN BUREN PL,272' SS ADAMS BL,6,C.I.,,0,,SPLIT,1,,,,,PRECIADO,122-195,8,16,"FOUND LEAK ON 6"" CI PIPE CUT IN 5 1/2 FT OF DI PIPE & INSTALLED TWO 6"" DRESSER. BACKFILLED & TEMP SYS 386 CD 8",34.03186991,-118.297024765675,MAIN,5/22/13,20320 BALTAR ST,9' SCL BALTAR ST,310' WCL OSO AVE,1,COPPER,,0,,JOINT,1,,,,,JOSEPH,190-111,1.5,3,"REPAIRED 1"" SERVICE BY INSTALLING A NEW 1"" HEAD TO STOP SERVICE LEAK.",34.2165252,-118.576426865221,MAIN,6/19/13,3195 BLANCHARD ST.,20' N/S BLANCHARD ST.,40' W/W FRESNO ST.,6,C.I.,,0,,SPLIT,1,,,,,J. ARIAR,128-228,1.5,4.5,"FOUND 4"" SPLIT ON 6"" C.I. MAIN INSTALLED 6"" X 8"" REPAIR CLAMP (360 DEGREE).",34.04646924,-118.193478865080,MAIN,6/19/13,3050 RUNYON CYN RD,2000' SS MULHOLLAND DR,8' EW RUNYON CYN RD,6,STEEL,,0,,RUST HOLE,1,,,,C,GONZALES,154-180,6,12,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.11455033,-118.351023765149,MAIN,6/21/13,2755 JALMIA DR,3' SN JALMIA DR,6' NS JALMIA DR,1,COPPER,,0,,JOINT,1,,,,,GONZALES,154-177,7.5,15,"FOUND OLD CLAMP LEAKING CUT IN 3' OF 1"" COPPER WITH TWO UNIONS",34.11870787,-118.35987665223,MAIN,6/25/13,GRIFFITH PARK,TANK #111 (NEAR),,10,STEEL,,0,,,1,,,,,D. SOLIS,164-195,6,12,,,64840,MAIN,7/24/13,3910 SUMAC DR,40' WCL BEVERLY GLEN BLVD,15' SCL SUMAC DR,4,STEEL,,0,,"RUST HOLE, SERVICE CORROSION",1,,,SEVERE,CORROSION,CRUZ,162-150,8.5,24.5,"INSTALLED SCREW PIN ON 4"" STEEL MAIN LEAK, 4"" STL LATERAL FOR 4"" RELIEF STATION SEVERE CORROSION, BACKFILLED WITH SAND & BASE AND TEMP ASPHALTED 4.5' X 6' EXCAVATION. HEAVY (ROOT EXCAVATION) PICKED UP",,65277,MAIN,7/28/13,2833 WIGTOWN RD,87' NN CHEVIOT DR,17' WE WIGTOWN RD,4,C.I.,,0,,"RUST HOLE, SPLIT",1,,,,C,REYES,126-162,12,24,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, HAD VEHICLE RELOCATED. EXCAVATED 4X 6 SECTION R/R 3' CI/ DI, ACTIVATED SERVICE. CLEANED UP LEFT SITE SAFE.",34.03826953,-118.412513965278,MAIN,7/29/13,620 MILDRED AVE,38' SS MILDRED AVE,78' WW BEACH CT,3,C.I.,,0,68991,SPLIT,1,,,,,JIMENEZ,106-147,5,15,"ARRIVED AT JOB SITE SET UP TRAFIC DELINEATION, LOCATED WM & SERVICE, EXCAVATED BY HAND ON PROPERTY DUE TO WM RIGHTAWAY. FOUND SPLIT ON 3"" C.I. WATERMAIN, REQUEST PINCH DOWN, REPAIRED, COMPLETE. NOTE: CONTRACTOR PLUMBER WAS WORKING PREVOIUS AND LOOKED LIKE THEY DAMAGED WATER MAIN & SERVICE.",33.98692858,-118.463367464841,MAIN,7/29/13,11110 PHILLIPPI AVE,147' WCL TERRA BELLA ST,14' NCL PHILLIPPI AVE,6,,,0,,ROUND CRACK,1,,,BAD,CLAY,OBREGON,210-165,9.5,19,"FOUND ROUND CRACK, MADE REPAIRS, JOB COMPLETE.",34.27173366,-118.400793364842,MAIN,7/30/13,12727 WELBY WY,NCL WELBY WY,307' WCL BELLAIRE AVE,6,STEEL,,0,,COUPLING,1,,,,,GARCIA,182-162,,,"FOUND LEAK ON 6"" STL. VICT. COUPLING. WELDER INSTALLED 6"" STL. BUTT STRAP. FLUSHED MAIN. MADE SAFE WITH STEEL PLATE.",34.19312128,-118.410434365283,MAIN,7/30/13,17734 PORTO MARINA WAY,2' NS PORTO MARINA WAY,187' WW BREVE WAY,2,ABOVE GROUND MAIN,,0,,RUST HOLE,1,,,BAD,,WASHINGTON,126-117,3,3,"UNSTALLED 2""X 7"" 360 DEGREE CLAMP 2"" STEEL MAIN COMPLETE.",34.04144813,-118.562688565685,MAIN,7/31/13,16852 KNOLLWOOD DR,9 S KNOLLWOOD DR,23 W SUSAN DR,12,,,0,,,1,,,,,MAO BINH,216-135,13.5,35.5,"REPLACED BOLTS ON BONNET, RESET WITHOUT DISKS, BACKFILLED, TEMP OILED, CLEANED STREET, LEFT SITE SAFE AND CLEAN.",,65387,MAIN,8/2/13,1571 SUNSET PLAZA DR,4' SN SUNSET PLAZA DR,12' WW SUNSET PLAZA PL,6,STEEL,,0,,RUST HOLE,1,,,,,SALDIVAR,148-171,14,56,"SET UP TRAFFIC, BROKE AND WHEN DIGGING FOR REPAIRS ON A MAIN LEAK HIT A 3"" GAS SERVICE, IT WAS MISMARKED, STAYED LATE TO COMPLETE REPAIRS UNTIL GAS CO MADE THEIRS.",34.09929362,-118.380447165386,MAIN,8/2/13,1516 STONE CANYON RD,9' EW STONE CANYON RD,45' SS TANNER BRIDGE RD,4,STEEL,,0,,COUPLING,1,,,,C,HUGHES,148-150,16,88,"ALL REPAIRS COMPLETE (CAT II) PAVING NEED, AND PLATE PICK UP NEEDED.",34.10128588,-118.454327765826,MAIN,8/2/13,3912 BARRETT RD/ HUNTINGTON DR N,17' EW BARRETT RD,33' NN HUNTINGTON DR NORTH,6,C.I.,,0,,SPLIT,1,,,BAD,C,MINGO,144-234,10.5,21,REPLACED 4 FEET OF DAMAGED PIPE USING D.I.,34.09007552,-118.169514765388,MAIN,8/3/13,1203 CHEROKEE,44' NN LEXINGTON AVE,17' EW CHEROKEE,4,C.I.,,0,,RUPTURE,1,,,,,JIMENEZ,146-186,8,24,"FOUND RUPTURE ON 4"" CI WATER MAIN W/ 1- 3/4"" SERVICE INVOLVED, CUT IN 5' DI PIPE REFIT 1- 3/4"" SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, LARGE SPOIL PICK UP NEEDED FOR MONDAY 08/03/13. JOBSITE SAFE.",34.09275994,-118.335247865831,MAIN,8/4/13,1234 W 58TH ST,423' WW BUDLONG AVE,21' NS 58TH ST,8,C.I.,,0,,CLAMP,1,,,,,UNGSON,108-195,8.5,17,"FOUND LEAK ON AN INSERT FOR UNKNOWN/ABANDONED SERVICE; INSTALED (1)- 1.5""X 8"" SERVICE SADDLE & 1.5"" MUELLER PLUG; STOPPED LEAK; BACKFILLED W/ CONROCK; TEMP. OIL; SITE CLEAN & SAFE!",33.98984699,-118.297332165828,MAIN,8/5/13,1515 LUCRETIA AVE,20' EW LUCRETIA AVE,75' SS GRAFTON ST,6,C.I.,,0,,SPLIT,1,,,,,PRECIADO,142-210,8,24,"FOUND 6 FT. SPLIT AT BOTTOM OF 6"" MAIN. CUT IN 7 FT OF DI PIPE & TWO DRESSERS. BACKFILLED & TEMP.",34.08103716,-118.256688565842,MAIN,8/7/13,600 PARK ROW,3' SN BRIDGE OVER PASS,3' EW PARK ROW,6,STEEL,,0,,RUST HOLE,1,,,,,LEROY,140-216,2,6,"LEAK IN INSPECTION CAP ON 6"" STEEL MAIN.",34.07631907,-118.231029565830,MAIN,8/8/13,GRAND AVE,23' EW GRAND AVE,25' NS CESAR CHAVEZ AVE,12,C.I.,,0,,HIT CORP VALVE,1,,,FAIR,,GLOVER,134-213,4,