20,BACKHOE HIT ABANDON CORP WHILE EXCAVATING FOR CONNECTION. CREW INSTALLED A REDWOOD PLUG. MAIN HAS BEEN ABANDONED.,34.06060604,-118.243977665403,MAIN,8/12/13,2702 S SYCAMORE AVE,22' EW SYCAMORE AVE,35' SS FERNDALE ST,4,C.I.,,0,,SPLIT,1,,,,,SALDIVAR,122-180,7,21,"MADE REPAIRS ON A 4"" C.I. WATER MAIN LEAK. BACKFILLED TEMP OIL, LEFT EXCAVATION SPOIL SAFE FOR FUTURE PICK UP, NO OIL WAGON MEN AVAILBLE AT THIS TIME WENT TO SECOND JOB.",34.03115119,-118.354813765407,MAIN,8/15/13,263 S IRVING BLVD,19' EW IRVING BLVD,198' NN 3RD,6,C.I.,,0,,SPLIT,1,,,,,SALDIVAR,136-189,10,30,"VERY HARD TO FIND MAIN LEAK, ONCE FOUND MADE REPAIRS WITH A 6""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED. TEMP OIL, LEFT SAFE & CLEAN.",34.06959993,-118.318475565408,MAIN,8/16/13,1975 CORNING ST,17' EW CORNING ST,40' NN GUTHRIE AVE,6,C.I.,,0,,BLOWOUT,1,,,,,SALDIVAR,126-171,10.5,31.5,"6"" C.I. WATER MAIN BLOWOUT REPAIR. REPLACED 9' OF PIPE, USED 2 MECHANICAL CLAMPS. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE & CLEAN.",34.04113533,-118.380199865415,MAIN,8/22/13,283 BEL AIR RD,20' EW BEL AIR RD,148' SS SAINT CLOUD RD,6,STEEL,,0,,RUST HOLE,1,,,,,SALDIVAR,142-153,7,14,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK, INSTALL A HIGH PRESSURE REPAIR CLAMP TO STOP LEAK.",34.08304812,-118.438220965783,MAIN,8/23/13,GRIFFITH PARK BY TANK #151,"NORTH OF TANK #151,","APPROX. 31', 39' & 43' EAST OF TANK #151",4,STEEL,,0,,,1,,,,,UNGSON,158-195,8,16,"FOUND (2)- HOLES (1"" DAIMETER, 8' APART) ON 4"" STEEL MAIN; ASLO, A LEAK ON EXISTING CLAMP (4'APART); INSTALLED (3)- 4""X 6"" CLAMPS & STOPPED ALL 3- LEAKS; LEFT SITE CLEAN & SAFE!",,65422,MAIN,8/26/13,1645 SUNSET PLAZA DR,7' SN SUNSET PLAZA DR,80' WW HALSAM TERRACE,6,STEEL,,0,,"CLAMP, RUST HOLE",1,,,,,SALDIVAR,148-171,9,27,"MADE REPAIRS ON A 6"" STL MAIN LEAK, REMOVED OLD 6""X 8"" 360 DEGREE REPAIR CLAMP, GASKET WAS BURNED OUT, USED A 1"" REDWOOD PLUG AND A SERVICE CLAMP. TIGHT SPACE TO WORK NEXT TO SERVICE CORP.",34.10135193,-118.381271965838,MAIN,8/28/13,2815 W 8TH ST,15' SN W 8TH ST,93' WW MAGNOLIA,12,C.I.,,0,,,1,,,,CLAY,PRECIADO,132-201,5,15,FOUND BAIL ROUTED CUT ON 12X 1 1/2 CLAMP REPLACE & RAN NEW SER. ALSO REPAIRED PROPERTY LINE.,34.05779549,-118.287281665428,MAIN,8/29/13,9610 HIGHLAND GORGE DR,11' WE MONTE PLACENTIA WAY,8' SS HIGHLAND GORGE DR,2,C.I.,,0,,RUST HOLE,1,,,,,SALDIVAR,146-162,7,21,"2"" C.I. MAIN LEAK REPAIR",34.09589524,-118.415098265430,MAIN,8/30/13,6535 SANTA MONICA BLVD,14' EW HUDSON (LN),43' NN SANTA MONCIA BLVD,8,C.I.,,0,,RUST HOLE,1,,,,,SALDIVAR,144-186,12,36,"MADE REPAIRS ON A 8"" C.I. MAIN BLOW OUT. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE & CLEAN.",34.09095629,-118.332460666079,MAIN,9/4/13,2329 GARTH AVE,17' EW GARTH AVE,285' SS CADILLAC AVE,4,C.I.,,0,,RUST HOLE,1,,,,,SALDIVAR,126-171,10,30,"MADE REPAIRS ON A 4"" C.I. MAIN LEAK; FOUND AND MADE REPAIRS ON 3-LOCATIONS 285', 318', AND 341' SOUTH OF THE SOUTH OF CADILLAC AVE.",34.03796751,-118.379521866084,MAIN,9/5/13,4959 S RIMPAU BLVD,22' EW RIMPAU BLVD,100' NN EXPOSITION BLVD,4,C.I.,,0,,SPLIT,1,,,,,SALDIVAR,120-180,4,12,"MADE REPAIRS ON A 4"" MAIN LEAK",34.0250002,-118.352040866100,MAIN,9/6/13,960 N ALFRED ST,16' EW ALFRED ST,17' NS ROMAINE ST,6,C.I.,,0,,SPLIT,1,,,,,SALDIVAR,144-174,6.5,19.5,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL. LEFT JOB SITE SAFE AND CLEAN.",34.08875626,-118.375329665547,MAIN,9/11/13,MT HOLLYWOOD DR,150' NN VISTA DEL VALLE DR,EAST SIDE MT. HOLLYWOOD,4,STEEL,,0,,RUST HOLE,1,,,,,SOLIS,160-195,9,18,"NO (PL); NO MEASUREMENT; USE 4"" REPAIR CLAMP FOR STEEL.",,65546,MAIN,9/11/13,462 MADISON AVE,100' SS MIDDLEBURY ST,,8,C.I.,,0,,SPLIT,1,,,,,UNGSON,140-198,6,17.5,"BROKE OUT/ EXCAVATE DOWN 8"" C.I. MAIN; FOUND SPLIT @ BOTTOM; CUT IN 6' OF NEW 8"" D.I. PIPE; BACKFILLED W/ CONROCK; TEMP OI,; LEFT SITE CLEAN & SAFE!",34.07949937,-118.289221865553,MAIN,9/19/13,2825 GLENDALE BLVD,76' SS ROKEBY ST,,6,C.I.,,0,,RUST HOLE,1,,,,,ARIAS,150-207,3,9,"MAIN STARTED LEAKING AFTER SERVICE RETAP EXCAVATING WAS PERFPRMED. FOUND RUST HOLE 2 FEET INSIDE BANK. EXCAVATED. INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.10810066,-118.263715865559,MAIN,9/21/13,FIGUEROA ST,42' EW FIGUEROA ST,24' SN SUNSET BLVD,16,D.I.,,0,,JOINT,1,,,GOOD,,SALAS,134-213,,,16 IN. DI MAIN PULLED OUT OF JOINT WHEN ENGERIZED. SECTION OF PIPE WAS CUT IN USING 2 DRESSERS.,34.06279042,-118.246325766283,MAIN,9/24/13,1601 BENEDICT CANYON DR,60' NN PHILBERT RD,14' EW BENEDICT CANYON RD,2,,,0,,RUST HOLE,1,,,,,ALVAREZ,148-156,11.5,69,"SET UP TRAFFIC. EXCAVATED BY HAND TO EXPOSE WATER MAIN, FOUND LEAK AT 2"" BYPASS. REPAIRED WITH 360 DEGREE TYPE CLAMP. LEFT STEEL PLATE OVER EXCAVATION WITH ANCHORS AND TEMP ASPHALT AROUND IT. WILL GO BACK TO BACKFILL LATER, LEFT JOB SAFE.",34.09987564,-118.434787765564,MAIN,9/25/13,5331 HUNTINGTON DR NORTH,612' WW STILLWELL AVE,12' SN HUNTINGTON DR NORTH,8,C.I.,,0,,ROUND CRACK,1,,,,ADOBE,LEROY,144-237,9,27,"STREET MAINT. REPAVING STREET, NO PAVING ORDER NEEDED.",34.09114838,-118.164559566289,MAIN,9/26/13,403 N GOWER ST,17' EW GOWER ST,422' SS ROSEWOOD AVE,4,C.I.,,0,,SPLIT,1,,,THICK,CLAY,SCHWEINBOLD,140-189,4.5,11,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.07768973,-118.322698865612,MAIN,10/7/13,8933 ST. ANDREWS PL.,19' E/W ST. ANDREWS PL.,264' N/N 91ST ST.,4,,,0,34732,,1,,,,,J. GRIFFIN,096-192,9.5,26.5,"FOUND 4"" CI MAIN LEAK, CLOSED STREET, EXCAVATED 45"" TO WM, CUT OUT SMALL SPLIT AT 2.5' C.I. AND REPLACED W/2.5' DI PIPE AND 2 MECH. COUPLINGS, BACKFILLED, PLACED TEMP OIL, CLEANED UP MUD AND LEFT AREA SAFE.",33.95533277,-118.311224866503,MAIN,10/24/13,3429 W OLYMPIC BLVD,8' SN OLYMPIC BLVD,90' EE GRAMERCY PL,,D.I.,,0,,,1,,,,,CARLSON,130-192,6,24,"CONTRACTOR EXCAVATED & SET UP TRAFFIC. REMOVED 4"" DOM. METER OUT OF VAULT. CUT 4"" DI LATERAL INSTALLED NEW 4"" HUB END GATE W/ RODS OFF 4"" 45 DEGREE BEND REMOVED STANDPIPE ON OLD VALVE AND BURIED IT. REINSTALLED METER CONTRACTOR TO BACKFILL AREA JOB LEFT SAFE W/ CONES.",34.05255985,-118.31287566420,MAIN,11/18/13,2600 WOODSTOCK RD.,25' E/E WOODSTOCK RD.,26' N/S WILLOW GLEN RD.,2,STEEL,,0,,RUST HOLE,1,,,,ADOBE,A. WASHINGTON,154-174,9.5,28.5,"LEAK ON G.V.#365 (2"" BYPASS G.V.)BROKE OUT, HAND DUG, REPAIRED BY PASS WITH 2"" X 5"" 360 DEGREE CLAMP, CLEAN UP, BACKFILL, OIL, PICK UP, COMPLETE.",34.1182268,-118.369581466898,MAIN,1/8/14,9272 ROBIN DR,2' NS ROBIN DR,1229' WW DOHENY DR,6,STEEL,,0,,ABANDON CORP VALVE,1,,,,DG,FIERROZ,148-168,3,9,THE CREW FOUND AN ABANDON  CORP VALVE THAT WAS LEAKING HAD TO HAVE THE GATEMAN SHUT OFF THE MAIN TO MAKE THE REPAIR.,34.10130741,-118.391423566148,MAIN,1/14/14,,100 WW BROADWAY,42 SN MANCHESTER,16,C.I.,,0,42073,CLAMP,1,,,,,H.ROGERS,096-201,0,0,"SET UP TRAFFIC FOUND 16"" 360 REPAIR CLAMP SPRAYING BOTH END'S CLEANED UP BOLT'S TIGHTEN NUTS & TORQUE STOPPED LEAK BACKFILLED CLEANED UP LEFT SAFE.",,66159,MAIN,1/24/14,1406 W CARSON ST,31 NS CARSON ST,60 WW HALLDALE AVE,8,C.I.,,0,56761,SPLIT,1,,,FAIR,CLAY,S.BRUCK,050-195,8,35.5,"FND 12"" LONG SPLIT. REPLACED 40"" SELT OF MAIN W/DI PIPE & 2 MECH COUP. BACKFILLED & TEMP OIL EXCAV. SATE CLEAN & SAFE.",,65843,MAIN,2/12/14,LA LOMA RD,9' N/S LA LOMA RD,220' W/W FIGUEROA ST,6,C.I.,,0,,CLAMP,1,,,,,D. WATERS,162-228,2,4,"LEAKING COURP AT MAIN CONTRACTOR COULD NOT GET PROPER COMPACTION WITH WET SURFACE TOOK OUT COURP 1"" REPLACED WITH 360 REPAIR CLAMP",34.13691678,-118.188862166844,MAIN,2/13/14,2689 JALMIA PL,50' WW JALMIA DR,9' NS JALMIA PL,4,STEEL,,0,,JOINT,1,,,,,ROGERS,154-177,9,36,CREW FOUND LEAK MADE REPAIRS AND SET UP FOR FIRE HYDRANT TO BE INSTALL,34.11913925,-118.360949466057,MAIN,2/17/14,22623 VALERIO ST,5 S VALERIO ST,11 E SALE AVE,6,,,0,,,1,,,,,B. MAO,186-099,12.5,37.5,"REPLACED BOLTS AND NUTS, RESET GASKET, BACKFILLED, OILED, LEFT SITE SAFE & CLEAN.",,66851,MAIN,2/20/14,6551 S CENTINELA AVE,45' EW CENTINELA AVE,624' SS BLUFF CREEK DR,8,D.I.,,0,,,1,,,,,SALDIVAR,106-165,9,27,"EXCAVATED AND INSTALLED BELL AND SAFETY YOKES ON A 8"" D.I. PIPE. LEFT JOB SITE SAFE AND CLEAN.",,66852,MAIN,2/21/14,2007 S REDONDO BLVD,22' EW REDONDO BLVD,141' SS 20TH ST,6,C.I.,,0,35673,SPLIT,1,,,NONE,CLAY,SPEARS,126-180,12,32.5,"CUT IN 7' OF 6"" D.I. PIPE TO REPAIR MAIN SPLIT. P.M. CREW 287 A. WASHINGTON BACKFILLED EXCAVATION, AND CLEAN UP AREA.",34.03975716,-118.353416666055,MAIN,2/24/14,6551 WOODLEY AVE,12 SC KITTRIDGE ST,38 WC WOODLEY AVE,6,,,0,,,1,,,,,R. GERALD,180-141,8,16,"REPAIRED & REPLACED 6"" TOP END OF RICH GATE. (BROKEN STEM) BACKFILLED W/BASE, TEMP OIL. MADE SAFE & CLEAN.",34.1902439,-118.483774165849,MAIN,2/25/14,4034 PROSPECT AVE,21' N/S PROSPECT AVE,207' E/E MYRA AVE,4,C.I.,,0,,CLAMP,1,,,,,SALAS,148-201,3,6,FOUND MAIN LEAKING WHILE EXCAVATING FOR MAIN LINE. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP,34.10178317,-118.279573766206,MAIN,3/12/14,,MT. HOLLYWOOD,500 NN TANK 111,10,,,0,,,1,,,,,D.SOLIS,164-195,5,10,DUE OUT; EXPOSE;CLEAN WATER MAIN (STEEL) USE 360 REPAIR CLAMP. TURN PUMPS ON; HELD.,,66209,MAIN,3/14/14,4408 WESTDALE AVE,10 NS WESTDALE AVE,188 WW E GALEHORDER ???,4,C.I.,,0,43967,COUPLING,1,,,,,S.HOOVER,158-222,5,15,"REPLACED BROKEN BAIL ON 4X1 SERVICE CLAMP. BACKFILLED TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",,66204,MAIN,3/20/14,,MT. HOLLYWOOD,500 NN TANK 111,,STEEL,,0,,RUST HOLE,1,,,,,D.SOLIS,164-195,5,10,"OLD CLAMP (360) WAS NOT HOLDING WHEN PUMP'S TURN ON. REMOVE AND INSTALL A 10"" STEEL HIGH PRESSURE CLAMP.",,67038,MAIN,3/25/14,11390 SUNSET BLVD X 405 FWY,369' WW THRURSTON AVE,28' NS SUNSET BLVD,1,COPPER,,0,,RUPTURE,1,,,,,JIMENEZ,138-147,3.5,7,"ARRIVED AT JOBSITE PIGGY BACK OFF OF CONTRACTOR DELINEATION, LOCATE WM & SERVICE, REQUEST A PINCH DOWN, DEWATER EXCAVATION, PROSPECT, FOUND PULLED COPPER OUT OF ABANDONED 1"" SERVICE, SHUT CORP OFF CONTRACTOR WILL COMPLETE BACKFILL. NO PAVING NEEDED.",,66223,MAIN,3/26/14,,GRIFFITH PARK BLVD,NEAR TANK 113,8,STEEL,,0,,RUST HOLE,1,,,,,S.HOOVER,160-198,7,26,"HAD WELDER MAKE REPAIR TO STEEL MAIN ON 8"" LINE DOWN FROM TANK 113 2ND LEAK FOUND AFTER MAKING REPAIRS FOR T. ORDER #34346",,66226,MAIN,3/27/14,1506 OAK GROVE DR,11 NS OAK GROVE DR,85 WW LOLETA AVE,,C.I.,,0,34340,ROUND CRACK,1,,,,,S.HOOVER,160-225,8,16,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED LEFT SITE SAFE.",34.13128362,-118.198763367011,MAIN,3/31/14,488 SAN VICENTE BLVD,18' WE SAN VICENTE BLVD,141' NN 5TH ST,8,C.I.,,0,35910,RUST HOLE,1,,,,ADOBE,FIERROZ,136-174,6.5,45.5,"MADE REPAIR ON 8"" CI MAIN BLOW OUT BACKFILL LEFT JOB SAFE AND CLEAN.",34.06910754,-118.374890767361,MAIN,4/1/14,470 S SAN VICENTE,18' NS SAN VICENTE,124' EE DREXEL,,,,0,,,1,,,,,WASHINGTON,136-174,9,35,BACKFILLED/ OIL/ PICK UP FOR OVERSIZE EXCAVATIONS/ VERY LARGE CLEAN UP ON BLOCK. COMPLETE. (67011),,67357,MAIN,4/1/14,8024 WOODLAND LN,4' EE WOODLAND LN,204' SS HIGHLAND TRAIL,1,COPPER,,0,,,1,,,,,SMITH,150-177,3,6,"PINCH DOWN MAIN - REMOVED 5/8"" METER REPLACED 1"" C/V & CPLG. INSTALL NEW METER PUT MAIN IN SERVICE! LEFT SAFE.",,66574,MAIN,4/8/14,15720 VENTURA BL.,15' S/C VENTURA BL.,28' W/C HASKELL AVE.,4,C.I.,,0,,SPLIT,1,,,,,R. GERALD,168-141,9.5,28,"4 IN. DOM. SERV. LEAK IN STREET, REPAIRED, W/4 IN. X 12 IN. 360 DEGREE REPAIR CLAMP. BACKFILLED W/ SANDY, BASE & TEMP OIL. MADE SAFE, CLEAN & HAULED DEBRIS & PAVEMENT.",,67295,MAIN,4/10/14,1443 RIDGELEY DR,18' EW RIDGELEY DR,101' NN SATURN ST,4,C.I.,,0,33052,OLD CORP,1,,,,CLAY,CARLSON,128-177,1,4,FOUND AN OLD CORP INSERT THAT WAS LEAKING HAD TO SHUT OFF MAIN TO MAKE THE REPAIR.,,66552,MAIN,4/17/14,12152 CALIFA ST,430' EE ST CLAIR AVE,10' SCL CALIFA ST,6,C.I.,,0,,SPLIT,1,,,OK,CLAY,HERRERA,176-165,7,14,"FOUND SMALL SPLIT ON 6"" CI MAIN NEAR SERV LINE. HIT GAS LINE SERV. (MISMARKED) WAITED FOR GAS CO. TO MAKE REPAIR. USED 360 DEGREE REPAIR CLAMP. BACKFILLED, MADE SAFE, CLEANED UP AREA.",34.17729294,-118.398413366598,MAIN,4/17/14,5202 ZOO DR,TANK # 75- 12,LIVE STEAMERS PRTY.,12,STEEL,,0,,RUST HOLE,1,,,,,SOLIS,168-195,,,,,67324,MAIN,4/24/14,423 RIALTO AVE,160' NS WINDWARD AVE,80' EW RIALTO AVE,2,C.I.,,0,,RUPTURE,1,,,,,KENT,108-144,9,16,SET UP TRAFFIC. SOUNDED SERVICES. DRILLED HOLES. EXCAVATED LEAK. FOUND LEAK. INSTALLED 2.38.265 360 DEGREE REPAIR CLAMP. BACKFILL TAMPED AND OILED.,,67336,MAIN,4/25/14,507 CLIFFWOOD AVE,63' NS WESTBORO,22' EW CLIFFWOOD AVE,2,GALV,,0,,RUPTURE,1,,,,,KENT,134-138,8,24,SET UP TRAFFIC. CLEAN UP. SERVICE LATERAL. CALL FOR GATEMAN. PREPARE TO CUT IN 4' OF COPPER OVER GALVANIZED,,67341,MAIN,4/25/14,4417 7TH AVE,18' EW 7TH AVE,167' SS VERNON AVE,0.75,COPPER,,0,,RUPTURE,1,,,,,SALDIVAR,112-189,3,6,"MADE REPAIRS ON 3/4"" HIT SERVICE, RUN JEFFERSON IS MAKING UP REPAORT. EXCAVATION WAS OPEN. CONTRACTOR WAS STILL WORKING THERE.",,66599,MAIN,4/25/14,2800 OBSERVATORY AVE,,NEAR GRIFFITH PARK OBSERVATORY,2,,,0,,,1,,,,,LE ROY,156-195,1,2,"2"" STEEL MAIN IN GRIFFITH PARK, PLACE A 2""X 6"" REPAIR CLAMP. NO EXCAVATION OR BACKFILLED NEEDED PIPE EXPOSED.",,66600,MAIN,4/28/14,2350 W AVE 31,14' SN AVE 31,8' WW VERDUGO PL,6,D.I.,,0,,.G.V.,1,,,,,LUCERO,150-216,9,18,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED LEAK, BROKE OUT AND EXCAVATED, FOUND LEAK ON 6"" GATE VALVE, ISOLATED MAIN TO STOP LEAK, CREW WILL RETURN TO REPLACE GATE VALVE. CLEANED UP, PLATED AND BARRICADED EXCAVATION, PICKED UP TRAFFIC, LEFT JOB SAFE.",,66716,MAIN,5/8/14,GRIFFTH PARK,NEAR TANK #111,,10,STEEL,,0,,RUST HOLE,1,,,,,SOLIS,164-195,8,16,"EXCAVATE, CLEAN AND PREP W/ MAIN FOR WELDER/ FIRE WATCH. COMPLETE",,66717,MAIN,5/15/14,TANK 112,"NEAR TANK #112/ 8"" STL",,8,STEEL,,0,,RUST HOLE,1,,,,,SOLIS,162-195,9,18,"DUG OUT AROUND 8"" STEEL WATER MAIN TO MAKE REPAIRS. USED A SCREW PIN TO STOP LEAK.",,66719,MAIN,5/22/14,CRYSTAL SPRINGS RD TANK 113,100' EE TANK 113,12' NN CRYSTAL SPRINGS ACCESS RD,6,STEEL,,0,,RUST HOLE,1,,,,ADOBE,LEROY,162-195,6,12,"RUST HOLE IN STEEL MAIN REPAIRED WITH 6""X 12"" 360 DEGREE REPAIR CLAMP.",,66718,MAIN,5/29/14,GRIFFITH PARK,,#113/ NEAR,8,STEEL,,0,,,1,,,,,SOLIS,162-195,13,26,STOP LEAK FOR NOW. FIRE WATCH.,,66766,MAIN,6/2/14,GRIFFITH PARK,NEAR TANK #111,,6,STEEL,,0,,RUST HOLE,1,,,,,D. SOLIS,164-195,9,18,,,67159,MAIN,6/2/14,1919 BURNSIDE AVE,17' EW BURNSIDE AVE,144' NN WASHINGTON BLVD,4,C.I.,,0,44462,SPLIT,1,,,,,SPEARS,126-177,8,24,"CUT IN 2' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN LEAK.",34.0408953,-118.35770167163,MAIN,6/3/14,1919 BURNSIDE AVE,17' EW BURNSIDE AVE,144' NN WASHINGTON BLVD,4,C.I.,,0,44462,RUST HOLE,1,,,NONE,CLAY,SPEARS,126-177,8,24,"CUT IN 7' OF 4"" D.I. PIPE TO REPAIR 4"" C.I. MAIN RUPTURE.",34.04090292,-118.357698166771,MAIN,6/6/14,BETTY DAVIS PARK,,,6,STEEL,,0,,,1,,,,,D. SOLIS,168-195,5,10,"USE WELDER FROM EAST VALLEY TO MAKE REPAIRS AND ALSO REPAIR 2"" STEEL HYDRANT THAT BROKE OUT AT ONE OF THE THREADED JOINTS.",,67210,MAIN,6/7/14,3144 CORDA DR,,MULHOLLAND DR,,,,0,,,1,,,,,WASHINGTON,158-138,4,8,BROKE OUT SEVERAL SECTIONS OF STREET AND BACKFILLED & OILED ALSO BROUGHT TO GRADE WITH OIL & MADE ALL PICK UPS.,,67228,MAIN,6/13/14,5701 HOLLYWOOD BLVD,75' NN HOLLYWOOD BLVD,20' EW WILTON PL,,,,0,,,1,,,,,BLACK,148-192,5.5,16.5,"ARRIVE AT JOB SITE SET-UP TRAFFIC MAKE SITE SAFE RENEW SERVICE, WHILE DIGGING METER FOUND PROP. LEAK. TOOK PICTURES & VIDEO MOTIFY CONSUMER HOOKED UP SERVICE. LEFT OFF AT METER. CLEAN SITE. LEFT SAFE.",,67180,MAIN,6/16/14,2251 20TH ST,24' EW GRAMERCY PL,50' NN 20TH ST (LW),8,C.I.,,0,,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,126-192,10.5,51.5,"CUT IN 8' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT.",34.03917049,-118.313381666783,MAIN,6/17/14,5403 HILLMONT AVE.,100' N/N BLUEHILL DR.,10' E/W CEDAREDGE AVE.,1,,,0,,,1,,,,,J. UNGSON,164-228,7.5,14.5,"FOUND BROKEN RISER FOR 1"" A.V. MADE REPAIRS, STOPPED LEAK. 1"" A.V. OFF 12"" STEEL MAIN (PLR #90055) INSIDE DEPT. PROPERTY. (EAGLE ROCK RESERVOIR)",,67186,MAIN,6/20/14,943 N WILCOX,17' EW WILCOX,160' SS ROMAINE ST,4,C.I.,,0,,,1,,,BAD,ADOBE,WASHINGTON,144-186,6,12,"BROKE OUT 5'X 4' CONC. ST. DUG OUT AND CUT IN 3' OF 4"" D.I. BACKFILLED/ OILED. LEFT SAIT SAFE NEED LG. PICK UP.",34.08840835,-118.33101967224,MAIN,6/30/14,1167 MELROSE AVE,95' WW PENMAR,3' SN MELROSE IN ALLEY SOUTH,,,,0,,,1,,,,,BLACK,110-150,5,15,"ADDED 2"" CURB VALVE & FLANGE TO BE USED AS GATE VALVE FOR 2"" STEEL MAIN.",33.99359524,-118.450595167113,MAIN,7/10/14,2127 ADDISON WAY,423;' EE EAGLE ROCK BLVD,20' SN ADDISON WAY,6,C.I.,,0,45585,,1,,,,,SOLIS,160-222,9,18,"MAJOR STREET DAMAGE/ DILL HOLES/ BROKE OUT/ EXCAVATE REMOVE BAD PIPE 6"" C.I. SPLIT/ INSTALL 9'-0"" - 6"" D.I. PIPE W/2 - 6"" MECH. COUPLINGS. BACKFILL & TEMP. LEFT JOB SITE SAFE.",34.13396631,-118.213990967060,MAIN,7/25/14,22326 LEADWELL,25' ECL NITA AVE,9' SCL LEADWELL ST,6,C.I.,,0,,SPLIT,1,,,RUST,CLAY,DURAN,186-102,13.5,67.5,"NEED TO CLEAN UP ON WYANDOTTE, THERE ARE AREAS IN THE INTERSECTION OF LEADWELL ST AND NITA AVE, THAT THE STREET IS LIFTED.",34.20357603,-118.613520667158,MAIN,7/30/14,1979 NORWALK AVE,400' WW ADDISON,8' SN NORWALK AVE,0.75,COPPER,,0,,PIN HOLE LEAK,1,,,,,LUCERO,160-222,3,6,"ARRIVED ON JOB, SET UP TRAFFIC, LOCATED SERVICE LEAK BEHIND CURB, EXCAVATED, MADE REPAIR BY INSTALLING 3/4""X 3"" 360 DEGREE REPAIR CLAMP. BACKFILLED, CLEANED UP, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.13342201,-118.211033567051,MAIN,8/11/14,19131 BRYANT ST,320' ECL BECKFORD AVE,2' SCL BRYANT ST,6,D.I.,,0,,,1,,,,SLURRY,GOLDBECK,194-120,4,12,"FOUND LEAK ON NEW 6"" DUCTILE MAIN @ BELL JOINT. REPAIRED WITH BELL CLAMP.",34.22722476,-118.550302367262,MAIN,8/29/14,6124 VERMONT,84' NN 62ND ST,9' EE VERMONT,1,,,0,,,1,,,,,VALENCIA,106-198,,,"SET UP TRAFFIC DUG OUT METER HOLE, CUT OUT OLD ANGLE VALVE REPALCED WITH NEW 1"" ANGLE VALVE. BACKFILLED, CLEANED. LEFT JOB SAFE.",,