LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON,MEANgid,COUNT
41189,MAIN,21-Oct-10,8523 BRIER DR,5' S/N BRIER DR,200' W/W OAK ST,4.000000000000000,STEEL,1926,43779,RUST HOLE,1,,,N/A,B,SMITH,150-171,6.000000000000000,12.000000000000000,"LOCATE LEAK, DUG OUT, MAIN PINCH DOWN, REQUIRED. INSTALLED 4""X 12"" CLAMP, BACKFILLED & CLEAN-UP.",34.104193590000001,-118.376959400000004,10.0000000000000000,1.0000000000000000
41193,MAIN,22-Oct-10,937 N. CITRUS,,25' S/N ROMAINE,8.000000000000000,C.I.,1987,98944,SPLIT,1,,,,,KIRKWOOD,144-183,6.500000000000000,19.500000000000000,,34.088903070000001,-118.339713500000002,10.0000000000000000,1.0000000000000000
41191,MAIN,22-Oct-10,1100 N CITRUS,,46' N/N SANTA MONICA,8.000000000000000,C.I.,1935,53763,SPLIT,1,,,,,KIRKWOOD,144-183,,,,34.090970980000002,-118.339802399999996,10.0000000000000000,1.0000000000000000
41197,MAIN,22-Oct-10,8100 LAUREL VIEW DR,10' S/N LAUREL VIEW,10' E/E CRESCENT HEIGHTS,4.000000000000000,STEEL,1926,43658,RUST HOLE,1,,,,,JIMENEZ,148-174,8.000000000000000,22.000000000000000,"FOUND RUPTURE ON 4"" STL WM REPAIRS COMPLETE NO PAVING NEEDED TILL FURTHER DUE TO FH LEAK NEXT TO WM LEAK NEEDS REPAIR.",34.102101859999998,-118.366549100000000,10.0000000000000000,1.0000000000000000
41546,MAIN,23-Oct-10,2800 GLENDALE BLVD,,142' N/S ROWENA AVE,6.000000000000000,C.I.,1927,45271,SPLIT,1,,,,,S. HOOVER,150-207,12.000000000000000,24.000000000000000,"FOUND 6"" CI MAIN WITH 6' SPLIT. REPLACED WITH DI. BACKFILLED. MADE SAFE.",34.107753680000002,-118.263603700000004,10.0000000000000000,1.0000000000000000
41199,MAIN,23-Oct-10,8936 THRASHER AVE,9' E/W THRASHER AVE,123' N/N TANAGER WAY,6.000000000000000,C.I.,1960,79322,ROUND CRACK,1,,,,,JIMENEZ,146-168,6.000000000000000,12.000000000000000,"FOUND ROUND CRACK CAUSED BY BIG ROOT UNDERNEATH WM, REPAIRS COMPLETE. NEED TEMP OIL & LARGE PICK UP (SPOIL).",34.098056540000002,-118.386131800000001,10.0000000000000000,1.0000000000000000
41203,MAIN,25-Oct-10,1305 N. HIGHLAND AV,19' E/W HIGHLAND,54' N/N FOUNTAIN,8.000000000000000,C.I.,1937,55104,SPLIT,1,,,,,JIMENEZ,146-183,15.000000000000000,60.000000000000000,"ATTEMPT TO REPAIR SMALL SPLIT ON 8"" CI WM WHEN PINCHED DOWN WM BLEW. CUT IN 10' OF 8"" DI PIPE ALSO MADE DISCONNECT ON ABANDONED 1"" SERVICE LARGE EXCAVATION ALSO BROKE OUT VERY THICK STREET AFTER REPAIRS DUE TO UNDERMINE BACKFILLED OILED CLEAN UP.",34.094651769999999,-118.338726699999995,10.0000000000000000,1.0000000000000000
41207,MAIN,26-Oct-10,915 CITRUS AV,17' E/W CITRUS AV,160' N/N WILLOUGHBY AV,8.000000000000000,C.I.,1930,49818,,1,,,,C,GONZALES,144-183,11.500000000000000,46.000000000000000,"FOUND SPLIT ON 8"" CI MAIN CUT IN 9' OF 8"" D.I. WITH TWO UNIONS HEAVY STREET DAMAGE.",34.087609700000002,-118.339711100000002,10.0000000000000000,1.0000000000000000
41534,MAIN,28-Oct-10,6570 LAKERIDGE RD,5' E/C LAKERIDGE RD,35' S/C LONGDALE LANE,12.000000000000000,STEEL,1956,74232,"JOINT, RUST HOLE",1,,,,GREY SHALE,CRUZ,156-183,84.500000000000000,34.000000000000000,"INSTALLED 4 6"" X 12"" STEEL HALVES BUT WELDED TOGETHER FOR REPAIRS TO 12"" STEEL MAIN.",34.123784420000000,-118.339171399999998,10.0000000000000000,1.0000000000000000
41230,MAIN,29-Oct-10,8494 MAGNOLIA DR,3' E/W MAGNOLIA DR,50' S/S COLE CREST DR,4.000000000000000,STEEL,1929,47678,RUST HOLE,1,,,,C,GONZALES,148-171,4.000000000000000,12.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.102541129999999,-118.377209100000002,10.0000000000000000,1.0000000000000000
42520,MAIN,2-Nov-10,2240 VERDE OAK DR,15 WE LP VERDE OAK DR,813 NN LP BRIARCLIFF,6.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,,,J JIMENEZ,152-192,6.000000000000000,18.000000000000000,"FOUND RUSTHOLE ON 6"" STEEL WATER MAIN. REPAIRS COMPLETE.",34.110797910000002,-118.311867699999993,10.0000000000000000,1.0000000000000000
41537,MAIN,3-Nov-10,10201 VALLEY SPRING LN,W/C FORMAN AVE,64' N/C VALLEY SPRING LN,6.000000000000000,C.I.,1970,89310,ROUND CRACK,1,,,FAIR,,GARCIA,164-180,,,"FOUND LEAK ON 6"" CI MAIN AND MADE REPAIRS. FLUSHED MAINS, BACKFILLED AND CLEANED UP AREA. 6"" CI MAIN IN FAIR CONDITION.",34.146944949999998,-118.352716900000004,10.0000000000000000,1.0000000000000000
42645,MAIN,9-Nov-10,3700 AMESBURY RD,6 SN AMESBURY RD,85 WW CARMAVON,6.000000000000000,C.I.,1926,44058,RUST HOLE,1,,,BAD,,SHALE ROCK,154-201,9.000000000000000,18.000000000000000,"6"" MAIN BREAK. FOUND RUST HOLE ON TOP OF MAIN. INSTALLED 1 360 DEGREE 6X20 CLAMP. BACKFILLED WITH CONROCK.",34.116896050000001,-118.279063699999995,10.0000000000000000,1.0000000000000000
42545,MAIN,9-Nov-10,5200 MELROSE AVE,18' N/S MELROSE AVE,25' E/W WILTON PL,20.000000000000000,C.I.,1915,21686,JOINT,1,,,,C,R. GONZALES,142-192,12.500000000000000,39.500000000000000,"CUT IN 3"" OF 20"" DI WITH 2 UNION.",34.083441590000000,-118.313548400000002,10.0000000000000000,1.0000000000000000
42547,MAIN,9-Nov-10,335 S VAN NESS AVE,22 EW LP VAN NESS AVE,219 NN LP FOURTH ST,4.000000000000000,C.I.,,,RUPTURE,1,,,,,J JIMENEZ,136-192,4.500000000000000,13.500000000000000,"FOUND RUPTURE ON 4"" CI WATER MAIN WITH 1-1"" SERVICE INVOLVED, REPAIRED COMPLETE ALSO RENEWED SERVICE.",34.067827510000001,-118.315189899999993,10.0000000000000000,1.0000000000000000
41322,MAIN,10-Nov-10,13434 MOOR PARK ST,20 S/CL MOOR PARK ST,66 W/CL GREENBUSH AVE,8.000000000000000,C.I.,1931,38291,ROUND CRACK,1,,,OK,CLAY LIKE,R. CRUZ,166-156,8.500000000000000,24.500000000000000,"INSTALLED 360 REPAIR CLAMP ON CAST IRON 8"" MAIN (39"" COVER). BACKFILLED WITH SAND (6"" LIFTS TAMPED). TEMPORARY ASPHALT EXCAVATION (6'X4'). PICKED UP TRAFFIC. LEFT JOB SAFE.",34.150309999999998,-118.426139899999995,10.0000000000000000,1.0000000000000000
42555,MAIN,10-Nov-10,1510 FOREST KNOLL DR,,244 S/S HOLLY VISTA ST,4.000000000000000,STEEL,1927,44767,RUST HOLE,1,,,,,C.KIRKWOOD,148-171,8.000000000000000,24.000000000000000,#1210217,34.098149270000000,-118.380285099999995,10.0000000000000000,1.0000000000000000
42552,MAIN,10-Nov-10,727 S. GRAMERCY PL,22 E/W GRAMERCY PL,215 N/N 8TH ST,4.000000000000000,C.I.,1920,27374,,1,,,,,R. GONZALES,132-192,8.000000000000000,16.000000000000000,"FOUND LEAK ON 4"" CI MAIN. CUT IN 5' OF 4"" DI WITH 2 UNIONS. #1210440",34.058734639999997,-118.313218199999994,10.0000000000000000,1.0000000000000000
41339,MAIN,15-Nov-10,RIVERSIDE DR,24 W/C VAN NUYS BLVD,17 S/C RIVERSIDE DR,12.000000000000000,STEEL,1952,62954,JOINT,1,,,,,P. LOPEZ,168-150,,,"CREW EXCAVATED AND FOUND LEAD JOINT LEAK OFF CI TEE. DUE TO STEEL MAIN MOVING OUT OF TEE APPROXIMATLY 3"". CREW CUT STEEL MAIN APPROXIMATLY 30"" FROM THE TEE AND UP 3 1/2"" GAP. RODDED STEEL PIPE TO CI TEE.",34.157971510000003,-118.448795399999995,10.0000000000000000,1.0000000000000000
42565,MAIN,16-Nov-10,8135 LAUREL VIEW DR,,701' E/W CRESCENT HEIGHTS,4.000000000000000,STEEL,1952,69447,RUST HOLE,1,,,,,C.KIRKWOOD,148-174,9.000000000000000,27.000000000000000,,34.101322320000001,-118.366526100000002,10.0000000000000000,1.0000000000000000
42581,MAIN,21-Nov-10,511 ARDEN,22' E/W  ARDEN,168' N/N  ROSEWOOD,4.000000000000000,C.I.,1915,21480,RUPTURE,1,,,,,J JIMENEZ,140-189,8.000000000000000,16.000000000000000,"FOUND RUPTURE ON 4"" CI WATER MAIN WITH 1-3/4"" SERVICE INVOLVED CUT IN 4'DI AND RETAPPED 1 SERVICE. COMPLETE.",34.079492000000002,-118.326039899999998,10.0000000000000000,1.0000000000000000
42583,MAIN,23-Nov-10,8500 MAGNOLIA,4 E/E MAGNOLIA,255 S/S COLE CREST DR,4.000000000000000,STEEL,1929,47628,RUST HOLE,1,,,,,HUGHES,150-174,9.000000000000000,25.000000000000000,,34.102146509999997,-118.376838000000006,10.0000000000000000,1.0000000000000000
41341,MAIN,27-Nov-10,15352 STONEWOOD TERR,53 SC STONEWOOD TERR,4 EC LISA PL,4.000000000000000,C.I.,1956,74027,ROUND CRACK,1,,,FAIR,VERY HARD,E. GARCIA,160-144,,,"FOUND LEAK ON 4"" CI MAIN. MADE REPAIRS. VARY HARD SOIL. BACKFILLED AND CLEANED UP AREA.",34.134167669999997,-118.467718500000004,10.0000000000000000,1.0000000000000000
61749,MAIN,1-Dec-10,846 LONGWOOD AVE,2' N/S 9TH ST,33' E/E LONGWOOD AVE (LN),8.000000000000000,C.I.,1922,30400,,1,,,,,FIERROZ,132-183,4.000000000000000,24.000000000000000,FOUND A ROUND CRACK AT SERV TAP,34.058888240000002,-118.338007300000001,10.0000000000000000,1.0000000000000000
42554,MAIN,1-Dec-10,2255 VERDE OAK DR.,18' W/E VERDE OAK DR.,269' N/N VALLEY OAK,6.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,,,J JIMENEZ,152-192,6.500000000000000,19.500000000000000,"FOUND RUST HOLE ON 6"" STEEL W.M. REPAIRED WITH 6""X12"" 360 CLAMP. COMPLETE.",34.111173710000003,-118.311571099999995,10.0000000000000000,1.0000000000000000
42551,MAIN,1-Dec-10,2425 CRESTON DR,10' E/W CRESTON DR.,177' S/S QUEBEC DR.,6.000000000000000,C.I.,,,SPLIT,1,,,,SHALE,YBARBO,152-189,,,"FOUND 6"" MAIN LEAK, CUT IN 4' OF D.I. CLEANED UP, BIG MESS, BACKFILLED AND LEFT SAFE FOR TRAFFIC.",34.113840189999998,-118.324654300000006,10.0000000000000000,1.0000000000000000
42568,MAIN,6-Dec-10,1626 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,198' W/W SUNSET PLAZA TER.,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-171,8.000000000000000,32.000000000000000,"APPLIED REDWOOD AND CLAMP TO RUPTURE. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.100814939999999,-118.381410500000001,10.0000000000000000,1.0000000000000000
41347,MAIN,6-Dec-10,5501 BEVIS AVE,12 W/C BEVIS,69 N/C ALBERS ST,4.000000000000000,C.I.,1951,62274,ROUND CRACK,1,,,GOOD,CLAY,OBREGON,174-147,,,FOUND ROUND CRACK. INSTALL.,34.170485730000003,-118.456382500000004,10.0000000000000000,1.0000000000000000
42572,MAIN,7-Dec-10,1635 SUNSET PLAZA DR.,6' E/W SUNSET PLAZA DR.,126' N/N VIEWSITE DR.,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-171,9.000000000000000,27.000000000000000,"REPAIRED LEAK WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.100804359999998,-118.381740199999996,10.0000000000000000,1.0000000000000000
42571,MAIN,7-Dec-10,9600 HIGHLAND GORGE DR.,30' S/S HIGHLAND GORGE DR.,13' W/E MONTE PLACENTIA,2.000000000000000,STEEL,1927,45047,RUST HOLE,1,,,,B,SMITH,146-162,7.000000000000000,14.000000000000000,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL AND TEMP. PICK-UP MADE, MUD CLEAN-UP.",34.095835049999998,-118.415084300000004,10.0000000000000000,1.0000000000000000
42576,MAIN,8-Dec-10,N. SYCAMORE AND WILSHIRE,22' E/W N. SYCAMORE,15' N/N WILSHIRE,4.000000000000000,C.I.,1922,30693,RUPTURE,1,,,,,J JIMENEZ,134-183,8.000000000000000,27.000000000000000,"FOUND RUPTURE ON 4"" C.I. W.M. CUT IN 2' D.I. PIPE. REPAIRS COMPLETE.",34.062382700000001,-118.342946699999999,10.0000000000000000,1.0000000000000000
41356,MAIN,9-Dec-10,13919 WEDDINGTON ST,20' N/CL WEDDINGTON ST,160' W/CL RANCHITO AVE,6.000000000000000,C.I.,1935,38935,SPLIT,1,,,,B,T. VELAZQUEZ,172-153,7.000000000000000,28.000000000000000,"FOUND 5' SPLIT ON 6"" CI MAIN. SHUT MAIN DOWN AND CUT IN 6' SECTIONS AND INSTALLED 2 DRESSINGS. BACKFILLED ROCK AND SAND.",34.166715150000002,-118.436134100000004,10.0000000000000000,1.0000000000000000
42580,MAIN,9-Dec-10,1313 COLLINGWOOD,8' W/E COLLINGWOOD PL.,6' N/S COLLINGWOOD DR.,12.000000000000000,C.I.,1952,69630,,1,,,,,NUNEZ,146-171,,,THE CREW REPAIRED A RUST HOLE WITH A 360 CLAMP. THE MAIN STARTED TO LEAK AFTER A SHUT OFF FOR A CUT AND PLUG.,34.095265820000002,-118.383844900000000,10.0000000000000000,1.0000000000000000
42589,MAIN,11-Dec-10,9460 HIDDEN VALLEY PL.,10' N/S HIDDEN VALLEY PL.,200' E/E COLD WATER CYN. DR.,4.000000000000000,C.I.,1955,73008,ROUND CRACK,1,,,,C,GONZALES,156-165,4.000000000000000,12.000000000000000,"FOUND ROUND CRACK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIRS.",34.120819390000001,-118.399734100000003,10.0000000000000000,1.0000000000000000
42676,MAIN,11-Dec-10,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,604 E/E RISING GLEN RD,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,B,T.SMITH,146-171,6.500000000000000,26.000000000000000,"LOCATED LEAK, DUG OUT, MAIN PINCHED DOWN REQUIRED. INSTALLED 6""X12"" CLAMP. BACKFILLED AND TEMP. PICK UP MADE. FILL TRENCH SOUTH OF LEAK THAT WAS WASHED OUT.",34.096525149999998,-118.382917100000000,10.0000000000000000,1.0000000000000000
42680,MAIN,15-Dec-10,WILSHIRE & WILTON,18 S/N LP WILSHIRE BLVD,2 E/W LP WILTON,8.000000000000000,C.I.,1959,78684,RUPTURE,1,,,,,J JIMENEZ,134-192,8.000000000000000,24.000000000000000,"FOUND RUPTURE ON 8"" CI WATER MAIN. CUT IN 2' DUCTILE IRON. REPAIRS COMPLETE.",34.061782880000003,-118.314267099999995,10.0000000000000000,1.0000000000000000
42682,MAIN,15-Dec-10,9610 HIGHLAND GORGE DR,31 SS HIGHLAND GORGE DR,,2.000000000000000,STEEL,,,CLAMP,1,,,,,T. MENDEZ,146-162,7.500000000000000,22.500000000000000,,34.095832500000000,-118.415083699999997,10.0000000000000000,1.0000000000000000
64406,MAIN,16-Dec-10,2924 ANGUS ST,6' NS ANGUS ST,229' WW MORENO DR,6.000000000000000,C.I.,1926,43544,"RUST HOLE, SPLIT",1,,,,,CHESTERTON,150-204,,,"6"" BLOWOUT HOLE IN SIDE OF MAIN UNDERMINE APRON 12'X 15' CUT IN 6' DI PIPE",34.107398490000001,-118.269680300000005,10.0000000000000000,1.0000000000000000
42684,MAIN,21-Dec-10,WHITLEY TERR,13 E/W WHITLEY TERR,238 S/N CAHUENGA AVE,8.000000000000000,C.I.,1927,45885,SPLIT,1,,,BAD,ADOBE,WASHINGTON,152-186,14.000000000000000,52.000000000000000,,34.110730320000002,-118.333449099999996,10.0000000000000000,1.0000000000000000
42685,MAIN,23-Dec-10,6855 WHITLEY TER,13' E/W WHITLEY TER,208' S/S CAHUENGA BLVD,8.000000000000000,MONO,1927,45885,"CLAMP, ROUND CRACK",1,,,POOR,CLAY,DANIEL NUNEZ,152-186,14.500000000000000,58.000000000000000,DRILLED HOLES. LOCATED LEAK. BROKE OUT. REPAIRED LEAK WITH 360 DEGREE CLAMP. BACKFILLED AND TEMP OIL. MADE SAFE.,34.110610649999998,-118.333427200000003,10.0000000000000000,1.0000000000000000
41380,MAIN,27-Dec-10,10080 VALLEY SPRING LN,13 S/C VALLEY SPRING LN,109 E/C NAVAJO ST,4.000000000000000,C.I.,1925,28795,CLAMP,1,,,,SANDY SILT,R. CRUZ,164-180,9.000000000000000,18.000000000000000,"INSTALLED NEW 1 1/2""X4"" SERVICE REPAIR CLAMP AND 1 1/2"" COMPRESSION UNION. FOUND BROKEN BAIL ON CLAMP. BACKFILLED WITH SAND AND TEMPORARY ASPHALTED.",34.146008420000001,-118.350010499999996,10.0000000000000000,1.0000000000000000
42693,MAIN,31-Dec-10,635 N JUNE,22' E/W JUNE,136' N/N CLINTON,4.000000000000000,C.I.,1924,34000,ROUND CRACK,1,,,,,J JIMENEZ,142-186,4.000000000000000,12.000000000000000,"FOUND ROUND CRACK ON 4"" CI WATER MAIN. REPAIRED WITH 4X12 360 DEGREE CLAMP. COMPLETE.",34.082352540000002,-118.334186799999998,10.0000000000000000,1.0000000000000000
62718,MAIN,1-Jan-11,9559 SHERWOOD FOREST LN,N/S SHERWOOD FOREST LN,179' EE COLDWATER CYN. DR,6.000000000000000,C.I.,1951,68259,ROUND CRACK,1,,,,,SPEARS,152-165,2.000000000000000,4.000000000000000,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.113422610000001,-118.403410500000007,10.0000000000000000,1.0000000000000000
62721,MAIN,2-Jan-11,157 N MCCADDEN PL,MCCADDEN PL,270' SS BEVERLY BLVD,6.000000000000000,C.I.,1925,35240,ROUND CRACK,1,,,,ADOBE,WASHINGTON,138-183,4.500000000000000,13.500000000000000,"REPAIRED ROUND CRACK WITH 6""X 12"" 360 DEGREE CLAMP BACKFILLED 7'X 7' EXCAVATION, NEEDS LARGE PICK UP AND OIL.",34.075268930000000,-118.337266700000001,10.0000000000000000,1.0000000000000000
42782,MAIN,4-Jan-11,4327 AVOCADO ST,19 SN AVOCADO ST,156 EE COMMONWEALTH AVE,4.000000000000000,C.I.,1924,33774,ROUND CRACK,1,,,VERY POOR,CLAY,CHESTERTON,152-201,,,"FOUND ROUND CRACK ON CI 4"" MAIN. VERY POOR CONDITION. MADE REPAIRS WITH 360 DEGREE.",34.111372029999998,-118.284763200000000,10.0000000000000000,1.0000000000000000
61576,MAIN,6-Jan-11,5613 VALLEY OAK DR,8' EW VALLEY OAK DR,372' VERDE OAK,4.000000000000000,STEEL,,,RUST HOLE,1,,,,,SALDIVAR,152-192,7.000000000000000,14.000000000000000,"MADE REPAIRS ON A 4"" STEEL LEAKING MAIN. BACKFILLED, TEMP. OIL, PICKED UP SPOIL, LEFT SAFE & CLEAN.",34.111253269999999,-118.312131800000003,10.0000000000000000,1.0000000000000000
43589,MAIN,7-Jan-11,740 S. BURNSIDE,,187' S/S 8TH ST.,4.000000000000000,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,134-180,7.000000000000000,14.000000000000000,,34.060038059999997,-118.350330999999997,10.0000000000000000,1.0000000000000000
41372,MAIN,8-Jan-11,3058 HOLLYCREST PL,106' E CL HOLLYCREST DR,7' N CL HOLLYCREST PL,4.000000000000000,C.I.,1932,51745,ROUND CRACK,1,,,BAD,CLAY,OBREGON,158-183,8.000000000000000,24.000000000000000,"FOUND 4"" ROUND CRACK.",34.127029620000002,-118.343566499999994,10.0000000000000000,1.0000000000000000
43599,MAIN,10-Jan-11,2701 LAUREL CYN. BL.,15' E/W LAUREL CYN. BL.,2' S/N EL RITA DR.,6.000000000000000,STEEL,1962,82006,,1,,,,,ALVAREZ,156-174,5.000000000000000,30.000000000000000,"CREW SET UP TRAFFIC, EXCAVATED, ASSISTED WELDERS, INSTALLED 2"" AIR VALVE TO REPLACE OLD ONE. JOB COMPLETED, JAVIER WAS THE WELDER, PICKED UP TRAFFIC, LEFT JOB SAFE.",34.119642810000002,-118.375624599999995,10.0000000000000000,1.0000000000000000
43600,MAIN,11-Jan-11,4013 LEEWARD AVE.,S/S LEEWARD AVE.,176' W/W WILTON PL.,6.000000000000000,C.I.,1925,35956,ROUND CRACK,1,,,,,SPEARS,132-192,8.000000000000000,24.000000000000000,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X12"" 360 CLAMP.",34.058938910000002,-118.314953799999998,10.0000000000000000,1.0000000000000000
42796,MAIN,14-Jan-11,2125 GRIFFITH PARK BLVD,25' E/W GRIFFITH PARK BLVD,225' S/S LYRIC AVE,8.000000000000000,C.I.,1926,43423,ROUND CRACK,1,,,POOR,CLAY,CHESTERTON,148-204,,,"FOUND LEAK ON 8"" CI MAIN. VERY CORROSIVE ON OUT SIDE. USED 360 REPAIR CLAMP. BACKFILLED.",34.098059499999998,-118.273389100000003,10.0000000000000000,1.0000000000000000
43658,MAIN,16-Jan-11,1527 SUNSET PLAZA DR,E/S SUNSET PLAZA DR,1115' N/N STEBBINS TER,6.000000000000000,STEEL,1927,44765,"CLAMP, RUST HOLE",1,,,,,SPEARS,150-171,8.000000000000000,24.000000000000000,"REPAIRED 6"" STEEL MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.098483930000000,-118.381472599999995,10.0000000000000000,1.0000000000000000
61608,MAIN,18-Jan-11,INTERSECTION OF 8TH & MANHATTAN PL,16' NS 8TH ST,8' EW MANHATTAN PL,36.000000000000000,STEEL,1930,50267,,1,,,,,BLACK,132-192,24.000000000000000,96.000000000000000,"ARRIVED AT SITE, MADE SAFE PUMPED OUT HOLE, FINISHED DIGGING AROUND PIPE, WELDER'S MADE REPAIRS TO 36"" STEEL PIPE. INSTALLED ANODES, ENAMEL, BACKFILL, CLEAN SITE, LEFT SAFE.",34.057966589999999,-118.310213800000000,10.0000000000000000,1.0000000000000000
43680,MAIN,23-Jan-11,8457 BRIER DR,6' W/E BRIER DR,247' N/N OAK ST,4.000000000000000,STEEL,1930,49567,RUST HOLE,1,,,N/A,B,SMITH,150-174,5.000000000000000,10.000000000000000,"LOCATE LEAK, HAND DUG 4'X 4'X 4' DEEP EXCAVATION, INSTALL 4""X 8"" CLAMP. BACKFILL & TEMP. EXCAVATION, MADE P/U - THREW DEBRIS INTO DUMP TRUCK.",34.104379059999999,-118.375454000000005,10.0000000000000000,1.0000000000000000
43686,MAIN,25-Jan-11,1531 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,372 N/N STEBBINS TERR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,,SPEARS,148-171,4.000000000000000,8.000000000000000,"REPAIRED 6"" STL. MAIN LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.098686450000002,-118.381527000000006,10.0000000000000000,1.0000000000000000
61609,MAIN,26-Jan-11,1944 GLENCOE WY,122' EE HILLCREST RD,6' NS OF GLENCOE WY,4.000000000000000,C.I.,1924,33299,CLAMP,1,,,,,BLACK,150-183,5.500000000000000,22.000000000000000,"SET UP TRAFFIC, LOCATE LEAK, FOUND SMALL LEAK ON MAIN. MADE REPAIR USING 360 REPAIR CLAMP.",34.106020010000002,-118.339273199999994,10.0000000000000000,1.0000000000000000
43689,MAIN,28-Jan-11,1234 WETHERLY DR,E N. WETHERLY DR,396' S/S ST. IVES,2.000000000000000,COPPER,1950,67465,,1,,,SAND,,NAVAR,146-168,5.000000000000000,10.000000000000000,"FOUND LEAK ON 2"" MAIN MADE REPAIRS BACKFILLED MADE JOB SAFE AND JOB COMPLETE.",34.092829240000000,-118.388555400000001,10.0000000000000000,1.0000000000000000
41402,MAIN,28-Jan-11,14545 MORRISON ST,19' W/CL VISTA DEL MONTE AVE,12' S/CL MORRISON ST,6.000000000000000,C.I.,1949,61663,ROUND CRACK,1,,,POOR,CLAY,OBREGON,170-150,,,"FOUND ROUND CRACK AT OLD CLAMP INSTALLED NEW CLAMP 6""X 12"", JOB COMPLETE.",34.160287250000003,-118.450370100000001,10.0000000000000000,1.0000000000000000
42935,MAIN,28-Jan-11,4252 FRANKLIN AVE,22' N/S FRANKLIN AVE,108' E/E TALMADGE ST,6.000000000000000,C.I.,1926,43185,RUPTURE,1,,,,SHALE,CHESTERTON,150-201,,,"FOUND ABOUT 18"" RUPTURE WITH A SPLIT. CUT OUT BELL. CUT IN 62"" PC DI. NEVER BEEN CEMENT LINED. INTERNAL CORROSION.",34.105409850000001,-118.282594500000002,10.0000000000000000,1.0000000000000000
61612,MAIN,31-Jan-11,901 HUDSON AV,22' NS 9TH ST,35' W/W HUDSON AVE,6.000000000000000,C.I.,1927,45893,SPLIT,1,,,,,FIERROZ,132-186,4.000000000000000,12.000000000000000,"FOUND A SPLIT ON 8"" CI MAIN CUT IN 4' OF 8"" DI PIPE.",34.059046160000001,-118.334356000000000,10.0000000000000000,1.0000000000000000
43694,MAIN,31-Jan-11,537 N. ARDEN BL,22' E/W ARDEN BL,406' N/N ROSEWOOD,4.000000000000000,C.I.,1915,21480,ROUND CRACK,1,,,,C,GONZALES,140-189,6.000000000000000,18.000000000000000,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X 12"" CLAMP FOR REPAIRS.",34.080143600000000,-118.326042299999997,10.0000000000000000,1.0000000000000000
43787,MAIN,1-Feb-11,856 MANSFIELD AVE.,22' E/W MANSFIELD AVE.,6' N/N 9TH ST.,4.000000000000000,C.I.,1924,33010,,1,,,,,FIERROZ,132-183,3.000000000000000,9.000000000000000,"WE HAD TO MAKE REPAIR ON 4"" C.I. MAIN AND ABANDON CORP. BLEW OUT. HAD TO SHUT OFF THE MAIN TO MAKE REPAIR.",34.058918220000002,-118.341891799999999,10.0000000000000000,1.0000000000000000
43790,MAIN,3-Feb-11,1563 SUNSET PLAZA DR.,,70' S/N SUNSET PLAZA PL.,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,,KIRKWOOD,148-171,7.000000000000000,28.000000000000000,,34.099138959999998,-118.380125500000005,10.0000000000000000,1.0000000000000000
43793,MAIN,7-Feb-11,2700 RUNYON CYN. DR.,ON FIRE ROAD,2010' S/S MULHOLLAND DR.,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,,,GONZALES,154-180,4.000000000000000,12.000000000000000,"FOUND ANOTHER LEAK 10' S OF FIRST LEAK. USED 8""X12"" CLAMP FOR REPAIRS.",34.114526720000001,-118.351007499999994,10.0000000000000000,1.0000000000000000
43792,MAIN,7-Feb-11,2700 RUNYON CYN. RD.,ON FIRE ROAD,2000' S/S MULHOLLAND DR.,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,154-180,4.000000000000000,12.000000000000000,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X8"" CLAMP.",34.114549619999998,-118.351023200000000,10.0000000000000000,1.0000000000000000
43795,MAIN,8-Feb-11,9101 HAZEN DR,,234' N/N BRIARCREST,6.000000000000000,C.I.,1935,53963,JOINT,1,,,,,KIRKWOOD,154-168,14.500000000000000,52.500000000000000,,34.118315400000000,-118.395517900000002,10.0000000000000000,1.0000000000000000
43620,MAIN,13-Feb-11,15233 VENTURA BL,240' E/C SEPULVEDA,8' S NORTH PL,8.000000000000000,C.I.,1939,39848,LEAK AT CORP,1,,,GOOD,CLAY,OBREGON,168-147,8.000000000000000,24.000000000000000,"FOUND LEAK AT CORP, MADE REPAIRS, JOB COMPLETE.",34.153771630000001,-118.465231200000005,10.0000000000000000,1.0000000000000000
43807,MAIN,15-Feb-11,9600 MONTE PLACENTIA WY,,223' WW BEVERLY DR,2.000000000000000,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,146-159,7.000000000000000,21.000000000000000,,34.095608990000002,-118.415178800000007,10.0000000000000000,1.0000000000000000
43622,MAIN,15-Feb-11,5306 NOBLE AVE,8' W/C NOBLE AVE,181' S/C WEDDINGTON ST,8.000000000000000,C.I.,1940,40104,BLOCKAGE,1,,,,HARD CLAY,OBREGON,172-147,7.500000000000000,15.000000000000000,"FOUND BLOCKAGE AT CORP REMOVED CORP, INSTALLED NEW 1"" CORP, REMOVED BLOCKAGE. JOB COMPLETE.",34.166793579999997,-118.461836599999998,10.0000000000000000,1.0000000000000000
43817,MAIN,18-Feb-11,5630 VALLEY OAK DR,,213' NN WALK,4.000000000000000,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,152-192,8.000000000000000,16.000000000000000,,34.111241190000001,-118.312085600000003,10.0000000000000000,1.0000000000000000
43823,MAIN,21-Feb-11,930 WESTCHESTER PL,23' E/W WESTCHESTER PL,72' N/N SAN MARINO ST,4.000000000000000,C.I.,1913,17478,ROUND CRACK,1,,,,,GONZALES,132-192,4.000000000000000,12.000000000000000,"FOUND ROUND CRACK ON 4"" C.I. MAIN USED 4""X 8"" CLAMP FOR REPAIRS.",34.054716319999997,-118.315474800000004,10.0000000000000000,1.0000000000000000
43827,MAIN,22-Feb-11,6614 EMMET TER,7' N/S EMMET TER,145' W/W WHITLEY,6.000000000000000,C.I.,1925,41245,SPLIT,1,,,,C,GONZALES,150-186,7.000000000000000,21.000000000000000,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 8' OF D.I. WITH TWO UNIONS.",34.106405979999998,-118.333855000000000,10.0000000000000000,1.0000000000000000
42894,MAIN,22-Feb-11,2003 N OXFORD AVE,19 E/W N OXFORD AVE,48 S/S LOS FELIZ BLVD,4.000000000000000,C.I.,1920,27311,RUST HOLE,1,,,FAIR,CLAY,CHESTERTON,150-192,,,FOUND RUST HOLE. USED 360 TO MAKE REPAIRS.,34.107663840000001,-118.308209399999996,10.0000000000000000,1.0000000000000000
43830,MAIN,23-Feb-11,7310 MULHOLLAND DR,200' S/S MULHOLLAND DR,4' E/W RUNYON CYN RD,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,154-180,3.000000000000000,9.000000000000000,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.118910720000002,-118.352802199999999,10.0000000000000000,1.0000000000000000
43831,MAIN,23-Feb-11,8607 FRANKLIN AV,60' W/E QUEENS RD,,6.000000000000000,STEEL,1925,41529,RUST HOLE,1,,,,,KIRKWOOD,148-171,6.000000000000000,18.000000000000000,,34.100667240000000,-118.377807599999997,10.0000000000000000,1.0000000000000000
43832,MAIN,24-Feb-11,1360 MONTE PLACENTIA WY,ES MONTE PLACENTIA WY,5' SS HIGHLAND GORGE DR,2.000000000000000,STEEL,1927,45047,RUST HOLE,1,,,,,SPEARS,146-159,4.000000000000000,12.000000000000000,"REPAIRED PINHOLE LEAK IN 2"" STEEL MAIN WITH 2""X 8"" 360 DEGREE CLAMP.",34.095913469999999,-118.415102399999995,10.0000000000000000,1.0000000000000000
43833,MAIN,24-Feb-11,1360 MONTE PLACENTIA WY,ES MONTE PLACENTIA WY,15' SS HIGHLAND GORGE DR,2.000000000000000,STEEL,1927,45047,"CLAMP, RUST HOLE",1,,,,,SPEARS,146-159,4.000000000000000,12.000000000000000,"CUT IN 5' OF 2"" GALVANIZED STEEL TO REPAIR 2"" STEEL MAIN LEAK.",34.095887769999997,-118.415096500000004,10.0000000000000000,1.0000000000000000
60095,MAIN,1-Mar-11,660 CLOVERDALE AV,17' EW CLOVERDALE AVE,210' N/N WILSHIRE BL,6.000000000000000,C.I.,1924,34230,SPLIT,1,,,,C,R. GONZALES,134-183,8.000000000000000,24.000000000000000,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 7' OF 6"" D.I. WITH TWO UNIONS.",34.062983170000003,-118.346200699999997,10.0000000000000000,1.0000000000000000
43629,MAIN,3-Mar-11,3601 GLENRIDGE DR,EC GLENRIDGE DR,1703' SC DEER AV,6.000000000000000,C.I.,1951,62333,"CLAMP, ROUND CRACK",1,,,FAIR,,GARCIA,160-156,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. BACKFILLED & CLEANED-UP AREA. JOB COMPLETE.",34.135616970000001,-118.432518500000000,10.0000000000000000,1.0000000000000000
60716,MAIN,3-Mar-11,LONGWOOD (LS),22' E/E LONGWOOD AVE.,16' N/S NINTH ST.,4.000000000000000,C.I.,1923,30954,,1,,,POOR,CLAY,CASTRO,132-183,5.000000000000000,20.000000000000000,"WHILE EXCAVATING MAIN LINE TRENCH, CREW FOUND WATER POURING INTO EXCAVATION. UPON FURTHER INVESTIGATION, CREW FOUND LEAK ON 4"" MAIN LATERAL. CREW MADE TEMP REPAIRS, CLEANED UP AND LEFT JOB SITE SAFE.",34.058801559999999,-118.337906099999998,10.0000000000000000,1.0000000000000000
60714,MAIN,9-Mar-11,5500 W. 6TH,,120' W/W CLOVERDALE,8.000000000000000,C.I.,1928,47652,,1,,,,,KIRKWOOD,136-183,11.000000000000000,22.000000000000000,,34.064863770000002,-118.346655999999996,10.0000000000000000,1.0000000000000000
60702,MAIN,10-Mar-11,7940 WILLOW GLEN RD,,466' N/N WOODSTOCK RD.,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,,,KIRKWOOD,154-174,9.000000000000000,18.000000000000000,,34.118974690000002,-118.370773799999995,10.0000000000000000,1.0000000000000000
60077,MAIN,14-Mar-11,1380 MILLER PL,7' N/S MILLER PL,430' E/E MILLER DR,4.000000000000000,STEEL,1926,43778,"JOINT, RUST HOLE",1,,,,,SPEARS,146-171,6.000000000000000,12.000000000000000,"REPAIRED 4"" STEEL MAIN LEAK AT BLOW OFF.",34.095770399999999,-118.376714399999997,10.0000000000000000,1.0000000000000000
60704,MAIN,14-Mar-11,815 S. ORANGE DRIVE,W/SIDE ORANGE DR,176' S/S 8TH ST.,6.000000000000000,C.I.,1922,30280,SPLIT,1,,,,,KELLY,134-183,7.000000000000000,14.000000000000000,"REPAIR 12"" SPLIT ON 6"" C.I. MAIN, REPLACED PIPE, BACKFILLED EXCAVATION, CLEANED UP AREA, JOB COMPLETED.",34.059934720000001,-118.342706899999996,10.0000000000000000,1.0000000000000000
60107,MAIN,15-Mar-11,1563 SUNSET PLAZA DR.,8' E/W SUNSET PLAZA DR,120' S/S FOREST KNOLL DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,C,R. GONZALES,148-171,5.000000000000000,15.000000000000000,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X12"" CLAMP FOR REPAIR.",34.098983640000000,-118.380461100000005,10.0000000000000000,1.0000000000000000
60085,MAIN,20-Mar-11,649 IRVING BL,17' E/W IRVING BL,70' S/S MELROSE AV,6.000000000000000,C.I.,1923,30920,SPLIT,1,,,,C,GONZALES,142-189,6.000000000000000,18.000000000000000,"FOUND LEAK ON 6"" C.I. MAIN. CUT IN 6' OF 6"" D.I. WITH TWO UNIONS.",34.083200349999998,-118.318747599999995,10.0000000000000000,1.0000000000000000
60088,MAIN,21-Mar-11,8444 MAGNOLIA DR,7' E/W MAGNOLIA R,230' S/S COLECREST DR,4.000000000000000,STEEL,1929,47804,RUST HOLE,1,,,N/A,B,SMITH,148-171,6.000000000000000,12.000000000000000,"VERY NARROW STREET, LOCATE LEAK, HAND DUG 4' DEEP, INSTALL 4""X 8"" CLAMP. BACKFILL & P/U MADE.",34.102177519999998,-118.376862099999997,10.0000000000000000,1.0000000000000000
60091,MAIN,22-Mar-11,8161 LAUREL VIEW DR,E/S LAUREL VIEW DR,319' N/N CRESCENT HEIGHTS BL,4.000000000000000,STEEL,1926,43658,,1,,,,,SPEARS,148-174,4.000000000000000,8.000000000000000,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.101393029999997,-118.367566499999995,10.0000000000000000,1.0000000000000000
60093,MAIN,23-Mar-11,1369 MONTE PLACENTIA,W FO MONTE PLACENTIA,9' SS HIGHLAND GORGE,2.000000000000000,STEEL,1927,45047,RUST HOLE,1,,,,,KELLY,146-162,6.000000000000000,6.000000000000000,"REPAIRED 2"" STL MAIN. BACKFILLED AND LEFT AREA CONED.",34.095895900000002,-118.415098400000005,10.0000000000000000,1.0000000000000000
60097,MAIN,25-Mar-11,1977 HILLCREST RD,,517' S/N CAMROSE DR,8.000000000000000,C.I.,1929,48771,,1,,,,,BLACK,150-183,4.000000000000000,12.000000000000000,"WHILE DIGGING TRENCH FOUND LEAK ON MAIN 8"" CI. BROKE OUT AND MADE REPAIR USING 360 DEGREE REPAIR CLAMP.",34.106606579999998,-118.340014600000003,10.0000000000000000,1.0000000000000000
43634,MAIN,31-Mar-11,STANSBURY AV,15' W/C STANSBURY AVE,25' S/C VALLEYHEART DR,6.000000000000000,C.I.,1945,40963,ROUND CRACK,1,,,,,VELAZQUEZ,168-153,6.000000000000000,12.000000000000000,"FOUND LEAK IN 360 DEGREE CLAMP ON 12 ROUND CRACK DUE TO THE MAIN SHIFTING. HAD TO CUT OUT 14"" SECTION OF PIPE. INSTALLED 6"" DUCT WITH 2 DRESSER COUPLINGS.",34.154845100000003,-118.441088199999996,10.0000000000000000,1.0000000000000000
60142,MAIN,1-Apr-11,5652 VALLEY OAK DRIVE,E VALLEY OAK DRIVE,793' S/S VERDE OAK DRIVE,4.000000000000000,STEEL,1927,44584,RUST HOLE,2,,,,,W. KELLY,152-192,8.000000000000000,16.000000000000000,"FOUND 2 RUST HOLE LEAKS ON 4"" STEEL MAIN. REPAIRED BOTH AND COMPLETED JOB.",34.110045599999999,-118.312729300000001,10.0000000000000000,1.0000000000000000
43635,MAIN,11-Apr-11,14102 TIARA ST,SC TIARA ST,54' WC HAZELTINE AV,6.000000000000000,C.I.,1974,91843,"CLAMP, ROUND CRACK",1,,,,,GARCIA,176-153,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.178437090000003,-118.440157200000002,10.0000000000000000,1.0000000000000000
60148,MAIN,13-Apr-11,7800 SUNSET BLVD,20' N/S SUNSET BLVD,100' W/W OGDEN DR,8.000000000000000,C.I.,1930,50150,,1,,,,,,148-177,6.500000000000000,19.500000000000000,"FOUND LEAK ON 8"" C.I. MAIN. USED 8""X12"" CLAMP FOR REPAIRS. NO NEED FOR PAVING CONTRACTOR WILL BACKFILL AND PAVE.",34.097984400000001,-118.359707999999998,10.0000000000000000,1.0000000000000000
60460,MAIN,23-Apr-11,W. SILVER LAKE DR & SHADOWLAWN AVE,5' EW W. SILVER LAKE DR,10' NS SHADOWLAWN AVE,4.000000000000000,C.I.,1928,46386,,1,,,,,CHESTERTON,150-204,6.000000000000000,12.000000000000000,"FOUND SM LEAK ON 4"" CI PIPE. CUT OUT BELL AND PUT IN 2' DI PIPE.",34.106925070000003,-118.267324000000002,10.0000000000000000,1.0000000000000000
60461,MAIN,25-Apr-11,2355 N. HILLHURST AV,180' SS VERMONT AV,20' EW HILLHURST,4.000000000000000,C.I.,1914,19681,ROUND CRACK,1,,,,,MINGO,152-198,6.000000000000000,12.000000000000000,"CONTRACTOR JOB SITE EXCAVATION, AND BACKFILLED.",34.113534450000003,-118.289673199999996,10.0000000000000000,1.0000000000000000
60155,MAIN,26-Apr-11,MULHOLLAND DR,,1400' E/E OUTPOST DR,8.000000000000000,STEEL,,,RUST HOLE,1,,,,,C.KIRKWOOD,154-183,7.500000000000000,20.500000000000000,,34.116464219999997,-118.342815799999997,10.0000000000000000,1.0000000000000000
60157,MAIN,27-Apr-11,8440 YUCCA TRAIL,,108' E/E KIRKWOOD DR,4.000000000000000,STEEL,1926,43232,RUST HOLE,1,,,BARE,SANDY,W. KELLY,150-174,7.500000000000000,22.500000000000000,"PINPOINTED LEAK ON 4"" STEEL MAIN; PLACED 1 4""X8"" 360 DEGREE REPAIR CLAMP TO MAIN AND STOPPED LEAK - JOB COMPLETE.",34.103288329999998,-118.373958000000002,10.0000000000000000,1.0000000000000000
60156,MAIN,27-Apr-11,8350 MARMONT LN,W/S MARMONT LN,240' W/W VALLEY VIEW DR,4.000000000000000,STEEL,1931,50329,RUST HOLE,1,,,,,M. SPEARS,146-174,7.500000000000000,22.500000000000000,"REPAIRED 4"" STEEL MAIN LEAK WITH LARGE SCREWPIN.",34.097963520000000,-118.371216899999993,10.0000000000000000,1.0000000000000000
60462,MAIN,28-Apr-11,2800 SHADOWLAWN AVE,6' EW SILVER LAKE,12' NS SHADOWLAWN AVE,4.000000000000000,C.I.,1928,46386,CONTRACTOR,1,,,,,MATCHIE,150-204,4.500000000000000,13.500000000000000,"CONCRETE TEE BROKE 4"" WM. CREW EXCAVATED & REPAIRED SITE LEFT BARRICADED & SAFE.",34.106925869999998,-118.267326900000000,10.0000000000000000,1.0000000000000000
60159,MAIN,29-Apr-11,6715 LEXINGTON AVE,17' N/S LEXINGTON AVE,45' W/W LAS PALMAS AVE,4.000000000000000,C.I.,1922,30863,SPLIT,1,,,,C,R. GONZALES,146-186,5.000000000000000,15.000000000000000,"FOUND SPLIT ON 4"" C.I. MAIN. CUT IN 3' OF 4"" D.I. WITH TWO UNIONS.",34.092566529999999,-118.336528000000001,10.0000000000000000,1.0000000000000000
60160,MAIN,29-Apr-11,MONTE PLACENTIA WAY,W/ MONTE PLACENTIA WAY,60' N/N HIGHLAND GORGE DR,2.000000000000000,STEEL,1927,45057,SPLIT,1,,,,ADOBE,R. NAVAR,146-162,5.000000000000000,10.000000000000000,"FOUND 2"" STEEL MAIN LEAK, CUT 2' GALVANIZED PIPE, USED 2 MECHANICAL COUPLINGS. BACK FILLED, LEFT SMALL PICK UP AND NEEDS ENOUGH OIL FOR 2' X 3'. JOB LEFT SAFE.",34.095754139999997,-118.415065600000005,10.0000000000000000,1.0000000000000000
60513,MAIN,3-May-11,9197 CRESCENT DR,13' SN CRESCENT DR,890' WW WONDERLAND AVE,6.000000000000000,C.I.,1946,64373,ROUND CRACK,1,,,,,SMITH,150-168,8.000000000000000,16.000000000000000,"LOCATE LEAK, DUG OUT, INSTALL 6""X 8"" CLAMP ON ROUND CRACK, BACKFILL W/NATIVE SOIL. JOB COMPLETE.",34.106623059999997,-118.391262600000005,10.0000000000000000,1.0000000000000000
60515,MAIN,7-May-11,589 GOWER ST,S/S CLINTON ST,36' W/W GOWER ST,4.000000000000000,C.I.,1923,31217,ROUND CRACK,1,,,,,SPEARS,142-189,4.000000000000000,12.000000000000000,"REPAIRED 4"" C.I. ROUND CRACK LEAK.",34.081643069999998,-118.322896499999999,10.0000000000000000,1.0000000000000000
60526,MAIN,10-May-11,5141 LA VISTA CT,6' SN LA VISTA CT,190' EE VAN NESS AV,4.000000000000000,C.I.,1927,44507,SPLIT,1,,,,C,GONZALES,142-192,6.500000000000000,19.500000000000000,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.082122609999999,-118.314974100000001,10.0000000000000000,1.0000000000000000
60131,MAIN,11-May-11,4009 WOODCLIFF RD,12' E/CL WOODCLIFF RD,80' S/CL KINGSWOOD DR,16.000000000000000,C.I.,1954,70431,JOINT,1,,,,,M. OBREGON,164-144,8.500000000000000,22.000000000000000,"REPACKED 16"" LEAD JOINT ON 16"" MAIN, JOB COMPLETE",34.143163280000003,-118.467647299999996,10.0000000000000000,1.0000000000000000
60533,MAIN,16-May-11,8440 YUCCA TRAIL,S/S YUCCA TRAIL,232' EW KIRKWOOD DR,4.000000000000000,STEEL,1926,43232,RUST HOLE,1,,,,,SPEARS,150-174,7.000000000000000,14.000000000000000,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.103323029999999,-118.373879599999995,10.0000000000000000,1.0000000000000000
43623,MAIN,25-May-11,5010 BUFFALO AV,10' W/C BUFFALO,170' S/C HESBY,2.000000000000000,COPPER,1961,79946,"COUPLING, HIT MAIN",1,,,N/A,MUD,OHARA,170-156,,,"STREET MAINTENANCE HIT AND BROKE THE BLOW OFF ASSEMBLY. REPLACED ASSEMBLY, BACKFILL AND ST. MAINT TO PAVE.",34.161755079999999,-118.430176700000004,10.0000000000000000,1.0000000000000000
60542,MAIN,26-May-11,7357 HOLLYWOOD BL,32' WW CAMINO PALMERO,28' SN HOLLYWOOD BL,12.000000000000000,C.I.,1936,54600,JOINT,1,,,,C,GONZALES,148-180,14.500000000000000,47.000000000000000,"FOUND LEAK ON 12"" UNION CUT OUT UNION CUT IN 2' OF 12"" D.I. WITH TWO UNIONS.",34.101664380000003,-118.350363099999996,10.0000000000000000,1.0000000000000000
60757,MAIN,3-Jun-11,8478 BRIER DR.,S/S BRIER DR.,35' E/E OAK ST.,4.000000000000000,STEEL,1926,43073,RUST HOLE,1,,,,,SPEARS,150-171,8.000000000000000,24.000000000000000,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X12"" 360 CLAMP.",34.104310439999999,-118.376134300000004,10.0000000000000000,1.0000000000000000
60775,MAIN,7-Jun-11,1628 SUNSET PLAZA DR.,10' E/W SUNSET PLAZA DR,98' S/S VIEWSITE DR.,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,4.000000000000000,16.000000000000000,"FOUND LEAK ON 6"" STEEL MAIN. USED 6""X12"" CLAMP FOR REPAIRS.",34.100789939999999,-118.381442500000006,10.0000000000000000,1.0000000000000000
60780,MAIN,8-Jun-11,7615 JALMIA PL.,N/SIDE JALMIA PL.,162' W/W JALMIA DR.,4.000000000000000,STEEL,1946,64524,COUPLING,1,,,,,SPEARS,154-177,4.000000000000000,16.000000000000000,"REPAIRED LEAK ON 4"" STEEL MAIN AT WELD COUPLING. REPLACED 1"" CORP. VALVE.",34.119058690000003,-118.361045500000003,10.0000000000000000,1.0000000000000000
60783,MAIN,9-Jun-11,1418 N. HIGHLAND AVE.,19' E/W HIGHLAND AVE.,92' N/N DELONGPRE AVE.,8.000000000000000,C.I.,2009,106524,,1,,,,,BLACK,146-183,12.500000000000000,55.000000000000000,"LOCATED LEAK, MADE REPAIR, BACKFILLED EXCAVATION, CLEANED SITE, LEFT SAFE, TEMP ASPHALT AREA, NO PLATES.",34.096481050000001,-118.338741600000006,10.0000000000000000,1.0000000000000000
60793,MAIN,13-Jun-11,7036 MULHOLLAND DR.,S/S MULHOLLAND DR.,1525' E/E OUTPOST DR.,8.000000000000000,STEEL,1954,70914,RUST HOLE,1,,,,,SPEARS,154-183,2.000000000000000,8.000000000000000,"REPAIRED 2 HOLES IN 8"" STEEL MAIN WITH 8""X8"" 360 CLAMP.",34.116378939999997,-118.342557600000006,10.0000000000000000,1.0000000000000000
60137,MAIN,16-Jun-11,4578 VAN NUYS BLVD,44' E/CL VAN NUYS BLVD,10' S/CL HORTENSE ST,4.000000000000000,STEEL,1974,91859,,1,2,,GOOD,CLAY,A. MARTINEZ,168-150,10.300000000000001,45.299999999999997,"REMOVED AND INSTALLED 42"" OF 4"" C.I.C.C. STEEL PIPE. HOT TAR ENAMELED, TWO ANODES INSTALLED.",34.154743040000000,-118.448608300000004,10.0000000000000000,1.0000000000000000
60795,MAIN,16-Jun-11,5655 BRIARCLIFF RD,11' NS BRIARCLIFF RD,512' W/W VERDE OAK DR.,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,N/A,B,SMITH,152-192,4.000000000000000,8.000000000000000,"LOCATE LEAK, DIG OUT, INSTALL 6""X8"" CLAMP, BACKFILL AND TEMP EXCAVATION. P/U MADE, MADE CLEAN-UP.",34.108763279999998,-118.313481100000004,10.0000000000000000,1.0000000000000000
60799,MAIN,22-Jun-11,2109 PROSPECT TR.,W/S PROSPECT TR.,64' N/N ROTHDELL TR.,2.000000000000000,STEEL,1935,54075,CLAMP,1,,,,,SPEARS,152-174,7.500000000000000,22.500000000000000,"REPAIRED 2"" STEEL MAIN LEAK AT ABANDONED 1"" CORP. VALVE.",34.109270770000002,-118.368812800000001,10.0000000000000000,1.0000000000000000
60798,MAIN,22-Jun-11,2700 LAUREL CYN BL.,25' E/W LAUREL CYN BL.,2' S/S ELRITA DR.,6.000000000000000,C.I.,,,,1,,,,,SCHWEINBOLD,154-174,7.500000000000000,22.500000000000000,"GATEMAN EXERCISED 6"" GATE TO STOP LEAK.",34.119596090000002,-118.375548300000005,10.0000000000000000,1.0000000000000000
60800,MAIN,23-Jun-11,9100 ORIOLE WAY,,,4.000000000000000,A.C.,1951,68467,,1,,,,,BLACK,146-168,4.000000000000000,24.000000000000000,"HIT 4"" A.C. MAIN WHILE EXCAVATING TRENCH. REMOVE COLLAR AND INSTALLED REPAIR CLAMP.",34.096828680000002,-118.388392699999997,10.0000000000000000,1.0000000000000000
60802,MAIN,24-Jun-11,674 CLOVERDALE AVE.,17' EW CLOVERDALE AVE,149' N/N WILSHIRE BL.,6.000000000000000,C.I.,1924,34230,CLAMP,1,,,THICK,CLAY & SAND,SCHWEINBOLD,134-183,8.000000000000000,16.000000000000000,"APPLIED 6""X20"" CLAMP TO W.M. BACKFILLED, TAMPED, OIL. HELP MAKE PICK UP.",34.061735679999998,-118.346394500000002,10.0000000000000000,1.0000000000000000
60804,MAIN,24-Jun-11,7940 WILLOW GLEN RD,S WILLOW GLEN RD.,572' W/W WOODSTOCK,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,,,NAVAR,154-174,6.500000000000000,13.000000000000000,"FOUND LEAK ON 6"" STEEL MAIN. INSTALLED 6""X12"" REPAIR CLAMP. BACKFILLED, LEFT SAFE, NEEDS LARGE PICK-UP.",34.119208720000003,-118.370904499999995,10.0000000000000000,1.0000000000000000
60801,MAIN,24-Jun-11,9100 ORIOLE WAY,,,4.000000000000000,A.C.,1951,68467,,1,,,,,BLACK,146-168,4.000000000000000,20.000000000000000,"WHILE EXCAVATING, HIT A.C. MAIN. MADE REPAIR USING TWO MECHANICALS AND A PIECE OF D.I.",34.096831090000002,-118.388385999999997,10.0000000000000000,1.0000000000000000
60805,MAIN,25-Jun-11,7933 WILLOW GLEN RD,S WILLOW GLEN RD.,512' W/W WOODSTOCK,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,,ADOBE,NAVAR,154-174,9.500000000000000,19.000000000000000,"FOUND LEAK ON 6"" STEEL MAIN. INSTALLED 6""X12"" REPAIR CLAMP. BACKFILLED, LEFT SAFE, NEEDS LARGE PICK-UP.",34.119054599999998,-118.370901500000002,10.0000000000000000,1.0000000000000000
60815,MAIN,28-Jun-11,855 S. DETROIT ST.,PL W. DETROIT,20' S/N 9TH ST.,8.000000000000000,C.I.,1922,30400,SPLIT,1,,,,,KIRKWOOD,132-180,9.000000000000000,27.000000000000000,"APPROXIMATE LEAK LOCATION ON 8"" MAIN AFTER THE FACT",34.059013080000000,-118.346385600000005,10.0000000000000000,1.0000000000000000
60811,MAIN,28-Jun-11,1931 SUNSET PLAZA DR.,12' W/E SUNSET PLAZA DR.,3' N/N BLUE HEIGHTS,8.000000000000000,STEEL,1977,93400,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,150-171,9.000000000000000,25.000000000000000,"REPAIRED 8"" STEEL WITH REDWOOD AND CLAMP. BACKFILLED, TAMPED, OILED. HELP MAKE PICK-UP.",34.103746610000002,-118.381513999999996,10.0000000000000000,1.0000000000000000
61032,MAIN,1-Jul-11,8142 LAUREL VIEW DR,10' SN LAUREL VIEW DR,634' EE CRESCENT HTS,4.000000000000000,STEEL,1926,43658,,1,,,,DG,ALVAREZ,148-174,9.000000000000000,45.000000000000000,"HAD TO REMOVE A BIG ROOT THAT WAS OVER THE MAIN SO WE COULD MAKE THE REPAIR. INSTALL REDWOOD AND REPAIR CLAMP, LEFT JOB SAFE AND CLEAN.",34.101174370000003,-118.366719500000002,10.0000000000000000,1.0000000000000000
61029,MAIN,1-Jul-11,7544 LOLINA LN,,200' WW NICHOLAS CYN,4.000000000000000,,,,ROUND CRACK,1,,,,,KIRKWOOD,156-177,8.000000000000000,16.000000000000000,,34.124552600000001,-118.360869399999999,10.0000000000000000,1.0000000000000000
60430,MAIN,3-Jul-11,14845 VALLEY VISTA BL.,16' S/C VALLEY VISTA BL.,680' E/C KESTER AVE.,8.000000000000000,C.I.,1971,89398,SPLIT,1,,,EXCELLENT,CLAY,OBREGON,164-147,8.500000000000000,38.500000000000000,"CUT IN 9' OF 8"" D.I. PIPE, JOB COMPLETE BELIEVE THAT THE PIPE WAS LAYING IN PETE GRAVEL OR D.G. DECOMPOSE GRANITE).",34.147161810000000,-118.457401599999997,10.0000000000000000,1.0000000000000000
61037,MAIN,5-Jul-11,2675 RUTHERFORD DR,6' EW RUTHERFORD DR,871' NN OF WAY,4.000000000000000,C.I.,,,SPLIT,1,,,,,SALDIVAR,154-189,3.000000000000000,6.000000000000000,"MADE REPAIRS ON A 4"" MAIN IT WAS LEAKING AT AN INSERT CORP. PUT A 4""X 12"" 360 DEGREE CLAMP.",34.115738030000003,-118.320062600000000,10.0000000000000000,1.0000000000000000
60431,MAIN,5-Jul-11,3734 LOADSTONE DR,10' N/C LOADSTONE DR.,65' W/C STONE CANYON DR.,8.000000000000000,C.I.,1953,70099,SPLIT,1,,,,CLAY,CRUZ,162-147,13.600000000000000,47.200000000000003,"INSTALLED 9' OF 8"" DUCTILE IRON PIPE AND TWO 8"" MECHANICAL DRESSERS.",34.139077010000001,-118.459558599999994,10.0000000000000000,1.0000000000000000
61039,MAIN,7-Jul-11,1870 VISTA ST,,810 NN FRANKLIN AV,6.000000000000000,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,150-180,2.000000000000000,4.000000000000000,SCREW PIN,34.105461630000001,-118.350738500000006,10.0000000000000000,1.0000000000000000
61040,MAIN,8-Jul-11,1870 VISTA ST,,360' EE VISTA ST,,STEEL,,,RUST HOLE,1,,,,,KIRKWOOD,150-180,9.000000000000000,18.000000000000000,,34.105463860000000,-118.350736800000007,10.0000000000000000,1.0000000000000000
61041,MAIN,9-Jul-11,6920 W. SANTA MONICA BL,20' N/S SANTA MONICA BL,105' E/E ORANGE DR,6.000000000000000,C.I.,1919,26242,SPLIT,1,,,,B,SMITH,144-183,8.000000000000000,24.000000000000000,"LOCATE LEAK, DUG OUT, CUT IN 4' WITH COUPLINGS. JOB DELAYED FOR U.S.A. LOCATORS. W285 CREW BACKFILLED.",34.090648979999997,-118.341150400000004,10.0000000000000000,1.0000000000000000
60436,MAIN,11-Jul-11,4634 NAGLE AVE.,12' W/C NAGLE AVE.,390' N/C SARAH ST.,6.000000000000000,C.I.,1950,61538,SPLIT,1,,,,LOAM,SCHIAVO,168-159,6.500000000000000,31.500000000000000,"FOUND 7' SPLIT IN 6"" C.I. MAIN. R/R MAIN.",34.155147090000000,-118.423716499999998,10.0000000000000000,1.0000000000000000
60439,MAIN,12-Jul-11,4363 WOODMAN AVE.,W/C WOODMAN AVE.,140' S/C MOORPARK ST.,8.000000000000000,C.I.,1951,62703,RUST HOLE,1,,,,,GARCIA,166-156,,,"FOUND LEAK ON 8"" MONO. BLOWN OUT IN STREET. MADE REPAIRS, BACKFILLED AND CLEANED UP AREA.",34.149965799999997,-118.431267899999995,10.0000000000000000,1.0000000000000000
61045,MAIN,15-Jul-11,911 N. CITRUS AVE,W/S N. CITRUS AVE,148' N/N WILLOUGHBY AVE,8.000000000000000,C.I.,1930,49818,SPLIT,1,,,,,SPEARS,144-183,8.000000000000000,24.000000000000000,"CUT IN 9' OF 8"" D.I. PIPE TO REPAIR MAIN SPLIT.",34.087597170000002,-118.339711100000002,10.0000000000000000,1.0000000000000000
60442,MAIN,15-Jul-11,BARHAM BL. / FLOOD CHANNEL,FLOOD CHANNEL,90' W/  243 + 48,12.000000000000000,PLASTIC,1992,102993,,1,,,,LOAM,SCHIAVO,164-183,,,"DID NOT BACKFILL EXCAVATION. 12"" RECYCLED LINE RUNNING THROUGH 3EA LARGE STORM DRAIN CORREGATED STEEL PIPES.",34.144467859999999,-118.341337499999995,10.0000000000000000,1.0000000000000000
61049,MAIN,18-Jul-11,7400 NICHOLS CYN RD,45' W/E NICHOLS CYN RD,42' S/E JALMIA DR,8.000000000000000,STEEL,1953,69924,RUST HOLE,1,,,,,SCHWEINBOLD,154-177,9.000000000000000,25.000000000000000,"APPLIED SCREW PIN & CLAMP OVER PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.116341839999997,-118.360859399999995,10.0000000000000000,1.0000000000000000
61048,MAIN,18-Jul-11,5500 CLINTON ST,69' E/E LARCHMONT BL,17' N/S CLINTON ST,4.000000000000000,C.I.,1923,31217,RUST HOLE,1,,,,C,GONZALES,142-189,5.000000000000000,15.000000000000000,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 20"" CLAMP FOR REPAIRS.",34.081642080000002,-118.323278599999995,10.0000000000000000,1.0000000000000000
60444,MAIN,20-Jul-11,13317 VENTURA BL.,25' N/C VENTURA BL.,229' W/C FULTON AVE.,8.000000000000000,C.I.,1970,88920,,1,,,,,CRUZ,164-159,8.500000000000000,25.500000000000000,"INSTALLED 360 8""X12"" REPAIR CLAMP, BACKFILLED WITH SAND AND BASE INLETS 8"" AND TEMP. ASPHALTED. PICKUP TRAFFIC LEFT JOB SAFE.",34.146764800000000,-118.423246899999995,10.0000000000000000,1.0000000000000000
60445,MAIN,23-Jul-11,3525 WOODCLIFF RD.,15' W/C WOODCLIFF RD.,281' S/C STONEWOOD DR.,6.000000000000000,C.I.,1955,72510,RUST HOLE,1,,,,,ARRIOLA,160-147,,,"CUT IN 3' 6"" D.C.I. MAIN, RETAPED 1"" SER. INSTALL 4' COP. BACKFILLED 1"" SER FOR ADDRESS 3524.",34.132840620000003,-118.463513699999993,10.0000000000000000,1.0000000000000000
60446,MAIN,24-Jul-11,5065 LEMONA AVE.,12' W/C LEMONA AVE.,20' S/C OTSEGO ST.,2.000000000000000,STEEL,1944,40914,RUST HOLE,1,,,BAD,,GARCIA,170-147,,,"FOUND LEAK ON 2"" GALV. MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED AND CLEANED UP AREA, JOB COMPLETE, MAIN NEEDS REPLACED.",34.162968589999998,-118.459650400000001,10.0000000000000000,1.0000000000000000
61063,MAIN,25-Jul-11,2630 HARLESEN COURT,S HARLESDEN COURT,72' WW WILLOW GLEN ROAD,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,,,KELLY,154-174,8.000000000000000,16.000000000000000,"REPAIRED (1) 4"" STEEL MAIN LEAK",34.119086850000002,-118.368569199999996,10.0000000000000000,1.0000000000000000
61062,MAIN,25-Jul-11,6768 SANTA MONICA BL,S/S SANTA MONICA BL,93' W/W HIGHLAND AVE,6.000000000000000,C.I.,1920,27053,,1,,,,,SPEARS,144-186,1.000000000000000,3.000000000000000,"REPAIRED 6"" C.I. MAIN LEAK WITH 6""X 6"" 360 DEGREE CLAMP.",34.090659950000003,-118.336691999999999,10.0000000000000000,1.0000000000000000
