LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON,MEANgid,COUNT
61070,MAIN,28-Jul-11,1909 WHITLEY AVE,24' EW WHITLEY AVE,180' N/N FRANKLIN AVE,6.000000000000000,C.I.,,45773,SPLIT,1,,,,B,SMITH,150-186,10.000000000000000,30.000000000000000,CUT IN 6' W/CPLGS BACKFILL & TEMP CLEAN-UP. JOB COMPLETE.,34.105777289999999,-118.333369099999999,10.0000000000000000,1.0000000000000000
61069,MAIN,28-Jul-11,626 N. LUCERNE BL,,286' N/N CLINTON,4.000000000000000,C.I.,1915,21480,SPLIT,1,,,,,KIRKWOOD,142-189,9.000000000000000,18.000000000000000,,34.082542770000003,-118.324890900000000,10.0000000000000000,1.0000000000000000
60450,MAIN,29-Jul-11,13764 CUMPSTON ST.,7' S/C CUMPSTON ST.,38' W/C MATILIDA AVE.,6.000000000000000,C.I.,1954,79922,SPLIT,1,,,,MUD,ARRIOLA,174-156,13.000000000000000,77.000000000000000,"EXCAVATED 20'X15' HOLE FOUND 6' SPLIT IN MAIN CUT IN 8' NIPPLE BACKFILLED, TEMPED, SITE SAFE.",34.169383199999999,-118.433558599999998,10.0000000000000000,1.0000000000000000
61074,MAIN,29-Jul-11,520 N. BROSON AV,E/S BRONSON AV,163' N/N ROSEWOOD AVE,4.000000000000000,C.I.,1923,30920,SPLIT,1,,,,,SPEARS,140-189,8.000000000000000,24.000000000000000,"REPAIRED SMALL SPLIT IN 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.079513620000000,-118.317895500000006,10.0000000000000000,1.0000000000000000
61109,MAIN,1-Aug-11,2000 RUNYON CYN RD,6 E/W RUNYON CYN RD,4000 N/W VISTA AVE,,STEEL,,,RUST HOLE,1,,,,,R. GONZALES,150-180,8.000000000000000,24.000000000000000,"FOUND 6"" STL MAIN LEAK USED 6""X12"" CLAMP FOR REPAIRS",34.106017870000002,-118.350448400000005,10.0000000000000000,1.0000000000000000
61118,MAIN,4-Aug-11,810 SYCAMORE AVE,22' E/W SYCAMORE,125' S/S 8TH ST,4.000000000000000,C.I.,1922,30280,,1,,,,,DEISCH,134-183,,,"THE CREW MADE REPAIRS ON 4"" CI MAIN AFTER THE BACK HOE HIT THE WATER SERVICE WHILE DIGGING THE REPAIR",34.060065500000000,-118.342654899999999,10.0000000000000000,1.0000000000000000
61119,MAIN,5-Aug-11,2610 JALMIA DR,10' E/W JALMIA DR,170' N/N JALMIA WY,6.000000000000000,STEEL,1946,64525,RUST HOLE,1,,,,CLAY,R. GONZALES,154-177,6.000000000000000,12.000000000000000,"FOUND LEAK ON 6"" STL. MAIN USED 6""X12"" CLAMP",34.118267160000002,-118.360319000000004,10.0000000000000000,1.0000000000000000
61125,MAIN,9-Aug-11,233 N. WINDSOR BLVD,W/S WINDSOR BLVD,184 S/S BEVERLY BLVD,4.000000000000000,C.I.,1920,27188,SPLIT,1,,,,,M. SPEARS,138-189,6.000000000000000,18.000000000000000,"REPAIRED SMALL SPLIT ON 4"" CI MAIN WITH 4""X8"" 360 DEGREE CLAMP",34.075596470000001,-118.319519999999997,10.0000000000000000,1.0000000000000000
61124,MAIN,9-Aug-11,830 SYCAMORE AVE,22' E/W SYCAMORE,323' N/N 9TH ST,4.000000000000000,C.I.,1922,30280,ROUND CRACK,1,,,,,D. NUNEZ,134-183,,,"THE CREW MADE REPAIRS ON A 4"" CI MAIN LEAK. THE MAIN STARTED LEAKING AFTER THE BACK HOE REMOVED DIRT WHILE DIGGING. THE CREW MADE REPAIRS BY INSTALLING 4'X12"" 360 DEGREE CLAMP",34.059801510000000,-118.343833599999996,10.0000000000000000,1.0000000000000000
61127,MAIN,10-Aug-11,2424 DETOUR DR,10' N/S DETOUR DR,E/PL CHEREMOYA DR,6.000000000000000,C.I.,1925,41019,ROUND CRACK,1,,,,,M. SPEARS,152-189,7.500000000000000,13.500000000000000,"REPAIRED 6"" CI ROUND CRACK LEAK WITH 6""X8"" 360 DEGREE CLAMP",34.113665150000003,-118.320319900000001,10.0000000000000000,1.0000000000000000
60476,MAIN,15-Aug-11,3716 LOADSTONE DR,80' SCL STONE CYN AV,,8.000000000000000,C.I.,1953,70099,,1,,,FAIR,B,LAND,162-147,9.000000000000000,53.000000000000000,"SET UP TRAFFIC, DRILLED HOLES, SOUND MAIN, LOCATE LEAK. BROKE OUT ASPHALT DUG EXCAVATION, EXPOSED MAIN. CLEANED PIPE AND MADE REPAIRS, FLUSHED, PRESSURIZED, CHECK REPAIR, SLURRY. AREA MADE SAFE.",34.139060960000002,-118.459595800000002,10.0000000000000000,1.0000000000000000
61136,MAIN,15-Aug-11,842 SYCAMORE AVE,22' E/W SYCAMORE,148' N/N OLYMPIC AVE,,C.I.,1922,30260,ROUND CRACK,1,,,,,D. NUNEZ,132-183,,,"THE CREW MADE REPAIRS ON 4"" CI MAIN THAT STARTED LEAKING AFTER THE BACK HOE REMOVED THE DIRT AROUND THE MAIN",34.059324770000003,-118.344022899999999,10.0000000000000000,1.0000000000000000
61138,MAIN,15-Aug-11,8580 WALNUT DR,42 S/S WALNUT DR,,2.000000000000000,STEEL,1948,66311,RUST HOLE,1,,,,,C.KIRKWOOD,150-171,8.000000000000000,16.000000000000000,,34.104401719999998,-118.378889000000001,10.0000000000000000,1.0000000000000000
60655,MAIN,16-Aug-11,1760 HILLHURST AVE.,,82' N/N KINGSWELL AVE.,24.000000000000000,C.I.,1949,66434,JOINT,1,,,,,SOLIS,148-198,,,"EXPOSE THE BELL ON THE 24"" W.M. REPACK THE WHOLE JOINT. LEAD JOINT)",34.103009280000002,-118.287430400000005,10.0000000000000000,1.0000000000000000
61139,MAIN,16-Aug-11,8374 YUCCA TRAIL,S/S YUCCA TRAIL,950 W/W YUCCA TERR,4.000000000000000,STEEL,1926,43232,,1,,,,,R. WAVAR,150-174,9.000000000000000,18.000000000000000,"FOUND 4"" STL MAIN LEAK INSTALLED A HIGH PRESSURE CLAMP, MADE 4'X4' EXCAVATION AT DRIVEWAY AT 8374 BACKFILLED , OILED, LEFT LARGE PICK-UP SAFE WITH CONES AND BARRACADES",34.103827189999997,-118.372652299999999,10.0000000000000000,1.0000000000000000
61140,MAIN,17-Aug-11,249 S. MANHATTAN,,230 N/N 3RD ST,6.000000000000000,,,,,1,,,,,C.KIRKWOOD,136-192,11.000000000000000,22.000000000000000,TAPING SLEEVE LEAD WAS PUSHED OUT,34.069705960000000,-118.310422799999998,10.0000000000000000,1.0000000000000000
61143,MAIN,19-Aug-11,2818 HOLLYRIDGE DR,18 W/E HOLLYRIDGE DR,6 N/S PELHAM PL,4.000000000000000,STEEL,1931,51007,SPLIT,1,,,,CLAY,R. GONZALES,156-189,9.500000000000000,19.000000000000000,"REBUILT 2"" BLOW OFF ON 4"" STL MAIN",34.120049580000000,-118.319018999999997,10.0000000000000000,1.0000000000000000
61146,MAIN,23-Aug-11,2256 NICHOLS CYN,3 W/E NICHOLS CYN,10 N/N CASTAIR DR,8.000000000000000,STEEL,1977,93478,,1,,,,CLAY,R. GONZALES,152-177,8.000000000000000,24.000000000000000,"FOUND LEAK ON 8"" STL MAIN ON CORP STOP SHUT CORP STOP PLUGGED TOP",34.112398300000002,-118.360829100000004,10.0000000000000000,1.0000000000000000
60900,MAIN,1-Sep-11,ST. GEORGE ST/ MONON ST,22' S/N ST. GEORGE ST,0' NE ST. GEORGE ST,6.000000000000000,C.I.,1923,30987,SPLIT,1,,,,MIX,BUSTILLO,152-204,9.000000000000000,36.000000000000000,"PROSPECTED EXCAVATED AND REPAIRED 6"" C.I. MAIN LEAK. BACKFILLED WITH SLURRY SET AND SECURED PLATES. LEFT JOB SITE CLEAN AND SAFE.",34.109751920000001,-118.273854799999995,10.0000000000000000,1.0000000000000000
61899,MAIN,3-Sep-11,800 S. TREMAINE AVE.,5 W/W TREMAINE AVE.,S/S 8TH ST.,12.000000000000000,C.I.,1936,54503,SPLIT,1,,,,,M. SPEARS,134-186,9.000000000000000,27.000000000000000,"CUT IN 5' OF 12"" D.I. PIPE TO REPAIR 2' SPLIT IN 12"" C.I. MAIN.",34.060770460000001,-118.336005000000000,10.0000000000000000,1.0000000000000000
61901,MAIN,4-Sep-11,8444 MAGNOLIA DR,7' E/W MAGNOLIA DR,180' S/S COLE CREST AVE,4.000000000000000,STEEL,1929,47678,RUST HOLE,1,,,,B,T.SMITH,148-171,7.000000000000000,14.000000000000000,"LOCATE LEAK, HAND DUG. INSTALL 4""X8"" CLAMP. BACKFILL & CLEAN-UP. P/U MADE.",34.102269100000001,-118.376932999999994,10.0000000000000000,1.0000000000000000
61906,MAIN,9-Sep-11,8002 WILLOW GLEN RD,N/S WILLOW GLEN RD,711 E/E THAMES  PL,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,,,M. SPEARS,154-174,6.000000000000000,12.000000000000000,"REPAIRED 6"" STEEL MAIN LEAK",34.119410999999999,-118.371196400000002,10.0000000000000000,1.0000000000000000
61909,MAIN,12-Sep-11,8067 WILLOW GLEN RD,E/S WILLOW GLEN RD,44 N/N THAMES PL,6.000000000000000,STEEL,1926,43070,RUST HOLE,1,,,,,M. SPEARS,154-174,8.000000000000000,24.000000000000000,"REPAIRED 6"" STEEL RUST HOLE LEAK ON BOTTOM OF MAIN WITH 6""X12"" 360 DEGREE CLAMP.",34.117998139999997,-118.372215100000005,10.0000000000000000,1.0000000000000000
61912,MAIN,13-Sep-11,742 CLOVERDALE,17 E/W CLOVERDALE,150 N/N 8TH ST,6.000000000000000,C.I.,1921,29285,ROUND CRACK,1,,,,,C.KIRKWOOD,134-180,7.500000000000000,15.000000000000000,"INSTALLED 6"" 360 REPAIR CLAMP ON 6"" WM",34.061047019999997,-118.346667999999994,10.0000000000000000,1.0000000000000000
60922,MAIN,15-Sep-11,2614 LAKEWOOD AVE,237' S/S IVANHOE DR,,6.000000000000000,C.I.,1924,32817,SPLIT,1,,,,ADOBE,MCCALL,150-207,11.000000000000000,26.000000000000000,"EMERGENCY CALL OUT UPON ARRIVAL CLOSED STREET SET UP TRAFFIC CONES & HIGH RISE. PINPOINTED LEAK, BROKE & REMOVED CONCRETE EXCAVATED, FOUND SPLIT ON BOTTOM OF MAIN. REPLACED SECTION OF MAIN.",34.104570449999997,-118.263974599999997,10.0000000000000000,1.0000000000000000
61917,MAIN,16-Sep-11,5633 BRIARCLIFF RD,E/E BRIARCLIFF,328 S/S VERDE OAK DR,4.000000000000000,STEEL,1924,34659,,1,,,,,R. NAVAR,152-192,5.500000000000000,11.000000000000000,"FOUND LEAK ON 4"" STL. MAIN INSTALLED 4""X8"" CLAMP. BACKFILLED NEEDS LARGE PICK UP AND OIL LEFT SAFE WITH CONES AND BARRACADES",34.109032409999998,-118.313000400000007,10.0000000000000000,1.0000000000000000
61918,MAIN,17-Sep-11,8460 BRIAR DR,S/S BRIAR DR,207 E/E OAK PL,4.000000000000000,STEEL,1930,49567,RUST HOLE,1,,,,,R. NAVAR,150-174,5.000000000000000,10.000000000000000,"INSTALLED 2 4""X8"" CLAMPS ON 4"" STL MAIN BACKFILLED CLEANED UP LEFT SAFE. JOB COMPLETE.",34.104330290000000,-118.375619299999997,10.0000000000000000,1.0000000000000000
61922,MAIN,19-Sep-11,8506 OAK CT,6' S/N OAK CT,8' W/W OAK ST,2.000000000000000,C.I.,1961,81130,COUPLING,1,,,,DG,C. SCHWEINBOLD,150-171,9.000000000000000,17.000000000000000,"REPLACED 1' OF 2"" COP. UT. LEAK ON SOILDER JOINT USED 2-2"" COMPRESSION FITTING. FLUSHED WM. BACKFILLED, TAMPED, & OILED HELP MAKE PICK-UP",34.103501389999998,-118.376546099999999,10.0000000000000000,1.0000000000000000
61921,MAIN,19-Sep-11,8146 LAUREL VIEW DR,S/S LAUREL VIEW DR,629 E/E CRESCENT HEIGHTS BLVD,4.000000000000000,STEEL,1926,43658,RUST HOLE,1,,,,,M. SPEARS,148-174,8.000000000000000,16.000000000000000,"REPAIRED TWO LEAKS ON THE BOTTOM OF 4"" STEEL MAIN.",34.101172890000001,-118.366736900000006,10.0000000000000000,1.0000000000000000
61929,MAIN,21-Sep-11,907 SYCAMORE AVE,22' E/W SYCAMORE AVE,78' S/S 9TH ST,6.000000000000000,C.I.,1928,47281,RUST HOLE,1,,,,,J. CALDARON,132-183,,,THE STARTED LEAKING WHEN THE CREW WAS CLEAN THE MAIN SO THEY COULD NOT RETAP THE SERVICE,34.058556390000000,-118.344328200000007,10.0000000000000000,1.0000000000000000
61930,MAIN,22-Sep-11,1700 BEVERLY BLVD,23 N/N BEVERLY DR,12 BEVERLY DR,12.000000000000000,STEEL,1994,102154,,1,,,POOR,SANDY,D. NUNEZ,148-159,,,"REPLACE 2"" BYPASS VALVE ON A 12"" HIGH PRESSURE GATE BACKFILLED, TEMP OILED MADE SAFE, COMPLETE",34.101673869999999,-118.417002999999994,10.0000000000000000,1.0000000000000000
60691,MAIN,23-Sep-11,MURRIETTA AVE.,13' E/CL MURRIETTA AVE.,12' S/CL ADDISON ST.,8.000000000000000,C.I.,1948,60452,SPLIT,1,,,GOOD,CLAY,OBREGON,170-153,8.000000000000000,24.000000000000000,"FOUND SPLIT, CUT IN 2' OF 8"" D.I. PIPE.",34.161248049999998,-118.438913999999997,10.0000000000000000,1.0000000000000000
61934,MAIN,24-Sep-11,251 N. LARCHMONT BLVD,W/S LARCHMONT,30' S/S BEVERLY BLVD,8.000000000000000,C.I.,1968,87679,"RUST HOLE, BLOW OUT",1,,,,,M. SPEARS,140-189,8.000000000000000,16.000000000000000,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN BLOW OUT",34.076019680000002,-118.323707400000004,10.0000000000000000,1.0000000000000000
61937,MAIN,26-Sep-11,8284 MANNIX DR,S/S MANNIX DR,313 E/E KIRKWOOD DR,6.000000000000000,STEEL,1932,52074,RUST HOLE,1,,,,,M. SPEARS,150-174,8.000000000000000,24.000000000000000,"REPAIRED 6"" STEEL MAIN ON SLOPE FOR YUCCA TERR. WITH LARGE SCREWPIN.",34.105408779999998,-118.371665300000004,10.0000000000000000,1.0000000000000000
61941,MAIN,27-Sep-11,8457 BRIER DR,7 N/S BRIER DR,250 E/E OAK ST,4.000000000000000,STEEL,1930,49567,RUST HOLE,1,,,,C,R. GONZALES,150-174,4.000000000000000,12.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED (2) 4""X12"" CLAMP FOR REPAIRS",34.104384799999998,-118.375434499999997,10.0000000000000000,1.0000000000000000
61944,MAIN,30-Sep-11,2154 HERCULES DR,12 W/E HERCULES DR,430 S/S JUPITER DR,2.000000000000000,STEEL,1966,85624,RUST HOLE,1,,,,C,R. GONZALES,152-177,8.000000000000000,24.000000000000000,"FOUND LEAK ON 2"" BYPASS OFF 8"" STL MAIN USED 2""X5"" CLAMP FOR REPAIRS",34.109161110000002,-118.364142999999999,10.0000000000000000,1.0000000000000000
61785,MAIN,6-Oct-11,5262 8TH ST,30' W/W SYCAMORE AVE,20' N/S 8TH ST,12.000000000000000,C.I.,1936,54504,SPLIT,1,,,BAD,B,NUNEZ,134-183,,,"THE CREW REPLACED 2 FEET OF 12"" CI PIPE WITH DI PIPE.",34.060481770000003,-118.343741100000003,10.0000000000000000,1.0000000000000000
61787,MAIN,11-Oct-11,8016 WILLOW GLEN RD,650' NN THAMES PL,10' WE WILLOW GLEN RD,6.000000000000000,STEEL,1926,43070,,1,,,,C,GONZALES,154-174,4.500000000000000,13.500000000000000,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.119265089999999,-118.371381900000003,10.0000000000000000,1.0000000000000000
61430,MAIN,11-Oct-11,WOODMAN AVE,167' N/CL OF RIVERSIDE DR,14' W/CL WOODMAN AVE,8.000000000000000,C.I.,1937,39237,,1,,,,CLAY,OBREGON,168-156,,,"FOUND VERY SMALL SPLIT 7"", CUT BOTH SIDES INSTALLED CLAMP, FOR LEAKS, NO LEAKS, JOB COMPLETE.",34.158070129999999,-118.431279200000006,10.0000000000000000,1.0000000000000000
61798,MAIN,19-Oct-11,8315 YUCCA TR,208' W/W YUCCA TR,10' N/N ON YUCCA TR,4.000000000000000,STEEL,1926,43232,RUST HOLE,1,,,BAD,B,KIRKWOOD,150-174,9.000000000000000,18.000000000000000,"REPAIR 4"" STL MAIN PIN HOLE.",34.104751250000000,-118.371509500000002,10.0000000000000000,1.0000000000000000
61431,MAIN,25-Oct-11,BARHAM BL,6' S/CL OF FOREST LAWN,200' W/CL BARHAM BL,12.000000000000000,PLASTIC,,,,1,,,,,OBREGON,164-183,11.000000000000000,31.000000000000000,"PLASTIC, CUT IN 22' OF 12"" D.I. PIPE.",34.144405980000002,-118.341454600000006,10.0000000000000000,1.0000000000000000
61802,MAIN,25-Oct-11,2295 VERDE OAK DR,W VERDE OAK DR,15' NN HOLLY OAK,6.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,,,NAVAR,152-192,7.000000000000000,14.000000000000000,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN BACKFILLED LEFT SAFE BARRICADES AND CONES NEEDS SMALL PICK UP ENOUGH OIL FOR 2'X 3'",34.111973220000003,-118.311371899999997,10.0000000000000000,1.0000000000000000
61806,MAIN,26-Oct-11,1628 SUNSET PLAZA DR.,8' S/N SUNSET PLAZA DR,11' E/E VIEWSITE DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,DECOMPOSED GRANITE,SCHWEINBOLD,148-171,7.500000000000000,14.000000000000000,"REPAIRED 6"" WM WITH WOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.100576320000002,-118.381617100000000,10.0000000000000000,1.0000000000000000
61809,MAIN,27-Oct-11,1629 SUNSET PLAZA DR,W SUNSET PLAZA DR,11' S/S VIEWSITE,6.000000000000000,STEEL,1927,44765,CLAMP,1,,,,,NAVAR,148-171,5.500000000000000,15.000000000000000,"INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN. BACKFILLED AND OILED, LEFT SAFE WITH CONES AND BARRICADES NEEDS LARGE PICK-UP.",34.100539920000003,-118.381735699999993,10.0000000000000000,1.0000000000000000
61810,MAIN,28-Oct-11,8002 WILLOW GLEN DR,471' EE THAMES PL,5' SN WILLOW GLEN RD,8.000000000000000,C.I.,1926,43070,RUST HOLE,1,,,BAD,B,GONZALES,154-174,6.000000000000000,18.000000000000000,"FOUND LEAK ON STL MAIN USED 8""X 12"" CLAMP",34.118987539999999,-118.371745599999997,10.0000000000000000,1.0000000000000000
61811,MAIN,29-Oct-11,8494 MAGNOLIA DR,40' S/N COLE CREST DR,7' E/W MAGNOLIA DR,4.000000000000000,STEEL,1929,47678,RUST HOLE,1,,,,,KIRKWOOD,148-171,6.000000000000000,12.000000000000000,,34.102638089999999,-118.377311300000002,10.0000000000000000,1.0000000000000000
61814,MAIN,30-Oct-11,7943 WILLOW GLEN RD,10' EW WILLOW GLEN RD,705' NN WOODSTOCK RD,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,,B,SMITH,154-174,7.000000000000000,14.000000000000000,"LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL & TEMP P/U MADE.",34.119443889999999,-118.370704900000007,10.0000000000000000,1.0000000000000000
62081,MAIN,1-Nov-11,2617 HARLESDEN CT,8' NS HARLESDEN CT,171' WE WILLOW GLEN,4.000000000000000,STEEL,1928,47673,SPLIT,1,,,,,KIRKWOOD,154-174,9.000000000000000,18.000000000000000,,34.119259139999997,-118.368794399999999,10.0000000000000000,1.0000000000000000
62083,MAIN,2-Nov-11,900 S GRAMERCY DR,W/S GRAMERCY DR,6' NN SAN MARINO ST,8.000000000000000,C.I.,1927,45033,ROUND CRACK,1,,,,CLAY,SPEARS,132-192,7.000000000000000,20.500000000000000,"REPAIRED ROUND CRACK LEAK ON 8"" C.I. MAIN WITH 8""X 12"" 360 DEGREE CLAMP.",34.054544210000003,-118.312212000000002,10.0000000000000000,1.0000000000000000
62086,MAIN,3-Nov-11,900 BRONSON AVE,24' EW BRONSON AVE,10' NN OLYMPIC BLVD,12.000000000000000,C.I.,1937,54792,"CLAMP, 1",1,,,,SANDY LOAM,SCHWEINBOLD,132-189,6.000000000000000,18.000000000000000,"REPLACED BROKEN 1""X 12"" + NEW ONE(SERV. CLAMP) TO REPAIR LEAK. CLAMP IS CONJUNTION WITH DISCONNECT ON 1"". NO METER IN METER BOX. CUT 1"" SERV. & SHUT. BACKFILLED, TAMPED & OILED.",34.054431219999998,-118.321800400000001,10.0000000000000000,1.0000000000000000
62092,MAIN,4-Nov-11,2617 HARLESDEN CT,271' WW WILLOW GLEN,10' NS HARLESDEN CT,4.000000000000000,STEEL,1928,47673,SPLIT,1,,,,,KIRKWOOD,154-174,5.000000000000000,10.000000000000000,INSTALL 2FT OF DI PIPE LEAK WAS ON COUPLING,34.119446920000001,-118.369039900000004,10.0000000000000000,1.0000000000000000
62091,MAIN,4-Nov-11,1360 MONTE PLACENTIA WY,W/S MONTE PLACENTIA WY,5' SS HIGHLAND GORGE DR,2.000000000000000,STEEL,1927,45047,RUST HOLE,1,,,,ROCKY,SPEARS,146-162,8.000000000000000,16.000000000000000,"REPAIRED 3 LEAKS ON 2"" STEEL MAIN WITH LARGE SCREW PINS.",34.095913580000001,-118.415102500000003,10.0000000000000000,1.0000000000000000
62087,MAIN,4-Nov-11,326 S THIRD ST,W OF VAN NESS AVE,326' SS THIRD ST,4.000000000000000,C.I.,1915,21480,SPLIT,1,,,,,KELLY,136-192,8.000000000000000,16.000000000000000,"INVESTIGATED, PINPOINTED 5"" SPLIT ON 4"" CI MAIN USED (1) 4""X 12"" 360 DEGREE REPAIR CLAMP.",34.067947400000001,-118.315190400000006,10.0000000000000000,1.0000000000000000
62100,MAIN,7-Nov-11,2617 HARLESDEN CT,171' WE WILLOW GLEN,6' NS HARLESDEN CT,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,,,KIRKWOOD,154-174,8.000000000000000,16.000000000000000,,34.119258979999998,-118.368794199999996,10.0000000000000000,1.0000000000000000
61414,MAIN,7-Nov-11,4578 VAN NUYS BL,26' E/CL VAN NUYS BL,17' N/CL HORTENSE ST,4.000000000000000,STEEL,1974,91859,,1,,,,CLAY,OBREGON,168-150,,,"FOUND LEAK AT WELD COUPLING, HAD WELDER INSTALL NEW WELD COUPLING.",34.154817370000004,-118.448608399999998,10.0000000000000000,1.0000000000000000
62102,MAIN,8-Nov-11,8871 ST IVES DR,7' N/S ST IVES DR,206' WW LARRABEE AVE,2.000000000000000,STEEL,1937,54795,,1,,,,LOAM,SPEARS,146-171,6.000000000000000,12.000000000000000,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 8"" 360 DEGREE CLAMP.",34.093909740000001,-118.385225199999994,10.0000000000000000,1.0000000000000000
62107,MAIN,9-Nov-11,8032 WILLOW GLEN RD,E WILLOW GLEN RD,484' NN DOMINION WAY,6.000000000000000,A.C.,1926,43070,RUST HOLE,1,,,,,NAVAR,154-174,6.000000000000000,12.000000000000000,"INSTALLED 360 DEGREE REPAIR 6""X 12"" BACKFILLED NEEDS PICK UP AND ENOUGH OIL FOR 3'X 4' LEFT SAFE WITH BARRICADE AND CONES.",34.119022590000000,-118.371694300000001,10.0000000000000000,1.0000000000000000
61419,MAIN,15-Nov-11,4243 FULTON AVE,149' N/C OF WOODBRIDGE ST,12' W/C OF FULTON AVE,6.000000000000000,C.I.,1925,36226,RUST HOLE,1,,,,,OBREGON,166-159,13.000000000000000,20.000000000000000,"FOUND OLD CORP LEAK, CORRODED AT MAIN, MADE REPAIRS, JOB COMPLETED.",34.147930590000001,-118.422540799999993,10.0000000000000000,1.0000000000000000
62096,MAIN,16-Nov-11,2903 NICHOLS CANYON RD,W NICHOLS CANYON RD,30' WW WOODROW WILSON,6.000000000000000,STEEL,1957,75846,RUST HOLE,1,,,,ADOBE,NAVAR,156-177,8.500000000000000,17.000000000000000,"INSTALLED 6""X 8"" 360 REPAIR CLAMP. NEED SCOOP OF BASE AND ENOUGH OIL FOR 4'X 6' LEFT SAFE WITH BARRICADES AND CONES.",34.123608820000001,-118.360947699999997,10.0000000000000000,1.0000000000000000
61421,MAIN,18-Nov-11,5637 HAZELTINE AVE,278' S/CL OF COLLINS ST,20' W/CL OF HAZELTINE AVE,8.000000000000000,C.I.,1935,39153,ROUND CRACK,1,,,,,CRUZ,174-153,9.000000000000000,27.000000000000000,"INSTALLED 8X 8 REPAIR CLAMP (360 DEGREE) BACKFILLED WITH SAND AND BASE IN 6"" LIFTS TEMP ASPHALTED PICKED UP TRAFFIC LEFT JOB SAFE.",34.173171459999999,-118.440022900000002,10.0000000000000000,1.0000000000000000
62120,MAIN,19-Nov-11,818 S BURNSIDE,W OF BURNSIDE,166' SS OF 8TH STREET,4.000000000000000,C.I.,1922,29683,"RUST HOLE, SPLIT",1,,,,CLAY,KELLY,134-180,9.000000000000000,18.000000000000000,"REMOVED 7FT OF CAST IRON PIPE; REPLACED WITH 7FT OF D.I.",34.060116250000000,-118.350299899999996,10.0000000000000000,1.0000000000000000
62121,MAIN,21-Nov-11,2420 DETOUR DRIVE,S OF DETOUR DRIVE,72' EE CHEREMOYA AVE,6.000000000000000,C.I.,1925,41019,ROUND CRACK,1,,,,RED CLAY,BRAYBOY,152-189,10.500000000000000,21.000000000000000,"3'X 6' EXCAVATION IS BARRICADED AND CONED OFF; SOIL SATURATED AND UNSAFE; LEAVE FOR DITCH INSPECTOR FOR NEXT WEEK.",34.113658100000002,-118.320107899999996,10.0000000000000000,1.0000000000000000
61425,MAIN,23-Nov-11,4543 WILLIS AVE,W/C WILLIS AV,327' S/C HORTENSE ST,6.000000000000000,C.I.,1966,85090,,1,,,FAIR,,GARCIA,168-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED CLEANED UP AREA. THICK ASPHALT & HEAVY TRAFFIC.",34.153134280000003,-118.455285700000005,10.0000000000000000,1.0000000000000000
62132,MAIN,27-Nov-11,8353 YUCCA TR,453' S/S YUCCA TRAIL LN,3' N/S YUCCA TR,4.000000000000000,STEEL,1926,43232,SPLIT,1,,,C,,GONZALES,150-174,4.000000000000000,8.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.104123199999997,-118.371712500000001,10.0000000000000000,1.0000000000000000
62134,MAIN,28-Nov-11,8347 YUCCA TRAIL,570' S/S YUCCA TRAIL LN,3' N/S YUCCA TRAIL,4.000000000000000,STEEL,1926,43232,RUST HOLE,1,,,,C,GONZALES,150-174,5.000000000000000,15.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS",34.104203040000002,-118.372072599999996,10.0000000000000000,1.0000000000000000
62133,MAIN,28-Nov-11,7940 WILLOW GLEN RD,10' EW WILLOW GLEN RD,425' NN WOODSTOCK RD,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,RUFF & PITTED,DECOMP GRANITE,SCHWEINBOLD,154-174,6.000000000000000,16.000000000000000,"REPAIRED 6"" WATER MAIN WITH CLAMP BACKFILLED, TAMPED. OILED & MADE PICK-UP.",34.118969329999999,-118.370740699999999,10.0000000000000000,1.0000000000000000
61426,MAIN,29-Nov-11,7300 PYRAMID DR,N C PYRAMID DR,10' W C PACKWOOD TR,6.000000000000000,STEEL,,,,1,,,VERY GOOD,,GARCIA,156-180,,,"FOUND LEAK ON 6"" STL MAIN, MADE REPAIRS. FLUSHED MAIN BACKFILLED & CLEANED UP AREA. INSTALLED NEW GASKET AT GV 6"" FLANGE. WELDER WELDED 6 BUTT STRAP. NEW MAIN ENAMELER RE-COATED MAIN FOR CORROSION PROTECTION.",34.122208720000003,-118.351691500000001,10.0000000000000000,1.0000000000000000
61428,MAIN,30-Nov-11,4433 FORMAN AVE,W/C FORMAN AV,190 S/C RIVERSIDE DR,6.000000000000000,C.I.,1970,89310,,1,,,FAIR,,GARCIA,166-180,,,"FOUND LEAK ON 6"" CI MAIN. MADE REPAIRS. FLUSHED MAIN BACKFILLED W/ SLURRY.",34.151675830000002,-118.352750999999998,10.0000000000000000,1.0000000000000000
61427,MAIN,30-Nov-11,LEMON AVE & OTSEGO ST,40' S/C OTSEGO,12' W/C LEMON AVE,2.000000000000000,GALV,1944,40914,,1,,,,,LOPEZ,170-147,5.000000000000000,10.000000000000000,"FOUND MAIN LEAK. MADE REPAIR, JOB COMPLETE.",34.162842079999997,-118.459650300000007,10.0000000000000000,1.0000000000000000
62589,MAIN,2-Dec-11,2617 HARLESDEN CT,W HARLESDEN CT,160' WW WILLOW GLEN RD,,STEEL,1928,47673,,1,,,,ADOBE,NAVAR,154-174,6.000000000000000,12.000000000000000,"INSTALLED 4""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED 3'X 3' EXCAVATION NEEDS OIL AND PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.119236260000001,-118.368764499999997,10.0000000000000000,1.0000000000000000
61434,MAIN,5-Dec-11,2984 GOODVIEW TR,N CL GOODVIEW TR,HOCKEY TR,2.000000000000000,COPPER,1960,80009,,1,,GOOD,,,GARCIA,156-180,,,"FOUND LEAK ON 2"" COP. MAIN, MADE REPAIRS. FLUSHED MAIN & 1"" COP. SERVICE. BACKFILLED & CLEANED-UP AREA.",34.122682400000002,-118.347350599999999,10.0000000000000000,1.0000000000000000
62593,MAIN,5-Dec-11,5800 SPRING OAK TERR,S/S SPRING OAK TERR,276' EE CANYON DR,6.000000000000000,C.I.,1937,55070,ROUND CRACK,1,,,,CLAY,SPEARS,154-192,4.000000000000000,8.000000000000000,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.117138470000000,-118.315335399999995,10.0000000000000000,1.0000000000000000
61438,MAIN,6-Dec-11,3734 LOADSTONE DR,132' S CL STONE CYN AV,,8.000000000000000,C.I.,1953,70099,"ROUND CRACK, SPLIT",1,,,FAIR,B - C,LAND,162-147,9.000000000000000,54.000000000000000,BLOW OUT 10X 23,34.139004300000003,-118.459682200000003,10.0000000000000000,1.0000000000000000
61436,MAIN,6-Dec-11,3191 CAHUENGA BL,1' SN BARHAM BL,25' EW CAHUENGA BL,12.000000000000000,C.I.,1941,57503,JOINT,1,,,,CLAY,SCHIAVO,158-180,10.000000000000000,40.000000000000000,"LEAD JOINT ON 12"" OFFSET PUSHED OUT RECAULKED JOINT TO STOP LEAK.",34.128478610000002,-118.347354199999998,10.0000000000000000,1.0000000000000000
62604,MAIN,7-Dec-11,449 S ORANGE DR,200' NN 6TH ST,22' EW ORANGE DR,4.000000000000000,C.I.,1922,30771,ROUND CRACK,1,,,,C,GONZALES,136-183,4.000000000000000,12.000000000000000,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.065546990000001,-118.341879000000006,10.0000000000000000,1.0000000000000000
61445,MAIN,7-Dec-11,4123 STANSBURY AVE,15' W/CL STANSBURY AVE,264' N/CL ROBLAR RD,8.000000000000000,C.I.,1937,39427,ROUND CRACK,1,,,,,CRUZ,164-153,6.000000000000000,18.000000000000000,"INSTALLED 8""X 12"" 360 DEGREE REPAIR CLAMP",34.145117480000003,-118.441167399999998,10.0000000000000000,1.0000000000000000
62606,MAIN,7-Dec-11,653 S ORANGE DR,W/SIDE ORANGE DR,365' N/N WILSHIRE BLVD,4.000000000000000,C.I.,1922,30771,SPLIT,1,,,,ADOBE,NAVAR,134-183,8.500000000000000,17.000000000000000,"INSTALLED 7' OF 4"" D.I. PIPE 2 MECHANICAL COUPLINGS BACKFILLED NEEDS ENOUGH OIL FOR 3'X 11' AND A LARGE PICK UP LEFT SAFE WITH CONES AND BARRICADES.",34.063317869999999,-118.339695500000005,10.0000000000000000,1.0000000000000000
62623,MAIN,9-Dec-11,7542 SUNNYWOOD LN,,155' EE NICHOLS CYN,4.000000000000000,C.I.,1957,75248,ROUND CRACK,1,,,,B,POWELL,158-177,5.000000000000000,30.000000000000000,,34.125888369999998,-118.361752300000006,10.0000000000000000,1.0000000000000000
62607,MAIN,9-Dec-11,320 GRAMERCY PL,19' EW GRAMERCY PL,227' SS 3RD ST,6.000000000000000,A.C.,1964,82974,ROUND CRACK,1,,,,,RODRIGUEZ,136-192,8.000000000000000,40.000000000000000,"FOUND LEAK ON A 6""X 6"" TEE. MAIN IS 6"" A.C.",34.068228710000000,-118.312880800000002,10.0000000000000000,1.0000000000000000
61453,MAIN,13-Dec-11,5511 VAN NUYS BL,N/CL ALBERS ST,219' W/CL VAN NUYS BL,6.000000000000000,C.I.,1965,84286,,1,,,FAIR,,GARCIA,174-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. REMOVED & REPLACED 4"" F.S. G.V. CUT IN 6"" TEE CI. FLUSHED MAIN & F.S. BACKFILLED & CLEANED-UP AREA.",34.170315830000000,-118.449427400000005,10.0000000000000000,1.0000000000000000
61455,MAIN,13-Dec-11,3351 OAK GLEN DR,562' W CL OAKSHIRE DR,,8.000000000000000,,1958,77431,CORP,1,,,,,CAMPBELL,158-180,6.000000000000000,22.000000000000000,"CONTRACTOR HIT MAIN. REPAIRED MAIN AND SERVICE, METER.",34.130541600000001,-118.351825800000000,10.0000000000000000,1.0000000000000000
61452,MAIN,13-Dec-11,3440 CAMINO DE LA CUMBRE,988' N/CL COY DR,4' W/CL CAMINO DE LA CUMBRE,6.000000000000000,C.I.,1953,63787,ROUND CRACK,1,,,,,CRUZ,160-150,13.000000000000000,26.500000000000000,,34.133070300000000,-118.446209300000007,10.0000000000000000,1.0000000000000000
61700,MAIN,18-Dec-11,2698 LOCKSLEY PL,504' W/W FAIRWELL AVE,14' N/S LOCKSLEY PL,4.000000000000000,C.I.,1923,31381,ROUND CRACK,1,,,,,UNGSON,150-207,8.000000000000000,16.000000000000000,"SET UP TRAFFIC; BROKE OUT/EXCAVATED DOWN TO 4"" C.I. MAIN FOUND ROUND CRACK; INSTALLED (1) - 4""X 12"" 360 - CLAMP; STOPPED LEAK BACKFILLED W/CONROCK; TEMP. OIL; CLEAN SITE SAFE!",34.107118589999999,-118.261341400000006,10.0000000000000000,1.0000000000000000
62652,MAIN,19-Dec-11,259 S MCCADDEN PL,W/S MCCADDEN PL,100' NN 3RD STREET,4.000000000000000,C.I.,1924,34310,ROUND CRACK,1,,,BAD,ADOBE,WASHINGTON,136-183,6.000000000000000,12.000000000000000,"INSTALLED 4""X 12"" 360 DEGREE CLAMP / BACKFILLED AND OILED SITE SAFE / FINLEY MADE PICK UP / FRT. OF DRIVEWAY",34.069298830000001,-118.337190699999994,10.0000000000000000,1.0000000000000000
61458,MAIN,19-Dec-11,4226 NOBLE AVE,80' S/CL VALLEY VISTA BL,14' E/CL NOBLE AVE,4.000000000000000,C.I.,1927,36628,ROUND CRACK,1,,,,,CRUZ,166-147,5.500000000000000,17.000000000000000,"INSTALLED 4""X 8"" 360 DEGREE REPAIR CLAMP ON ROUND CRACK LEAK",34.147981899999998,-118.463216700000004,10.0000000000000000,1.0000000000000000
62655,MAIN,19-Dec-11,143 N LUCERNE BL,440' NN 1ST ST,22' E/W LUCERNE BL.,4.000000000000000,C.I.,1920,26869,,1,,,,C,GONZALES,138-189,4.000000000000000,16.000000000000000,"FOUND LEAK ON 4"" C.I. MAIN ON OLD D.C.I. CLAMP CUT OUT D.C.I. CLAMP USED 4""X 12"" CLAMP FOR REPAIRS.",34.074321320000003,-118.324864000000005,10.0000000000000000,1.0000000000000000
61459,MAIN,20-Dec-11,4841 MAMMOTH AV,65' N/CL LA MAIDA ST,12' W/E MAMMOTH AV,6.000000000000000,C.I.,1946,59634,ROUND CRACK,1,,,,,VELAZQUEZ,170-156,6.500000000000000,24.500000000000000,"FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 360 DEGREE CLAMP & BACKFILLED WITH BASE. RETAP 1"" SERVICE",34.158791020000002,-118.432491999999996,10.0000000000000000,1.0000000000000000
61409,MAIN,20-Dec-11,FOREST LAWN (UNIVERSAL STUDIOS),500' W OF CL OF BARHAM,100' N/CL OF FOREST LAWN DR,12.000000000000000,PLASTIC,1992,102993,,1,,,,,OBREGON,164-183,,,"CUT IN 24' OF 12"" D.I. PIPE, BACKFILLED, COMPACTED, JOB COMPLETE.",34.143925310000000,-118.342368500000006,10.0000000000000000,1.0000000000000000
62659,MAIN,20-Dec-11,7561 LOLINA LN,51' EW NICHOLS CYN RD,5' NS LOLINA LN,4.000000000000000,C.I.,,,ROUND CRACK,1,,,,,KIRKWOOD,156-177,9.000000000000000,25.000000000000000,"4"" ROUND CRACK",34.124318920000000,-118.361191199999993,10.0000000000000000,1.0000000000000000
62667,MAIN,22-Dec-11,1856 N VISTA ST,7' SN HILLSIDE AV,60' EE VISTA ST,6.000000000000000,STEEL,1926,43116,ROUND CRACK,1,,,,,SALDIVAR,150-180,7.000000000000000,21.000000000000000,"SET UP TRAFFIC, DRILLED HOLES TO FIND LEAK ON MAIN, INSTALLED 1-6""X 12"" 360 DEGREE REPAIR CLAMP, TO STOP LEAK. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE & CLEAN.",34.105317239999998,-118.351575999999994,10.0000000000000000,1.0000000000000000
61718,MAIN,29-Dec-11,4116 HOLLY KNOLL DR,165' WW MYRA AV,6' NS HOLLY KNOLL DR,4.000000000000000,C.I.,1923,32717,ROUND CRACK,1,,,POOR,SHALE,CHESTERTON,150-201,6.000000000000000,12.000000000000000,FOUND ROUND CRACK USED REPAIR CLAMP,34.107630049999997,-118.280602900000005,10.0000000000000000,1.0000000000000000
61496,MAIN,2-Jan-12,14600 HARTSOOK ST,8' S C/L HARTSOOK ST,139' E C/L TOBIAS AVE,2.000000000000000,STEEL,1952,63176,"RUST HOLE, BLOW OFF",1,,,BAD,C,ARRIOLA,172-150,15.000000000000000,30.000000000000000,REPLACED BLOW OFF LARGE CLEAN UP  - BLOCKS LONG,34.163978720000003,-118.451504900000003,10.0000000000000000,1.0000000000000000
61498,MAIN,3-Jan-12,5262 VAN NUYS BL,12' S C/L WEDDINGTON AVE,35' E C/L VAN NUYS BL,8.000000000000000,C.I.,1934,38775,,1,,,GOOD,HARD CLAY,OBREGON,172-150,8.500000000000000,17.000000000000000,"FOUND ROUND CRACK, MADE REPAIRS.",34.166642080000003,-118.448583099999993,10.0000000000000000,1.0000000000000000
61499,MAIN,4-Jan-12,5435 VAN NOORD AVE,12' W/CL VAN NORD AV,30' N/CL CUMPSTON ST,6.000000000000000,C.I.,1953,63748,ROUND CRACK,1,,,0,B,VELAZQUEZ,174-162,,,"FOUND ROUND CRACK ON 6"" CI MAIN. REPAIRED WITH 360 DEGREE REPAIR CLAMP. BACKFILLED WITH BASE & OIL.",34.169575580000000,-118.415037200000000,10.0000000000000000,1.0000000000000000
62727,MAIN,4-Jan-12,8511 BRIER DR,8' WE BRIER DR,145' NN OAK,4.000000000000000,STEEL,1926,43779,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,150-171,8.500000000000000,16.500000000000000,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED , TAMPED & OILED. HELP MAKE PICK-UP.",34.104207510000002,-118.376795500000000,10.0000000000000000,1.0000000000000000
61998,MAIN,5-Jan-12,2414 ST. GEORGE ST,98' SS LYRIC AV,E SIDE OF ST. GEORGE ST,6.000000000000000,C.I.,1923,30987,ROUND CRACK,1,,,,,MAO,150-201,9.000000000000000,17.000000000000000,"REPAIRED 6"" MAIN LEAK INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP, STOPPED LEAK.",34.106509090000003,-118.277888700000005,10.0000000000000000,1.0000000000000000
62729,MAIN,5-Jan-12,837 DUNSMUIR AV,218' NN 9TH ST,22' EW DUNSMUIR AV,4.000000000000000,C.I.,1922,29683,,1,,,,C,GONZALES,134-180,4.000000000000000,8.000000000000000,"FOUND LEAK ON 4"" C.I. MAIN, BAILS OF 1""X 4"" SERVICE CLAMP BROKEN REPLACED CLAMP RECONNECTED SERVICE AT 843 DUNSMUIR AV.",34.063047849999997,-118.348314099999996,10.0000000000000000,1.0000000000000000
62732,MAIN,6-Jan-12,LAS PALMAS X ROMAINE ST,84' NN ROMAINE,19' EW LAS PALMAS,8.000000000000000,C.I.,1929,48846,CLAMP,1,,,,,JIMENEZ,144-186,,,"FOUND LEAK ON TAPPING CLAMP, REPACKED LEAD ON CLAMP STOPPED LEAK REPAIRS COMPLETE.",34.089235430000002,-118.336314299999998,10.0000000000000000,1.0000000000000000
62734,MAIN,6-Jan-12,LAS PALMAS X ROMAINE ST,103' NN ROMAINE,19' EW LAS PALMAS,8.000000000000000,C.I.,1929,48846,SPLIT,1,,,,,,144-186,,,"FOUND SMALL SPLIT ON 8"" CI WM, REPAIRED W/ 8X 12 CLAMP, REPAIRS COMPLETE.",34.089289260000001,-118.336314700000003,10.0000000000000000,1.0000000000000000
62806,MAIN,11-Jan-12,3769 LIMESTONE PL,N/S LIMESTONE PL,440' EE STONE CANYON AVE,6.000000000000000,C.I.,1954,70390,JOINT,1,,,,,SPEARS,162-147,6.500000000000000,13.000000000000000,"REPLACED LEAKING 2"" BLOW OFF ASSEMBLY FOR 6"" C.I. MAIN.",34.139537380000000,-118.458347399999994,10.0000000000000000,1.0000000000000000
61506,MAIN,11-Jan-12,3769 LIMESTONE PL,N/S LIMESTONE PL,440' EE STONE CYN. AVE,6.000000000000000,C.I.,1954,70390,"JOINT, 2",1,,,,,SPEARS,162-147,6.500000000000000,13.000000000000000,"REPLACED LEAKING 2"" BLOW OFF ASSEMBLY FOR 6"" C.I. MAIN.",34.139536630000002,-118.458347900000007,10.0000000000000000,1.0000000000000000
62006,MAIN,12-Jan-12,2835 GLENDALE & WAVERLY DR,19' E/W GLENDALE BL,388' N/N WAVERLY DR,8.000000000000000,C.I.,1929,48402,"CLAMP, DCI CORP BLEW OUT",1,,,POOR,C,CHESTERTON,152-207,,,OLD CORP FROM D.C.I. BLEW OUT USED,34.109500259999997,-118.264307099999996,10.0000000000000000,1.0000000000000000
61510,MAIN,17-Jan-12,3701 FREDONIA DR,1100' W/CL CAHUENGA BL,12' N/CL FREDONIA DR,12.000000000000000,STEEL,1960,79742,"COUPLING, JOINT",1,,,,SHALE,OBREGON,160-177,16.000000000000000,47.000000000000000,"WELDER INSTALLED BUTTSTRAP 12""",34.132847069999997,-118.361887899999999,10.0000000000000000,1.0000000000000000
62764,MAIN,17-Jan-12,647 PLYMOUTH BLVD,22' E/W PLYMOUTH BLVD,92' S/S MELROSE AVE,4.000000000000000,C.I.,1923,31901,ROUND CRACK,1,,,THICK,SANDY CLAY,SCHWEINBOLD,142-189,5.000000000000000,10.000000000000000,"REPAIRED 4"" CI WM WITH CLAMP. BACKFILLED, TAMPED, & BARRICADED & CONED.",34.083132749999997,-118.320722399999994,10.0000000000000000,1.0000000000000000
62769,MAIN,18-Jan-12,8740 HOLLYWOOD BL,ON R/W HOLLYWOOD BL,R/W N FRANKLIN AV,6.000000000000000,STEEL,1931,51334,RUST HOLE,1,,,,,MITCHELL,148-171,8.000000000000000,16.000000000000000,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP ON 6"" STL MAIN BACKFILLED LEFT SAFE.",34.098187500000002,-118.379402499999998,10.0000000000000000,1.0000000000000000
61509,MAIN,18-Jan-12,14956 JADESTONE DR,186 E CL LOADSTONE DR,6' S CL JADESTONE DR,6.000000000000000,C.I.,1954,72035,SPLIT,1,,,,,CAMPOS,162-147,,,"AFTER TURNING ON MAIN FROM THE 14946 MAIN REPAIR CREW FOUND MAIN LEAKING AT 14956 6"" CI MAIN SPLIT CREW MADE REPAIRS.",34.137120019999998,-118.459485999999998,10.0000000000000000,1.0000000000000000
61511,MAIN,18-Jan-12,3701 FREDONIA DR,1200' W/CL CAHUENGA BL,12' N/CL FREDONIA DR,12.000000000000000,STEEL,1960,79742,,1,,,,,CRUZ,160-177,9.000000000000000,24.500000000000000,MADE REPAIRS. JOB COMPLETED.,34.132845400000001,-118.362004499999998,10.0000000000000000,1.0000000000000000
62765,MAIN,18-Jan-12,5300 1ST ST,S/S 1ST ST,80' EE MC CADDEN PL,8.000000000000000,C.I.,1924,35029,ROUND CRACK,1,,,,CLAY,SPEARS,138-183,6.500000000000000,19.500000000000000,"REPAIRED ROUND CRACK LEAK WITH 8""X 12"" 30 DEGREE CLAMP.",34.073570089999997,-118.336818500000007,10.0000000000000000,1.0000000000000000
61508,MAIN,18-Jan-12,14946 JADESTONE DR,276' E CL LOADSTONE DR,6' S CL JADESTONE DR,6.000000000000000,C.I.,1954,72035,SPLIT,1,,,N/A,,CAMPOS,162-147,6.500000000000000,,"FOUND SPLIT ON 6"" CI MAIN ACROSS SERVICE TAP, CREW REMOVE DAMAGE PIPE & INSTALL NEW DI PIPE & RECONNECTED SERVICE. CLEANED UP, PLATED & MADE SAFE.",34.137206669999998,-118.459207800000001,10.0000000000000000,1.0000000000000000
62767,MAIN,18-Jan-12,285 MUIRFIELD RD,124' NN 3RD ST,20' EW MUIRFIELD RD,4.000000000000000,C.I.,1920,22016,ROUND CRACK,1,,,,,KIRKWOOD,136-186,5.000000000000000,10.000000000000000,"4"" ROUND CRACK",34.069389729999997,-118.328818299999995,10.0000000000000000,1.0000000000000000
62812,MAIN,1-Feb-12,600 S CITRUS AV,30' N/S WILSHIRE,20' E/W CITRUS,4.000000000000000,C.I.,1922,30715,SPLIT,1,,,,,KIRKWOOD,134-183,8.500000000000000,17.500000000000000,,34.062288080000002,-118.339693600000004,10.0000000000000000,1.0000000000000000
62813,MAIN,1-Feb-12,2219 VERDE OAK DR,W VERDE OAK DR,815' WW BRIARCLIFF RD,6.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,,ADOBE,NAVAR,152-192,5.500000000000000,11.000000000000000,"INSTALLED 6""X 8"" 360 REPAIR CLAMP ON 6"" STEEL MAIN BACKFILLED 3'X 4' EXCAVATION NEEDS OIL AND LARGE PICK-UP LEFT SAFE WITH CONES BARRICADES.",34.110200270000000,-118.312094700000003,10.0000000000000000,1.0000000000000000
61984,MAIN,7-Feb-12,3511 CAMINO DE LA CUMBRE,180' S/CL BEVERLY GLEN,90' S/CL BEVERLY RIDGE DR,6.000000000000000,C.I.,1938,55549,LEAD JOINT REPAIRED,1,,,NONE,GOOD DIRT,KRAUS,160-150,8.000000000000000,24.000000000000000,"6"" C.I. MAIN THROUGH PARKWAY ON MOUNTAIN SIDE MAIN WAS ISOLATED FOR REPAIRS CLEANED JOINT ADDED 25 POUNDS OF LEAD AND BELL CLAMP INSTALLED, BACKFILLED AND SITE CLEAN AND SAFE.",34.134382510000002,-118.447998400000003,10.0000000000000000,1.0000000000000000
62824,MAIN,8-Feb-12,521 WILTON PL,211' SS CLINTON ST,20' EW WILTON PL,20.000000000000000,C.I.,1915,21696,,1,,,,C,GONZALES,140-192,11.500000000000000,46.000000000000000,"FOUND OLD D.C.I. LEAK ON 20"" C.I. MAIN CUT OUT D.C.I. CLAMP USED 20""X 12"" CLAMP.",34.080976139999997,-118.313549800000004,10.0000000000000000,1.0000000000000000
62820,MAIN,8-Feb-12,133 N LA PALMAS AVE,20' E/W LAS PALMAS AVE,324' N/N 1ST ST,6.000000000000000,C.I.,1924,35161,"RUST HOLE, SPLIT",1,,,THICK,SANDY LOAM,SCHWEINBOLD,138-186,6.500000000000000,13.000000000000000,"CIT OUT & REPLACED 2' OF 6"" CI WITH DI & 2 MECH. COUPLINGS. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.074574290000001,-118.335769400000004,10.0000000000000000,1.0000000000000000
62826,MAIN,8-Feb-12,101 S HIGHLAND AVE,S/S 1ST ST,40' EE HIGHLAND AVE,8.000000000000000,C.I.,1924,35029,,1,,,,,SPEARS,138-183,1.500000000000000,3.000000000000000,"CUT IN 10' OF 8"" D.I. PIPE.",34.073566149999998,-118.338229799999993,10.0000000000000000,1.0000000000000000
62822,MAIN,8-Feb-12,163 N MCCADDEN PL,20' E/W MCCADDEN PL,210' SS BEVERLY BL,6.000000000000000,C.I.,1925,35240,SPLIT,1,,,,,RODRIGUEZ,138-183,6.500000000000000,26.000000000000000,"REPAIR 6"" C.I. MAIN INSTALLED 2 6"" MECHANICAL",34.075453240000002,-118.337290899999999,10.0000000000000000,1.0000000000000000
62825,MAIN,8-Feb-12,5635 BRAIRCLIFF RD,11' NS BRAIRCLIFF RD,352' WW VERDE OAK DR,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,152-192,5.500000000000000,16.500000000000000,"REPAIRED 4"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. BARRICADED & CONED OFF DEBRIS.",34.108930839999999,-118.313130200000003,10.0000000000000000,1.0000000000000000
61985,MAIN,9-Feb-12,4090 CAHUENGA BL,26.5' E/ CL LANKERSHIM BL,236 N/ CL CAHUENGA BL,12.000000000000000,STEEL,1940,40070,RUST HOLE,1,,,GOOD,SLURRY,MARTINEZ,164-177,3.500000000000000,6.000000000000000,,34.143636260000001,-118.361687900000007,10.0000000000000000,1.0000000000000000
61869,MAIN,10-Feb-12,4106 LOS FELIZ BL,,186' WW WAYNE AV,8.000000000000000,C.I.,1926,43465,SPLIT,1,,,FAIR,SANDY,SALAS,152-201,8.000000000000000,48.000000000000000,"FOUND LEAK IN PARKWAY EXCAVATED AREA AND FOUND 6' SPLIT ON THE BOTTOM OF MAIN. CUT IN 7' OF 8"" PIPE. WE HAD LOTS OF MUD CLEAN UP TO DO. DAMAGE TO SIDEWALK AND GRASS AREA.",34.112870510000000,-118.281449800000004,10.0000000000000000,1.0000000000000000
62830,MAIN,10-Feb-12,1931 N GRAMERCY PL,W/S GRAMERCY PL,336' NN FRANKLIN AVE,8.000000000000000,C.I.,1931,50979,RUST HOLE,1,,,NONE,CLAY,SPEARS,150-192,8.000000000000000,24.000000000000000,"CUT IN 11' OF 8"" D.I. PIPE TO REPAIR MAIN BREAK.",34.106388670000001,-118.312621899999996,10.0000000000000000,1.0000000000000000
62835,MAIN,16-Feb-12,5672 VALLEY OAK DR,8' NS VALLEY OAK DR,438' WW VERDE OAK DR,4.000000000000000,STEEL,1927,44584,RUST HOLE,1,,,LIGHT,DECOMP GRANITE,SCHWEINBOLD,152-192,9.000000000000000,17.000000000000000,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.109642559999998,-118.312922999999998,10.0000000000000000,1.0000000000000000
62837,MAIN,21-Feb-12,7552 SUNNYWOOD LANE,S SUNYWOOD LANE,96' EE NICHOLS CABYON RD,4.000000000000000,C.I.,1957,75848,CLAMP,1,,,,,KELLY,158-177,8.000000000000000,16.000000000000000,"TIGHTENED LOOSE 4X 12"" 360 DEGREE CLAMP.",34.125720270000002,-118.361950300000004,10.0000000000000000,1.0000000000000000
61991,MAIN,28-Feb-12,4027 BEVERLY GLEN BLVD,119' N/ CL MILLBROOK DR,10' W/ CL BEVERLY GLEN BLVD,6.000000000000000,C.I.,1926,36429,SPLIT,1,,,,,ARRIOLA,164-150,10.500000000000000,50.000000000000000,"80"" SPLIT TO THE BELL FOUND LEAD JOINT CUT OUT LEAD JOINT CUT IN 10' PIPE INSTALLED 2 MECH COUPLINGS BACKFILLED PAVES AND OPENED STREET.",34.144269819999998,-118.447220400000006,10.0000000000000000,1.0000000000000000
62887,MAIN,6-Mar-12,1370 MILLER PLACE,N/S MILLER PLACE,149' E/E MILLER DRIVE,4.000000000000000,STEEL,1926,43788,RUST HOLE,1,,,,,KELLY,146-171,,,,34.095113470000001,-118.376935099999997,10.0000000000000000,1.0000000000000000
62893,MAIN,8-Mar-12,149 MCCADDEN PL,410' SS BEVERLY BLVD,20' E/W MCCADDEN PL,6.000000000000000,C.I.,1925,35240,RUPTURE,1,,,BAD,B,BRAYBOY,138-183,8.000000000000000,15.000000000000000,"6"" CI RUPTURE; REPAIRED WITH 3' OF 6"" PIPE AND 6"" MECH. COUPLINGS.",34.074906409999997,-118.337194100000005,10.0000000000000000,1.0000000000000000
62139,MAIN,21-Mar-12,4070 CAHUENGA BL,200' /N CL OF LANKERSHIM BL,50' E/ CL OF CAHUENGA BL,12.000000000000000,STEEL,1940,40070,,1,,,TAR,SANDY,CRUZ,164-177,6.500000000000000,17.500000000000000,INSTALLED ANODE (ENAMELER ASSISTED) AND #3 MTR BOX & STL LID AND CENTER PIECE.,34.143550030000000,-118.361349099999998,10.0000000000000000,1.0000000000000000
62913,MAIN,27-Mar-12,7040 WILLOW GLEN RD,430' NN WOODSTOCK RD,10' EW WILLOW GLEN RD,6.000000000000000,STEEL,1928,47672,,1,,,,,GONZALES,154-174,4.000000000000000,12.000000000000000,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.119018920000002,-118.370867000000004,10.0000000000000000,1.0000000000000000
62911,MAIN,27-Mar-12,2700 LAUREL CYN.,15' NS EL RITA DR,20' EW LAUREL CYN.,12.000000000000000,C.I.,1930,50703,,1,,,,,NUNEZ,154-174,,,,34.119608950000000,-118.375547200000000,10.0000000000000000,1.0000000000000000
62062,MAIN,28-Mar-12,1939 CATALINA ST,20' WE CATALINA ST,380' SS FINELY AVE,6.000000000000000,C.I.,1972,92645,ROUND CRACK,1,,,OK,SANDY,PRECIADO,150-198,5.000000000000000,10.000000000000000,"AFTER ST MAINT PAVED ST. SMALL LEAK DEVELOPED ROUND CRACK INSTALL 360 DEGREE 6"" REPAIR CLAMP & BACKFILLED & TEMP.",34.106538899999997,-118.295090400000007,10.0000000000000000,1.0000000000000000
62138,MAIN,28-Mar-12,3308 SCADLOCK LN,5' N CL OF SCADLOCK LN,830' E CL OF LONGBOW,2.000000000000000,STEEL,1958,77475,"COUPLING, JOINT",1,,,,CLAY LIKE,OBREGON,160-144,9.500000000000000,22.500000000000000,INSTALL NEW BLOW OFF ASSY.,34.131242819999997,-118.466471799999994,10.0000000000000000,1.0000000000000000
62914,MAIN,30-Mar-12,5660 VALLEY OAK DR,220' WW VERDE OAK DR,3' NS VALLEY OAK DR,4.000000000000000,STEEL,1927,44584,RUST HOLE,1,,,,C,GONZALES,152-192,8.000000000000000,24.000000000000000,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.111074150000000,-118.312000299999994,10.0000000000000000,1.0000000000000000
62968,MAIN,2-Apr-12,7912 WILLOW GLEN RD,10' NS WILLOW GLEN RD,402' WW WOODSTOCK RD,6.000000000000000,STEEL,1928,47670,RUST HOLE,1,,,,ROCK & SAND,SCHWEINBOLD,154-174,6.500000000000000,15.500000000000000,"REPAIRED 6"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEANED AREA UP.",34.118847989999999,-118.370210299999997,10.0000000000000000,1.0000000000000000
62979,MAIN,5-Apr-12,2610 JALMIA DR,W/S JALMIA DR,158' NN JALMIA WY,6.000000000000000,STEEL,1946,64525,RUST HOLE,1,,,INTACT,ROCKY,SPEARS,154-177,8.000000000000000,16.000000000000000,"REPAIRED 6"" STEEL MAIN WITH 6""X 8"" 360 DEGREE CLAMP.",34.118217749999999,-118.360294300000007,10.0000000000000000,1.0000000000000000
62983,MAIN,7-Apr-12,1125 N MCCADDEN PL,W/S MCCADDEN PL,242' N/N SANTA MONICA BL,4.000000000000000,C.I.,1927,44764,"RUST HOLE, SPLIT",1,,,BAD,C,SPEARS,144-183,8.000000000000000,24.000000000000000,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 12"" AND 4""X 8"" CLAMPS.",34.091526379999998,-118.337471699999995,10.0000000000000000,1.0000000000000000
62982,MAIN,7-Apr-12,1125 N MCCADDEN PL,W/S MCCADDEN PL,242' N/N SANTA MONICA BL,4.000000000000000,C.I.,1927,44764,"RUST HOLE, SPLIT",1,,,BAD,B,SPEARS,144-183,8.000000000000000,24.000000000000000,"REPAIRED TWO LEAKS ON 4"" C.I. MAIN WITH 4""X 12"" AND 4""X 8"" 360 DEGREE CLAMPS.",34.091525169999997,-118.337471699999995,10.0000000000000000,1.0000000000000000
62996,MAIN,8-Apr-12,2617 HARLESDEN CT,E/S HARLESDEN CT,201' NN WILLOW GLEN RD,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-174,7.500000000000000,25.500000000000000,"REPAIRED RUST HOLE LEAK IN 4"" STEEL MAIN WITH LARGE SCREW PIN.",34.119316310000002,-118.368869099999998,10.0000000000000000,1.0000000000000000
62988,MAIN,12-Apr-12,356 S HUDSON AV,385' NN 4TH ST,30' EW HUDSON AV,18.000000000000000,C.I.,1933,52337,CLAMP,1,,,,,GONZALES,136-186,8.000000000000000,20.000000000000000,"FOUND ABANDONED D.C.I. CLAMP LEAKING, REMOVED CLAMP, AND USED 15""X 18"" CLAMP FOR REPAIRS.",34.067369749999997,-118.332474399999995,10.0000000000000000,1.0000000000000000
62989,MAIN,14-Apr-12,9080 SHOREHAM DR,172' EE CORY AV,17' NS SHOREHAM DR,6.000000000000000,C.I.,1928,47486,ROUND CRACK,1,,,,C,GONZALES,144-168,4.000000000000000,8.000000000000000,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.091349170000001,-118.390796600000002,10.0000000000000000,1.0000000000000000
62990,MAIN,15-Apr-12,2029 CASTILIAN DR,4' WE TILIOS RD,1' SN CASTILIAN DR,8.000000000000000,STEEL,1972,90625,COUPLING,1,,,,C,GONZALES,152-183,7.500000000000000,22.500000000000000,"FOUND LEAK ON MECHANICAL COUPLING REMOVED COUPLING AND USED 8""X 12"" CLAMP FOR REPAIR.",34.109081369999998,-118.343157300000001,10.0000000000000000,1.0000000000000000
62994,MAIN,17-Apr-12,2630 HARLESDEN CT,E/S HARLESDEN CT,202' NN WILLOW GLEN RD,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-174,8.000000000000000,16.000000000000000,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP.",34.119316529999999,-118.368869399999994,10.0000000000000000,1.0000000000000000
62993,MAIN,17-Apr-12,8494 MAGNOLIA DR,220' S/S COLE CREST,5' W/E MAGNOLIA DR,4.000000000000000,STEEL,1926,47804,RUST HOLE,1,,,,C,GONZALES,148-171,5.000000000000000,15.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.102188759999997,-118.376870699999998,10.0000000000000000,1.0000000000000000
63001,MAIN,27-Apr-12,1639 SUNSET PLAZA DR,140' S/S HASLAM TERRACE,3' E/W SUNSET PLAZA DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,5.000000000000000,15.000000000000000,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.101268609999998,-118.381393900000006,10.0000000000000000,1.0000000000000000
62319,MAIN,1-May-12,MAGNOLIA BLVD,25' N/C MAGNOLIA BL,5' W/C NORWICH AVE,6.000000000000000,C.I.,1941,40358,RUST HOLE,1,,,,,CRUZ,172-147,,,"INSTALLED 6""X 8"" 360 DEGREE REPAIR CLAMP",34.164917760000002,-118.460742199999999,10.0000000000000000,1.0000000000000000
