LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON,MEANgid,COUNT
63128,MAIN,3-May-12,1234 N WHETHERLY DRIVE,6' W OF PROPERTY LINE,506' SS ST IVES DRIVE,2.000000000000000,COPPER,1950,67465,RUST HOLE,1,,,,,KELLY,146-168,,,"FOUND OLD CLAMP LEAKING; REPLACED CLAMP WITH NEW 2X 6"" 360 DEGREE CLAMP; BACKFILLED; BARRICADED. SCHEDULED FOR SAND ON 05/04/12",34.092505070000001,-118.388361599999996,10.0000000000000000,1.0000000000000000
63129,MAIN,4-May-12,637 N LUCERNE BL,W/S LUCERNE BL,237' S/S MELROSE AVE,4.000000000000000,C.I.,1915,21480,SPLIT,1,,,NONE,CLAY,SPEARS,142-189,4.000000000000000,8.000000000000000,"REPAIRED LEAK ON 4"" C.I. MAIN WITH 4""X 12"" 360 DEGREE CLAMP.",34.082750200000000,-118.324891600000001,10.0000000000000000,1.0000000000000000
63132,MAIN,8-May-12,533 S IRVING BL,W IRVING BL,256' NN 6TH ST,4.000000000000000,C.I.,1915,21480,,1,,,,ADOBE,NAVAR,134-189,8.000000000000000,16.000000000000000,"INSTALLED 4""X 8"" AND 4""X 8""X 1"" 360 REPAIR CLAMP. REFIT 1"" SERVICE BACKFILL, NEEDS ENOUGH OIL FOR 3'X 4 LEFT SAFE WITH CONES AND BARRICADE. NEEDS LARGE PICK UP.",34.064328089999997,-118.318532099999999,10.0000000000000000,1.0000000000000000
63133,MAIN,8-May-12,8444 MAGNOLIA DR,W/S MAGNOLIA DR,169' SS COLECREST DR,4.000000000000000,STEEL,1929,47678,RUST HOLE,1,,,NONE,LOAM,SPEARS,148-171,6.500000000000000,19.500000000000000,"REPAIRED RUST HOLE LEAK IN 4"" STEEL MAIN WITH 4""X 8"" 360 DEGREE CLAMP.",34.102294319999999,-118.376952500000002,10.0000000000000000,1.0000000000000000
63135,MAIN,12-May-12,MAPLE DR & KIRKWOOD DR,S KIRKWOOD DR,30' S/S MAPLE DR,2.000000000000000,STEEL,1948,65752,RUST HOLE,1,,,,ADOBE,MITCHELL,150-174,,,"INSTALLED 2""X 6"" REPAIR CLAMP ON 2"" STEEL MAIN BACKFILLED LEFT SAFE.",34.104765080000000,-118.372675599999994,10.0000000000000000,1.0000000000000000
62321,MAIN,14-May-12,4031 DEERHORN RD,WC DEERHORN DR,NC DEERHORN RD,8.000000000000000,C.I.,1960,79476,JOINT,1,,,FAIR,,GARCIA,164-144,,,"FOUND LEAK ON 8"" C.I. MAIN, MADE REPAIRS. BACKFILLED & CLEAN-UP AREA",34.142985889999999,-118.468649799999994,10.0000000000000000,1.0000000000000000
63136,MAIN,14-May-12,8320 HOLLYWOOD BL,11' WE MARMONT AV,15' NS HOLLYWOD BL,16.000000000000000,STEEL,1968,82918,AIR VALVE,1,,,,C,GONZALES,148-174,5.000000000000000,15.000000000000000,"FOUND LEAK ON 1 1/2"" AIR VALVE OFF 16"" MAIN REBUILT AIR VALVE.",34.099562830000004,-118.371116700000002,10.0000000000000000,1.0000000000000000
63139,MAIN,16-May-12,1535 SUNSET PLAZA DR,10' E/W SUNSET PLAZA DR,562' S/S WEST KNOLL DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,148-171,7.500000000000000,22.500000000000000,"REPAIRED 6"" STL WATER MAIN WITH WOOD & CLAMP. BACKFILLED, TAMPED, & OILED. CLEANED AREA.",34.098839589999997,-118.381454500000004,10.0000000000000000,1.0000000000000000
62281,MAIN,17-May-12,2828 GLENDALE BL,108' S/S ROKEBY ST,,6.000000000000000,C.I.,1927,45271,"RUST HOLE, SPLIT",1,,,,,SOLIS,150-207,11.000000000000000,22.000000000000000,"DRILL HOLES; PIN POINT LK; BROKE OUT; EXCAVATE; FOUND 5' SPLIT; REMOVE; INSTALL 5' OF 6"" D.I. PIPE W/2-MECH. COUPLINGS 6"" BACKFILL; LEFT SAFE & CLEAN.",34.107987749999999,-118.263663699999995,10.0000000000000000,1.0000000000000000
62287,MAIN,25-May-12,2422 ENTRANCE DR,43' WW HYPERION AVE,30' SN ENTRANCE DR,8.000000000000000,C.I.,1938,55663,SPLIT,1,,,,,HOOVER,150-204,13.000000000000000,26.000000000000000,"REPAIRED LEAK ON 8"" CI MAIN. REPLACED 11' OF 8"" CI BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.103434780000001,-118.273500499999997,10.0000000000000000,1.0000000000000000
63032,MAIN,3-Jun-12,5500 W ROSEWOOD AVE,22' S/N ROSEWOOD AVE,100 WW ROSSMORE AVE,8.000000000000000,C.I.,1934,53244,ROUND CRACK,1,,,NONE,CLAY,M. SPEARS,140-186,4.000000000000000,12.000000000000000,"REPAIRED 8"" C.I. ROUND CRACK LEAK WITH 8"" X 8"" 360 DEGREE CLAMP.",34.078962580000002,-118.327720200000002,10.0000000000000000,1.0000000000000000
63034,MAIN,3-Jun-12,5500 W ROSEWOOD AVE,22' S/N ROSEWOOD AVE,100 WW ROSSMORE AVE,8.000000000000000,C.I.,1934,53244,SPLIT,1,,,,CLAY,M. SPEARS,140-186,8.000000000000000,24.000000000000000,"CUT IN 11' OF 8"" DI PIPE TO REPAIR MAIN SPLIT.",34.078962580000002,-118.327718800000000,10.0000000000000000,1.0000000000000000
62514,MAIN,4-Jun-12,3365 BARHAM BL,10' N/CL LAKE HOLLYWOOD DR,18' W/CL BARHAM BL,12.000000000000000,STEEL,1961,80455,ST ELL BLOW OFF,1,,,GOOD,,LOPEZ,160-183,9.000000000000000,36.000000000000000,"CREW LOCATED LEAK. BROKE OUT STREET THEN STRIPPED ASPHALT AND THEN FOUND STAND PIPE W/BLOW OFF INSIDE, BLOW OFF HAD BROKE OFF. SHUT MAIN, PUMPED DOWN WATER TOOK OUT BLOW OFF AND BROKEN THREAD IN WELD NECK INSERTED A BRASS PLUG. BACKFILLED",34.132411269999999,-118.344329700000003,10.0000000000000000,1.0000000000000000
62513,MAIN,4-Jun-12,4060 CAMINO DE LA CUMBRE DR,4' W/CL CAMINO DE LA CUMBRE DR,294' S/CL VALLEY VISTA BL,6.000000000000000,STEEL,1962,83905,2,1,,,GOOD,,GARCIA,164-153,,,"FOUND LEAK ON 2"" G.V. TO B.O. ASSEMBLY R/REPLACED W/NEW 2"" G.V. & ASSEMBLY FLUSHED 6"" STL. MAIN. BACKFILLED & CLEANED-UP AREA.",34.144218340000002,-118.442873399999996,10.0000000000000000,1.0000000000000000
63035,MAIN,4-Jun-12,5404 MELROSE AVE,89' S/S MELROSE AVE,E/S BRONSON AVE,4.000000000000000,C.I.,1923,30920,RUST HOLE,1,,NONE,,CLAY,M. SPEARS,142-189,7.000000000000000,21.000000000000000,"REPAIRED 4"" C.I. MAIN LEAK AT ABANDONED CORP VALVE WITH 4"" X 8"" 360 DEGREE CLAMP.",34.083137330000000,-118.317908599999996,10.0000000000000000,1.0000000000000000
63037,MAIN,5-Jun-12,1401 SUNSET PLAZA,9 S/N SUNSET PLAZA,654 E/E RISING GLEN RD,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,B,T.SMITH,146-171,9.000000000000000,33.000000000000000,"FLAGMEN REQUIRED, MAIN SHUT OFF REQUIRED, LOCATE LEAK, DUG OUT, INSTALL CLAMP. BACKFILL AND TEMP.",34.096485039999997,-118.382775300000006,10.0000000000000000,1.0000000000000000
62517,MAIN,7-Jun-12,5338 NOBLE AV,12' W/CL NOBLE AVE,150' N/CL WEDDINGTON ST,8.000000000000000,C.I.,1940,40349,,1,,,,,ROGERS,172-147,9.699999999999999,44.799999999999997,"FOUND 8"" CI MAIN LEAK DUE TO SERVICE CLAMP BELLS BREAK. BURNED MAIN. REMOVED DAMAGE AREA REPLACED WITH NEW DI PIPE & RETAP SERVICE. BF. CU. SAFE.",34.167702280000000,-118.461837399999993,10.0000000000000000,1.0000000000000000
63041,MAIN,10-Jun-12,585 ARDEN BLVD,21' E/W ARDEN BLVD,93' S/S CLINTON ST,4.000000000000000,C.I.,1915,21480,RUST HOLE,1,,,,C,R. GONZALES,140-189,5.500000000000000,16.500000000000000,"FOUND LEAK ON 4"" C.I. MAIN. USED 4""X12"" CLAMP FOR REPAIR.",34.081330280000003,-118.326046700000006,10.0000000000000000,1.0000000000000000
62516,MAIN,11-Jun-12,4021 MADELIA AVE,5' W/ CL MADELIA AVE,511' S/ CL LACOTA PL,2.000000000000000,GALV,1959,78410,BROKEN VALVE KEY,1,,,,,CRUZ,164-150,9.000000000000000,18.000000000000000,"INSTALLED NEW 2"" BRZ BALL VALVE, AND COMPLETE BLOW OFF ASSEMBLY (BRZ.)",34.142791420000002,-118.453762200000000,10.0000000000000000,1.0000000000000000
63046,MAIN,12-Jun-12,2219 VERDE OAK,11 WE VERDE OAK,60 SS VALLEY OAK,6.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,,B,T.SMITH,152-192,4.000000000000000,8.000000000000000,"DUG OUT LEAK, INSTALL 6""X8"" CLAMP. BACKFILLED AND TEMP. JOB COMPLETE.",34.110177819999997,-118.312073900000001,10.0000000000000000,1.0000000000000000
62389,MAIN,14-Jun-12,2808 GLENDALE BLVD,,50' N/N LOCKSLEY AV,6.000000000000000,,1927,45271,"CLAMP, SPLIT",1,,,,,HOOVER,150-207,4.000000000000000,12.000000000000000,"DRILL HOLES; BROKE OUT ; EXCAVATE; EXPOSE LEAK; EXPOSE LEAK. REPAIR BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.107522179999997,-118.263562199999996,10.0000000000000000,1.0000000000000000
63050,MAIN,18-Jun-12,8038 WILLOW GLEN RD.,10' WE WILLOW GLEN RD,451 NN DOMINION WAY,6.000000000000000,STEEL,1926,43070,RUST HOLE,1,,DECOMP GRANITE,LIGHT,,C. SCHWEINBOLD,154-174,7.000000000000000,21.000000000000000,"REPAIRED STL. WATER MAIN WT. WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.118900369999999,-118.371908800000000,10.0000000000000000,1.0000000000000000
62393,MAIN,22-Jun-12,1431 BATES AV,22' EW BATES AV,52' TO 64' SS SUNSET DR,8.000000000000000,C.I.,1938,55811,SPLIT,1,,,,,CHESTERTON,148-201,12.000000000000000,50.000000000000000,"CUT IN 11.5 FT DI PIPE FOUND SPLIT ON BOTTOM, EXTENSIVE DAMAGE.",34.097901110000002,-118.281961100000004,10.0000000000000000,1.0000000000000000
63062,MAIN,25-Jun-12,7310 MULHOLLAND DR,75 SS MULHOLLAND DR,ES RUNYAN CANYON RD,6.000000000000000,C.I.,1960,79491,RUST HOLE,1,,,,LOAM,M. SPEARS,156-180,8.000000000000000,24.000000000000000,"REPAIRED RUSTHOLE LEAK WITH 6""X8"" 360 DEGREE CLAMP.",34.119313570000003,-118.353014299999998,10.0000000000000000,1.0000000000000000
63061,MAIN,25-Jun-12,501 ROSSMORE AVE,22 SN ROSEWOOD,100 WW ROSSMORE AVE,8.000000000000000,C.I.,1934,53244,CLAMP,1,,,,C,R. GONZALES,140-186,8.000000000000000,24.000000000000000,"FOUND LEAK ON 8"" C.I. MAIN. CLAMP LEAKING. REPLACED CLAMP.",34.078962580000002,-118.327719500000001,10.0000000000000000,1.0000000000000000
63063,MAIN,26-Jun-12,6171 ROCK CLIFF DR,5 EW ROCK CLIFF DR,20 SS DERONDA DR,8.000000000000000,STEEL,1931,510071,,1,,,,C,R. GONZALES,158-189,8.000000000000000,24.000000000000000,"FOUND LEAK ON 8"" STL MAIN. USED 8""X12"" CLAMP FOR REPAIR.",34.128985940000000,-118.320006500000005,10.0000000000000000,1.0000000000000000
63064,MAIN,27-Jun-12,1600 SUNSET PLAZA DR,5' W/E SUNSET PLAZA DR,16' S/N EVANVIEW DR,6.000000000000000,STEEL,1927,44765,,1,,,,C,R. GONZALES,148-171,6.500000000000000,19.500000000000000,"FOUND LEAK ON 6"" STL. MAIN. USED 6""X12"" CLAMP FOR REPAIR. CALLED IN 9:30PM 6-26-2012",34.099976810000001,-118.380496199999996,10.0000000000000000,1.0000000000000000
63065,MAIN,28-Jun-12,2617 HARLESDEN CT,8 EW HARLESDEN CT.,218 NN WILLOW GLEN RD,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,,ROCKY,C. SCHWEINBOLD,154-174,9.000000000000000,24.000000000000000,"REPAIRED 4"" STL MAIN UT. WOOD AND CLAMP. BACKFILLED, TAMPED AND OILED. HELP MAKE PICK UP.",34.119348610000003,-118.368911299999994,10.0000000000000000,1.0000000000000000
63312,MAIN,3-Jul-12,1486 N SWEETZER AVE,W SWEETZER AVE,463' NN SUNSET BLVD,4.000000000000000,STEEL,1926,43277,RUST HOLE,1,,,,,KELLY,146-174,,,"4"" STL MAIN REPAIR COMPLETED.",34.097448870000001,-118.371003299999998,10.0000000000000000,1.0000000000000000
62584,MAIN,6-Jul-12,4637 BUFFALO AV,W/CL BUFFALO AV,49' S/CL KLING ST,6.000000000000000,C.I.,1945,59465,SPLIT,1,,,BAD,GOOD,GARCIA,168-156,,,"FOUND BLOW-OUT ON 6"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. RE-INSTALLED 1"" COP. SERVICE. FLUSHED SERVICE. SLURRY BACKFILLED. BARRICADED MADE SAFE. CLEANED-UP AREA.",34.155015929999998,-118.430081200000004,10.0000000000000000,1.0000000000000000
63315,MAIN,7-Jul-12,501 ROSSMORE AV,22' S/N ROSEWOOD AV,100' W/W ROSSMORE AV,8.000000000000000,C.I.,1934,53244,ROUND CRACK,1,,,,,GONZALES,140-186,8.500000000000000,17.000000000000000,"LEAK ON 8"" .I. MAIN & 6"" F.S. CUT OUT 14' OF 8"" C.I. INSTALLED 12' OF D.I. ONE 8""X 8""X 6"" TEE ONE GATE ONE 6"" UNION TWO 8"" UNIONS",34.078962590000003,-118.327718000000004,10.0000000000000000,1.0000000000000000
63327,MAIN,8-Jul-12,8718 CRESCENT DR,W/S CRESCENT DR,225' NN VINE ST,2.000000000000000,STEEL,1930,49805,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-171,4.000000000000000,8.000000000000000,"REPAIRED 2"" STEEL MAIN LEAK WITH 2""X 5"" 360 DEGREE CLAMP.",34.110071789999999,-118.383358200000004,10.0000000000000000,1.0000000000000000
62585,MAIN,9-Jul-12,14253 COLLINS ST,S/CL COLLINS ST,159' E/CL TYRONE AV,2.000000000000000,STEEL,1945,53517,RUST HOLE,1,,,BAD,,GARCIA,174-153,,,"FOUND LEAK ON 2"" STL. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED-UP AREA.",34.173899650000003,-118.443812300000005,10.0000000000000000,1.0000000000000000
62586,MAIN,9-Jul-12,15501 BRAIRWOOD DR,416' E CL BRAIRWOOD DR,DEARHORN DR,6.000000000000000,C.I.,1954,71482,SPLIT,1,,,BAD,,GARCIA,164-144,,,"FOUND BLOW-OUT ON 6"" CI MAIN, MADE REPAIRS. RE-CONNECTED 1"" COPPER SERVICE. FLUSHED MAIN & SERVICE. BACKFILLLED & CLEANED-UP AREA. HARD SOIL.",34.142760709999997,-118.470417200000000,10.0000000000000000,1.0000000000000000
63322,MAIN,13-Jul-12,2531 HARGRAVE DRIVE,HARGRAVE DRIVE,304' NN RINCONIA DRIVE,6.000000000000000,STEEL,,,RUST HOLE,1,,,,,KELLY,154-189,,,,34.115062899999998,-118.324732299999994,10.0000000000000000,1.0000000000000000
63260,MAIN,23-Jul-12,4149 TRACY ST,26' NS TRACY ST,25' WE HAZEL KIRK DR,8.000000000000000,STEEL,1954,70801,,1,,,CONCRETE,CLAY,VALENZUELA,150-201,9.000000000000000,45.000000000000000,"BEAM & PLATE EXCAVATION USE ABI MACHINE AND HEAVY DUTY BACKHOE FROM TRUNKLINE, PERSONAL FROM VARIOUS SUPERVISORS.",34.108326329999997,-118.281739200000004,10.0000000000000000,1.0000000000000000
63359,MAIN,30-Jul-12,5926 MANOLA WAY,W MANOLA WAY,22' EE CANYON COVE,4.000000000000000,C.I.,1923,31639,SPLIT,1,,,,ADOBE,WASHINGTON,152-189,8.000000000000000,16.000000000000000,"BROKE OUT DUG OUT 4X 3' CON EXC. INSTALLED 4""X 12"" 360 DEGREE CLAMP. BACKFILLED OILED EXC NEED LG. PICK UP ONLY",34.112049579999997,-118.318763000000004,10.0000000000000000,1.0000000000000000
63258,MAIN,30-Jul-12,1300 BATES,,,,,,,,1,,,,,CHESTERTON,148-201,9.000000000000000,54.000000000000000,"BACKFILLED AND CLEAN UP 188 MADE REPAIRS, LEFT AREA SAFE SEE 188 REPORT FOR INFO.",34.098007699999997,-118.281961300000006,10.0000000000000000,1.0000000000000000
63257,MAIN,30-Jul-12,1300 BATES AVE,22' EW BATES AVE,20' SS SUNSET DR,8.000000000000000,C.I.,1938,55811,SPLIT,1,,,VERY BAD,SANDY,PRECIADO,148-201,9.500000000000000,19.000000000000000,"8"" MAIN BLOW OUT CAUSING A LOT OF STREET DAMAGE. MAIN SHOULD BE REPLACED ASAP.",34.098006959999999,-118.281961300000006,10.0000000000000000,1.0000000000000000
63356,MAIN,30-Jul-12,1900 GRACE AV,75' NN FRANKLIN AV,13' EW GRACE AV,6.000000000000000,C.I.,1923,42500,SPLIT,1,,,,C,GONZALES,150-186,8.000000000000000,24.000000000000000,"BLOW OUT ON 6"" C.I. MAIN CUT IN 6' OF 6"" D.I. WITH TWO UNIONS LOTS OF STREET DAMAGE.",34.105520720000001,-118.332149299999998,10.0000000000000000,1.0000000000000000
62716,MAIN,1-Aug-12,10516 LA MAIDA ST,5' CL LA MAIDA ST,257' W CL STROHM AV,,C.I.,1966,85534,RUST HOLE,1,,,GOOD,,GARCIA,170-177,,,"FOUND LEAK ON 2"" G.V. & B.O. ASSEMBLY. R/REPLACED W/NEW 2"" G.V. & B.O. ASSEMBLY. INSTALLED NEW STAND PIPES & SLEEVES W/CAPS. FLUSHED 6"" C.I. MAIN MADE SAFE.",34.158539110000000,-118.360173300000000,10.0000000000000000,1.0000000000000000
63452,MAIN,3-Aug-12,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,160' E/E RISING GLEN RD,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,C,GONZALES,146-171,3.000000000000000,9.000000000000000,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS.",34.096523400000002,-118.382904400000001,10.0000000000000000,1.0000000000000000
63456,MAIN,7-Aug-12,1100 SUNSET VALE AVE,10' NS SUNSET VALE AVE,22' EE SIERRA ALTA WY,,C.I.,1971,69796,RUST HOLE,1,,,,SLURRY,SCHWEINBOLD,144-168,9.000000000000000,27.000000000000000,"REPAIRED 4"" STL WATER MAIN WITH REDWOOD & CUT 4""X 12"" CLAMP IN 1/2 TO FIX. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.092156750000001,-118.394247699999994,10.0000000000000000,1.0000000000000000
62715,MAIN,8-Aug-12,3179 LINDO ST/PRIMERA AV,94' E/CL PRIMERA AVE,2' N/CL LINDO ST,6.000000000000000,C.I.,1974,91479,"ROUND CRACK, RUST HOLE",1,,,,,CRUZ,160-183,18.500000000000000,38.000000000000000,INSTALLED 360 REPAIR CLAMP,34.131303750000001,-118.343553000000000,10.0000000000000000,1.0000000000000000
63461,MAIN,10-Aug-12,2610 JALMIA DR,W/S JALMIA DR,185' NN JALMIA WAY,6.000000000000000,STEEL,1946,64525,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-177,9.000000000000000,25.000000000000000,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH MEDIUM SCREW PIN.",34.118286730000001,-118.360328800000005,10.0000000000000000,1.0000000000000000
63463,MAIN,13-Aug-12,647 N LUCERNE BL,W/S LUCERNE BL,131' S/S MELROSE AVE,4.000000000000000,C.I.,1915,21480,SPLIT,1,,,NONE,CLAY,SPEARS,142-189,6.000000000000000,18.000000000000000,"CUT IN 4""X 18"" D.I. NIPPLE TO REPAIR MAIN LEAK.",34.083055960000003,-118.324892599999998,10.0000000000000000,1.0000000000000000
63216,MAIN,14-Aug-12,2915 ST GEORGE ST,16' EW ST GEORGE ST,172' SS ROWENA AVE,68.000000000000000,CONCRETE,1954,70801,LEAK ON 8,1,,,GOOD,B,GLOVER,152-204,,,"CREW FOUND LEAK ON 8"" BLOW OFF. MULTIPLE CREWS WORKED MULTIPLE SHIFTS UNTIL REPLACEMENT OF B.O. WAS COMPLETE.",34.110078090000002,-118.273466499999998,10.0000000000000000,1.0000000000000000
63464,MAIN,14-Aug-12,8446 YUCCA TRAIL,150' E/E KIRKWOOD AV,6' N/S YUCCA TRAIL,4.000000000000000,STEEL,1926,43232,RUST HOLE,1,,,,C,GONZALES,150-174,6.000000000000000,12.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.103290739999998,-118.373952599999996,10.0000000000000000,1.0000000000000000
63217,MAIN,15-Aug-12,3446 BEN LOMOND PL,20' NS BEN LOMOND PL,267' EE TALMADGE ST,6.000000000000000,,1923,,RUPTURE,1,,,,,SMITH,152-201,13.000000000000000,65.000000000000000,CUT IN 14FT OF DI PIPE,34.111106110000001,-118.281293000000005,10.0000000000000000,1.0000000000000000
63471,MAIN,19-Aug-12,611 IRVING BL,115' N/N CLINTON ST,17' E/W IRVING BL,6.000000000000000,C.I.,1923,30920,SPLIT,1,,,,,GONZALES,142-189,7.000000000000000,21.000000000000000,"BLOW OUT ON 6"" C.I. MAIN CUT IN 4"" OF 6"" D.I. WITH TWO UNIONS. LOTS OF STREET DAMAGE.",34.082098649999999,-118.318744199999998,10.0000000000000000,1.0000000000000000
63475,MAIN,21-Aug-12,521 WILTON PL,209' NN MAPLEWOOD AV,20' EW WILTON PL,,,,,,1,,,,,GONZALES,140-192,9.000000000000000,34.500000000000000,"FOUND LEAK ON 20"" C.I. MAIN ON OLD CLAMP. REMOVED CLAMP USED 20""X 20"" CLAMP FOR REPAIRS. PAVING REQUEST ALREADY IN.",34.080971710000000,-118.313549800000004,10.0000000000000000,1.0000000000000000
63516,MAIN,21-Aug-12,8814 PINTO PLACE,S/ PINTO PLACE,255' W/W RISING GLEN RD,2.000000000000000,,1955,73741,2,1,,,,,KELLY,148-171,,,,34.102860389999996,-118.384418800000006,10.0000000000000000,1.0000000000000000
63484,MAIN,25-Aug-12,1001 MCCADDEN PL,18' E/W MCCADDEN PL,212' N/N SANTA MONICA BL,4.000000000000000,C.I.,1927,44764,,1,,,,,YBARBO,144-183,,,"FOUND 4"" CI MAIN LEAK RUPTURE MADE REPAIRS BACKFILLED TEMP OIL LEFT SAFE",34.091414649999997,-118.337470800000006,10.0000000000000000,1.0000000000000000
63225,MAIN,26-Aug-12,2026 OXFORD AVE,46' WE OXFORD AVE,80' SS LOS FELIZ BL,4.000000000000000,C.I.,1920,27311,ROUND CRACK,1,,,BAD,CLAY,PRECIADO,150-192,9.000000000000000,18.000000000000000,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED ONE 360 DEGREE REPAIR CLAMP & BACKFILLED WITH CON ROCK & TEMP. SYS 757 CD 4",34.107547160000003,-118.308208600000000,10.0000000000000000,1.0000000000000000
63491,MAIN,26-Aug-12,1025 MCCADEN PL,18' E/W PROPERTY,,4.000000000000000,C.I.,1922,30188,,1,,,,,KENNEDY,144-183,8.000000000000000,16.000000000000000,CUT IN 2' OF DI BACKFILLED PUT MAIN BACK IN SERVICE.,34.089738959999998,-118.337473700000004,10.0000000000000000,1.0000000000000000
63486,MAIN,27-Aug-12,5300 2ND ST,18' N/S 2ND ST,6' W/W JUNE ST,8.000000000000000,C.I.,1969,88114,SPLIT,1,,,CLEAN,SANDY LOAM,SCHWEINBOLD,138-186,13.500000000000000,44.000000000000000,"REPLACED 8' OF 8"" CI CUT WITH DI PIPE FITTINGS. BLOCKED UP & SIDE BLOCKED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP OF MUD & DEBRIS ON 2 STREETS.",34.071034800000000,-118.334908299999995,10.0000000000000000,1.0000000000000000
63489,MAIN,28-Aug-12,8457 BRIER DRIVE,S BRIER DRIVE,312' E/E OAK DRIVE,4.000000000000000,STEEL,1930,49567,RUST HOLE,1,,,,,KELLY,150-174,,,,34.104422229999997,-118.375300400000000,10.0000000000000000,1.0000000000000000
63229,MAIN,29-Aug-12,2455 MICHELTORENA ST,W SIDE MICHELTORENA ST,132' SS LANTERMAN TER,6.000000000000000,C.I.,1927,44207,,1,,,,,SOLIS,150-204,9.500000000000000,35.000000000000000,"SECURE MAIN BREAK/WAITED FOR USA/EXCAVATE/REMOVE BAD 6"" C.I. PIPE AND INSTALL 6'-0"" OF 6"" D.I. W/2-6"" MECH. COUPLING. MAJOR CLEAN UP IN ST.",34.104781940000002,-118.269862099999997,10.0000000000000000,1.0000000000000000
63519,MAIN,4-Sep-12,1500 FOREST KNOLL DRIVE,E FOREST KNOLL DR,284' S/S SUNSET PLAZA DRIVE,4.000000000000000,STEEL,1927,44767,RUST HOLE,1,,,,,KELLY,148-171,,,,34.098041309999999,-118.380321199999997,10.0000000000000000,1.0000000000000000
63523,MAIN,5-Sep-12,115 N MCCADDEN PLACE,W MCCADDEN PLACE,246' NN 1ST STREET,6.000000000000000,C.I.,1925,35240,SPLIT,1,,,,,KELLY,138-183,,,,34.074231840000003,-118.337124799999998,10.0000000000000000,1.0000000000000000
63531,MAIN,7-Sep-12,8157 LAUREL VIEW DRIVE,N OF LAUREL VIEW DR,441' EE CRESCENT HTS BL,4.000000000000000,STEEL,1927,45302,RUST HOLE,1,,,,,KELLY,148-174,,,,34.101419440000001,-118.367185800000001,10.0000000000000000,1.0000000000000000
63534,MAIN,10-Sep-12,9100 HAZEN DR,E/S HAZEN DR,179' NN HAZEN DR,6.000000000000000,STEEL,1935,54060,RUST HOLE,1,,,NONE,CLAY,SPEARS,154-168,8.000000000000000,16.000000000000000,"REPAIRED PINHOLE LEAK WITH LARGE SCREW PIN ON 6"" STEEL MAIN.",34.118691900000002,-118.395725999999996,10.0000000000000000,1.0000000000000000
63538,MAIN,13-Sep-12,1685 SUNSET PLAZA DR,5' S/N SUNSET PLAZA DR,125' W/W HOLLYWOOD BL,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,BAD,SHALE,YBARBO,148-171,8.000000000000000,16.000000000000000,"MADE REPAIRS ON 6"" STEEL MAIN BACKFILLED AND LEFT SAFE.",34.101649979999998,-118.379872000000006,10.0000000000000000,1.0000000000000000
63606,MAIN,13-Sep-12,2771 ROWENA AV,215' W/W GLENDALE BLVD,,8.000000000000000,C.I.,1923,31939,,1,,,,,SOLIS,150-207,4.500000000000000,9.000000000000000,CONTRACTOR PULLED CORP FROM MAIN.,34.107463209999999,-118.264291900000003,10.0000000000000000,1.0000000000000000
63541,MAIN,15-Sep-12,1604 SUNSET PLAZA DR,57' N/N EVANVIEW DR,6' W/E SUNSET PLAZA DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,8.000000000000000,24.000000000000000,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP.",34.100318410000000,-118.380526399999994,10.0000000000000000,1.0000000000000000
63543,MAIN,17-Sep-12,1629 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,21' S/S VIEWSITE DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,NONE,ROCKY,SPEARS,148-171,4.000000000000000,8.000000000000000,"REPAIRED RUST HOLE LEAK WITH 6""X 12"" 360 DEGREE CLAMP.",34.100583940000000,-118.381596200000004,10.0000000000000000,1.0000000000000000
63544,MAIN,17-Sep-12,1643 SUNSET PLAZA DR,W/S SUNSET PLAZA DR,399' N/N VIEWSITE DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,NONE,ROCKY,SPEARS,148-171,4.000000000000000,8.000000000000000,REPAIRED RUST HOLE LEAK WITH LARGE SCREW PIN.,34.101367080000003,-118.381181499999997,10.0000000000000000,1.0000000000000000
63547,MAIN,18-Sep-12,8320 YUCCA TR,4' N/S YUCCA TR,237' W/W YUCCA TERR,4.000000000000000,STEEL,1926,43232,"COUPLING, RUST HOLE",1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,150-174,9.000000000000000,27.000000000000000,"REPAIRED RUPTURE NEXT TO COUPLING WITH WOOD, EXTRA RUBBER & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.104420699999999,-118.371717899999993,10.0000000000000000,1.0000000000000000
63545,MAIN,18-Sep-12,4505 5TH ST,17' N/S 5TH ST,75' WW NORTON AVE,6.000000000000000,C.I.,1927,44925,RUPTURE,1,,,,,RODRIGUEZ,136-189,9.000000000000000,45.000000000000000,"FOUND 6"" C.I. MAIN RUPTURE. CUT OUT 10 FEET OF PIPE. REPLACED WITH 10' OF 6"" D.I. AND 2 MECHANICALS.",34.065285179999997,-118.317631500000005,10.0000000000000000,1.0000000000000000
65424,MAIN,26-Sep-12,3236 PRIMERA DR.,5' S/C PRIMERA DR.,672' E/C HOLLYCREST DR.,6.000000000000000,C.I.,1974,91479,SPLIT,1,,,,,R. CRUZ,158-183,10.500000000000000,31.500000000000000,"INSTALLED 14.5' OF NEW 6"" DUCTILE IRON PIPE AND TWO 6"" C.I. D.I. DRESSER. GOING BACK FOR MORE CLEAN UP WORK",34.129445640000000,-118.345430800000003,10.0000000000000000,1.0000000000000000
63556,MAIN,26-Sep-12,2610 JALMIA DRIVE,W JALMIA DRIVE,158' NN JALMIA WY,6.000000000000000,STEEL,1946,64525,RUST HOLE,1,,,BAD,B,KELLY,154-177,,,"PINNED MAIN REPAIR; HI PRESSURE MAIN. PIN HOLE ON STEEL MAIN.",34.118216019999998,-118.360293400000003,10.0000000000000000,1.0000000000000000
63557,MAIN,26-Sep-12,RUNYON CANYON PARK,W RUNYON CANYON,2380 SS MULHOLLAND,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,,NATURAL,WASHINGTON,152-180,4.000000000000000,8.000000000000000,"REPAIRED 6"" STEEL MAIN WITH SCREW PIN, PINCHED DOWN MAIN & OPENED HYDRANT / DITCH INSPECTOR NEEDS TO SPREAD OIL ON ROAD DAMAGE FROM LEAK.",34.114300960000001,-118.350947599999998,10.0000000000000000,1.0000000000000000
63560,MAIN,28-Sep-12,1905 LAS PALMAS AVE,16' EW LAS PALMAS AVE,161' NN FRANKLIN AVE,6.000000000000000,C.I.,1925,41245,,1,,,SLIGHT,CLAYISH GRAVEL,SCHWEINBOLD,150-186,7.000000000000000,21.000000000000000,"REPAIRED 6"" WATER MAIN WITH CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.105607980000002,-118.336426900000006,10.0000000000000000,1.0000000000000000
63564,MAIN,29-Sep-12,RUNYON CANYON PARK,W RUNYON CANYON,2480' SS MULHOLLAND,6.000000000000000,STEEL,1926,43116,,1,,,,NATURAL,WASHINGTON,152-180,3.000000000000000,3.000000000000000,"HAD GATE MAN PINCH DOWN MAIN, REPAIRED 6"" STEEL MAIN WITH LARGE SCREW PIN, BACKFILLED 3'X 3' EXCAVATION",34.114106600000000,-118.350912500000007,10.0000000000000000,1.0000000000000000
63565,MAIN,30-Sep-12,2617 HARLESDEN CT,100' NN WILLOW GLEN RD,9' EW HARLESDEN CT,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,,C,GONZALES,154-174,5.000000000000000,10.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP ENERGIZED 4"" STL MAIN ALL BACK TO NORMAL.",34.119117250000002,-118.368609000000006,10.0000000000000000,1.0000000000000000
63671,MAIN,1-Oct-12,1945 N CURSON AVE,14' EW CURSON AVE,224' SS CURSON PL,6.000000000000000,STEEL,1926,43929,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,150-180,5.000000000000000,15.000000000000000,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED , TAMPED, & OILED. HELP MAKE PICK-UP.",34.107326020000002,-118.355392399999999,10.0000000000000000,1.0000000000000000
63200,MAIN,2-Oct-12,14000 RIVERSIDE DR,225' EC MURIETTA AVE,22' SC RIVERSIDE DR,8.000000000000000,C.I.,1931,38346,"RUST HOLE, SPLIT, BLOW OUT",1,,,,,CRUZ,168-153,13.500000000000000,61.000000000000000,"CUT IN 6.5 FT OF 8"" D.I. PIPE, PUT 8"" MAIN BACK IN SERVICE BY 6:00 AM CLEANED UP EXCESS DEBRIS ON STREET RELIEF CREW ARRIVAL AT 8:45 AM.",34.157544510000001,-118.438104199999998,10.0000000000000000,1.0000000000000000
63674,MAIN,3-Oct-12,2617 HARLESDEN CT,90' NN WILLOW GLEN RD,9' EW HARLESDEN CT,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,,C,GONZALES,154-174,5.000000000000000,15.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.119101409999999,-118.368588200000005,10.0000000000000000,1.0000000000000000
63676,MAIN,5-Oct-12,4029 WILSHIRE BL,N/S WILSHIRE BL,176' WW VAN NESS AVE,8.000000000000000,C.I.,1934,53289,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,134-192,12.000000000000000,32.000000000000000,"CUT IN 5' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT AND BLOW OUT RUPTURE.",34.062315429999998,-118.315359099999995,10.0000000000000000,1.0000000000000000
63682,MAIN,11-Oct-12,7991 WILLOW GLEN RD,10' WE WILLOW GLEN RD,553' NN DOMINIO WY,6.000000000000000,STEEL,1936,47672,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,156-174,8.000000000000000,24.000000000000000,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & 6""X 8"" CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.119880989999999,-118.371002500000003,10.0000000000000000,1.0000000000000000
63201,MAIN,11-Oct-12,6700 LAKESIDE PL,NC LAKESIDE PL,EC CAHUENGA BL,8.000000000000000,C.I.,1940,57189,SPLIT,1,,,BAD,BLUE STONE,GARCIA,156-183,,,"FOUND BLOW-OUT ON 8"" C.I. MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEAN -UP AREA. MADE AREA SAFE & SECURE.",34.123630319999997,-118.341398299999994,10.0000000000000000,1.0000000000000000
63830,MAIN,17-Oct-12,2496 GLENDALE BLVD,570' NN SILVERLAKE BLVD,37' EW GLENDALE BLVD,8.000000000000000,C.I.,1928,47065,SPLIT,1,,,,GRANULAR,NUNEZ,148-207,16.000000000000000,62.000000000000000,"CALLED OUT FOR LEAK AT 9:45 PM TO RELIEVE P.M. SHIFT FOUND 8' SPLIT ND RUPTURE ON 8"" CI PIPE. CUT IN 12' OF 8"" DI PIPE, 11 DEGREE BEND, 2-8"" MECH COUPLINGS. 20 YDS SLURRY.",34.102388449999999,-118.259246700000006,10.0000000000000000,1.0000000000000000
63690,MAIN,18-Oct-12,749 CLOVERDALE AVE,17' EW CLOVERDALE AVE,72' NN 8TH ST,6.000000000000000,C.I.,1971,29285,SPLIT,1,,,THICK,ADOBE,SCHWEINBOLD,134-180,7.000000000000000,14.000000000000000,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.060831780000001,-118.346753500000005,10.0000000000000000,1.0000000000000000
63834,MAIN,20-Oct-12,2810 GLENDALE BLVD,11' E/W GLENDALE BLVD,63' N/N ROWENA AVE,6.000000000000000,C.I.,1927,45271,SPLIT,1,,,,,UNGSON,150-207,8.000000000000000,16.000000000000000,"FOUND SPLIT @ BOTTOM OF PIPE; CUT IN 5' OF NEW 6"" D.I. PIPE PRESSURIZED WATER MAIN BACK.",34.107547070000003,-118.263566699999998,10.0000000000000000,1.0000000000000000
63695,MAIN,22-Oct-12,1354 MILLER PL,6' N/S MILLER PL,43' EE MILLER DR,4.000000000000000,STEEL,1926,43778,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,8.000000000000000,24.000000000000000,"REPAIRED 4"" STEEL MAIN LEAK WITH SCREW PIN.",34.095194339999999,-118.377233000000004,10.0000000000000000,1.0000000000000000
63835,MAIN,23-Oct-12,2772 ROWENA,32' N/S ROWENA AVE,347' W/W LAKEWOOD AV,6.000000000000000,C.I.,1923,31939,CLAMP,1,,,,CLAY,PRECIADO,150-207,8.000000000000000,16.000000000000000,"REMOVED OLD DCI FROM 6"" MAIN & INSTALLED NEW SERVICE CLAMP WITH PLUG BACKFILLED & TEMP SYS769 CD4",34.107497799999997,-118.264508399999997,10.0000000000000000,1.0000000000000000
63697,MAIN,23-Oct-12,920 S COCHRAN AVE,W OF COCHRAN AVE,156' S/S OF 9TH ST,4.000000000000000,C.I.,1922,29667,BAILS REPLACED,1,,,,,KELLY,132-180,,,,34.058445140000003,-118.348651099999998,10.0000000000000000,1.0000000000000000
63703,MAIN,25-Oct-12,1643 SUNSET PLAZA DR,5' E/W SUNSET PLAZA DR,389' N/N VIEWSITE DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,148-171,8.000000000000000,24.000000000000000,"REPAIRED LEAK WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.101366310000003,-118.381198900000001,10.0000000000000000,1.0000000000000000
63706,MAIN,29-Oct-12,5630 VALLEY OAK DR,400' WW VERDE OAK DR,3' NS VALLEY OAK DR,4.000000000000000,C.I.,,,,1,,,,,GONZALES,152-192,8.000000000000000,24.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" CLAMP FOR REPAIRS.",34.110986840000002,-118.312386000000004,10.0000000000000000,1.0000000000000000
63710,MAIN,30-Oct-12,6141 ROCKCLIFF DR,7' EW ROCKCLIFF DR,79' SS DERONDA DR,8.000000000000000,STEEL,1931,51007,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,158-189,7.500000000000000,22.500000000000000,"REPAIRED 8"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.128836170000000,-118.320081099999996,10.0000000000000000,1.0000000000000000
64047,MAIN,5-Nov-12,2022 HOLLY HILL TERR,20' N/N CERRITOS PL,10' E/W HOLLY HILL TERR,4.000000000000000,C.I.,1927,45639,SPLIT,1,,,,,GONZALES,150-186,9.500000000000000,28.500000000000000,"FOUND LEAK ON 4"" C.I. MAIN CUT IN 5' OF 4"" D.I. WITH TWO UNIONS.",34.107446809999999,-118.331925600000005,10.0000000000000000,1.0000000000000000
64007,MAIN,5-Nov-12,2756 LOCKSLEY PL,14' W/E LOCKSLEY PL,100' N/N GLENDALE BLVD,4.000000000000000,C.I.,1923,31381,ROUND CRACK,1,,,,,PRECIADO,150-207,8.000000000000000,16.000000000000000,"FOUND ROUND CRACK ON 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP. BACKFILLED & CLEAN ST. THIS MAIN SHOULD BE LOOK AT FOR REPLACEMENT. SYS 769 CD13",34.107380929999998,-118.262848099999999,10.0000000000000000,1.0000000000000000
64052,MAIN,6-Nov-12,5601 BRIARCLIFF,E BRIARCLIFF,110' SS VERDE OAK,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,BAD,SANDSTONE,WASHINGTON,152-192,6.000000000000000,12.000000000000000,"REPAIRED 4"" STEEL MAIN LEAK WITH 4""X 12"" 360 DEGREE CLAMP/ BACKFILLED (NEEDS OIL & PICK UP)",34.108859400000000,-118.312342599999994,10.0000000000000000,1.0000000000000000
64050,MAIN,6-Nov-12,5649 VALLEY OAK DR,8' NS VALLEY OAK DR,152' WW WK VERDE OAK DR,4.000000000000000,STEEL,1927,44584,RUST HOLE,1,,,,B,SMITH,152-192,8.000000000000000,16.000000000000000,"LOCATE LEAK, BROKE OUT. HAND DUG, INSTALL 4""X 8"" CLAMP, BACKFILL & TEMP, P/U MADE. MUD CLEAN-UP.",34.110396010000002,-118.312684599999997,10.0000000000000000,1.0000000000000000
64049,MAIN,6-Nov-12,1100 ORANGE DR,24' E/W ORANGE DR,52' N/N SANTA MONICA BLVD,8.000000000000000,C.I.,1928,46188,CLAMP,1,,,THICK,SANDY CLAY,SCHWEINBOLD,144-183,9.000000000000000,27.000000000000000,"REMOVED LEAKING DCI CLAMP & REPLACED WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP.",34.090953579999997,-118.341629100000006,10.0000000000000000,1.0000000000000000
64051,MAIN,6-Nov-12,5649 VALLEY OAK DR,8' NS VALLEY OAK DR,140' SW WK W/O VERDE OAK,4.000000000000000,STEEL,1927,44584,RUST HOLE,1,,,,B,SMITH,152-192,8.000000000000000,16.000000000000000,"LOCATE LEAK, HAND DUG, INSTALL CLAMP, BACKFILL & TEMP, P/U MADE. MUD CLEAN-UP.",34.110499130000001,-118.312637699999996,10.0000000000000000,1.0000000000000000
66112,MAIN,8-Nov-12,4300 GREENBUSH AVE.,13' W/C GREENBUSH AVE,661 N/C VENTURA BL.,6.000000000000000,C.I.,1939,39752,,1,,,,BAD,T. VELAZQUEZ,166-156,10.500000000000000,24.000000000000000,"FOUND BROKEN AV THAT HAD A C.V., I SHUT THE CORP AND CAPED IT BACKFILL, WITH BASE - PAVING - B.O.S.S.",34.148958159999999,-118.425985900000001,10.0000000000000000,1.0000000000000000
64091,MAIN,8-Nov-12,7711 FIRENZA AVE,3' SN FIRENZA PL,6' EE FIRENZA AVE,,COPPER,,,RUPTURE,1,,,,,SCHWEINBOLD,156-177,4.000000000000000,12.000000000000000,REPAIRED RUPTURE WITH CLAMP. RESET METER BOX & BACKFILLED.,34.122900100000003,-118.364423400000007,10.0000000000000000,1.0000000000000000
64011,MAIN,9-Nov-12,2726 GLENDALE BL,53' NN GLENDALE BLVD,,4.000000000000000,C.I.,1923,31381,,1,,,,,SOLIS,152-207,7.500000000000000,15.000000000000000,"FOUND LK; EXCAVATE; REPAIR; BACKFILL & TEMP W/OIL. LEFT SAFE & CLEAN.",34.107278649999998,-118.262912900000003,10.0000000000000000,1.0000000000000000
62106,MAIN,10-Nov-12,1701 N BEVERLY DR,20' NN FRANKLIN CYN,14' EW BEVERLY DR,12.000000000000000,STEEL,1994,102154,RUST HOLE,1,,,BAD,C,NUNEZ,148-159,12.000000000000000,,THE CREW REPLACED THE BYPASS GATE VALVE AND 2' OF STEEL PIPE.,34.101663530000003,-118.416995600000007,10.0000000000000000,1.0000000000000000
64061,MAIN,12-Nov-12,1209 CHEROKEE AVE,17' E/W CHEROKEE AVE,97' N/N LEXINGTON AVE,4.000000000000000,C.I.,1915,22044,SPLIT,1,,,N/A,B,SMITH,146-186,4.000000000000000,6.000000000000000,"LOCATE LEAK, PINCH DOWN MAIN - 3 G.V. DIG OUT, INSTALL CLAMP, REFIT 3/4"" SERVICE, FLUSH MAIN, SITE LEFT SAFE. W281 TO BACKFILL DAY SHIFT.",34.092920470000003,-118.335248800000002,10.0000000000000000,1.0000000000000000
64070,MAIN,19-Nov-12,1360 MONTE PLACENTIA WY,110' S/S HIGHLAND GORGE DR,12' W/E MONTE PLACENTIA WY,2.000000000000000,STEEL,1927,45047,RUST HOLE,1,,,,C,REYES,146-162,4.000000000000000,12.000000000000000,"SET UP TRAFFIC DELINEATION, FOUND LEAK, APPLIED 2X 6 REPAIR CLAMP. BACKFILLED TEMP. OIL, CLEANED UP. LEFT SITE SAFE. TAPIA/ GONZALES/ REYES",34.095620850000003,-118.415151100000003,10.0000000000000000,1.0000000000000000
64071,MAIN,19-Nov-12,1626 SUNSET PLAZA DR,130' E/W VIEWSITE DR,10' S/S SUNSET PLAZA DR,6.000000000000000,STEEL,,,RUST HOLE,1,,,,C,REYES,148-171,7.500000000000000,22.000000000000000,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, APPLIED 6X 12 360 DEGREE REPAIR CLAMP, BACKFILLED, TEMP OIL, PICKED UP TRAFFIC. CLEANED UP, LEFT SITE SAFE.",34.100913820000002,-118.381658299999998,10.0000000000000000,1.0000000000000000
64016,MAIN,19-Nov-12,4208 RUSSELL AVE,603' E/E TALAMADGE ST,19' N/S RUSSELL AVE,4.000000000000000,C.I.,1933,52768,ROUND CRACK,1,,,,,HOOVER,150-201,8.000000000000000,16.000000000000000,"REPAIRED ROUND CRACK W/ 4"" 360 DEGREE REPAIR CLAMP. BACKFILLED, TEMP ASPHALT, CLEAN UP. LEFT SITE SAFE. 420 RUSSELL AVE SYS 619 CD 4",34.104495499999999,-118.280954300000005,10.0000000000000000,1.0000000000000000
64076,MAIN,22-Nov-12,251 S MCCADDEN PL,198' N/N 3RD ST,20' E/W MCCADDEN PL,4.000000000000000,C.I.,1924,34310,SPLIT,1,,,,C,GONZALES,136-183,8.000000000000000,24.000000000000000,"FOUND LEAK ON 4"" C.I. MAIN. CUT IN 4' OF 4"" D.I. WITH TWO UNIONS.",34.069567149999997,-118.337191700000005,10.0000000000000000,1.0000000000000000
66126,MAIN,23-Nov-12,14054 CHANDLER BL.,N/C CHANDLER BL.,100' E/C HALZELTINE AVE.,6.000000000000000,C.I.,1972,90804,ROUND CRACK,1,,,FAIR,,E. GARCIA,172-153,,,"FOUND LEAK ON 6"" C.I. MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED & CLEANED UP AREA. THICK ASPHALT.",34.168587680000002,-118.439640100000005,10.0000000000000000,1.0000000000000000
64079,MAIN,26-Nov-12,5630 VALLEY OAK DR,48' NN OF WALK,5' WE VALLEY OAK DR,4.000000000000000,STEEL,1927,44584,RUST HOLE,1,,,NONE,ADOBE,ROGERS,152-192,5.500000000000000,27.500000000000000,"FOUND 4"" STEEL MAIN LEAK SOUND SERVICES & STREET DRILL HOLES, EXCAVATED DOWN INSTALL SCREW PIN. BACKFILL W/ BASE & TEMP OIL NEW & OLD EXCAVATIONS MADE ALL SAFE.",34.110934700000001,-118.312412899999998,10.0000000000000000,1.0000000000000000
63925,MAIN,1-Dec-12,414 S WINDSOR,E WINDSOR BL,151' SS 4TH ST,1.500000000000000,COPPER,,,,1,,,,,REYES,136-189,8.000000000000000,16.000000000000000,"SET UP TRAFFIC DELINEATION, LOCATED LEAK, EXCAVATED 2X 5, PINCHED DOWN MAIN MADE REPAIRS ON SADDLE, REACTIVATED WATER BACKFILLED LEFT SITE SAFE.",34.066632480000003,-118.321447300000003,10.0000000000000000,1.0000000000000000
63930,MAIN,4-Dec-12,HILLSIDE AVE & KINGS RD,,25' EE HILLSIDE AVE,12.000000000000000,STEEL,,,RUST HOLE,1,,,FAIR,DECOMP GR,HUGHES,148-174,7.000000000000000,21.000000000000000,MAIN LOCATED ON HILLSIDE IN EASMENT. NO PAVING.,34.101321499999997,-118.374748199999999,10.0000000000000000,1.0000000000000000
63928,MAIN,4-Dec-12,5800 SPRING OAK TERR,13' NS SPRING OAK TERR,290' CANYON DR,6.000000000000000,C.I.,1937,55048,ROUND CRACK,1,,,THICK,ROCKY LOAM,SCHWEINBOLD,154-192,5.000000000000000,15.000000000000000,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.117130090000003,-118.315282499999995,10.0000000000000000,1.0000000000000000
63931,MAIN,5-Dec-12,2069 LIVE OAK EAST,10' NS LIVE OAK DR EAST,909' EE LIVE OAK DR WEST,4.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,THICK,DECOMPOSED GRANITE,SCHWEINBOLD,152-192,8.500000000000000,25.500000000000000,"REPLACED 2' OF STL WITH DI PIPE. MADE TAP & REHOOKED UP 1"" COP WITH FITTINGS. FLUSHED SERV. BLOCKED. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.109205840000001,-118.309806699999996,10.0000000000000000,1.0000000000000000
63941,MAIN,11-Dec-12,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,659'E/E RISING GLEN RD,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,,SPEARS,146-171,6.000000000000000,18.000000000000000,REPAIRED RUST HOLE LEAK WITH SCREW PIN.,34.096477919999998,-118.382760599999997,10.0000000000000000,1.0000000000000000
63940,MAIN,11-Dec-12,5601 BRIARCLIFF,300' SS VERDE OAK,11' WE BRIARCLIFF,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,,C,GONZALES,152-192,8.000000000000000,24.000000000000000,"FOUND LEAK ON 4"" STL. MAIN USED 4""X 12"" CLAMP FOR REPAIR.",34.109065710000003,-118.312907699999997,10.0000000000000000,1.0000000000000000
63946,MAIN,12-Dec-12,6017 MELROSE AV,154' WW WILCOX AV,21' SN MELROSE AV,8.000000000000000,C.I.,1923,30936,SPLIT,1,,,,C,GONZALES,142-186,12.500000000000000,49.500000000000000,"FOUND BLOW OUT ON 8"" C.I. MAIN CUT IN 13' OF 8"" D.I. WITH TWO UNIONS. STREET AND SIDEWALK DAMAGE.",34.083488199999998,-118.331565299999994,10.0000000000000000,1.0000000000000000
63950,MAIN,18-Dec-12,638 VAN NESS AVE,2' VAN NESS AVE,168' NN WILSHIRE BLVD,8.000000000000000,C.I.,1934,53289,SPLIT,1,,,,,FIERROZ,134-192,8.000000000000000,42.500000000000000,"CREW FOUND TWO SPLITS. ABOUT 5' APART. HAD TO CUT IN 9' OF 8"" PIPE.",34.062285869999997,-118.315356199999997,10.0000000000000000,1.0000000000000000
63951,MAIN,18-Dec-12,500 S GRAMERCY PL,S/S 5TH ST,133' EE GRAMERCY PL,8.000000000000000,C.I.,1927,45129,RUST HOLE,1,,,NONE,CLAY,SPEARS,136-192,4.000000000000000,12.000000000000000,"REPAIRED MAIN RUPTURE WITH 8""X 20"" 360 DEGREE CLAMP",34.065292139999997,-118.312264999999996,10.0000000000000000,1.0000000000000000
63899,MAIN,27-Dec-12,2516 LYRIC AVE,158' NN SAINT GEORGE ST,10' NS LYRIC AVE,6.000000000000000,C.I.,1929,48791,CLAMP,1,,,,,UNGSON/GIBBS,150-201,8.500000000000000,17.000000000000000,"FOUND LEAK IN OLD ABANDONED DCI SERVICE CLAMP; REMOVED IT & CUT IN 3' OF NEW 6"" D.I. PIPE; BACKFILLED W/CONROCK; TEMP. OIL; CLEANED UP; LEFT SITE SAFE!",34.107064190000003,-118.277207500000003,10.0000000000000000,1.0000000000000000
63966,MAIN,28-Dec-12,5635 BRIARCLIFF ROAD,S BRIARCLIFF ROAD,183' SS VERDE OAK,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,,,KELLY,152-192,,,,34.108977289999999,-118.312564399999999,10.0000000000000000,1.0000000000000000
63965,MAIN,28-Dec-12,3963 W 7TH ST,S/S 7TH ST,252' EE WILTON PL,6.000000000000000,C.I.,1914,19216,ROUND CRACK,1,,,NONE,CLAY,SPEARS,134-192,4.000000000000000,12.000000000000000,"REPAIRED 6"" C.I. ROUND CRACK LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.059789649999999,-118.313403899999997,10.0000000000000000,1.0000000000000000
63968,MAIN,29-Dec-12,5628 PARK OAK PL,S PARK OAK PL,343' EE PARK OAK DR,8.000000000000000,C.I.,1940,57256,ROUND CRACK,1,,,FAIR,ADOBE,WASHINGTON,154-192,5.000000000000000,11.000000000000000,"FOUND 8"" MAIN LEAK, INSTALLED 8""X 7"" 360 DEGREE CLAMP BACKFILLED 7'X 4' EXCAVATION & OILED NEED PICK UP ONLY",34.117210489999998,-118.311915700000000,10.0000000000000000,1.0000000000000000
63971,MAIN,31-Dec-12,2073 GRACE AVE,E/S GRACE AVE,482' NN WHITLEY AVE,4.000000000000000,C.I.,,27763,ROUND CRACK,1,,,NONE,CLAY,SPEARS,150-186,6.000000000000000,18.000000000000000,"REPAIRED ROUND CRACK LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.107117049999999,-118.334639600000003,10.0000000000000000,1.0000000000000000
64160,MAIN,2-Jan-13,5719 NOBLE,NOBLE,HATTERAS,40.000000000000000,C.I.,,,ROUND CRACK,1,,,,,LOPEZ,174-147,11.500000000000000,40.000000000000000,"CREW CUT OUT 19"" OF CI MAIN AND INSTALLED 19"" OF DI PIPE WITH A 1"" TAP FOR SERVICE TO 5719 NOBLE DUE TO ROUND CRACK ON MAIN 3"" FROM SERVICE ON CI MAIN.",34.174495270000001,-118.461783699999998,10.0000000000000000,1.0000000000000000
64113,MAIN,2-Jan-13,7036 MULHOLLAND DR.,1463' E/E OUTPOST DR,30' N/S MULHOLLAND DR,8.000000000000000,STEEL,1954,70914,RUST HOLE,1,,,,,JIMENEZ,154-183,9.000000000000000,45.000000000000000,"FOUND RUST HOLE IN 8"" STL WATER MAIN ALSO LEAK ON PREVIOUS SCREW PIN REPAIR.",34.116398420000003,-118.342735700000006,10.0000000000000000,1.0000000000000000
64161,MAIN,2-Jan-13,3213 BONNIE HILL DR,BONNIE HILL DR,IONE,4.000000000000000,C.I.,,,ROUND CRACK,1,,,,,OBRYN,158-177,8.000000000000000,24.000000000000000,"CUT IN 2' OF 4"" DI, FOUND SMALL SPLIT",34.128616930000000,-118.358000099999998,10.0000000000000000,1.0000000000000000
64107,MAIN,2-Jan-13,7030 DE LONGPRE AVE,14' N/S DE LONGPRE AV,8' W/E SYCAMORE AVE,8.000000000000000,C.I.,1938,55564,CLAMP,1,,,,,FIERROZ,146-183,8.500000000000000,26.000000000000000,"MADE REPAIR ON 8"" CI MAIN. WE READJUSTED REPAIR CLAMP TO STOP THE LEAK.",34.096120999999997,-118.342404799999997,10.0000000000000000,1.0000000000000000
64114,MAIN,3-Jan-13,5500 WILSHIRE BL,50' S/S WILSHIRE BL,20' E/W DUNSMUIR AVE,8.000000000000000,C.I.,1928,47246,RUPTURE,1,,,,,GONZALES,134-180,11.500000000000000,45.000000000000000,"BLOW OUT ON 8"" C.I. MAIN CUT OUT 4' OF 8"" C.I. INSTALLED 4' OF 8"" D.I. WITH TWO UNIONS.",34.062041839999999,-118.348384400000000,10.0000000000000000,1.0000000000000000
64116,MAIN,3-Jan-13,924 S. MANSFIELD AVE,23' E/W MANSFIELD AVE,225' S/S 9TH ST,4.000000000000000,C.I.,1924,33010,CLAMP,1,,,THICK,ADOBE,SCHWEINBOLD,132-183,6.500000000000000,13.000000000000000,"REPLACED SERV. CLAMP & FITINGS ON 1"" SERV. LATERAL FLUSHED SERV. HELP MAKE PICK-UP & SWEPT AREA.",34.058138599999999,-118.342190000000002,10.0000000000000000,1.0000000000000000
64133,MAIN,11-Jan-13,708 GRAMERCY DRIVE,108' S/S 7TH ST,20' E/W GRAMERCY DRIVE,6.000000000000000,C.I.,1920,26899,SPLIT,1,,,,,ASHLEY,134-192,8.000000000000000,48.000000000000000,EXCAVATED A 8X 5 HOLE THAT WAS APPROX. 4FT DEEP. WE DISCOVERED A 3IN. SPLIT IN THE 6IN. MAIN. WE INSTALLED A 6X 12IN 360 DEGREE CLAMP. BACKFILLED THE EXCAVATION. MADE SURE THE JOB SITE WAS CLEANED UP AND SAFE.,34.059267890000001,-118.312222100000000,10.0000000000000000,1.0000000000000000
64135,MAIN,14-Jan-13,2775 RINCONIA DR,10' W/E RINCONIA DR,613' RINCONIA PL,2.000000000000000,C.I.,1954,70705,"JOINT, NIP. 2",,,,MED,SANDY LOAM,SCHWEINBOLD,154-189,9.000000000000000,27.000000000000000,"REPLACED ALL OF BLOW OFF FROM 6"" BELL CAP. & 2"" RISER WITH NEW STANDPIPE. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED & OILED. HELP MAKE PICK UP.",34.116095270000002,-118.326327399999997,10.0000000000000000,1.0000000000000000
64169,MAIN,18-Jan-13,5713 NATICK AVE,NATICK AVE,COLLINS ST,6.000000000000000,C.I.,1950,61991,ROUND CRACK,1,,,0,B,VELAZQUEZ,174-150,5.000000000000000,31.000000000000000,"INVESTIGATED LEAK IN STREET. FOUND RND CRK ON 6"" CI WM. MADE REPAIR 360 DEGREE CLAMP & BACKFILLED WITH BASE & OIL TEMP STREET",34.174375480000002,-118.454203399999997,10.0000000000000000,1.0000000000000000
64284,MAIN,18-Jan-13,14031 RIVERSIDE DR,65' W CL MURIETTA AVE,23' S CL RIVERSIDE DR,8.000000000000000,C.I.,1960,79102,ROUND CRACK,1,,,CLAY,,OBREGON,168-153,8.000000000000000,32.000000000000000,"FOUND 8"" ROUND CRACK, MADE REPAIRS.",34.157544129999998,-118.439277200000006,10.0000000000000000,1.0000000000000000
64239,MAIN,19-Jan-13,1978 MONON ST,73' N/N HOLLY KNOLL DR,10' E/W MONON ST,6.000000000000000,C.I.,1923,32671,ROUND CRACK,1,,,,,HOOVER,150-201,7.500000000000000,29.000000000000000,"REPAIRED ROUND CRACK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAM UP, LEFT SITE SAFE.",34.107797630000000,-118.278745200000003,10.0000000000000000,1.0000000000000000
64189,MAIN,22-Jan-13,14535 MARGATE ST,MARGATE ST,VAN NUYS BLVD,6.000000000000000,C.I.,1936,39170,ROUND CRACK,1,,,FAIR,,GARCIA,172-150,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS. FLUSHED MAIN. BACKFILLED & CLEANED UP AREA HEAVY CLEAN UP",34.167543100000003,-118.449925699999994,10.0000000000000000,1.0000000000000000
64147,MAIN,22-Jan-13,2425 CRESTON DR,10' N/N CRESTON WAY,10' E/W CRESTON DR,6.000000000000000,C.I.,1937,55063,SPLIT,1,,,,C,GONZALES,152-189,9.000000000000000,23.000000000000000,"FOUND LEAK ON 6"" C.I. MAIN USED 6""X 20"" CLAMP FOR RPAIR.",34.114174800000001,-118.324807199999995,10.0000000000000000,1.0000000000000000
64171,MAIN,23-Jan-13,173 N LAS PALMAS,20' E/W LAS PALMAS,155' S/S BEVERLY BL,6.000000000000000,C.I.,,35161,SPLIT,1,,,N/A,B,SMITH,138-186,16.000000000000000,32.000000000000000,"BLOW OUT HEAVY STREET DAMAGE, JOB DELAY FOR U.S.A. *POWER TRENCH IN WAY, DELAY FOR CREW TO ASSIST & REMOVE. CUT IN 5' PUT MAIN IN SERVICE. LEFT OPEN FOR PHONE CO.",34.075606340000000,-118.336013199999996,10.0000000000000000,1.0000000000000000
64148,MAIN,23-Jan-13,7016 SANTA MONICA BL,20' N/S SANTA MONICA BL,109' E/E SYCAMORE AVE,6.000000000000000,C.I.,,26223,RUST HOLE,1,,,,CLAY,SPEARS,144-183,7.500000000000000,23.000000000000000,"REPAIRED 6"" C.I. MAIN LEAK WIHT6""X 12"" 360 DEGREE LEAK.",34.090641920000003,-118.342325500000001,10.0000000000000000,1.0000000000000000
64243,MAIN,23-Jan-13,2417 NOTTINGHAM AVE,1078' N/N LOS FELIZ,24' E/W NOTTINGHAM AVE,4.000000000000000,C.I.,1931,51372,RUPTURE,1,,,,,HOOVER,152-195,6.500000000000000,13.000000000000000,"RPAIRED LEAK ON 4"" CI MAIN. CUT IN 3' OF DI. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.112469810000000,-118.301527100000001,10.0000000000000000,1.0000000000000000
64153,MAIN,25-Jan-13,2190 RUNYON CANYON RD,,4135' S/S MULHOLLAND DRIVE,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,,,KELLY,152-180,8.000000000000000,24.000000000000000,"REPAIR 6"" STEEL MAIN",34.112407779999998,-118.350333100000000,10.0000000000000000,1.0000000000000000
64155,MAIN,27-Jan-13,301 S RIMPAU BL,17' S/S 3RD ST,75' W/W RIMPAU BL,8.000000000000000,C.I.,1932,52254,SPLIT,1,,,NONE,CLAY,SPEARS,136-186,6.000000000000000,18.000000000000000,"CUT IN 6' OF 8"" D.I. PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.068867109999999,-118.330619900000002,10.0000000000000000,1.0000000000000000
