LEAK_ID,RPT_TYPE,RPT_DATE,ADDRESS,MAIN_ST,CROSS_ST,PIPE_SIZE,PIPE_TYPE,YR_INST,PLR_INST,LEAK_TYPE,LEAK_QUANT,ANOD_INST,COAT_TYPE,COAT_COND,SOIL_TYPE,FOREMAN,WSM_NBR,REPAIR_HRS,MAN_HRS,REMARKS,LAT,LON,MEANgid,COUNT
64156,MAIN,28-Jan-13,5300 2ND STREET,30' W/W MCCADDEN PL,24' N/S 2ND ST,8.000000000000000,C.I.,1934,53387,SPLIT,1,,,,C,GONZALES,138-183,11.500000000000000,22.500000000000000,"BLOW OUT ON 8"" C.I. MAIN CUT IN 11' OF 8"" D.I. WITH TWO UNIONS.",34.071033509999999,-118.337365300000002,10.0000000000000000,1.0000000000000000
64166,MAIN,29-Jan-13,RUNYON CANYON & VISTA ST,4' E/W RUNYON CANYON,90' N/N VISTA ST,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,,,BRAYBOY,150-180,8.000000000000000,16.000000000000000,"FOUND 6"" STL MAIN WITH RUST HOLE REPAIRED WITH SCREW PIN ASSISTED BY B. MITCHELL (MCH) BACKFILL & TEMP LEFT SMALL PICK-UP SITE SAFE. NO PAVING NEEDED.",34.105316620000004,-118.351476599999998,10.0000000000000000,1.0000000000000000
64557,MAIN,1-Feb-13,521 N WILTON PL,20' EW N WILRON PL,208' NN MAPLEWOOD AVE,20.000000000000000,C.I.,1915,21696,CLAMP,1,,,FAIR,CLAY,ALVAREZ,140-192,9.500000000000000,57.000000000000000,"THE CREW INVESTIGATED, LOCATED AND REPAIRED LEAK ON 20"" C.I. MAIN. THE CREW REPLACED DAMAGED AND LEAKING 360 DEGREE REPAIR CLAMP. THE CREW  BACKFILLED, TEMPED, CLEANED UP AND LEFT THE JOBSITE SAFE.",34.080969099999997,-118.313549800000004,10.0000000000000000,1.0000000000000000
64559,MAIN,1-Feb-13,8700 FRANKLIN AVE,560' S/S MOUNTCREST AVE,4' N/S FRANKLIN AVE,6.000000000000000,STEEL,1977,99309,RUST HOLE,1,,,,C,GONZALES,148-171,4.000000000000000,12.000000000000000,"FOUND LEAK ON 6"" STL. RIGHT A WAY MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.098154289999997,-118.379371899999995,10.0000000000000000,1.0000000000000000
64567,MAIN,6-Feb-13,6840 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,50' E/E MANSFIELD AVE,6.000000000000000,C.I.,1919,26242,RUST HOLE,1,,,NONE,CLAY,SPEARS,144-183,5.000000000000000,12.000000000000000,"REPAIRED 6"" C.I. MAIN BLOW OUT WITH 6""X 12"" 360 DEGREE CLAMP. TBID# 1307783",34.090651389999998,-118.340177499999996,10.0000000000000000,1.0000000000000000
64571,MAIN,7-Feb-13,700 RIDGELEY AVE,92' SS WILSHIRE BLVD,20' EW RIDGELEY AVE,8.000000000000000,C.I.,1928,47245,CLAMP,1,,,,C,GONZALES,134-180,8.000000000000000,30.500000000000000,"FOUND LEAK ON 4"" GATE OFF 8"" MAIN CUT OUT GATE USED 8""X 20"" CLAMP FOR REPAIR.",34.061954860000000,-118.350676500000006,10.0000000000000000,1.0000000000000000
64578,MAIN,13-Feb-13,3RD & PLYMOUTH BLVD,22' NS 3RD ST,20' EE PLYMOUTH BLVD,40.000000000000000,RIBBOUT,1914,19398,RUST HOLE,1,,,,,RODRIGUEZ,136-189,15.000000000000000,75.000000000000000,"ASSISTED WELDER, MOVE PLATES AND EXCAVATED. LEFT JOB SITE SAFE.",34.068897110000002,-118.322685600000000,10.0000000000000000,1.0000000000000000
64581,MAIN,18-Feb-13,6838 SANTA MONICA BLVD,30' E/E MANSFIELD AVE,30' N/S SANTA MONICA BLVD,6.000000000000000,C.I.,1919,26242,RUPTURE,1,,,,C,GONZALES,144-183,11.000000000000000,44.500000000000000,"FOUND LEAK ON 6"" C.I. MAIN CUT IN 3' FO 6"" D.I. WITH TWO UNIONS",34.090651229999999,-118.340243999999998,10.0000000000000000,1.0000000000000000
64587,MAIN,21-Feb-13,2610 JALMIA DRIVE,WE CURB  ON JALMIA DR,250' NN JALMIA WAY,6.000000000000000,STEEL,1946,64525,CLAMP,1,,,,,KELLY,154-177,9.000000000000000,17.000000000000000,"DISCOVERED OLD BURNT OUT CLAMP ON STL 6"" MAIN",34.118456969999997,-118.360405999999998,10.0000000000000000,1.0000000000000000
64586,MAIN,23-Feb-13,2610 JALMIA DR,32' EW JALMIA DR,158' NN JALMIA WY,6.000000000000000,STEEL,1946,64525,RUST HOLE,1,,,POOR,LOAM,REYES,154-177,8.000000000000000,24.000000000000000,"REPAIRED 6"" STEEL MAIN LEAK. WITH 6""X 12"" 360 DEGREE CLAMP.",34.118243810000003,-118.360307300000002,10.0000000000000000,1.0000000000000000
64851,MAIN,25-Feb-13,15288 RAYNETA DR,15' SCL RAYNETA DR,20' ECL SAUGUS AVE,16.000000000000000,C.I.,1954,70431,"JOINT, LEAD JOINT",1,,,FAIR,,GARICA,164-144,,,"FOUND LEAK ON 16"" C.I. MAIN, MADE REPAIRS. HIT UNMARKED 3"" PL. GAS MAIN,W/ PROBE WHILE LOOKING FOR LRAK SOURCE. GAS CO. MADE TEMP. REPAIRS. LEFT EXCAVATION SAFE & SECURE FOR GAS CO. PERM. REPAIRS.",34.144543720000001,-118.466087900000005,10.0000000000000000,1.0000000000000000
64589,MAIN,26-Feb-13,1612 SUNSET PLAZA DR,5' W/E SUNSET PLAZA DR,31' S/S SUNSET PLAZA TERR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,148-171,4.500000000000000,13.500000000000000,"REPAIRED 6"" STL WATER MIAN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP.",34.100501090000002,-118.380710600000000,10.0000000000000000,1.0000000000000000
64729,MAIN,1-Mar-13,1501 SUNSET PLAZA DR,8' E/W SUNSET PLAZA DR,45' N/N STEBBINS TERRACE,6.000000000000000,STEEL,1929,48083,,1,,,,,DE LA CRUZ,146-171,8.000000000000000,16.000000000000000,"ORDER #1310492 - SET UP TRAFFIC CONTROL, DRILLED HOLES & LOCATED LEAK, BROKE OUT TRENCH, EXCAVATED, REPAIRED LEAK, GATEMAN R. TRUJILLO PINCHED DOWN MAIN, BACKFILLED & LAID TEMP OIL, CLEANED AREA, PICKED UP TRAFFIC CONTROL & LEFT JOB SAFE.",34.097823339999998,-118.381735500000005,10.0000000000000000,1.0000000000000000
64732,MAIN,4-Mar-13,1450 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,990' EE RISING GLEN DR,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,,GONZALES,146-171,8.000000000000000,24.000000000000000,"FOUND LEAK ON 6"" STL MAIN USES 6""X 12"" CLAMP",34.096276889999999,-118.381924900000001,10.0000000000000000,1.0000000000000000
64733,MAIN,4-Mar-13,8442 YUCCA TR,6' NS YUCCA TR,32' EE KIRKWOOD DR,6.000000000000000,STEEL,1926,43232,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,150-174,6.000000000000000,18.000000000000000,"REPAIRED STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED & OILED. HELP MAKE PICK-UP.",34.103313739999997,-118.373900599999999,10.0000000000000000,1.0000000000000000
64734,MAIN,5-Mar-13,2700 RUNYON CYN RD (PVT),3' EW RUNYON CYN RD (PVT),APROX. 1100 SS MULHOLLAND DR,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,LIGHT,DECOMP GRANITE,SCHWEINBOLD,154-180,6.000000000000000,18.000000000000000,"REPAIRED WATER MAIN WITH WOOD & CLAMP. BACKFILLED, TAMPED & BARRICADED. HELP MAKE PICK-UP. ST. MAINT. TO PAVE ROAD SOON.",34.117316889999998,-118.351122799999999,10.0000000000000000,1.0000000000000000
64738,MAIN,5-Mar-13,2341 LIVE OAK DR (EAST),104' SS RED OAK DR,4' EW LIVE OAK DR (EAST),12.000000000000000,C.I.,1963,83675,CLAMP,1,,,,C,GONZALES,152-192,8.500000000000000,23.500000000000000,"FOUND LEAK ON 12""X 12""X 1"" VENTED 360 DEGREE CLAMP REMOVED INSTALLED NEW 12""X 12""X 1"" VENTED 360 DEGREE CLAMP CONNECTED 1"" COPPER SERVICE.",34.113744599999997,-118.311025999999998,10.0000000000000000,1.0000000000000000
64741,MAIN,11-Mar-13,6902 SANTA MONICA BLVD,20' NS SANTA MONICA BLVD,35' W/W MANSFIELD,6.000000000000000,C.I.,1919,26242,,1,,,,,SPEARS,144-183,12.000000000000000,42.000000000000000,"SET UP TRAFFIC AT 6902 SANTA MONICA BL. CUT IN 5' OF 6"" D.I. PIPE. BACKFILLED 7'X 14' EXCAVATION. JOB SITE SAFE, WORK COMPLETE.",34.090650160000003,-118.340663500000005,10.0000000000000000,1.0000000000000000
64745,MAIN,12-Mar-13,1401 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,150' EE RISING GLEN,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,C,GONZALES,146-171,6.000000000000000,18.000000000000000,"FOUND TWO LEAKS ON 6"" STL MAIN USED TWO 6""X 12"" CLAMPS FOR REPAIR.",34.096527230000000,-118.382937699999999,10.0000000000000000,1.0000000000000000
64749,MAIN,15-Mar-13,7963 WILLOW GLEN RD,20' SN WILLOW GLEN RD,898' WW WOODSTOCK RD,6.000000000000000,STEEL,1936,47672,RUST HOLE,1,,,,,WASHINGTON,156-174,6.000000000000000,12.000000000000000,"REPAIRED 6"" STL MAIN, RUST HOLE ON BOTTOM, 6""X 12"" 360 DEGREE CLAMP BACKFILLED OILED 5'X 3' EXCAVATION, NEED LARGE PICK UP FOR TOMMORROW.",34.119761380000000,-118.370640899999998,10.0000000000000000,1.0000000000000000
64751,MAIN,18-Mar-13,8045 WILLOW GLEN RD,350' EE THAMES PL,10' NS WILLOW GLEN RD,6.000000000000000,STEEL,1936,43070,RUST HOLE,1,,,,C,GONZALES,154-174,8.000000000000000,24.000000000000000,"FOUND LEAK ON 6"" STL MAIN. USED 6""X 12"" CLAMP FOR REPAIR.",34.118740160000002,-118.372203400000004,10.0000000000000000,1.0000000000000000
64750,MAIN,18-Mar-13,1234 WETHERLY DR,7' WETHERLY DR,374' SS ST IVES DR,2.000000000000000,COPPER,1950,67465,,1,,,,SAND,SCHWEINBOLD,146-168,2.500000000000000,7.500000000000000,"PINCHED DOWN 2"" COPPER WATER MAIN & CUT OUT RUPTURE & 2""X 6"" CLAMP. APPLIED 6"" OF 2"" COPPER & FITTINGS. FLUSHED WATER MAIN. BACKFILLED SAND & SOD. COMPLETE SWEPT AREA.",34.092886300000004,-118.388587299999998,10.0000000000000000,1.0000000000000000
64752,MAIN,18-Mar-13,1527 SUNSET PLAZA DR,7' E/W SUNSET PLAZA DR,1121' S/S FOREST KNOLL DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,SLITE HARD,DECOMP GRANITE,SCHWEINBOLD,148-171,5.000000000000000,14.000000000000000,"REPAIRED 6"" WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. SWEPT AREA. HELP MAKE PICK UP.",34.098466170000002,-118.381467400000005,10.0000000000000000,1.0000000000000000
64727,MAIN,20-Mar-13,1604 SUNSET PLAZA DR,7' W/E SUNSET PLAZA DR,13' N/N EVANVIEW DR,6.000000000000000,STEEL,1927,44765,,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-171,9.000000000000000,25.500000000000000,"REMOVED 6""X 4"" TEE STL & REPALCED WITH 2' OF 6"" DI PIPE & 2- 6"" MECH. COUPLINGS. BLOCKED, BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN & SWEPT UP.",34.100171889999999,-118.380482499999999,10.0000000000000000,1.0000000000000000
64756,MAIN,26-Mar-13,5638 BRIARCLIFF RD,387' WW VERDE OAK RD,11' NS BRIARCLIFF RD,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,,C,GONZALES,152-192,5.000000000000000,15.000000000000000,"FOUND LEAK ON 4"" STL MAIN USED 4""X 12"" 360 DEGREE CLAMP FOR REPAIR.",34.108911659999997,-118.313164799999996,10.0000000000000000,1.0000000000000000
64858,MAIN,1-Apr-13,1125 N MCCADDEN PL,230' N/N SANTA MONICA BL,17' E/W MCCADDEN PL,4.000000000000000,C.I.,1927,44764,ROUND CRACK,1,,,,C,GONZALES,144-183,8.000000000000000,24.000000000000000,"FOUND LEAK ON 4"" C.I. MAIN USED 4""X 12"" CLAMP FOR REPAIR",34.091471230000003,-118.337471199999996,10.0000000000000000,1.0000000000000000
64866,MAIN,9-Apr-13,7933 WILLOW GLEN RD,10' NS WILLOW GLEN RD,437' WW WOODSTOCK RD,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,154-174,7.500000000000000,15.000000000000000,"REPAIRED WATER MAIN WITH REDWOOD & CLAMP BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP CLEAN & SWEPT AREA.",34.118967570000002,-118.370713400000000,10.0000000000000000,1.0000000000000000
64868,MAIN,12-Apr-13,RUNYON CYN RD,1 MILE NN N VISTA ST,9' EW RUNYON CYN RD,,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,152-180,3.000000000000000,9.000000000000000,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIRS",34.113238840000001,-118.350508500000004,10.0000000000000000,1.0000000000000000
64844,MAIN,16-Apr-13,15451 DEERHORN RD,259'ECL BRIARWOOD DR,8' SCL DEERHORN RD,6.000000000000000,C.I.,1954,70432,SPLIT,1,,,,SHALE,OBREGON,164-144,8.000000000000000,24.000000000000000,"CUT IN 4' OF 6"" D.I. MAIN, DID RETAP OF 1"" SERVICE.",34.141973940000000,-118.469927900000002,10.0000000000000000,1.0000000000000000
64878,MAIN,22-Apr-13,4029 WILSHIRE BLVD,60' WW VAN NESS,8' SN WILSHIRE,8.000000000000000,D.I.,,,CLAMP,1,,,,,JOHNSON,134-192,13.000000000000000,65.000000000000000,CREW INVESTIGATED BROKE OUT AND MADE REPAIR ON MAIN. CREW CLEANED UP JOB SITE AND MADE JOB SITE SAFE.,34.061808480000003,-118.315579000000000,10.0000000000000000,1.0000000000000000
64911,MAIN,25-Apr-13,HOLLYWOOD BLVD/ LAUREL CYN,13'EW HOLLYWOOD BLVD,61' SS HOLLYWOOD BLVD (LE),16.000000000000000,STEEL,1967,86675,BLOW OFF,1,,,FAIR,ADOBE,WASHINGTON,148-177,10.000000000000000,44.000000000000000,"ASSISTED WELDER INSTALLING WELD CPLGS (TEMP REPAIR ONLY) ASSISTED GATE MAN PUTTING 16"" MAIN BACK IN SERVICE.",34.101565780000001,-118.365631100000002,10.0000000000000000,1.0000000000000000
64882,MAIN,30-Apr-13,1600 LAUREL CYN BLVD,13' EW LAUREL CYN BLVD,47' NN HOLLYWOOD BLVD,16.000000000000000,STEEL,1967,86675,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,148-177,9.000000000000000,26.000000000000000,"REPLACED BYPASS WITH NEW FITTINGS & 1 1/2"" CORPORATION VALVES, USED STAND PIPE FOR BOTH SIDES. BLOCKED UNDER FOR SUPPORT. BACKFILLED WITH SAND & JETTED. BASED 2' & TAMPED & OILED. CLEAN & SWEPT. ENAMELED PIPE & FITTINGS.",34.101631720000000,-118.365631600000000,10.0000000000000000,1.0000000000000000
65036,MAIN,1-May-13,HARLESDEN COURT,8' E/W HARLESDEN COURT,20' N/N WILLOW GLEN ROAD,4.000000000000000,STEEL,1928,47673,RUST HOLE,1,,,POOR,CLAY,E. ALVAREZ,154-174,3.000000000000000,15.000000000000000,"THE CREW FOUND 4"" LEAK GOING GOOD. THE CREW INVESTIGATED LOCATED AND MADE REPAIR WITH 4"" HIGH PRESSURE REPAIR CLAMP. THE CREW MADE EXTENSIVE CLEAN UP.",34.118981200000000,-118.368431099999995,10.0000000000000000,1.0000000000000000
65038,MAIN,3-May-13,1905 GRACE AVE,13' E/W GRACE AVE,80' N/N FRANKLIN AVE,6.000000000000000,C.I.,1923,12500,RUST HOLE,1,,,,CLAY,W. KELLY,150-186,8.000000000000000,16.000000000000000,"6"" MAIN LEAK REPAIR.",34.105537400000003,-118.332149400000006,10.0000000000000000,1.0000000000000000
65040,MAIN,4-May-13,LAS PALMAS,20' E/W LAS PALMAS,7' S/S 2ND ST.,6.000000000000000,C.I.,1924,35161,,1,,,,,T. BLACK,138-186,1.000000000000000,3.000000000000000,"WHILE RETURNING MAIN TO SERVICE FOUND CRACK IN MAIN. DUG, PUT, AND MADE REPAIR USING 360 DEGREE CLAMP.",34.070934620000003,-118.335943900000004,10.0000000000000000,1.0000000000000000
65043,MAIN,7-May-13,301 N. LAS PALMAS AVE.,20' E/W LAS PALMAS,42' N/N BEVERLY BLVD.,6.000000000000000,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,2.000000000000000,14.000000000000000,WHILE EXCAVATING BAND LEAK OR THREADED SUDDLE. CUT OLD SUDDLE AND REPLACED WITH 360 DEGREE REPAIR CLAMP.,34.076444639999998,-118.336031199999994,10.0000000000000000,1.0000000000000000
65062,MAIN,8-May-13,351 S. VAN NESS AVE.,24' E/W VAN NESS AVE,50' N/N 4TH ST.,61.000000000000000,STEEL,1961,80209,,1,,,,,R. GONZALES,136-192,9.000000000000000,45.000000000000000,"FOUND CONTROL LINE LEAK OFF 61"" STEEL MAIN REFIT CONTROL HEAD.",34.067359889999999,-118.315161399999994,10.0000000000000000,1.0000000000000000
65049,MAIN,11-May-13,1563 SUNSET PLAZA DR.,8' S/N SUNSET PLAZA DR,40' W/W FOREST KNOLLS,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,B,T.SMITH,148-171,8.000000000000000,32.000000000000000,"""FLAGMEN REQUIRED"" LOCATE LEAK, DUG OUT, PINCH DOWN REQUIRED. INSTALL CLAMP, BACKFILL, & TEMP. P/N MADE, P/N DELINEATION, JOB COMPLETE.",34.098860389999999,-118.380322199999995,10.0000000000000000,1.0000000000000000
65059,MAIN,12-May-13,6760  LEXINGTON AVE.,17' E/W MC CADDEN PL.,6' N/S LEXIINGTON AVE.,8.000000000000000,C.I.,1930,49752,SPLIT,1,,,,C,R. GONZALES,146-183,11.000000000000000,22.000000000000000,"FOUND LEAK ON 8"" C.I. MAIN CUT IN 7' OF 8"" D.I. WITH TWO UNIONS.",34.092526040000003,-118.337479000000002,10.0000000000000000,1.0000000000000000
65075,MAIN,16-May-13,7964 WILLOW GLEN RD.,10' NS WILLOW GLEN RD,874' W/W WOODSTOCK RD.,6.000000000000000,STEEL,1936,47672,RUST HOLE,1,,,MED,DECOMP GRANITE,C. SCHWEINBOLD,154-174,8.000000000000000,23.000000000000000,"REPAIRED 2 RUPTURES ON WATER MAIN. USED REDUCER, CLAMP, 1 SCREW PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN, & SWEPT AREA.",34.119602260000001,-118.370647199999993,10.0000000000000000,1.0000000000000000
65084,MAIN,19-May-13,1420 SUNSET PLAZA DR.,9' SN SUNSET PLAZA DR,799' E/E RISING GLEN RD.,6.000000000000000,STEEL,1929,48083,RUST HOLE,3,,,,LOAM,M. SPEARS,146-171,6.000000000000000,18.000000000000000,"REPAIRED 3 LEAKS ON 6"" STEEL MAIN. 2 LEAKS WITH 6"" X 12"" 360 DEGREE CLAMPS. 1 LEAK WITH LARGE SCREWPIN.",34.096030040000002,-118.382168600000000,10.0000000000000000,1.0000000000000000
65090,MAIN,20-May-13,836 SPAULDING AVE.,23' W/E SPAULDING AVE.,387' S/S 8TH ST.,6.000000000000000,C.I.,1954,70833,SPLIT,1,,,LIGHT,CLAY,C. SCHWEINBOLD,134-177,5.000000000000000,19.000000000000000,"REPAIRED SMALL SPLIT ON 6"" C.I. WATER MAIN AT CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP, CLEAN & SWEPT AREA.",34.059715799999999,-118.358834599999994,10.0000000000000000,1.0000000000000000
65101,MAIN,22-May-13,308 N. LAS PALMAS AVE.,20' E/W N LAS PALMAS AVE.,151' N/N BEVERLY BLVD.,6.000000000000000,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,1.500000000000000,10.500000000000000,"WHILE EXCAVATING SERVICE, FOUND MAIN LEAK. MADE REPAIR WITH 360 DEGREE REPAIR CLAMP. CLEANED SITE, MADE SAFE.",34.076744300000001,-118.335992000000005,10.0000000000000000,1.0000000000000000
65104,MAIN,22-May-13,448 N. LAS PALMAS AVE.,20' E/W LAS PALMAS AVE,190' S/S ROSEWOOD AVE.,6.000000000000000,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,1.500000000000000,10.500000000000000,FOUND HOLE ON TOP OF MAIN. NEXT TO SERVICE. MADE REPAIR USING VENTED CLAMP. CLEANED SITE AND MADE SAFE.,34.079699150000003,-118.335794000000007,10.0000000000000000,1.0000000000000000
65105,MAIN,23-May-13,317 N. LAS PALMAS AVE.,20' E/W LAS PALMAS AVE,164' N/N BEVERLY BLVD.,6.000000000000000,C.I.,1924,35161,,1,,,,,T. BLACK,140-186,2.000000000000000,6.000000000000000,FOUND WATER SPRAYING FROM BETWEEN MAIN AND SADDLE. REMOVEED AND REPLACED SADDLE.,34.076780040000003,-118.335987399999993,10.0000000000000000,1.0000000000000000
65113,MAIN,28-May-13,1340 SUNSET PLAZA DR.,9' SN SUNSET PLAZA DR,17' E/E RISING GLEN RD.,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,,W. KELLY,146-171,,,"6' X 8"" 360 DEGREE CLAMP.",34.096357300000001,-118.383371299999993,10.0000000000000000,1.0000000000000000
65123,MAIN,29-May-13,6650 SANTA MONICA BLVD.,20' NS SANTA MONICA BLVD,363 E/E LAS PALMAS AVE.,6.000000000000000,C.I.,1920,27053,RUTURE,1,,,,,J. RODRIGUEZ,144-186,9.500000000000000,47.500000000000000,"FOUND RUTURE ON 6"" C.I. CUT OUT 4' OF CI REPLACE WITH 4' OF D.I. JOB SITE WAS LEFT CLEAN AND SAFE.",34.090664339999996,-118.334923700000004,10.0000000000000000,1.0000000000000000
65118,MAIN,29-May-13,6310 THIRD ST.,26' S/N THIRD STREET,3' W/W GILMORE LANE,8.000000000000000,C.I.,1949,66974,GATE,1,,,,,R. GONZALES,138-177,6.500000000000000,19.500000000000000,"CUT OUT ABANDONED 4"" GATE AND TEE. INSTALLED 3' OF 8"" D.I. WITH TWO UNIONS.",34.071297790000003,-118.359453700000003,10.0000000000000000,1.0000000000000000
65050,MAIN,3-Jun-13,8320 YUCCA TRAIL,7' NS YUCCA TRAIL,1225' NN KIRKWOOD DR,4.000000000000000,STEEL,1926,43232,CLAMP,1,,,NONE,LOAM,SPEARS,150-174,4.000000000000000,12.000000000000000,"TIGHTENED 4""X 12"" CLAMP ON 11 DEGREE BEND OF 4"" STEEL MAIN TO STOP RUST HOLE LEAK ON BOTTOM OF MAIN.",34.104486569999999,-118.371742499999996,10.0000000000000000,1.0000000000000000
65054,MAIN,4-Jun-13,5601 BRAIRCLIFF,20' NS BRAIRCLIFF,113' WW VERDE OAK DR,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,BAD,SANDSTONE,WASHINGTON,152-192,5.000000000000000,10.000000000000000,"INSTALLED 4""X 12"" 360 DEGREE CLAMP. MAIN HAD 4 HOLES IN IT. BACKFILL & OIL COMPLETE, NEEDS LARGE PICK UP ONLY.",34.108873150000001,-118.312360299999995,10.0000000000000000,1.0000000000000000
65053,MAIN,4-Jun-13,1340 SUNSET PLAZA DRIVE,S/N SUNSET PLAZA DRIVE,17' EE RISING GLEN ROAD,6.000000000000000,STEEL,1929,48083,CLAMP,1,,,,,KELLY,146-171,5.000000000000000,15.000000000000000,"REPLACED LEAKY CLAMP W/ (1) 6"" HIGH PRESSURE CLAMP: COVERED EXPOSED COMMUNICATION LINES; RESET PLATE.",34.096358590000001,-118.383370499999998,10.0000000000000000,1.0000000000000000
65057,MAIN,5-Jun-13,101 S PLYMOUTH BLVD,W PLYMOUTH BLVD,55' S/N 1ST STREET,6.000000000000000,C.I.,1920,27188,SPLIT,1,,,,SANDY,KELLY,138-189,9.000000000000000,36.000000000000000,"REPAIRED 6"" MAIN LEAK: REPLACED 5FT OF PIPE.",34.073667659999998,-118.320812399999994,10.0000000000000000,1.0000000000000000
65057,MAIN,5-Jun-13,101 S PLYMOUTH BLVD,W PLYMOUTH BLVD,55' S/N 1ST STREET,6.000000000000000,C.I.,1920,27188,SPLIT,1,,,,SANDY,KELLY,138-189,9.000000000000000,36.000000000000000,"REPAIRED 6"" MAIN LEAK: REPLACED 5FT OF PIPE.",34.073504430000000,-118.320887600000006,10.0000000000000000,1.0000000000000000
65204,MAIN,6-Jun-13,2915 ST GEORGE ST,22' E/W ST. GEORGE ST.,132' N/N MONON ST.,6.000000000000000,C.I.,1923,30987,,1,,,,,D. SOLIS,152-204,6.000000000000000,18.000000000000000,"BROKE OUT; EXPOSE; REPAIR; BACKFILL; TEMP.. JOB SITE SAFE AND CLEAN.",34.110009079999998,-118.273534799999993,10.0000000000000000,1.0000000000000000
65061,MAIN,12-Jun-13,200 S LAS PALMAS AVE,20' E/W LAS PALMAS AVE,327' N/N 3RD ST,6.000000000000000,C.I.,1924,35161,SPLIT,1,,,N/A,B,SMITH,136-186,14.000000000000000,42.000000000000000,"DUG OUT, CUT IN 6' W/ CPLGS. BACKFILL LARGE EXCAVATION, MUD CLEAN-UP - BROKE OUT 3'X 30' OF STREET DAMAGE. TEMP OIL.",34.069937019999998,-118.335939199999999,10.0000000000000000,1.0000000000000000
65067,MAIN,15-Jun-13,1401 SUNSET PLAZA,10' SN SUNSET PLAZA,654 E/E RISING GLEN RD,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,,JIMENEZ,146-171,8.000000000000000,24.000000000000000,"FOUND RUST HOLE ON 6"" STL WM, REPAIRED WITH 6X 12 HIGH PRESSURE 360 DEGREE CLAMP BACKFILLED, TEMP OIL, CLEAN UP JOBSITE SAFE.",34.096481079999997,-118.382767000000001,10.0000000000000000,1.0000000000000000
65074,MAIN,18-Jun-13,3050 RUNYON CYN RD,1628' SS MULHOLLAND DR,10' EW RUNYON CYN RD,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,,C,GONZALES,154-180,14.500000000000000,58.000000000000000,"FOUND RUST HOLE ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.116245839999998,-118.351495000000000,10.0000000000000000,1.0000000000000000
65080,MAIN,19-Jun-13,3050 RUNYON CYN RD,200' S/S MULHOLLAND DR,8' EW RUNYON CYN RD,6.000000000000000,STEEL,,,RUST HOLE,1,,,,C,GONZALES,154-180,6.000000000000000,12.000000000000000,"FOUND LEAK ON 6"" STL MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.114550330000000,-118.351023699999999,10.0000000000000000,1.0000000000000000
65149,MAIN,21-Jun-13,2755 JALMIA DR,3' SN JALMIA DR,6' NS JALMIA DR,1.000000000000000,COPPER,,,JOINT,1,,,,,GONZALES,154-177,7.500000000000000,15.000000000000000,"FOUND OLD CLAMP LEAKING CUT IN 3' OF 1"" COPPER WITH TWO UNIONS",34.118707870000001,-118.359876000000000,10.0000000000000000,1.0000000000000000
65086,MAIN,21-Jun-13,1511 SUNSET PLAZA DR,100' N/N STEBBINS TERR,6' E/W SUNSET PLAZA DR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,C,GONZALES,148-171,5.000000000000000,15.000000000000000,"FOUND LEAK ON 6"" STL. MAIN USED 6""X 12"" CLAMP FOR REPAIR.",34.097972790000000,-118.381667899999997,10.0000000000000000,1.0000000000000000
65088,MAIN,23-Jun-13,1360 MONTE PLACENTIA WY,10' EW MONTE PLACENTIA WY,140' SS HIGHLAND GORGE,2.000000000000000,STEEL,1927,45047,RUST HOLE,1,,,N/A,B,SMITH,146-162,7.000000000000000,13.000000000000000,"LOCATE LEAK, HAND DUGDUE TO UTILITES IN WAY, INSTALL 2""X 8"" CLAMP, BACKFILL & TEMP, MADE P/U JOB COMPLETE.",34.095628910000002,-118.415132099999994,10.0000000000000000,1.0000000000000000
65092,MAIN,24-Jun-13,8294 PRESSON PL,7' NS PRESSON PL,149' EE MARMONT AVE,4.000000000000000,STEEL,1926,42785,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,148-174,5.000000000000000,15.000000000000000,"REPAIRED 4"" STL WATER MAIN LEAK WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.099087050000001,-118.370204700000002,10.0000000000000000,1.0000000000000000
65243,MAIN,3-Jul-13,5633 BRIARCLIFF,30' EW BRIARCLIFF,360' SS VERDE OAK,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,BAD,SANDSTONE,WASHINGTON,152-192,4.000000000000000,8.000000000000000,"INSTALLED 4""X 7"" 360 DEGREE CLAMP. BACKFILLED OILED 3'X 2' EXCAVATION, NEED MODERATE PICK-UP LEFT BARRICADED & SAFE.",34.108958739999998,-118.313085400000006,10.0000000000000000,1.0000000000000000
65246,MAIN,5-Jul-13,1618 SUNSET PLAZA DR,8' W/E SUNSET PLAZA DR.,78' N/N SUNSET PLAZA TERR,6.000000000000000,STEEL,1927,44765,RUST HOLE,1,,,,,JIMENEZ,148-171,4.500000000000000,13.500000000000000,"ARRIVED AT JOBSITE SET UP HEAVY TRAFFIC DELINEATION W/ FLAGMEN PINPOINT LEAK EXCAVATED, REPAIRS COMPLETE, BACKFILLED, TEMP OIL, CLEAN UP. JOBSITE SAFE.",34.100746080000000,-118.381060500000004,10.0000000000000000,1.0000000000000000
65255,MAIN,11-Jul-13,RUNYON CYN S/O MULHOLLAND,30' WE RUNYON CANYON RD,4335 SS MULHOLLAND,6.000000000000000,STEEL,1926,43116,RUST HOLE,1,,,BAD,GRANITE,WASHINGTON,152-180,5.500000000000000,11.000000000000000,"LARGE HOLE IN MAIN CAUSED LARGE WASH OUT - INSTALLED 6""X 1"" CALMP WITH PLUG - GATE MAN HAD TO BE CALLED OUT LEFT BARRICADED & TAPED OFF FOR DITCH INSPECTOR WILL NEED LOAD OF OIL & SM SCOOP CONROCK",34.111415880000003,-118.351478200000003,10.0000000000000000,1.0000000000000000
65259,MAIN,15-Jul-13,1405 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,737' EE RISING GLEN RD,6.000000000000000,STEEL,1929,48083,,1,,,,LOAM,SPEARS,146-171,4.500000000000000,13.500000000000000,"REPAIRED 6"" STEEL MAIN RUST HOLE LEAK WITH A LARGE SCREW PIN.",34.096302389999998,-118.382541700000004,10.0000000000000000,1.0000000000000000
65258,MAIN,15-Jul-13,1414 SUNSET PLAZA DR,9' SN SUNSET PLAZA DR,775' E/E RISING GLEN RD,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,NONE,LOAM,SPEARS,146-171,5.000000000000000,15.000000000000000,"REPAIRED 6"" STEEL RUST HOLE LEAK WITH 6""X 8"" 360 DEGREE CLAMP.",34.096151560000003,-118.382392899999999,10.0000000000000000,1.0000000000000000
65260,MAIN,16-Jul-13,100 S BEACHWOOD DR,22' NS 1ST ST,42' EE BEACHWOOD DR,6.000000000000000,C.I.,1920,27188,SPLIT,1,,,MED,CLAY,SCHWEINBOLD,138-189,5.500000000000000,11.000000000000000,"REPAIRED SPLIT ON CI WM WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK UP. SWEPT & CLAENED AREA.",34.073599770000001,-118.321575699999997,10.0000000000000000,1.0000000000000000
65263,MAIN,18-Jul-13,8045 FAREHOLM DR,2' EW FAREHOLM COURT,8' NS FAREHOLM DR,8.000000000000000,STEEL,1964,83844,,1,,,,C,GONZALES,148-177,6.500000000000000,19.500000000000000,"FOUND LEAK ON 1"" CORP STOP WITH MAIN SHUT DOWN REMOVED CORP STOP. INSTALLED NEW CORP. STOP.",34.102553989999997,-118.364206800000005,10.0000000000000000,1.0000000000000000
65265,MAIN,19-Jul-13,8466 CARLTON WAY,10' NN CARLTON WAY,500' EE QUEEN RD,12.000000000000000,STEEL,1954,71423,,1,,,,,GONZALES,148-174,5.000000000000000,15.000000000000000,"HAD WELDERS WELD 2"" COUPLING OVER SCREW PIN 12"" MAIN ABOVE GROUND.",34.097844449999997,-118.375418300000007,10.0000000000000000,1.0000000000000000
65279,MAIN,29-Jul-13,125 WINDSOR BLVD,266' SS 1ST ST,22' EW WINDSOR BLVD,4.000000000000000,C.I.,1920,27188,"CLAMP, SPLIT",1,,,,C,SPEARS,138-189,10.000000000000000,30.000000000000000,"SET UP TRAFFIC DELINEATION, LOCATED LEAK EXCAVATED AREA APPLIED 4X 12 REPAIR CLAMP, BACKFILLED, CLEANED UP LEFT SITE SAFE.",34.072381180000001,-118.319728400000002,10.0000000000000000,1.0000000000000000
65282,MAIN,30-Jul-13,RUNYON CYN & MULHOLLAND DR,1196' SS MULHOLLAND DR,,6.000000000000000,STEEL,1926,43116,ROUND CRACK,1,,,,,JIMENEZ,154-180,5.000000000000000,13.500000000000000,"FOUND RUST HOLE ON 6"" STL WATER MAIN REPAIRS W/ 360 DEGREE REPAIR CLAMP SET UP HEAVY PEDESTRIAN DELINEATION, LOCATED WM, STAR DRILLED ON ASPHALT, EXCAVATED ON DIRT SIDE, PROSPECT, MADE REPAIRS, BACKFILLED CLEAN UP JOB SITE SAFE.",34.117779560000002,-118.351223899999994,10.0000000000000000,1.0000000000000000
65385,MAIN,1-Aug-13,2632 HOLLYRIDGE DR,10' SN ON RIGHT A WAY OFF HOLLYRIDGE DR,12' WW HOLLYRIDGE ON R/W,2.000000000000000,STEEL,1929,48563,RUST HOLE,1,,,MED,SANDY CLAY,SCHWEINBOLD,152-189,8.000000000000000,24.000000000000000,"REPAIRED 2"" STL WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.114084949999999,-118.318381500000001,10.0000000000000000,1.0000000000000000
65387,MAIN,2-Aug-13,1571 SUNSET PLAZA DR,4' SN SUNSET PLAZA DR,12' WW SUNSET PLAZA PL,6.000000000000000,STEEL,,,RUST HOLE,1,,,,,SALDIVAR,148-171,14.000000000000000,56.000000000000000,"SET UP TRAFFIC, BROKE AND WHEN DIGGING FOR REPAIRS ON A MAIN LEAK HIT A 3"" GAS SERVICE, IT WAS MISMARKED, STAYED LATE TO COMPLETE REPAIRS UNTIL GAS CO MADE THEIRS.",34.099293619999997,-118.380447099999998,10.0000000000000000,1.0000000000000000
65388,MAIN,3-Aug-13,1203 CHEROKEE,44' NN LEXINGTON AVE,17' EW CHEROKEE,4.000000000000000,C.I.,,,RUPTURE,1,,,,,JIMENEZ,146-186,8.000000000000000,24.000000000000000,"FOUND RUPTURE ON 4"" CI WATER MAIN W/ 1- 3/4"" SERVICE INVOLVED, CUT IN 5' DI PIPE REFIT 1- 3/4"" SERVICE, BACKFILLED, TEMP OIL, CLEAN UP, LARGE SPOIL PICK UP NEEDED FOR MONDAY 08/03/13. JOBSITE SAFE.",34.092759940000001,-118.335247800000005,10.0000000000000000,1.0000000000000000
65391,MAIN,5-Aug-13,2261 VERDE OAK DR,16' VERDE OAK DR,22' SS HOLLY OAK DR,6.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,,B,JIMENEZ,152-192,5.500000000000000,16.500000000000000,"FOUND RUST HOLE ON 6"" STL WATER MAIN, REPAIRED W/ 6X 8 CLAMP, BACKFILLED, TEMP OIL, CLEAN UP,JOBSITE SAFE.",34.111333539999997,-118.311148399999993,10.0000000000000000,1.0000000000000000
65392,MAIN,6-Aug-13,552 PLYMOUTH BLVD,32' EW PLYMOUTH BLVD,56' NN 6TH ST,4.000000000000000,C.I.,1915,21480,CLAMP,1,,,MED,SAND,SCHWEINBOLD,134-189,6.000000000000000,18.000000000000000,"REPLACED OLD LEAKING CLAMP WITH PLUG IN TAP HOLE. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.063882010000000,-118.322892800000005,10.0000000000000000,1.0000000000000000
65394,MAIN,7-Aug-13,9101 HAZEN DR,1' WE EASMENT N/O HAZEN DR,89' SS MULHOLLAND DR,6.000000000000000,STEEL,1935,54060,RUST HOLE,1,,,,,JIMENEZ,154-168,7.000000000000000,21.000000000000000,"ARRIVED AT JOBSITE, WALK UP PROPERTY, INVESDTIGATED, FOUND WATER MAIN BEHIND PROPERTY ON RIGHT A WAY, HAD  TO HIKE UP WITH TOOLS, EXCAVATED BY HAND, FOUND 2 RUST HOLES ON 6"" STL WATER MAIN, REPAIRED W/ 2-6X 8 CLAMP, HEAVY ROOT JOB, BACKFILLED W/ NATIVE S",34.118733859999999,-118.395749199999997,10.0000000000000000,1.0000000000000000
65395,MAIN,7-Aug-13,2620 JALMIA DR,7' EW JALMIA DR,89' SS JALMIA PL,6.000000000000000,STEEL,1946,64525,RUST HOLE,1,,,,LOAM,SPEARS,154-177,7.500000000000000,22.500000000000000,"REPAIRED RUST HOLE LEAK IN 6"" STEEL MAIN WITH A LARGE SCREWPIN.",34.118928510000003,-118.360739800000005,10.0000000000000000,1.0000000000000000
65404,MAIN,12-Aug-13,2219 VERDE OAK DR,12' EW VERDE OAK DR,8' SN VALLEY OAK DR,6.000000000000000,STEEL,1923,34123,RUST HOLE,1,,,SLIGHT,DECOMP GRANITE,SCHWEINBOLD,152-192,7.500000000000000,22.500000000000000,"REPAIRED 6"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. MADE PICK-UP. CLEAN & SWEPT AREA.",34.110245829999997,-118.312136800000005,10.0000000000000000,1.0000000000000000
65839,MAIN,12-Aug-13,4015 WOODCLIFF ROAD,11' W/C WOODCLIFF RD.,3' N/C KINGSWOOD LANE,16.000000000000000,C.I.,1954,70431,JOINT,1,,,,,M. OBREGON,164-144,8.000000000000000,24.000000000000000,"HIT LEAD JOINT BACKFILLED. (16"")",34.143368729999999,-118.467529200000001,10.0000000000000000,1.0000000000000000
65832,MAIN,14-Aug-13,4012 PROSPECT AVE,20' NS PROSPECT AVE,130' WW SANBORN AVE,4.000000000000000,C.I.,1925,41854,SPLIT,1,,,OK,CLAY,PRECIADO,148-201,7.500000000000000,15.000000000000000,"FOUND SMALL LEAK AT BOTTOM OF 4"" MAIN INSTALLED 360 DEGREE REPAIR CLAMP & BACKFILL WITH CON ROCK & TEMP.",34.101783550000000,-118.279102300000005,10.0000000000000000,1.0000000000000000
65407,MAIN,15-Aug-13,263 S IRVING BLVD,19' EW IRVING BLVD,198' NN 3RD,6.000000000000000,C.I.,,,SPLIT,1,,,,,SALDIVAR,136-189,10.000000000000000,30.000000000000000,"VERY HARD TO FIND MAIN LEAK, ONCE FOUND MADE REPAIRS WITH A 6""X 12"" 360 DEGREE REPAIR CLAMP. BACKFILLED. TEMP OIL, LEFT SAFE & CLEAN.",34.069599930000003,-118.318475500000005,10.0000000000000000,1.0000000000000000
65410,MAIN,20-Aug-13,101 N MCCADDEN,20' EW MCCADDEN,48' NN 1ST ST,6.000000000000000,C.I.,1925,35240,RUPTURE,1,,,,,JIMENEZ,138-183,5.500000000000000,16.500000000000000,"FOUND LARGE RUPTURE ON 6"" CI WATER MAIN W/ SOME STREET DAMAGE, RAISED CONCRETE STREET. CUT IN 5' OF DI, BACKFILLED, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.073822509999999,-118.337183499999995,10.0000000000000000,1.0000000000000000
65417,MAIN,23-Aug-13,535 N ROSSMORE AVE,20' EW ROSSMORE AVE,376' NN ROSEWOOD AVE,6.000000000000000,C.I.,1922,29561,ROUND CRACK,1,,,NONE,CLAY,SPEARS,140-186,13.500000000000000,37.500000000000000,"CUT IN 8' OF 6"" D.I. PIPE TO REPAIR LEAK.",34.080055899999998,-118.327226499999995,10.0000000000000000,1.0000000000000000
65419,MAIN,24-Aug-13,7940 WILLOW GLEN RD,17' NS WILLOW GLEN RD,572' WW WOODSTOCK RD,6.000000000000000,STEEL,1928,47672,RUST HOLE,1,,,NONE,DG,BRAYBOY,154-174,8.000000000000000,16.000000000000000,LEFT LARGE PICK-UP W/S STREET 7940 WILLOW GLEN SITE SAFE 1ST THING FOR DITCH INSPECTOR.,34.119212269999998,-118.370901900000007,10.0000000000000000,1.0000000000000000
65426,MAIN,26-Aug-13,7997 WILLOW GLEN RD,10' WW WILLOW GLEN RD,534' NN DOMINION WAY,6.000000000000000,STEEL,1936,47672,RUST HOLE,1,,,NONE,LOAM,SPEARS,156-174,7.000000000000000,14.000000000000000,"REPAIRED RUST HOLE LEAK ON 6"" STEEL MAIN WITH MEDIUM SCREW PIN.",34.119836579999998,-118.371048400000006,10.0000000000000000,1.0000000000000000
65422,MAIN,26-Aug-13,1645 SUNSET PLAZA DR,7' SN SUNSET PLAZA DR,80' WW HALSAM TERRACE,6.000000000000000,STEEL,,,"CLAMP, RUST HOLE",1,,,,,SALDIVAR,148-171,9.000000000000000,27.000000000000000,"MADE REPAIRS ON A 6"" STL MAIN LEAK, REMOVED OLD 6""X 8"" 360 DEGREE REPAIR CLAMP, GASKET WAS BURNED OUT, USED A 1"" REDWOOD PLUG AND A SERVICE CLAMP. TIGHT SPACE TO WORK NEXT TO SERVICE CORP.",34.101351930000000,-118.381271900000002,10.0000000000000000,1.0000000000000000
65840,MAIN,29-Aug-13,4012 FARMOUTH DR,146' WW AMESBURY RD,14' SN FARMOUTH DR,6.000000000000000,D.I.,1956,74188,RETAIN,1,,,,,HOOVER,154-201,7.000000000000000,14.000000000000000,"RETAINED 6"" GATE VALVE & 45 DEGREE BEND FOR SEWER CONTRACTOR TO REMOVE THRUST BLOCK THAT WAS COVERING SEWER MAIN.",34.118104010000003,-118.282252999999997,10.0000000000000000,1.0000000000000000
65428,MAIN,29-Aug-13,9610 HIGHLAND GORGE DR,11' WE MONTE PLACENTIA WAY,8' SS HIGHLAND GORGE DR,2.000000000000000,C.I.,,,RUST HOLE,1,,,,,SALDIVAR,146-162,7.000000000000000,21.000000000000000,"2"" C.I. MAIN LEAK REPAIR",34.095895239999997,-118.415098200000003,10.0000000000000000,1.0000000000000000
66103,MAIN,6-Sep-13,2620 JALMIA DR,9' EW JALMIA DR,89' SS JALMIA PL,6.000000000000000,STEEL,1946,64525,RUST HOLE,1,,,NONE,LOAM,SPEARS,154-177,8.000000000000000,16.000000000000000,REPAIRED RUST HOLE LEAK WITH  SCREW PIN.,34.118945519999997,-118.360736799999998,10.0000000000000000,1.0000000000000000
66108,MAIN,7-Sep-13,5635 BRIARCLIFF RD,5' WE BRIARCLIFF RD,348' NN VERDEOAK DR,4.000000000000000,STEEL,1924,34659,RUST HOLE,1,,,NONE,LOAM,SPEARS,152-192,4.000000000000000,8.000000000000000,"REPAIRED 4"" STEEL RUST HOLE LEAK WITH 4""X 8"" 360 DEGREE CLAMP.",34.109000500000000,-118.313036499999995,10.0000000000000000,1.0000000000000000
65552,MAIN,8-Sep-13,3002 MAXWELL ST,22' WE ETTRICK ST,30' SS MAXWELL ST,4.000000000000000,C.I.,1924,33926,SPLIT,1,,,,,UNGSON,152-204,8.500000000000000,16.500000000000000,"BROKE OUT CONCRETE STREET; EXCAVATED DOWN TO 4"" C.I. MAIN FOUND SPLIT @ BOTTOM; INSTALLED 4""X 12"" 3600 DEGREE CLAMP; BACKFILLED W/ CONROCK; TEMP. OIL; LEFT SITE CLEAN & SAFE.",34.111973970000001,-118.271404799999999,10.0000000000000000,1.0000000000000000
66114,MAIN,8-Sep-13,843 S SIERRA BONITA,22' EW SIERRA BONITA,418'SS EIGHTH STREET,4.000000000000000,C.I.,1924,32732,RUPTURE,1,,,,ADOBE,WASHINGTON,134-180,5.000000000000000,10.000000000000000,"HAD 3 GATE SHUT OFF. REPAIRED RUPTURE ON 4"" CI MAIN WITH 4""X 12"" 360 DEGREE CLAMP. BACKFILLED/ CLEAN UP & OK COMPLETE.",34.059372269999997,-118.355124599999996,10.0000000000000000,1.0000000000000000
66118,MAIN,10-Sep-13,6250 ROCKCLIFF DR,7' WE ROCKCLIFF DR,98' LEDGEWOOD DR,8.000000000000000,STEEL,1931,51007,RUST HOLE,1,,,MED,DECOMP GRANITE,SCHWEINBOLD,158-189,5.500000000000000,16.500000000000000,"REPAIRED 8"" STL WATER MAIN WITH REDWOOD & CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.128061660000000,-118.321736099999995,10.0000000000000000,1.0000000000000000
66135,MAIN,10-Sep-13,1581 N CRESCENT HTS BLVD,15' NS CRESCENT HTS BLVD,81' EW HOLLYWOOD BLVD,4.000000000000000,STEEL,1928,46891,RUST HOLE,1,,,,,SALDIVAR,148-174,4.000000000000000,13.000000000000000,"MADE REPAIRS ON A 4"" STEEL MAIN LEAK, BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.100016740000001,-118.367351900000003,10.0000000000000000,1.0000000000000000
66138,MAIN,11-Sep-13,1915 GRACE AVE,15' EW GRACE AVE,135' NN FRANKLIN AVE,6.000000000000000,C.I.,1923,12500,ROUND CRACK,1,,,,,SCHWEINBOLD,150-186,6.000000000000000,19.500000000000000,"REPAIRED 6"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.105688620000002,-118.332150100000007,10.0000000000000000,1.0000000000000000
65557,MAIN,13-Sep-13,2317 SAINT GEORGE ST,146' NN FRANKLIN AVE,22' EW SAINT GEORGE ST,6.000000000000000,C.I.,1925,41819,,1,,,,,HOOVER,150-201,8.000000000000000,32.000000000000000,"REPAIRED LEAK ON 6"" CI MAIN. BACKFILLED, TEMP ASPHALT, CLEAN UP, LEFT SITE SAFE.",34.105912089999997,-118.278604400000006,10.0000000000000000,1.0000000000000000
65553,MAIN,19-Sep-13,2825 GLENDALE BLVD,76' SS ROKEBY ST,,6.000000000000000,C.I.,,,RUST HOLE,1,,,,,ARIAS,150-207,3.000000000000000,9.000000000000000,"MAIN STARTED LEAKING AFTER SERVICE RETAP EXCAVATING WAS PERFPRMED. FOUND RUST HOLE 2 FEET INSIDE BANK. EXCAVATED. INSTALLED 6""X 12"" 360 DEGREE REPAIR CLAMP.",34.108100659999998,-118.263715800000000,10.0000000000000000,1.0000000000000000
66242,MAIN,21-Sep-13,6614 LASH LN,11' SN LASH LN,67' WW WHITLEY TERR,8.000000000000000,C.I.,1927,45885,SPLIT,1,,,NONE,CLAY,SPEARS,152-186,8.000000000000000,48.000000000000000,"CUT IN 7' OF 8"" DI PIPE TO REPAIR 8"" C.I. MAIN SPLIT.",34.110452029999998,-118.333749299999994,10.0000000000000000,1.0000000000000000
66246,MAIN,23-Sep-13,1959 GRACE AVE,13' E/W GRACE AVE,475' NN FRANKLIN AVE,6.000000000000000,C.I.,1929,32500,RUPTURE,1,,,THICK,LOAMY CLAY,SCHWEINBOLD,150-186,9.000000000000000,27.000000000000000,"REPLACED 6' OF CI WATER MAIN WITH DI PIPE. BLOCKED IN PLACE. FLUSHED. BACKFILLED, TAMPED, & OILED. USED BACKHOE TO HELP DIG OUT RAISED ASPHALT & POT HOLES & REASPHALTED. CLEAN & SWEPT AREA.",34.106670950000002,-118.332153300000002,10.0000000000000000,1.0000000000000000
66245,MAIN,23-Sep-13,1820 EL CERRITO PL,187' NN FRANKLIN AVE,18' EW EL CERRITO PL,8.000000000000000,C.I.,1953,53798,,1,,,,,JIMENEZ,150-183,13.500000000000000,40.500000000000000,"FOUND LONG SPLIT ON 8"" CI WATER MAIN, CUT IN 14' OF DI PIPE W/ 1- 1"" SERVICE INVOLVED, REFIT SERVICE, BACKFILL, TEMP OIL, CLEAN UP, JOB SITE SAFE.",34.104567480000000,-118.345066700000004,10.0000000000000000,1.0000000000000000
66255,MAIN,24-Sep-13,1401 SUNSET PLAZA DR,10' S/N SUNSET PLAZA DR.,81' EE RISING GLEN RD,6.000000000000000,STEEL,1929,48083,RUST HOLE,1,,,,,SALDIVAR,146-171,9.000000000000000,27.000000000000000,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK. BACKFILLED, TEMP OIL, LEFT JOB SITE SAFE AND CLEAN.",34.096525880000002,-118.383059399999993,10.0000000000000000,1.0000000000000000
66287,MAIN,26-Sep-13,143 N LARCHMONT DR,13' EW LARCHMONT DR,238' NN 2ND ST,4.000000000000000,C.I.,1920,26825,SPLIT,1,,,THICK,LOAMY SAND,SCHWEINBOLD,138-189,7.000000000000000,21.000000000000000,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.071862770000003,-118.323728200000005,10.0000000000000000,1.0000000000000000
66289,MAIN,26-Sep-13,403 N GOWER ST,17' EW GOWER ST,422' SS ROSEWOOD AVE,4.000000000000000,C.I.,,,SPLIT,1,,,THICK,CLAY,SCHWEINBOLD,140-189,4.500000000000000,11.000000000000000,"REPAIRED 4"" CI WATER MAIN WITH CLAMP. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.077689730000003,-118.322698799999998,10.0000000000000000,1.0000000000000000
66363,MAIN,2-Oct-13,8067 WILLOW GLEN RD,10' WE WILLOW GLEN RD,126' NN THAMES PL,6.000000000000000,C.I.,1926,43070,RUST HOLE,1,,,,DECOMP GRANITE,SCHWEINBOLD,154-174,3.500000000000000,14.500000000000000,"REPAIRED 6"" STL WATER MAIN WITH SCREW PIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.118262930000000,-118.372278300000005,10.0000000000000000,1.0000000000000000
66369,MAIN,10-Oct-13,5320 ROSEWOOD AVE,17' NS ROSEWOOD AVE,57' EE LUCERNE BLVD,4.000000000000000,C.I.,1923,31242,RUPTURE,1,,,,B,BARRAGAN,140-189,6.000000000000000,18.000000000000000,"FOUND LARGE RUPTURE ON 4"" C.I. MAIN CUT OUT 3' AND REPLACED WITH D.I. PIPE AND TWO MECHANICAL COUPLINGS. BACKFILLED, TAMPED AND OILED EXCAVATION. CLEANED UP AND MADE JOB SAFE.",34.078912559999999,-118.324525899999998,10.0000000000000000,1.0000000000000000
66377,MAIN,15-Oct-13,321 N ARDEN BLVD,22' EW ARDEN BLVD,227' NN BEVERLY BLVD,4.000000000000000,C.I.,1920,26707,SPLIT,1,,,NONE,CLAY,SPEARS,140-189,8.000000000000000,16.000000000000000,"CUT IN 4""X 8"" NIPPLE TO REPAIR 4"" C.I. MAIN SPLIT.",34.076925119999999,-118.326029000000005,10.0000000000000000,1.0000000000000000
66393,MAIN,17-Oct-13,661 CLOVERDALE AVE,17' EW CLOVERDALE AVE,237' NN WILSHIRE BLVD,6.000000000000000,C.I.,1924,34230,"RUST HOLE, SPLIT",1,,,NONE,CLAY,SPEARS,134-183,6.000000000000000,18.000000000000000,"REPAIRED TWO LEAKS ON 6"" C.I. MAIN WITH TWO 6""X 12"" 360 DEGREE CLAMPS.",34.063048479999999,-118.346200800000005,10.0000000000000000,1.0000000000000000
66399,MAIN,18-Oct-13,1731 FRANKLIN CANYON DR,WE FRANKLIN CANYON DR,340' NN BEVERLY DR & FRANKLIN CANYON DR,4.000000000000000,STEEL,1927,44699,RUST HOLE,1,,,,,BRAYBOY,148-159,9.000000000000000,18.000000000000000,LEFT SMALL PICK-UP FOR DITCH INSPECTOR IN FRONT OF 1730 FRANKLIN CANYON DR,34.102478830000003,-118.416493399999993,10.0000000000000000,1.0000000000000000
65959,MAIN,21-Oct-13,3179 LINDO ST.,2' N/C LINDO ST.,130' E/C PRIMERA AVE.,6.000000000000000,C.I.,1974,91479,ROUND CRACK,1,,,FAIR,GOOD,E. GARCIA,160-183,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, BACKFILLED, AND CLEANED UP AREA.",34.131329899999997,-118.343477399999998,10.0000000000000000,1.0000000000000000
66408,MAIN,21-Oct-13,600 CLOVERDALE AVE,17' EW CLOVERDALE AVE,38' NN WILSHIRE BLVD,6.000000000000000,C.I.,1924,34230,RUPTURE,1,,,THICK,HARD CLAY,SCHWEINBOLD,134-183,6.000000000000000,18.000000000000000,"REPAIRED 6"" WATER MAIN WITH WOOD & CLAMP. FLUSHED WATER MAIN. BACKFILLED, TAMPED, & OILED. HELP MAKE PICK-UP. CLEAN & SWEPT AREA.",34.062512980000001,-118.346199799999994,10.0000000000000000,1.0000000000000000
66410,MAIN,22-Oct-13,6640 WHITLEY TER,10' SN WHITLEY TER,152' EE BONAIR PL,6.000000000000000,C.I.,1927,45774,SPLIT,1,,,,,SALDIVAR,150-186,9.000000000000000,27.000000000000000,"MADE REPAIRS ON A 6"" C.I. MAIN LEAK. BACKFILLED, TEMP OIL, LEFT SAFE & CLEAN.",34.106841860000003,-118.334437600000001,10.0000000000000000,1.0000000000000000
66421,MAIN,29-Oct-13,8472 BRIER DR,11' NS BRIER DR,72' WW OAK ST,,STEEL,1939,56262,RUST HOLE,1,,,,,JIMENEZ,150-174,3.500000000000000,10.500000000000000,"FOUND SMALL PIN HOLE ON 4"" STL WATER MAIN, REPAIRED WIHT 4X 12 CLAMP BACKFILLED, TEMP OIL, CLEAN UP. NO PAVING NEEDED DUE TO STREET VERY BAD.",34.104300660000000,-118.376001400000007,10.0000000000000000,1.0000000000000000
66361,MAIN,30-Oct-13,BEVERLY DR / FRANKLIN CYN DR,10' WE BEVERLY DR,4' NS FRANKLIN CYN DR,4.000000000000000,STEEL,1927,44699,GATE VALVE,1,,,,,SPEARS,148-159,11.500000000000000,23.000000000000000,"CHANGED 4"" BONNET ASSEMBLY TO REPAIR BROKEN GATE VALVE.",34.101548690000001,-118.416640599999994,10.0000000000000000,1.0000000000000000
66428,MAIN,31-Oct-13,8016 WILLOW GLEN RD,10' NS WILLOW GLEN RD,711' EE DOMINION WAY,6.000000000000000,STEEL,1926,43070,"ROUND CRACK, RUST HOLE",1,,,,,SALDIVAR,154-174,6.000000000000000,12.000000000000000,"MADE REPAIRS ON A 6"" STEEL MAIN LEAK, LEFT JOB SAFE AND CLEAN. (HAD 3- DIFFERENT LEAK LOCATIONS) HAD TO MAKE TRENCH LONGER TO MAKE REPAIRS.",34.119290440000000,-118.371349699999996,10.0000000000000000,1.0000000000000000
66326,MAIN,2-Nov-13,4617 MORSE AVE,12' W/C MORSE AVE.,187' N/C SARAH ST.,6.000000000000000,C.I.,1937,39360,ROUND CRACK,1,,,,SAND,M. OBREGON,168-159,9.199999999999999,26.399999999999999,"MAIN LEAK, USED 360 DEGREE REPAIR CLAMP, STREET DAMAGE 20' X 8'",34.154500990000003,-118.416053199999993,10.0000000000000000,1.0000000000000000
66013,MAIN,2-Nov-13,3520 N. KNOLL DR.,6' E/C N. KNOLL DR.,255' N/C LAKE HOLLYWOOD DR.,6.000000000000000,C.I.,1938,55775,ROUND CRACK,1,,CLAY,GOOD,,M. OBREGON,160-183,8.000000000000000,16.000000000000000,"FOUND 6"" ROUND CRACK, MADE REPAIRS, JOB COMPLETED.",34.132618620000002,-118.338663400000002,10.0000000000000000,1.0000000000000000
66340,MAIN,6-Nov-13,5049 STERN AVE.,12' W/C  STERN AVE.,471' S/C HARTSOOK ST.,6.000000000000000,C.I.,1948,60605,,1,,,,,E. GARCIA,170-156,,,"FOUND LEAK ON 6"" CI MAIN, MADE REPAIRS, FLUSHED MAIN, BACKFILLED & CLEANED-UP AREA. ROOTS.",34.162615740000000,-118.434583300000000,10.0000000000000000,1.0000000000000000
66341,MAIN,6-Nov-13,4853 MAMMOTH AVE.,11' W/C MAMMOTH AVE.,169' N/C LA MADIA,6.000000000000000,C.I.,1946,59634,ROUND CRACK,1,,,,,G. MATCHIE,170-156,6.500000000000000,23.500000000000000,"PLACED 360 DEGREE REPAIR CLAMP ON 6"" CI MAIN, BACKFILLED, TEMPED, CLEANED UP, MADE SAFE.",34.159074990000001,-118.432492300000007,10.0000000000000000,1.0000000000000000
66375,MAIN,6-Nov-13,111 N. NORTON AVE.,29' E/W NORTON AVE.,115 N/N FIRST ST.,6.000000000000000,C.I.,1927,44711,RUPTURE,1,,,,,E. BRAYBOY,138-189,7.000000000000000,14.000000000000000,"REPAIR 6"" C.I. MAIN LEAK RUPTURE WITH 6"" X 12"" 360 DEGREE REPAIR CLAMP 44711 (27) 138-189. BACKFILL, CLEAN UP, SITE SAFE",34.073429900000001,-118.317155799999995,10.0000000000000000,1.0000000000000000
66386,MAIN,8-Nov-13,8467 BRIER DR.,8' N/S BRIER DR.,166' E/E OAK ST.,4.000000000000000,STEEL,1930,49567,RUST HOLE,1,,,,,J JIMENEZ,150-174,4.000000000000000,8.000000000000000,"FOUND RUSH HOLE ON 4"" SH WM, REPAIRED W/ 4"" X 12"" CLAMP, BACKFILLED, TAMPED, TEMP OIL, CLEAN UP, JOB SITE SAFE. NO PAVING NEEDED, DUE TO STREET VERY BAD.",34.104306970000003,-118.375705199999999,10.0000000000000000,1.0000000000000000
66344,MAIN,8-Nov-13,5807 NATICK AVE.,12' W/C NATICK AVE.,101' N/C HATTERAS ST.,6.000000000000000,C.I.,1955,73655,,1,,,,CLAY,G. MATCHIE,176-150,10.000000000000000,36.000000000000000,"CUT IN 72"" OF DI PIPE, BACKFILLED WITH C.A.B., MADE SITE SAFE, CLEAN UP TO BE DONE IN THE DAYLIGHT.",34.176018390000003,-118.454204599999997,10.0000000000000000,1.0000000000000000
66413,MAIN,14-Nov-13,9TH STREET,22' N/S 9TH STREET,10' E/W DETROIT ST.,8.000000000000000,C.I.,1922,30400,ROUND CRACK,1,,,NONE,CLAY,M. SPEARS,132-180,8.500000000000000,17.000000000000000,"REPAIRED ROUND CRACK LEAK WITH 8"" X 12"" 360 DEGREE CLAMP.",34.058875610000001,-118.346527199999997,10.0000000000000000,1.0000000000000000
66420,MAIN,18-Nov-13,2600 WOODSTOCK RD.,25' E/E WOODSTOCK RD.,26' N/S WILLOW GLEN RD.,2.000000000000000,STEEL,,,RUST HOLE,1,,,,ADOBE,A. WASHINGTON,154-174,9.500000000000000,28.500000000000000,"LEAK ON G.V.#365 (2"" BYPASS G.V.)BROKE OUT, HAND DUG, REPAIRED BY PASS WITH 2"" X 5"" 360 DEGREE CLAMP, CLEAN UP, BACKFILL, OIL, PICK UP, COMPLETE.",34.118226800000002,-118.369581400000001,10.0000000000000000,1.0000000000000000
66423,MAIN,18-Nov-13,8010 WILLOW GLEN RD.,10' WE WILLOW GLEN RD,686' N/N THAMES PL.,6.000000000000000,STEEL,1926,43070,RUST HOLE,1,,,,,C.  BARRAGAN,154-174,9.000000000000000,27.000000000000000,"FOUND A PIN HOLE LEAK ON 6"" STL WATER MAIN, REPAIRED WITH A SCREW PIN.",34.119390230000000,-118.371222799999998,10.0000000000000000,1.0000000000000000
66435,MAIN,20-Nov-13,6200 ROCKCLIFF DR.,15' E/W ROCKCLIFF DR.,335' N/N LEDGEWOOD DR.,8.000000000000000,STEEL,1931,51007,RUST HOLE,1,,,,,J JIMENEZ,158-189,3.000000000000000,9.000000000000000,"FOUND RUST HOLE ON 8"" STEEL MAIN, REPAIRED W/8"" X 12"" CLAMP, BACKFILLED, TEMP OIL, CHEAN UP, JOB SITE SAFE.",34.127917930000002,-118.321288199999998,10.0000000000000000,1.0000000000000000
67280,MAIN,21-Nov-13,1929 N OXFORD AVE,19 E/W N OXFORD AVE,260' NN FRANKLIN AVE,4.000000000000000,C.I.,1920,27311,SPLIT,1,,,,CLAY,LEROY,150-192,6.500000000000000,13.000000000000000,"3'- 6"" SPLIT ON 4"" CI MAIN INSTALLED 3'- 6"" 4"" DI PIPE AND TWO 4"" MECHANICAL DRESSER COUPLINGS, BACKFILLED/ TEMP & CLEAN UP",34.106188690000003,-118.308199500000001,10.0000000000000000,1.0000000000000000
